datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1045432800000,2003,2,2002,5,20,7,0.391,0.0514,0.34,19650.1,125.7,125.7,117,3,3,3,646.7,605.4,690.7,561.7,520.4,85,85,85,0,0,0,0.132,0.123,0.14,561.7,520.4,605.7,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.269,0.246,0.294,0.176,0.149,0.206,0.0075,0.0063,0.0088,0.641,0.571,0.715,0.027,0.024,0.031,22.87,22.62,23.11,0.952,0.948,0.955,0.976,0.97,0.98,0.928,0.92,0.936,39.96,37.28,42.77,38.99,36.17,41.91,0,0,0,0,0,0,0.65,0,0.051,0.13,0.87,0.13,50.3
1046037600000,2003,2,2002,5,21,7,0.454,0.0552,0.399,22694.6,139.7,139.7,135.1,3,3,3,750.7,704.1,795.7,659.4,619.1,91.29,85,107,0,0,0,0.121,0.111,0.137,659.4,619.1,688.7,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.326,0.302,0.346,0.241,0.215,0.261,0.01,0.0092,0.011,0.807,0.737,0.86,0.035,0.032,0.038,22.29,22.06,22.55,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.95,43.59,47.53,45.03,42.72,46.58,0,0,0,0,0,0,0.75,0,0.055,0.12,0.88,0.12,50
1046642400000,2003,3,2002,6,22,7,0.529,0.0647,0.464,25224.6,161.6,161.6,150.1,4,3,3.4285714285714284,874.2,814.1,934,767.2,707.1,107,107,107,0,0,0,0.123,0.115,0.131,767.2,707.1,827,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.405,0.357,0.458,0.309,0.273,0.339,0.014,0.012,0.015,0.962,0.891,1.02,0.043,0.039,0.046,21.64,21.35,21.95,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.05,39.65,51.83,44.4,38.67,48.2,0,0,0,0,0,0,0.834,0,0.065,0.12,0.88,0.12,47.7
1047247200000,2003,3,2002,6,23,7,0.586,0.0761,0.51,27495.8,165,165,163.7,4,4,4,969.1,950.3,981.4,843.2,828.4,125.9,107,129,0,0,0,0.13,0.113,0.135,843.2,828.4,852.4,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.477,0.465,0.487,0.347,0.34,0.352,0.016,0.015,0.016,1.05,1.03,1.07,0.047,0.046,0.048,21.17,21.11,21.25,0.954,0.954,0.954,0.98,0.979,0.98,0.935,0.933,0.935,41.77,41.16,42.1,40.92,40.27,41.26,0,0,0,0,0,0,0.909,0,0.076,0.13,0.87,0.13,46.9
1047852000000,2003,3,2002,6,24,7,0.591,0.078,0.513,27628.1,165,165,164.5,4,4,4,977.6,974.1,981.4,848.6,845.1,129,129,129,0,0,0,0.132,0.131,0.132,848.6,845.1,852.4,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.483,0.48,0.487,0.35,0.348,0.352,0.016,0.016,0.016,1.06,1.06,1.07,0.048,0.048,0.048,21.13,21.11,21.15,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,41.95,41.82,42.1,41.11,40.98,41.26,0,0,0,0,0,0,0.914,0,0.078,0.13,0.87,0.13,46.7
1048456800000,2003,3,2002,6,25,7,0.584,0.078,0.506,27314.8,163.9,163.9,162.6,4,4,4,966.3,959.8,974.1,837.3,830.8,129,129,129,0,0,0,0.133,0.132,0.134,837.3,830.8,845.1,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.473,0.467,0.48,0.344,0.341,0.348,0.015,0.015,0.016,1.04,1.03,1.06,0.047,0.046,0.048,21.19,21.15,21.23,0.954,0.954,0.954,0.979,0.979,0.98,0.934,0.934,0.935,41.51,41.25,41.82,40.65,40.37,40.98,0,0,0,0,0,0,0.903,0,0.078,0.13,0.87,0.13,46.8
1049061600000,2003,3,2002,6,26,7,0.589,0.0759,0.513,27641,165.8,165.8,164.5,4,4,4,974.2,966.9,981.4,848.6,837.9,125.6,125,129,0,0,0,0.129,0.127,0.133,848.6,837.9,856.4,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.485,0.473,0.492,0.35,0.345,0.354,0.016,0.015,0.016,1.06,1.04,1.08,0.048,0.047,0.049,21.14,21.1,21.19,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.935,41.98,41.53,42.29,41.13,40.68,41.44,0,0,0,0,0,0,0.914,0,0.076,0.13,0.87,0.13,46.9
1049666400000,2003,4,2002,7,27,7,0.643,0.0756,0.568,29847.2,192.8,192.8,177.7,4,4,4,1064,988.8,1184,938.8,863.8,125,125,125,0,0,0,0.118,0.106,0.126,938.8,863.8,1059,990,990,990,968.1,967.9,968.5,21.9,21.5,22.1,0.576,0.499,0.724,0.409,0.357,0.557,0.019,0.016,0.026,1.24,1.09,1.57,0.057,0.049,0.073,20.66,19.95,21.06,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.36,42.57,49.48,44.42,41.72,48.2,0,0,0,0,0,0,0.987,0,0.075,0.12,0.88,0.12,46.4
1050271200000,2003,4,2002,7,28,7,0.898,0.0756,0.665,31560.2,192.8,192.8,187.9,4,4,4,1486,1256,1722,1361,1131,125,125,125,260.6,31,497,0.085,0.0726,0.0995,1100,1100,1100,990,990,990,969.4,968.7,970.2,20.6,19.8,21.3,0.876,0.797,0.921,0.648,0.648,0.648,0.032,0.03,0.033,1.82,1.74,1.87,0.089,0.082,0.094,18.74,17.93,19.55,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,48.12,45.98,50.3,46.96,45.07,48.2,0,0,0,0,0,0,1.04,0,0.233,0.084,0.74,0.26,35.1
1050876000000,2003,4,2002,7,29,7,1.25,0.0895,0.665,28458.3,176.8,176.8,169.4,4,4,4,2063,1821,2250,1915,1673,148,148,148,814.4,573,1002,0.0721,0.0658,0.0813,1100,1100,1100,990,990,990,971.2,970.5,971.7,18.8,18.3,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.035,1.87,1.87,1.87,0.1,0.096,0.1,16.91,16.42,17.6,0.948,0.946,0.95,0.98,0.98,0.98,0.929,0.927,0.931,43.21,41.91,45.1,42.35,41.07,44.2,0,0,0,0,0,0,0.941,0,0.585,0.072,0.53,0.47,22.8
1051480800000,2003,4,2002,7,30,7,1.38,0.134,0.665,27489.1,164.6,164.6,163.6,4,4,4,2274,2239,2291,2053,1963,221.1,148,276,953.3,863,1043,0.0973,0.0646,0.123,1100,1100,1100,990,990,990,971.8,971.7,971.8,18.2,18.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.36,16.32,16.45,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.927,41.75,41.65,41.98,40.91,40.79,41.14,0,0,0,0,0,0,0.909,0,0.715,0.097,0.48,0.52,19.9
1052085600000,2003,5,2002,8,31,7,1.28,0.167,0.665,28205.7,170.8,170.8,167.9,4,4,4,2109,1996,2213,1833,1720,276,276,276,732.6,620,837,0.131,0.125,0.138,1100,1100,1100,990,990,990,971.4,971.1,971.6,18.6,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.76,16.51,17.04,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.83,42.15,43.57,41.97,41.31,42.7,0,0,0,0,0,0,0.933,0,0.615,0.13,0.52,0.48,22
1052690400000,2003,5,2002,8,32,7,1.11,0.167,0.665,29581.2,180,180,176.1,4,4,4,1842,1729,1957,1566,1453,276,276,276,466.3,353,581,0.15,0.141,0.16,1100,1100,1100,990,990,990,970.6,970.2,971,19.4,19,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.54,17.17,17.9,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.92,43.91,45.92,44.02,43.03,45,0,0,0,0,0,0,0.978,0,0.445,0.15,0.6,0.4,26.6
1053295200000,2003,5,2002,8,33,7,0.97,0.167,0.665,30978.3,187.6,187.6,184.4,4,4,4,1603,1516,1692,1327,1240,276,276,276,227.4,140,316,0.172,0.163,0.182,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.906,0.876,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.82,1.87,0.092,0.089,0.094,18.33,18.03,18.64,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.04,46.25,47.86,46.1,45.32,46.91,0,0,0,0,0,0,1.02,0,0.305,0.17,0.69,0.31,31.9
1053900000000,2003,5,2002,8,34,7,0.84,0.157,0.659,31964.4,192.8,192.8,190.3,4,4,4,1389,1268,1487,1129,1036,259.6,161,276,40.43,0,111,0.186,0.127,0.21,1089,1036,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.814,0.723,0.863,0.623,0.504,0.648,0.03,0.024,0.032,1.74,1.51,1.81,0.083,0.072,0.088,19.14,18.75,19.61,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.68,47.51,50.2,47.57,46.56,48.2,0,0,0,0,0,0,1.06,0,0.181,0.19,0.78,0.22,38.1
1054504800000,2003,6,2002,9,35,7,0.687,0.0974,0.59,30535.7,192.8,192.8,181.8,4,4,4,1136,1054,1230,974.8,893.4,161,161,161,0,0,0,0.142,0.131,0.153,974.8,893.4,1069,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.621,0.531,0.747,0.436,0.371,0.578,0.02,0.017,0.027,1.33,1.15,1.62,0.061,0.052,0.076,20.35,19.76,20.78,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.4,43.48,49.42,45.44,42.61,48.2,0,0,0,0,0,0,1.01,0,0.097,0.14,0.86,0.14,44.4
1055109600000,2003,6,2002,9,36,7,0.588,0.0974,0.491,26135.7,166.9,166.9,155.6,4,3,3.7142857142857144,972.1,920.2,1031,811.1,759.2,161,161,161,0,0,0,0.166,0.156,0.175,811.1,759.2,870.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.456,0.409,0.51,0.332,0.306,0.36,0.015,0.014,0.016,1.03,0.97,1.11,0.046,0.044,0.05,21.19,20.89,21.42,0.954,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.937,43.87,39.42,51.7,42.34,38.43,48.2,0,0,0,0,0,0,0.864,0,0.097,0.17,0.84,0.16,44.4
1055714400000,2003,6,2002,9,37,7,0.521,0.0974,0.424,23478.1,144.6,144.6,139.8,3,3,3,861.3,823.1,904.5,700.3,662.1,161,161,161,0,0,0,0.187,0.178,0.196,700.3,662.1,743.5,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.363,0.339,0.394,0.269,0.243,0.298,0.012,0.011,0.013,0.889,0.823,0.969,0.039,0.036,0.043,21.77,21.51,21.98,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.66,45.51,50.03,46.58,44.6,48.2,0,0,0,0,0,0,0.776,0,0.097,0.19,0.81,0.19,45.1
1056319200000,2003,6,2002,9,38,7,0.478,0.0974,0.381,21531.3,132.3,132.3,128.2,3,3,3,790.7,770,814.1,629.7,609,161,161,161,0,0,0,0.204,0.198,0.209,629.7,609,653.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.321,0.309,0.334,0.222,0.208,0.237,0.0097,0.009,0.01,0.768,0.733,0.808,0.033,0.032,0.035,22.17,22.04,22.29,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.59,42.36,44.98,42.72,41.51,44.08,0,0,0,0,0,0,0.712,0,0.097,0.2,0.8,0.2,45
1056924000000,2003,6,2002,9,39,7,0.438,0.11,0.328,18628.2,122.7,122.7,110.9,3,3,3,724.5,691,759.9,542.1,505,182.4,161,186,0,0,0,0.252,0.212,0.269,542.1,505,598.9,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.273,0.253,0.303,0.163,0.138,0.201,0.007,0.0059,0.0087,0.623,0.561,0.716,0.027,0.024,0.031,22.58,22.34,22.78,0.95,0.947,0.954,0.973,0.97,0.98,0.924,0.918,0.935,38,35.6,41.74,36.96,34.53,40.9,0,0,0,0,0,0,0.616,0,0.11,0.25,0.75,0.25,42.5
1057528800000,2003,7,2002,10,40,7,0.394,0.112,0.281,16045.9,96.4,96.4,95.51,2,2,2,650.7,622.4,680.4,464.7,436.4,186,186,186,0,0,0,0.286,0.273,0.299,464.7,436.4,494.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.23,0.214,0.247,0.118,0.105,0.132,0.005,0.0044,0.0057,0.604,0.556,0.655,0.026,0.024,0.028,22.89,22.72,23.05,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.91,47.22,52.65,47.76,46.28,48.2,0,0,0,0,0,0,0.531,0,0.113,0.28,0.71,0.29,40.7
1058133600000,2003,7,2002,10,41,7,0.356,0.112,0.244,14437.8,90.78,90.78,85.94,2,2,2,589,565.8,613.4,403,379.8,186,186,186,0,0,0,0.316,0.303,0.329,403,379.8,427.4,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.202,0.194,0.211,0.0892,0.0783,0.101,0.0038,0.0033,0.0043,0.506,0.471,0.542,0.021,0.02,0.023,23.24,23.1,23.38,0.955,0.952,0.957,0.98,0.979,0.98,0.935,0.933,0.937,43.85,41.47,46.32,42.97,40.61,45.39,0,0,0,0,0,0,0.477,0,0.112,0.31,0.69,0.31,40.6
1058738400000,2003,7,2002,10,42,7,0.325,0.112,0.212,12580.6,79.57,79.57,74.88,2,2,2,537.2,517.4,558.4,351.2,331.4,186,186,186,0,0,0,0.346,0.333,0.359,351.2,331.4,372.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.184,0.177,0.191,0.0648,0.0554,0.0748,0.0027,0.0023,0.0031,0.428,0.398,0.46,0.018,0.017,0.019,23.55,23.43,23.67,0.949,0.946,0.951,0.973,0.97,0.978,0.923,0.917,0.93,38.47,36.38,40.7,37.44,35.29,39.79,0,0,0,0,0,0,0.416,0,0.113,0.34,0.65,0.35,38.7
1059343200000,2003,7,2002,10,43,7,0.298,0.112,0.186,11006,69.28,69.28,65.51,2,2,2,492.1,472.3,511.1,306.9,288.3,185.1,184,186,0,0,0,0.376,0.364,0.39,306.9,288.3,325.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.162,0.175,0.0439,0.0351,0.0524,0.0018,0.0014,0.0022,0.362,0.334,0.389,0.015,0.014,0.016,23.82,23.71,23.94,0.942,0.938,0.945,0.97,0.97,0.97,0.914,0.91,0.916,33.77,31.76,35.71,32.76,30.8,34.64,0,0,0,0,0,0,0.364,0,0.112,0.38,0.62,0.38,36.9
1059948000000,2003,8,2002,11,44,7,0.271,0.111,0.16,9485.87,60.39,60.39,56.46,2,2,2,448.1,430.4,466.5,264.1,246.4,184,184,184,0,0,0,0.411,0.394,0.427,264.1,246.4,282.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.148,0.16,0.0239,0.0167,0.0324,0.00098,0.00068,0.0013,0.298,0.273,0.326,0.012,0.011,0.013,24.08,23.97,24.19,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,29.1,27.15,31.13,28.23,26.33,30.19,0,0,0,0,0,0,0.314,0,0.111,0.41,0.59,0.41,35
1060552800000,2003,8,2002,11,45,7,0.248,0.0937,0.154,9221.9,58.2,58.2,54.89,2,2,2,410.4,395.7,425.8,255.4,240.7,155,155,155,0,0,0,0.378,0.364,0.392,255.4,240.7,270.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.147,0.142,0.153,0.0203,0.0162,0.0268,0.00083,0.00066,0.0011,0.282,0.263,0.305,0.012,0.011,0.012,24.27,24.18,24.36,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.29,26.64,30,27.45,25.84,29.1,0,0,0,0,0,0,0.305,0,0.094,0.38,0.62,0.38,37.2
1061157600000,2003,8,2002,11,46,7,0.229,0.0937,0.135,8138.18,50.66,50.66,48.44,2,1,1.1428571428571428,378.7,366.4,391.1,223.7,211.4,155,155,155,0,0,0,0.409,0.396,0.423,223.7,211.4,236.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.132,0.14,0.0148,0.0137,0.0158,0.0006,0.00055,0.00064,0.372,0.258,0.409,0.015,0.01,0.017,24.33,24.26,24.39,0.953,0.925,0.959,0.979,0.97,0.98,0.933,0.897,0.939,47.13,26.11,52.72,44.82,25.33,48.2,0,0,0,0,0,0,0.269,0,0.094,0.41,0.59,0.41,35.5
1061762400000,2003,8,2002,11,47,7,0.212,0.0937,0.119,7400.69,46.53,46.53,44.05,1,1,1,351.2,340.5,362.4,196.2,185.5,155,155,155,0,0,0,0.442,0.428,0.455,196.2,185.5,207.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.123,0.13,0.0124,0.0115,0.0134,0.0005,0.00046,0.00054,0.346,0.327,0.366,0.014,0.013,0.015,24.5,24.42,24.57,0.954,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,44.95,42.48,47.48,44.05,41.63,46.53,0,0,0,0,0,0,0.245,0,0.093,0.44,0.56,0.44,34.9
1062367200000,2003,9,2002,12,48,7,0.195,0.0714,0.124,7763.36,48.2,48.2,46.21,1,1,1,323.2,310.7,336.9,205.2,192.7,118,118,118,0,0,0,0.365,0.35,0.38,205.2,192.7,218.9,990,990,990,965,965,965.1,25,24.9,25,0.126,0.121,0.13,0.0132,0.0121,0.0144,0.00053,0.00048,0.00058,0.358,0.336,0.383,0.014,0.013,0.015,24.63,24.53,24.71,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.35,44.48,50.46,46.21,43.59,48.2,0,0,0,0,0,0,0.257,0,0.071,0.37,0.64,0.36,39.8
1062972000000,2003,9,2002,12,49,7,0.179,0.0714,0.107,6724.99,42.65,42.65,40.03,1,1,1,295.6,285.8,306.6,177.6,167.8,118,118,118,0,0,0,0.399,0.385,0.413,177.6,167.8,188.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.12,0.0108,0.01,0.0118,0.00043,0.0004,0.00047,0.309,0.291,0.329,0.012,0.012,0.013,24.81,24.74,24.87,0.948,0.945,0.951,0.977,0.973,0.98,0.926,0.919,0.932,40.95,38.66,43.52,40.03,37.62,42.65,0,0,0,0,0,0,0.222,0,0.072,0.4,0.6,0.4,37.6
1063576800000,2003,9,2002,12,50,7,0.166,0.0714,0.0942,5842.31,36.88,36.88,34.78,1,1,1,273.8,264.7,282.8,155.8,146.7,118,118,118,0,0,0,0.431,0.417,0.446,155.8,146.7,164.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.00899,0.00822,0.00976,0.00036,0.00033,0.00039,0.27,0.254,0.286,0.011,0.01,0.011,24.94,24.88,24.99,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.917,35.84,33.72,37.95,34.78,32.71,36.88,0,0,0,0,0,0,0.193,0,0.0718,0.43,0.57,0.43,35.2
1064181600000,2003,9,2002,12,51,7,0.154,0.0714,0.0825,5095.08,32.02,32.02,30.33,1,1,1,254.3,247,261.7,136.3,129,118,118,118,0,0,0,0.464,0.451,0.478,136.3,129,143.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0987,0.104,0.00734,0.00671,0.00797,0.00029,0.00027,0.00032,0.235,0.222,0.248,0.0093,0.0088,0.0098,25.05,25,25.1,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.27,29.53,33.01,30.33,28.64,32.02,0,0,0,0,0,0,0.168,0,0.0715,0.46,0.54,0.46,33.1
1064786400000,2003,9,2002,12,52,7,0.144,0.0623,0.0821,5085.86,32.13,32.13,30.27,1,1,1,238.7,233,244.5,135.7,124,103,97,118,0,0,0,0.431,0.403,0.488,135.7,124,143.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0998,0.097,0.102,0.00728,0.00629,0.00796,0.00029,0.00025,0.00031,0.233,0.213,0.247,0.0092,0.0084,0.0097,25.14,25.11,25.17,0.933,0.928,0.936,0.97,0.97,0.97,0.905,0.9,0.908,31.21,28.38,33.13,30.27,27.52,32.13,0,0,0,0,0,0,0.168,0,0.0619,0.43,0.57,0.43,35.3
1065391200000,2003,10,2003,1,1,7,0.136,0.0587,0.0778,4821.5,29.95,29.95,28.7,1,1,1,225.6,220.7,231.1,128.6,123.7,97,97,97,0,0,0,0.43,0.42,0.439,128.6,123.7,134.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0968,0.0951,0.0987,0.00668,0.00627,0.00715,0.00026,0.00025,0.00028,0.22,0.211,0.229,0.0086,0.0083,0.009,25.23,25.18,25.26,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.59,28.44,30.88,28.7,27.58,29.95,0,0,0,0,0,0,0.159,0,0.0582,0.43,0.57,0.43,35.5
1065996000000,2003,10,2003,1,2,7,0.132,0.0587,0.0734,4538.11,27.71,27.71,27.01,1,1,1,218.3,215.2,221.3,121.3,118.2,97,97,97,0,0,0,0.444,0.438,0.451,121.3,118.2,124.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0942,0.0931,0.0953,0.00606,0.0058,0.00631,0.00024,0.00023,0.00025,0.207,0.201,0.212,0.0081,0.0079,0.0083,25.28,25.26,25.31,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.9,27.85,27.11,28.57,27.01,26.3,27.71,0,0,0,0,0,0,0.15,0,0.0586,0.44,0.56,0.44,34.4
1066600800000,2003,10,2003,1,3,7,0.134,0.0587,0.0753,4664.8,28.46,28.46,27.77,1,1,1,221.5,216.3,224.5,124.5,119.3,97,97,97,0,0,0,0.438,0.432,0.448,124.5,119.3,127.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0954,0.0935,0.0964,0.00633,0.00589,0.00659,0.00025,0.00023,0.00026,0.212,0.203,0.218,0.0083,0.008,0.0086,25.26,25.24,25.3,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.63,27.38,29.34,27.77,26.55,28.46,0,0,0,0,0,0,0.154,0,0.0587,0.44,0.56,0.44,34.8
1067205600000,2003,10,2003,1,4,7,0.125,0.058,0.0675,4159.24,25.98,25.98,24.76,1,1,1,207.5,202.9,213.9,111.6,107.6,95.86,93,97,0,0,0,0.462,0.454,0.474,111.6,107.6,116.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0907,0.0894,0.0927,0.00524,0.00489,0.00568,0.00021,0.00019,0.00022,0.189,0.182,0.199,0.0074,0.0071,0.0078,25.37,25.32,25.4,0.919,0.916,0.923,0.97,0.97,0.97,0.891,0.888,0.895,25.52,24.53,26.78,24.76,23.8,25.98,0,0,0,0,0,0,0.138,0,0.0575,0.46,0.54,0.46,33.3
1067810400000,2003,11,2003,2,5,7,0.125,0.0562,0.0687,4238.92,25.78,25.78,25.23,1,1,1,206.6,202.7,208.9,113.6,109.7,93,93,93,0,0,0,0.45,0.445,0.459,113.6,109.7,116,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0912,0.0898,0.092,0.00541,0.00507,0.00561,0.00021,0.0002,0.00022,0.192,0.185,0.197,0.0075,0.0072,0.0077,25.37,25.35,25.4,0.92,0.917,0.922,0.97,0.97,0.97,0.893,0.89,0.894,26.01,25.06,26.58,25.23,24.31,25.78,0,0,0,0,0,0,0.14,0,0.0563,0.45,0.55,0.45,33.9
1068415200000,2003,11,2003,2,6,7,0.127,0.0428,0.0845,5279.59,33.47,33.47,31.43,1,1,1,210.5,204.8,215.5,139.8,112.7,70.71,67,93,0,0,0,0.336,0.311,0.452,139.8,112.7,148.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0977,0.0908,0.1,0.00763,0.00533,0.00837,0.0003,0.00021,0.00033,0.236,0.191,0.252,0.0093,0.0075,0.0099,25.3,25.26,25.38,0.934,0.92,0.938,0.97,0.97,0.97,0.906,0.892,0.91,32.4,25.79,34.5,31.43,25.01,33.47,0,0,0,0,0,0,0.175,0,0.0425,0.34,0.67,0.33,41.6
1069020000000,2003,11,2003,2,7,7,0.131,0.0405,0.0909,5691.28,34.77,34.77,33.88,1,1,1,217.3,213.1,221.3,150.3,146.1,67,67,67,0,0,0,0.308,0.303,0.314,150.3,146.1,154.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0994,0.102,0.00853,0.00816,0.00886,0.00033,0.00032,0.00035,0.255,0.247,0.262,0.01,0.0097,0.01,25.24,25.21,25.27,0.939,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,34.92,33.92,35.85,33.88,32.9,34.77,0,0,0,0,0,0,0.188,0,0.0401,0.31,0.69,0.31,43.4
1069624800000,2003,11,2003,2,8,7,0.138,0.0405,0.0974,6102.11,36.68,36.68,36.32,1,1,1,228,225.3,229.5,161,158.3,67,67,67,0,0,0,0.294,0.292,0.297,161,158.3,162.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.104,0.105,0.00943,0.00921,0.00956,0.00037,0.00036,0.00038,0.274,0.269,0.277,0.011,0.011,0.011,25.16,25.15,25.18,0.942,0.941,0.943,0.971,0.97,0.971,0.915,0.913,0.916,37.42,36.81,37.77,36.32,35.7,36.68,0,0,0,0,0,0,0.202,0,0.0406,0.29,0.71,0.29,44.2
1070229600000,2003,12,2003,3,9,7,0.137,0.0357,0.102,6398.44,39.21,39.21,38.09,1,1,1,226.8,221.3,231.4,167.8,162.3,59,59,59,0,0,0,0.26,0.255,0.267,167.8,162.3,172.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.108,0.01,0.00954,0.0104,0.00039,0.00037,0.00041,0.286,0.276,0.294,0.011,0.011,0.012,25.15,25.12,25.2,0.944,0.943,0.946,0.974,0.971,0.976,0.92,0.915,0.923,39.1,37.79,40.16,38.09,36.7,39.21,0,0,0,0,0,0,0.212,0,0.035,0.26,0.74,0.26,46.7
1070834400000,2003,12,2003,3,10,7,0.14,0.0357,0.104,6595.21,41.49,41.49,39.26,1,1,1,231.6,221.5,240.7,172.6,162.5,59,59,59,0,0,0,0.255,0.245,0.266,172.6,162.5,181.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.111,0.0104,0.00957,0.0112,0.00041,0.00038,0.00044,0.294,0.276,0.31,0.012,0.011,0.012,25.12,25.05,25.19,0.946,0.943,0.949,0.976,0.971,0.98,0.923,0.916,0.93,40.21,37.85,42.34,39.26,36.77,41.49,0,0,0,0,0,0,0.218,0,0.036,0.26,0.74,0.26,47.1
1071439200000,2003,12,2003,3,11,7,0.15,0.0357,0.115,7275.13,44.33,44.33,43.3,1,1,1,248.6,243.7,253,189.6,184.7,59,59,59,0,0,0,0.237,0.233,0.242,189.6,184.7,194,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.112,0.116,0.0119,0.0114,0.0122,0.00047,0.00045,0.00048,0.324,0.316,0.332,0.013,0.012,0.013,24.99,24.96,25.02,0.951,0.95,0.953,0.98,0.98,0.98,0.932,0.931,0.934,44.19,43.04,45.23,43.3,42.18,44.33,0,0,0,0,0,0,0.241,0,0.035,0.24,0.77,0.23,48.5
1072044000000,2003,12,2003,3,12,7,0.158,0.0357,0.122,7770.64,47.65,47.65,46.25,1,1,1,261.3,254.3,267.5,202.3,195.3,59,59,59,0,0,0,0.226,0.221,0.232,202.3,195.3,208.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.116,0.121,0.0129,0.0124,0.0135,0.00051,0.00049,0.00053,0.347,0.335,0.358,0.014,0.013,0.014,24.91,24.87,24.95,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,47.2,45.56,48.62,46.25,44.64,47.65,0,0,0,0,0,0,0.257,0,0.036,0.23,0.77,0.23,49.2
1072648800000,2003,12,2003,3,13,7,0.166,0.0405,0.126,7975.71,48.2,48.2,47.47,1,1,1,275,266.9,283.1,208,201.6,67,59,73,0,0,0,0.243,0.219,0.266,208,201.6,210.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.122,0.12,0.123,0.0134,0.0129,0.0137,0.00053,0.00051,0.00054,0.358,0.348,0.363,0.014,0.014,0.014,24.84,24.81,24.88,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.44,46.92,49.19,47.47,45.98,48.2,0,0,0,0,0,0,0.264,0,0.04,0.24,0.76,0.24,48
1073253600000,2004,1,2003,4,14,7,0.183,0.0442,0.139,8508.61,55.4,55.4,50.65,2,1,1.5714285714285714,303,285,326.5,230,212,73,73,73,0,0,0,0.242,0.224,0.256,230,212,253.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.13,0.124,0.138,0.0155,0.0138,0.0187,0.00062,0.00055,0.00075,0.306,0.242,0.384,0.012,0.0096,0.015,24.77,24.7,24.85,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.939,37,25.7,51.59,35.65,24.93,48.2,0,0,0,0,0,0,0.281,0,0.044,0.24,0.76,0.24,46.5
1073858400000,2004,1,2003,4,15,7,0.223,0.0442,0.179,10819.3,70.61,70.61,64.4,2,2,2,368.2,337.7,397.4,295.2,264.7,73,73,73,0,0,0,0.199,0.184,0.216,295.2,264.7,324.4,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.153,0.142,0.163,0.0384,0.024,0.0521,0.0016,0.00096,0.0021,0.333,0.288,0.377,0.013,0.012,0.015,24.43,24.24,24.62,0.939,0.932,0.944,0.97,0.97,0.97,0.911,0.904,0.916,33.2,29.81,36.39,32.2,28.91,35.3,0,0,0,0,0,0,0.358,0,0.044,0.2,0.8,0.2,48.5
1074463200000,2004,1,2003,4,16,7,0.269,0.0442,0.225,13666.9,88.65,88.65,81.35,2,2,2,445.5,409.6,479.6,372.5,336.6,73,73,73,0,0,0,0.164,0.152,0.178,372.5,336.6,406.6,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.18,0.168,0.192,0.0748,0.0579,0.0909,0.0031,0.0024,0.0038,0.449,0.395,0.5,0.018,0.016,0.021,23.95,23.74,24.16,0.951,0.946,0.955,0.977,0.971,0.98,0.93,0.919,0.936,41.6,37.74,45.23,40.68,36.65,44.33,0,0,0,0,0,0,0.452,0,0.044,0.16,0.84,0.16,50.8
1075068000000,2004,1,2003,4,17,7,0.325,0.0452,0.28,16396,105.3,105.3,97.6,3,2,2.2857142857142856,537.2,491.4,588.8,462.4,418.4,74.71,73,85,0,0,0,0.139,0.128,0.149,462.4,418.4,503.8,990,990,990,966,965.8,966.2,24,23.8,24.2,0.215,0.197,0.236,0.117,0.0965,0.138,0.0049,0.004,0.0058,0.555,0.518,0.611,0.023,0.021,0.026,23.43,23.21,23.67,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.5,35.81,52.33,43.81,34.73,48.2,0,0,0,0,0,0,0.542,0,0.045,0.14,0.86,0.14,50.4
1075672800000,2004,2,2003,5,18,7,0.4,0.0514,0.348,20115.6,131,131,119.7,3,3,3,661.1,607.6,720.3,576.1,522.6,85,85,85,0,0,0,0.129,0.118,0.14,576.1,522.6,635.3,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.277,0.247,0.311,0.186,0.15,0.225,0.0079,0.0063,0.0097,0.665,0.575,0.765,0.028,0.024,0.033,22.79,22.45,23.09,0.952,0.949,0.956,0.977,0.97,0.98,0.93,0.921,0.937,40.86,37.43,44.57,39.91,36.32,43.68,0,0,0,0,0,0,0.665,0,0.052,0.13,0.87,0.13,50.3
1076277600000,2004,2,2003,5,19,7,0.492,0.06,0.432,23986.7,155.5,155.5,142.8,4,3,3.142857142857143,813.8,743.5,895.7,714.5,658.5,99.29,85,105,0,0,0,0.122,0.111,0.134,714.5,658.5,790.7,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.362,0.324,0.422,0.277,0.241,0.322,0.012,0.01,0.014,0.89,0.804,0.981,0.039,0.035,0.043,21.95,21.56,22.32,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,47.11,39.84,51.41,45.74,38.87,48.2,0,0,0,0,0,0,0.793,0,0.06,0.12,0.88,0.12,48.8
1076882400000,2004,2,2003,5,20,7,0.612,0.069,0.543,28968.3,179.9,179.9,172.4,4,4,4,1012,929.4,1089,897.9,824.4,114.1,105,137,0,0,0,0.113,0.101,0.129,897.9,824.4,951.6,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.522,0.453,0.576,0.374,0.338,0.4,0.017,0.015,0.018,1.14,1.01,1.24,0.052,0.045,0.057,20.94,20.58,21.37,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,44,41.21,45.88,43.11,40.32,44.96,0,0,0,0,0,0,0.958,0,0.069,0.11,0.89,0.11,47.3
1077487200000,2004,2,2003,5,21,7,0.699,0.0829,0.617,31651.8,192.8,192.8,188.4,4,4,4,1156,1107,1213,1019,970.3,137,137,137,0,0,0,0.119,0.113,0.124,1019,970.3,1076,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.662,0.593,0.743,0.479,0.409,0.593,0.022,0.019,0.028,1.42,1.27,1.63,0.066,0.058,0.076,20.18,19.8,20.49,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.17,46.58,49.84,47.1,45.65,48.2,0,0,0,0,0,0,1.05,0,0.082,0.12,0.88,0.12,45.3
1078092000000,2004,3,2003,6,22,7,0.807,0.111,0.66,32268.6,192.8,192.8,192.1,4,4,4,1335,1239,1437,1152,1056,183,183,183,61,0,154,0.138,0.127,0.148,1091,1056,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.809,0.731,0.863,0.628,0.548,0.648,0.03,0.026,0.031,1.74,1.57,1.81,0.082,0.074,0.087,19.31,18.91,19.78,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.23,48.57,49.99,48.02,47.6,48.2,0,0,0,0,0,0,1.07,0,0.147,0.14,0.82,0.18,40
1078696800000,2004,3,2003,6,23,7,0.958,0.111,0.665,31095.3,189.3,189.3,185.1,4,4,4,1583,1465,1719,1400,1282,183,183,183,300.4,182,436,0.116,0.106,0.125,1100,1100,1100,990,990,990,969.8,969.4,970.2,20.2,19.8,20.6,0.903,0.873,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.091,0.088,0.094,18.39,17.94,18.81,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.22,46.02,48.3,46.27,45.1,47.34,0,0,0,0,0,0,1.03,0,0.293,0.12,0.69,0.31,32.5
1079301600000,2004,3,2003,6,24,7,1.2,0.111,0.665,28850.4,178.6,178.6,171.7,4,4,4,1985,1770,2246,1802,1587,183,183,183,701.9,487,963,0.0927,0.0815,0.103,1100,1100,1100,990,990,990,971,970.4,971.7,19,18.3,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.095,0.1,17.13,16.43,17.77,0.948,0.946,0.951,0.98,0.98,0.98,0.929,0.927,0.932,43.81,41.93,45.56,42.93,41.1,44.65,0,0,0,0,0,0,0.954,0,0.535,0.092,0.55,0.45,24
1079906400000,2004,3,2003,6,25,7,1.62,0.111,0.665,25645.9,161.8,161.8,152.7,4,4,4,2671,2339,3036,2488,2156,183,183,183,1387,1056,1753,0.069,0.0603,0.0782,1100,1100,1100,990,990,990,972.7,971.9,973.6,17.3,16.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.1,0.11,15.41,14.52,16.21,0.942,0.938,0.946,0.974,0.97,0.979,0.918,0.91,0.926,39.16,36.75,41.33,38.16,35.65,40.46,0,0,0,0,0,0,0.848,0,0.955,0.069,0.41,0.59,15.8
1080511200000,2004,3,2003,6,26,7,2.13,0.122,0.665,22076.3,138.9,138.9,131.4,4,4,4,3514,3180,3788,3312,2997,202.4,183,217,2211,1897,2471,0.0576,0.0534,0.0614,1100,1100,1100,990,990,990,974.7,973.9,975.2,15.3,14.8,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.48,12.89,14.18,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,33.87,32.27,35.81,32.85,31.3,34.74,0,0,0,0,0,0,0.73,0,1.465,0.057,0.31,0.69,10.4
1081116000000,2004,4,2003,7,27,7,2.39,0.138,0.665,20428,123.9,123.9,121.6,4,4,4,3945,3845,4002,3717,3628,228.1,217,295,2617,2528,2681,0.0578,0.0543,0.0737,1100,1100,1100,990,990,990,975.6,975.4,975.7,14.4,14.3,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.56,12.44,12.77,0.925,0.924,0.927,0.97,0.97,0.97,0.897,0.896,0.899,31.34,31,31.94,30.4,30.07,30.98,0,0,0,0,0,0,0.676,0,1.725,0.058,0.28,0.72,8.55
1081720800000,2004,4,2003,7,28,7,2.4,0.178,0.665,20362.6,122.4,122.4,121.2,4,4,4,3962,3910,3998,3667,3615,295,295,295,2567,2515,2603,0.0745,0.0738,0.0754,1100,1100,1100,990,990,990,975.6,975.5,975.7,14.4,14.3,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.53,12.45,12.64,0.925,0.924,0.926,0.97,0.97,0.97,0.897,0.896,0.898,31.24,31.03,31.55,30.3,30.1,30.6,0,0,0,0,0,0,0.673,0,1.735,0.074,0.28,0.72,8.48
1082325600000,2004,4,2003,7,29,7,2.29,0.178,0.665,21048.7,127.7,127.7,125.3,4,4,4,3785,3681,3880,3490,3386,295,295,295,2390,2286,2485,0.0779,0.076,0.0801,1100,1100,1100,990,990,990,975.2,975,975.4,14.8,14.6,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,12.9,12.7,13.12,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.899,0.902,32.29,31.73,32.9,31.32,30.78,31.92,0,0,0,0,0,0,0.696,0,1.625,0.078,0.29,0.71,9.19
1082930400000,2004,4,2003,7,30,7,2.12,0.183,0.665,22135.5,135.2,135.2,131.8,4,4,4,3498,3346,3642,3196,3025,302.4,295,321,2096,1925,2247,0.0866,0.081,0.0959,1100,1100,1100,990,990,990,974.6,974.3,974.9,15.4,15.1,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.51,13.2,13.83,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,33.96,33.13,34.84,32.94,32.13,33.8,0,0,0,0,0,0,0.732,0,1.455,0.086,0.31,0.69,10.4
1083535200000,2004,5,2003,8,31,7,1.87,0.194,0.665,23746.6,146.8,146.8,141.3,4,4,4,3089,2883,3291,2768,2562,321,321,321,1668,1462,1870,0.104,0.0975,0.111,1100,1100,1100,990,990,990,973.7,973.2,974.2,16.3,15.8,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.41,13.95,14.89,0.937,0.935,0.94,0.97,0.97,0.971,0.91,0.907,0.913,36.42,35.16,37.77,35.34,34.1,36.69,0,0,0,0,0,0,0.785,0,1.205,0.1,0.36,0.64,12.7
1084140000000,2004,5,2003,8,32,7,1.6,0.194,0.665,25792.5,158.4,158.4,153.5,4,4,4,2639,2464,2815,2318,2143,321,321,321,1218,1043,1394,0.122,0.114,0.13,1100,1100,1100,990,990,990,972.6,972.2,973.1,17.4,16.9,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.48,15.06,15.9,0.943,0.941,0.945,0.975,0.972,0.977,0.919,0.915,0.923,39.38,38.22,40.52,38.38,37.16,39.59,0,0,0,0,0,0,0.853,0,0.935,0.12,0.42,0.58,16.1
1084744800000,2004,5,2003,8,33,7,1.35,0.194,0.665,27627.2,169.3,169.3,164.4,4,4,4,2240,2053,2407,1919,1732,321,321,321,819,632,986,0.144,0.133,0.156,1100,1100,1100,990,990,990,971.7,971.2,972.1,18.3,17.9,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.04,16.9,0.946,0.945,0.948,0.979,0.978,0.98,0.927,0.924,0.929,41.98,40.89,43.19,41.11,39.99,42.32,0,0,0,0,0,0,0.914,0,0.685,0.14,0.49,0.51,20.5
1085349600000,2004,5,2003,8,34,7,1.11,0.194,0.665,29645.8,181.6,181.6,176.5,4,4,4,1831,1682,1992,1510,1361,321,321,321,409.9,261,571,0.176,0.161,0.191,1100,1100,1100,990,990,990,970.6,970.1,971.1,19.4,18.9,19.9,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.57,17.05,18.05,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,45.02,43.6,46.32,44.12,42.73,45.39,0,0,0,0,0,0,0.98,0,0.445,0.17,0.6,0.4,26.7
1085954400000,2004,5,2003,8,35,7,0.921,0.137,0.665,31450.5,191.2,191.2,187.2,4,4,4,1522,1415,1639,1297,1205,225.9,210,321,196.4,105,286,0.148,0.132,0.196,1100,1100,1100,990,990,990,969.6,969.2,969.9,20.4,20.1,20.8,0.895,0.855,0.924,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.87,0.09,0.087,0.093,18.6,18.19,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.76,46.69,48.77,46.8,45.76,47.8,0,0,0,0,0,0,1.04,0,0.256,0.15,0.72,0.28,34.1
1086559200000,2004,6,2003,9,36,7,0.737,0.127,0.604,30617.5,192.8,192.8,182.2,4,4,4,1218,1089,1375,1008,878.6,210,210,210,9.571,0,65,0.173,0.153,0.193,998.5,878.6,1100,990,990,990,968.6,968.2,969.1,21.4,20.9,21.8,0.676,0.53,0.839,0.484,0.364,0.648,0.023,0.017,0.031,1.44,1.13,1.79,0.067,0.052,0.085,19.98,19.13,20.69,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.58,42.54,49.78,45.56,41.69,48.2,0,0,0,0,0,0,1.01,0,0.133,0.17,0.82,0.18,41.5
1087164000000,2004,6,2003,9,37,7,0.591,0.127,0.464,24764.7,161.2,161.2,147.4,4,3,3.2857142857142856,977.1,909,1054,767.1,699,210,210,210,0,0,0,0.215,0.199,0.231,767.1,699,844.4,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.428,0.368,0.498,0.308,0.268,0.348,0.014,0.012,0.016,0.996,0.892,1.07,0.045,0.04,0.049,21.21,20.86,21.57,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,46.91,40.05,51.89,45.36,39.09,48.2,0,0,0,0,0,0,0.819,0,0.127,0.21,0.79,0.21,41.9
1087768800000,2004,6,2003,9,38,7,0.512,0.127,0.385,21528.9,135.4,135.4,128.1,3,3,3,846.9,807.2,889.2,636.9,597.2,210,210,210,0,0,0,0.248,0.236,0.26,636.9,597.2,679.2,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.332,0.31,0.356,0.226,0.2,0.255,0.01,0.0087,0.011,0.788,0.721,0.859,0.035,0.032,0.038,21.92,21.68,22.15,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.937,43.6,41.25,46.06,42.72,40.37,45.14,0,0,0,0,0,0,0.712,0,0.127,0.25,0.75,0.25,42
1088373600000,2004,6,2003,9,39,7,0.463,0.119,0.344,19468.9,119.1,119.1,115.9,3,3,3,765.4,730.9,795.7,569.1,544.9,196.3,186,210,0,0,0,0.256,0.242,0.271,569.1,544.9,585.7,990,990,990,967,966.8,967.1,23,22.9,23.2,0.291,0.275,0.303,0.181,0.165,0.192,0.0079,0.0071,0.0084,0.671,0.628,0.701,0.029,0.027,0.031,22.37,22.22,22.55,0.952,0.95,0.953,0.975,0.972,0.977,0.928,0.924,0.931,39.61,38.17,40.62,38.63,37.1,39.7,0,0,0,0,0,0,0.644,0,0.119,0.26,0.74,0.26,42
1088978400000,2004,7,2003,10,40,7,0.415,0.112,0.302,17089.7,109.1,109.1,101.7,3,2,2.5714285714285716,686,654.1,719.7,500,468.1,186,186,186,0,0,0,0.271,0.258,0.284,500,468.1,533.7,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.25,0.232,0.269,0.137,0.12,0.158,0.0059,0.0051,0.0068,0.6,0.551,0.646,0.026,0.024,0.028,22.76,22.61,22.87,0.952,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.7,35.2,52.15,40.79,34.15,48.2,0,0,0,0,0,0,0.565,0,0.113,0.27,0.73,0.27,41.2
1089583200000,2004,7,2003,10,41,7,0.373,0.112,0.261,15362.6,96.4,96.4,91.44,2,2,2,617.2,590.9,645.1,431.2,404.9,186,186,186,0,0,0,0.302,0.288,0.315,431.2,404.9,459.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.213,0.203,0.227,0.103,0.0901,0.116,0.0043,0.0038,0.0049,0.549,0.509,0.595,0.023,0.021,0.025,23.08,22.92,23.23,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.69,44.06,49.41,45.72,43.18,48.2,0,0,0,0,0,0,0.508,0,0.112,0.3,0.7,0.3,41.2
1090188000000,2004,7,2003,10,42,7,0.339,0.13,0.208,12277.6,84.67,84.67,73.08,2,2,2,559.8,537.6,582.5,344.5,310.6,215.3,186,227,0,0,0,0.386,0.319,0.422,344.5,310.6,396.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.184,0.173,0.2,0.0616,0.0456,0.0861,0.0026,0.0019,0.0036,0.421,0.371,0.496,0.018,0.015,0.021,23.46,23.28,23.61,0.947,0.943,0.954,0.973,0.97,0.98,0.922,0.914,0.935,37.54,33.9,43.2,36.54,32.88,42.33,0,0,0,0,0,0,0.406,0,0.131,0.38,0.61,0.39,36.2
1090792800000,2004,7,2003,10,43,7,0.309,0.134,0.176,10367.6,65.75,65.75,61.71,2,2,2,511.7,492,530.8,290.8,272.3,220.9,184,227,0,0,0,0.431,0.374,0.455,290.8,272.3,308,990,990,990,965.9,965.8,966,24.1,24,24.2,0.166,0.16,0.171,0.0363,0.0275,0.0444,0.0015,0.0011,0.0018,0.341,0.314,0.364,0.014,0.013,0.015,23.76,23.65,23.84,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,31.81,29.77,33.89,30.86,28.87,32.88,0,0,0,0,0,0,0.343,0,0.133,0.43,0.57,0.43,33.6
1091397600000,2004,8,2003,11,44,7,0.282,0.111,0.17,10115.1,64.33,64.33,60.21,2,2,2,465.7,446.8,485.1,281.7,262.8,184,184,184,0,0,0,0.395,0.379,0.412,281.7,262.8,301.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.153,0.167,0.032,0.0231,0.0411,0.0013,0.00095,0.0017,0.325,0.296,0.354,0.013,0.012,0.015,23.98,23.86,24.09,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.04,28.97,33.16,30.1,28.1,32.17,0,0,0,0,0,0,0.334,0,0.112,0.39,0.6,0.4,35.9
1092002400000,2004,8,2003,11,45,7,0.257,0.111,0.146,8636.51,54.97,54.97,51.41,2,1,1.7142857142857142,425.4,409.9,441.1,241.4,225.9,184,184,184,0,0,0,0.433,0.417,0.449,241.4,225.9,257.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.14,0.151,0.0167,0.015,0.0204,0.00068,0.00061,0.00083,0.312,0.262,0.412,0.013,0.011,0.017,24.17,24.12,24.25,0.937,0.925,0.958,0.973,0.97,0.98,0.912,0.898,0.939,34.2,26,52.33,32.59,25.22,48.2,0,0,0,0,0,0,0.286,0,0.111,0.43,0.57,0.43,33.6
1092607200000,2004,8,2003,11,46,7,0.237,0.106,0.131,7962.5,48.2,48.2,47.4,1,1,1,392,379.6,405.3,216.3,203.8,175.7,155,184,0,0,0,0.448,0.404,0.474,216.3,203.8,228.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.136,0.133,0.139,0.0141,0.0131,0.0152,0.00057,0.00053,0.00062,0.385,0.363,0.404,0.016,0.015,0.016,24.26,24.18,24.31,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.26,46.4,52.16,47.4,45.47,48.2,0,0,0,0,0,0,0.263,0,0.106,0.45,0.55,0.45,33.6
1093212000000,2004,8,2003,11,47,7,0.22,0.0937,0.126,7818.93,48.2,48.2,46.54,1,1,1,363.4,352,375.5,208.4,197,155,155,155,0,0,0,0.427,0.413,0.44,208.4,197,220.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.127,0.135,0.0135,0.0125,0.0145,0.00054,0.0005,0.00059,0.368,0.347,0.389,0.015,0.014,0.016,24.42,24.33,24.49,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.71,45.13,50.41,46.54,44.23,48.2,0,0,0,0,0,0,0.259,0,0.094,0.43,0.57,0.43,35.5
1093816800000,2004,8,2003,11,48,7,0.203,0.0864,0.117,7288.86,45.8,45.8,43.39,1,1,1,335.6,321.6,348.4,192.8,183.6,142.9,138,155,0,0,0,0.425,0.404,0.449,192.8,183.6,203.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.128,0.0121,0.0114,0.013,0.00049,0.00045,0.00052,0.339,0.323,0.358,0.014,0.013,0.014,24.58,24.52,24.67,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.27,42.19,46.73,43.39,41.35,45.8,0,0,0,0,0,0,0.241,0,0.086,0.43,0.58,0.42,35.9
1094421600000,2004,9,2003,12,49,7,0.185,0.08,0.105,6549.04,40.68,40.68,38.98,1,1,1,306,294.5,318.1,173.7,163.6,132.3,118,138,0,0,0,0.432,0.396,0.457,173.7,163.6,180.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.114,0.12,0.0105,0.00966,0.0111,0.00042,0.00038,0.00044,0.304,0.287,0.317,0.012,0.011,0.013,24.76,24.69,24.81,0.947,0.944,0.949,0.976,0.971,0.979,0.924,0.916,0.929,39.94,37.56,41.54,38.98,36.47,40.68,0,0,0,0,0,0,0.217,0,0.08,0.43,0.57,0.43,35.4
1095026400000,2004,9,2003,12,50,7,0.171,0.0714,0.0992,6169.53,38.91,38.91,36.72,1,1,1,282,274,291,164,156,118,118,118,0,0,0,0.419,0.406,0.431,164,156,173,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.00969,0.00901,0.0105,0.00039,0.00036,0.00042,0.285,0.27,0.301,0.011,0.011,0.012,24.89,24.84,24.93,0.944,0.941,0.946,0.972,0.97,0.976,0.917,0.913,0.924,37.78,35.91,39.88,36.72,34.83,38.91,0,0,0,0,0,0,0.204,0,0.0718,0.42,0.58,0.42,36.1
1095631200000,2004,9,2003,12,51,7,0.16,0.0714,0.089,5510.12,34.52,34.52,32.8,1,1,1,265.1,257.4,272.7,147.1,139.3,118,118,118,0,0,0,0.445,0.433,0.459,147.1,139.3,154.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00826,0.00759,0.0089,0.00033,0.0003,0.00035,0.254,0.241,0.268,0.01,0.0095,0.011,24.99,24.94,25.03,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.912,33.81,31.97,35.59,32.8,31.02,34.52,0,0,0,0,0,0,0.182,0,0.071,0.45,0.56,0.44,34.4
1096236000000,2004,9,2003,12,52,7,0.154,0.0659,0.088,5456.66,35.12,35.12,32.48,1,1,1,254.5,248.3,259.3,145.5,136.9,109,97,118,0,0,0,0.428,0.382,0.463,145.5,136.9,156.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.107,0.00812,0.00739,0.00908,0.00032,0.00029,0.00036,0.251,0.236,0.27,0.0099,0.0093,0.011,25.03,25.01,25.05,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.48,31.39,36.2,32.48,30.45,35.12,0,0,0,0,0,0,0.18,0,0.066,0.43,0.57,0.43,35.4
1096840800000,2004,10,2004,1,1,7,0.145,0.0587,0.086,5341.54,33.32,33.32,31.79,1,1,1,239.2,233.3,245.9,142.2,136.3,97,97,97,0,0,0,0.406,0.395,0.416,142.2,136.3,148.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0995,0.104,0.00784,0.00733,0.0084,0.00031,0.00029,0.00033,0.244,0.233,0.256,0.0096,0.0092,0.01,25.12,25.07,25.17,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.91,32.78,31.39,34.35,31.79,30.45,33.32,0,0,0,0,0,0,0.177,0,0.059,0.4,0.59,0.41,36.8
1097445600000,2004,10,2004,1,2,7,0.139,0.0587,0.0808,5011.14,30.57,30.57,29.83,1,1,1,230.6,227.5,233.8,133.5,130.5,97,97,97,0,0,0,0.421,0.415,0.426,133.5,130.5,136.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0985,0.0975,0.0997,0.0071,0.00685,0.00738,0.00028,0.00027,0.00029,0.228,0.223,0.234,0.009,0.0088,0.0092,25.19,25.16,25.21,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.75,30.05,31.52,29.83,29.14,30.57,0,0,0,0,0,0,0.166,0,0.0582,0.42,0.58,0.42,36.1
1098050400000,2004,10,2004,1,3,7,0.133,0.0587,0.074,4578.99,28.71,28.71,27.26,1,1,1,219.3,213.6,225.6,122.3,116.6,97,97,97,0,0,0,0.442,0.43,0.454,122.3,116.6,128.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0946,0.0926,0.0968,0.00615,0.00566,0.00668,0.00024,0.00022,0.00026,0.208,0.198,0.22,0.0082,0.0078,0.0086,25.28,25.23,25.32,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.1,26.71,29.6,27.26,25.91,28.71,0,0,0,0,0,0,0.151,0,0.059,0.44,0.56,0.44,34.4
1098655200000,2004,10,2004,1,4,7,0.128,0.0587,0.0694,4282.47,26.11,26.11,25.49,1,1,1,211.8,209.8,214.4,114.8,112.8,97,97,97,0,0,0,0.458,0.452,0.462,114.8,112.8,117.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0919,0.0912,0.0929,0.00551,0.00534,0.00573,0.00022,0.00021,0.00022,0.195,0.191,0.2,0.0076,0.0075,0.0078,25.33,25.31,25.35,0.921,0.92,0.923,0.97,0.97,0.97,0.894,0.892,0.896,26.28,25.79,26.91,25.49,25.01,26.11,0,0,0,0,0,0,0.142,0,0.0586,0.46,0.54,0.46,33.5
1099260000000,2004,11,2004,2,5,7,0.126,0.0562,0.0694,4281.97,25.98,25.98,25.49,1,1,1,207.7,205.4,209.8,114.7,112.4,93,93,93,0,0,0,0.448,0.443,0.453,114.7,112.4,116.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0915,0.0907,0.0923,0.0055,0.0053,0.00568,0.00022,0.00021,0.00022,0.194,0.19,0.198,0.0076,0.0074,0.0078,25.36,25.34,25.38,0.921,0.919,0.923,0.97,0.97,0.97,0.894,0.892,0.895,26.28,25.72,26.78,25.49,24.95,25.98,0,0,0,0,0,0,0.142,0,0.0566,0.45,0.55,0.45,34
1099864800000,2004,11,2004,2,6,7,0.124,0.0473,0.0769,4780.47,31.14,31.14,28.46,1,1,1,205.2,203.5,207,127.1,113.2,78.14,67,93,0,0,0,0.38,0.326,0.451,127.1,113.2,138.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.091,0.0967,0.00655,0.00537,0.00751,0.00026,0.00021,0.00029,0.215,0.192,0.234,0.0084,0.0075,0.0091,25.35,25.33,25.37,0.928,0.92,0.934,0.97,0.97,0.97,0.9,0.892,0.906,29.34,25.92,32.11,28.46,25.14,31.14,0,0,0,0,0,0,0.158,0,0.0471,0.38,0.62,0.38,38.6
1100469600000,2004,11,2004,2,7,7,0.126,0.0405,0.0859,5372.44,32.71,32.71,31.98,1,1,1,209,204.3,212.2,142,137.3,67,67,67,0,0,0,0.321,0.316,0.328,142,137.3,145.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.098,0.0963,0.0991,0.00782,0.00742,0.00809,0.00031,0.00029,0.00032,0.24,0.232,0.246,0.0094,0.0091,0.0096,25.31,25.28,25.34,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.97,31.85,33.73,31.98,30.89,32.71,0,0,0,0,0,0,0.178,0,0.0401,0.32,0.68,0.32,42.6
1101074400000,2004,11,2004,2,8,7,0.127,0.0405,0.0862,5392.08,33.09,33.09,32.1,1,1,1,209.5,204.8,213.9,142.5,137.8,67,67,67,0,0,0,0.32,0.313,0.327,142.5,137.8,146.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0982,0.0965,0.0997,0.00787,0.00747,0.00823,0.00031,0.00029,0.00032,0.241,0.233,0.249,0.0094,0.0091,0.0097,25.3,25.27,25.34,0.936,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,33.09,31.98,34.11,32.1,31.02,33.09,0,0,0,0,0,0,0.178,0,0.0408,0.32,0.68,0.32,42.5
1101679200000,2004,11,2004,2,9,7,0.128,0.0371,0.091,5701.58,36.04,36.04,33.94,1,1,1,211.7,207.3,218.5,150.4,140.3,61.29,59,67,0,0,0,0.29,0.27,0.323,150.4,140.3,159.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0974,0.103,0.00853,0.00768,0.00931,0.00033,0.0003,0.00037,0.255,0.237,0.271,0.01,0.0093,0.011,25.28,25.22,25.32,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,34.99,32.56,37.15,33.94,31.58,36.04,0,0,0,0,0,0,0.189,0,0.037,0.29,0.71,0.29,44.5
1102284000000,2004,12,2004,3,10,7,0.138,0.0357,0.102,6461.78,39.41,39.41,38.46,1,1,1,228.4,223.7,232.2,169.4,164.7,59,59,59,0,0,0,0.258,0.254,0.264,169.4,164.7,173.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.105,0.108,0.0101,0.00975,0.0105,0.0004,0.00038,0.00041,0.288,0.28,0.295,0.011,0.011,0.012,25.14,25.11,25.18,0.945,0.943,0.946,0.975,0.973,0.977,0.921,0.917,0.924,39.45,38.37,40.35,38.46,37.31,39.41,0,0,0,0,0,0,0.214,0,0.036,0.26,0.74,0.26,46.8
1102888800000,2004,12,2004,3,11,7,0.138,0.0357,0.102,6463.26,38.8,38.8,38.47,1,1,1,228.4,227,229.7,169.4,168,59,59,59,0,0,0,0.258,0.257,0.26,169.4,168,170.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.107,0.0101,0.01,0.0103,0.0004,0.00039,0.0004,0.288,0.286,0.291,0.011,0.011,0.011,25.14,25.13,25.15,0.945,0.944,0.945,0.975,0.974,0.976,0.921,0.92,0.922,39.46,39.13,39.77,38.47,38.12,38.8,0,0,0,0,0,0,0.214,0,0.036,0.26,0.74,0.26,46.8
1103493600000,2004,12,2004,3,12,7,0.144,0.0357,0.108,6870.89,42.87,42.87,40.9,1,1,1,238.4,229.2,246.7,179.4,170.2,59,59,59,0,0,0,0.248,0.239,0.257,179.4,170.2,187.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.113,0.011,0.0102,0.0117,0.00043,0.0004,0.00046,0.306,0.29,0.321,0.012,0.011,0.013,25.06,25,25.14,0.948,0.945,0.951,0.978,0.975,0.98,0.928,0.922,0.932,41.8,39.65,43.75,40.9,38.67,42.87,0,0,0,0,0,0,0.227,0,0.036,0.25,0.75,0.25,47.7
1104098400000,2004,12,2004,3,13,7,0.159,0.0381,0.121,7691.02,47.47,47.47,45.78,1,1,1,263.4,250.8,274.9,200.4,191.8,63,59,73,0,0,0,0.239,0.221,0.271,200.4,191.8,207.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.115,0.12,0.0128,0.0121,0.0134,0.00051,0.00048,0.00053,0.344,0.328,0.357,0.014,0.013,0.014,24.9,24.85,24.97,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.71,44.71,48.43,45.78,43.82,47.47,0,0,0,0,0,0,0.254,0,0.038,0.24,0.76,0.24,48.4
1104703200000,2005,1,2004,4,14,7,0.174,0.0442,0.13,8052.04,48.2,48.2,47.93,1,1,1,288,278.9,299.2,215,205.9,73,73,73,0,0,0,0.253,0.244,0.262,215,205.9,226.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.122,0.129,0.014,0.0133,0.015,0.00056,0.00053,0.0006,0.372,0.355,0.392,0.015,0.014,0.016,24.78,24.71,24.83,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50.01,47.93,52.57,47.93,46.97,48.2,0,0,0,0,0,0,0.266,0,0.044,0.25,0.75,0.25,46.3
1105308000000,2005,1,2004,4,15,7,0.196,0.0442,0.152,9233.31,61.38,61.38,54.96,2,2,2,324.7,303.3,354.1,251.7,230.3,73,73,73,0,0,0,0.225,0.206,0.241,251.7,230.3,281.1,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.13,0.148,0.0204,0.0153,0.0317,0.00082,0.00061,0.0013,0.271,0.243,0.312,0.011,0.0097,0.013,24.71,24.52,24.84,0.929,0.923,0.936,0.97,0.97,0.97,0.901,0.895,0.908,28.33,25.89,31.64,27.48,25.11,30.69,0,0,0,0,0,0,0.305,0,0.044,0.23,0.78,0.22,47.1
1105912800000,2005,1,2004,4,16,7,0.24,0.0442,0.195,11827.2,76.69,76.69,70.4,2,2,2,396,365.4,424.4,323,292.4,73,73,73,0,0,0,0.185,0.172,0.2,323,292.4,351.4,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.163,0.152,0.173,0.0515,0.037,0.0649,0.0021,0.0015,0.0026,0.375,0.329,0.418,0.015,0.013,0.017,24.25,24.07,24.44,0.944,0.939,0.948,0.971,0.97,0.975,0.917,0.91,0.924,36.25,32.89,39.34,35.2,31.9,38.35,0,0,0,0,0,0,0.391,0,0.045,0.18,0.81,0.19,49.3
1106517600000,2005,1,2004,4,17,7,0.271,0.0442,0.226,13752,84.99,84.99,81.86,2,2,2,447.3,432.4,461.9,374.3,359.4,73,73,73,0,0,0,0.163,0.158,0.169,374.3,359.4,388.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.181,0.176,0.186,0.0757,0.0686,0.0826,0.0031,0.0028,0.0034,0.452,0.429,0.474,0.019,0.018,0.019,23.94,23.85,24.02,0.952,0.95,0.954,0.979,0.976,0.98,0.932,0.927,0.935,41.81,40.2,43.36,40.93,39.25,42.5,0,0,0,0,0,0,0.455,0,0.045,0.16,0.83,0.17,50.7
1107122400000,2005,1,2004,4,18,7,0.297,0.0504,0.247,14892.7,92.18,92.18,88.65,2,2,2,490.9,469.8,510.3,407.6,392.7,83.29,73,85,0,0,0,0.17,0.155,0.178,407.6,392.7,425.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.194,0.189,0.2,0.0914,0.0844,0.0997,0.0038,0.0035,0.0041,0.503,0.481,0.529,0.021,0.02,0.022,23.69,23.57,23.8,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.23,43.67,47.03,44.32,42.8,46.09,0,0,0,0,0,0,0.492,0,0.05,0.17,0.83,0.17,50.1
1107727200000,2005,2,2004,5,19,7,0.33,0.0514,0.278,16263.3,103.1,103.1,96.81,3,2,2.142857142857143,545.3,517.7,577.3,460.3,432.7,85,85,85,0,0,0,0.156,0.147,0.164,460.3,432.7,492.3,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.214,0.203,0.23,0.116,0.103,0.131,0.0049,0.0043,0.0055,0.567,0.525,0.615,0.024,0.022,0.026,23.38,23.24,23.53,0.956,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.87,35.41,52.29,45.95,34.35,48.2,0,0,0,0,0,0,0.538,0,0.052,0.16,0.84,0.16,49.3
1108332000000,2005,2,2004,5,20,7,0.379,0.0514,0.328,18975.2,118.6,118.6,112.9,3,3,3,626.8,589,654.6,541.8,504,85,85,85,0,0,0,0.136,0.13,0.144,541.8,504,569.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.258,0.236,0.274,0.163,0.138,0.182,0.0069,0.0058,0.0077,0.607,0.543,0.654,0.026,0.023,0.028,22.99,22.83,23.21,0.95,0.947,0.952,0.973,0.97,0.977,0.925,0.918,0.93,38.67,36.19,40.48,37.65,35.11,39.55,0,0,0,0,0,0,0.627,0,0.051,0.14,0.87,0.13,50.1
