datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1172440800000,2007,2,2006,5,22,7,1.62,0.125,0.665,25596.3,156.2,156.2,152.4,4,4,4,2681,2541,2791,2475,2379,206,162,239,1375,1279,1452,0.0765,0.0611,0.0888,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.38,15.12,15.72,0.943,0.941,0.944,0.974,0.973,0.976,0.918,0.916,0.921,39.1,38.38,40.02,38.09,37.33,39.06,0,0,0,0,0,0,0.846,0,0.955,0.077,0.41,0.59,15.8
1173045600000,2007,3,2006,6,23,7,1.75,0.145,0.665,24623.7,148.5,148.5,146.6,4,4,4,2889,2819,2963,2650,2580,239,239,239,1550,1480,1624,0.0828,0.0807,0.0848,1100,1100,1100,990,990,990,973.2,973.1,973.4,16.8,16.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.88,14.7,15.05,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.911,0.915,37.73,37.24,38.2,36.64,36.12,37.13,0,0,0,0,0,0,0.814,0,1.085,0.083,0.38,0.62,14.1
1173650400000,2007,3,2006,6,24,7,1.86,0.145,0.665,23776.7,143.7,143.7,141.5,4,4,4,3077,2992,3163,2838,2753,239,239,239,1738,1653,1824,0.0777,0.0756,0.0799,1100,1100,1100,990,990,990,973.7,973.5,973.9,16.3,16.1,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.43,14.22,14.63,0.938,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,36.48,35.91,37.05,35.38,34.83,35.94,0,0,0,0,0,0,0.786,0,1.195,0.078,0.36,0.64,12.8
1174255200000,2007,3,2006,6,25,7,1.97,0.145,0.665,23059.2,138.7,138.7,137.3,4,4,4,3254,3192,3300,3015,2953,239,239,239,1915,1853,1961,0.0735,0.0724,0.0749,1100,1100,1100,990,990,990,974.1,974,974.2,15.9,15.8,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.03,13.93,14.16,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.908,35.38,35.11,35.74,34.31,34.06,34.67,0,0,0,0,0,0,0.763,0,1.305,0.074,0.34,0.66,11.7
1174860000000,2007,3,2006,6,26,7,2.02,0.149,0.665,22709.4,135.9,135.9,135.2,4,4,4,3346,3312,3371,3099,3073,247,239,295,1999,1973,2028,0.0738,0.071,0.0875,1100,1100,1100,990,990,990,974.3,974.2,974.3,15.7,15.7,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.83,13.78,13.9,0.934,0.934,0.934,0.97,0.97,0.97,0.906,0.906,0.906,34.84,34.7,35.04,33.79,33.66,33.99,0,0,0,0,0,0,0.751,0,1.355,0.074,0.33,0.67,11.2
1175464800000,2007,4,2006,7,27,7,2.01,0.178,0.665,22824.6,137.4,137.4,135.9,4,4,4,3316,3250,3367,3021,2955,295,295,295,1921,1855,1972,0.089,0.0876,0.0908,1100,1100,1100,990,990,990,974.2,974.1,974.3,15.8,15.7,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.9,13.79,14.04,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,35.02,34.72,35.4,33.97,33.68,34.34,0,0,0,0,0,0,0.755,0,1.345,0.089,0.33,0.67,11.4
1176069600000,2007,4,2006,7,28,7,1.9,0.178,0.665,23499.4,141.4,141.4,139.9,4,4,4,3143,3081,3221,2848,2786,295,295,295,1748,1686,1826,0.0939,0.0916,0.0957,1100,1100,1100,990,990,990,973.9,973.7,974,16.1,16,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.27,14.1,14.42,0.937,0.936,0.937,0.97,0.97,0.97,0.909,0.908,0.909,36.05,35.57,36.45,34.97,34.5,35.36,0,0,0,0,0,0,0.777,0,1.235,0.094,0.35,0.65,12.4
1176674400000,2007,4,2006,7,29,7,1.86,0.165,0.665,23815,142,142,141.8,4,4,4,3068,3061,3077,2796,2766,272.7,217,295,1696,1666,1760,0.0889,0.0705,0.0964,1100,1100,1100,990,990,990,973.7,973.7,973.7,16.3,16.3,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.45,14.43,14.47,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.909,0.91,36.53,36.48,36.59,35.44,35.38,35.49,0,0,0,0,0,0,0.788,0,1.195,0.089,0.36,0.64,12.8
1177279200000,2007,4,2006,7,30,7,1.85,0.131,0.665,23847.8,143.1,143.1,142,4,4,4,3061,3016,3085,2844,2799,217,217,217,1744,1699,1768,0.0709,0.0703,0.072,1100,1100,1100,990,990,990,973.7,973.6,973.7,16.3,16.3,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.47,14.41,14.57,0.938,0.937,0.938,0.97,0.97,0.97,0.91,0.909,0.91,36.59,36.42,36.88,35.49,35.33,35.78,0,0,0,0,0,0,0.789,0,1.185,0.071,0.36,0.64,12.9
1177884000000,2007,4,2006,7,31,7,1.77,0.185,0.665,24452,147.7,147.7,145.5,4,4,4,2926,2851,2996,2620,2530,306.1,217,321,1520,1430,1679,0.105,0.0724,0.113,1100,1100,1100,990,990,990,973.3,973.2,973.5,16.7,16.5,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.79,14.62,14.97,0.94,0.939,0.941,0.971,0.97,0.972,0.912,0.911,0.914,37.49,37.02,37.99,36.39,35.91,36.91,0,0,0,0,0,0,0.809,0,1.105,0.1,0.38,0.62,13.8
1178488800000,2007,5,2006,8,32,7,1.63,0.194,0.665,25544.2,155.6,155.6,152,4,4,4,2692,2564,2815,2371,2243,321,321,321,1271,1143,1394,0.119,0.114,0.125,1100,1100,1100,990,990,990,972.8,972.5,973.1,17.2,16.9,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.36,15.06,15.66,0.942,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.921,39.03,38.22,39.86,38.01,37.16,38.9,0,0,0,0,0,0,0.845,0,0.965,0.12,0.41,0.59,15.7
1179093600000,2007,5,2006,8,33,7,1.45,0.194,0.665,26922.3,163.7,163.7,160.3,4,4,4,2396,2272,2522,2075,1951,321,321,321,975.4,851,1101,0.134,0.127,0.141,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.07,15.77,16.37,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.922,0.927,40.96,40.14,41.77,40.06,39.19,40.92,0,0,0,0,0,0,0.89,0,0.785,0.13,0.46,0.54,18.6
1179698400000,2007,5,2006,8,34,7,1.24,0.194,0.665,28497.5,174.3,174.3,169.6,4,4,4,2049,1894,2217,1728,1573,321,321,321,627.9,473,796,0.157,0.145,0.17,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.93,16.5,17.37,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.27,42.13,44.46,42.41,41.28,43.58,0,0,0,0,0,0,0.942,0,0.575,0.16,0.54,0.46,23
1180303200000,2007,5,2006,8,35,7,1.04,0.165,0.665,30276.5,184.2,184.2,180.2,4,4,4,1722,1606,1849,1449,1395,273.4,210,321,348.7,295,428,0.158,0.125,0.187,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.092,0.097,17.93,17.52,18.31,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.97,44.86,46.99,45.05,43.96,46.05,0,0,0,0,0,0,1,0,0.375,0.16,0.64,0.36,29.1
1180908000000,2007,6,2006,9,36,7,0.891,0.127,0.665,31748.8,192.5,192.5,189,4,4,4,1474,1381,1570,1264,1171,210,210,210,163.6,71,260,0.143,0.134,0.152,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.881,0.841,0.913,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.77,18.43,19.11,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.21,47.3,49.11,47.25,46.36,48.12,0,0,0,0,0,0,1.05,0,0.226,0.14,0.75,0.25,35.6
1181512800000,2007,6,2006,9,37,7,0.728,0.127,0.599,30548,192.8,192.8,181.8,4,4,4,1204,1097,1330,994,886.6,210,210,210,2.857,0,20,0.175,0.158,0.192,991.2,886.6,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.662,0.537,0.822,0.468,0.368,0.648,0.022,0.017,0.031,1.4,1.15,1.77,0.066,0.053,0.084,20.06,19.29,20.65,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.45,42.85,49.6,45.46,42,48.2,0,0,0,0,0,0,1.01,0,0.129,0.17,0.82,0.18,42
1182117600000,2007,6,2006,9,38,7,0.605,0.127,0.478,25331.6,163.4,163.4,150.8,4,3,3.4285714285714284,1000,938.6,1067,790.2,728.6,210,210,210,0,0,0,0.21,0.197,0.224,790.2,728.6,857.5,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.449,0.392,0.51,0.321,0.288,0.354,0.015,0.013,0.016,1.03,0.95,1.1,0.046,0.043,0.05,21.09,20.79,21.4,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.19,39.84,51.89,44.57,38.87,48.2,0,0,0,0,0,0,0.838,0,0.127,0.21,0.79,0.21,41.9
1182722400000,2007,6,2006,9,39,7,0.531,0.125,0.406,22512.4,140.8,140.8,134,3,3,3,877.3,834.2,922.5,670.7,637.8,206.6,186,210,0,0,0,0.236,0.223,0.248,670.7,637.8,712.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.351,0.333,0.378,0.249,0.227,0.277,0.011,0.01,0.012,0.845,0.789,0.918,0.037,0.035,0.041,21.75,21.49,21.96,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.58,43.66,47.89,44.67,42.79,46.93,0,0,0,0,0,0,0.744,0,0.125,0.24,0.76,0.24,42.4
1183327200000,2007,7,2006,10,40,7,0.482,0.112,0.369,20858.5,128.5,128.5,124.2,3,3,3,796.7,774.8,821.2,610.7,588.8,186,186,186,0,0,0,0.233,0.226,0.24,610.7,588.8,635.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.313,0.3,0.327,0.209,0.194,0.225,0.0091,0.0084,0.0099,0.739,0.702,0.78,0.032,0.031,0.034,22.17,22.03,22.3,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.932,0.936,42.25,40.92,43.72,41.39,40.02,42.84,0,0,0,0,0,0,0.69,0,0.113,0.23,0.77,0.23,43.3
1183932000000,2007,7,2006,10,41,7,0.443,0.13,0.313,17579.1,118.8,118.8,104.6,3,2,2.5714285714285716,733.2,699.8,768.7,518,472.8,215.3,186,227,0,0,0,0.295,0.242,0.324,518,472.8,582.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.265,0.241,0.297,0.148,0.122,0.19,0.0064,0.0052,0.0083,0.635,0.568,0.692,0.027,0.025,0.03,22.53,22.33,22.68,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.918,0.938,43.65,35.38,52.25,41.76,34.32,48.2,0,0,0,0,0,0,0.581,0,0.13,0.29,0.71,0.29,39.7
1184536800000,2007,7,2006,10,42,7,0.399,0.137,0.262,15290.6,96.4,96.4,91.02,2,2,2,659.5,631.1,689.1,432.5,404.1,227,227,227,0,0,0,0.345,0.329,0.36,432.5,404.1,462.1,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.219,0.206,0.235,0.103,0.0898,0.117,0.0044,0.0038,0.005,0.556,0.511,0.606,0.024,0.022,0.026,22.91,22.74,23.06,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.46,43.65,49.32,45.51,42.78,48.2,0,0,0,0,0,0,0.506,0,0.137,0.34,0.66,0.34,38.3
1185141600000,2007,7,2006,10,43,7,0.362,0.137,0.224,13189.6,83.75,83.75,78.51,2,2,2,597.8,574.5,622.1,370.8,347.5,227,227,227,0,0,0,0.38,0.365,0.395,370.8,347.5,395.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.195,0.186,0.203,0.074,0.063,0.0855,0.0031,0.0026,0.0036,0.461,0.427,0.498,0.019,0.018,0.021,23.25,23.11,23.39,0.951,0.948,0.954,0.976,0.971,0.98,0.929,0.921,0.935,40.21,37.79,42.73,39.25,36.71,41.87,0,0,0,0,0,0,0.436,0,0.138,0.38,0.62,0.38,36.4
1185746400000,2007,7,2006,10,44,7,0.329,0.119,0.21,12402.5,78.47,78.47,73.82,2,2,2,543.4,520.1,567.1,347.1,332.8,196.3,184,227,0,0,0,0.361,0.334,0.406,347.1,332.8,367.3,990,990,990,966,965.9,966.2,24,23.8,24.1,0.184,0.179,0.19,0.0628,0.0561,0.0724,0.0026,0.0023,0.003,0.424,0.404,0.453,0.018,0.017,0.019,23.53,23.43,23.65,0.948,0.946,0.951,0.972,0.97,0.976,0.922,0.918,0.928,37.97,36.24,40.18,36.91,35.15,39.24,0,0,0,0,0,0,0.41,0,0.119,0.36,0.64,0.36,37.7
1186351200000,2007,8,2006,11,45,7,0.298,0.111,0.186,11047.9,70.06,70.06,65.76,2,2,2,492.1,472.8,512.7,308.1,288.8,184,184,184,0,0,0,0.374,0.359,0.389,308.1,288.8,328.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.163,0.177,0.0444,0.0353,0.0542,0.0018,0.0015,0.0022,0.364,0.335,0.395,0.015,0.014,0.016,23.82,23.7,23.94,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.91,0.917,33.9,31.82,36.11,32.88,30.86,35.03,0,0,0,0,0,0,0.365,0,0.112,0.37,0.62,0.38,37.1
1186956000000,2007,8,2006,11,46,7,0.272,0.111,0.16,9525.54,60.39,60.39,56.7,2,2,2,449.2,433.2,466.5,265.2,249.2,184,184,184,0,0,0,0.41,0.394,0.425,265.2,249.2,282.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.149,0.16,0.0242,0.0169,0.0324,0.00099,0.00069,0.0013,0.3,0.276,0.326,0.012,0.011,0.013,24.08,23.97,24.17,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.23,27.46,31.13,28.35,26.64,30.19,0,0,0,0,0,0,0.315,0,0.112,0.41,0.59,0.41,35
1187560800000,2007,8,2006,11,47,7,0.25,0.111,0.139,8290.53,52.12,52.12,49.35,2,1,1.4285714285714286,413.2,399,428,229.2,215,184,184,184,0,0,0,0.446,0.43,0.461,229.2,215,244,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.141,0.136,0.147,0.0152,0.014,0.0165,0.00062,0.00057,0.00067,0.34,0.259,0.408,0.014,0.011,0.017,24.2,24.13,24.26,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.897,0.939,40.07,25.69,51.89,38.42,24.92,48.2,0,0,0,0,0,0,0.274,0,0.111,0.44,0.56,0.44,33.2
1188165600000,2007,8,2006,11,48,7,0.231,0.103,0.128,7831.19,50.66,50.66,46.61,2,1,1.2857142857142858,382.1,368.6,394.3,211.3,194.5,170.9,138,184,0,0,0,0.446,0.37,0.486,211.3,194.5,235.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.134,0.129,0.139,0.0137,0.0123,0.0157,0.00056,0.0005,0.00064,0.33,0.251,0.375,0.013,0.01,0.015,24.36,24.25,24.51,0.946,0.923,0.957,0.977,0.97,0.98,0.925,0.896,0.937,40.33,25.59,47.86,39.45,24.82,46.9,0,0,0,0,0,0,0.259,0,0.103,0.45,0.55,0.45,33.9
1188770400000,2007,9,2006,12,49,7,0.211,0.0835,0.128,7884.16,48.2,48.2,46.93,1,1,1,349,336.1,363.4,211,198.1,138,138,138,0,0,0,0.396,0.38,0.411,211,198.1,225.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.126,0.136,0.0137,0.0126,0.0149,0.00055,0.00051,0.0006,0.372,0.349,0.398,0.015,0.014,0.016,24.48,24.39,24.57,0.957,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.47,45.55,51.69,46.93,44.64,48.2,0,0,0,0,0,0,0.261,0,0.083,0.4,0.61,0.39,37.4
1189375200000,2007,9,2006,12,50,7,0.194,0.0835,0.11,6880.54,43.71,43.71,40.96,1,1,1,320.2,309,332,182.2,171,138,138,138,0,0,0,0.431,0.416,0.447,182.2,171,194,990,990,990,965,964.9,965.1,25,24.9,25.1,0.121,0.117,0.125,0.0112,0.0103,0.0122,0.00045,0.00041,0.00049,0.32,0.3,0.341,0.013,0.012,0.014,24.68,24.6,24.75,0.949,0.946,0.953,0.978,0.974,0.98,0.929,0.922,0.934,41.86,39.28,44.6,40.96,38.28,43.71,0,0,0,0,0,0,0.228,0,0.084,0.43,0.57,0.43,35.5
1189980000000,2007,9,2006,12,51,7,0.179,0.0835,0.0958,5924.82,37.4,37.4,35.27,1,1,1,296.4,287.4,305.5,158.4,149.4,138,138,138,0,0,0,0.466,0.452,0.48,158.4,149.4,167.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.109,0.115,0.00921,0.00845,0.00998,0.00037,0.00034,0.0004,0.278,0.262,0.294,0.011,0.01,0.012,24.84,24.78,24.89,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.919,36.34,34.25,38.45,35.27,33.22,37.4,0,0,0,0,0,0,0.196,0,0.0832,0.47,0.54,0.46,33.1
1190584800000,2007,9,2006,12,52,7,0.167,0.0835,0.0835,5143.15,32.54,32.54,30.61,1,1,1,276,268,284.4,138,130,138,138,138,0,0,0,0.5,0.485,0.515,138,130,146.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.102,0.108,0.00748,0.0068,0.0082,0.0003,0.00027,0.00033,0.241,0.227,0.256,0.0096,0.009,0.01,24.95,24.91,25,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.56,29.68,33.54,30.61,28.79,32.54,0,0,0,0,0,0,0.17,0,0.0835,0.5,0.5,0.5,30.8
1191189600000,2007,10,2007,1,1,7,0.159,0.0665,0.0926,5749.14,35.01,35.01,34.22,1,1,1,263.2,257.9,266.6,153.2,147.9,110,110,110,0,0,0,0.418,0.413,0.427,153.2,147.9,156.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.109,0.00877,0.00832,0.00906,0.00035,0.00033,0.00036,0.266,0.256,0.272,0.011,0.01,0.011,24.98,24.96,25.01,0.94,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,35.28,34.04,36.09,34.22,33.02,35.01,0,0,0,0,0,0,0.19,0,0.0664,0.42,0.58,0.42,36.2
1191794400000,2007,10,2007,1,2,7,0.151,0.0665,0.0845,5230.95,32.58,32.58,31.14,1,1,1,249.7,243.4,256,139.7,133.4,110,110,110,0,0,0,0.441,0.43,0.452,139.7,133.4,146,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.105,0.00762,0.00709,0.00816,0.0003,0.00028,0.00032,0.242,0.23,0.253,0.0095,0.0091,0.01,25.06,25.02,25.11,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.1,30.62,33.59,31.14,29.7,32.58,0,0,0,0,0,0,0.173,0,0.0665,0.44,0.56,0.44,34.6
1192399200000,2007,10,2007,1,3,7,0.143,0.0665,0.0761,4697.21,29.27,29.27,27.96,1,1,1,235.7,230,241.5,125.7,120,110,110,110,0,0,0,0.467,0.456,0.478,125.7,120,131.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0979,0.0959,0.0999,0.00644,0.00595,0.00693,0.00025,0.00023,0.00027,0.217,0.206,0.227,0.0085,0.0081,0.0089,25.17,25.12,25.21,0.929,0.925,0.931,0.97,0.97,0.97,0.901,0.898,0.903,28.82,27.46,30.18,27.96,26.63,29.27,0,0,0,0,0,0,0.155,0,0.0669,0.47,0.53,0.47,32.8
1193004000000,2007,10,2007,1,4,7,0.138,0.0665,0.0711,4379.49,26.76,26.76,26.07,1,1,1,227.6,224.5,230.6,117.6,114.5,110,110,110,0,0,0,0.483,0.477,0.49,117.6,114.5,120.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.095,0.094,0.0961,0.00574,0.00549,0.006,0.00023,0.00022,0.00024,0.202,0.197,0.207,0.0079,0.0077,0.0082,25.23,25.21,25.26,0.924,0.922,0.926,0.97,0.97,0.97,0.896,0.894,0.898,26.87,26.14,27.59,26.07,25.36,26.76,0,0,0,0,0,0,0.145,0,0.0669,0.48,0.52,0.48,31.7
1193608800000,2007,10,2007,1,5,7,0.14,0.0607,0.0798,4942.4,31.51,31.51,29.42,1,1,1,232.2,230.6,233.8,131.9,120.5,100.3,93,110,0,0,0,0.432,0.398,0.477,131.9,120.5,140.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0987,0.0961,0.101,0.00696,0.006,0.00772,0.00027,0.00024,0.0003,0.226,0.207,0.241,0.0089,0.0082,0.0095,25.18,25.16,25.21,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,30.33,27.59,32.49,29.42,26.76,31.51,0,0,0,0,0,0,0.163,0,0.0602,0.43,0.57,0.43,35.3
1194213600000,2007,11,2007,2,6,7,0.141,0.0562,0.0848,5273.71,32.52,32.52,31.39,1,1,1,233.3,229.2,238.2,140.3,136.2,93,93,93,0,0,0,0.399,0.39,0.406,140.3,136.2,145.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0991,0.102,0.00767,0.00733,0.00809,0.0003,0.00029,0.00032,0.24,0.233,0.249,0.0095,0.0092,0.0098,25.16,25.12,25.19,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.36,31.4,33.52,31.39,30.45,32.52,0,0,0,0,0,0,0.174,0,0.0562,0.4,0.6,0.4,37.4
1194818400000,2007,11,2007,2,7,7,0.139,0.0562,0.083,5158.37,31.45,31.45,30.7,1,1,1,230.3,227,233.6,137.3,134,93,93,93,0,0,0,0.404,0.398,0.41,137.3,134,140.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0995,0.0983,0.101,0.00742,0.00714,0.0077,0.00029,0.00028,0.0003,0.235,0.229,0.241,0.0092,0.009,0.0095,25.18,25.16,25.21,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,31.65,30.88,32.43,30.7,29.96,31.45,0,0,0,0,0,0,0.171,0,0.056,0.4,0.6,0.4,37.1
1195423200000,2007,11,2007,2,8,7,0.14,0.045,0.0953,5972.45,37.69,37.69,35.55,1,1,1,232,229.7,233.6,157.6,136.7,74.43,67,93,0,0,0,0.321,0.287,0.405,157.6,136.7,166.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.104,0.0993,0.107,0.00915,0.00737,0.00991,0.00036,0.00029,0.00039,0.269,0.234,0.284,0.011,0.0092,0.011,25.14,25.11,25.19,0.941,0.933,0.944,0.972,0.97,0.973,0.915,0.905,0.919,36.57,31.53,38.73,35.55,30.58,37.69,0,0,0,0,0,0,0.198,0,0.0447,0.32,0.68,0.32,42.7
1196028000000,2007,11,2007,2,9,7,0.14,0.0422,0.0973,6099.87,37.49,37.49,36.31,1,1,1,230.7,227.8,232.7,160.9,151.6,69.86,67,77,0,0,0,0.303,0.288,0.337,160.9,151.6,165.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.103,0.106,0.00943,0.00864,0.00984,0.00037,0.00034,0.00039,0.274,0.259,0.282,0.011,0.01,0.011,25.14,25.12,25.17,0.942,0.939,0.944,0.971,0.97,0.973,0.915,0.911,0.918,37.38,35.16,38.54,36.31,34.1,37.49,0,0,0,0,0,0,0.202,0,0.0427,0.3,0.69,0.31,43.6
1196632800000,2007,12,2007,3,10,7,0.148,0.0466,0.102,6370.35,39.59,39.59,37.92,1,1,1,244.8,236.8,251.6,167.8,159.8,77,77,77,0,0,0,0.315,0.306,0.325,167.8,159.8,174.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.106,0.111,0.01,0.00934,0.0106,0.0004,0.00037,0.00042,0.288,0.273,0.3,0.011,0.011,0.012,25.04,24.99,25.11,0.945,0.942,0.947,0.974,0.97,0.977,0.92,0.914,0.925,38.94,37.07,40.52,37.92,35.96,39.59,0,0,0,0,0,0,0.211,0,0.046,0.31,0.69,0.31,43
1197237600000,2007,12,2007,3,11,7,0.159,0.0372,0.122,7717.6,48.2,48.2,45.94,1,1,1,262.9,254.1,271,201.3,177.1,61.57,59,77,0,0,0,0.235,0.218,0.303,201.3,177.1,212,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.112,0.122,0.0129,0.0108,0.0138,0.00051,0.00043,0.00055,0.346,0.304,0.365,0.014,0.012,0.014,24.9,24.85,24.98,0.954,0.947,0.957,0.98,0.978,0.98,0.935,0.927,0.938,46.92,41.1,49.45,45.94,40.21,48.2,0,0,0,0,0,0,0.255,0,0.037,0.23,0.77,0.23,48.5
1197842400000,2007,12,2007,3,12,7,0.171,0.0357,0.135,8257.92,51.23,51.23,49.15,2,1,1.4285714285714286,282.5,272.4,293.2,223.5,213.4,59,59,59,0,0,0,0.209,0.201,0.217,223.5,213.4,234.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.126,0.122,0.13,0.0147,0.0139,0.0157,0.00059,0.00055,0.00062,0.318,0.238,0.385,0.013,0.0095,0.015,24.85,24.78,24.92,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.894,0.94,40.21,25.58,52.1,38.35,24.81,48.2,0,0,0,0,0,0,0.273,0,0.036,0.21,0.79,0.21,48.3
1198447200000,2007,12,2007,3,13,7,0.187,0.0357,0.151,9202.82,58.18,58.18,54.78,2,2,2,309.1,297.3,324.6,250.1,238.3,59,59,59,0,0,0,0.191,0.182,0.198,250.1,238.3,265.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.135,0.131,0.141,0.0186,0.016,0.0244,0.00074,0.00064,0.00098,0.265,0.251,0.287,0.011,0.01,0.011,24.79,24.69,24.86,0.929,0.926,0.933,0.97,0.97,0.97,0.901,0.898,0.905,28.24,26.88,29.99,27.39,26.08,29.09,0,0,0,0,0,0,0.304,0,0.036,0.19,0.81,0.19,49.2
1199052000000,2007,12,2007,3,14,7,0.211,0.0429,0.168,10180.7,64.4,64.4,60.6,2,2,2,348.4,330.4,368.1,277.4,263.1,71,59,73,0,0,0,0.204,0.179,0.217,277.4,263.1,295.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.147,0.142,0.153,0.03,0.0232,0.0383,0.0012,0.00093,0.0015,0.306,0.285,0.333,0.012,0.011,0.013,24.55,24.43,24.65,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,31.24,29.62,33.19,30.3,28.74,32.2,0,0,0,0,0,0,0.337,0,0.043,0.2,0.8,0.2,48.2
1199656800000,2008,1,2007,4,15,7,0.245,0.0442,0.201,12172.8,80.39,80.39,72.46,2,2,2,405.3,376.6,440.6,332.3,303.6,73,73,73,0,0,0,0.181,0.166,0.194,332.3,303.6,367.6,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.166,0.156,0.179,0.0558,0.0423,0.0725,0.0023,0.0017,0.003,0.389,0.346,0.442,0.016,0.014,0.018,24.19,23.98,24.37,0.945,0.941,0.951,0.972,0.97,0.978,0.919,0.913,0.93,37.26,34.13,41.08,36.23,33.11,40.19,0,0,0,0,0,0,0.403,0,0.044,0.18,0.82,0.18,49.7
1200261600000,2008,1,2007,4,16,7,0.32,0.0442,0.276,16251.4,112.5,112.5,96.73,3,2,2.2857142857142856,528.8,459.4,611.5,455.8,386.4,73,73,73,0,0,0,0.139,0.119,0.159,455.8,386.4,538.5,990,990,990,966,965.7,966.3,24,23.7,24.3,0.213,0.185,0.254,0.115,0.0814,0.161,0.0048,0.0033,0.0068,0.545,0.47,0.607,0.023,0.019,0.025,23.48,23.05,23.86,0.954,0.947,0.958,0.978,0.97,0.98,0.932,0.918,0.939,44.61,36.44,52.11,43.16,35.35,48.2,0,0,0,0,0,0,0.537,0,0.044,0.14,0.86,0.14,50.8
1200866400000,2008,1,2007,4,17,7,0.449,0.055,0.394,22281.5,144.6,144.6,132.6,3,3,3,743,643.4,838.1,652,552.4,91,91,91,0,0,0,0.123,0.109,0.141,652,552.4,747.1,990,990,990,966.9,966.5,967.3,23.1,22.7,23.5,0.322,0.265,0.378,0.237,0.17,0.3,0.01,0.0072,0.013,0.794,0.626,0.957,0.034,0.027,0.042,22.33,21.79,22.9,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,45.4,39.33,50.92,44.21,38.33,48.2,0,0,0,0,0,0,0.737,0,0.055,0.12,0.88,0.12,49.6
1201471200000,2008,1,2007,4,18,7,0.591,0.0734,0.517,27820.1,175.4,175.4,165.6,4,4,4,976.9,872.2,1089,855.5,781.2,121.4,91,162,0,0,0,0.123,0.0934,0.16,855.5,781.2,926.6,990,990,990,967.8,967.4,968.2,22.2,21.8,22.6,0.486,0.409,0.562,0.353,0.317,0.387,0.016,0.014,0.018,1.07,0.933,1.2,0.048,0.041,0.055,21.14,20.62,21.68,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.29,39.55,44.74,41.4,38.57,43.85,0,0,0,0,0,0,0.92,0,0.074,0.12,0.87,0.13,47.1
1202076000000,2008,2,2007,5,19,7,0.761,0.098,0.64,31898.1,192.8,192.8,189.9,4,4,4,1259,1129,1409,1097,967,162,162,162,39.14,0,147,0.129,0.115,0.143,1058,967,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.746,0.599,0.852,0.561,0.407,0.648,0.026,0.019,0.031,1.6,1.27,1.8,0.075,0.059,0.087,19.69,19.01,20.42,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.65,46.25,49.95,47.47,45.33,48.2,0,0,0,0,0,0,1.05,0,0.121,0.13,0.84,0.16,41.9
1202680800000,2008,2,2007,5,20,7,0.988,0.098,0.665,30806.6,189.9,189.9,183.4,4,4,4,1634,1449,1852,1472,1287,162,162,162,371.6,187,590,0.0999,0.0875,0.112,1100,1100,1100,990,990,990,969.9,969.3,970.6,20.1,19.4,20.7,0.904,0.871,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.092,0.088,0.097,18.23,17.5,18.86,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.78,44.83,48.44,45.84,43.93,47.47,0,0,0,0,0,0,1.02,0,0.323,0.099,0.67,0.33,31.2
1203285600000,2008,2,2007,5,21,7,1.33,0.098,0.665,27827.4,172.7,172.7,165.6,4,4,4,2197,1939,2400,2035,1777,162,162,162,934.7,677,1138,0.0741,0.0675,0.0835,1100,1100,1100,990,990,990,971.6,970.9,972.1,18.4,17.9,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.56,16.06,17.22,0.947,0.945,0.949,0.979,0.978,0.98,0.927,0.924,0.93,42.28,40.94,44.07,41.41,40.04,43.18,0,0,0,0,0,0,0.92,0,0.665,0.074,0.5,0.5,20.9
1203890400000,2008,2,2007,5,22,7,1.53,0.111,0.665,26300.5,159,159,156.6,4,4,4,2530,2441,2595,2346,2279,184,162,239,1246,1179,1302,0.0726,0.0632,0.0925,1100,1100,1100,990,990,990,972.4,972.2,972.5,17.6,17.5,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.75,15.59,15.96,0.944,0.943,0.945,0.976,0.975,0.977,0.922,0.92,0.924,40.09,39.66,40.67,39.14,38.68,39.75,0,0,0,0,0,0,0.87,0,0.865,0.073,0.43,0.57,17.2
1204495200000,2008,3,2007,6,23,7,1.58,0.145,0.665,25937.3,154.6,154.6,154.4,4,4,4,2607,2599,2615,2368,2360,239,239,239,1269,1260,1276,0.0917,0.0914,0.092,1100,1100,1100,990,990,990,972.6,972.5,972.6,17.4,17.4,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.56,15.54,15.58,0.943,0.943,0.943,0.975,0.975,0.975,0.92,0.92,0.92,39.58,39.53,39.64,38.6,38.55,38.65,0,0,0,0,0,0,0.858,0,0.915,0.092,0.42,0.58,16.4
1205100000000,2008,3,2007,6,24,7,1.54,0.145,0.665,26192.8,156.9,156.9,155.9,4,4,4,2553,2518,2587,2314,2279,239,239,239,1214,1179,1248,0.0936,0.0924,0.0949,1100,1100,1100,990,990,990,972.4,972.4,972.5,17.6,17.5,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.69,15.61,15.78,0.944,0.943,0.944,0.976,0.975,0.976,0.921,0.92,0.922,39.94,39.71,40.17,38.98,38.74,39.22,0,0,0,0,0,0,0.866,0,0.875,0.094,0.43,0.57,17
1205704800000,2008,3,2007,6,25,7,1.5,0.13,0.665,26570.4,159.1,159.1,158.2,4,4,4,2472,2438,2506,2257,2233,215,183,239,1157,1133,1178,0.0869,0.0744,0.0967,1100,1100,1100,990,990,990,972.2,972.2,972.3,17.8,17.7,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.89,15.8,15.97,0.945,0.944,0.945,0.977,0.977,0.978,0.923,0.922,0.924,40.47,40.24,40.69,39.54,39.3,39.78,0,0,0,0,0,0,0.879,0,0.835,0.087,0.44,0.56,17.7
1206309600000,2008,3,2007,6,26,7,1.43,0.111,0.665,27052.8,162.1,162.1,161,4,4,4,2369,2328,2419,2186,2145,183,183,183,1086,1045,1136,0.0773,0.0757,0.0786,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.14,16.02,16.23,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.926,41.14,40.82,41.4,40.26,39.91,40.54,0,0,0,0,0,0,0.895,0,0.765,0.078,0.47,0.53,18.9
1206914400000,2008,3,2007,6,27,7,1.38,0.128,0.665,27465.8,164.9,164.9,163.5,4,4,4,2279,2228,2317,2067,2011,212.1,183,217,967.1,911,1034,0.0931,0.079,0.0974,1100,1100,1100,990,990,990,971.8,971.6,971.9,18.2,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.35,16.26,16.48,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.72,41.48,42.05,40.87,40.61,41.21,0,0,0,0,0,0,0.908,0,0.715,0.093,0.48,0.52,19.9
1207519200000,2008,4,2007,7,28,7,1.28,0.113,0.665,28176.4,170.1,170.1,167.7,4,4,4,2115,2021,2202,1928,1873,187.4,148,217,827.7,773,885,0.0882,0.071,0.102,1100,1100,1100,990,990,990,971.4,971.2,971.6,18.6,18.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.75,16.54,16.98,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.78,42.22,43.4,41.93,41.38,42.53,0,0,0,0,0,0,0.932,0,0.615,0.088,0.52,0.48,22
1208124000000,2008,4,2007,7,29,7,1.13,0.0895,0.665,29400.5,178.9,178.9,175,4,4,4,1873,1759,1989,1725,1611,148,148,148,625.4,511,741,0.0791,0.0744,0.0841,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.43,17.06,17.8,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.64,43.63,45.64,43.75,42.76,44.73,0,0,0,0,0,0,0.972,0,0.465,0.079,0.59,0.41,26
1208728800000,2008,4,2007,7,30,7,0.988,0.0895,0.665,30792.5,186.3,186.3,183.3,4,4,4,1633,1545,1722,1485,1397,148,148,148,384.9,297,474,0.0908,0.0859,0.0958,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.918,0.911,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.22,17.93,18.51,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.76,45.98,47.53,45.82,45.06,46.58,0,0,0,0,0,0,1.02,0,0.323,0.091,0.67,0.33,31.2
1209333600000,2008,4,2007,7,31,7,0.866,0.105,0.665,31981.6,192.8,192.8,190.4,4,4,4,1431,1336,1516,1258,1144,173.1,148,192,158.1,44,268,0.122,0.0976,0.144,1100,1100,1100,990,990,990,969.3,969,969.5,20.7,20.5,21,0.863,0.814,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.86,0.087,0.084,0.091,18.93,18.61,19.28,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.62,47.78,49.57,47.59,46.82,48.2,0,0,0,0,0,0,1.06,0,0.201,0.12,0.77,0.23,36.9
1209938400000,2008,5,2007,8,32,7,0.72,0.112,0.608,31010,192.8,192.8,184.6,4,4,4,1191,1099,1297,1006,931.5,185.6,147,192,0.7143,0,5,0.156,0.134,0.171,1005,931.5,1100,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.661,0.569,0.798,0.475,0.39,0.648,0.022,0.018,0.031,1.41,1.22,1.75,0.066,0.056,0.082,20.09,19.42,20.54,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.2,44.71,49.94,46.15,43.82,48.2,0,0,0,0,0,0,1.03,0,0.112,0.16,0.84,0.16,43.1
1210543200000,2008,5,2007,8,33,7,0.612,0.0889,0.523,27907.8,176.1,176.1,166.1,4,4,4,1011,955,1075,864.1,808,147,147,147,0,0,0,0.146,0.137,0.154,864.1,808,928.4,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.5,0.449,0.559,0.357,0.33,0.388,0.016,0.015,0.018,1.09,0.994,1.2,0.049,0.045,0.055,20.98,20.66,21.29,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,42.41,40.2,44.93,41.53,39.26,44.03,0,0,0,0,0,0,0.923,0,0.089,0.15,0.85,0.15,45.6
1211148000000,2008,5,2007,8,34,7,0.542,0.0889,0.453,24467.5,154.2,154.2,145.6,4,3,3.142857142857143,895.7,859.8,938.6,748.7,712.8,147,147,147,0,0,0,0.164,0.157,0.171,748.7,712.8,791.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.395,0.365,0.434,0.299,0.277,0.322,0.013,0.012,0.014,0.96,0.906,1.02,0.043,0.04,0.046,21.56,21.38,21.76,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.55,39.54,51.85,46.71,38.55,48.2,0,0,0,0,0,0,0.809,0,0.089,0.16,0.84,0.16,45.1
1211752800000,2008,5,2007,8,35,7,0.497,0.0865,0.411,23034.8,141,141,137.1,3,3,3,821.9,795.7,849.8,678.9,656.8,143,119,147,0,0,0,0.174,0.15,0.183,678.9,656.8,702.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.346,0.333,0.359,0.255,0.24,0.27,0.011,0.01,0.012,0.848,0.811,0.889,0.037,0.035,0.039,21.96,21.81,22.07,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.64,45.33,47.95,45.7,44.42,46.99,0,0,0,0,0,0,0.762,0,0.086,0.17,0.83,0.17,46.3
1212357600000,2008,6,2007,9,36,7,0.462,0.072,0.39,22146.8,136.1,136.1,131.8,3,3,3,763.7,732.9,788.1,644.7,613.9,119,119,119,0,0,0,0.156,0.151,0.162,644.7,613.9,669.1,990,990,990,967,966.8,967.1,23,22.9,23.2,0.324,0.307,0.338,0.232,0.211,0.248,0.01,0.0091,0.011,0.788,0.736,0.83,0.034,0.032,0.036,22.26,22.12,22.43,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.84,42.98,46.29,43.94,42.12,45.37,0,0,0,0,0,0,0.732,0,0.072,0.16,0.84,0.16,47.9
1212962400000,2008,6,2007,9,37,7,0.418,0.072,0.346,19882.9,124.3,124.3,118.4,3,3,3,691.4,660.9,721.1,572.4,541.9,119,119,119,0,0,0,0.172,0.165,0.18,572.4,541.9,602.1,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.283,0.266,0.3,0.183,0.163,0.203,0.0079,0.0069,0.0088,0.666,0.615,0.717,0.029,0.026,0.031,22.67,22.5,22.84,0.952,0.95,0.954,0.977,0.973,0.98,0.93,0.924,0.935,40.39,38.45,42.27,39.45,37.4,41.42,0,0,0,0,0,0,0.658,0,0.072,0.17,0.83,0.17,47.6
1213567200000,2008,6,2007,9,38,7,0.377,0.0792,0.298,17295.5,110.3,110.3,102.9,3,2,2.7142857142857144,624.1,597.8,651.9,493.1,436.8,131,119,161,0,0,0,0.211,0.183,0.269,493.1,436.8,532.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.24,0.212,0.261,0.134,0.105,0.157,0.0057,0.0044,0.0067,0.566,0.537,0.6,0.024,0.023,0.026,23.04,22.89,23.16,0.95,0.946,0.958,0.973,0.97,0.98,0.925,0.917,0.939,39.84,35.37,48.32,38.79,34.31,47.35,0,0,0,0,0,0,0.572,0,0.079,0.21,0.79,0.21,45.9
1214172000000,2008,6,2007,9,39,7,0.343,0.0974,0.245,14597.5,91.39,91.39,86.89,2,2,2,566.6,544.5,589.3,405.6,383.5,161,161,161,0,0,0,0.284,0.273,0.296,405.6,383.5,428.3,990,990,990,966.1,966.1,966.3,23.9,23.7,23.9,0.201,0.193,0.209,0.0904,0.08,0.101,0.0038,0.0033,0.0043,0.508,0.475,0.542,0.021,0.02,0.023,23.34,23.21,23.48,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.33,42.06,46.63,43.44,41.22,45.69,0,0,0,0,0,0,0.483,0,0.098,0.28,0.71,0.29,42.6
1214776800000,2008,6,2007,9,40,7,0.313,0.0839,0.229,13731.1,85.38,85.38,81.73,2,2,2,517.5,498.2,537.6,378.8,363.2,138.7,135,161,0,0,0,0.268,0.254,0.299,378.8,363.2,395.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.19,0.185,0.196,0.0778,0.0704,0.0858,0.0032,0.0029,0.0036,0.466,0.443,0.491,0.019,0.018,0.02,23.6,23.52,23.72,0.952,0.95,0.954,0.979,0.976,0.98,0.932,0.928,0.935,41.75,40.14,43.56,40.87,39.19,42.69,0,0,0,0,0,0,0.454,0,0.084,0.27,0.73,0.27,43.9
1215381600000,2008,7,2007,10,41,7,0.287,0.0816,0.205,12282.5,76.96,76.96,73.11,2,2,2,474.7,458.6,492,339.7,323.6,135,135,135,0,0,0,0.284,0.274,0.294,339.7,323.6,357,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.176,0.171,0.182,0.0593,0.0517,0.0675,0.0024,0.0021,0.0028,0.407,0.383,0.433,0.017,0.016,0.018,23.86,23.75,23.95,0.947,0.944,0.949,0.972,0.97,0.975,0.92,0.916,0.926,37.62,35.9,39.47,36.56,34.82,38.48,0,0,0,0,0,0,0.406,0,0.082,0.28,0.71,0.29,42.8
1215986400000,2008,7,2007,10,42,7,0.265,0.0816,0.183,10981.3,68.55,68.55,65.37,2,2,2,438.3,423.9,453.4,303.3,288.9,135,135,135,0,0,0,0.308,0.298,0.318,303.3,288.9,318.4,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.163,0.158,0.169,0.0422,0.0353,0.0493,0.0017,0.0014,0.002,0.353,0.331,0.375,0.014,0.014,0.015,24.07,23.98,24.16,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.915,33.69,32.11,35.34,32.68,31.15,34.28,0,0,0,0,0,0,0.363,0,0.082,0.31,0.69,0.31,41.4
1216591200000,2008,7,2007,10,43,7,0.246,0.0816,0.164,9850.61,61.3,61.3,58.63,2,2,2,406.8,394.6,419.2,271.8,259.6,135,135,135,0,0,0,0.332,0.322,0.342,271.8,259.6,284.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.152,0.148,0.157,0.0273,0.0215,0.0332,0.0011,0.00087,0.0014,0.306,0.287,0.324,0.012,0.012,0.013,24.26,24.19,24.34,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,30.22,28.87,31.6,29.32,28,30.65,0,0,0,0,0,0,0.326,0,0.082,0.33,0.67,0.33,40
1217196000000,2008,7,2007,10,44,7,0.229,0.0765,0.153,9162.31,56.48,56.48,54.54,2,2,2,378.8,365.9,390.5,252.3,244.3,126.4,115,135,0,0,0,0.333,0.306,0.356,252.3,244.3,260.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.144,0.142,0.147,0.0185,0.0165,0.0221,0.00075,0.00067,0.00089,0.276,0.266,0.286,0.011,0.011,0.012,24.43,24.37,24.5,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,28.11,27.16,29.11,27.27,26.34,28.24,0,0,0,0,0,0,0.303,0,0.076,0.33,0.67,0.33,40
1217800800000,2008,8,2007,11,45,7,0.211,0.0696,0.142,8507.52,53.34,53.34,50.64,2,1,1.7142857142857142,349.4,337.2,361.3,234.4,222.2,115,115,115,0,0,0,0.329,0.318,0.341,234.4,222.2,246.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.132,0.14,0.0157,0.0146,0.0167,0.00063,0.00059,0.00067,0.296,0.248,0.396,0.012,0.01,0.016,24.56,24.5,24.62,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.77,25.68,52.13,32.21,24.91,48.2,0,0,0,0,0,0,0.281,0,0.069,0.33,0.67,0.33,40.3
1218405600000,2008,8,2007,11,46,7,0.196,0.0696,0.126,7891.72,48.2,48.2,46.97,1,1,1,323.7,314.5,333.6,208.7,199.5,115,115,115,0,0,0,0.355,0.345,0.366,208.7,199.5,218.6,990,990,990,965,965,965.1,25,24.9,25,0.127,0.124,0.131,0.0135,0.0127,0.0143,0.00054,0.00051,0.00057,0.365,0.348,0.383,0.015,0.014,0.015,24.62,24.55,24.68,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.17,46.09,50.43,46.97,45.17,48.2,0,0,0,0,0,0,0.261,0,0.07,0.36,0.64,0.36,40.3
1219010400000,2008,8,2007,11,47,7,0.183,0.0696,0.113,7125.17,44.48,44.48,42.41,1,1,1,302.5,293.4,311.5,187.5,178.4,115,115,115,0,0,0,0.38,0.369,0.392,187.5,178.4,196.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.123,0.0117,0.0109,0.0125,0.00047,0.00043,0.0005,0.327,0.311,0.343,0.013,0.012,0.014,24.76,24.7,24.82,0.951,0.948,0.954,0.98,0.979,0.98,0.932,0.928,0.935,43.29,41.17,45.39,42.41,40.29,44.48,0,0,0,0,0,0,0.236,0,0.07,0.38,0.62,0.38,38.9
1219615200000,2008,8,2007,11,48,7,0.172,0.0696,0.102,6357.63,39.68,39.68,37.84,1,1,1,283.6,276.2,291,168.6,161.2,115,115,115,0,0,0,0.406,0.395,0.416,168.6,161.2,176,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.0101,0.00945,0.0107,0.0004,0.00038,0.00043,0.293,0.28,0.306,0.012,0.011,0.012,24.87,24.83,24.92,0.945,0.943,0.947,0.974,0.97,0.977,0.92,0.914,0.926,38.87,37.14,40.6,37.84,36.02,39.68,0,0,0,0,0,0,0.21,0,0.07,0.4,0.59,0.41,37
1220220000000,2008,9,2007,12,49,7,0.159,0.055,0.104,6499.99,41.5,41.5,38.69,1,1,1,262.4,252.4,273.8,171.4,161.4,91,91,91,0,0,0,0.347,0.332,0.361,171.4,161.4,182.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.108,0.116,0.0103,0.00947,0.0113,0.00041,0.00037,0.00045,0.296,0.278,0.316,0.012,0.011,0.013,24.95,24.89,25.01,0.946,0.943,0.949,0.975,0.97,0.98,0.922,0.915,0.93,39.67,37.33,42.35,38.69,36.22,41.5,0,0,0,0,0,0,0.215,0,0.055,0.35,0.65,0.35,40.9
1220824800000,2008,9,2007,12,50,7,0.146,0.055,0.0905,5633.47,35.52,35.52,33.53,1,1,1,240.6,232.5,249.4,149.6,141.5,91,91,91,0,0,0,0.378,0.365,0.391,149.6,141.5,158.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.107,0.00847,0.00777,0.00922,0.00033,0.00031,0.00036,0.257,0.242,0.273,0.01,0.0095,0.011,25.1,25.03,25.16,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,34.57,32.65,36.62,33.53,31.67,35.52,0,0,0,0,0,0,0.186,0,0.0555,0.38,0.62,0.38,38.6
1221429600000,2008,9,2007,12,51,7,0.135,0.055,0.08,4971.15,31.11,31.11,29.59,1,1,1,223.3,217.4,230,132.3,126.4,91,91,91,0,0,0,0.408,0.396,0.419,132.3,126.4,139,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0978,0.0957,0.1,0.007,0.0065,0.00757,0.00027,0.00025,0.0003,0.226,0.215,0.238,0.0089,0.0084,0.0094,25.23,25.18,25.28,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.51,29.12,32.07,29.59,28.25,31.11,0,0,0,0,0,0,0.164,0,0.055,0.41,0.59,0.41,36.8
1222034400000,2008,9,2007,12,52,7,0.127,0.055,0.0718,4444.8,27.81,27.81,26.46,1,1,1,209.8,204,215.5,118.8,113,91,91,91,0,0,0,0.434,0.422,0.446,118.8,113,124.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.093,0.091,0.095,0.00585,0.00536,0.00633,0.00023,0.00021,0.00025,0.202,0.191,0.212,0.0079,0.0075,0.0083,25.34,25.3,25.38,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27.28,25.88,28.67,26.46,25.11,27.81,0,0,0,0,0,0,0.147,0,0.0552,0.43,0.57,0.43,35
1222639200000,2008,9,2007,12,53,7,0.119,0.0473,0.072,3882.5,28.09,28.09,23.11,1,1,1,197.2,192.8,202.1,119,109.2,78.14,73,91,0,0,0,0.396,0.368,0.455,119,109.2,125.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0896,0.0932,0.00587,0.00503,0.0064,0.00023,0.0002,0.00025,0.201,0.185,0.211,0.0078,0.0072,0.0083,25.39,25.38,25.41,0.793,0,0.929,0.831,0,0.97,0.769,0,0.901,23.82,0,28.96,23.11,0,28.09,0,1,0,0,0.143,0,0.128,0.143,0.047,0.4,0.61,0.39,32.6
1223244000000,2008,10,2008,1,1,7,0.114,0.0442,0.0695,4293.64,26.42,26.42,25.56,1,1,1,187.9,184.3,191.4,114.9,111.3,73,73,73,0,0,0,0.389,0.381,0.396,114.9,111.3,118.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0882,0.0907,0.00552,0.00521,0.00582,0.00022,0.0002,0.00023,0.193,0.186,0.199,0.0075,0.0073,0.0078,25.38,25.38,25.38,0.921,0.919,0.924,0.97,0.97,0.97,0.894,0.891,0.896,26.35,25.46,27.24,25.56,24.7,26.42,0,0,0,0,0,0,0.142,0,0.0445,0.39,0.61,0.39,37.7
1223848800000,2008,10,2008,1,2,7,0.11,0.0442,0.0658,4044.84,24.5,24.5,24.08,1,1,1,181.8,180.2,183.5,108.8,107.2,73,73,73,0,0,0,0.402,0.398,0.405,108.8,107.2,110.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0868,0.0879,0.00499,0.00487,0.00514,0.0002,0.00019,0.0002,0.182,0.179,0.185,0.0071,0.007,0.0072,25.38,25.38,25.38,0.917,0.916,0.918,0.97,0.97,0.97,0.889,0.888,0.891,24.82,24.44,25.26,24.08,23.71,24.5,0,0,0,0,0,0,0.134,0,0.0442,0.4,0.6,0.4,36.8
1224453600000,2008,10,2008,1,3,7,0.111,0.0442,0.0667,4106.45,25.29,25.29,24.44,1,1,1,183.3,180,186.8,110.3,107,73,73,73,0,0,0,0.399,0.391,0.406,110.3,107,113.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0867,0.0891,0.00512,0.00484,0.00542,0.0002,0.00019,0.00021,0.184,0.178,0.191,0.0072,0.007,0.0075,25.38,25.38,25.38,0.918,0.916,0.92,0.97,0.97,0.97,0.89,0.888,0.893,25.2,24.38,26.07,24.44,23.64,25.29,0,0,0,0,0,0,0.136,0,0.0443,0.4,0.6,0.4,37
1225058400000,2008,10,2008,1,4,7,0.106,0.0431,0.063,3858.39,23.71,23.71,22.97,1,1,1,175.4,171.8,180.2,104.1,99.58,71.29,67,73,0,0,0,0.406,0.385,0.423,104.1,99.58,107.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0854,0.0841,0.0868,0.0046,0.00421,0.00487,0.00018,0.00016,0.00019,0.173,0.165,0.179,0.0068,0.0065,0.007,25.38,25.37,25.38,0.914,0.911,0.916,0.97,0.969,0.97,0.886,0.882,0.888,23.68,22.58,24.44,22.97,21.87,23.71,0,0,0,0,0,0,0.128,0,0.043,0.41,0.59,0.41,36.4
1225663200000,2008,11,2008,2,5,7,0.117,0.0405,0.0767,4775.57,30.46,30.46,28.43,1,1,1,193.8,180.5,202.4,126.8,113.5,67,67,67,0,0,0,0.346,0.331,0.371,126.8,113.5,135.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0879,0.0957,0.00653,0.0054,0.00726,0.00026,0.00021,0.00028,0.213,0.189,0.228,0.0083,0.0074,0.0089,25.37,25.36,25.38,0.928,0.92,0.933,0.97,0.97,0.97,0.901,0.893,0.905,29.31,25.99,31.4,28.43,25.21,30.46,0,0,0,0,0,0,0.158,0,0.0403,0.35,0.66,0.34,40.8
1226268000000,2008,11,2008,2,6,7,0.127,0.0405,0.0862,5390.57,32.84,32.84,32.09,1,1,1,209.5,204.3,212.8,142.5,137.3,67,67,67,0,0,0,0.32,0.315,0.328,142.5,137.3,145.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0982,0.0963,0.0993,0.00786,0.00742,0.00814,0.00031,0.00029,0.00032,0.241,0.232,0.247,0.0094,0.0091,0.0097,25.3,25.28,25.34,0.936,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,33.08,31.85,33.86,32.09,30.89,32.84,0,0,0,0,0,0,0.178,0,0.0408,0.32,0.68,0.32,42.4
1226872800000,2008,11,2008,2,7,7,0.131,0.0405,0.0901,5638.26,35.58,35.58,33.56,1,1,1,215.9,207.8,224.8,148.9,140.8,67,67,67,0,0,0,0.31,0.298,0.322,148.9,140.8,157.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0976,0.104,0.00841,0.00772,0.00916,0.00033,0.0003,0.00036,0.252,0.238,0.268,0.0099,0.0093,0.011,25.25,25.18,25.31,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.6,32.69,36.68,33.56,31.71,35.58,0,0,0,0,0,0,0.186,0,0.0409,0.31,0.69,0.31,43
1227477600000,2008,11,2008,2,8,7,0.14,0.0405,0.099,6216.07,38.57,38.57,37,1,1,1,230.7,226.7,237.1,163.7,159.7,67,67,67,0,0,0,0.291,0.283,0.296,163.7,159.7,170.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.104,0.108,0.00967,0.00933,0.0102,0.00038,0.00037,0.0004,0.279,0.272,0.29,0.011,0.011,0.011,25.14,25.09,25.17,0.943,0.942,0.945,0.972,0.97,0.975,0.917,0.914,0.922,38.07,37.13,39.56,37,36.01,38.57,0,0,0,0,0,0,0.206,0,0.041,0.29,0.71,0.29,44.4
1228082400000,2008,12,2008,3,9,7,0.144,0.0466,0.0972,6077.46,36.69,36.69,36.18,1,1,1,237.7,236.3,239.8,160.7,159.3,77,77,77,0,0,0,0.324,0.321,0.326,160.7,159.3,162.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.106,0.107,0.00941,0.00929,0.00959,0.00037,0.00037,0.00038,0.275,0.272,0.279,0.011,0.011,0.011,25.1,25.08,25.11,0.942,0.942,0.943,0.97,0.97,0.971,0.914,0.914,0.916,37.28,36.94,37.77,36.18,35.83,36.69,0,0,0,0,0,0,0.201,0,0.0468,0.32,0.68,0.32,42.2
1228687200000,2008,12,2008,3,10,7,0.15,0.0403,0.11,6947.66,45.98,45.98,41.36,1,1,1,248.6,237.7,260.1,181.9,160.7,66.71,59,77,0,0,0,0.27,0.227,0.324,181.9,160.7,201.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.106,0.118,0.0112,0.00941,0.0128,0.00044,0.00037,0.00051,0.312,0.275,0.345,0.012,0.011,0.014,25,24.91,25.1,0.949,0.942,0.955,0.976,0.97,0.98,0.927,0.914,0.936,42.34,37.26,46.91,41.36,36.15,45.98,0,0,0,0,0,0,0.23,0,0.04,0.27,0.73,0.27,46.3
1229292000000,2008,12,2008,3,11,7,0.168,0.0357,0.132,8177.97,51.6,51.6,48.68,2,1,1.2857142857142858,277.7,264.2,294.8,218.7,205.2,59,59,59,0,0,0,0.213,0.2,0.223,218.7,205.2,235.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.12,0.13,0.0143,0.0132,0.0158,0.00057,0.00052,0.00063,0.332,0.241,0.385,0.013,0.0096,0.015,24.86,24.79,24.91,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.98,25.87,52.04,41.41,25.09,48.2,0,0,0,0,0,0,0.27,0,0.036,0.21,0.79,0.21,48.7
1229896800000,2008,12,2008,3,12,7,0.188,0.0357,0.152,9270.67,57.46,57.46,55.18,2,2,2,310.9,299.5,321.3,251.9,240.5,59,59,59,0,0,0,0.19,0.184,0.197,251.9,240.5,262.3,990,990,990,965,964.9,965,25,25,25.1,0.136,0.132,0.14,0.0187,0.0162,0.0228,0.00075,0.00064,0.00091,0.267,0.253,0.282,0.011,0.01,0.011,24.78,24.71,24.85,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,28.44,27.14,29.62,27.59,26.32,28.73,0,0,0,0,0,0,0.307,0,0.036,0.19,0.81,0.19,49.3
1230501600000,2008,12,2008,3,13,7,0.207,0.0405,0.166,10092.6,62.5,62.5,60.07,2,2,2,341.8,323.2,359.3,274.8,264.2,67,59,73,0,0,0,0.196,0.176,0.213,274.8,264.2,286.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.145,0.14,0.15,0.0287,0.0237,0.0342,0.0012,0.00095,0.0014,0.302,0.285,0.32,0.012,0.011,0.013,24.59,24.48,24.7,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,30.97,29.83,32.22,30.04,28.94,31.25,0,0,0,0,0,0,0.334,0,0.041,0.2,0.8,0.2,48.8
1231106400000,2009,1,2008,4,14,7,0.235,0.0442,0.19,11528.5,73.48,73.48,68.62,2,2,2,387.9,363.4,410.5,314.9,290.4,73,73,73,0,0,0,0.189,0.178,0.201,314.9,290.4,337.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.16,0.151,0.168,0.0476,0.0361,0.0583,0.0019,0.0015,0.0024,0.363,0.326,0.397,0.015,0.013,0.016,24.3,24.16,24.46,0.943,0.938,0.946,0.97,0.97,0.971,0.914,0.91,0.919,35.36,32.68,37.83,34.31,31.69,36.74,0,0,0,0,0,0,0.381,0,0.045,0.19,0.81,0.19,49.1
1231711200000,2009,1,2008,4,15,7,0.26,0.0442,0.216,13109.4,82.65,82.65,78.03,2,2,2,430.3,414,450.7,357.3,341,73,73,73,0,0,0,0.17,0.162,0.176,357.3,341,377.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.175,0.169,0.182,0.0677,0.06,0.0773,0.0028,0.0024,0.0032,0.426,0.402,0.457,0.017,0.016,0.019,24.04,23.92,24.13,0.949,0.947,0.952,0.976,0.972,0.98,0.926,0.92,0.933,39.98,38.21,42.17,39.02,37.15,41.32,0,0,0,0,0,0,0.434,0,0.044,0.17,0.83,0.17,50.4
1232316000000,2009,1,2008,4,16,7,0.284,0.0442,0.24,14558.3,89.81,89.81,86.66,2,2,2,470,455.3,485.4,397,382.3,73,73,73,0,0,0,0.155,0.15,0.16,397,382.3,412.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.189,0.184,0.194,0.0864,0.0795,0.0936,0.0036,0.0033,0.0039,0.486,0.464,0.509,0.02,0.019,0.021,23.8,23.71,23.89,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,44.21,42.66,45.82,43.33,41.81,44.9,0,0,0,0,0,0,0.481,0,0.044,0.16,0.85,0.15,51.3
1232920800000,2009,1,2008,4,17,7,0.306,0.0452,0.261,15705.7,96.26,96.26,93.49,2,2,2,505.6,491.7,524.5,430.9,418.7,74.71,73,85,0,0,0,0.148,0.141,0.162,430.9,418.7,444.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.201,0.197,0.206,0.102,0.0966,0.109,0.0042,0.004,0.0045,0.537,0.518,0.557,0.022,0.021,0.023,23.59,23.49,23.67,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.7,46.47,49.11,46.74,45.54,48.13,0,0,0,0,0,0,0.519,0,0.045,0.15,0.85,0.15,51.3
1233525600000,2009,2,2008,5,18,7,0.344,0.0514,0.292,16923.4,109.5,109.5,100.7,3,2,2.4285714285714284,568.6,533,610.1,483.6,448,85,85,85,0,0,0,0.15,0.139,0.159,483.6,448,525.1,990,990,990,966.2,966,966.3,23.8,23.7,24,0.225,0.208,0.248,0.128,0.11,0.152,0.0054,0.0046,0.0064,0.573,0.528,0.616,0.024,0.022,0.026,23.27,23.08,23.44,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.71,35.56,52.39,42.76,34.49,48.2,0,0,0,0,0,0,0.56,0,0.052,0.15,0.85,0.15,49.2
1234130400000,2009,2,2008,5,19,7,0.421,0.0514,0.369,21219.8,139.1,139.1,126.3,3,3,3,695.9,627.3,766.2,610.9,542.3,85,85,85,0,0,0,0.123,0.111,0.135,610.9,542.3,681.2,990,990,990,966.7,966.4,967,23.3,23,23.6,0.297,0.258,0.337,0.209,0.163,0.256,0.009,0.0069,0.011,0.724,0.608,0.842,0.031,0.026,0.037,22.59,22.19,22.98,0.954,0.95,0.957,0.978,0.973,0.98,0.934,0.925,0.938,43.03,38.71,47.3,42.1,37.68,46.36,0,0,0,0,0,0,0.702,0,0.052,0.12,0.88,0.12,50.4
1234735200000,2009,2,2008,5,20,7,0.5,0.0549,0.445,24187.9,144.6,144.6,144,3,3,3,826.1,778.5,874.3,735.4,693.5,90.71,85,105,0,0,0,0.11,0.101,0.122,735.4,693.5,769.3,990,990,990,967.2,967,967.4,22.8,22.6,23,0.372,0.344,0.402,0.291,0.264,0.311,0.013,0.011,0.014,0.936,0.863,0.999,0.041,0.038,0.044,21.86,21.6,22.12,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.26,48,51.96,47.99,47.04,48.2,0,0,0,0,0,0,0.8,0,0.055,0.11,0.89,0.11,48.4
1235340000000,2009,2,2008,5,21,7,0.558,0.0656,0.493,26787.7,164.8,164.8,159.5,4,4,4,923,884.9,962.1,814.6,779.9,108.4,105,129,0,0,0,0.117,0.11,0.134,814.6,779.9,845.3,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.445,0.412,0.472,0.333,0.316,0.348,0.015,0.014,0.016,0.995,0.934,1.05,0.044,0.041,0.047,21.41,21.22,21.63,0.954,0.952,0.954,0.978,0.975,0.98,0.932,0.928,0.935,40.77,39.39,42.03,39.86,38.39,41.19,0,0,0,0,0,0,0.886,0,0.065,0.12,0.88,0.12,48
