datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1235944800000,2009,3,2008,6,22,7,0.617,0.078,0.539,28703,178.5,178.5,170.9,4,4,4,1019,974.1,1070,890.4,845.1,129,129,129,0,0,0,0.127,0.121,0.132,890.4,845.1,941.1,990,990,990,968,967.8,968.1,22,21.9,22.2,0.521,0.48,0.568,0.37,0.348,0.394,0.017,0.016,0.018,1.13,1.06,1.22,0.051,0.048,0.056,20.91,20.66,21.15,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.58,41.82,45.54,42.71,40.98,44.63,0,0,0,0,0,0,0.949,0,0.078,0.13,0.87,0.13,46.5
1236549600000,2009,3,2008,6,23,7,0.709,0.078,0.626,31722.6,192.8,192.8,188.8,4,4,4,1172,1089,1279,1043,959.6,129,129,129,8.143,0,50,0.11,0.101,0.119,1035,959.6,1100,990,990,990,968.4,968.2,968.8,21.6,21.2,21.8,0.69,0.585,0.803,0.517,0.403,0.648,0.024,0.018,0.031,1.49,1.25,1.75,0.069,0.057,0.082,20.07,19.47,20.57,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.57,46.24,50.5,47.21,45.31,48.2,0,0,0,0,0,0,1.05,0,0.083,0.11,0.88,0.12,44.7
1237154400000,2009,3,2008,6,24,7,0.889,0.078,0.665,31739.1,192.8,192.8,188.9,4,4,4,1470,1330,1619,1341,1201,129,129,129,241.3,101,390,0.0881,0.0797,0.097,1100,1100,1100,990,990,990,969.4,968.9,969.9,20.6,20.1,21.1,0.875,0.823,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.088,0.084,0.092,18.79,18.27,19.29,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.25,46.89,49.6,47.23,45.96,48.2,0,0,0,0,0,0,1.05,0,0.224,0.088,0.75,0.25,35.7
1237759200000,2009,3,2008,6,25,7,1.15,0.078,0.665,29295,181.7,181.7,174.4,4,4,4,1898,1682,2114,1769,1553,129,129,129,669.1,453,885,0.0684,0.061,0.0767,1100,1100,1100,990,990,990,970.8,970.1,971.4,19.2,18.6,19.9,0.924,0.916,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.86,1.87,0.097,0.094,0.1,17.38,16.75,18.06,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.48,42.79,46.35,43.59,41.93,45.42,0,0,0,0,0,0,0.969,0,0.485,0.068,0.58,0.42,25.5
1238364000000,2009,3,2008,6,26,7,1.42,0.116,0.665,27177.1,166,166,161.8,4,4,4,2341,2184,2483,2149,2055,191.9,129,217,1049,955,1166,0.0815,0.0574,0.0946,1100,1100,1100,990,990,990,971.9,971.5,972.3,18.1,17.7,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.2,15.86,16.58,0.946,0.944,0.947,0.979,0.977,0.98,0.925,0.923,0.928,41.32,40.39,42.34,40.44,39.46,41.49,0,0,0,0,0,0,0.899,0,0.755,0.082,0.47,0.53,19.1
1238968800000,2009,4,2008,7,27,7,1.57,0.131,0.665,26006.9,156.7,156.7,154.8,4,4,4,2592,2526,2626,2375,2309,217,217,217,1275,1209,1309,0.0837,0.0826,0.0859,1100,1100,1100,990,990,990,972.5,972.4,972.6,17.5,17.4,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.6,15.51,15.76,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.919,0.922,39.68,39.46,40.12,38.7,38.47,39.17,0,0,0,0,0,0,0.86,0,0.905,0.083,0.42,0.58,16.6
1239573600000,2009,4,2008,7,28,7,1.56,0.131,0.665,26061.2,156.6,156.6,155.1,4,4,4,2581,2529,2622,2364,2312,217,217,217,1264,1212,1305,0.0841,0.0828,0.0858,1100,1100,1100,990,990,990,972.5,972.4,972.6,17.5,17.4,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.62,15.52,15.75,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.919,0.922,39.76,39.48,40.09,38.78,38.49,39.14,0,0,0,0,0,0,0.862,0,0.895,0.084,0.43,0.57,16.7
1240178400000,2009,4,2008,7,29,7,1.48,0.131,0.665,26709.6,161.1,161.1,159,4,4,4,2442,2366,2510,2225,2149,217,217,217,1125,1049,1193,0.0889,0.0864,0.0917,1100,1100,1100,990,990,990,972.2,972,972.3,17.8,17.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.96,15.79,16.14,0.945,0.944,0.945,0.977,0.976,0.979,0.923,0.922,0.925,40.66,40.22,41.16,39.75,39.27,40.28,0,0,0,0,0,0,0.883,0,0.815,0.089,0.45,0.55,18
1240783200000,2009,4,2008,7,30,7,1.35,0.147,0.665,27682.2,168.2,168.2,164.8,4,4,4,2229,2096,2339,1987,1820,242.3,217,276,886.4,720,1022,0.109,0.0928,0.132,1100,1100,1100,990,990,990,971.7,971.3,971.9,18.3,18.1,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.47,16.21,16.79,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.05,41.33,42.91,41.19,40.46,42.05,0,0,0,0,0,0,0.915,0,0.685,0.11,0.49,0.51,20.5
1241388000000,2009,5,2008,8,31,7,1.16,0.167,0.665,29131.9,177.4,177.4,173.4,4,4,4,1922,1804,2049,1646,1528,276,276,276,545.9,428,673,0.144,0.135,0.153,1100,1100,1100,990,990,990,970.8,970.5,971.2,19.2,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.28,16.91,17.66,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.24,43.21,45.25,43.35,42.35,44.35,0,0,0,0,0,0,0.963,0,0.495,0.14,0.57,0.43,25.1
1241992800000,2009,5,2008,8,32,7,1,0.116,0.665,30658.7,186,186,182.5,4,4,4,1657,1554,1766,1465,1362,192,192,192,365,262,474,0.116,0.109,0.124,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.916,0.908,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.091,0.095,18.14,17.78,18.48,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.55,45.59,47.45,45.62,44.68,46.5,0,0,0,0,0,0,1.01,0,0.335,0.12,0.67,0.33,30.7
1242597600000,2009,5,2008,8,33,7,0.868,0.116,0.665,31960.1,192.8,192.8,190.2,4,4,4,1435,1327,1525,1243,1135,192,192,192,143.3,35,233,0.134,0.126,0.145,1100,1100,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.858,0.811,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.85,0.087,0.083,0.091,18.92,18.58,19.31,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.6,47.71,49.65,47.56,46.76,48.2,0,0,0,0,0,0,1.06,0,0.203,0.13,0.77,0.23,36.8
1243202400000,2009,5,2008,8,34,7,0.709,0.116,0.593,30444.6,192.8,192.8,181.2,4,4,4,1172,1081,1282,980.4,888.6,192,192,192,0,0,0,0.164,0.15,0.178,980.4,888.6,1090,990,990,990,968.4,968.2,968.8,21.6,21.2,21.8,0.634,0.53,0.782,0.45,0.369,0.626,0.021,0.017,0.03,1.35,1.14,1.71,0.063,0.052,0.08,20.2,19.51,20.71,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.31,43.08,49.73,45.3,42.21,48.2,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,42.9
1243807200000,2009,6,2008,9,35,7,0.601,0.0974,0.504,26815.1,170.8,170.8,159.6,4,3,3.857142857142857,993.7,938.6,1057,832.7,777.6,161,161,161,0,0,0,0.162,0.152,0.172,832.7,777.6,896,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.476,0.425,0.534,0.342,0.315,0.373,0.015,0.014,0.017,1.05,0.974,1.15,0.048,0.044,0.053,21.08,20.77,21.32,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,42.91,39.52,51.82,41.62,38.53,48.2,0,0,0,0,0,0,0.887,0,0.097,0.16,0.84,0.16,44.6
1244412000000,2009,6,2008,9,36,7,0.534,0.0974,0.436,23896.1,144.6,144.6,142.2,3,3,3,882.5,841.9,922.5,721.5,680.9,161,161,161,0,0,0,0.183,0.175,0.191,721.5,680.9,761.5,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.378,0.35,0.411,0.283,0.256,0.308,0.013,0.011,0.014,0.927,0.855,1,0.041,0.038,0.045,21.64,21.41,21.88,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.83,46.6,50.98,47.41,45.67,48.2,0,0,0,0,0,0,0.79,0,0.098,0.18,0.82,0.18,44.7
1245016800000,2009,6,2008,9,37,7,0.484,0.0974,0.387,21815.1,134.7,134.7,129.9,3,3,3,800.4,777.2,828.6,639.4,616.2,161,161,161,0,0,0,0.201,0.194,0.207,639.4,616.2,667.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.326,0.313,0.342,0.228,0.213,0.247,0.01,0.0092,0.011,0.785,0.746,0.832,0.034,0.032,0.037,22.11,21.95,22.25,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.17,42.79,45.83,43.28,41.93,44.92,0,0,0,0,0,0,0.721,0,0.097,0.2,0.8,0.2,45.1
1245621600000,2009,6,2008,9,38,7,0.446,0.0974,0.349,19872.1,124.6,124.6,118.3,3,3,3,738.1,704.7,770.3,577.1,543.7,161,161,161,0,0,0,0.218,0.209,0.228,577.1,543.7,609.3,990,990,990,966.9,966.7,967,23.1,23,23.3,0.291,0.272,0.309,0.186,0.164,0.208,0.0081,0.0071,0.009,0.68,0.623,0.734,0.029,0.027,0.032,22.47,22.28,22.66,0.953,0.95,0.955,0.977,0.972,0.98,0.93,0.924,0.935,40.37,38.26,42.37,39.43,37.2,41.52,0,0,0,0,0,0,0.657,0,0.097,0.22,0.78,0.22,44.6
1246226400000,2009,6,2008,9,39,7,0.402,0.108,0.294,16740.7,109.5,109.5,99.65,3,2,2.2857142857142856,664.3,635.5,694,485.4,449.5,178.9,161,186,0,0,0,0.27,0.232,0.293,485.4,449.5,533,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.241,0.221,0.266,0.13,0.111,0.157,0.0055,0.0047,0.0067,0.607,0.578,0.643,0.026,0.025,0.027,22.84,22.72,22.98,0.955,0.948,0.958,0.977,0.97,0.98,0.933,0.92,0.939,46.56,36.89,52,44.66,35.79,48.2,0,0,0,0,0,0,0.554,0,0.108,0.27,0.73,0.27,41.6
1246831200000,2009,7,2008,10,40,7,0.364,0.112,0.252,14870.3,93.36,93.36,88.51,2,2,2,601.9,578.4,626.5,415.9,392.4,186,186,186,0,0,0,0.309,0.297,0.322,415.9,392.4,440.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.207,0.198,0.216,0.0953,0.0842,0.107,0.004,0.0035,0.0045,0.525,0.49,0.563,0.022,0.021,0.024,23.17,23.03,23.31,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.16,42.77,47.63,44.26,41.92,46.68,0,0,0,0,0,0,0.492,0,0.112,0.31,0.69,0.31,40.9
1247436000000,2009,7,2008,10,41,7,0.332,0.112,0.22,13034.2,82.34,82.34,77.58,2,2,2,549.5,529.4,571,363.5,343.4,186,186,186,0,0,0,0.339,0.326,0.351,363.5,343.4,385,990,990,990,966.1,966,966.2,23.9,23.8,24,0.188,0.181,0.196,0.0706,0.0611,0.0807,0.0029,0.0025,0.0034,0.447,0.416,0.479,0.019,0.017,0.02,23.48,23.35,23.6,0.95,0.948,0.953,0.975,0.971,0.98,0.927,0.92,0.934,39.76,37.66,42.01,38.79,36.57,41.17,0,0,0,0,0,0,0.431,0,0.112,0.34,0.66,0.34,39.3
1248040800000,2009,7,2008,10,42,7,0.305,0.112,0.193,11408.8,71.76,71.76,67.91,2,2,2,504.5,486.5,523.1,318.5,300.5,186,186,186,0,0,0,0.369,0.356,0.382,318.5,300.5,337.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.166,0.179,0.0493,0.0408,0.0581,0.002,0.0017,0.0024,0.379,0.352,0.407,0.016,0.015,0.017,23.75,23.64,23.86,0.944,0.941,0.947,0.97,0.97,0.97,0.915,0.913,0.918,35,33.08,36.99,33.95,32.09,35.88,0,0,0,0,0,0,0.377,0,0.112,0.37,0.63,0.37,37.4
1248645600000,2009,7,2008,10,43,7,0.281,0.107,0.174,10349.5,64.29,64.29,61.6,2,2,2,465,446.8,480.7,287.9,274.5,177.1,155,186,0,0,0,0.381,0.341,0.404,287.9,274.5,299.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.157,0.164,0.0349,0.0286,0.0402,0.0014,0.0012,0.0017,0.332,0.313,0.347,0.014,0.013,0.014,23.98,23.89,24.05,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.912,31.75,30.24,33.14,30.8,29.33,32.14,0,0,0,0,0,0,0.342,0,0.107,0.38,0.62,0.38,36.8
1249250400000,2009,8,2008,11,44,7,0.255,0.0937,0.161,9634.77,61.24,61.24,57.35,2,2,2,421.8,403.9,440,266.8,248.9,155,155,155,0,0,0,0.368,0.352,0.384,266.8,248.9,285,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.151,0.145,0.158,0.025,0.0169,0.0335,0.001,0.00069,0.0014,0.299,0.272,0.326,0.012,0.011,0.013,24.2,24.09,24.31,0.934,0.929,0.938,0.97,0.97,0.97,0.905,0.902,0.909,29.56,27.58,31.57,28.67,26.75,30.62,0,0,0,0,0,0,0.319,0,0.094,0.37,0.63,0.37,37.8
1249855200000,2009,8,2008,11,45,7,0.232,0.0937,0.139,8321.21,52.47,52.47,49.53,2,1,1.4285714285714286,384.1,369.7,399.3,229.1,214.7,155,155,155,0,0,0,0.404,0.388,0.419,229.1,214.7,244.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.138,0.133,0.143,0.0152,0.014,0.0165,0.00062,0.00057,0.00067,0.336,0.256,0.404,0.014,0.01,0.016,24.34,24.28,24.4,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.897,0.939,40.29,25.87,52.16,38.53,25.09,48.2,0,0,0,0,0,0,0.275,0,0.093,0.4,0.6,0.4,35.9
1250460000000,2009,8,2008,11,46,7,0.214,0.0937,0.12,7499.81,47.37,47.37,44.64,1,1,1,353.9,341.6,366.2,198.9,186.6,155,155,155,0,0,0,0.438,0.423,0.454,198.9,186.6,211.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.132,0.0127,0.0116,0.0137,0.00051,0.00047,0.00055,0.351,0.329,0.373,0.014,0.013,0.015,24.48,24.4,24.56,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.55,42.73,48.34,44.64,41.88,47.37,0,0,0,0,0,0,0.248,0,0.094,0.44,0.56,0.44,35
1251064800000,2009,8,2008,11,47,7,0.198,0.0937,0.104,6477.94,41.08,41.08,38.56,1,1,1,327.7,318.3,338,172.7,163.3,155,155,155,0,0,0,0.473,0.459,0.487,172.7,163.3,183,990,990,990,965,965,965.1,25,24.9,25,0.118,0.115,0.122,0.0104,0.00963,0.0113,0.00042,0.00039,0.00045,0.304,0.287,0.323,0.012,0.011,0.013,24.66,24.59,24.72,0.947,0.944,0.95,0.975,0.97,0.98,0.923,0.916,0.931,39.54,37.37,41.91,38.56,36.26,41.08,0,0,0,0,0,0,0.214,0,0.094,0.47,0.53,0.47,32.7
1251669600000,2009,8,2008,11,48,7,0.184,0.0746,0.109,6838.88,43.71,43.71,40.71,1,1,1,303.9,292.9,315.3,180.6,160.3,123.3,118,155,0,0,0,0.405,0.379,0.492,180.6,160.3,193.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.114,0.121,0.0111,0.00938,0.0122,0.00044,0.00037,0.00049,0.315,0.282,0.337,0.013,0.011,0.013,24.76,24.71,24.82,0.949,0.943,0.953,0.978,0.97,0.98,0.928,0.914,0.934,41.62,36.67,44.6,40.71,35.57,43.71,0,0,0,0,0,0,0.226,0,0.075,0.41,0.59,0.41,37.2
1252274400000,2009,9,2008,12,49,7,0.17,0.0714,0.0985,6119.74,38.5,38.5,36.43,1,1,1,280.8,271.8,289.3,162.8,153.8,118,118,118,0,0,0,0.42,0.408,0.434,162.8,153.8,171.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.107,0.114,0.00959,0.00883,0.0103,0.00038,0.00035,0.00041,0.282,0.266,0.298,0.011,0.011,0.012,24.89,24.84,24.95,0.943,0.94,0.946,0.972,0.97,0.975,0.917,0.912,0.922,37.49,35.4,39.49,36.43,34.33,38.5,0,0,0,0,0,0,0.202,0,0.0715,0.42,0.58,0.42,36
1252879200000,2009,9,2008,12,50,7,0.158,0.0714,0.0863,5341.51,33.65,33.65,31.79,1,1,1,260.7,254.1,268.8,142.7,136.1,118,118,118,0,0,0,0.453,0.439,0.464,142.7,136.1,150.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.106,0.00788,0.00732,0.00857,0.00031,0.00029,0.00034,0.247,0.235,0.261,0.0098,0.0093,0.01,25.01,24.96,25.05,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,32.78,31.2,34.69,31.79,30.26,33.65,0,0,0,0,0,0,0.177,0,0.0717,0.45,0.55,0.45,33.8
1253484000000,2009,9,2008,12,51,7,0.148,0.0714,0.0766,4724.88,29.82,29.82,28.12,1,1,1,244.7,238.5,252.2,126.7,120.5,118,118,118,0,0,0,0.482,0.468,0.495,126.7,120.5,134.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0979,0.0957,0.101,0.00652,0.00599,0.00715,0.00026,0.00024,0.00028,0.218,0.207,0.231,0.0086,0.0082,0.0091,25.11,25.06,25.16,0.929,0.926,0.933,0.97,0.97,0.97,0.901,0.898,0.905,28.99,27.52,30.75,28.12,26.7,29.82,0,0,0,0,0,0,0.156,0,0.0714,0.48,0.52,0.48,31.9
1254088800000,2009,9,2008,12,52,7,0.142,0.0641,0.078,4823.41,31.01,31.01,28.71,1,1,1,235,232.7,236.6,129,116.7,106,97,118,0,0,0,0.451,0.411,0.503,129,116.7,138.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0977,0.0943,0.1,0.00671,0.00567,0.00754,0.00026,0.00022,0.0003,0.221,0.2,0.238,0.0087,0.0079,0.0094,25.17,25.15,25.19,0.929,0.923,0.934,0.97,0.97,0.97,0.902,0.895,0.906,29.6,26.61,31.97,28.71,25.81,31.01,0,0,0,0,0,0,0.16,0,0.064,0.45,0.55,0.45,34
1254693600000,2009,10,2009,1,1,7,0.136,0.0587,0.0777,4816.91,29.89,29.89,28.67,1,1,1,225.5,220.4,230.8,128.5,123.4,97,97,97,0,0,0,0.43,0.42,0.44,128.5,123.4,133.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0968,0.095,0.0986,0.00667,0.00624,0.00712,0.00026,0.00024,0.00028,0.219,0.21,0.229,0.0086,0.0083,0.009,25.23,25.19,25.27,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.56,28.37,30.81,28.67,27.52,29.89,0,0,0,0,0,0,0.159,0,0.0583,0.43,0.57,0.43,35.4
1255298400000,2009,10,2009,1,2,7,0.129,0.0587,0.0707,4364.09,27.07,27.07,25.98,1,1,1,213.9,209.2,218.5,116.9,112.2,97,97,97,0,0,0,0.454,0.444,0.464,116.9,112.2,121.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0927,0.091,0.0943,0.00568,0.00529,0.00608,0.00022,0.00021,0.00024,0.199,0.19,0.207,0.0078,0.0074,0.0081,25.32,25.28,25.35,0.923,0.919,0.926,0.97,0.97,0.97,0.895,0.892,0.898,26.78,25.66,27.91,25.98,24.89,27.07,0,0,0,0,0,0,0.144,0,0.0583,0.46,0.55,0.45,33.8
1255903200000,2009,10,2009,1,3,7,0.123,0.0587,0.0643,2312.29,24.44,24.44,13.76,1,1,1,203.3,198,207.3,106.3,101,97,97,97,0,0,0,0.477,0.468,0.49,106.3,101,110.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0871,0.0903,0.00478,0.00434,0.00513,0.00019,0.00017,0.0002,0.18,0.17,0.187,0.007,0.0067,0.0073,25.4,25.37,25.43,0.524,0,0.918,0.554,0,0.97,0.508,0,0.89,14.19,0,25.19,13.76,0,24.44,0,3,0,0,0.429,0,0.0765,0.429,0.0587,0.48,0.52,0.48,18.8
1256508000000,2009,10,2009,1,4,7,0.117,0.0561,0.0609,689.357,28.72,28.72,4.103,1,1,1,193.5,191.4,196.1,100.8,94.45,92.71,67,97,0,0,0,0.48,0.344,0.507,100.8,94.45,128,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0865,0.0847,0.0931,0.00431,0.00378,0.00663,0.00017,0.00015,0.00026,0.169,0.159,0.215,0.0066,0.0062,0.0084,25.42,25.38,25.43,0.133,0,0.93,0.139,0,0.97,0.129,0,0.902,4.23,0,29.61,4.103,0,28.72,0,6,0,0,0.857,0,0.0228,0.857,0.0561,0.48,0.52,0.48,5.89
1257112800000,2009,11,2009,2,5,7,0.127,0.0405,0.0866,5419.32,33.66,33.66,32.26,1,1,1,210.2,200.2,216.3,143.2,133.2,67,67,67,0,0,0,0.319,0.31,0.335,143.2,133.2,149.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0984,0.0949,0.101,0.00793,0.00707,0.00844,0.00031,0.00028,0.00033,0.242,0.224,0.253,0.0095,0.0088,0.0099,25.3,25.25,25.37,0.936,0.932,0.938,0.97,0.97,0.97,0.908,0.904,0.91,33.26,30.88,34.7,32.26,29.96,33.66,0,0,0,0,0,0,0.179,0,0.0404,0.32,0.68,0.32,42.7
1257717600000,2009,11,2009,2,6,7,0.13,0.0518,0.0785,4879.65,33.47,33.47,29.05,1,1,1,215.4,213.6,217.4,129.8,120.9,85.57,67,93,0,0,0,0.397,0.311,0.435,129.8,120.9,148.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.096,0.0937,0.1,0.00678,0.00602,0.00837,0.00027,0.00024,0.00033,0.22,0.205,0.252,0.0086,0.0081,0.0099,25.29,25.26,25.31,0.93,0.926,0.938,0.97,0.97,0.97,0.902,0.898,0.91,29.94,27.77,34.5,29.05,26.94,33.47,0,0,0,0,0,0,0.161,0,0.0515,0.4,0.6,0.4,37.5
1258322400000,2009,11,2009,2,7,7,0.14,0.0518,0.0883,5509.79,38.71,38.71,32.8,1,1,1,231.6,221.5,237.7,146,128.5,85.57,67,93,0,0,0,0.371,0.282,0.42,146,128.5,170.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.102,0.0964,0.108,0.00816,0.00668,0.0103,0.00032,0.00026,0.0004,0.249,0.219,0.291,0.0098,0.0086,0.011,25.16,25.08,25.25,0.937,0.93,0.945,0.971,0.97,0.975,0.91,0.902,0.922,33.76,29.6,39.69,32.8,28.71,38.71,0,0,0,0,0,0,0.182,0,0.0517,0.37,0.63,0.37,39.4
1258927200000,2009,11,2009,2,8,7,0.145,0.0405,0.105,6604.68,41.52,41.52,39.31,1,1,1,240.1,235.5,249.1,173.1,168.5,67,67,67,0,0,0,0.279,0.269,0.285,173.1,168.5,182.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.107,0.112,0.0105,0.0101,0.0112,0.00041,0.0004,0.00044,0.296,0.287,0.312,0.012,0.011,0.012,25.06,24.99,25.1,0.946,0.945,0.949,0.976,0.974,0.98,0.924,0.92,0.93,40.26,39.17,42.37,39.31,38.16,41.52,0,0,0,0,0,0,0.218,0,0.04,0.28,0.72,0.28,45.5
1259532000000,2009,11,2009,2,9,7,0.154,0.0457,0.108,6821.56,41.73,41.73,40.6,1,1,1,254.2,249.4,260.4,178.6,174.3,75.57,67,77,0,0,0,0.297,0.269,0.306,178.6,174.3,183.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.111,0.114,0.0109,0.0106,0.0113,0.00043,0.00042,0.00045,0.307,0.299,0.315,0.012,0.012,0.012,24.98,24.94,25,0.948,0.947,0.949,0.979,0.977,0.98,0.928,0.925,0.93,41.48,40.45,42.58,40.6,39.52,41.73,0,0,0,0,0,0,0.226,0,0.046,0.3,0.7,0.3,44.3
1260136800000,2009,12,2009,3,10,7,0.174,0.0466,0.127,7887.09,50.15,50.15,46.95,2,1,1.1428571428571428,287.2,266.6,307.1,210.2,189.6,77,77,77,0,0,0,0.269,0.251,0.289,210.2,189.6,230.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.123,0.116,0.131,0.0136,0.0119,0.0153,0.00054,0.00047,0.00061,0.341,0.244,0.391,0.014,0.0097,0.016,24.81,24.7,24.91,0.951,0.923,0.959,0.979,0.97,0.98,0.931,0.895,0.94,44.92,25.85,52.38,43.36,25.08,48.2,0,0,0,0,0,0,0.261,0,0.047,0.27,0.73,0.27,45.3
1260741600000,2009,12,2009,3,11,7,0.194,0.0466,0.147,8934.33,54.6,54.6,53.18,2,2,2,320.7,310.7,327.1,243.7,233.7,77,77,77,0,0,0,0.24,0.235,0.248,243.7,233.7,250.1,990,990,990,965,965,965,25,25,25,0.135,0.132,0.138,0.0165,0.0156,0.017,0.00066,0.00062,0.00068,0.259,0.248,0.266,0.01,0.0099,0.011,24.74,24.7,24.8,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.896,0.901,27.41,26.26,28.15,26.59,25.47,27.3,0,0,0,0,0,0,0.295,0,0.047,0.24,0.76,0.24,46.1
1261346400000,2009,12,2009,3,12,7,0.208,0.0466,0.162,9807.13,59.99,59.99,58.38,2,2,2,344.5,332.3,352,267.5,255.3,77,77,77,0,0,0,0.224,0.219,0.232,267.5,255.3,275,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.144,0.139,0.146,0.0253,0.0195,0.0288,0.001,0.00078,0.0012,0.292,0.274,0.303,0.012,0.011,0.012,24.59,24.54,24.66,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.903,0.907,30.09,28.73,30.92,29.19,27.86,30,0,0,0,0,0,0,0.324,0,0.046,0.22,0.78,0.22,47.1
1261951200000,2009,12,2009,3,13,7,0.225,0.0455,0.179,10859.6,68.01,68.01,64.64,2,2,2,371.7,355.5,385,296.4,278.5,75.29,73,77,0,0,0,0.203,0.19,0.217,296.4,278.5,312,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.154,0.148,0.159,0.0389,0.0305,0.0463,0.0016,0.0012,0.0019,0.335,0.309,0.358,0.014,0.012,0.015,24.41,24.32,24.51,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.907,0.914,33.32,31.32,35.05,32.32,30.38,34,0,0,0,0,0,0,0.359,0,0.046,0.2,0.8,0.2,48.3
1262556000000,2010,1,2009,4,14,7,0.249,0.0442,0.205,12390.1,79.64,79.64,73.75,2,2,2,411.3,388.1,437.3,338.3,315.1,73,73,73,0,0,0,0.178,0.167,0.188,338.3,315.1,364.3,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.168,0.16,0.178,0.0587,0.0477,0.0709,0.0024,0.0019,0.0029,0.398,0.363,0.437,0.016,0.015,0.018,24.15,24,24.3,0.946,0.943,0.95,0.973,0.97,0.978,0.92,0.914,0.929,37.91,35.38,40.73,36.88,34.32,39.82,0,0,0,0,0,0,0.41,0,0.044,0.18,0.82,0.18,49.8
1263160800000,2010,1,2009,4,15,7,0.29,0.0442,0.246,14861.6,95.55,95.55,88.46,2,2,2,479,447.4,514.1,406,374.4,73,73,73,0,0,0,0.153,0.142,0.163,406,374.4,441.1,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.192,0.181,0.205,0.0906,0.0757,0.107,0.0037,0.0031,0.0045,0.499,0.452,0.552,0.021,0.019,0.023,23.75,23.53,23.93,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,45.13,41.82,48.75,44.23,40.98,47.78,0,0,0,0,0,0,0.491,0,0.044,0.15,0.85,0.15,51.2
1263765600000,2010,1,2009,4,16,7,0.353,0.0504,0.302,17502.7,114.6,114.6,104.2,3,2,2.7142857142857144,583,529.1,641.8,499.7,456.1,83.29,73,91,0,0,0,0.143,0.13,0.157,499.7,456.1,550.8,990,990,990,966.2,966,966.5,23.8,23.5,24,0.234,0.21,0.264,0.137,0.114,0.169,0.0058,0.0048,0.0072,0.569,0.519,0.623,0.024,0.022,0.026,23.21,22.91,23.44,0.95,0.945,0.958,0.974,0.97,0.98,0.925,0.917,0.939,40.86,35.17,51.71,39.32,34.12,48.2,0,0,0,0,0,0,0.579,0,0.051,0.14,0.86,0.14,49.6
1264370400000,2010,1,2009,4,17,7,0.457,0.055,0.402,22672.1,144.6,144.6,135,3,3,3,755.9,665.6,836.1,664.9,574.6,91,91,91,0,0,0,0.121,0.109,0.137,664.9,574.6,745.1,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.329,0.277,0.376,0.245,0.185,0.299,0.011,0.0079,0.013,0.816,0.663,0.953,0.035,0.028,0.042,22.26,21.8,22.77,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.931,0.938,46.2,40.75,50.82,44.98,39.84,48.2,0,0,0,0,0,0,0.75,0,0.055,0.12,0.88,0.12,49.6
1264975200000,2010,2,2009,5,18,7,0.578,0.0829,0.496,26653.4,174.8,174.8,158.7,4,3,3.7142857142857144,956.4,861.9,1054,819.4,724.9,137,137,137,0,0,0,0.144,0.13,0.159,819.4,724.9,917.4,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.456,0.37,0.545,0.335,0.285,0.383,0.015,0.013,0.017,1.03,0.924,1.18,0.046,0.041,0.054,21.25,20.75,21.73,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.3,39.37,50.97,43.11,38.37,48.2,0,0,0,0,0,0,0.881,0,0.082,0.14,0.86,0.14,46.1
1265580000000,2010,2,2009,5,19,7,0.738,0.0915,0.635,31898.3,192.8,192.8,189.9,4,4,4,1221,1094,1357,1070,956.9,151.3,137,162,19.86,0,95,0.124,0.117,0.133,1050,956.9,1100,990,990,990,968.6,968.2,969,21.4,21,21.8,0.723,0.581,0.832,0.547,0.402,0.648,0.026,0.018,0.031,1.56,1.25,1.78,0.073,0.057,0.085,19.85,19.2,20.56,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,48.7,46.08,50.25,47.47,45.16,48.2,0,0,0,0,0,0,1.05,0,0.103,0.12,0.86,0.14,43.2
1266184800000,2010,2,2009,5,20,7,0.929,0.098,0.665,31381.5,191.7,191.7,186.8,4,4,4,1537,1403,1699,1375,1241,162,162,162,274.9,141,437,0.106,0.0954,0.115,1100,1100,1100,990,990,990,969.6,969.2,970.1,20.4,19.9,20.8,0.889,0.851,0.913,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.8,1.86,0.09,0.086,0.094,18.56,18.01,19.03,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.65,46.21,48.89,46.7,45.29,47.91,0,0,0,0,0,0,1.04,0,0.264,0.11,0.72,0.28,33.8
1266789600000,2010,2,2009,5,21,7,1.22,0.098,0.665,28673.2,178.7,178.7,170.7,4,4,4,2022,1770,2269,1860,1608,162,162,162,759.9,508,1007,0.0807,0.0714,0.0915,1100,1100,1100,990,990,990,971.1,970.4,971.7,18.9,18.3,19.6,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.87,1.87,0.099,0.095,0.1,17.03,16.38,17.78,0.948,0.946,0.951,0.98,0.98,0.98,0.929,0.927,0.932,43.54,41.79,45.58,42.67,40.95,44.66,0,0,0,0,0,0,0.948,0,0.555,0.08,0.55,0.45,23.5
1267394400000,2010,3,2009,6,22,7,1.52,0.145,0.665,26381.2,162.2,162.2,157,4,4,4,2512,2324,2708,2273,2085,239,239,239,1173,985,1369,0.0953,0.0882,0.103,1100,1100,1100,990,990,990,972.3,971.9,972.8,17.7,17.2,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.79,15.32,16.24,0.944,0.942,0.946,0.976,0.974,0.979,0.922,0.917,0.926,40.2,38.92,41.43,39.26,37.9,40.56,0,0,0,0,0,0,0.872,0,0.855,0.095,0.44,0.56,17.4
1267999200000,2010,3,2009,6,23,7,1.87,0.145,0.665,23754.6,149.3,149.3,141.4,4,4,4,3093,2791,3388,2854,2552,239,239,239,1754,1452,2049,0.0776,0.0706,0.0856,1100,1100,1100,990,990,990,973.7,973,974.4,16.3,15.6,17,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.41,13.74,15.12,0.937,0.933,0.941,0.971,0.97,0.973,0.91,0.905,0.916,36.42,34.6,38.38,35.35,33.56,37.33,0,0,0,0,0,0,0.786,0,1.205,0.078,0.36,0.64,12.7
1268604000000,2010,3,2009,6,24,7,2.21,0.145,0.665,21563.2,132.4,132.4,128.4,4,4,4,3650,3468,3784,3411,3229,239,239,239,2311,2129,2445,0.0656,0.0632,0.0689,1100,1100,1100,990,990,990,974.9,974.6,975.2,15.1,14.8,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.19,12.9,13.57,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,33.08,32.3,34.14,32.09,31.33,33.11,0,0,0,0,0,0,0.713,0,1.545,0.066,0.3,0.7,9.76
1269208800000,2010,3,2009,6,25,7,2.32,0.145,0.665,20831.4,124.8,124.8,124,4,4,4,3841,3806,3858,3602,3567,239,239,239,2502,2467,2519,0.0622,0.0619,0.0628,1100,1100,1100,990,990,990,975.3,975.3,975.4,14.7,14.6,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.78,12.75,12.86,0.927,0.927,0.928,0.97,0.97,0.97,0.899,0.899,0.9,31.96,31.86,32.17,31,30.9,31.2,0,0,0,0,0,0,0.689,0,1.655,0.063,0.29,0.71,8.98
1269813600000,2010,3,2009,6,26,7,2.3,0.164,0.665,20968.7,125.7,125.7,124.8,4,4,4,3806,3767,3845,3535,3472,271,239,295,2435,2372,2506,0.0713,0.0622,0.0783,1100,1100,1100,990,990,990,975.3,975.2,975.4,14.7,14.6,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.86,12.77,12.94,0.928,0.927,0.928,0.97,0.97,0.97,0.9,0.899,0.901,32.17,31.94,32.4,31.2,30.98,31.43,0,0,0,0,0,0,0.693,0,1.635,0.071,0.29,0.71,9.12
1270418400000,2010,4,2009,7,27,7,2.28,0.178,0.665,21086.7,125.9,125.9,125.5,4,4,4,3776,3758,3806,3481,3463,295,295,295,2381,2363,2411,0.0781,0.0775,0.0785,1100,1100,1100,990,990,990,975.2,975.2,975.3,14.8,14.7,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.92,12.86,12.96,0.928,0.928,0.929,0.97,0.97,0.97,0.9,0.9,0.901,32.35,32.17,32.45,31.38,31.2,31.48,0,0,0,0,0,0,0.697,0,1.615,0.078,0.29,0.71,9.25
1271023200000,2010,4,2009,7,28,7,2.31,0.178,0.665,20915.8,124.7,124.7,124.5,4,4,4,3819,3810,3828,3524,3515,295,295,295,2425,2415,2433,0.0772,0.0771,0.0774,1100,1100,1100,990,990,990,975.3,975.3,975.3,14.7,14.7,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.83,12.81,12.85,0.927,0.927,0.928,0.97,0.97,0.97,0.9,0.899,0.9,32.09,32.04,32.14,31.12,31.08,31.18,0,0,0,0,0,0,0.692,0,1.645,0.077,0.29,0.71,9.05
1271628000000,2010,4,2009,7,29,7,2.28,0.178,0.665,21091.4,126.4,126.4,125.5,4,4,4,3774,3737,3806,3479,3442,295,295,295,2379,2342,2411,0.0782,0.0775,0.0789,1100,1100,1100,990,990,990,975.2,975.1,975.3,14.8,14.7,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.92,12.86,13,0.928,0.928,0.929,0.97,0.97,0.97,0.9,0.9,0.901,32.36,32.17,32.58,31.39,31.2,31.6,0,0,0,0,0,0,0.697,0,1.615,0.078,0.29,0.71,9.25
1272232800000,2010,4,2009,7,30,7,2.23,0.183,0.665,21436.4,128.6,128.6,127.6,4,4,4,3684,3638,3724,3381,3317,302.4,295,321,2281,2217,2329,0.0821,0.0792,0.0882,1100,1100,1100,990,990,990,975,974.9,975.1,15,14.9,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.13,0.12,0.13,13.12,13.03,13.21,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,32.89,32.66,33.15,31.9,31.68,32.16,0,0,0,0,0,0,0.709,0,1.565,0.082,0.3,0.7,9.61
1272837600000,2010,5,2009,8,31,7,2.12,0.194,0.665,22085.6,134.2,134.2,131.5,4,4,4,3511,3388,3616,3190,3067,321,321,321,2090,1967,2195,0.0915,0.0888,0.0948,1100,1100,1100,990,990,990,974.6,974.4,974.9,15.4,15.1,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.48,13.26,13.74,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,33.88,33.27,34.6,32.87,32.28,33.56,0,0,0,0,0,0,0.73,0,1.455,0.092,0.31,0.69,10.4
1273442400000,2010,5,2009,8,32,7,1.92,0.194,0.665,23382,143.6,143.6,139.2,4,4,4,3175,2996,3341,2854,2675,321,321,321,1755,1575,1920,0.101,0.0961,0.107,1100,1100,1100,990,990,990,973.9,973.5,974.3,16.1,15.7,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.21,13.84,14.62,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,35.87,34.87,37.02,34.79,33.82,35.91,0,0,0,0,0,0,0.773,0,1.255,0.1,0.35,0.65,12.2
1274047200000,2010,5,2009,8,33,7,1.67,0.194,0.665,25212.3,154.5,154.5,150.1,4,4,4,2763,2603,2935,2442,2282,321,321,321,1342,1182,1514,0.116,0.109,0.123,1100,1100,1100,990,990,990,972.9,972.6,973.4,17.1,16.6,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.18,14.77,15.57,0.942,0.94,0.943,0.973,0.97,0.975,0.916,0.912,0.92,38.56,37.42,39.61,37.52,36.32,38.63,0,0,0,0,0,0,0.834,0,1.005,0.12,0.4,0.6,15.1
1274652000000,2010,5,2009,8,34,7,1.45,0.194,0.665,26885.9,164.1,164.1,160,4,4,4,2404,2257,2553,2083,1936,321,321,321,983.3,836,1132,0.134,0.126,0.142,1100,1100,1100,990,990,990,972.1,971.7,972.4,17.9,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.05,15.69,16.4,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,40.91,39.94,41.86,40.01,38.98,41.02,0,0,0,0,0,0,0.889,0,0.785,0.13,0.46,0.54,18.5
1275256800000,2010,5,2009,8,35,7,1.23,0.161,0.665,28602.8,175,175,170.3,4,4,4,2027,1873,2195,1761,1616,266.1,257,321,661.3,516,776,0.131,0.121,0.146,1100,1100,1100,990,990,990,971.1,970.7,971.6,18.9,18.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,16.99,16.56,17.44,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.43,42.27,44.65,42.56,41.42,43.76,0,0,0,0,0,0,0.946,0,0.565,0.13,0.54,0.46,23.3
1275861600000,2010,6,2009,9,36,7,1.03,0.155,0.665,30370.1,184.6,184.6,180.8,4,4,4,1706,1593,1828,1449,1336,257,257,257,348.6,236,471,0.151,0.141,0.161,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.98,17.58,18.35,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.12,45.04,47.1,45.19,44.14,46.16,0,0,0,0,0,0,1,0,0.365,0.15,0.65,0.35,29.5
1276466400000,2010,6,2009,9,37,7,0.886,0.155,0.665,31804.8,192.7,192.7,189.3,4,4,4,1466,1375,1557,1209,1118,257,257,257,108.4,18,200,0.176,0.165,0.187,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.875,0.836,0.913,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.092,18.8,18.47,19.13,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.29,47.41,49.17,47.33,46.46,48.19,0,0,0,0,0,0,1.05,0,0.221,0.17,0.75,0.25,35.9
1277071200000,2010,6,2009,9,38,7,0.729,0.155,0.573,29377.7,190.1,190.1,174.9,4,4,4,1205,1102,1324,947.7,844.9,257,257,257,0,0,0,0.214,0.194,0.233,947.7,844.9,1067,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.621,0.509,0.779,0.42,0.348,0.573,0.02,0.016,0.027,1.3,1.08,1.65,0.061,0.05,0.078,20.15,19.44,20.7,0.954,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,44.62,40.88,48.48,43.72,39.98,47.51,0,0,0,0,0,0,0.971,0,0.156,0.21,0.79,0.21,40.3
1277676000000,2010,6,2009,9,39,7,0.608,0.145,0.463,24425.9,155,155,145.4,4,3,3.142857142857143,1005,943.2,1073,765.3,716.2,239.9,227,257,0,0,0,0.239,0.226,0.25,765.3,716.2,815.7,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.432,0.384,0.482,0.308,0.279,0.334,0.014,0.013,0.015,1.01,0.928,1.07,0.046,0.042,0.049,21.09,20.84,21.4,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.937,48.52,39.72,51.69,46.62,38.74,48.2,0,0,0,0,0,0,0.808,0,0.145,0.24,0.76,0.24,40.2
1278280800000,2010,7,2009,10,40,7,0.533,0.137,0.396,21964.4,138.3,138.3,130.7,3,3,3,881.5,838.1,927.1,654.5,611.1,227,227,227,0,0,0,0.258,0.245,0.271,654.5,611.1,700.1,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.344,0.319,0.37,0.238,0.209,0.269,0.011,0.0092,0.012,0.819,0.746,0.896,0.036,0.033,0.04,21.75,21.5,22,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.937,44.47,41.95,47.05,43.58,41.11,46.11,0,0,0,0,0,0,0.726,0,0.137,0.26,0.74,0.26,41.2
1278885600000,2010,7,2009,10,41,7,0.484,0.137,0.346,19471.2,120.8,120.8,115.9,3,3,3,799.8,777.2,824.9,572.8,550.2,227,227,227,0,0,0,0.284,0.275,0.292,572.8,550.2,597.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.298,0.285,0.312,0.184,0.169,0.2,0.008,0.0073,0.0088,0.681,0.643,0.724,0.03,0.028,0.032,22.22,22.08,22.35,0.952,0.951,0.954,0.975,0.972,0.979,0.929,0.924,0.933,39.61,38.21,41.16,38.63,37.14,40.28,0,0,0,0,0,0,0.644,0,0.138,0.28,0.71,0.29,40.2
1279490400000,2010,7,2009,10,42,7,0.446,0.137,0.309,17357.6,110.1,110.1,103.3,3,2,2.7142857142857144,737.9,703.6,770.3,510.9,476.6,227,227,227,0,0,0,0.308,0.295,0.323,510.9,476.6,543.3,990,990,990,966.9,966.7,967,23.1,23,23.3,0.262,0.243,0.281,0.143,0.124,0.164,0.0062,0.0053,0.0071,0.609,0.558,0.65,0.026,0.024,0.028,22.54,22.39,22.65,0.951,0.946,0.957,0.973,0.97,0.98,0.925,0.918,0.938,40.65,34.97,51.68,39.03,33.93,48.2,0,0,0,0,0,0,0.574,0,0.137,0.31,0.69,0.31,38.9
1280095200000,2010,7,2009,10,43,7,0.401,0.134,0.267,15602.6,96.4,96.4,92.87,2,2,2,663,633.9,693.5,442.1,416.4,220.9,184,227,0,0,0,0.333,0.29,0.353,442.1,416.4,466.5,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.223,0.211,0.237,0.108,0.0956,0.119,0.0046,0.0041,0.0051,0.571,0.53,0.614,0.024,0.023,0.026,22.88,22.71,23,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.46,44.88,49.72,46.44,43.99,48.2,0,0,0,0,0,0,0.516,0,0.134,0.33,0.67,0.33,38.9
1280700000000,2010,8,2009,11,44,7,0.36,0.111,0.249,14730.1,93.13,93.13,87.68,2,2,2,595.6,569.1,623.2,411.6,385.1,184,184,184,0,0,0,0.309,0.295,0.323,411.6,385.1,439.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.206,0.196,0.216,0.0933,0.0807,0.106,0.0039,0.0034,0.0045,0.52,0.48,0.562,0.022,0.02,0.024,23.2,23.05,23.36,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.73,42.03,47.52,43.84,41.19,46.57,0,0,0,0,0,0,0.487,0,0.111,0.31,0.69,0.31,40.9
1281304800000,2010,8,2009,11,45,7,0.325,0.119,0.206,12176.5,80.54,80.54,72.48,2,2,2,537.4,515.2,560.6,340.6,313.2,196.9,184,202,0,0,0,0.367,0.328,0.392,340.6,313.2,376.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.174,0.194,0.0597,0.0468,0.0768,0.0025,0.0019,0.0032,0.415,0.374,0.467,0.017,0.016,0.02,23.57,23.41,23.71,0.947,0.943,0.952,0.972,0.97,0.979,0.921,0.915,0.931,37.27,34.33,41.15,36.24,33.3,40.27,0,0,0,0,0,0,0.403,0,0.119,0.37,0.63,0.37,37.5
1281909600000,2010,8,2009,11,46,7,0.295,0.119,0.176,10440.1,65.08,65.08,62.14,2,2,2,488.4,469.5,507.8,291.5,280.1,196.9,184,202,0,0,0,0.403,0.387,0.419,291.5,280.1,305.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.161,0.171,0.0366,0.0312,0.0433,0.0015,0.0013,0.0018,0.341,0.325,0.363,0.014,0.013,0.015,23.86,23.75,23.96,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,32.03,30.76,33.55,31.07,29.83,32.54,0,0,0,0,0,0,0.345,0,0.119,0.4,0.6,0.4,35.4
1282514400000,2010,8,2009,11,47,7,0.27,0.111,0.159,9435.59,59.69,59.69,56.16,2,2,2,446.7,431,463.2,262.7,247,184,184,184,0,0,0,0.412,0.397,0.427,262.7,247,279.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.148,0.159,0.0232,0.0167,0.0308,0.00095,0.00068,0.0013,0.296,0.274,0.321,0.012,0.011,0.013,24.09,23.99,24.19,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,28.95,27.21,30.77,28.08,26.39,29.84,0,0,0,0,0,0,0.312,0,0.111,0.41,0.59,0.41,34.9
1283119200000,2010,8,2009,11,48,7,0.247,0.0914,0.155,9285.8,59.56,59.56,55.27,2,2,2,408.2,389.7,425.8,257,236.6,151.1,138,184,0,0,0,0.369,0.333,0.437,257,236.6,276.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.148,0.144,0.154,0.0215,0.0159,0.0294,0.00088,0.00065,0.0012,0.286,0.262,0.312,0.012,0.011,0.013,24.28,24.22,24.38,0.931,0.925,0.935,0.97,0.97,0.97,0.903,0.898,0.907,28.49,26.03,30.7,27.64,25.25,29.78,0,0,0,0,0,0,0.307,0,0.092,0.37,0.63,0.37,37.6
1283724000000,2010,9,2009,12,49,7,0.223,0.0835,0.139,8359.24,53.02,53.02,49.76,2,1,1.4285714285714286,368.3,352.8,383.9,230.3,214.8,138,138,138,0,0,0,0.375,0.359,0.391,230.3,214.8,245.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.132,0.143,0.0153,0.014,0.0167,0.00062,0.00056,0.00067,0.337,0.257,0.406,0.014,0.01,0.016,24.42,24.35,24.48,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.61,26.15,52.7,38.65,25.36,48.2,0,0,0,0,0,0,0.276,0,0.084,0.37,0.62,0.38,37.5
1284328800000,2010,9,2009,12,50,7,0.203,0.0835,0.12,7483.44,47.31,47.31,44.54,1,1,1,335.7,323.5,348.1,197.7,185.5,138,138,138,0,0,0,0.411,0.396,0.427,197.7,185.5,210.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.122,0.131,0.0126,0.0115,0.0136,0.0005,0.00046,0.00055,0.348,0.326,0.37,0.014,0.013,0.015,24.57,24.49,24.66,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.937,45.45,42.64,48.27,44.54,41.78,47.31,0,0,0,0,0,0,0.247,0,0.083,0.41,0.59,0.41,36.9
1284933600000,2010,9,2009,12,51,7,0.186,0.0835,0.103,6401.58,40.84,40.84,38.1,1,1,1,308.3,297.5,319.4,170.3,159.5,138,138,138,0,0,0,0.448,0.432,0.464,170.3,159.5,181.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.113,0.12,0.0102,0.00931,0.0112,0.00041,0.00037,0.00045,0.299,0.28,0.319,0.012,0.011,0.013,24.76,24.68,24.83,0.946,0.942,0.949,0.974,0.97,0.98,0.921,0.914,0.93,39.1,36.61,41.69,38.1,35.51,40.84,0,0,0,0,0,0,0.212,0,0.083,0.45,0.55,0.45,34.4
1285538400000,2010,9,2009,12,52,7,0.173,0.0762,0.097,6024.83,38.84,38.84,35.86,1,1,1,286.4,280.9,294,160.4,147.5,126,110,138,0,0,0,0.439,0.389,0.483,160.4,147.5,172.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.114,0.00938,0.00829,0.0104,0.00037,0.00033,0.00041,0.28,0.258,0.3,0.011,0.01,0.012,24.87,24.85,24.9,0.943,0.938,0.946,0.972,0.97,0.976,0.916,0.91,0.923,36.88,33.8,39.81,35.86,32.79,38.84,0,0,0,0,0,0,0.199,0,0.076,0.44,0.56,0.44,34.8
1286143200000,2010,10,2010,1,1,7,0.163,0.0665,0.0961,5970.37,37.69,37.69,35.54,1,1,1,268.8,259.8,277.9,158.8,149.8,110,110,110,0,0,0,0.409,0.396,0.423,158.8,149.8,167.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.106,0.113,0.00925,0.00848,0.01,0.00037,0.00034,0.0004,0.276,0.26,0.292,0.011,0.01,0.012,24.95,24.9,25,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.92,36.61,34.5,38.72,35.54,33.46,37.69,0,0,0,0,0,0,0.197,0,0.0669,0.41,0.59,0.41,36.6
1286748000000,2010,10,2010,1,2,7,0.153,0.0665,0.0863,5346.31,32.89,32.89,31.82,1,1,1,252.7,248.1,257.4,142.7,138.1,110,110,110,0,0,0,0.435,0.427,0.443,142.7,138.1,147.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.106,0.00788,0.00748,0.00827,0.00031,0.0003,0.00033,0.247,0.239,0.255,0.0098,0.0094,0.01,25.04,25.02,25.07,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,32.81,31.71,33.91,31.82,30.76,32.89,0,0,0,0,0,0,0.177,0,0.0667,0.43,0.56,0.44,34.9
1287352800000,2010,10,2010,1,3,7,0.146,0.0665,0.0796,4923.2,30.45,30.45,29.3,1,1,1,241.6,235.7,246.7,131.6,125.7,110,110,110,0,0,0,0.455,0.446,0.467,131.6,125.7,136.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0979,0.102,0.00694,0.00644,0.00737,0.00027,0.00025,0.00029,0.227,0.217,0.236,0.009,0.0085,0.0093,25.12,25.08,25.17,0.931,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.21,28.83,31.39,29.3,27.97,30.45,0,0,0,0,0,0,0.163,0,0.0664,0.46,0.55,0.45,33.7
1287957600000,2010,10,2010,1,4,7,0.143,0.0665,0.0768,4742.16,29.39,29.39,28.23,1,1,1,236.9,230,242,126.9,120,110,110,110,0,0,0,0.464,0.454,0.478,126.9,120,132,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0983,0.0959,0.1,0.00654,0.00595,0.00697,0.00026,0.00023,0.00028,0.219,0.206,0.228,0.0086,0.0081,0.009,25.16,25.12,25.21,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.1,27.46,30.3,28.23,26.63,29.39,0,0,0,0,0,0,0.157,0,0.0662,0.47,0.54,0.46,33.2
1288562400000,2010,11,2010,2,5,7,0.143,0.0562,0.0863,5366.55,33.01,33.01,31.94,1,1,1,235.7,228.1,240.4,142.7,135.1,93,93,93,0,0,0,0.395,0.387,0.408,142.7,135.1,147.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0987,0.103,0.00788,0.00723,0.00828,0.00031,0.00028,0.00033,0.244,0.231,0.253,0.0096,0.0091,0.01,25.14,25.1,25.2,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,32.93,31.14,34.03,31.94,30.21,33.01,0,0,0,0,0,0,0.177,0,0.0567,0.39,0.6,0.4,37.5
1289167200000,2010,11,2010,2,6,7,0.145,0.0562,0.0887,5517.82,33.89,33.89,32.84,1,1,1,239.7,237.4,244.2,146.7,144.4,93,93,93,0,0,0,0.388,0.381,0.392,146.7,144.4,151.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.102,0.104,0.00822,0.00802,0.0086,0.00032,0.00032,0.00034,0.252,0.247,0.26,0.0099,0.0098,0.01,25.11,25.07,25.13,0.938,0.937,0.939,0.97,0.97,0.97,0.909,0.909,0.911,33.86,33.33,34.93,32.84,32.33,33.89,0,0,0,0,0,0,0.182,0,0.0563,0.39,0.61,0.39,38.1
1289772000000,2010,11,2010,2,7,7,0.144,0.0562,0.0882,5486.43,33.33,33.33,32.66,1,1,1,238.8,235.7,241.8,145.8,142.7,93,93,93,0,0,0,0.39,0.385,0.395,145.8,142.7,148.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.104,0.00815,0.00788,0.00839,0.00032,0.00031,0.00033,0.25,0.245,0.255,0.0099,0.0096,0.01,25.12,25.09,25.14,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,33.67,32.94,34.36,32.66,31.95,33.33,0,0,0,0,0,0,0.181,0,0.0558,0.39,0.61,0.39,38.1
1290376800000,2010,11,2010,2,8,7,0.149,0.0562,0.0928,5776.58,35.86,35.86,34.38,1,1,1,246.4,237.1,253,153.4,144.1,93,93,93,0,0,0,0.378,0.368,0.392,153.4,144.1,160,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.00879,0.008,0.00935,0.00035,0.00032,0.00037,0.264,0.247,0.275,0.01,0.0097,0.011,25.06,25.01,25.13,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.908,0.914,35.45,33.26,36.97,34.38,32.26,35.86,0,0,0,0,0,0,0.191,0,0.0562,0.38,0.62,0.38,38.8
1290981600000,2010,11,2010,2,9,7,0.163,0.0493,0.114,7193.59,46.78,46.78,42.82,1,1,1,270.1,257.6,282.2,188.5,164.6,81.57,77,93,0,0,0,0.303,0.273,0.361,188.5,164.6,205.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.109,0.122,0.0118,0.00974,0.0132,0.00047,0.00039,0.00052,0.325,0.284,0.354,0.013,0.011,0.014,24.89,24.82,24.99,0.951,0.944,0.956,0.978,0.972,0.98,0.93,0.917,0.937,43.77,38.07,47.73,42.82,36.99,46.78,0,0,0,0,0,0,0.238,0,0.049,0.3,0.7,0.3,44.1
1291586400000,2010,12,2010,3,10,7,0.179,0.0466,0.133,8120.71,50.03,50.03,48.34,2,1,1.1428571428571428,296.8,284.7,306.6,219.8,207.7,77,77,77,0,0,0,0.26,0.251,0.27,219.8,207.7,229.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.127,0.123,0.13,0.0144,0.0134,0.0153,0.00057,0.00053,0.00061,0.358,0.243,0.393,0.014,0.0097,0.016,24.75,24.69,24.82,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.14,25.79,52.61,44.76,25.01,48.2,0,0,0,0,0,0,0.269,0,0.046,0.26,0.74,0.26,45.4
1292191200000,2010,12,2010,3,11,7,0.196,0.0466,0.15,9066.94,56.62,56.62,53.97,2,2,2,324.3,311.2,336.4,247.3,234.2,77,77,77,0,0,0,0.237,0.229,0.247,247.3,234.2,259.4,990,990,990,965,965,965.1,25,24.9,25,0.137,0.132,0.141,0.0176,0.0157,0.0214,0.0007,0.00063,0.00086,0.264,0.248,0.28,0.011,0.0099,0.011,24.71,24.64,24.8,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27.82,26.32,29.18,26.98,25.53,28.31,0,0,0,0,0,0,0.3,0,0.046,0.24,0.77,0.23,46.3
1292796000000,2010,12,2010,3,12,7,0.228,0.0466,0.181,10976,72.76,72.76,65.33,2,2,2,376.8,345.4,411.6,299.8,268.4,77,77,77,0,0,0,0.205,0.187,0.223,299.8,268.4,334.6,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.155,0.144,0.167,0.0405,0.0257,0.0569,0.0016,0.001,0.0023,0.341,0.293,0.393,0.014,0.012,0.016,24.38,24.16,24.58,0.94,0.933,0.946,0.97,0.97,0.971,0.912,0.905,0.918,33.67,30.19,37.48,32.67,29.28,36.38,0,0,0,0,0,0,0.363,0,0.047,0.2,0.79,0.21,48.1
1293400800000,2010,12,2010,3,13,7,0.296,0.054,0.242,14605,94.14,94.14,86.93,2,2,2,489.8,427.7,554,400.5,350.7,89.29,77,120,0,0,0,0.181,0.151,0.225,400.5,350.7,434.4,990,990,990,965.8,965.5,966.1,24.2,23.9,24.5,0.192,0.173,0.207,0.088,0.0645,0.104,0.0036,0.0026,0.0043,0.493,0.417,0.546,0.02,0.017,0.023,23.7,23.36,24.06,0.954,0.948,0.957,0.979,0.974,0.98,0.934,0.924,0.938,44.39,39.24,48.03,43.47,38.23,47.07,0,0,0,0,0,0,0.483,0,0.054,0.18,0.82,0.18,49.3
1294005600000,2011,1,2010,4,14,7,0.388,0.0726,0.315,18134.1,123.3,123.3,107.9,3,2,2.7142857142857144,641.6,576.7,716.7,521.6,456.7,120,120,120,0,0,0,0.188,0.167,0.208,521.6,456.7,596.7,990,990,990,966.5,966.2,966.8,23.5,23.2,23.8,0.252,0.215,0.295,0.151,0.115,0.2,0.0064,0.0048,0.0086,0.611,0.536,0.705,0.026,0.023,0.03,22.92,22.53,23.22,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,42.01,35.43,51.64,40.57,34.37,48.2,0,0,0,0,0,0,0.6,0,0.073,0.19,0.81,0.19,46.7
1294610400000,2011,1,2010,4,15,7,0.499,0.0824,0.416,23050.4,144.6,144.6,137.2,3,3,3,824.6,747.6,911.2,688.4,627.6,136.3,120,139,0,0,0,0.166,0.153,0.18,688.4,627.6,772.2,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.354,0.312,0.416,0.26,0.22,0.313,0.011,0.0095,0.014,0.866,0.757,1.01,0.038,0.033,0.045,21.94,21.44,22.35,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.16,43.81,51.76,45.73,42.94,48.2,0,0,0,0,0,0,0.762,0,0.083,0.17,0.83,0.17,46.2
1295215200000,2011,1,2010,4,16,7,0.633,0.0841,0.549,29039.8,186,186,172.9,4,4,4,1046,945.6,1134,907.1,806.6,139,139,139,0,0,0,0.133,0.123,0.147,907.1,806.6,995.4,990,990,990,968,967.7,968.3,22,21.7,22.3,0.541,0.447,0.632,0.378,0.329,0.421,0.017,0.015,0.019,1.17,0.991,1.33,0.053,0.044,0.061,20.8,20.35,21.33,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.936,44.12,40.21,47.45,43.21,39.26,46.5,0,0,0,0,0,0,0.96,0,0.084,0.13,0.87,0.13,45.9
1295820000000,2011,1,2010,4,17,7,0.758,0.0841,0.652,32278.8,192.8,192.8,192.1,4,4,4,1253,1159,1369,1114,1020,139,139,139,36.71,0,130,0.111,0.102,0.12,1077,1020,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.767,0.668,0.839,0.597,0.469,0.648,0.028,0.022,0.031,1.66,1.42,1.79,0.078,0.066,0.085,19.64,19.15,20.18,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.49,48.22,50.39,48.03,47.26,48.2,0,0,0,0,0,0,1.07,0,0.106,0.11,0.86,0.14,42.6
1296424800000,2011,1,2010,4,18,7,0.929,0.114,0.665,31373.2,191.4,191.4,186.7,4,4,4,1537,1409,1679,1348,1246,188.7,139,197,247.9,146,382,0.123,0.0987,0.137,1100,1100,1100,990,990,990,969.6,969.2,970.1,20.4,19.9,20.8,0.894,0.855,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.8,1.87,0.09,0.087,0.094,18.56,18.07,19.01,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.933,47.64,46.37,48.83,46.69,45.44,47.85,0,0,0,0,0,0,1.04,0,0.264,0.12,0.72,0.28,33.8
1297029600000,2011,2,2010,5,19,7,1.17,0.11,0.665,29054,179.8,179.8,172.9,4,4,4,1942,1736,2136,1760,1539,182,162,197,660,439,874,0.0946,0.0758,0.113,1100,1100,1100,990,990,990,970.9,970.2,971.4,19.1,18.6,19.8,0.926,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.24,16.7,17.88,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.12,42.65,45.87,43.24,41.8,44.95,0,0,0,0,0,0,0.961,0,0.505,0.094,0.57,0.43,24.8
1297634400000,2011,2,2010,5,20,7,1.4,0.098,0.665,27323.6,165.8,165.8,162.6,4,4,4,2309,2191,2400,2147,2029,162,162,162,1047,929,1138,0.0702,0.0675,0.0739,1100,1100,1100,990,990,990,971.8,971.6,972.1,18.2,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.28,16.06,16.56,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.53,40.94,42.29,40.66,40.04,41.45,0,0,0,0,0,0,0.904,0,0.735,0.07,0.48,0.52,19.5
1298239200000,2011,2,2010,5,21,7,1.49,0.098,0.665,26644.5,159.6,159.6,158.6,4,4,4,2456,2419,2480,2294,2257,162,162,162,1194,1157,1218,0.0659,0.0653,0.067,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.92,15.87,16.02,0.945,0.944,0.945,0.977,0.977,0.978,0.923,0.923,0.924,40.57,40.42,40.82,39.65,39.49,39.91,0,0,0,0,0,0,0.881,0,0.825,0.066,0.45,0.55,17.9
1298844000000,2011,2,2010,5,22,7,1.52,0.138,0.665,26349.7,157.8,157.8,156.8,4,4,4,2519,2483,2560,2291,2256,228,162,239,1191,1156,1221,0.0905,0.0652,0.0958,1100,1100,1100,990,990,990,972.4,972.3,972.5,17.6,17.5,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.77,15.67,15.86,0.944,0.944,0.944,0.976,0.976,0.977,0.922,0.921,0.923,40.16,39.89,40.39,39.21,38.92,39.46,0,0,0,0,0,0,0.871,0,0.855,0.091,0.44,0.56,17.3
