datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1362952800000,2013,3,2012,6,24,7,1.03,0.111,0.665,30369,182.5,182.5,180.8,4,4,4,1708,1659,1773,1525,1476,183,183,183,425,376,490,0.107,0.103,0.11,1100,1100,1100,990,990,990,970.2,970,970.4,19.8,19.6,20,0.918,0.913,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,17.98,17.76,18.14,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.11,45.53,46.55,45.19,44.62,45.62,0,0,0,0,0,0,1,0,0.365,0.11,0.65,0.35,29.5
1363557600000,2013,3,2012,6,25,7,1.19,0.111,0.665,28893.5,177.4,177.4,172,4,4,4,1972,1804,2173,1789,1621,183,183,183,689,521,890,0.0931,0.0842,0.101,1100,1100,1100,990,990,990,971,970.5,971.5,19,18.5,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.15,16.61,17.66,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.87,42.41,45.25,43,41.56,44.35,0,0,0,0,0,0,0.955,0,0.525,0.093,0.56,0.44,24.3
1364162400000,2013,3,2012,6,26,7,1.48,0.111,0.665,26707.9,163.9,163.9,159,4,4,4,2442,2265,2599,2259,2082,183,183,183,1159,982,1316,0.0751,0.0704,0.0808,1100,1100,1100,990,990,990,972.2,971.7,972.5,17.8,17.5,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.96,15.58,16.39,0.945,0.943,0.946,0.977,0.975,0.98,0.923,0.92,0.927,40.66,39.64,41.81,39.74,38.65,40.97,0,0,0,0,0,0,0.883,0,0.815,0.075,0.45,0.55,18
1364767200000,2013,4,2012,7,27,7,1.64,0.131,0.665,25467.1,153.4,153.4,151.6,4,4,4,2708,2642,2740,2491,2425,217,217,217,1391,1325,1423,0.0801,0.0792,0.0821,1100,1100,1100,990,990,990,972.8,972.6,972.9,17.2,17.1,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.32,15.24,15.48,0.942,0.942,0.943,0.974,0.973,0.975,0.917,0.917,0.919,38.92,38.72,39.36,37.9,37.68,38.36,0,0,0,0,0,0,0.842,0,0.975,0.08,0.41,0.59,15.5
1365372000000,2013,4,2012,7,28,7,1.62,0.131,0.665,25630.9,154.6,154.6,152.6,4,4,4,2673,2599,2732,2456,2382,217,217,217,1356,1282,1415,0.0812,0.0794,0.0835,1100,1100,1100,990,990,990,972.7,972.5,972.9,17.3,17.1,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.4,15.26,15.58,0.943,0.942,0.943,0.974,0.973,0.975,0.918,0.917,0.92,39.15,38.77,39.64,38.14,37.73,38.65,0,0,0,0,0,0,0.848,0,0.955,0.081,0.41,0.59,15.8
1365976800000,2013,4,2012,7,29,7,1.49,0.131,0.665,26586.6,161.1,161.1,158.3,4,4,4,2468,2366,2572,2251,2149,217,217,217,1152,1049,1255,0.088,0.0844,0.0917,1100,1100,1100,990,990,990,972.2,972,972.5,17.8,17.5,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.89,15.65,16.14,0.945,0.944,0.945,0.977,0.976,0.979,0.923,0.921,0.925,40.49,39.81,41.16,39.56,38.84,40.28,0,0,0,0,0,0,0.879,0,0.825,0.088,0.45,0.55,17.8
1366581600000,2013,4,2012,7,30,7,1.33,0.131,0.665,27823,169.5,169.5,165.6,4,4,4,2196,2046,2332,1979,1829,217,217,217,879.4,729,1015,0.099,0.0931,0.106,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.55,16.22,16.92,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.26,41.38,43.24,41.4,40.51,42.37,0,0,0,0,0,0,0.92,0,0.665,0.098,0.5,0.5,20.9
1367186400000,2013,4,2012,7,31,7,1.13,0.12,0.665,29426.3,179.3,179.3,175.2,4,4,4,1869,1749,1999,1670,1557,199.1,192,217,569.7,457,682,0.107,0.101,0.111,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.45,17.03,17.84,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.68,43.54,45.74,43.79,42.67,44.83,0,0,0,0,0,0,0.973,0,0.465,0.11,0.59,0.41,26
1367791200000,2013,5,2012,8,32,7,0.971,0.116,0.665,30954.7,187.7,187.7,184.3,4,4,4,1606,1509,1712,1414,1317,192,192,192,314.1,217,420,0.12,0.112,0.127,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.91,0.893,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.094,18.31,17.96,18.64,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47,46.07,47.87,46.06,45.15,46.92,0,0,0,0,0,0,1.02,0,0.306,0.12,0.68,0.32,31.9
1368396000000,2013,5,2012,8,33,7,0.835,0.116,0.662,32142.3,192.8,192.8,191.3,4,4,4,1380,1256,1481,1188,1064,192,192,192,93.29,0,189,0.14,0.13,0.153,1095,1064,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.828,0.744,0.877,0.636,0.567,0.648,0.03,0.027,0.031,1.76,1.6,1.83,0.084,0.075,0.089,19.14,18.75,19.69,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.95,48.16,49.91,47.83,47.19,48.2,0,0,0,0,0,0,1.06,0,0.173,0.14,0.79,0.21,38.5
1369000800000,2013,5,2012,8,34,7,0.678,0.116,0.562,29327.5,188,188,174.6,4,4,4,1121,1039,1218,929.1,847,192,192,192,0,0,0,0.172,0.158,0.185,929.1,847,1026,990,990,990,968.3,968,968.6,21.7,21.4,22,0.573,0.492,0.689,0.395,0.349,0.482,0.018,0.016,0.023,1.22,1.07,1.46,0.056,0.049,0.068,20.5,19.96,20.91,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.54,41.42,47.96,43.64,40.56,47,0,0,0,0,0,0,0.97,0,0.116,0.17,0.83,0.17,43.3
1369605600000,2013,5,2012,8,35,7,0.579,0.111,0.468,24856.9,158.3,158.3,148,4,3,3.2857142857142856,957.8,906.8,1016,774.6,745.8,183.1,161,192,0,0,0,0.191,0.175,0.205,774.6,745.8,824.1,990,990,990,967.7,967.5,968,22.3,22,22.5,0.425,0.396,0.471,0.314,0.299,0.338,0.014,0.013,0.015,1,0.973,1.03,0.045,0.043,0.047,21.27,21.02,21.5,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.64,39.59,51.63,45.6,38.61,48.2,0,0,0,0,0,0,0.822,0,0.111,0.19,0.81,0.19,42.9
1370210400000,2013,6,2012,9,36,7,0.514,0.0974,0.417,23228.4,144.6,144.6,138.3,3,3,3,850.4,815.9,891.4,689.4,654.9,161,161,161,0,0,0,0.19,0.181,0.197,689.4,654.9,730.4,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.355,0.335,0.382,0.261,0.238,0.289,0.012,0.01,0.013,0.869,0.811,0.942,0.038,0.035,0.042,21.83,21.59,22.03,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.05,45.09,49.32,46.09,44.19,48.2,0,0,0,0,0,0,0.768,0,0.097,0.19,0.81,0.19,45.2
1370815200000,2013,6,2012,9,37,7,0.474,0.0974,0.377,21345.5,131.1,131.1,127.1,3,3,3,784.4,762.4,807.2,623.4,601.4,161,161,161,0,0,0,0.205,0.199,0.211,623.4,601.4,646.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.317,0.305,0.33,0.217,0.203,0.233,0.0095,0.0088,0.01,0.758,0.721,0.796,0.033,0.031,0.035,22.2,22.08,22.33,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.22,41.89,44.58,42.35,41.06,43.68,0,0,0,0,0,0,0.706,0,0.097,0.21,0.8,0.2,45
1371420000000,2013,6,2012,9,38,7,0.433,0.0974,0.335,19119.5,120.6,120.6,113.8,3,3,3,715.6,682.8,749.5,554.6,521.8,161,161,161,0,0,0,0.225,0.215,0.236,554.6,521.8,588.5,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.278,0.259,0.297,0.171,0.15,0.194,0.0074,0.0064,0.0084,0.642,0.586,0.699,0.028,0.025,0.03,22.6,22.4,22.78,0.951,0.948,0.953,0.974,0.97,0.978,0.926,0.92,0.933,38.95,36.86,41.09,37.94,35.75,40.21,0,0,0,0,0,0,0.632,0,0.098,0.22,0.77,0.23,44.2
1372024800000,2013,6,2012,9,39,7,0.389,0.0974,0.292,16572.5,105.2,105.2,98.65,3,2,2.2857142857142856,643.4,615.3,672.1,482.4,454.3,161,161,161,0,0,0,0.251,0.24,0.262,482.4,454.3,511.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.237,0.221,0.253,0.127,0.113,0.142,0.0054,0.0048,0.0061,0.6,0.551,0.648,0.025,0.024,0.028,22.93,22.84,23.06,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.61,35.5,52.67,44.36,34.43,48.2,0,0,0,0,0,0,0.548,0,0.097,0.25,0.75,0.25,42.6
1372629600000,2013,7,2012,10,40,7,0.351,0.0816,0.27,15857.8,96.4,96.4,94.39,2,2,2,581,556.5,606.3,446,421.5,135,135,135,0,0,0,0.233,0.223,0.243,446,421.5,471.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.215,0.205,0.228,0.11,0.0979,0.121,0.0046,0.0041,0.0051,0.568,0.53,0.61,0.024,0.022,0.026,23.22,23.07,23.37,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.59,46.18,50.99,47.2,45.26,48.2,0,0,0,0,0,0,0.524,0,0.081,0.23,0.77,0.23,45.2
1373234400000,2013,7,2012,10,41,7,0.319,0.0993,0.22,13079.5,89.16,89.16,77.85,2,2,2,527.7,506.4,549.6,363.6,320.4,164.1,135,186,0,0,0,0.312,0.246,0.367,363.6,320.4,414.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.187,0.173,0.203,0.0706,0.0503,0.0947,0.0029,0.0021,0.004,0.445,0.382,0.52,0.019,0.016,0.022,23.58,23.41,23.74,0.95,0.944,0.956,0.974,0.97,0.98,0.925,0.916,0.937,39.93,35.22,45.49,38.93,34.16,44.58,0,0,0,0,0,0,0.433,0,0.099,0.31,0.69,0.31,41
1373839200000,2013,7,2012,10,42,7,0.292,0.112,0.179,10621.9,67.13,67.13,63.23,2,2,2,482.1,464.1,500.7,296.1,278.1,186,186,186,0,0,0,0.386,0.371,0.401,296.1,278.1,314.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.164,0.158,0.171,0.0387,0.0302,0.0475,0.0016,0.0012,0.002,0.345,0.318,0.373,0.014,0.013,0.015,23.89,23.77,23.99,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.59,30.63,34.6,31.61,29.71,33.56,0,0,0,0,0,0,0.351,0,0.113,0.38,0.61,0.39,36.4
1374444000000,2013,7,2012,10,43,7,0.268,0.112,0.156,9233.42,58.19,58.19,54.96,2,2,2,443.2,427.7,458.3,257.2,241.7,186,186,186,0,0,0,0.42,0.406,0.435,257.2,241.7,272.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.145,0.156,0.021,0.0163,0.0275,0.00086,0.00067,0.0011,0.288,0.267,0.31,0.012,0.011,0.013,24.12,24.03,24.21,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.33,26.6,30,27.48,25.8,29.1,0,0,0,0,0,0,0.305,0,0.112,0.42,0.58,0.42,34.5
1375048800000,2013,7,2012,10,44,7,0.246,0.102,0.145,8572.98,54.51,54.51,51.03,2,1,1.7142857142857142,407.5,391.9,422.5,239.3,227.2,168.3,155,186,0,0,0,0.412,0.379,0.45,239.3,227.2,253.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.143,0.14,0.147,0.0163,0.0151,0.0187,0.00066,0.00061,0.00076,0.307,0.259,0.413,0.013,0.011,0.017,24.26,24.11,24.38,0.936,0.925,0.958,0.973,0.97,0.98,0.911,0.898,0.939,34.06,26.01,52.46,32.4,25.23,48.2,0,0,0,0,0,0,0.283,0,0.101,0.41,0.59,0.41,34.8
1375653600000,2013,8,2012,11,45,7,0.225,0.0937,0.131,8013.29,49.7,49.7,47.7,2,1,1.1428571428571428,371.9,357.7,386.7,216.9,202.7,155,155,155,0,0,0,0.417,0.401,0.433,216.9,202.7,231.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.129,0.139,0.0142,0.013,0.0154,0.00057,0.00052,0.00063,0.361,0.253,0.4,0.015,0.01,0.016,24.38,24.29,24.45,0.952,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.939,45.7,25.62,51.72,44.15,24.85,48.2,0,0,0,0,0,0,0.265,0,0.094,0.42,0.58,0.42,35.6
1376258400000,2013,8,2012,11,46,7,0.207,0.0937,0.113,7043.53,44.72,44.72,41.93,1,1,1,341.9,330.1,354.1,186.9,175.1,155,155,155,0,0,0,0.454,0.438,0.47,186.9,175.1,199.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.119,0.127,0.0116,0.0106,0.0127,0.00047,0.00043,0.00051,0.33,0.308,0.351,0.013,0.012,0.014,24.56,24.48,24.64,0.951,0.947,0.955,0.979,0.976,0.98,0.931,0.925,0.936,42.82,40.08,45.64,41.93,39.13,44.72,0,0,0,0,0,0,0.233,0,0.094,0.45,0.55,0.45,34
1376863200000,2013,8,2012,11,47,7,0.191,0.0937,0.0975,6019.04,38.26,38.26,35.83,1,1,1,316.3,306.8,326.5,161.3,151.8,155,155,155,0,0,0,0.49,0.475,0.505,161.3,151.8,171.5,990,990,990,965,964.9,965,25,25,25.1,0.114,0.111,0.118,0.00946,0.00866,0.0103,0.00038,0.00035,0.00041,0.284,0.267,0.302,0.011,0.011,0.012,24.74,24.67,24.8,0.943,0.94,0.946,0.971,0.97,0.974,0.916,0.912,0.922,36.89,34.72,39.26,35.83,33.67,38.26,0,0,0,0,0,0,0.199,0,0.0935,0.49,0.51,0.49,31.5
1377468000000,2013,8,2012,11,48,7,0.178,0.0905,0.0877,5401.07,37.35,37.35,32.15,1,1,1,294.6,284.7,303.8,144.9,133.8,149.7,118,155,0,0,0,0.508,0.414,0.537,144.9,133.8,166.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.108,0.104,0.112,0.00807,0.00712,0.00992,0.00032,0.00028,0.00039,0.254,0.235,0.289,0.01,0.0093,0.012,24.87,24.82,24.91,0.937,0.933,0.944,0.97,0.97,0.973,0.909,0.905,0.919,33.13,30.48,38.4,32.15,29.57,37.35,0,0,0,0,0,0,0.179,0,0.0903,0.51,0.49,0.51,30.3
1378072800000,2013,9,2012,12,49,7,0.163,0.0714,0.0914,5661.54,36.47,36.47,33.7,1,1,1,269.1,257.6,281.1,151.1,139.6,118,118,118,0,0,0,0.439,0.42,0.458,151.1,139.6,163.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.102,0.111,0.00859,0.00762,0.00962,0.00034,0.0003,0.00038,0.262,0.241,0.283,0.01,0.0095,0.011,24.96,24.89,25.03,0.939,0.935,0.943,0.97,0.97,0.971,0.911,0.907,0.916,34.74,32.04,37.57,33.7,31.08,36.47,0,0,0,0,0,0,0.187,0,0.0716,0.44,0.56,0.44,34.7
1378677600000,2013,9,2012,12,50,7,0.148,0.0597,0.0888,5516.35,35.34,35.34,32.84,1,1,1,245.5,236.6,254.1,146.8,133.6,98.71,91,118,0,0,0,0.401,0.366,0.469,146.8,133.6,157.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.1,0.107,0.00823,0.00711,0.00915,0.00032,0.00028,0.00036,0.252,0.23,0.271,0.01,0.0091,0.011,25.08,25.04,25.13,0.938,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,33.85,30.62,36.43,32.84,29.7,35.34,0,0,0,0,0,0,0.182,0,0.0592,0.4,0.6,0.4,37.3
1379282400000,2013,9,2012,12,51,7,0.137,0.055,0.0818,5086.36,31.92,31.92,30.28,1,1,1,226.3,219.9,233.6,135.3,128.9,91,91,91,0,0,0,0.402,0.39,0.414,135.3,128.9,142.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0988,0.0965,0.101,0.00725,0.00671,0.00787,0.00029,0.00026,0.00031,0.231,0.22,0.244,0.0091,0.0086,0.0096,25.21,25.15,25.26,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.21,29.7,32.91,30.28,28.81,31.92,0,0,0,0,0,0,0.168,0,0.0552,0.4,0.6,0.4,37.1
1379887200000,2013,9,2012,12,52,7,0.128,0.055,0.0734,4547.85,28.37,28.37,27.07,1,1,1,212.4,207.6,218,121.4,116.6,91,91,91,0,0,0,0.429,0.417,0.438,121.4,116.6,127,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0939,0.0922,0.0959,0.00607,0.00566,0.00654,0.00024,0.00022,0.00026,0.206,0.198,0.216,0.0081,0.0077,0.0085,25.32,25.28,25.36,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,27.91,26.74,29.25,27.07,25.94,28.37,0,0,0,0,0,0,0.15,0,0.0546,0.43,0.57,0.43,35.5
1380492000000,2013,9,2012,12,53,7,0.122,0.0457,0.0763,4752.79,29.61,29.61,28.29,1,1,1,201.8,197.5,206.8,126.2,115.8,75.57,73,91,0,0,0,0.374,0.356,0.44,126.2,115.8,131.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0919,0.0955,0.00648,0.00559,0.00696,0.00025,0.00022,0.00027,0.213,0.196,0.223,0.0083,0.0077,0.0087,25.37,25.35,25.39,0.928,0.922,0.931,0.97,0.97,0.97,0.901,0.894,0.903,29.17,26.55,30.52,28.29,25.75,29.61,0,0,0,0,0,0,0.157,0,0.0457,0.37,0.63,0.37,39
1381096800000,2013,10,2013,1,1,7,0.116,0.0442,0.072,4461.28,27.56,27.56,26.56,1,1,1,192,187.9,196.1,119,114.9,73,73,73,0,0,0,0.38,0.372,0.389,119,114.9,123.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0895,0.0924,0.00586,0.00552,0.00621,0.00023,0.00022,0.00024,0.2,0.193,0.207,0.0078,0.0075,0.0081,25.38,25.38,25.38,0.924,0.921,0.927,0.97,0.97,0.97,0.896,0.894,0.899,27.38,26.35,28.41,26.56,25.56,27.56,0,0,0,0,0,0,0.148,0,0.044,0.38,0.62,0.38,38.5
1381701600000,2013,10,2013,1,2,7,0.11,0.0442,0.0663,4078.17,25.23,25.23,24.27,1,1,1,182.6,179.4,186.5,109.6,106.4,73,73,73,0,0,0,0.4,0.391,0.407,109.6,106.4,113.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0865,0.089,0.00506,0.0048,0.0054,0.0002,0.00019,0.00021,0.183,0.177,0.19,0.0072,0.0069,0.0074,25.38,25.38,25.38,0.917,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.893,25.03,24.24,26.01,24.27,23.51,25.23,0,0,0,0,0,0,0.135,0,0.0437,0.4,0.6,0.4,37.1
1382306400000,2013,10,2013,1,3,7,0.111,0.0442,0.0664,4085.97,25.09,25.09,24.32,1,1,1,182.8,178.9,186,109.8,105.9,73,73,73,0,0,0,0.4,0.393,0.408,109.8,105.9,113,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.0863,0.0888,0.00508,0.00475,0.00535,0.0002,0.00019,0.00021,0.183,0.176,0.189,0.0072,0.0069,0.0074,25.38,25.38,25.38,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.887,0.892,25.07,24.11,25.87,24.32,23.38,25.09,0,0,0,0,0,0,0.135,0,0.0446,0.4,0.6,0.4,36.8
1382911200000,2013,10,2013,1,4,7,0.111,0.0426,0.068,4194.51,26.94,26.94,24.97,1,1,1,182.9,179.4,187.6,112.5,107.8,70.43,67,73,0,0,0,0.385,0.357,0.404,112.5,107.8,120.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.087,0.0905,0.00531,0.00491,0.006,0.00021,0.00019,0.00023,0.188,0.18,0.202,0.0073,0.007,0.0079,25.38,25.37,25.38,0.919,0.916,0.925,0.97,0.97,0.97,0.892,0.889,0.898,25.74,24.58,27.77,24.97,23.84,26.94,0,0,0,0,0,0,0.139,0,0.043,0.38,0.61,0.39,37.8
1383516000000,2013,11,2013,2,5,7,0.117,0.0405,0.0763,4751.53,28.98,28.98,28.28,1,1,1,193.2,187.9,196.1,126.2,120.9,67,67,67,0,0,0,0.347,0.342,0.357,126.2,120.9,129.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0905,0.0934,0.00647,0.00603,0.00672,0.00025,0.00024,0.00026,0.212,0.202,0.217,0.0083,0.0079,0.0085,25.37,25.37,25.38,0.929,0.926,0.93,0.97,0.97,0.97,0.901,0.898,0.902,29.16,27.84,29.88,28.28,27.01,28.98,0,0,0,0,0,0,0.157,0,0.0407,0.35,0.65,0.35,40.6
1384120800000,2013,11,2013,2,6,7,0.116,0.0405,0.0752,4678.14,28.27,28.27,27.85,1,1,1,191.3,189.8,193.1,124.3,122.8,67,67,67,0,0,0,0.35,0.347,0.353,124.3,122.8,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0912,0.0924,0.00632,0.00619,0.00647,0.00025,0.00024,0.00025,0.208,0.206,0.212,0.0081,0.008,0.0083,25.37,25.37,25.37,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,28.71,28.33,29.15,27.85,27.48,28.27,0,0,0,0,0,0,0.155,0,0.0408,0.35,0.65,0.35,40.3
1384725600000,2013,11,2013,2,7,7,0.122,0.0346,0.0871,5458.18,36.04,36.04,32.49,1,1,1,201.3,192.8,209.2,144,125.8,57.29,50,67,0,0,0,0.286,0.239,0.347,144,125.8,159.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0975,0.0923,0.102,0.00799,0.00644,0.00928,0.00031,0.00025,0.00036,0.242,0.211,0.269,0.0095,0.0082,0.011,25.33,25.28,25.38,0.936,0.929,0.941,0.97,0.97,0.97,0.908,0.901,0.913,33.49,29.08,37.16,32.49,28.2,36.04,0,0,0,0,0,0,0.18,0,0.0349,0.28,0.71,0.29,44.7
1385330400000,2013,11,2013,2,8,7,0.128,0.031,0.0966,6076.55,36.78,36.78,36.17,1,1,1,211,207.8,214.4,159.7,155.4,51.29,50,59,0,0,0,0.243,0.236,0.275,159.7,155.4,162.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.101,0.103,0.00933,0.00896,0.00954,0.00037,0.00035,0.00037,0.27,0.263,0.274,0.011,0.01,0.011,25.26,25.25,25.29,0.942,0.94,0.942,0.971,0.97,0.971,0.914,0.912,0.915,37.27,36.19,37.86,36.17,35.1,36.78,0,0,0,0,0,0,0.201,0,0.0314,0.24,0.75,0.25,47.5
1385935200000,2013,12,2013,3,9,7,0.138,0.0357,0.102,6460.59,41.3,41.3,38.46,1,1,1,228.3,218,239.8,169.3,159,59,59,59,0,0,0,0.259,0.246,0.271,169.3,159,180.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.103,0.111,0.0101,0.00926,0.0111,0.0004,0.00036,0.00044,0.288,0.27,0.309,0.011,0.011,0.012,25.14,25.05,25.22,0.945,0.941,0.949,0.975,0.97,0.98,0.921,0.913,0.93,39.45,37.02,42.15,38.46,35.91,41.3,0,0,0,0,0,0,0.214,0,0.036,0.26,0.74,0.26,46.8
1386540000000,2013,12,2013,3,10,7,0.158,0.0357,0.123,7761.02,48.2,48.2,46.2,1,1,1,262,245.6,274.6,203,186.6,59,59,59,0,0,0,0.226,0.215,0.24,203,186.6,215.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.113,0.123,0.013,0.0116,0.0141,0.00051,0.00046,0.00056,0.348,0.319,0.371,0.014,0.013,0.015,24.91,24.83,25.01,0.955,0.95,0.958,0.98,0.98,0.98,0.936,0.931,0.938,47.33,43.49,50.27,46.2,42.62,48.2,0,0,0,0,0,0,0.257,0,0.035,0.23,0.78,0.22,49.1
1387144800000,2013,12,2013,3,11,7,0.181,0.0357,0.145,8799.15,55.92,55.92,52.38,2,1,1.8571428571428572,298.5,280.9,314.2,239.5,221.9,59,59,59,0,0,0,0.198,0.188,0.21,239.5,221.9,255.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.132,0.125,0.137,0.0165,0.0146,0.0195,0.00066,0.00058,0.00078,0.274,0.238,0.382,0.011,0.0095,0.015,24.83,24.76,24.92,0.931,0.922,0.959,0.971,0.97,0.98,0.905,0.894,0.94,30.84,25.58,51.72,29.63,24.81,48.2,0,0,0,0,0,0,0.291,0,0.036,0.2,0.8,0.2,48.6
1387749600000,2013,12,2013,3,12,7,0.21,0.0357,0.174,10597.6,69.19,69.19,63.08,2,2,2,347.3,321.6,375.7,288.3,262.6,59,59,59,0,0,0,0.17,0.157,0.183,288.3,262.6,316.7,990,990,990,965.1,965,965.3,24.9,24.7,25,0.149,0.14,0.159,0.0351,0.0229,0.0485,0.0014,0.00092,0.002,0.321,0.283,0.364,0.013,0.011,0.015,24.54,24.36,24.71,0.937,0.932,0.943,0.97,0.97,0.97,0.909,0.904,0.915,32.52,29.65,35.67,31.54,28.76,34.6,0,0,0,0,0,0,0.35,0,0.036,0.17,0.83,0.17,50.5
1388354400000,2013,12,2013,3,13,7,0.264,0.0417,0.222,13458.9,88.71,88.71,80.11,2,2,2,435.8,389.1,479.9,366.8,330.1,69,59,73,0,0,0,0.158,0.146,0.174,366.8,330.1,406.9,990,990,990,965.6,965.3,965.8,24.4,24.2,24.7,0.178,0.164,0.193,0.0721,0.0548,0.0911,0.003,0.0022,0.0038,0.44,0.384,0.501,0.018,0.016,0.021,24,23.74,24.27,0.95,0.945,0.955,0.976,0.97,0.98,0.928,0.917,0.936,41.01,37.13,45.26,40.06,36.01,44.35,0,0,0,0,0,0,0.445,0,0.042,0.16,0.84,0.16,51
1388959200000,2014,1,2013,4,14,7,0.329,0.0523,0.277,16184.2,102.4,102.4,96.33,3,2,2.142857142857143,544.2,493.9,594.5,457.8,420.9,86.43,73,120,0,0,0,0.158,0.13,0.208,457.8,420.9,487.6,990,990,990,966,965.8,966.3,24,23.7,24.2,0.213,0.197,0.225,0.115,0.0977,0.129,0.0048,0.004,0.0054,0.564,0.516,0.611,0.024,0.022,0.026,23.39,23.11,23.66,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.62,35.18,51.68,45.73,34.13,48.2,0,0,0,0,0,0,0.535,0,0.052,0.16,0.84,0.16,49.2
1389564000000,2014,1,2013,4,15,7,0.408,0.0726,0.335,19266.5,127.9,127.9,114.7,3,3,3,674.5,613.9,742.4,554.5,493.9,120,120,120,0,0,0,0.179,0.162,0.195,554.5,493.9,622.4,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.271,0.236,0.309,0.172,0.132,0.217,0.0073,0.0056,0.0094,0.634,0.533,0.749,0.027,0.023,0.032,22.77,22.38,23.11,0.951,0.946,0.955,0.975,0.97,0.98,0.927,0.917,0.936,39.21,35.29,43.5,38.23,34.23,42.63,0,0,0,0,0,0,0.637,0,0.073,0.18,0.82,0.18,47.2
1390168800000,2014,1,2013,4,16,7,0.503,0.0726,0.431,23808.3,155.9,155.9,141.7,4,3,3.142857142857143,831.9,768.4,915.7,711.9,648.4,120,120,120,0,0,0,0.145,0.131,0.156,711.9,648.4,795.7,990,990,990,967.2,967,967.6,22.8,22.4,23,0.365,0.324,0.43,0.275,0.234,0.324,0.012,0.01,0.014,0.89,0.792,0.992,0.039,0.034,0.044,21.88,21.47,22.23,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,46.75,39.93,51.46,45.38,38.96,48.2,0,0,0,0,0,0,0.787,0,0.072,0.14,0.86,0.14,47.3
1390773600000,2014,1,2013,4,17,7,0.657,0.0798,0.577,30130.1,192.8,192.8,179.3,4,4,4,1086,950.3,1236,953.6,830.3,132,120,162,0,0,0,0.121,0.106,0.137,953.6,830.3,1074,990,990,990,968.2,967.7,968.6,21.8,21.4,22.3,0.592,0.462,0.754,0.426,0.341,0.589,0.02,0.015,0.028,1.28,1.03,1.64,0.059,0.046,0.077,20.56,19.72,21.27,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,45.81,41.31,49.55,44.84,40.44,48.2,0,0,0,0,0,0,0.996,0,0.08,0.12,0.88,0.12,45.9
1391378400000,2014,2,2013,5,18,7,0.831,0.098,0.665,32256.4,192.8,192.8,192,4,4,4,1374,1285,1418,1212,1123,162,162,162,112.3,23,156,0.118,0.114,0.126,1100,1100,1100,990,990,990,969.1,968.8,969.2,20.9,20.8,21.2,0.84,0.803,0.858,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.75,1.81,0.085,0.083,0.087,19.13,18.97,19.45,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.17,48.74,50.03,48,47.76,48.2,0,0,0,0,0,0,1.07,0,0.166,0.12,0.8,0.2,38.8
1391983200000,2014,2,2013,5,19,7,0.872,0.098,0.665,31950.6,190.9,190.9,190.2,4,4,4,1441,1421,1459,1279,1259,162,162,162,179.3,159,197,0.112,0.111,0.114,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.868,0.86,0.876,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.82,0.088,0.087,0.088,18.89,18.82,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.52,48.35,48.71,47.55,47.38,47.73,0,0,0,0,0,0,1.06,0,0.207,0.11,0.76,0.24,36.6
1392588000000,2014,2,2013,5,20,7,0.881,0.098,0.665,31852.3,190.1,190.1,189.6,4,4,4,1457,1443,1465,1295,1281,162,162,162,195,181,203,0.111,0.111,0.112,1100,1100,1100,990,990,990,969.3,969.3,969.4,20.7,20.6,20.7,0.874,0.868,0.877,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.82,1.83,0.088,0.088,0.088,18.83,18.8,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.37,48.29,48.5,47.4,47.32,47.53,0,0,0,0,0,0,1.05,0,0.216,0.11,0.75,0.25,36.2
1393192800000,2014,2,2013,5,21,7,0.85,0.102,0.665,32178.8,192.6,192.6,191.5,4,4,4,1406,1378,1434,1238,1195,168,162,183,137.9,95,172,0.12,0.113,0.133,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.852,0.836,0.864,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.81,0.086,0.085,0.087,19.02,18.92,19.12,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.86,48.59,49.14,47.89,47.62,48.16,0,0,0,0,0,0,1.06,0,0.185,0.12,0.78,0.22,37.9
1393797600000,2014,3,2013,6,22,7,0.85,0.111,0.665,32193.9,192.7,192.7,191.6,4,4,4,1405,1375,1456,1222,1192,183,183,183,121.7,92,173,0.13,0.126,0.133,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.848,0.836,0.868,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.82,0.086,0.085,0.088,19.03,18.84,19.13,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.89,48.39,49.17,47.91,47.43,48.19,0,0,0,0,0,0,1.06,0,0.185,0.13,0.78,0.22,37.9
1394402400000,2014,3,2013,6,23,7,0.959,0.111,0.665,31085.3,188.6,188.6,185,4,4,4,1585,1484,1692,1402,1301,183,183,183,301.9,201,409,0.116,0.108,0.123,1100,1100,1100,990,990,990,969.8,969.4,970.1,20.2,19.9,20.6,0.904,0.88,0.916,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.83,1.86,0.092,0.089,0.094,18.39,18.03,18.74,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.2,46.26,48.12,46.26,45.34,47.16,0,0,0,0,0,0,1.03,0,0.294,0.12,0.69,0.31,32.4
1395007200000,2014,3,2013,6,24,7,1.12,0.111,0.665,29547.7,180,180,175.9,4,4,4,1848,1729,1978,1665,1546,183,183,183,565.3,446,695,0.0992,0.0925,0.106,1100,1100,1100,990,990,990,970.6,970.2,971,19.4,19,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.52,17.1,17.91,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.87,43.73,45.93,43.97,42.85,45.01,0,0,0,0,0,0,0.977,0,0.455,0.099,0.59,0.41,26.4
1395612000000,2014,3,2013,6,25,7,1.33,0.111,0.665,27834.6,170,170,165.7,4,4,4,2193,2024,2339,2010,1841,183,183,183,910.4,741,1056,0.0836,0.0782,0.0904,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.56,16.21,16.97,0.947,0.946,0.948,0.98,0.979,0.98,0.927,0.926,0.929,42.28,41.33,43.37,41.42,40.46,42.51,0,0,0,0,0,0,0.92,0,0.665,0.083,0.5,0.5,20.9
1396216800000,2014,3,2013,6,26,7,1.48,0.128,0.665,26648.6,160.9,160.9,158.6,4,4,4,2455,2373,2510,2243,2190,212.1,183,217,1143,1090,1193,0.0863,0.0771,0.0901,1100,1100,1100,990,990,990,972.2,972,972.3,17.8,17.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.93,15.79,16.12,0.945,0.944,0.945,0.977,0.976,0.978,0.923,0.922,0.925,40.58,40.22,41.11,39.66,39.27,40.22,0,0,0,0,0,0,0.881,0,0.815,0.086,0.45,0.55,18
1396821600000,2014,4,2013,7,27,7,1.52,0.131,0.665,26396.1,157.4,157.4,157.1,4,4,4,2509,2499,2518,2292,2282,217,217,217,1192,1182,1201,0.0865,0.0862,0.0868,1100,1100,1100,990,990,990,972.3,972.3,972.4,17.7,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.8,15.78,15.82,0.944,0.944,0.944,0.977,0.976,0.977,0.922,0.922,0.922,40.22,40.17,40.29,39.28,39.22,39.35,0,0,0,0,0,0,0.873,0,0.855,0.086,0.44,0.56,17.4
1397426400000,2014,4,2013,7,28,7,1.5,0.131,0.665,26501.3,157.9,157.9,157.7,4,4,4,2487,2480,2495,2270,2263,217,217,217,1170,1163,1178,0.0873,0.087,0.0875,1100,1100,1100,990,990,990,972.3,972.3,972.3,17.7,17.7,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.85,15.83,15.87,0.944,0.944,0.944,0.977,0.977,0.977,0.923,0.922,0.923,40.37,40.32,40.42,39.44,39.38,39.49,0,0,0,0,0,0,0.876,0,0.835,0.087,0.44,0.56,17.7
1398031200000,2014,4,2013,7,29,7,1.52,0.131,0.665,26396.1,157.6,157.6,157.1,4,4,4,2509,2491,2537,2292,2274,217,217,217,1192,1174,1220,0.0865,0.0855,0.0871,1100,1100,1100,990,990,990,972.3,972.3,972.4,17.7,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.8,15.73,15.84,0.944,0.944,0.944,0.977,0.976,0.977,0.922,0.921,0.922,40.22,40.04,40.34,39.28,39.08,39.41,0,0,0,0,0,0,0.873,0,0.855,0.086,0.44,0.56,17.4
1398636000000,2014,4,2013,7,30,7,1.54,0.152,0.665,26254.6,157.3,157.3,156.3,4,4,4,2539,2503,2556,2289,2227,250.7,217,276,1189,1127,1239,0.0987,0.0849,0.11,1100,1100,1100,990,990,990,972.4,972.3,972.4,17.6,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.72,15.68,15.81,0.944,0.944,0.944,0.976,0.976,0.977,0.921,0.921,0.922,40.03,39.92,40.27,39.07,38.95,39.33,0,0,0,0,0,0,0.868,0,0.875,0.099,0.43,0.57,17
1399240800000,2014,5,2013,8,31,7,1.45,0.167,0.665,26954,163.1,163.1,160.4,4,4,4,2390,2295,2476,2114,2019,276,276,276,1014,919,1100,0.116,0.111,0.12,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.88,16.31,0.945,0.945,0.946,0.978,0.977,0.98,0.925,0.923,0.927,41,40.44,41.62,40.11,39.51,40.77,0,0,0,0,0,0,0.891,0,0.785,0.12,0.46,0.54,18.6
1399845600000,2014,5,2013,8,32,7,1.29,0.167,0.665,28073.3,170.3,170.3,167.1,4,4,4,2139,2014,2261,1863,1738,276,276,276,763.3,638,885,0.129,0.122,0.137,1100,1100,1100,990,990,990,971.4,971.1,971.7,18.6,18.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.69,16.4,16.99,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.63,41.84,43.44,41.78,41,42.58,0,0,0,0,0,0,0.928,0,0.625,0.13,0.52,0.48,21.8
1400450400000,2014,5,2013,8,33,7,1.12,0.167,0.665,29481.3,179.4,179.4,175.5,4,4,4,1860,1746,1975,1584,1470,276,276,276,483.6,370,599,0.149,0.14,0.158,1100,1100,1100,990,990,990,970.6,970.3,971,19.4,19,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.48,17.11,17.85,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.77,43.76,45.77,43.87,42.88,44.85,0,0,0,0,0,0,0.975,0,0.455,0.15,0.59,0.41,26.3
1401055200000,2014,5,2013,8,34,7,0.97,0.161,0.665,30976.9,187.7,187.7,184.4,4,4,4,1603,1506,1709,1336,1259,266.6,210,276,236.6,159,333,0.166,0.139,0.18,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.908,0.885,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.092,0.09,0.094,18.33,17.97,18.65,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.04,46.1,47.88,46.1,45.18,46.92,0,0,0,0,0,0,1.02,0,0.305,0.17,0.69,0.31,31.9
1401660000000,2014,6,2013,9,35,7,0.831,0.127,0.658,32059.7,192.8,192.8,190.8,4,4,4,1375,1247,1478,1165,1037,210,210,210,76.29,0,168,0.153,0.142,0.168,1088,1037,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.826,0.719,0.882,0.622,0.507,0.648,0.03,0.024,0.031,1.75,1.51,1.83,0.084,0.071,0.089,19.17,18.76,19.81,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.74,48.09,49.49,47.71,47.13,48.2,0,0,0,0,0,0,1.06,0,0.173,0.15,0.79,0.21,38.6
1402264800000,2014,6,2013,9,36,7,0.672,0.127,0.545,28535.5,184.3,184.3,169.9,4,4,4,1112,1026,1210,901.6,816.2,210,210,210,0,0,0,0.19,0.174,0.205,901.6,816.2,999.9,990,990,990,968.3,968,968.6,21.7,21.4,22,0.555,0.473,0.665,0.375,0.334,0.423,0.017,0.015,0.02,1.18,1.02,1.37,0.054,0.047,0.064,20.57,20.07,20.99,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.93,0.936,43.36,40.05,47,42.46,39.09,46.06,0,0,0,0,0,0,0.944,0,0.127,0.19,0.81,0.19,42.5
1402869600000,2014,6,2013,9,37,7,0.572,0.127,0.445,23875.2,144.6,144.6,142.1,3,3,3,946,895.7,1004,736,685.7,210,210,210,0,0,0,0.222,0.209,0.234,736,685.7,793.6,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.4,0.36,0.452,0.291,0.259,0.323,0.013,0.012,0.015,0.963,0.87,1.07,0.043,0.039,0.048,21.35,21.02,21.65,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,49.12,46.42,52.16,47.37,45.49,48.2,0,0,0,0,0,0,0.79,0,0.127,0.22,0.78,0.22,41.7
1403474400000,2014,6,2013,9,38,7,0.508,0.127,0.381,21300.8,134,134,126.8,3,3,3,839.2,800.5,880.7,629.2,590.5,210,210,210,0,0,0,0.251,0.238,0.262,629.2,590.5,670.7,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.328,0.306,0.351,0.221,0.195,0.249,0.0097,0.0085,0.011,0.775,0.71,0.845,0.034,0.031,0.037,21.97,21.73,22.19,0.955,0.953,0.956,0.98,0.978,0.98,0.936,0.932,0.937,43.14,40.84,45.57,42.26,39.93,44.66,0,0,0,0,0,0,0.704,0,0.127,0.25,0.75,0.25,41.9
1404079200000,2014,6,2013,9,39,7,0.461,0.115,0.347,19644.8,121.6,121.6,116.9,3,3,3,763,730.4,792.6,573.5,544.4,189.4,186,210,0,0,0,0.248,0.238,0.265,573.5,544.4,596.4,990,990,990,967,966.8,967.1,23,22.9,23.2,0.292,0.275,0.305,0.184,0.165,0.199,0.008,0.0071,0.0087,0.677,0.627,0.715,0.029,0.027,0.031,22.37,22.23,22.55,0.952,0.95,0.954,0.976,0.972,0.979,0.929,0.924,0.934,39.94,38.13,41.39,38.98,37.07,40.52,0,0,0,0,0,0,0.65,0,0.114,0.25,0.75,0.25,42.6
1404684000000,2014,7,2013,10,40,7,0.415,0.112,0.303,17087,108.8,108.8,101.7,3,2,2.5714285714285716,686.2,654.6,718.6,500.2,468.6,186,186,186,0,0,0,0.271,0.259,0.284,500.2,468.6,532.6,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.25,0.232,0.268,0.137,0.12,0.157,0.0059,0.0051,0.0068,0.601,0.553,0.647,0.026,0.024,0.028,22.75,22.62,22.87,0.952,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.71,35.27,52.2,40.79,34.22,48.2,0,0,0,0,0,0,0.565,0,0.112,0.27,0.73,0.27,41.2
1405288800000,2014,7,2013,10,41,7,0.374,0.112,0.261,15378,96.4,96.4,91.54,2,2,2,617.8,591.5,645.6,431.8,405.5,186,186,186,0,0,0,0.301,0.288,0.314,431.8,405.5,459.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.213,0.203,0.227,0.103,0.0904,0.116,0.0044,0.0038,0.0049,0.55,0.51,0.596,0.023,0.021,0.025,23.08,22.92,23.23,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.74,44.12,49.46,45.77,43.23,48.2,0,0,0,0,0,0,0.509,0,0.113,0.3,0.7,0.3,41.1
1405893600000,2014,7,2013,10,42,7,0.338,0.137,0.201,11807.4,75.28,75.28,70.28,2,2,2,559.5,537.1,583,332.5,310.1,227,227,227,0,0,0,0.406,0.389,0.423,332.5,310.1,356,990,990,990,966.1,966,966.2,23.9,23.8,24,0.181,0.173,0.189,0.0559,0.0454,0.067,0.0023,0.0019,0.0028,0.404,0.37,0.439,0.017,0.015,0.018,23.48,23.34,23.61,0.946,0.943,0.949,0.971,0.97,0.973,0.918,0.914,0.924,36.2,33.84,38.68,35.14,32.82,37.64,0,0,0,0,0,0,0.39,0,0.137,0.41,0.59,0.41,34.9
1406498400000,2014,7,2013,10,43,7,0.308,0.126,0.181,10712.5,67.79,67.79,63.76,2,2,2,508.5,487,529.7,299.9,281.6,208.6,184,227,0,0,0,0.41,0.367,0.446,299.9,281.6,317.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.168,0.163,0.173,0.0406,0.0319,0.049,0.0017,0.0013,0.002,0.354,0.328,0.379,0.015,0.014,0.016,23.76,23.66,23.85,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,32.87,30.78,34.94,31.88,29.85,33.9,0,0,0,0,0,0,0.354,0,0.127,0.41,0.59,0.41,34.8
1407103200000,2014,8,2013,11,44,7,0.278,0.111,0.167,9888.95,63.17,63.17,58.86,2,2,2,459.4,440.3,479.6,275.4,256.3,184,184,184,0,0,0,0.401,0.384,0.418,275.4,256.3,295.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.151,0.165,0.029,0.02,0.0385,0.0012,0.00082,0.0016,0.315,0.286,0.346,0.013,0.012,0.014,24.02,23.9,24.13,0.936,0.931,0.94,0.97,0.97,0.97,0.908,0.903,0.912,30.34,28.24,32.56,29.43,27.4,31.59,0,0,0,0,0,0,0.327,0,0.111,0.4,0.6,0.4,35.6
1407708000000,2014,8,2013,11,45,7,0.252,0.111,0.141,8384.44,53.45,53.45,49.91,2,1,1.4285714285714286,417.5,401.7,434,233.5,217.7,184,184,184,0,0,0,0.441,0.424,0.458,233.5,217.7,250,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.143,0.137,0.149,0.0156,0.0143,0.017,0.00064,0.00058,0.0007,0.346,0.264,0.415,0.014,0.011,0.017,24.18,24.11,24.23,0.945,0.926,0.958,0.976,0.97,0.98,0.922,0.898,0.939,40.75,26.25,52.66,38.73,25.46,48.2,0,0,0,0,0,0,0.277,0,0.111,0.44,0.56,0.44,33.3
1408312800000,2014,8,2013,11,46,7,0.231,0.101,0.13,7944.03,48.2,48.2,47.29,1,1,1,381.7,367.5,396.5,214.3,202.1,167.4,155,184,0,0,0,0.438,0.406,0.477,214.3,202.1,226.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.134,0.132,0.137,0.014,0.0129,0.015,0.00057,0.00052,0.00061,0.38,0.36,0.4,0.015,0.015,0.016,24.31,24.24,24.39,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.9,46.03,51.72,47.29,45.11,48.2,0,0,0,0,0,0,0.263,0,0.101,0.44,0.56,0.44,34.4
1408917600000,2014,8,2013,11,47,7,0.213,0.0937,0.119,7417.85,46.89,46.89,44.15,1,1,1,351.7,339.4,364,196.7,184.4,155,155,155,0,0,0,0.441,0.426,0.457,196.7,184.4,209,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.122,0.131,0.0125,0.0114,0.0135,0.0005,0.00046,0.00055,0.347,0.325,0.369,0.014,0.013,0.015,24.49,24.41,24.58,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,45.05,42.23,47.85,44.15,41.39,46.89,0,0,0,0,0,0,0.245,0,0.094,0.44,0.56,0.44,34.8
1409522400000,2014,9,2013,12,48,7,0.194,0.0714,0.123,7680.13,48.2,48.2,45.72,1,1,1,320.6,306.8,334.7,202.6,188.8,118,118,118,0,0,0,0.368,0.353,0.385,202.6,188.8,216.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.125,0.12,0.13,0.013,0.0118,0.0142,0.00052,0.00047,0.00057,0.354,0.329,0.379,0.014,0.013,0.015,24.64,24.55,24.74,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.938,46.76,43.58,49.97,45.72,42.71,48.2,0,0,0,0,0,0,0.254,0,0.071,0.37,0.63,0.37,39.6
1410127200000,2014,9,2013,12,49,7,0.177,0.0714,0.105,6584.52,41.9,41.9,39.19,1,1,1,292.1,281.4,303.3,174.1,163.4,118,118,118,0,0,0,0.404,0.389,0.419,174.1,163.4,185.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.119,0.0106,0.00964,0.0115,0.00042,0.00038,0.00046,0.303,0.284,0.323,0.012,0.011,0.013,24.83,24.76,24.89,0.947,0.943,0.95,0.976,0.971,0.98,0.924,0.916,0.931,40.15,37.63,42.75,39.19,36.54,41.9,0,0,0,0,0,0,0.218,0,0.072,0.4,0.59,0.41,37.2
1410732000000,2014,9,2013,12,50,7,0.162,0.0714,0.0909,5631.28,35.7,35.7,33.52,1,1,1,268.3,259.3,277.9,150.3,141.3,118,118,118,0,0,0,0.44,0.425,0.455,150.3,141.3,159.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.11,0.00852,0.00776,0.00934,0.00034,0.00031,0.00037,0.26,0.244,0.277,0.01,0.0097,0.011,24.97,24.91,25.02,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.56,32.43,36.8,33.52,31.45,35.7,0,0,0,0,0,0,0.186,0,0.0711,0.44,0.56,0.44,34.8
1411336800000,2014,9,2013,12,51,7,0.15,0.0714,0.0783,4831.31,30.76,30.76,28.76,1,1,1,247.5,239.3,256.3,129.5,121.3,118,118,118,0,0,0,0.477,0.46,0.493,129.5,121.3,138.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0989,0.096,0.102,0.00675,0.00606,0.0075,0.00027,0.00024,0.0003,0.223,0.208,0.239,0.0088,0.0082,0.0094,25.1,25.04,25.16,0.93,0.926,0.934,0.97,0.97,0.97,0.903,0.899,0.906,29.65,27.72,31.71,28.76,26.89,30.76,0,0,0,0,0,0,0.16,0,0.0717,0.48,0.52,0.48,32.2
1411941600000,2014,9,2013,12,52,7,0.14,0.0623,0.0782,4839.29,30.39,30.39,28.81,1,1,1,232.3,229.2,236.8,129.3,116.4,103,97,118,0,0,0,0.443,0.416,0.503,129.3,116.4,136,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0975,0.0943,0.0994,0.00674,0.00564,0.00731,0.00027,0.00022,0.00029,0.221,0.2,0.233,0.0087,0.0079,0.0092,25.19,25.17,25.2,0.93,0.923,0.933,0.97,0.97,0.97,0.902,0.895,0.905,29.7,26.54,31.33,28.81,25.74,30.39,0,0,0,0,0,0,0.16,0,0.0618,0.44,0.56,0.44,34.6
1412546400000,2014,10,2014,1,1,7,0.135,0.0587,0.0759,4700.56,29.33,29.33,27.98,1,1,1,222.5,217.4,228.4,125.5,120.4,97,97,97,0,0,0,0.436,0.425,0.446,125.5,120.4,131.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0957,0.0939,0.0978,0.00641,0.00599,0.00692,0.00025,0.00023,0.00027,0.214,0.205,0.225,0.0084,0.008,0.0088,25.25,25.21,25.29,0.928,0.925,0.931,0.97,0.97,0.97,0.901,0.898,0.903,28.84,27.64,30.24,27.98,26.81,29.33,0,0,0,0,0,0,0.155,0,0.0591,0.43,0.56,0.44,34.8
1413151200000,2014,10,2014,1,2,7,0.129,0.0587,0.07,4319.41,26.36,26.36,25.71,1,1,1,212.7,208.9,215.5,115.7,112,97,97,97,0,0,0,0.456,0.45,0.464,115.7,112,118.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0923,0.0909,0.0932,0.00559,0.00527,0.00582,0.00022,0.00021,0.00023,0.197,0.19,0.202,0.0077,0.0074,0.0079,25.33,25.31,25.36,0.922,0.919,0.924,0.97,0.97,0.97,0.894,0.892,0.896,26.51,25.59,27.18,25.71,24.82,26.36,0,0,0,0,0,0,0.143,0,0.059,0.46,0.54,0.46,33.5
1413756000000,2014,10,2014,1,3,7,0.122,0.0587,0.0629,1159.18,24.37,24.37,6.9,1,1,1,201,195,207,104,98,97,97,97,0,0,0,0.483,0.469,0.497,104,98,110,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.086,0.0902,0.00459,0.00408,0.0051,0.00018,0.00016,0.0002,0.176,0.165,0.186,0.0069,0.0064,0.0073,25.41,25.37,25.43,0.262,0,0.918,0.277,0,0.97,0.254,0,0.89,7.113,0,25.13,6.9,0,24.37,0,5,0,0,0.714,0,0.0383,0.714,0.0591,0.48,0.52,0.48,9.5
1414360800000,2014,10,2014,1,4,7,0.114,0.0535,0.0609,1275.56,26.67,26.67,7.593,1,1,1,189.1,185.7,193.6,100.6,89.53,88.43,67,97,0,0,0,0.467,0.359,0.52,100.6,89.53,119.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0859,0.083,0.0901,0.0043,0.00336,0.00591,0.00017,0.00013,0.00023,0.169,0.15,0.2,0.0066,0.0059,0.0078,25.41,25.37,25.42,0.264,0,0.925,0.277,0,0.97,0.256,0,0.897,7.827,0,27.5,7.593,0,26.67,0,5,0,0,0.714,0,0.0422,0.714,0.0531,0.47,0.53,0.47,11.2
1414965600000,2014,11,2014,2,5,7,0.118,0.0405,0.0773,4820.48,29.89,29.89,28.69,1,1,1,194.9,189.5,199.9,127.9,122.5,67,67,67,0,0,0,0.344,0.335,0.354,127.9,122.5,132.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0911,0.0948,0.00662,0.00617,0.00705,0.00026,0.00024,0.00028,0.215,0.205,0.224,0.0084,0.008,0.0087,25.37,25.37,25.38,0.929,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.58,28.25,30.82,28.69,27.41,29.89,0,0,0,0,0,0,0.159,0,0.0407,0.34,0.66,0.34,40.9
1415570400000,2014,11,2014,2,6,7,0.125,0.0405,0.0845,5280.52,31.9,31.9,31.43,1,1,1,206.6,204.6,208.7,139.6,137.6,67,67,67,0,0,0,0.324,0.321,0.328,139.6,137.6,141.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0972,0.0964,0.0979,0.00762,0.00744,0.00779,0.0003,0.00029,0.0003,0.236,0.232,0.239,0.0092,0.0091,0.0094,25.32,25.31,25.34,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.4,31.91,32.88,31.43,30.96,31.9,0,0,0,0,0,0,0.175,0,0.0405,0.32,0.68,0.32,42.2
1416175200000,2014,11,2014,2,7,7,0.123,0.0405,0.0824,5152.73,31.02,31.02,30.67,1,1,1,203.3,201.6,204.8,136.3,134.6,67,67,67,0,0,0,0.33,0.327,0.332,136.3,134.6,137.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0954,0.0965,0.00734,0.00719,0.00747,0.00029,0.00028,0.00029,0.23,0.227,0.233,0.009,0.0089,0.0091,25.35,25.34,25.36,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.62,31.2,31.98,30.67,30.27,31.02,0,0,0,0,0,0,0.17,0,0.0406,0.33,0.67,0.33,41.9
1416780000000,2014,11,2014,2,8,7,0.123,0.0405,0.0828,5175.28,31.33,31.33,30.81,1,1,1,203.9,201.8,206.2,136.9,134.8,67,67,67,0,0,0,0.329,0.325,0.332,136.9,134.8,139.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0962,0.0955,0.097,0.00739,0.00721,0.00758,0.00029,0.00028,0.0003,0.231,0.227,0.235,0.009,0.0089,0.0092,25.35,25.33,25.36,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.76,31.27,32.3,30.81,30.33,31.33,0,0,0,0,0,0,0.171,0,0.0402,0.33,0.67,0.33,42.1
1417384800000,2014,12,2014,3,9,7,0.129,0.0357,0.0932,5850.75,36.97,36.97,34.83,1,1,1,213.2,204.8,222.3,154.2,145.8,59,59,59,0,0,0,0.277,0.265,0.288,154.2,145.8,163.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0987,0.105,0.00885,0.00815,0.00963,0.00035,0.00032,0.00038,0.261,0.246,0.277,0.01,0.0096,0.011,25.26,25.19,25.32,0.94,0.937,0.943,0.97,0.97,0.972,0.912,0.909,0.916,35.89,33.93,38.05,34.83,32.92,36.97,0,0,0,0,0,0,0.193,0,0.0358,0.28,0.72,0.28,45.4
1417989600000,2014,12,2014,3,10,7,0.135,0.0357,0.0996,6270,38.06,38.06,37.32,1,1,1,223.8,220.7,226.7,164.8,161.7,59,59,59,0,0,0,0.264,0.26,0.267,164.8,161.7,167.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.104,0.106,0.00975,0.0095,0.01,0.00038,0.00037,0.00039,0.28,0.275,0.285,0.011,0.011,0.011,25.18,25.15,25.2,0.943,0.942,0.944,0.973,0.971,0.974,0.917,0.915,0.92,38.38,37.66,39.07,37.32,36.57,38.06,0,0,0,0,0,0,0.207,0,0.0354,0.26,0.74,0.26,46.4
1418594400000,2014,12,2014,3,11,7,0.141,0.0357,0.105,6670.25,42.06,42.06,39.7,1,1,1,233.4,224.5,243.1,174.4,165.5,59,59,59,0,0,0,0.253,0.243,0.263,174.4,165.5,184.1,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.109,0.106,0.112,0.0106,0.00982,0.0114,0.00042,0.00039,0.00045,0.297,0.281,0.315,0.012,0.011,0.012,25.1,25.03,25.17,0.946,0.944,0.95,0.977,0.973,0.98,0.925,0.918,0.931,40.64,38.56,42.92,39.7,37.51,42.06,0,0,0,0,0,0,0.221,0,0.036,0.25,0.74,0.26,47.3
1419199200000,2014,12,2014,3,12,7,0.151,0.0357,0.115,7291.97,44.39,44.39,43.4,1,1,1,249,243.4,253.2,190,184.4,59,59,59,0,0,0,0.237,0.233,0.242,190,184.4,194.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.112,0.116,0.0119,0.0114,0.0123,0.00047,0.00045,0.00048,0.325,0.315,0.333,0.013,0.012,0.013,24.98,24.95,25.02,0.951,0.95,0.953,0.98,0.98,0.98,0.932,0.931,0.934,44.29,42.98,45.29,43.4,42.12,44.39,0,0,0,0,0,0,0.241,0,0.036,0.24,0.76,0.24,48.3
1419804000000,2014,12,2014,3,13,7,0.16,0.0405,0.119,7561.53,46.91,46.91,45.01,1,1,1,264.2,251.3,278.7,197.2,192.3,67,59,73,0,0,0,0.253,0.227,0.275,197.2,192.3,205.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.115,0.122,0.0125,0.0121,0.0132,0.0005,0.00048,0.00053,0.339,0.329,0.355,0.013,0.013,0.014,24.9,24.83,24.97,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.93,44.73,47.87,45.01,43.83,46.91,0,0,0,0,0,0,0.25,0,0.041,0.25,0.74,0.26,47.3
1420408800000,2015,1,2014,4,14,7,0.179,0.0442,0.135,8315.73,52.85,52.85,49.5,2,1,1.4285714285714286,296.7,282.8,315,223.7,209.8,73,73,73,0,0,0,0.246,0.232,0.258,223.7,209.8,242,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.123,0.134,0.0148,0.0136,0.0163,0.00059,0.00054,0.00065,0.319,0.242,0.385,0.013,0.0096,0.015,24.79,24.73,24.85,0.943,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,39.93,25.74,51.77,38.49,24.96,48.2,0,0,0,0,0,0,0.275,0,0.044,0.25,0.75,0.25,46.5
1421013600000,2015,1,2014,4,15,7,0.211,0.0442,0.166,10090.2,66.44,66.44,60.06,2,2,2,348.1,321.9,377.7,275.1,248.9,73,73,73,0,0,0,0.21,0.193,0.227,275.1,248.9,304.7,990,990,990,965.1,965,965.3,24.9,24.7,25,0.146,0.137,0.156,0.0289,0.0169,0.0428,0.0012,0.00068,0.0017,0.303,0.264,0.347,0.012,0.011,0.014,24.56,24.36,24.73,0.935,0.929,0.941,0.97,0.97,0.97,0.907,0.901,0.913,30.96,28.03,34.25,30.03,27.19,33.22,0,0,0,0,0,0,0.334,0,0.045,0.21,0.79,0.21,47.8
1421618400000,2015,1,2014,4,16,7,0.257,0.0442,0.213,12907.4,84.71,84.71,76.83,2,2,2,425,389.4,460.5,352,316.4,73,73,73,0,0,0,0.172,0.159,0.187,352,316.4,387.5,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.173,0.161,0.186,0.0651,0.0484,0.0819,0.0027,0.002,0.0034,0.418,0.365,0.472,0.017,0.015,0.019,24.07,23.86,24.29,0.948,0.943,0.953,0.975,0.97,0.98,0.925,0.915,0.934,39.39,35.53,43.22,38.41,34.47,42.35,0,0,0,0,0,0,0.427,0,0.044,0.17,0.83,0.17,50.2
1422223200000,2015,1,2014,4,17,7,0.325,0.0452,0.279,16381.1,109.8,109.8,97.51,3,2,2.2857142857142856,536.8,473.9,611.7,462,400.9,74.71,73,85,0,0,0,0.14,0.125,0.154,462,400.9,526.7,990,990,990,966,965.7,966.3,24,23.7,24.3,0.216,0.19,0.249,0.118,0.0882,0.153,0.0049,0.0036,0.0065,0.555,0.492,0.618,0.023,0.02,0.026,23.43,23.07,23.78,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.919,0.938,45.27,36.64,52.68,43.6,35.54,48.2,0,0,0,0,0,0,0.542,0,0.046,0.14,0.86,0.14,50.4
1422828000000,2015,2,2014,5,18,7,0.442,0.0514,0.39,22189.3,144.6,144.6,132.1,3,3,3,730.1,642.1,814.1,645.1,557.1,85,85,85,0,0,0,0.117,0.104,0.132,645.1,557.1,729.1,990,990,990,966.8,966.5,967.2,23.2,22.8,23.5,0.316,0.266,0.364,0.232,0.173,0.288,0.01,0.0074,0.013,0.781,0.633,0.923,0.034,0.027,0.04,22.4,21.92,22.9,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.07,39.67,50,44.03,38.69,48.2,0,0,0,0,0,0,0.734,0,0.052,0.12,0.88,0.12,50.2
1423432800000,2015,2,2014,5,19,7,0.579,0.0739,0.505,26888.4,177.1,177.1,160.1,4,3,3.7142857142857144,957.9,849.8,1070,835.7,764.8,122.1,85,137,0,0,0,0.127,0.0961,0.149,835.7,764.8,933.1,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.467,0.393,0.559,0.343,0.309,0.391,0.015,0.014,0.018,1.06,0.963,1.21,0.048,0.043,0.055,21.22,20.67,21.72,0.955,0.954,0.956,0.979,0.977,0.98,0.935,0.931,0.937,45.2,40.39,52.24,43.46,39.45,48.2,0,0,0,0,0,0,0.889,0,0.074,0.13,0.87,0.13,46.4
1424037600000,2015,2,2014,5,20,7,0.731,0.0872,0.64,32013.2,192.8,192.8,190.6,4,4,4,1209,1110,1297,1065,973,144.1,137,162,7.286,0,35,0.119,0.11,0.128,1057,973,1100,990,990,990,968.6,968.2,968.8,21.4,21.2,21.8,0.724,0.596,0.807,0.559,0.41,0.648,0.026,0.019,0.031,1.57,1.28,1.75,0.073,0.059,0.083,19.87,19.41,20.48,0.955,0.954,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.13,46.68,50.43,47.64,45.75,48.2,0,0,0,0,0,0,1.06,0,0.091,0.12,0.88,0.12,43.8
1424642400000,2015,2,2014,5,21,7,0.808,0.0998,0.665,32390.4,192.8,192.8,192.8,4,4,4,1336,1318,1345,1171,1153,165,162,183,71.43,53,83,0.124,0.12,0.137,1100,1100,1100,990,990,990,969,968.9,969,21,21,21.1,0.823,0.817,0.827,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.77,1.78,0.084,0.084,0.084,19.27,19.24,19.34,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.54,49.46,49.71,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.143,0.12,0.82,0.18,40.1
1425247200000,2015,3,2014,6,22,7,0.804,0.111,0.665,32390.4,192.8,192.8,192.8,4,4,4,1330,1324,1336,1147,1141,183,183,183,47,41,53,0.138,0.137,0.138,1100,1100,1100,990,990,990,968.9,968.9,969,21.1,21,21.1,0.816,0.813,0.82,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.76,1.77,0.084,0.084,0.084,19.3,19.28,19.32,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.62,49.55,49.68,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.139,0.14,0.83,0.17,40.3
1425852000000,2015,3,2014,6,23,7,0.802,0.111,0.665,32390.4,192.8,192.8,192.8,4,4,4,1326,1321,1336,1143,1138,183,183,183,43.14,38,53,0.138,0.137,0.139,1100,1100,1100,990,990,990,968.9,968.9,969,21.1,21,21.1,0.814,0.813,0.82,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.76,1.77,0.084,0.083,0.084,19.31,19.28,19.33,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.65,49.55,49.7,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.137,0.14,0.83,0.17,40.4
