datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1426456800000,2015,3,2014,6,24,7,0.847,0.101,0.665,32183.4,192.8,192.8,191.6,4,4,4,1401,1351,1449,1234,1168,167.6,129,183,133.6,68,220,0.12,0.089,0.135,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.848,0.825,0.874,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.77,1.82,0.086,0.084,0.088,19.04,18.86,19.22,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.91,48.43,49.41,47.89,47.46,48.2,0,0,0,0,0,0,1.06,0,0.182,0.12,0.79,0.21,38
1427061600000,2015,3,2014,6,25,7,0.916,0.078,0.665,31493.1,189.3,189.3,187.5,4,4,4,1514,1465,1541,1385,1336,129,129,129,285.3,236,312,0.0852,0.0837,0.0881,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.896,0.879,0.903,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.83,1.85,0.09,0.089,0.091,18.62,18.53,18.8,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.82,47.57,48.29,46.86,46.62,47.32,0,0,0,0,0,0,1.04,0,0.251,0.085,0.73,0.27,34.4
1427666400000,2015,3,2014,6,26,7,0.919,0.0862,0.665,31448.5,188.1,188.1,187.2,4,4,4,1519,1493,1538,1377,1345,142.6,129,148,276.7,245,309,0.0939,0.0839,0.0991,1100,1100,1100,990,990,990,969.5,969.5,969.6,20.5,20.4,20.5,0.906,0.9,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.091,0.09,0.091,18.6,18.54,18.68,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.75,47.61,47.97,46.8,46.66,47.02,0,0,0,0,0,0,1.04,0,0.254,0.094,0.72,0.28,34.2
1428271200000,2015,4,2014,7,27,7,0.874,0.0895,0.665,31912.3,190.9,190.9,190,4,4,4,1445,1421,1478,1297,1273,148,148,148,196.9,173,230,0.102,0.1,0.104,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.879,0.867,0.898,0.648,0.648,0.648,0.031,0.031,0.031,1.83,1.82,1.85,0.088,0.087,0.09,18.87,18.74,18.95,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.46,48.13,48.69,47.49,47.17,47.71,0,0,0,0,0,0,1.06,0,0.209,0.1,0.76,0.24,36.5
1428876000000,2015,4,2014,7,28,7,0.88,0.0895,0.665,31845.4,190.7,190.7,189.6,4,4,4,1455,1424,1506,1307,1276,148,148,148,207.3,176,258,0.102,0.0983,0.104,1100,1100,1100,990,990,990,969.3,969.2,969.5,20.7,20.5,20.8,0.884,0.868,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.82,1.86,0.089,0.088,0.091,18.83,18.64,18.94,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.36,47.86,48.66,47.39,46.9,47.69,0,0,0,0,0,0,1.05,0,0.215,0.1,0.76,0.24,36.2
1429480800000,2015,4,2014,7,29,7,0.97,0.0895,0.665,30958,186.8,186.8,184.3,4,4,4,1604,1528,1672,1456,1380,148,148,148,356,280,424,0.0924,0.0885,0.0968,1100,1100,1100,990,990,990,969.8,969.6,970,20.2,20,20.4,0.916,0.911,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.094,18.32,18.09,18.56,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.01,46.42,47.66,46.07,45.49,46.71,0,0,0,0,0,0,1.02,0,0.305,0.092,0.69,0.31,31.9
1430085600000,2015,4,2014,7,30,7,1.01,0.101,0.665,30577.6,183,183,182,4,4,4,1671,1642,1685,1504,1450,166.9,148,192,404.3,350,437,0.1,0.0878,0.117,1100,1100,1100,990,990,990,970,969.9,970.1,20,19.9,20.1,0.919,0.916,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.094,18.1,18.05,18.19,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.932,46.43,46.3,46.68,45.5,45.38,45.75,0,0,0,0,0,0,1.01,0,0.345,0.1,0.66,0.34,30.3
1430690400000,2015,5,2014,8,31,7,0.942,0.116,0.665,31239.3,188.4,188.4,185.9,4,4,4,1558,1490,1626,1366,1298,192,192,192,265.6,198,334,0.123,0.118,0.129,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.903,0.88,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.091,0.089,0.093,18.48,18.25,18.72,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.44,46.83,48.07,46.49,45.89,47.11,0,0,0,0,0,0,1.03,0,0.277,0.12,0.71,0.29,33.2
1431295200000,2015,5,2014,8,32,7,0.839,0.116,0.664,32169.5,192.8,192.8,191.5,4,4,4,1388,1279,1468,1196,1087,192,192,192,97.43,0,176,0.139,0.131,0.15,1098,1087,1100,990,990,990,969.1,968.8,969.4,20.9,20.6,21.2,0.835,0.778,0.87,0.644,0.619,0.648,0.031,0.029,0.031,1.78,1.69,1.82,0.085,0.08,0.088,19.1,18.8,19.53,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49,48.28,49.68,47.87,47.32,48.2,0,0,0,0,0,0,1.06,0,0.175,0.14,0.79,0.21,38.3
1431900000000,2015,5,2014,8,33,7,0.691,0.116,0.575,29845.7,190.6,190.6,177.7,4,4,4,1143,1060,1241,950.9,867.6,192,192,192,0,0,0,0.168,0.155,0.181,950.9,867.6,1049,990,990,990,968.3,968.1,968.7,21.7,21.3,21.9,0.598,0.511,0.723,0.415,0.359,0.534,0.019,0.016,0.025,1.27,1.1,1.55,0.059,0.05,0.072,20.38,19.79,20.81,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.32,42.25,48.62,44.41,41.4,47.64,0,0,0,0,0,0,0.987,0,0.116,0.17,0.83,0.17,43.2
1432504800000,2015,5,2014,8,34,7,0.593,0.116,0.477,25268.7,161.8,161.8,150.4,4,3,3.4285714285714284,981,934,1036,789,742,192,192,192,0,0,0,0.196,0.185,0.206,789,742,844.4,990,990,990,967.8,967.6,968,22.2,22,22.4,0.439,0.395,0.489,0.321,0.297,0.348,0.014,0.013,0.016,1.02,0.968,1.06,0.046,0.043,0.048,21.17,20.92,21.4,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,46.35,39.69,52,44.49,38.71,48.2,0,0,0,0,0,0,0.836,0,0.116,0.2,0.8,0.2,42.6
1433109600000,2015,6,2014,9,35,7,0.54,0.0974,0.443,24151,144.6,144.6,143.8,3,3,3,893.2,870.1,922.5,732.2,709.1,161,161,161,0,0,0,0.18,0.175,0.185,732.2,709.1,761.5,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.384,0.366,0.411,0.29,0.275,0.308,0.013,0.012,0.014,0.946,0.902,1,0.042,0.04,0.045,21.58,21.41,21.72,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.42,48.17,50.98,47.92,47.2,48.2,0,0,0,0,0,0,0.799,0,0.097,0.18,0.82,0.18,44.7
1433714400000,2015,6,2014,9,36,7,0.512,0.0974,0.414,23126.5,140.6,140.6,137.7,3,3,3,846,828.6,863.9,685,667.6,161,161,161,0,0,0,0.19,0.186,0.194,685,667.6,702.9,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.352,0.342,0.362,0.259,0.247,0.271,0.011,0.011,0.012,0.862,0.832,0.892,0.038,0.037,0.039,21.85,21.75,21.95,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.82,45.83,47.82,45.89,44.92,46.87,0,0,0,0,0,0,0.765,0,0.098,0.19,0.81,0.19,45.2
1434319200000,2015,6,2014,9,37,7,0.483,0.0974,0.385,21753.8,133.8,133.8,129.5,3,3,3,798.3,776,823.1,637.3,615,161,161,161,0,0,0,0.202,0.196,0.207,637.3,615,662.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.325,0.312,0.339,0.227,0.212,0.243,0.0099,0.0092,0.011,0.781,0.743,0.823,0.034,0.032,0.036,22.13,21.98,22.25,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.04,42.72,45.51,43.16,41.86,44.6,0,0,0,0,0,0,0.719,0,0.098,0.2,0.8,0.2,45
1434924000000,2015,6,2014,9,38,7,0.448,0.0974,0.35,19950.2,124.5,124.5,118.8,3,3,3,740.4,708.8,770,579.4,547.8,161,161,161,0,0,0,0.218,0.209,0.227,579.4,547.8,609,990,990,990,966.9,966.7,967,23.1,23,23.3,0.292,0.274,0.309,0.188,0.167,0.208,0.0081,0.0072,0.009,0.683,0.63,0.733,0.03,0.027,0.032,22.46,22.29,22.63,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.925,0.935,40.51,38.52,42.36,39.58,37.48,41.51,0,0,0,0,0,0,0.66,0,0.098,0.22,0.78,0.22,44.5
1435528800000,2015,6,2014,9,39,7,0.404,0.108,0.296,16790.1,110.3,110.3,99.94,3,2,2.2857142857142856,667.5,638,698.1,488.6,452,178.9,161,186,0,0,0,0.269,0.231,0.292,488.6,452,537.1,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.243,0.223,0.268,0.131,0.112,0.16,0.0056,0.0048,0.0069,0.612,0.582,0.65,0.026,0.025,0.028,22.82,22.7,22.97,0.955,0.949,0.958,0.977,0.97,0.98,0.933,0.92,0.939,46.81,37.16,52.38,44.77,36.05,48.2,0,0,0,0,0,0,0.555,0,0.108,0.27,0.73,0.27,41.6
1436133600000,2015,7,2014,10,40,7,0.363,0.112,0.251,14834.5,93.73,93.73,88.3,2,2,2,600.9,574.8,628.4,414.9,388.8,186,186,186,0,0,0,0.31,0.296,0.324,414.9,388.8,442.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.206,0.197,0.217,0.0948,0.0825,0.108,0.004,0.0035,0.0046,0.524,0.485,0.566,0.022,0.02,0.024,23.18,23.02,23.33,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.938,45.05,42.41,47.82,44.15,41.56,46.86,0,0,0,0,0,0,0.491,0,0.112,0.31,0.69,0.31,40.9
1436738400000,2015,7,2014,10,41,7,0.328,0.112,0.216,12787.1,81.34,81.34,76.11,2,2,2,542.8,520.4,566.3,356.8,334.4,186,186,186,0,0,0,0.343,0.328,0.357,356.8,334.4,380.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.186,0.178,0.194,0.0674,0.0568,0.0785,0.0028,0.0024,0.0033,0.437,0.403,0.472,0.018,0.017,0.02,23.52,23.38,23.66,0.949,0.946,0.952,0.974,0.97,0.979,0.925,0.918,0.933,39.06,36.7,41.53,38.06,35.6,40.67,0,0,0,0,0,0,0.423,0,0.112,0.34,0.66,0.34,39
1437343200000,2015,7,2014,10,42,7,0.298,0.112,0.186,10997.4,69.67,69.67,65.46,2,2,2,492.7,473.6,513,306.7,287.6,186,186,186,0,0,0,0.378,0.363,0.393,306.7,287.6,327,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.161,0.175,0.0438,0.0348,0.0533,0.0018,0.0014,0.0022,0.361,0.333,0.392,0.015,0.014,0.016,23.82,23.7,23.94,0.942,0.938,0.945,0.97,0.97,0.97,0.914,0.91,0.917,33.74,31.68,35.91,32.73,30.73,34.84,0,0,0,0,0,0,0.364,0,0.112,0.38,0.62,0.38,36.9
1437948000000,2015,7,2014,10,43,7,0.272,0.107,0.165,9796.94,60.83,60.83,58.32,2,2,2,449.6,431.8,467.4,272.4,257.8,177.1,155,186,0,0,0,0.394,0.354,0.419,272.4,257.8,283.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.155,0.151,0.159,0.0276,0.0207,0.0326,0.0011,0.00085,0.0013,0.309,0.288,0.323,0.013,0.012,0.013,24.07,23.97,24.14,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,30.06,28.41,31.36,29.16,27.55,30.42,0,0,0,0,0,0,0.324,0,0.107,0.39,0.61,0.39,36
1438552800000,2015,8,2014,11,44,7,0.247,0.0937,0.153,9125.85,58.14,58.14,54.32,2,2,2,407.8,391.6,425.5,252.8,236.6,155,155,155,0,0,0,0.38,0.364,0.396,252.8,236.6,270.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.146,0.141,0.153,0.0197,0.0159,0.0267,0.0008,0.00064,0.0011,0.279,0.259,0.304,0.011,0.01,0.012,24.29,24.18,24.38,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.898,0.906,28,26.18,29.97,27.16,25.39,29.07,0,0,0,0,0,0,0.302,0,0.094,0.38,0.62,0.38,36.9
1439157600000,2015,8,2014,11,45,7,0.225,0.0937,0.131,7964.4,48.2,48.2,47.41,1,1,1,371.3,356.9,386.4,216.3,201.9,155,155,155,0,0,0,0.418,0.401,0.434,216.3,201.9,231.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.133,0.128,0.139,0.0141,0.0129,0.0154,0.00057,0.00052,0.00063,0.382,0.356,0.409,0.015,0.014,0.017,24.36,24.26,24.46,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.45,46.26,52.72,47.41,45.33,48.2,0,0,0,0,0,0,0.263,0,0.094,0.42,0.58,0.42,35.4
1439762400000,2015,8,2014,11,46,7,0.206,0.0937,0.113,7007.91,44.54,44.54,41.71,1,1,1,341,328.7,353.3,186,173.7,155,155,155,0,0,0,0.455,0.439,0.472,186,173.7,198.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.123,0.118,0.127,0.0116,0.0105,0.0126,0.00046,0.00042,0.00051,0.328,0.306,0.35,0.013,0.012,0.014,24.57,24.48,24.65,0.951,0.947,0.954,0.979,0.976,0.98,0.931,0.924,0.935,42.61,39.77,45.45,41.71,38.79,44.54,0,0,0,0,0,0,0.232,0,0.093,0.45,0.55,0.45,34
1440367200000,2015,8,2014,11,47,7,0.19,0.0937,0.0966,5956.74,37.92,37.92,35.46,1,1,1,314.7,304.9,325.2,159.7,149.9,155,155,155,0,0,0,0.493,0.477,0.508,159.7,149.9,170.2,990,990,990,965,964.9,965,25,25,25.1,0.113,0.11,0.117,0.00932,0.00849,0.0102,0.00037,0.00034,0.00041,0.281,0.263,0.3,0.011,0.011,0.012,24.75,24.67,24.81,0.943,0.939,0.946,0.971,0.97,0.974,0.915,0.911,0.921,36.52,34.27,38.95,35.46,33.24,37.92,0,0,0,0,0,0,0.197,0,0.0934,0.49,0.51,0.49,31.4
1440972000000,2015,8,2014,11,48,7,0.174,0.0746,0.0997,6203.51,40.61,40.61,36.93,1,1,1,288.1,275.1,301.9,164.8,146.9,123.3,118,155,0,0,0,0.427,0.396,0.513,164.8,146.9,179.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.109,0.117,0.00976,0.00824,0.011,0.00039,0.00033,0.00044,0.287,0.258,0.313,0.011,0.01,0.012,24.86,24.8,24.93,0.944,0.938,0.949,0.973,0.97,0.979,0.918,0.91,0.929,37.94,33.57,41.48,36.93,32.56,40.61,0,0,0,0,0,0,0.205,0,0.0743,0.43,0.57,0.43,35.7
1441576800000,2015,9,2014,12,49,7,0.157,0.0714,0.0857,5302.52,34.27,34.27,31.56,1,1,1,259.7,248.6,271.6,141.7,130.6,118,118,118,0,0,0,0.455,0.435,0.475,141.7,130.6,153.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0993,0.107,0.0078,0.00685,0.0088,0.00031,0.00027,0.00035,0.245,0.225,0.266,0.0097,0.0089,0.011,25.02,24.95,25.08,0.936,0.931,0.94,0.97,0.97,0.97,0.908,0.903,0.912,32.54,29.91,35.33,31.56,29.02,34.27,0,0,0,0,0,0,0.175,0,0.0713,0.45,0.55,0.45,33.8
1442181600000,2015,9,2014,12,50,7,0.143,0.0714,0.0717,4407.16,28.21,28.21,26.23,1,1,1,236.5,227.5,245,118.5,109.5,118,118,118,0,0,0,0.499,0.482,0.519,118.5,109.5,127,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.095,0.0918,0.098,0.00582,0.00506,0.00655,0.00023,0.0002,0.00026,0.203,0.187,0.219,0.008,0.0074,0.0086,25.18,25.11,25.25,0.924,0.918,0.93,0.97,0.97,0.97,0.897,0.891,0.902,27.04,24.9,29.08,26.23,24.16,28.21,0,0,0,0,0,0,0.146,0,0.0713,0.5,0.5,0.5,30.8
1442786400000,2015,9,2014,12,51,7,0.131,0.055,0.0764,4739.19,29.86,29.86,28.21,1,1,1,217.3,210.9,224.5,126.3,119.9,91,91,91,0,0,0,0.419,0.405,0.432,126.3,119.9,133.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0956,0.0934,0.0982,0.00649,0.00594,0.0071,0.00025,0.00023,0.00028,0.215,0.204,0.228,0.0084,0.008,0.009,25.28,25.22,25.33,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,29.08,27.54,30.79,28.21,26.71,29.86,0,0,0,0,0,0,0.157,0,0.0546,0.42,0.58,0.42,36.2
1443391200000,2015,9,2014,12,52,7,0.124,0.0488,0.0747,4643.67,29.23,29.23,27.64,1,1,1,204.3,201.6,208.9,123.6,114.1,80.71,73,91,0,0,0,0.395,0.359,0.444,123.6,114.1,130.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0935,0.0913,0.0949,0.00625,0.00545,0.00682,0.00024,0.00021,0.00027,0.209,0.193,0.22,0.0082,0.0076,0.0086,25.37,25.35,25.38,0.927,0.921,0.931,0.97,0.97,0.97,0.899,0.893,0.903,28.5,26.15,30.13,27.64,25.36,29.23,0,0,0,0,0,0,0.154,0,0.0493,0.39,0.6,0.4,37.4
1443996000000,2015,10,2015,1,1,7,0.119,0.0442,0.0751,4671.44,28.85,28.85,27.81,1,1,1,197.2,192.8,201.6,124.1,119.8,73,73,73,0,0,0,0.37,0.362,0.379,124.1,119.8,128.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0912,0.0943,0.0063,0.00593,0.00668,0.00025,0.00023,0.00026,0.209,0.201,0.217,0.0082,0.0079,0.0085,25.38,25.37,25.39,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.67,27.58,29.75,27.81,26.75,28.85,0,0,0,0,0,0,0.154,0,0.0439,0.37,0.63,0.37,39.3
1444600800000,2015,10,2015,1,2,7,0.114,0.0442,0.0701,4331.82,26.42,26.42,25.78,1,1,1,188.8,186.5,191.4,115.8,113.5,73,73,73,0,0,0,0.387,0.381,0.391,115.8,113.5,118.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.089,0.0907,0.0056,0.0054,0.00582,0.00022,0.00021,0.00023,0.194,0.19,0.199,0.0076,0.0074,0.0078,25.38,25.38,25.38,0.922,0.92,0.924,0.97,0.97,0.97,0.894,0.893,0.896,26.58,26.01,27.24,25.78,25.23,26.42,0,0,0,0,0,0,0.143,0,0.0439,0.39,0.61,0.39,38
1445205600000,2015,10,2015,1,3,7,0.109,0.0442,0.0644,3950.26,24.9,24.9,23.51,1,1,1,179.4,173.7,185.2,106.4,100.7,73,73,73,0,0,0,0.407,0.394,0.42,106.4,100.7,112.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0865,0.0845,0.0885,0.0048,0.00431,0.00528,0.00019,0.00017,0.00021,0.177,0.167,0.188,0.0069,0.0065,0.0073,25.38,25.38,25.38,0.915,0.911,0.919,0.97,0.969,0.97,0.888,0.883,0.892,24.24,22.83,25.67,23.51,22.12,24.9,0,0,0,0,0,0,0.131,0,0.0446,0.41,0.59,0.41,36.2
1445810400000,2015,10,2015,1,4,7,0.102,0.0422,0.0603,3695.17,26.65,26.65,22,1,1,1,169.4,167.1,172.3,99.66,94.11,69.71,50,73,0,0,0,0.412,0.295,0.437,99.66,94.11,119.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0837,0.0822,0.088,0.00422,0.00375,0.00591,0.00017,0.00015,0.00023,0.165,0.155,0.198,0.0065,0.0061,0.0077,25.37,25.34,25.38,0.916,0.911,0.925,0.968,0.966,0.97,0.887,0.883,0.897,22.73,21.49,27.48,22,20.77,26.65,0,0,0,0,0,0,0.122,0,0.0417,0.41,0.59,0.41,36.2
1446415200000,2015,11,2015,2,5,7,0.106,0.0302,0.0757,4707.81,28.38,28.38,28.02,1,1,1,175.2,173.7,176.7,125.2,123.7,50,50,50,0,0,0,0.285,0.283,0.288,125.2,123.7,126.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.0894,0.0905,0.00639,0.00626,0.00652,0.00025,0.00025,0.00026,0.208,0.205,0.211,0.0081,0.008,0.0082,25.34,25.34,25.34,0.928,0.928,0.929,0.97,0.97,0.97,0.901,0.9,0.901,28.89,28.51,29.25,28.02,27.65,28.38,0,0,0,0,0,0,0.156,0,0.0303,0.28,0.71,0.29,44.4
1447020000000,2015,11,2015,2,6,7,0.109,0.0302,0.0787,4902.55,29.93,29.93,29.18,1,1,1,180.1,176.7,183.2,130.1,126.7,50,50,50,0,0,0,0.278,0.273,0.283,130.1,126.7,133.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0905,0.0928,0.00681,0.00652,0.00708,0.00027,0.00026,0.00028,0.217,0.211,0.222,0.0085,0.0082,0.0087,25.34,25.34,25.34,0.93,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.08,29.25,30.86,29.18,28.38,29.93,0,0,0,0,0,0,0.162,0,0.0303,0.28,0.72,0.28,45
1447624800000,2015,11,2015,2,7,7,0.117,0.0302,0.0868,5438.23,35.05,35.05,32.37,1,1,1,193.5,182.4,204.8,143.5,132.4,50,50,50,0,0,0,0.259,0.244,0.274,143.5,132.4,154.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0964,0.0925,0.1,0.00795,0.00701,0.00891,0.00031,0.00027,0.00035,0.241,0.221,0.261,0.0094,0.0086,0.01,25.34,25.31,25.35,0.936,0.931,0.94,0.97,0.97,0.97,0.908,0.903,0.912,33.37,30.66,36.13,32.37,29.74,35.05,0,0,0,0,0,0,0.18,0,0.0302,0.26,0.74,0.26,46.5
1448229600000,2015,11,2015,2,8,7,0.126,0.0302,0.0962,6047.03,36.44,36.44,35.99,1,1,1,209,207.3,210.9,159,157.3,50,50,50,0,0,0,0.239,0.237,0.241,159,157.3,160.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.101,0.103,0.00926,0.00912,0.00942,0.00036,0.00036,0.00037,0.268,0.265,0.272,0.011,0.01,0.011,25.28,25.26,25.29,0.941,0.941,0.942,0.97,0.97,0.971,0.913,0.913,0.914,37.1,36.71,37.54,35.99,35.61,36.44,0,0,0,0,0,0,0.2,0,0.0298,0.24,0.76,0.24,48
1448834400000,2015,11,2015,2,9,7,0.132,0.0349,0.0968,6085.68,38.73,38.73,36.22,1,1,1,217.8,210.3,229.5,160.1,153,57.71,50,59,0,0,0,0.265,0.238,0.278,160.1,153,170.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.107,0.00936,0.00875,0.0102,0.00037,0.00034,0.0004,0.271,0.259,0.29,0.011,0.01,0.011,25.22,25.13,25.27,0.942,0.94,0.945,0.971,0.97,0.975,0.915,0.911,0.922,37.29,35.61,39.71,36.22,34.54,38.73,0,0,0,0,0,0,0.201,0,0.0352,0.26,0.73,0.27,46.1
1449439200000,2015,12,2015,3,10,7,0.146,0.0357,0.11,6979.2,44.39,44.39,41.54,1,1,1,241.1,231.9,253.2,182.1,172.9,59,59,59,0,0,0,0.245,0.233,0.254,182.1,172.9,194.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.108,0.116,0.0112,0.0104,0.0123,0.00044,0.00041,0.00048,0.311,0.295,0.333,0.012,0.012,0.013,25.04,24.95,25.11,0.949,0.946,0.953,0.979,0.977,0.98,0.929,0.924,0.934,42.44,40.29,45.29,41.54,39.35,44.39,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.8
1450044000000,2015,12,2015,3,11,7,0.161,0.0357,0.125,7856.15,48.2,48.2,46.76,1,1,1,266.1,253.5,279.2,207.1,194.5,59,59,59,0,0,0,0.222,0.211,0.233,207.1,194.5,220.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.116,0.125,0.0133,0.0123,0.0145,0.00053,0.00049,0.00057,0.356,0.333,0.379,0.014,0.013,0.015,24.88,24.8,24.95,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,48.29,45.36,51.34,46.76,44.45,48.2,0,0,0,0,0,0,0.26,0,0.036,0.22,0.78,0.22,48.8
1450648800000,2015,12,2015,3,12,7,0.175,0.0357,0.139,8464.99,53.56,53.56,50.39,2,1,1.5714285714285714,289.3,278.4,303.6,230.3,219.4,59,59,59,0,0,0,0.204,0.194,0.212,230.3,219.4,244.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.125,0.133,0.0153,0.0144,0.0165,0.00061,0.00057,0.00066,0.305,0.241,0.383,0.012,0.0096,0.015,24.84,24.79,24.91,0.94,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.35,25.87,51.79,35.52,25.09,48.2,0,0,0,0,0,0,0.28,0,0.036,0.2,0.79,0.21,48.4
1451253600000,2015,12,2015,3,13,7,0.194,0.0393,0.155,9402.04,57.17,57.17,55.96,2,2,2,320.7,309.3,334.5,255.7,248.9,65,59,73,0,0,0,0.202,0.184,0.227,255.7,248.9,261.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.138,0.136,0.141,0.0198,0.0169,0.0224,0.00079,0.00068,0.0009,0.273,0.264,0.283,0.011,0.011,0.011,24.72,24.65,24.79,0.93,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,28.85,28.03,29.47,27.98,27.19,28.58,0,0,0,0,0,0,0.311,0,0.039,0.2,0.8,0.2,48.5
1451858400000,2016,1,2015,4,14,7,0.223,0.0442,0.179,10860.2,70.43,70.43,64.64,2,2,2,369.4,344.6,396.5,296.4,271.6,73,73,73,0,0,0,0.198,0.184,0.212,296.4,271.6,323.5,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.154,0.145,0.163,0.0389,0.0272,0.0517,0.0016,0.0011,0.0021,0.335,0.298,0.376,0.014,0.012,0.015,24.42,24.24,24.58,0.939,0.934,0.944,0.97,0.97,0.97,0.911,0.906,0.916,33.32,30.57,36.31,32.32,29.65,35.22,0,0,0,0,0,0,0.359,0,0.044,0.2,0.8,0.2,48.7
1452463200000,2016,1,2015,4,15,7,0.268,0.0442,0.224,13556.2,88.38,88.38,80.69,2,2,2,442.6,407.7,478.3,369.6,334.7,73,73,73,0,0,0,0.165,0.153,0.179,369.6,334.7,405.3,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.179,0.167,0.192,0.0735,0.057,0.0903,0.003,0.0023,0.0037,0.445,0.393,0.498,0.018,0.016,0.021,23.96,23.75,24.17,0.951,0.946,0.955,0.977,0.971,0.98,0.929,0.918,0.936,41.29,37.53,45.09,40.35,36.43,44.19,0,0,0,0,0,0,0.448,0,0.044,0.16,0.84,0.16,50.6
1453068000000,2016,1,2015,4,16,7,0.308,0.0442,0.264,15821,96.4,96.4,94.17,2,2,2,509.5,488.4,529.4,436.5,415.4,73,73,73,0,0,0,0.143,0.138,0.149,436.5,415.4,456.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.203,0.196,0.21,0.105,0.0951,0.114,0.0044,0.0039,0.0048,0.545,0.514,0.575,0.023,0.021,0.024,23.56,23.44,23.69,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.27,46.13,50.25,47.09,45.21,48.2,0,0,0,0,0,0,0.523,0,0.044,0.14,0.86,0.14,51.4
1453672800000,2016,1,2015,4,17,7,0.335,0.0442,0.291,16750.8,106.5,106.5,99.71,3,2,2.4285714285714284,553.5,534.6,581.6,480.5,461.6,73,73,73,0,0,0,0.132,0.126,0.137,480.5,461.6,508.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.221,0.212,0.237,0.126,0.117,0.141,0.0053,0.0049,0.0059,0.566,0.513,0.605,0.024,0.021,0.025,23.34,23.23,23.41,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.916,0.938,44.68,35.02,52.01,42.42,33.97,48.2,0,0,0,0,0,0,0.554,0,0.044,0.13,0.87,0.13,50
1454277600000,2016,2,2015,5,18,7,0.39,0.0635,0.326,18832.1,123,123,112.1,3,3,3,644.6,594,698.4,539.6,488.9,105,105,105,0,0,0,0.163,0.15,0.177,539.6,488.9,593.4,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.26,0.231,0.29,0.162,0.13,0.197,0.0069,0.0055,0.0085,0.607,0.523,0.697,0.026,0.022,0.03,22.91,22.61,23.2,0.95,0.945,0.954,0.974,0.97,0.98,0.925,0.917,0.935,38.37,35.05,41.84,37.37,34,41,0,0,0,0,0,0,0.623,0,0.064,0.16,0.84,0.16,48.3
1454882400000,2016,2,2015,5,19,7,0.462,0.0635,0.399,22635.5,143.4,143.4,134.7,3,3,3,764.7,715.1,815.9,659.7,610.1,105,105,105,0,0,0,0.138,0.129,0.147,659.7,610.1,710.9,990,990,990,967,966.8,967.2,23,22.8,23.2,0.328,0.3,0.357,0.242,0.209,0.276,0.01,0.009,0.012,0.809,0.726,0.895,0.035,0.031,0.039,22.23,21.94,22.51,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.83,42.87,48.79,44.91,42.01,47.82,0,0,0,0,0,0,0.749,0,0.063,0.14,0.86,0.14,49
1455487200000,2016,2,2015,5,20,7,0.56,0.0663,0.494,26620.4,169.9,169.9,158.5,4,3,3.7142857142857144,925.7,840,1021,816.1,735,109.6,105,137,0,0,0,0.118,0.107,0.134,816.1,735,884.1,990,990,990,967.6,967.3,968,22.4,22,22.7,0.446,0.371,0.515,0.334,0.292,0.367,0.015,0.013,0.017,1.02,0.936,1.12,0.046,0.041,0.051,21.38,20.91,21.8,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,44.44,39.75,51.52,43.06,38.78,48.2,0,0,0,0,0,0,0.88,0,0.066,0.12,0.88,0.12,47.5
1456092000000,2016,2,2015,5,21,7,0.703,0.0829,0.618,31431.3,192.8,192.8,187.1,4,4,4,1163,1060,1271,1026,922.6,137,137,137,4.857,0,34,0.118,0.108,0.129,1021,922.6,1100,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.672,0.55,0.794,0.503,0.386,0.648,0.023,0.018,0.03,1.46,1.19,1.74,0.068,0.054,0.082,20.13,19.51,20.72,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.07,44.79,50.39,46.77,43.89,48.2,0,0,0,0,0,0,1.04,0,0.085,0.12,0.88,0.12,44.7
1456696800000,2016,2,2015,5,22,7,0.847,0.107,0.665,32136.3,192.8,192.8,191.3,4,4,4,1401,1309,1468,1224,1165,176.4,137,183,124.1,65,185,0.126,0.105,0.136,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.846,0.808,0.876,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.82,0.086,0.083,0.088,19.04,18.79,19.37,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.92,48.27,49.81,47.82,47.3,48.2,0,0,0,0,0,0,1.06,0,0.182,0.13,0.79,0.21,37.9
1457301600000,2016,3,2015,6,23,7,0.93,0.111,0.665,31353.7,188.4,188.4,186.6,4,4,4,1538,1490,1587,1355,1307,183,183,183,255.1,207,304,0.119,0.115,0.123,1100,1100,1100,990,990,990,969.6,969.5,969.8,20.4,20.2,20.5,0.9,0.883,0.908,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.091,0.089,0.092,18.54,18.38,18.72,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.61,47.18,48.06,46.66,46.23,47.1,0,0,0,0,0,0,1.04,0,0.265,0.12,0.72,0.28,33.7
1457906400000,2016,3,2015,6,24,7,1.02,0.111,0.665,30478.2,184.4,184.4,181.4,4,4,4,1689,1603,1797,1506,1420,183,183,183,406,320,514,0.109,0.102,0.114,1100,1100,1100,990,990,990,970.1,969.8,970.4,19.9,19.6,20.2,0.917,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.86,1.87,0.094,0.092,0.096,18.04,17.68,18.32,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.28,45.31,47.03,45.35,44.41,46.09,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
1458511200000,2016,3,2015,6,25,7,1.2,0.111,0.665,28774.3,175.9,175.9,171.3,4,4,4,1991,1849,2125,1808,1666,183,183,183,708,566,842,0.0921,0.0861,0.099,1100,1100,1100,990,990,990,971,970.6,971.4,19,18.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.08,16.72,17.52,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.69,42.72,44.86,42.82,41.86,43.96,0,0,0,0,0,0,0.952,0,0.535,0.092,0.55,0.45,24
1459116000000,2016,3,2015,6,26,7,1.34,0.119,0.665,27712.6,166.6,166.6,165,4,4,4,2224,2158,2261,2026,1975,197.6,183,217,926,875,952,0.0888,0.0819,0.0966,1100,1100,1100,990,990,990,971.6,971.5,971.7,18.4,18.3,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.49,16.4,16.64,0.946,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.08,41.84,42.51,41.24,41,41.66,0,0,0,0,0,0,0.916,0,0.675,0.089,0.5,0.5,20.7
1459720800000,2016,4,2015,7,27,7,1.38,0.131,0.665,27487.9,163.9,163.9,163.6,4,4,4,2275,2265,2283,2058,2048,217,217,217,958,948,966,0.0954,0.095,0.0958,1100,1100,1100,990,990,990,971.8,971.7,971.8,18.2,18.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.36,16.34,16.39,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.927,41.75,41.69,41.81,40.9,40.85,40.97,0,0,0,0,0,0,0.909,0,0.715,0.095,0.48,0.52,19.9
1460325600000,2016,4,2015,7,28,7,1.38,0.131,0.665,27426,163.4,163.4,163.3,4,4,4,2288,2283,2295,2071,2066,217,217,217,971.1,966,978,0.0948,0.0946,0.095,1100,1100,1100,990,990,990,971.8,971.8,971.8,18.2,18.2,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.33,16.31,16.34,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.927,41.66,41.62,41.69,40.81,40.77,40.85,0,0,0,0,0,0,0.907,0,0.715,0.095,0.48,0.52,19.9
1460930400000,2016,4,2015,7,29,7,1.34,0.131,0.665,27726.5,166.9,166.9,165,4,4,4,2220,2147,2280,2003,1930,217,217,217,903.1,830,963,0.0978,0.0952,0.101,1100,1100,1100,990,990,990,971.6,971.5,971.8,18.4,18.2,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.49,16.35,16.67,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,42.1,41.72,42.58,41.26,40.87,41.73,0,0,0,0,0,0,0.917,0,0.675,0.098,0.5,0.5,20.7
1461535200000,2016,4,2015,7,30,7,1.23,0.129,0.665,28558.1,172.9,172.9,170,4,4,4,2031,1936,2122,1817,1744,213.4,192,217,717.3,644,805,0.105,0.0992,0.11,1100,1100,1100,990,990,990,971.2,970.9,971.4,18.8,18.6,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.96,16.73,17.23,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.36,42.74,44.1,42.5,41.89,43.21,0,0,0,0,0,0,0.944,0,0.565,0.1,0.54,0.46,23.2
1462140000000,2016,5,2015,8,31,7,1.1,0.116,0.665,29762.7,180.4,180.4,177.2,4,4,4,1811,1719,1904,1619,1527,192,192,192,519.1,427,612,0.106,0.101,0.112,1100,1100,1100,990,990,990,970.5,970.2,970.8,19.5,19.2,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.64,17.34,17.94,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.19,44.37,46.01,44.29,43.49,45.09,0,0,0,0,0,0,0.984,0,0.435,0.11,0.6,0.4,27.1
1462744800000,2016,5,2015,8,32,7,0.968,0.116,0.665,30985.3,187.3,187.3,184.4,4,4,4,1601,1519,1689,1409,1327,192,192,192,309,227,397,0.12,0.114,0.126,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.91,0.898,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.09,0.094,18.33,18.04,18.61,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.05,46.28,47.78,46.11,45.36,46.82,0,0,0,0,0,0,1.02,0,0.303,0.12,0.69,0.31,32
1463349600000,2016,5,2015,8,33,7,0.857,0.116,0.665,32064.6,192.8,192.8,190.9,4,4,4,1418,1324,1490,1226,1132,192,192,192,125.7,32,198,0.136,0.129,0.145,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.849,0.81,0.88,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.76,1.83,0.086,0.083,0.089,18.98,18.72,19.32,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.77,48.07,49.68,47.72,47.11,48.2,0,0,0,0,0,0,1.06,0,0.192,0.14,0.78,0.22,37.4
1463954400000,2016,5,2015,8,34,7,0.712,0.116,0.596,30574.5,192.8,192.8,182,4,4,4,1177,1089,1279,985.4,896.6,192,192,192,0,0,0,0.164,0.15,0.176,985.4,896.6,1087,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.639,0.537,0.778,0.454,0.373,0.619,0.021,0.017,0.029,1.36,1.16,1.69,0.063,0.053,0.08,20.18,19.53,20.67,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.49,43.39,49.65,45.5,42.52,48.2,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,42.9
1464559200000,2016,5,2015,8,35,7,0.605,0.103,0.503,26716.6,166.4,166.4,159,4,3,3.857142857142857,1001,945.6,1065,831.3,784.6,169.9,161,192,0,0,0,0.169,0.158,0.184,831.3,784.6,872.9,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.475,0.432,0.515,0.341,0.319,0.361,0.015,0.014,0.017,1.05,0.987,1.11,0.048,0.044,0.051,21.06,20.78,21.28,0.954,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,42.81,39.81,52.18,41.48,38.84,48.2,0,0,0,0,0,0,0.883,0,0.102,0.17,0.83,0.17,44.2
1465164000000,2016,6,2015,9,36,7,0.534,0.0974,0.437,23864.3,144.6,144.6,142,3,3,3,883.6,840,929.4,722.6,679,161,161,161,0,0,0,0.182,0.173,0.192,722.6,679,768.4,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.379,0.349,0.417,0.283,0.255,0.311,0.013,0.011,0.014,0.929,0.851,1.01,0.041,0.037,0.045,21.64,21.37,21.89,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.88,46.49,51.33,47.35,45.56,48.2,0,0,0,0,0,0,0.789,0,0.097,0.18,0.82,0.18,44.7
1465768800000,2016,6,2015,9,37,7,0.487,0.0974,0.389,21941.1,135.1,135.1,130.6,3,3,3,804.7,781.1,830.5,643.7,620.1,161,161,161,0,0,0,0.2,0.194,0.206,643.7,620.1,669.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.329,0.315,0.343,0.231,0.215,0.248,0.01,0.0094,0.011,0.792,0.752,0.835,0.035,0.033,0.037,22.09,21.94,22.22,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.42,43.02,45.94,43.53,42.16,45.02,0,0,0,0,0,0,0.726,0,0.098,0.2,0.8,0.2,45.1
1466373600000,2016,6,2015,9,38,7,0.45,0.0974,0.353,20064.4,125.4,125.4,119.4,3,3,3,744,709.9,774.8,583,548.9,161,161,161,0,0,0,0.217,0.208,0.227,583,548.9,613.8,990,990,990,966.9,966.7,967,23.1,23,23.3,0.294,0.275,0.312,0.19,0.168,0.211,0.0082,0.0072,0.0092,0.689,0.632,0.742,0.03,0.027,0.032,22.43,22.26,22.63,0.953,0.951,0.955,0.977,0.973,0.98,0.931,0.925,0.936,40.73,38.59,42.65,39.81,37.55,41.79,0,0,0,0,0,0,0.664,0,0.097,0.22,0.78,0.22,44.6
1466978400000,2016,6,2015,9,39,7,0.405,0.104,0.301,17247.9,110.6,110.6,102.7,3,2,2.5714285714285716,668.9,639.6,699.8,497.2,453.6,171.7,161,186,0,0,0,0.258,0.23,0.291,497.2,453.6,538.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.247,0.224,0.269,0.136,0.113,0.161,0.0058,0.0048,0.0069,0.594,0.562,0.617,0.025,0.024,0.026,22.83,22.69,22.96,0.952,0.947,0.958,0.975,0.97,0.98,0.928,0.919,0.939,42.43,35.91,50.62,41.09,34.83,48.2,0,0,0,0,0,0,0.57,0,0.104,0.26,0.74,0.26,42.6
1467583200000,2016,7,2015,10,40,7,0.365,0.112,0.253,14925.7,94.05,94.05,88.84,2,2,2,603.6,578.1,630,417.6,392.1,186,186,186,0,0,0,0.308,0.295,0.322,417.6,392.1,444,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.207,0.198,0.218,0.0961,0.0841,0.109,0.0041,0.0035,0.0046,0.528,0.489,0.569,0.022,0.021,0.024,23.16,23.01,23.31,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.33,42.75,47.98,44.42,41.89,47.02,0,0,0,0,0,0,0.494,0,0.112,0.31,0.69,0.31,40.9
1468188000000,2016,7,2015,10,41,7,0.331,0.112,0.219,12980.5,82.17,82.17,77.26,2,2,2,548,526.4,570.2,362,340.4,186,186,186,0,0,0,0.34,0.326,0.353,362,340.4,384.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.188,0.18,0.195,0.0699,0.0597,0.0803,0.0029,0.0025,0.0034,0.444,0.412,0.478,0.019,0.017,0.02,23.49,23.36,23.62,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.919,0.934,39.61,37.34,41.92,38.63,36.23,41.09,0,0,0,0,0,0,0.429,0,0.112,0.34,0.66,0.34,39.2
1468792800000,2016,7,2015,10,42,7,0.303,0.112,0.19,11273.8,71.03,71.03,67.11,2,2,2,500.6,481.8,519.6,314.6,295.8,186,186,186,0,0,0,0.372,0.358,0.386,314.6,295.8,333.6,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.171,0.164,0.178,0.0475,0.0386,0.0564,0.002,0.0016,0.0023,0.373,0.345,0.402,0.015,0.014,0.017,23.77,23.66,23.89,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.59,32.57,36.61,33.55,31.6,35.51,0,0,0,0,0,0,0.373,0,0.113,0.37,0.63,0.37,37.2
1469397600000,2016,7,2015,10,43,7,0.278,0.112,0.165,9821.24,61.97,61.97,58.46,2,2,2,459.6,443.8,476.1,273.6,257.8,186,186,186,0,0,0,0.405,0.391,0.419,273.6,257.8,290.1,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.156,0.151,0.162,0.0281,0.0207,0.0359,0.0012,0.00085,0.0015,0.312,0.288,0.337,0.013,0.012,0.014,24.02,23.92,24.11,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.13,28.41,31.95,29.23,27.55,30.99,0,0,0,0,0,0,0.325,0,0.113,0.4,0.59,0.41,35.3
1470002400000,2016,8,2015,11,44,7,0.254,0.0937,0.16,9580.06,60.72,60.72,57.02,2,2,2,420.3,404.2,437.5,265.3,249.2,155,155,155,0,0,0,0.369,0.354,0.383,265.3,249.2,282.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.151,0.145,0.157,0.0243,0.0169,0.0324,0.00099,0.00069,0.0013,0.297,0.273,0.322,0.012,0.011,0.013,24.21,24.11,24.31,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.39,27.61,31.3,28.51,26.78,30.36,0,0,0,0,0,0,0.317,0,0.094,0.37,0.63,0.37,37.7
1470607200000,2016,8,2015,11,45,7,0.232,0.0937,0.139,8318.19,52.41,52.41,49.51,2,1,1.4285714285714286,384.2,370,399,229.2,215,155,155,155,0,0,0,0.404,0.388,0.419,229.2,215,244,990,990,990,965.3,965.3,965.4,24.7,24.6,24.8,0.138,0.133,0.143,0.0152,0.014,0.0165,0.00062,0.00057,0.00067,0.336,0.255,0.405,0.014,0.01,0.016,24.34,24.28,24.4,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.897,0.94,40.31,25.83,52.22,38.53,25.06,48.2,0,0,0,0,0,0,0.275,0,0.093,0.4,0.6,0.4,35.9
1471212000000,2016,8,2015,11,46,7,0.214,0.0937,0.12,7510.1,47.43,47.43,44.7,1,1,1,354.1,341.8,366.4,199.1,186.8,155,155,155,0,0,0,0.438,0.423,0.453,199.1,186.8,211.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.132,0.0127,0.0116,0.0137,0.00051,0.00047,0.00055,0.351,0.329,0.373,0.014,0.013,0.015,24.48,24.39,24.56,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.62,42.8,48.4,44.7,41.94,47.43,0,0,0,0,0,0,0.248,0,0.094,0.44,0.56,0.44,35.1
1471816800000,2016,8,2015,11,47,7,0.198,0.0937,0.104,6479.4,41.14,41.14,38.57,1,1,1,327.8,318.1,338.3,172.8,163.1,155,155,155,0,0,0,0.473,0.458,0.487,172.8,163.1,183.3,990,990,990,965,965,965.1,25,24.9,25,0.118,0.115,0.122,0.0104,0.00961,0.0113,0.00042,0.00038,0.00045,0.304,0.287,0.323,0.012,0.011,0.013,24.66,24.59,24.72,0.947,0.944,0.95,0.975,0.97,0.98,0.923,0.916,0.931,39.55,37.3,41.98,38.57,36.19,41.14,0,0,0,0,0,0,0.214,0,0.094,0.47,0.53,0.47,32.7
1472421600000,2016,8,2015,11,48,7,0.184,0.081,0.103,6414.21,42.27,42.27,38.18,1,1,1,304.1,292.1,315,170.3,154,133.9,118,155,0,0,0,0.439,0.387,0.502,170.3,154,186.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.111,0.119,0.0102,0.00884,0.0116,0.00041,0.00035,0.00046,0.298,0.271,0.326,0.012,0.011,0.013,24.78,24.74,24.83,0.946,0.941,0.951,0.975,0.97,0.98,0.922,0.913,0.932,39.15,35.22,43.14,38.18,34.17,42.27,0,0,0,0,0,0,0.212,0,0.081,0.44,0.56,0.44,34.9
1473026400000,2016,9,2015,12,49,7,0.167,0.0714,0.0958,5949.61,38.16,38.16,35.41,1,1,1,276.4,265.6,288,158.4,147.6,118,118,118,0,0,0,0.427,0.41,0.444,158.4,147.6,170,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.105,0.113,0.00922,0.00829,0.0102,0.00037,0.00033,0.00041,0.275,0.255,0.295,0.011,0.01,0.012,24.92,24.85,24.98,0.942,0.938,0.946,0.971,0.97,0.974,0.914,0.91,0.921,36.47,33.92,39.17,35.41,32.9,38.16,0,0,0,0,0,0,0.197,0,0.0712,0.43,0.57,0.43,35.6
1473631200000,2016,9,2015,12,50,7,0.154,0.0714,0.0823,5087.73,32.33,32.33,30.28,1,1,1,254.1,245.6,263.1,136.1,127.6,118,118,118,0,0,0,0.465,0.449,0.48,136.1,127.6,145.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.101,0.0982,0.104,0.00732,0.0066,0.00808,0.00029,0.00026,0.00032,0.235,0.22,0.251,0.0093,0.0087,0.0099,25.05,25,25.11,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.22,29.21,33.33,30.28,28.33,32.33,0,0,0,0,0,0,0.168,0,0.0717,0.46,0.53,0.47,33
1474236000000,2016,9,2015,12,51,7,0.143,0.0714,0.0712,4378.49,27.78,27.78,26.06,1,1,1,235.7,228.4,243.1,117.7,110.4,118,118,118,0,0,0,0.501,0.485,0.517,117.7,110.4,125.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0947,0.0921,0.0973,0.00576,0.00513,0.00639,0.00023,0.0002,0.00025,0.202,0.189,0.215,0.008,0.0074,0.0085,25.18,25.13,25.24,0.924,0.919,0.929,0.97,0.97,0.97,0.896,0.891,0.901,26.87,25.1,28.64,26.06,24.35,27.78,0,0,0,0,0,0,0.145,0,0.0718,0.5,0.5,0.5,30.6
1474840800000,2016,9,2015,12,52,7,0.133,0.0677,0.0653,4003.59,26.3,26.3,23.83,1,1,1,220,215,225.9,108,100.2,112,97,118,0,0,0,0.509,0.451,0.541,108,100.2,118.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0908,0.0886,0.0931,0.00493,0.00427,0.0058,0.00019,0.00017,0.00023,0.184,0.171,0.201,0.0072,0.0067,0.0079,25.3,25.26,25.32,0.917,0.911,0.924,0.97,0.969,0.97,0.889,0.883,0.896,24.57,22.68,27.11,23.83,21.97,26.3,0,0,0,0,0,0,0.132,0,0.0677,0.51,0.49,0.51,30.1
1475445600000,2016,10,2016,1,1,7,0.127,0.0587,0.068,4191.67,26.17,26.17,24.95,1,1,1,209.5,205.4,214.7,112.5,108.4,97,97,97,0,0,0,0.463,0.452,0.472,112.5,108.4,117.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0911,0.0897,0.0929,0.00531,0.00496,0.00575,0.00021,0.00019,0.00023,0.191,0.183,0.2,0.0075,0.0072,0.0078,25.35,25.31,25.38,0.92,0.917,0.923,0.97,0.97,0.97,0.892,0.889,0.896,25.72,24.73,26.98,24.95,23.99,26.17,0,0,0,0,0,0,0.139,0,0.059,0.46,0.54,0.46,33
1476050400000,2016,10,2016,1,2,7,0.12,0.0587,0.0612,568.105,23.67,23.67,3.382,1,1,1,198.2,192.5,204,101.2,95.54,97,97,97,0,0,0,0.49,0.475,0.504,101.2,95.54,107,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0871,0.0851,0.0892,0.00435,0.00387,0.00485,0.00017,0.00015,0.00019,0.171,0.16,0.181,0.0067,0.0063,0.0071,25.42,25.39,25.43,0.131,0,0.915,0.139,0,0.97,0.127,0,0.888,3.486,0,24.4,3.382,0,23.67,0,6,0,0,0.857,0,0.0188,0.857,0.0588,0.49,0.51,0.49,4.73
1476655200000,2016,10,2016,1,3,7,0.112,0.0524,0.0594,1721.35,24.37,24.37,10.25,1,1,1,184.9,179.1,190.6,98.17,87.89,86.71,73,97,0,0,0,0.468,0.399,0.525,98.17,87.89,110,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.085,0.0824,0.0878,0.00409,0.00322,0.0051,0.00016,0.00013,0.0002,0.164,0.147,0.184,0.0064,0.0057,0.0072,25.41,25.38,25.42,0.393,0,0.918,0.416,0,0.97,0.381,0,0.89,10.56,0,25.12,10.25,0,24.37,0,4,0,0,0.571,0,0.0569,0.571,0.0526,0.47,0.53,0.47,15.4
1477260000000,2016,10,2016,1,4,7,0.105,0.0442,0.0613,3743.88,22.99,22.99,22.28,1,1,1,174.3,171.8,177.2,101.3,98.76,73,73,73,0,0,0,0.419,0.412,0.425,101.3,98.76,104.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0847,0.0838,0.0857,0.00436,0.00414,0.00461,0.00017,0.00016,0.00018,0.168,0.164,0.174,0.0066,0.0064,0.0068,25.38,25.38,25.38,0.912,0.911,0.914,0.969,0.968,0.97,0.884,0.882,0.886,22.99,22.42,23.7,22.28,21.71,22.99,0,0,0,0,0,0,0.124,0,0.0437,0.42,0.58,0.42,35.7
1477864800000,2016,10,2016,1,5,7,0.108,0.041,0.0665,4096.91,27.28,27.28,24.39,1,1,1,177.9,170.4,189,110,97.39,67.86,67,73,0,0,0,0.382,0.355,0.428,110,97.39,122,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0869,0.0833,0.0909,0.0051,0.00403,0.00612,0.0002,0.00016,0.00024,0.183,0.161,0.204,0.0072,0.0063,0.008,25.37,25.37,25.38,0.918,0.914,0.926,0.97,0.968,0.97,0.891,0.884,0.899,25.15,22.15,28.12,24.39,21.43,27.28,0,0,0,0,0,0,0.135,0,0.0415,0.38,0.62,0.38,37.9
1478469600000,2016,11,2016,2,6,7,0.118,0.0405,0.0776,4832.96,30.46,30.46,28.77,1,1,1,195.2,188.4,202.4,128.2,121.4,67,67,67,0,0,0,0.344,0.331,0.356,128.2,121.4,135.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0907,0.0957,0.00665,0.00607,0.00726,0.00026,0.00024,0.00028,0.215,0.203,0.228,0.0084,0.0079,0.0089,25.37,25.36,25.38,0.929,0.926,0.933,0.97,0.97,0.97,0.901,0.898,0.905,29.66,27.98,31.4,28.77,27.14,30.46,0,0,0,0,0,0,0.16,0,0.0404,0.34,0.66,0.34,41
1479074400000,2016,11,2016,2,7,7,0.121,0.0405,0.0802,5006.31,31.14,31.14,29.8,1,1,1,199.6,196.1,205.4,132.6,129.1,67,67,67,0,0,0,0.336,0.326,0.342,132.6,129.1,138.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0934,0.0967,0.00702,0.00672,0.00751,0.00027,0.00026,0.00029,0.223,0.217,0.234,0.0087,0.0085,0.0091,25.37,25.33,25.38,0.931,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.72,29.88,32.11,29.8,28.98,31.14,0,0,0,0,0,0,0.166,0,0.0408,0.33,0.66,0.34,41.4
1479679200000,2016,11,2016,2,8,7,0.128,0.0302,0.0974,6134.1,37.39,37.39,36.51,1,1,1,211.1,206.8,214.7,161.1,156.8,50,50,50,0,0,0,0.237,0.233,0.242,161.1,156.8,164.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.103,0.101,0.104,0.00944,0.00907,0.00975,0.00037,0.00036,0.00038,0.272,0.264,0.278,0.011,0.01,0.011,25.26,25.23,25.3,0.942,0.941,0.943,0.971,0.97,0.973,0.915,0.912,0.917,37.6,36.58,38.44,36.51,35.48,37.39,0,0,0,0,0,0,0.203,0,0.0306,0.24,0.76,0.24,47.9
1480284000000,2016,11,2016,2,9,7,0.127,0.0334,0.0935,5874.81,36.58,36.58,34.97,1,1,1,209.8,208.7,211.7,154.7,149.7,55.14,50,59,0,0,0,0.263,0.237,0.283,154.7,149.7,161.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.1,0.103,0.0089,0.00847,0.00947,0.00035,0.00033,0.00037,0.261,0.253,0.273,0.01,0.0099,0.011,25.28,25.26,25.29,0.94,0.938,0.942,0.97,0.97,0.971,0.912,0.91,0.915,36.05,34.84,37.67,34.97,33.8,36.58,0,0,0,0,0,0,0.194,0,0.0335,0.26,0.74,0.26,46.3
1480888800000,2016,12,2016,3,10,7,0.127,0.0357,0.0918,5755.33,35.85,35.85,34.26,1,1,1,210.7,207,217.7,151.7,148,59,59,59,0,0,0,0.28,0.271,0.285,151.7,148,158.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0994,0.103,0.00864,0.00833,0.00924,0.00034,0.00033,0.00036,0.257,0.25,0.269,0.01,0.0098,0.011,25.28,25.22,25.31,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,35.32,34.45,36.96,34.26,33.42,35.85,0,0,0,0,0,0,0.19,0,0.0352,0.28,0.72,0.28,45.3
1481493600000,2016,12,2016,3,11,7,0.138,0.0357,0.103,6480.36,40.92,40.92,38.57,1,1,1,228.8,220.2,238.2,169.8,161.2,59,59,59,0,0,0,0.258,0.248,0.268,169.8,161.2,179.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.104,0.11,0.0102,0.00945,0.011,0.0004,0.00037,0.00043,0.289,0.274,0.306,0.011,0.011,0.012,25.14,25.06,25.21,0.945,0.942,0.948,0.975,0.971,0.98,0.921,0.915,0.929,39.56,37.53,41.76,38.57,36.43,40.92,0,0,0,0,0,0,0.214,0,0.035,0.26,0.75,0.25,47
1482098400000,2016,12,2016,3,12,7,0.152,0.0357,0.116,7386.51,46.04,46.04,43.97,1,1,1,251.4,242.3,260.4,192.4,183.3,59,59,59,0,0,0,0.235,0.227,0.243,192.4,183.3,201.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.112,0.118,0.0121,0.0113,0.0129,0.00048,0.00045,0.00051,0.329,0.313,0.345,0.013,0.012,0.014,24.97,24.91,25.03,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.86,42.72,46.98,43.97,41.87,46.04,0,0,0,0,0,0,0.244,0,0.036,0.23,0.76,0.24,48.6
1482703200000,2016,12,2016,3,13,7,0.163,0.0369,0.126,7966.23,48.2,48.2,47.42,1,1,1,269.3,260.1,282,208.3,201.1,61,59,73,0,0,0,0.226,0.215,0.259,208.3,201.1,215.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.118,0.123,0.0135,0.0128,0.0141,0.00053,0.00051,0.00056,0.358,0.345,0.371,0.014,0.014,0.015,24.86,24.81,24.91,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,48.58,46.91,50.27,47.42,45.98,48.2,0,0,0,0,0,0,0.263,0,0.037,0.23,0.77,0.23,48.9
1483308000000,2017,1,2016,4,14,7,0.188,0.0442,0.144,8719.04,56.46,56.46,51.9,2,1,1.7142857142857142,310.5,288.8,331.4,237.5,215.8,73,73,73,0,0,0,0.236,0.22,0.253,237.5,215.8,258.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.125,0.14,0.0164,0.0141,0.021,0.00066,0.00056,0.00084,0.294,0.246,0.388,0.012,0.0098,0.015,24.75,24.66,24.83,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.896,0.94,34.28,26.11,52.15,32.84,25.33,48.2,0,0,0,0,0,0,0.288,0,0.044,0.24,0.77,0.23,46.4
1483912800000,2017,1,2016,4,15,7,0.228,0.0442,0.183,11111,74.61,74.61,66.14,2,2,2,376.3,342.1,415.4,303.3,269.1,73,73,73,0,0,0,0.195,0.176,0.213,303.3,269.1,342.4,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.156,0.144,0.17,0.0422,0.026,0.0606,0.0017,0.001,0.0025,0.345,0.294,0.404,0.014,0.012,0.016,24.37,24.13,24.6,0.94,0.933,0.947,0.97,0.97,0.972,0.912,0.905,0.921,34.08,30.29,38.36,33.07,29.39,37.31,0,0,0,0,0,0,0.367,0,0.045,0.19,0.8,0.2,48.7
1484517600000,2017,1,2016,4,16,7,0.279,0.0442,0.235,14228.7,91.4,91.4,84.69,2,2,2,461,426.6,493.3,388,353.6,73,73,73,0,0,0,0.159,0.148,0.171,388,353.6,420.3,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.186,0.174,0.197,0.0821,0.0659,0.0974,0.0034,0.0027,0.004,0.472,0.421,0.521,0.019,0.017,0.022,23.85,23.66,24.06,0.953,0.949,0.956,0.979,0.975,0.98,0.933,0.925,0.937,43.25,39.58,46.63,42.35,38.6,45.7,0,0,0,0,0,0,0.471,0,0.044,0.16,0.84,0.16,51
1485122400000,2017,1,2016,4,17,7,0.32,0.0442,0.276,16106.2,96.4,96.4,95.87,2,2,2,528.9,504.5,553.8,455.9,431.5,73,73,73,0,0,0,0.138,0.132,0.145,455.9,431.5,480.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.21,0.201,0.221,0.114,0.103,0.126,0.0048,0.0043,0.0053,0.575,0.538,0.614,0.024,0.022,0.026,23.44,23.29,23.59,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.16,47.78,52.48,47.94,46.82,48.2,0,0,0,0,0,0,0.533,0,0.044,0.14,0.86,0.14,50.3
1485727200000,2017,1,2016,4,18,7,0.361,0.0493,0.312,18110.9,114.6,114.6,107.8,3,3,3,597.5,562.2,635,515.9,489.2,81.57,73,85,0,0,0,0.137,0.128,0.146,515.9,489.2,550,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.243,0.226,0.262,0.146,0.13,0.168,0.0062,0.0054,0.0071,0.563,0.519,0.621,0.024,0.022,0.026,23.15,22.94,23.35,0.948,0.945,0.951,0.971,0.97,0.974,0.92,0.917,0.926,37,35.29,39.21,35.93,34.23,38.2,0,0,0,0,0,0,0.599,0,0.049,0.14,0.86,0.14,50.2
1486332000000,2017,2,2016,5,19,7,0.412,0.0549,0.357,20616.6,126.5,126.5,122.7,3,3,3,681.7,645.1,715.6,591,560.1,90.71,85,105,0,0,0,0.133,0.122,0.149,591,560.1,610.6,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.287,0.268,0.3,0.196,0.175,0.209,0.0084,0.0074,0.009,0.691,0.638,0.726,0.03,0.027,0.031,22.68,22.51,22.88,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.928,0.936,41.78,39.86,43.02,40.91,38.9,42.16,0,0,0,0,0,0,0.682,0,0.055,0.13,0.87,0.13,50
1486936800000,2017,2,2016,5,20,7,0.463,0.0635,0.4,22677.6,142.6,142.6,135,3,3,3,765.9,727.9,810.6,660.9,622.9,105,105,105,0,0,0,0.137,0.13,0.144,660.9,622.9,705.6,990,990,990,967,966.8,967.1,23,22.9,23.2,0.329,0.307,0.354,0.243,0.217,0.272,0.011,0.0094,0.012,0.811,0.747,0.887,0.035,0.032,0.039,22.22,21.97,22.44,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.91,43.65,48.5,45,42.78,47.53,0,0,0,0,0,0,0.75,0,0.063,0.14,0.86,0.14,49
1487541600000,2017,2,2016,5,21,7,0.567,0.0635,0.503,27077.3,180.5,180.5,161.2,4,3,3.7142857142857144,936.9,834.2,1054,831.9,729.2,105,105,105,0,0,0,0.113,0.0996,0.126,831.9,729.2,949.4,990,990,990,967.6,967.2,968.1,22.4,21.9,22.8,0.46,0.368,0.567,0.341,0.288,0.399,0.015,0.013,0.018,1.05,0.926,1.23,0.047,0.041,0.056,21.31,20.7,21.84,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.07,39.84,51.41,43.74,38.87,48.2,0,0,0,0,0,0,0.895,0,0.064,0.11,0.89,0.11,47.8
1488146400000,2017,2,2016,5,22,7,0.76,0.0972,0.64,32034.5,192.8,192.8,190.7,4,4,4,1257,1099,1424,1096,994.3,160.7,105,183,37.43,0,141,0.127,0.0917,0.153,1058,994.3,1100,990,990,990,968.7,968.2,969.2,21.3,20.8,21.8,0.743,0.612,0.855,0.556,0.42,0.648,0.026,0.019,0.031,1.59,1.31,1.8,0.075,0.06,0.087,19.7,18.96,20.48,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.73,47.54,49.81,47.67,46.59,48.2,0,0,0,0,0,0,1.06,0,0.12,0.13,0.84,0.16,42.2
1488751200000,2017,3,2016,6,23,7,0.973,0.111,0.665,30946.8,189.3,189.3,184.2,4,4,4,1609,1465,1773,1426,1282,183,183,183,325.9,182,490,0.114,0.103,0.125,1100,1100,1100,990,990,990,969.8,969.4,970.4,20.2,19.6,20.6,0.905,0.873,0.924,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.092,0.088,0.095,18.31,17.76,18.81,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.99,45.53,48.3,46.05,44.62,47.34,0,0,0,0,0,0,1.02,0,0.308,0.11,0.68,0.32,31.8
1489356000000,2017,3,2016,6,24,7,1.29,0.111,0.665,28133,176,176,167.5,4,4,4,2134,1845,2434,1951,1662,183,183,183,850.6,562,1151,0.0866,0.0752,0.0992,1100,1100,1100,990,990,990,971.4,970.6,972.1,18.6,17.9,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.73,15.98,17.53,0.947,0.945,0.95,0.979,0.978,0.98,0.928,0.924,0.931,42.74,40.72,44.89,41.86,39.81,43.99,0,0,0,0,0,0,0.93,0,0.625,0.086,0.52,0.48,21.8
