datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1489960800000,2017,3,2016,6,25,7,1.74,0.111,0.665,24685,156.6,156.6,146.9,4,4,4,2882,2529,3258,2699,2346,183,183,183,1599,1246,1975,0.064,0.0562,0.0723,1100,1100,1100,990,990,990,973.2,972.4,974.1,16.8,15.9,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.9,14.02,15.75,0.94,0.935,0.944,0.972,0.97,0.976,0.914,0.907,0.922,37.78,35.35,40.09,36.73,34.29,39.14,0,0,0,0,0,0,0.816,0,1.075,0.064,0.38,0.62,14.2
1490565600000,2017,3,2016,6,26,7,2.16,0.13,0.665,21878.6,135,135,130.2,4,4,4,3566,3354,3728,3351,3171,215,183,295,2251,2071,2359,0.06,0.0502,0.08,1100,1100,1100,990,990,990,974.8,974.3,975.1,15.2,14.9,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.36,13.02,13.81,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,33.56,32.63,34.79,32.56,31.65,33.75,0,0,0,0,0,0,0.723,0,1.495,0.06,0.31,0.69,10.1
1491170400000,2017,4,2016,7,27,7,2.28,0.178,0.665,21137.2,126.1,126.1,125.8,4,4,4,3763,3750,3771,3468,3455,295,295,295,2368,2355,2376,0.0784,0.0782,0.0787,1100,1100,1100,990,990,990,975.2,975.1,975.2,14.8,14.8,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.95,12.93,12.98,0.929,0.928,0.929,0.97,0.97,0.97,0.901,0.901,0.901,32.43,32.38,32.5,31.45,31.4,31.53,0,0,0,0,0,0,0.699,0,1.615,0.078,0.29,0.71,9.27
1491775200000,2017,4,2016,7,28,7,2.24,0.178,0.665,21369,128.7,128.7,127.2,4,4,4,3702,3633,3754,3407,3338,295,295,295,2306,2238,2359,0.0797,0.0786,0.0812,1100,1100,1100,990,990,990,975,974.9,975.2,15,14.8,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.08,12.97,13.22,0.929,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,32.78,32.48,33.18,31.8,31.5,32.18,0,0,0,0,0,0,0.707,0,1.575,0.079,0.3,0.7,9.54
1492380000000,2017,4,2016,7,29,7,2.11,0.178,0.665,22170.1,134.5,134.5,132,4,4,4,3489,3375,3604,3194,3080,295,295,295,2094,1980,2209,0.0846,0.0819,0.0874,1100,1100,1100,990,990,990,974.6,974.4,974.8,15.4,15.2,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.53,13.29,13.77,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,34.01,33.35,34.67,32.99,32.35,33.63,0,0,0,0,0,0,0.733,0,1.445,0.084,0.32,0.68,10.5
1492984800000,2017,4,2016,7,30,7,1.93,0.178,0.665,23348.6,142.9,142.9,139,4,4,4,3183,3024,3337,2888,2729,295,295,295,1788,1629,1942,0.0928,0.0884,0.0976,1100,1100,1100,990,990,990,973.9,973.6,974.3,16.1,15.7,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.19,13.85,14.55,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.82,34.89,36.83,34.74,33.84,35.73,0,0,0,0,0,0,0.772,0,1.265,0.092,0.34,0.66,12.1
1493589600000,2017,5,2016,8,31,7,1.73,0.194,0.665,24767.2,150.5,150.5,147.4,4,4,4,2859,2748,2979,2538,2427,321,321,321,1438,1327,1558,0.112,0.108,0.117,1100,1100,1100,990,990,990,973.2,972.9,973.5,16.8,16.5,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.95,14.66,15.22,0.941,0.939,0.942,0.972,0.97,0.973,0.914,0.911,0.917,37.93,37.13,38.66,36.86,36.01,37.63,0,0,0,0,0,0,0.819,0,1.065,0.11,0.38,0.62,14.3
1494194400000,2017,5,2016,8,32,7,1.6,0.194,0.665,25758.1,155.4,155.4,153.3,4,4,4,2646,2572,2720,2325,2251,321,321,321,1225,1151,1299,0.121,0.118,0.125,1100,1100,1100,990,990,990,972.7,972.5,972.8,17.3,17.2,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.47,15.29,15.65,0.943,0.942,0.944,0.975,0.974,0.976,0.919,0.917,0.921,39.33,38.84,39.81,38.33,37.82,38.84,0,0,0,0,0,0,0.852,0,0.935,0.12,0.42,0.58,16.1
1494799200000,2017,5,2016,8,33,7,1.48,0.194,0.665,26655.4,161.4,161.4,158.7,4,4,4,2454,2354,2545,2133,2033,321,321,321,1033,933,1124,0.131,0.126,0.136,1100,1100,1100,990,990,990,972.2,972,972.4,17.8,17.6,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.93,15.71,16.17,0.945,0.944,0.946,0.977,0.976,0.979,0.923,0.921,0.925,40.59,39.99,41.23,39.67,39.03,40.35,0,0,0,0,0,0,0.881,0,0.815,0.13,0.45,0.55,18
1495404000000,2017,5,2016,8,34,7,1.32,0.194,0.665,27849.2,169.4,169.4,165.8,4,4,4,2191,2049,2321,1870,1728,321,321,321,769.4,628,900,0.147,0.138,0.157,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.57,16.25,16.91,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.3,41.45,43.21,41.44,40.59,42.35,0,0,0,0,0,0,0.921,0,0.655,0.15,0.5,0.5,21.1
1496008800000,2017,5,2016,8,35,7,1.13,0.172,0.665,29406.2,179.2,179.2,175,4,4,4,1872,1753,2003,1588,1496,284.4,257,321,488.1,396,582,0.152,0.138,0.168,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.44,17.02,17.82,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.65,43.51,45.7,43.76,42.64,44.79,0,0,0,0,0,0,0.972,0,0.465,0.15,0.59,0.41,26
1496613600000,2017,6,2016,9,36,7,0.973,0.155,0.665,30925.3,187.5,187.5,184.1,4,4,4,1610,1512,1716,1353,1255,257,257,257,252.4,155,359,0.16,0.15,0.17,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.917,0.9,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.09,0.095,18.3,17.94,18.63,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.96,46.03,47.83,46.02,45.11,46.87,0,0,0,0,0,0,1.02,0,0.308,0.16,0.68,0.32,31.8
1497218400000,2017,6,2016,9,37,7,0.837,0.155,0.652,31786.9,192.8,192.8,189.2,4,4,4,1383,1259,1484,1126,1002,257,257,257,48.57,0,127,0.186,0.173,0.204,1078,1002,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.815,0.684,0.882,0.598,0.427,0.648,0.029,0.02,0.032,1.71,1.39,1.83,0.082,0.065,0.089,19.18,18.74,19.9,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.28,46.66,49.27,47.3,45.73,48.2,0,0,0,0,0,0,1.05,0,0.185,0.19,0.78,0.22,38
1497823200000,2017,6,2016,9,38,7,0.676,0.155,0.521,27151.7,177.1,177.1,161.6,4,3,3.857142857142857,1118,1036,1216,861.4,779.4,257,257,257,0,0,0,0.23,0.211,0.248,861.4,779.4,958.5,990,990,990,968.3,968,968.6,21.7,21.4,22,0.525,0.449,0.62,0.356,0.316,0.403,0.016,0.014,0.019,1.13,1.01,1.29,0.052,0.046,0.06,20.6,20.13,20.93,0.954,0.953,0.956,0.978,0.974,0.98,0.934,0.928,0.937,43.31,39.19,51.01,42.13,38.18,48.2,0,0,0,0,0,0,0.898,0,0.155,0.23,0.77,0.23,40.2
1498428000000,2017,6,2016,9,39,7,0.578,0.15,0.428,23274.6,144.6,144.6,138.5,3,3,3,955.4,904.5,1014,707,677.5,248.4,227,257,0,0,0,0.26,0.247,0.274,707,677.5,756.6,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.383,0.357,0.428,0.273,0.254,0.305,0.012,0.011,0.014,0.917,0.858,1.02,0.041,0.038,0.046,21.36,21.04,21.62,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,47.21,45.64,49.78,46.18,44.72,48.2,0,0,0,0,0,0,0.77,0,0.15,0.26,0.74,0.26,40.3
1499032800000,2017,7,2016,10,40,7,0.512,0.137,0.375,20964.5,132.1,132.1,124.8,3,3,3,847.4,810.6,889.2,620.4,583.6,227,227,227,0,0,0,0.268,0.255,0.28,620.4,583.6,662.2,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.325,0.304,0.348,0.215,0.191,0.243,0.0095,0.0083,0.011,0.762,0.7,0.832,0.034,0.031,0.037,21.95,21.71,22.16,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.48,40.28,44.94,41.6,39.34,44.04,0,0,0,0,0,0,0.693,0,0.137,0.27,0.73,0.27,40.9
1499637600000,2017,7,2016,10,41,7,0.471,0.137,0.334,18798.8,116.4,116.4,111.9,3,3,3,779.5,753.9,802.2,552.5,526.9,227,227,227,0,0,0,0.291,0.283,0.301,552.5,526.9,575.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.286,0.271,0.299,0.17,0.153,0.185,0.0074,0.0066,0.0081,0.647,0.604,0.685,0.028,0.026,0.03,22.33,22.21,22.48,0.951,0.949,0.952,0.973,0.97,0.976,0.925,0.92,0.929,38.35,36.74,39.76,37.3,35.64,38.79,0,0,0,0,0,0,0.622,0,0.137,0.29,0.71,0.29,39.9
1500242400000,2017,7,2016,10,42,7,0.429,0.137,0.292,16500.4,104.8,104.8,98.22,3,2,2.2857142857142856,709.3,677.1,742.7,482.3,450.1,227,227,227,0,0,0,0.32,0.306,0.335,482.3,450.1,515.7,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.246,0.228,0.265,0.127,0.111,0.145,0.0055,0.0048,0.0063,0.609,0.565,0.658,0.026,0.024,0.028,22.65,22.54,22.81,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.01,35.26,52.07,44.17,34.2,48.2,0,0,0,0,0,0,0.546,0,0.137,0.32,0.68,0.32,38.5
1500847200000,2017,7,2016,10,43,7,0.387,0.137,0.25,14647,92.55,92.55,87.18,2,2,2,639.6,613.4,667,412.6,386.4,227,227,227,0,0,0,0.355,0.34,0.37,412.6,386.4,440,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.21,0.2,0.222,0.0937,0.0814,0.107,0.004,0.0034,0.0046,0.525,0.485,0.568,0.022,0.021,0.024,23.02,22.86,23.16,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.48,41.82,47.22,43.59,40.98,46.27,0,0,0,0,0,0,0.484,0,0.137,0.35,0.65,0.35,37.8
1501452000000,2017,7,2016,10,44,7,0.35,0.115,0.235,13924.7,87.86,87.86,82.89,2,2,2,578.6,552.9,604.9,388.5,368.9,190.1,184,227,0,0,0,0.329,0.309,0.375,388.5,368.9,412.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.198,0.191,0.206,0.0824,0.0731,0.0937,0.0035,0.0031,0.0039,0.485,0.455,0.521,0.02,0.019,0.022,23.31,23.2,23.46,0.953,0.951,0.956,0.979,0.977,0.98,0.933,0.929,0.937,42.33,40.35,44.83,41.44,39.42,43.93,0,0,0,0,0,0,0.46,0,0.115,0.33,0.67,0.33,39.8
1502056800000,2017,8,2016,11,45,7,0.316,0.111,0.205,12137.2,77.07,77.07,72.25,2,2,2,522.9,501.3,545,338.9,317.3,184,184,184,0,0,0,0.352,0.338,0.367,338.9,317.3,361,990,990,990,966,965.9,966.1,24,23.9,24.1,0.18,0.173,0.188,0.0589,0.0487,0.0694,0.0025,0.002,0.0029,0.41,0.378,0.444,0.017,0.016,0.019,23.64,23.5,23.77,0.947,0.944,0.95,0.971,0.97,0.975,0.92,0.915,0.926,37.18,34.89,39.53,36.12,33.84,38.54,0,0,0,0,0,0,0.401,0,0.111,0.35,0.65,0.35,38.4
1502661600000,2017,8,2016,11,46,7,0.288,0.111,0.177,10490.3,66.26,66.26,62.44,2,2,2,476.3,458.3,494.4,292.3,274.3,184,184,184,0,0,0,0.387,0.372,0.401,292.3,274.3,310.4,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.164,0.157,0.17,0.0369,0.0285,0.0455,0.0015,0.0012,0.0019,0.34,0.314,0.368,0.014,0.013,0.015,23.92,23.81,24.02,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,32.19,30.23,34.16,31.22,29.32,33.13,0,0,0,0,0,0,0.347,0,0.111,0.39,0.61,0.39,36.4
1503266400000,2017,8,2016,11,47,7,0.264,0.111,0.153,9080.91,57.42,57.42,54.05,2,2,2,436.9,421.4,452.6,252.9,237.4,184,184,184,0,0,0,0.421,0.407,0.437,252.9,237.4,268.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.15,0.144,0.155,0.0196,0.0159,0.0258,0.0008,0.00065,0.0011,0.283,0.263,0.305,0.012,0.011,0.013,24.15,24.06,24.24,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,27.86,26.12,29.6,27.03,25.34,28.71,0,0,0,0,0,0,0.3,0,0.111,0.42,0.58,0.42,34.4
1503871200000,2017,8,2016,11,48,7,0.243,0.0994,0.144,8563.15,55.98,55.98,50.97,2,1,1.4285714285714286,401.6,385.6,416.2,237.4,218.3,164.3,138,184,0,0,0,0.408,0.347,0.457,237.4,218.3,259.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.138,0.148,0.0166,0.0143,0.0215,0.00068,0.00058,0.00088,0.349,0.27,0.414,0.014,0.011,0.017,24.25,24.11,24.4,0.946,0.929,0.958,0.976,0.97,0.98,0.923,0.901,0.939,41.28,27.52,52.55,39.26,26.69,48.2,0,0,0,0,0,0,0.283,0,0.099,0.41,0.59,0.41,35.2
1504476000000,2017,9,2016,12,49,7,0.221,0.0835,0.137,8289.89,52.12,52.12,49.34,2,1,1.4285714285714286,364.8,349.8,379.9,226.8,211.8,138,138,138,0,0,0,0.379,0.363,0.395,226.8,211.8,241.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.136,0.131,0.142,0.015,0.0138,0.0163,0.00061,0.00055,0.00066,0.332,0.253,0.4,0.013,0.01,0.016,24.44,24.38,24.5,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,40.01,25.74,51.97,38.41,24.97,48.2,0,0,0,0,0,0,0.274,0,0.084,0.38,0.62,0.38,37.5
1505080800000,2017,9,2016,12,50,7,0.202,0.0835,0.118,7390.62,46.64,46.64,43.99,1,1,1,333.3,321.1,345.1,195.3,183.1,138,138,138,0,0,0,0.414,0.4,0.43,195.3,183.1,207.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.129,0.0123,0.0113,0.0134,0.0005,0.00045,0.00054,0.344,0.322,0.365,0.014,0.013,0.015,24.59,24.51,24.67,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.89,42.07,47.6,43.99,41.23,46.64,0,0,0,0,0,0,0.244,0,0.084,0.41,0.58,0.42,36.6
1505685600000,2017,9,2016,12,51,7,0.185,0.0835,0.102,6326.58,40.23,40.23,37.66,1,1,1,306.4,296.7,317,168.4,158.7,138,138,138,0,0,0,0.45,0.435,0.465,168.4,158.7,179,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.112,0.12,0.0101,0.00924,0.011,0.0004,0.00037,0.00044,0.296,0.278,0.315,0.012,0.011,0.013,24.77,24.7,24.83,0.945,0.942,0.948,0.973,0.97,0.978,0.92,0.914,0.928,38.68,36.42,41.12,37.66,35.33,40.23,0,0,0,0,0,0,0.209,0,0.083,0.45,0.55,0.45,34.2
1506290400000,2017,9,2016,12,52,7,0.172,0.081,0.0911,5634.59,37.15,37.15,33.54,1,1,1,284.7,275.7,293.7,150.7,140.7,134,110,138,0,0,0,0.471,0.399,0.495,150.7,140.7,165.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.106,0.112,0.00856,0.00771,0.00983,0.00034,0.00031,0.00039,0.264,0.246,0.288,0.01,0.0098,0.011,24.9,24.85,24.94,0.939,0.935,0.944,0.97,0.97,0.972,0.911,0.907,0.918,34.56,32.18,38.21,33.54,31.22,37.15,0,0,0,0,0,0,0.186,0,0.0809,0.47,0.53,0.47,32.8
1506895200000,2017,10,2017,1,1,7,0.163,0.0665,0.0961,5971.79,36.81,36.81,35.55,1,1,1,268.9,264.7,274.3,158.9,154.7,110,110,110,0,0,0,0.409,0.401,0.416,158.9,154.7,164.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.108,0.112,0.00926,0.0089,0.00972,0.00037,0.00035,0.00039,0.276,0.268,0.286,0.011,0.011,0.011,24.95,24.92,24.97,0.942,0.941,0.944,0.97,0.97,0.971,0.914,0.912,0.917,36.63,35.65,37.89,35.55,34.58,36.81,0,0,0,0,0,0,0.197,0,0.0669,0.41,0.59,0.41,36.6
1507500000000,2017,10,2017,1,2,7,0.158,0.0665,0.0913,5663.72,35.2,35.2,33.71,1,1,1,260.9,254.9,267.5,150.9,144.9,110,110,110,0,0,0,0.422,0.411,0.432,150.9,144.9,157.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.109,0.00858,0.00807,0.00913,0.00034,0.00032,0.00036,0.262,0.251,0.273,0.01,0.0099,0.011,24.99,24.96,25.03,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.913,34.76,33.33,36.29,33.71,32.33,35.2,0,0,0,0,0,0,0.187,0,0.0667,0.42,0.58,0.42,35.8
1508104800000,2017,10,2017,1,3,7,0.149,0.0665,0.082,5073.84,31.63,31.63,30.2,1,1,1,245.6,239.8,251.9,135.6,129.8,110,110,110,0,0,0,0.448,0.437,0.459,135.6,129.8,141.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0994,0.104,0.00728,0.00679,0.00781,0.00029,0.00027,0.00031,0.234,0.224,0.245,0.0092,0.0088,0.0097,25.09,25.05,25.14,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.14,29.79,32.61,30.2,28.9,31.63,0,0,0,0,0,0,0.168,0,0.067,0.45,0.55,0.45,34.1
1508709600000,2017,10,2017,1,4,7,0.141,0.0665,0.0747,4611.62,28.46,28.46,27.45,1,1,1,233.5,230.8,237.9,123.5,120.8,110,110,110,0,0,0,0.471,0.462,0.477,123.5,120.8,127.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0971,0.0962,0.0987,0.00625,0.00602,0.00662,0.00025,0.00024,0.00026,0.213,0.208,0.221,0.0084,0.0082,0.0087,25.19,25.15,25.21,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.3,27.65,29.34,27.45,26.82,28.46,0,0,0,0,0,0,0.153,0,0.0663,0.47,0.53,0.47,32.7
1509314400000,2017,10,2017,1,5,7,0.14,0.0592,0.081,5022.73,31.95,31.95,29.9,1,1,1,231.8,228.9,235.7,133.9,119.7,97.86,93,110,0,0,0,0.423,0.395,0.479,133.9,119.7,142.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.099,0.0958,0.101,0.00713,0.00593,0.00788,0.00028,0.00023,0.00031,0.229,0.206,0.245,0.009,0.0081,0.0096,25.18,25.14,25.22,0.932,0.925,0.936,0.97,0.97,0.97,0.904,0.897,0.908,30.82,27.39,32.94,29.9,26.57,31.95,0,0,0,0,0,0,0.166,0,0.059,0.42,0.58,0.42,35.9
1509919200000,2017,11,2017,2,6,7,0.143,0.0562,0.0867,5393.48,33.82,33.82,32.1,1,1,1,236.4,231.4,243.9,143.4,138.4,93,93,93,0,0,0,0.393,0.381,0.402,143.4,138.4,150.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0999,0.104,0.00794,0.00751,0.00858,0.00031,0.0003,0.00034,0.246,0.237,0.259,0.0097,0.0093,0.01,25.14,25.08,25.18,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.1,31.91,34.87,32.1,30.95,33.82,0,0,0,0,0,0,0.178,0,0.0563,0.39,0.61,0.39,37.7
1510524000000,2017,11,2017,2,7,7,0.145,0.0562,0.089,5535.91,33.64,33.64,32.95,1,1,1,240.1,237.7,243.1,147.1,144.7,93,93,93,0,0,0,0.387,0.383,0.391,147.1,144.7,150.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.102,0.104,0.00826,0.00805,0.00851,0.00033,0.00032,0.00034,0.252,0.248,0.258,0.01,0.0098,0.01,25.11,25.08,25.13,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,33.97,33.39,34.68,32.95,32.39,33.64,0,0,0,0,0,0,0.183,0,0.056,0.39,0.61,0.39,38.2
1511128800000,2017,11,2017,2,8,7,0.146,0.0562,0.0896,5575.33,35.06,35.06,33.19,1,1,1,241.2,233.8,249.4,148.2,140.8,93,93,93,0,0,0,0.386,0.373,0.398,148.2,140.8,156.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00834,0.00772,0.00905,0.00033,0.0003,0.00036,0.254,0.241,0.269,0.01,0.0095,0.011,25.1,25.03,25.16,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.21,32.49,36.14,33.19,31.51,35.06,0,0,0,0,0,0,0.184,0,0.0564,0.38,0.61,0.39,38.2
1511733600000,2017,11,2017,2,9,7,0.146,0.0521,0.0943,5883.27,36.82,36.82,35.02,1,1,1,242.1,238.8,247.5,155.9,147.1,86.14,77,93,0,0,0,0.356,0.32,0.387,155.9,147.1,163.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.107,0.009,0.00826,0.00964,0.00036,0.00033,0.00038,0.267,0.252,0.28,0.011,0.01,0.011,25.08,25.05,25.11,0.941,0.938,0.943,0.97,0.97,0.972,0.913,0.91,0.916,36.08,33.97,37.9,35.02,32.95,36.82,0,0,0,0,0,0,0.195,0,0.0517,0.36,0.65,0.35,40.3
1512338400000,2017,12,2017,3,10,7,0.153,0.0466,0.107,6735.73,42.5,42.5,40.09,1,1,1,253.7,242.3,263.6,176.7,165.3,77,77,77,0,0,0,0.304,0.292,0.318,176.7,165.3,186.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.108,0.115,0.0108,0.0098,0.0116,0.00043,0.00039,0.00046,0.303,0.283,0.321,0.012,0.011,0.013,24.98,24.92,25.06,0.947,0.944,0.951,0.978,0.972,0.98,0.926,0.918,0.932,41.01,38.35,43.36,40.09,37.29,42.5,0,0,0,0,0,0,0.223,0,0.046,0.3,0.7,0.3,44
1512943200000,2017,12,2017,3,11,7,0.165,0.0357,0.129,8075.72,48.2,48.2,48.07,1,1,1,272.3,266.6,280.9,213.3,207.6,59,59,59,0,0,0,0.217,0.21,0.221,213.3,207.6,221.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.122,0.12,0.125,0.0139,0.0134,0.0146,0.00055,0.00053,0.00058,0.367,0.357,0.382,0.015,0.014,0.015,24.84,24.79,24.88,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.74,48.43,51.72,48.07,47.47,48.2,0,0,0,0,0,0,0.267,0,0.036,0.22,0.78,0.22,48.9
1513548000000,2017,12,2017,3,12,7,0.181,0.0357,0.145,8825.12,55.74,55.74,52.53,2,2,2,299,286.6,313.4,240,227.6,59,59,59,0,0,0,0.197,0.188,0.206,240,227.6,254.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.132,0.128,0.137,0.0164,0.0151,0.0191,0.00065,0.0006,0.00076,0.253,0.239,0.27,0.01,0.0095,0.011,24.85,24.76,24.91,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.895,0.902,27.08,25.64,28.73,26.27,24.87,27.87,0,0,0,0,0,0,0.292,0,0.036,0.2,0.8,0.2,48.8
1514152800000,2017,12,2017,3,13,7,0.21,0.0357,0.175,10616,69.02,69.02,63.19,2,2,2,347.8,321.3,374.9,288.8,262.3,59,59,59,0,0,0,0.17,0.157,0.184,288.8,262.3,315.9,990,990,990,965.1,965,965.3,24.9,24.7,25,0.149,0.14,0.159,0.0353,0.0228,0.0481,0.0014,0.00091,0.0019,0.322,0.282,0.363,0.013,0.011,0.015,24.54,24.36,24.71,0.937,0.932,0.943,0.97,0.97,0.97,0.909,0.904,0.914,32.57,29.62,35.58,31.6,28.73,34.51,0,0,0,0,0,0,0.351,0,0.035,0.17,0.83,0.17,50.6
1514757600000,2018,1,2017,4,14,7,0.256,0.0442,0.212,12832.6,83.45,83.45,76.38,2,2,2,423,387.8,454.5,350,314.8,73,73,73,0,0,0,0.173,0.161,0.188,350,314.8,381.5,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.172,0.16,0.184,0.0642,0.0476,0.0791,0.0026,0.0019,0.0032,0.415,0.363,0.463,0.017,0.015,0.019,24.08,23.89,24.3,0.948,0.943,0.953,0.975,0.97,0.98,0.924,0.914,0.934,39.18,35.35,42.58,38.19,34.29,41.72,0,0,0,0,0,0,0.424,0,0.044,0.17,0.83,0.17,50.1
1515362400000,2018,1,2017,4,15,7,0.302,0.0504,0.252,15188.2,94.95,94.95,90.41,2,2,2,499.7,464.6,530.8,416.4,391.6,83.29,73,91,0,0,0,0.166,0.149,0.181,416.4,391.6,439.8,990,990,990,965.8,965.7,966,24.2,24,24.3,0.197,0.187,0.206,0.0955,0.0838,0.107,0.004,0.0034,0.0044,0.516,0.478,0.552,0.021,0.02,0.023,23.64,23.46,23.83,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,46.13,43.65,48.44,45.2,42.78,47.48,0,0,0,0,0,0,0.502,0,0.05,0.17,0.83,0.17,50.3
1515967200000,2018,1,2017,4,16,7,0.344,0.055,0.289,16667.9,103.9,103.9,99.21,3,2,2.4285714285714284,568.3,541.5,588.5,477.3,450.4,91,91,91,0,0,0,0.16,0.155,0.168,477.3,450.4,497.5,990,990,990,966.2,966,966.2,23.8,23.8,24,0.223,0.21,0.234,0.124,0.112,0.134,0.0052,0.0047,0.0056,0.564,0.518,0.618,0.024,0.022,0.026,23.28,23.21,23.4,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.27,35.03,52.36,42.25,33.97,48.2,0,0,0,0,0,0,0.551,0,0.055,0.16,0.84,0.16,48.5
1516572000000,2018,1,2017,4,17,7,0.372,0.055,0.317,18321.8,112.5,112.5,109.1,3,3,3,614.5,595.9,631.4,523.5,504.9,91,91,91,0,0,0,0.148,0.144,0.153,523.5,504.9,540.4,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.248,0.238,0.258,0.151,0.138,0.162,0.0064,0.0058,0.0069,0.577,0.546,0.606,0.024,0.023,0.026,23.07,22.97,23.17,0.949,0.947,0.95,0.971,0.97,0.973,0.921,0.918,0.924,37.44,36.21,38.55,36.35,35.12,37.5,0,0,0,0,0,0,0.606,0,0.055,0.15,0.85,0.15,49.3
1517176800000,2018,1,2017,4,18,7,0.4,0.0599,0.34,19600.5,120.8,120.8,116.7,3,3,3,660.6,636.6,687.5,561.6,545.6,99,91,105,0,0,0,0.15,0.14,0.159,561.6,545.6,582.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.271,0.261,0.284,0.176,0.165,0.19,0.0075,0.007,0.0081,0.643,0.614,0.679,0.027,0.026,0.029,22.81,22.67,22.94,0.952,0.95,0.953,0.976,0.974,0.978,0.928,0.925,0.933,39.86,38.88,41.14,38.89,37.86,40.26,0,0,0,0,0,0,0.648,0,0.06,0.15,0.85,0.15,49
1517781600000,2018,2,2017,5,19,7,0.453,0.0635,0.39,22181.7,139.6,139.6,132,3,3,3,749.1,701.4,792.6,644.1,596.4,105,105,105,0,0,0,0.141,0.132,0.15,644.1,596.4,687.6,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.319,0.292,0.344,0.231,0.199,0.26,0.01,0.0086,0.011,0.783,0.702,0.856,0.034,0.03,0.037,22.32,22.07,22.59,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.91,42.03,47.48,44.01,41.19,46.53,0,0,0,0,0,0,0.734,0,0.063,0.14,0.86,0.14,49
1518386400000,2018,2,2017,5,20,7,0.537,0.0635,0.474,25675.2,171,171,152.8,4,3,3.4285714285714284,888.1,807.2,991.2,783.1,702.2,105,105,105,0,0,0,0.119,0.106,0.13,783.1,702.2,886.2,990,990,990,967.5,967.1,967.9,22.5,22.1,22.9,0.417,0.352,0.509,0.316,0.27,0.368,0.014,0.012,0.017,0.987,0.881,1.12,0.044,0.039,0.051,21.56,21.02,21.99,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,46.68,40.48,52.18,45.06,39.55,48.2,0,0,0,0,0,0,0.849,0,0.063,0.12,0.88,0.12,47.8
1518991200000,2018,2,2017,5,21,7,0.745,0.0773,0.634,31737.2,192.8,192.8,188.9,4,4,4,1232,1039,1428,1104,934,127.9,105,137,56.86,0,191,0.104,0.096,0.118,1047,934,1100,990,990,990,968.6,968,969.3,21.4,20.7,22,0.727,0.553,0.86,0.549,0.391,0.648,0.026,0.018,0.031,1.56,1.2,1.81,0.073,0.055,0.087,19.8,18.94,20.78,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.44,45.46,50.24,47.23,44.55,48.2,0,0,0,0,0,0,1.05,0,0.111,0.1,0.85,0.15,42.6
1519596000000,2018,2,2017,5,22,7,0.982,0.0988,0.665,30859.2,189,189,183.7,4,4,4,1624,1474,1776,1461,1337,163.3,137,183,360.9,237,493,0.1,0.0872,0.113,1100,1100,1100,990,990,990,969.9,969.4,970.4,20.1,19.6,20.6,0.906,0.879,0.924,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.83,1.87,0.092,0.089,0.095,18.26,17.75,18.77,0.952,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.86,45.5,48.21,45.92,44.59,47.24,0,0,0,0,0,0,1.02,0,0.317,0.1,0.68,0.32,31.4
1520200800000,2018,3,2017,6,23,7,1.17,0.111,0.665,29046.9,176.8,176.8,172.9,4,4,4,1937,1821,2060,1754,1638,183,183,183,654.4,538,777,0.0945,0.0888,0.1,1100,1100,1100,990,990,990,970.9,970.5,971.2,19.1,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.24,16.88,17.6,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.11,43.14,45.1,43.22,42.28,44.2,0,0,0,0,0,0,0.961,0,0.505,0.095,0.57,0.43,24.8
1520805600000,2018,3,2017,6,24,7,1.34,0.111,0.665,27709.6,167.9,167.9,164.9,4,4,4,2223,2107,2328,2040,1924,183,183,183,940,824,1045,0.0824,0.0786,0.0868,1100,1100,1100,990,990,990,971.6,971.4,971.9,18.4,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.49,16.23,16.77,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.09,41.4,42.84,41.23,40.54,41.98,0,0,0,0,0,0,0.916,0,0.675,0.083,0.5,0.5,20.7
1521410400000,2018,3,2017,6,25,7,1.47,0.111,0.665,26762.8,161.4,161.4,159.3,4,4,4,2431,2354,2499,2248,2171,183,183,183,1148,1071,1216,0.0753,0.0732,0.0777,1100,1100,1100,990,990,990,972.1,972,972.3,17.9,17.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.99,15.82,16.17,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.925,40.74,40.29,41.23,39.83,39.35,40.35,0,0,0,0,0,0,0.885,0,0.805,0.076,0.45,0.55,18.2
1522015200000,2018,3,2017,6,26,7,1.55,0.114,0.665,26146.2,157.1,157.1,155.6,4,4,4,2563,2510,2626,2375,2327,187.9,183,217,1275,1227,1316,0.0733,0.0704,0.0826,1100,1100,1100,990,990,990,972.5,972.3,972.6,17.5,17.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.67,15.51,15.79,0.944,0.943,0.944,0.976,0.975,0.976,0.921,0.919,0.922,39.87,39.46,40.22,38.91,38.47,39.27,0,0,0,0,0,0,0.865,0,0.885,0.074,0.43,0.57,16.9
1522620000000,2018,4,2017,7,27,7,1.67,0.131,0.665,25243.9,153.1,153.1,150.3,4,4,4,2756,2654,2875,2539,2437,217,217,217,1440,1337,1558,0.0788,0.0755,0.0818,1100,1100,1100,990,990,990,972.9,972.7,973.2,17.1,16.8,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.2,14.91,15.45,0.942,0.94,0.943,0.973,0.971,0.974,0.916,0.914,0.919,38.61,37.83,39.28,37.57,36.74,38.28,0,0,0,0,0,0,0.835,0,1.005,0.078,0.4,0.6,15.1
1523224800000,2018,4,2017,7,28,7,1.85,0.131,0.665,23880.9,145.7,145.7,142.1,4,4,4,3054,2919,3171,2837,2702,217,217,217,1737,1602,1854,0.0711,0.0684,0.0743,1100,1100,1100,990,990,990,973.6,973.3,973.9,16.4,16.1,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.48,14.2,14.81,0.938,0.936,0.94,0.97,0.97,0.971,0.91,0.908,0.912,36.63,35.86,37.53,35.54,34.78,36.43,0,0,0,0,0,0,0.79,0,1.185,0.071,0.36,0.64,12.9
1523829600000,2018,4,2017,7,29,7,1.97,0.145,0.665,23050.3,138.5,138.5,137.2,4,4,4,3256,3200,3291,3017,2983,239.3,217,295,1917,1883,1958,0.0734,0.0663,0.0897,1100,1100,1100,990,990,990,974.1,974,974.2,15.9,15.8,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.02,13.95,14.14,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.908,35.36,35.16,35.69,34.3,34.1,34.62,0,0,0,0,0,0,0.762,0,1.305,0.074,0.34,0.66,11.7
1524434400000,2018,4,2017,7,30,7,2,0.178,0.665,22858.7,136.3,136.3,136.1,4,4,4,3307,3296,3316,3012,3001,295,295,295,1912,1901,1921,0.0892,0.089,0.0895,1100,1100,1100,990,990,990,974.2,974.2,974.2,15.8,15.8,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.91,13.89,13.94,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,35.07,35.01,35.13,34.02,33.96,34.08,0,0,0,0,0,0,0.756,0,1.335,0.089,0.33,0.67,11.4
1525039200000,2018,4,2017,7,31,7,1.99,0.192,0.665,22933.2,137.4,137.4,136.5,4,4,4,3287,3250,3308,2970,2929,317.3,295,321,1870,1829,1913,0.0965,0.0892,0.0988,1100,1100,1100,990,990,990,974.2,974.1,974.2,15.8,15.8,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.96,13.91,14.04,0.935,0.934,0.935,0.97,0.97,0.97,0.907,0.906,0.907,35.18,35.06,35.4,34.13,34.01,34.34,0,0,0,0,0,0,0.758,0,1.325,0.096,0.33,0.67,11.5
1525644000000,2018,5,2017,8,32,7,1.88,0.194,0.665,23641,144,144,140.7,4,4,4,3110,2984,3221,2789,2663,321,321,321,1689,1563,1800,0.103,0.0997,0.108,1100,1100,1100,990,990,990,973.8,973.5,974,16.2,16,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.35,14.1,14.65,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,36.27,35.57,37.1,35.18,34.5,35.99,0,0,0,0,0,0,0.782,0,1.215,0.1,0.35,0.65,12.6
1526248800000,2018,5,2017,8,33,7,1.69,0.194,0.665,25083.8,153.5,153.5,149.3,4,4,4,2791,2638,2939,2470,2317,321,321,321,1370,1217,1518,0.115,0.109,0.122,1100,1100,1100,990,990,990,973,972.6,973.4,17,16.6,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.12,14.76,15.49,0.941,0.94,0.943,0.973,0.97,0.975,0.916,0.912,0.919,38.38,37.4,39.38,37.33,36.29,38.39,0,0,0,0,0,0,0.829,0,1.025,0.11,0.39,0.61,14.8
1526853600000,2018,5,2017,8,34,7,1.49,0.194,0.665,26621.3,161.9,161.9,158.5,4,4,4,2461,2336,2587,2140,2015,321,321,321,1040,915,1166,0.13,0.124,0.137,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.91,15.61,16.22,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.926,40.54,39.71,41.35,39.61,38.74,40.48,0,0,0,0,0,0,0.88,0,0.825,0.13,0.45,0.55,17.9
1527458400000,2018,5,2017,8,35,7,1.29,0.178,0.665,28114.4,171.8,171.8,167.3,4,4,4,2131,1967,2295,1837,1710,293.6,257,321,737.4,610,874,0.138,0.124,0.151,1100,1100,1100,990,990,990,971.4,971,971.8,18.6,18.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.71,16.31,17.13,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.69,41.62,43.82,41.84,40.77,42.94,0,0,0,0,0,0,0.93,0,0.625,0.14,0.52,0.48,21.8
1528063200000,2018,6,2017,9,36,7,1.08,0.155,0.665,29880.1,182,182,177.9,4,4,4,1790,1669,1922,1533,1412,257,257,257,433.6,312,565,0.144,0.134,0.154,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.7,17.28,18.1,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.37,44.22,46.44,44.46,43.34,45.51,0,0,0,0,0,0,0.988,0,0.415,0.14,0.62,0.38,27.7
1528668000000,2018,6,2017,9,37,7,0.926,0.155,0.665,31397.2,190.3,190.3,186.9,4,4,4,1531,1440,1632,1274,1183,257,257,257,174.3,83,275,0.168,0.157,0.178,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.897,0.863,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.87,0.09,0.087,0.093,18.57,18.22,18.9,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.68,46.76,48.54,46.72,45.83,47.57,0,0,0,0,0,0,1.04,0,0.261,0.17,0.72,0.28,33.9
1529272800000,2018,6,2017,9,38,7,0.776,0.155,0.614,30768.9,192.6,192.6,183.1,4,4,4,1283,1159,1412,1026,902.2,257,257,257,10.86,0,55,0.201,0.182,0.222,1015,902.2,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.712,0.561,0.851,0.503,0.376,0.648,0.024,0.017,0.031,1.49,1.18,1.8,0.071,0.055,0.086,19.71,19,20.42,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.72,43.12,49.14,45.79,42.25,48.16,0,0,0,0,0,0,1.02,0,0.162,0.2,0.79,0.21,39.7
1529877600000,2018,6,2017,9,39,7,0.635,0.153,0.482,25358.3,164.4,164.4,150.9,4,3,3.4285714285714284,1050,979,1129,797.1,744.1,252.7,227,257,0,0,0,0.241,0.228,0.257,797.1,744.1,872,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.464,0.417,0.534,0.325,0.298,0.361,0.015,0.013,0.017,1.05,0.992,1.13,0.048,0.045,0.052,20.9,20.56,21.18,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.16,39.61,51.55,44.62,38.63,48.2,0,0,0,0,0,0,0.839,0,0.153,0.24,0.76,0.24,39.9
1530482400000,2018,7,2017,10,40,7,0.55,0.137,0.413,22751.6,143.1,143.1,135.4,3,3,3,909.7,863.9,957.4,682.7,636.9,227,227,227,0,0,0,0.25,0.237,0.263,682.7,636.9,730.4,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.362,0.334,0.397,0.257,0.226,0.289,0.011,0.01,0.013,0.869,0.79,0.957,0.039,0.035,0.043,21.59,21.31,21.85,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.06,43.47,48.68,45.14,42.6,47.7,0,0,0,0,0,0,0.752,0,0.137,0.25,0.75,0.25,41.4
1531087200000,2018,7,2017,10,41,7,0.494,0.137,0.357,20011.8,125.4,125.4,119.1,3,3,3,816.5,789.6,849.8,589.5,562.6,227,227,227,0,0,0,0.278,0.267,0.288,589.5,562.6,622.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.307,0.292,0.326,0.195,0.177,0.217,0.0085,0.0077,0.0096,0.71,0.664,0.766,0.031,0.029,0.034,22.12,21.94,22.28,0.953,0.951,0.955,0.977,0.974,0.98,0.931,0.927,0.936,40.63,38.98,42.64,39.71,37.96,41.79,0,0,0,0,0,0,0.662,0,0.137,0.28,0.72,0.28,40.5
1531692000000,2018,7,2017,10,42,7,0.458,0.137,0.321,17946.6,112.5,112.5,106.8,3,2,2.857142857142857,757,725.2,782.4,530,498.2,227,227,227,0,0,0,0.3,0.29,0.313,530,498.2,555.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.273,0.255,0.288,0.155,0.134,0.172,0.0067,0.0058,0.0075,0.625,0.575,0.668,0.027,0.025,0.029,22.45,22.32,22.58,0.95,0.947,0.956,0.972,0.97,0.98,0.924,0.919,0.937,39.46,35.65,52.62,37.9,34.58,48.2,0,0,0,0,0,0,0.593,0,0.137,0.3,0.7,0.3,39.2
1532296800000,2018,7,2017,10,43,7,0.414,0.137,0.276,15853.7,96.4,96.4,94.37,2,2,2,683.9,654.4,715.1,456.9,427.4,227,227,227,0,0,0,0.332,0.317,0.347,456.9,427.4,488.1,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.232,0.215,0.249,0.115,0.101,0.129,0.0049,0.0043,0.0056,0.597,0.547,0.651,0.026,0.023,0.028,22.77,22.59,22.94,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,48.81,45.98,51.7,47.18,45.06,48.2,0,0,0,0,0,0,0.524,0,0.138,0.33,0.67,0.33,38.3
1532901600000,2018,7,2017,10,44,7,0.373,0.119,0.254,15003.5,93.83,93.83,89.31,2,2,2,617,589,644.8,420.7,405,196.3,184,227,0,0,0,0.318,0.294,0.357,420.7,405,442.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.21,0.204,0.218,0.0976,0.0902,0.108,0.0041,0.0038,0.0046,0.534,0.51,0.568,0.023,0.021,0.024,23.1,22.99,23.24,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,45.56,44.09,47.87,44.65,43.2,46.91,0,0,0,0,0,0,0.496,0,0.119,0.32,0.68,0.32,40.2
1533506400000,2018,8,2017,11,45,7,0.337,0.111,0.225,13369.9,84.83,84.83,79.58,2,2,2,556.5,533.5,581.1,372.5,349.5,184,184,184,0,0,0,0.331,0.317,0.345,372.5,349.5,397.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.192,0.184,0.201,0.0748,0.064,0.0864,0.0031,0.0027,0.0036,0.461,0.426,0.498,0.019,0.018,0.021,23.43,23.29,23.57,0.951,0.948,0.954,0.977,0.972,0.98,0.93,0.922,0.935,40.72,38.32,43.28,39.79,37.26,42.41,0,0,0,0,0,0,0.442,0,0.112,0.33,0.67,0.33,39.7
1534111200000,2018,8,2017,11,46,7,0.306,0.111,0.195,11531.1,72.88,72.88,68.64,2,2,2,505.9,486.8,526.1,321.9,302.8,184,184,184,0,0,0,0.364,0.35,0.378,321.9,302.8,342.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.167,0.181,0.0509,0.0419,0.0605,0.0021,0.0017,0.0025,0.385,0.356,0.415,0.016,0.015,0.017,23.74,23.62,23.85,0.944,0.941,0.947,0.97,0.97,0.971,0.916,0.913,0.92,35.38,33.34,37.54,34.32,32.34,36.44,0,0,0,0,0,0,0.381,0,0.111,0.36,0.64,0.36,37.7
1534716000000,2018,8,2017,11,47,7,0.28,0.111,0.169,10024.6,63.35,63.35,59.67,2,2,2,463.2,447.1,480.5,279.2,263.1,184,184,184,0,0,0,0.398,0.383,0.412,279.2,263.1,296.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.153,0.165,0.0308,0.0232,0.0389,0.0013,0.00095,0.0016,0.321,0.297,0.347,0.013,0.012,0.014,23.99,23.89,24.09,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,30.76,29,32.65,29.83,28.13,31.67,0,0,0,0,0,0,0.331,0,0.111,0.4,0.6,0.4,35.8
1535320800000,2018,8,2017,11,48,7,0.258,0.103,0.155,9216.22,60.27,60.27,54.86,2,2,2,426.9,411.3,441.9,256,238.2,170.9,138,184,0,0,0,0.399,0.33,0.436,256,238.2,279.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.15,0.145,0.155,0.021,0.016,0.031,0.00086,0.00065,0.0013,0.286,0.264,0.317,0.012,0.011,0.013,24.19,24.12,24.24,0.931,0.926,0.936,0.97,0.97,0.97,0.903,0.898,0.908,28.28,26.21,31.07,27.43,25.43,30.13,0,0,0,0,0,0,0.305,0,0.103,0.4,0.6,0.4,35.7
1535925600000,2018,9,2017,12,49,7,0.237,0.0835,0.153,9165.21,57.68,57.68,54.55,2,2,2,391.1,377.7,405.6,253.1,239.7,138,138,138,0,0,0,0.353,0.34,0.365,253.1,239.7,267.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.146,0.141,0.151,0.0195,0.0161,0.0253,0.00079,0.00065,0.001,0.278,0.261,0.299,0.011,0.011,0.012,24.37,24.28,24.45,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,28.12,26.61,29.73,27.28,25.82,28.84,0,0,0,0,0,0,0.303,0,0.084,0.35,0.65,0.35,38.7
1536530400000,2018,9,2017,12,50,7,0.219,0.0835,0.136,8194.45,50.73,50.73,48.78,2,1,1.2857142857142858,362.4,351.7,373.6,224.4,213.7,138,138,138,0,0,0,0.381,0.369,0.392,224.4,213.7,235.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.136,0.132,0.139,0.0148,0.0139,0.0158,0.0006,0.00056,0.00064,0.351,0.252,0.402,0.014,0.01,0.016,24.44,24.37,24.5,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.58,25.68,52.2,41.59,24.91,48.2,0,0,0,0,0,0,0.271,0,0.083,0.38,0.62,0.38,37.4
1537135200000,2018,9,2017,12,51,7,0.204,0.0835,0.121,7548.66,47.31,47.31,44.93,1,1,1,337.5,326.8,348.1,199.5,188.8,138,138,138,0,0,0,0.409,0.396,0.422,199.5,188.8,210.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.127,0.123,0.131,0.0127,0.0118,0.0136,0.00051,0.00047,0.00055,0.351,0.332,0.37,0.014,0.013,0.015,24.56,24.49,24.63,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,45.85,43.4,48.27,44.93,42.53,47.31,0,0,0,0,0,0,0.25,0,0.083,0.41,0.59,0.41,37
1537740000000,2018,9,2017,12,52,7,0.19,0.0835,0.107,6640.78,41.72,41.72,39.53,1,1,1,314.1,305.2,323.2,176.1,167.2,138,138,138,0,0,0,0.439,0.427,0.452,176.1,167.2,185.2,990,990,990,965,964.9,965,25,25,25.1,0.119,0.115,0.122,0.0107,0.00996,0.0115,0.00043,0.0004,0.00046,0.31,0.294,0.326,0.012,0.012,0.013,24.72,24.66,24.78,0.948,0.945,0.95,0.977,0.973,0.98,0.926,0.919,0.931,40.46,38.39,42.57,39.53,37.34,41.72,0,0,0,0,0,0,0.22,0,0.083,0.44,0.56,0.44,35
1538344800000,2018,10,2018,1,1,7,0.177,0.0665,0.111,6961,43.55,43.55,41.43,1,1,1,293.2,284.1,302.2,183.2,174.1,110,110,110,0,0,0,0.375,0.364,0.387,183.2,174.1,192.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.115,0.121,0.0113,0.0106,0.0121,0.00045,0.00042,0.00048,0.319,0.303,0.335,0.013,0.012,0.013,24.81,24.75,24.86,0.95,0.947,0.952,0.979,0.976,0.98,0.93,0.924,0.933,42.32,40.2,44.43,41.43,39.25,43.55,0,0,0,0,0,0,0.23,0,0.066,0.38,0.63,0.37,39.3
1538949600000,2018,10,2018,1,2,7,0.165,0.0665,0.0985,6130.87,38.5,38.5,36.49,1,1,1,272.9,265.3,281.1,162.9,155.3,110,110,110,0,0,0,0.403,0.391,0.415,162.9,155.3,171.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.114,0.0096,0.00895,0.0103,0.00038,0.00035,0.00041,0.283,0.269,0.298,0.011,0.011,0.012,24.93,24.88,24.97,0.943,0.941,0.946,0.972,0.97,0.975,0.916,0.913,0.922,37.56,35.78,39.49,36.49,34.7,38.5,0,0,0,0,0,0,0.203,0,0.0665,0.4,0.6,0.4,37.2
1539554400000,2018,10,2018,1,3,7,0.158,0.0665,0.0917,5688.93,35.2,35.2,33.86,1,1,1,261.6,254.1,267.5,151.6,144.1,110,110,110,0,0,0,0.421,0.411,0.433,151.6,144.1,157.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.104,0.109,0.00864,0.008,0.00913,0.00034,0.00032,0.00036,0.263,0.249,0.273,0.01,0.0099,0.011,24.99,24.96,25.03,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.913,34.91,33.13,36.29,33.86,32.14,35.2,0,0,0,0,0,0,0.188,0,0.0663,0.42,0.58,0.42,36
1540159200000,2018,10,2018,1,4,7,0.148,0.0665,0.0816,5045.68,31.82,31.82,30.03,1,1,1,244.8,237.4,252.7,134.8,127.4,110,110,110,0,0,0,0.449,0.435,0.463,134.8,127.4,142.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0985,0.104,0.00721,0.00658,0.00788,0.00028,0.00026,0.00031,0.233,0.22,0.247,0.0092,0.0087,0.0098,25.1,25.04,25.16,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.96,29.22,32.81,30.03,28.34,31.82,0,0,0,0,0,0,0.167,0,0.0664,0.45,0.55,0.45,34.1
1540764000000,2018,10,2018,1,5,7,0.141,0.0607,0.0801,4963.67,32.01,32.01,29.55,1,1,1,232.7,230.3,236,132.4,121.1,100.3,93,110,0,0,0,0.431,0.394,0.476,132.4,121.1,143,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0989,0.0963,0.102,0.00701,0.00604,0.00791,0.00028,0.00024,0.00031,0.227,0.208,0.245,0.0089,0.0082,0.0097,25.18,25.14,25.21,0.931,0.926,0.936,0.97,0.97,0.97,0.904,0.898,0.908,30.46,27.72,33.01,29.55,26.89,32.01,0,0,0,0,0,0,0.164,0,0.0609,0.43,0.57,0.43,35.2
1541368800000,2018,11,2018,2,6,7,0.146,0.0562,0.0901,5609.11,34.19,34.19,33.39,1,1,1,242,237.4,245.6,149,144.4,93,93,93,0,0,0,0.384,0.379,0.392,149,144.4,152.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.105,0.00842,0.00802,0.00872,0.00033,0.00032,0.00034,0.256,0.247,0.262,0.01,0.0098,0.01,25.09,25.06,25.13,0.939,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,34.42,33.33,35.25,33.39,32.33,34.19,0,0,0,0,0,0,0.185,0,0.0559,0.38,0.62,0.38,38.4
1541973600000,2018,11,2018,2,7,7,0.146,0.0562,0.0898,5589.79,33.95,33.95,33.27,1,1,1,241.5,238.8,244.5,148.5,145.8,93,93,93,0,0,0,0.385,0.38,0.39,148.5,145.8,151.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.103,0.105,0.00837,0.00814,0.00863,0.00033,0.00032,0.00034,0.255,0.25,0.26,0.01,0.0099,0.01,25.1,25.07,25.12,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.3,33.65,35,33.27,32.64,33.95,0,0,0,0,0,0,0.185,0,0.0562,0.38,0.62,0.38,38.3
1542578400000,2018,11,2018,2,8,7,0.145,0.0562,0.0887,5519.39,33.45,33.45,32.85,1,1,1,239.7,238.5,242.3,146.7,145.5,93,93,93,0,0,0,0.388,0.384,0.39,146.7,145.5,149.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.102,0.104,0.00822,0.00812,0.00844,0.00032,0.00032,0.00033,0.252,0.249,0.256,0.0099,0.0098,0.01,25.11,25.09,25.12,0.938,0.937,0.939,0.97,0.97,0.97,0.909,0.909,0.911,33.87,33.58,34.49,32.85,32.58,33.45,0,0,0,0,0,0,0.183,0,0.0563,0.39,0.61,0.39,38.1
1543183200000,2018,11,2018,2,9,7,0.15,0.0535,0.0961,6002.37,39.52,39.52,35.73,1,1,1,247.3,243.7,251.3,158.9,150.7,88.43,77,93,0,0,0,0.358,0.306,0.382,158.9,150.7,174.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.104,0.111,0.00925,0.00856,0.0106,0.00037,0.00034,0.00042,0.273,0.259,0.299,0.011,0.01,0.012,25.04,25,25.08,0.942,0.939,0.947,0.972,0.97,0.977,0.915,0.911,0.925,36.75,34.81,40.45,35.73,33.76,39.52,0,0,0,0,0,0,0.198,0,0.0539,0.36,0.64,0.36,40
1543788000000,2018,12,2018,3,10,7,0.157,0.0466,0.11,6947.6,42.75,42.75,41.35,1,1,1,258.8,251.6,264.7,181.8,174.6,77,77,77,0,0,0,0.298,0.291,0.306,181.8,174.6,187.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.111,0.116,0.0112,0.0106,0.0117,0.00044,0.00042,0.00046,0.313,0.3,0.323,0.012,0.012,0.013,24.95,24.92,24.99,0.949,0.947,0.951,0.979,0.977,0.98,0.929,0.925,0.932,42.23,40.52,43.62,41.35,39.59,42.75,0,0,0,0,0,0,0.23,0,0.047,0.3,0.7,0.3,44.3
1544392800000,2018,12,2018,3,11,7,0.157,0.0372,0.119,7570.44,46.29,46.29,45.06,1,1,1,258.8,255.7,262.8,197.2,185.8,61.57,59,77,0,0,0,0.238,0.226,0.293,197.2,185.8,202.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.115,0.119,0.0125,0.0115,0.013,0.0005,0.00046,0.00051,0.338,0.32,0.347,0.013,0.013,0.014,24.93,24.91,24.94,0.954,0.95,0.955,0.98,0.98,0.98,0.935,0.931,0.936,45.98,43.17,47.23,45.06,42.3,46.29,0,0,0,0,0,0,0.25,0,0.038,0.24,0.76,0.24,48.2
1544997600000,2018,12,2018,3,12,7,0.155,0.0357,0.119,7556.77,45.54,45.54,44.98,1,1,1,255.8,253.2,258.2,196.8,194.2,59,59,59,0,0,0,0.231,0.229,0.233,196.8,194.2,199.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.117,0.116,0.117,0.0125,0.0123,0.0127,0.00049,0.00048,0.0005,0.337,0.333,0.342,0.013,0.013,0.014,24.94,24.93,24.95,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,45.9,45.29,46.47,44.98,44.39,45.54,0,0,0,0,0,0,0.25,0,0.036,0.23,0.77,0.23,48.8
1545602400000,2018,12,2018,3,13,7,0.159,0.0357,0.123,7811.46,47.84,47.84,46.5,1,1,1,262.4,257.9,268.3,203.4,198.9,59,59,59,0,0,0,0.225,0.22,0.229,203.4,198.9,209.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.117,0.121,0.013,0.0127,0.0135,0.00052,0.0005,0.00054,0.349,0.341,0.36,0.014,0.013,0.014,24.9,24.87,24.93,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.45,46.4,48.81,46.5,45.47,47.84,0,0,0,0,0,0,0.258,0,0.036,0.22,0.77,0.23,49.1
1546207200000,2018,12,2018,3,14,7,0.166,0.0429,0.123,7775.88,48.2,48.2,46.28,1,1,1,274,269.9,279.5,203,196.9,71,59,73,0,0,0,0.259,0.218,0.27,203,196.9,211.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.12,0.118,0.122,0.013,0.0125,0.0137,0.00052,0.0005,0.00055,0.35,0.339,0.364,0.014,0.013,0.014,24.85,24.83,24.88,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,47.26,45.83,49.38,46.28,44.91,48.2,0,0,0,0,0,0,0.257,0,0.043,0.26,0.74,0.26,46.8
1546812000000,2019,1,2018,4,15,7,0.172,0.0442,0.128,8046.73,48.2,48.2,47.9,1,1,1,284.4,280.9,291.8,211.4,207.9,73,73,73,0,0,0,0.257,0.25,0.26,211.4,207.9,218.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.122,0.126,0.0137,0.0134,0.0143,0.00055,0.00053,0.00057,0.365,0.359,0.378,0.015,0.014,0.015,24.8,24.75,24.82,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.19,48.37,50.89,47.9,47.4,48.2,0,0,0,0,0,0,0.266,0,0.044,0.26,0.74,0.26,46.8
1547416800000,2019,1,2018,4,16,7,0.183,0.0442,0.139,8371.35,52.36,52.36,49.83,2,1,1.5714285714285714,303.2,296.4,312.9,230.2,223.4,73,73,73,0,0,0,0.241,0.233,0.246,230.2,223.4,239.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.13,0.128,0.134,0.0153,0.0147,0.0161,0.00061,0.00059,0.00064,0.309,0.242,0.392,0.012,0.0096,0.016,24.77,24.71,24.85,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.47,25.7,52.57,35.24,24.93,48.2,0,0,0,0,0,0,0.277,0,0.044,0.24,0.76,0.24,45.7
1548021600000,2019,1,2018,4,17,7,0.207,0.0442,0.162,9851.81,63.98,63.98,58.64,2,2,2,341.5,320.8,366.2,268.5,247.8,73,73,73,0,0,0,0.214,0.199,0.228,268.5,247.8,293.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.144,0.136,0.152,0.0259,0.0168,0.0374,0.001,0.00067,0.0015,0.293,0.263,0.33,0.012,0.011,0.013,24.6,24.44,24.73,0.933,0.929,0.939,0.97,0.97,0.97,0.905,0.901,0.911,30.23,27.9,32.98,29.32,27.07,31.99,0,0,0,0,0,0,0.326,0,0.045,0.21,0.78,0.22,47.6
1548626400000,2019,1,2018,4,18,7,0.254,0.0473,0.207,12513.9,82.12,82.12,74.49,2,2,2,419.9,378.5,461.1,341.8,305.5,78.14,73,85,0,0,0,0.186,0.174,0.197,341.8,305.5,376.1,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.17,0.157,0.183,0.0603,0.0432,0.0765,0.0025,0.0017,0.0031,0.404,0.349,0.456,0.016,0.014,0.019,24.11,23.87,24.36,0.947,0.941,0.952,0.973,0.97,0.98,0.922,0.913,0.933,38.25,34.34,41.9,37.24,33.31,41.06,0,0,0,0,0,0,0.414,0,0.047,0.19,0.81,0.19,49.3
1549231200000,2019,2,2018,5,19,7,0.312,0.0514,0.261,15516.4,96.4,96.4,92.36,2,2,2,515.9,475.6,554.9,430.9,390.6,85,85,85,0,0,0,0.165,0.153,0.179,430.9,390.6,469.9,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.202,0.188,0.217,0.102,0.0833,0.121,0.0043,0.0034,0.0051,0.538,0.477,0.597,0.022,0.02,0.025,23.54,23.31,23.78,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.55,43.44,51.37,46.18,42.57,48.2,0,0,0,0,0,0,0.513,0,0.051,0.16,0.84,0.16,49.7
1549836000000,2019,2,2018,5,20,7,0.375,0.0514,0.323,18731.5,121.7,121.7,111.5,3,3,3,619.5,569.9,669.4,534.5,484.9,85,85,85,0,0,0,0.138,0.127,0.149,534.5,484.9,584.4,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.254,0.225,0.282,0.158,0.128,0.191,0.0067,0.0054,0.0082,0.595,0.514,0.679,0.025,0.022,0.029,23.03,22.74,23.32,0.949,0.945,0.953,0.973,0.97,0.979,0.924,0.916,0.933,38.18,34.92,41.42,37.17,33.87,40.56,0,0,0,0,0,0,0.619,0,0.052,0.14,0.86,0.14,50
1550440800000,2019,2,2018,5,21,7,0.451,0.0514,0.399,22731.3,142.5,142.5,135.3,3,3,3,745,690.5,786.6,660,605.5,85,85,85,0,0,0,0.114,0.108,0.123,660,605.5,701.6,990,990,990,966.9,966.7,967,23.1,23,23.3,0.325,0.294,0.349,0.242,0.205,0.27,0.01,0.0088,0.012,0.806,0.714,0.876,0.035,0.031,0.038,22.31,22.08,22.62,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.02,42.75,48.46,45.1,41.89,47.49,0,0,0,0,0,0,0.752,0,0.052,0.11,0.88,0.12,50.4
1551045600000,2019,2,2018,5,22,7,0.496,0.0628,0.433,24119.8,144.6,144.6,143.6,3,3,3,820.1,794.1,847.8,716.3,699.6,103.9,85,129,0,0,0,0.126,0.104,0.156,716.3,699.6,734.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.361,0.353,0.367,0.279,0.268,0.292,0.012,0.012,0.013,0.905,0.882,0.932,0.04,0.039,0.041,21.91,21.79,22.03,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.1,47.94,50.29,47.86,46.98,48.2,0,0,0,0,0,0,0.798,0,0.063,0.13,0.87,0.13,48.6
1551650400000,2019,3,2018,6,23,7,0.544,0.078,0.466,25061,156.7,156.7,149.2,4,3,3.4285714285714284,900.3,861.9,931.6,771.3,732.9,129,129,129,0,0,0,0.143,0.138,0.15,771.3,732.9,802.6,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.412,0.377,0.441,0.312,0.291,0.327,0.014,0.013,0.015,0.974,0.94,1.01,0.043,0.041,0.045,21.52,21.39,21.71,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.928,0.938,46.14,39.38,51.92,44.18,38.39,48.2,0,0,0,0,0,0,0.829,0,0.078,0.14,0.86,0.14,46.1
1552255200000,2019,3,2018,6,24,7,0.566,0.078,0.488,26443.4,159.1,159.1,157.4,4,4,4,935.7,920.2,945.6,806.7,791.2,129,129,129,0,0,0,0.138,0.136,0.14,806.7,791.2,816.6,990,990,990,967.6,967.6,967.7,22.4,22.3,22.4,0.445,0.431,0.454,0.329,0.322,0.334,0.015,0.014,0.015,0.989,0.962,1.01,0.044,0.043,0.045,21.37,21.31,21.46,0.953,0.953,0.954,0.977,0.975,0.978,0.931,0.929,0.932,40.29,39.66,40.69,39.35,38.68,39.77,0,0,0,0,0,0,0.874,0,0.078,0.14,0.86,0.14,46.7
1552860000000,2019,3,2018,6,25,7,0.533,0.0704,0.462,24507.5,153.5,153.5,145.9,4,3,3.142857142857143,881.1,849.8,913.5,764.7,742.8,116.4,107,129,0,0,0,0.132,0.121,0.145,764.7,742.8,784.5,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.403,0.381,0.424,0.309,0.297,0.319,0.014,0.013,0.014,0.984,0.95,1.01,0.044,0.042,0.045,21.59,21.48,21.75,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,49.71,39.38,52.16,46.8,38.39,48.2,0,0,0,0,0,0,0.81,0,0.071,0.13,0.87,0.13,46
