date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-01-01,1992,4,14,1,156.37,0.91,5,Dry,29,5,4,2,33,73,0.47,83.37,0.53,83.37,0,0,0,0,-2,2,29,5,4,0,35,121,990,964.5,25.5,0.0784,0.00284,0.000111,0.0812,0.00318,1,0.055,0.136,0.00534,25.4,0.93,0.961,0.894,19.3,18.6,18.6,445
1993-01-02,1992,4,14,2,158.83,0.91,5,Dry,29,5,4,2,33,73,0.46,85.83,0.54,85.83,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0792,0.00305,0.000119,0.0823,0.00322,1,0.0584,0.141,0.00551,25.4,0.927,0.963,0.893,19.8,19.1,19.1,458
1993-01-03,1992,4,14,3,161.29,0.9,5,Dry,29,5,4,2,33,73,0.45,88.29,0.55,88.29,0,0,0,0,-2,2,29,5,4,0,35,126,990,964.5,25.5,0.0801,0.00325,0.000128,0.0834,0.00327,1,0.0617,0.145,0.00568,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
1993-01-04,1992,4,14,4,164.85,0.89,5,Dry,29,5,4,2,33,73,0.44,91.85,0.56,91.85,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0814,0.00356,0.000139,0.0849,0.00333,1,0.0665,0.151,0.00593,25.4,0.92,0.965,0.888,21,20.3,20.3,487
1993-01-05,1992,4,14,5,168.95,0.88,5,Dry,29,5,4,2,33,73,0.43,95.95,0.57,95.95,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.0828,0.00391,0.000153,0.0867,0.0034,1,0.072,0.159,0.00622,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
1993-01-06,1992,4,14,6,173.05,0.87,5,Dry,29,5,4,2,33,73,0.42,100,0.58,100,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0843,0.00425,0.000167,0.0885,0.00346,1,0.0776,0.166,0.0065,25.4,0.911,0.969,0.882,22.7,22,22,527
1993-01-07,1992,4,15,7,174.97,0.87,5,Dry,29,5,4,2,33,73,0.42,102,0.58,102,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.5,25.5,0.0849,0.00442,0.000173,0.0893,0.0035,1,0.0802,0.17,0.00663,25.4,0.912,0.97,0.884,23.1,22.4,22.4,539
1993-01-08,1992,4,15,8,175.24,0.87,5,Dry,29,5,4,2,33,73,0.42,102.2,0.58,102.2,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.4,25.6,0.085,0.00444,0.000174,0.0895,0.0035,1,0.0805,0.17,0.00665,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
1993-01-09,1992,4,15,9,177.7,0.86,5,Dry,29,5,4,2,33,73,0.41,104.7,0.59,104.7,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0859,0.00465,0.000182,0.0905,0.00354,1,0.0838,0.174,0.00682,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
1993-01-10,1992,4,15,10,180.71,0.85,5,Dry,29,5,4,2,33,73,0.4,107.7,0.6,107.7,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.087,0.00491,0.000192,0.0919,0.00359,1,0.0879,0.18,0.00703,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
1993-01-11,1992,4,15,11,182.62,0.85,5,Dry,29,5,4,2,33,73,0.4,109.6,0.6,109.6,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0876,0.00507,0.000198,0.0927,0.00363,1,0.0905,0.183,0.00717,25.4,0.917,0.97,0.89,25,24.3,24.3,583
1993-01-12,1992,4,15,12,183.44,0.85,5,Dry,29,5,4,2,33,73,0.4,110.4,0.6,110.4,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0879,0.00514,0.000201,0.0931,0.00364,1,0.0916,0.185,0.00722,25.4,0.918,0.97,0.89,25.2,24.5,24.5,588
1993-01-13,1992,4,15,13,185.36,0.84,5,Dry,29,5,4,2,33,73,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0886,0.0053,0.000207,0.0939,0.00367,1,0.0942,0.188,0.00736,25.4,0.919,0.97,0.892,25.7,24.9,24.9,599
1993-01-14,1992,4,16,14,190.55,0.82,5,Dry,29,5,4,2,33,73,0.38,117.5,0.62,117.5,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0904,0.00574,0.000224,0.0962,0.00376,1,0.101,0.197,0.00772,25.4,0.923,0.97,0.895,27,26.2,26.2,629
1993-01-15,1992,4,16,15,191.92,0.82,5,Dry,29,5,4,2,33,73,0.38,118.9,0.62,118.9,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0909,0.00586,0.000229,0.0968,0.00378,1,0.103,0.2,0.00781,25.4,0.924,0.97,0.896,27.4,26.5,26.5,637
1993-01-16,1992,4,16,16,193.83,0.81,5,Dry,29,5,4,2,33,73,0.38,120.8,0.62,120.8,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0916,0.00602,0.000235,0.0976,0.00381,1,0.106,0.203,0.00794,25.4,0.925,0.97,0.898,27.8,27,27,648
1993-01-17,1992,4,16,17,196.29,0.8,5,Dry,29,5,4,2,33,73,0.37,123.3,0.63,123.3,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0925,0.00623,0.000243,0.0987,0.00386,1,0.109,0.208,0.00811,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
1993-01-18,1992,4,16,18,197.66,0.8,5,Dry,29,5,4,2,33,73,0.37,124.7,0.63,124.7,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0929,0.00635,0.000248,0.0993,0.00388,1,0.111,0.21,0.00821,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
1993-01-19,1992,4,16,19,201.76,0.79,5,Dry,29,5,4,2,33,73,0.36,128.8,0.64,128.8,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0944,0.00669,0.000262,0.101,0.00395,1,0.116,0.217,0.0085,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
1993-01-20,1992,4,16,20,209.14,0.76,5,Dry,29,5,4,2,33,73,0.35,136.1,0.65,136.1,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.097,0.00732,0.000287,0.104,0.00408,1,0.126,0.231,0.00903,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
1993-01-21,1992,4,17,21,215.43,0.74,5,Dry,29,5,4,2,33,73,0.34,142.4,0.66,142.4,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0992,0.00786,0.000308,0.107,0.0042,1,0.135,0.242,0.00948,25.3,0.936,0.97,0.907,33,32,32,769
1993-01-22,1992,4,17,22,218.99,0.73,5,Dry,29,5,4,2,33,73,0.33,146,0.67,146,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00816,0.00032,0.109,0.00426,1,0.14,0.248,0.00974,25.2,0.937,0.97,0.909,33.9,32.8,32.8,788
1993-01-23,1992,4,17,23,223.64,0.71,5,Dry,29,5,4,2,33,73,0.33,150.6,0.67,150.6,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00855,0.000336,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,33.9,33.9,814
1993-01-24,1992,4,17,24,232.11,0.69,5,Dry,29,5,4,2,33,73,0.32,159.1,0.69,159.1,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00927,0.000365,0.114,0.0045,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,860
1993-01-25,1992,4,17,25,238.95,0.67,5,Dry,29,5,4,2,33,73,0.31,165.9,0.69,165.9,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00986,0.000389,0.117,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.5,37.5,900
1993-01-26,1992,4,17,26,246.33,0.65,5,Dry,29,5,4,2,33,73,0.3,173.3,0.7,173.3,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.176,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.3,39.3,943
1993-01-27,1992,4,17,27,253.72,0.64,5,Dry,29,5,4,2,33,73,0.29,180.7,0.71,180.7,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000439,0.124,0.0049,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,42,41.1,41.1,988
1993-01-28,1992,4,18,28,259.46,0.63,5,Dry,29,5,4,2,33,73,0.28,186.5,0.72,186.5,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000459,0.126,0.005,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.3,42.5,42.5,1020
1993-01-29,1992,4,18,29,264.11,0.62,5,Dry,29,5,4,2,33,73,0.28,191.1,0.72,191.1,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000475,0.128,0.00509,1,0.2,0.329,0.013,24.9,0.952,0.98,0.933,44.4,43.6,43.6,1050
1993-01-30,1992,4,18,30,269.3,0.61,5,Dry,29,5,4,2,33,73,0.27,196.3,0.73,196.3,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000493,0.131,0.00518,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.934,45.7,44.8,44.8,1070
1993-01-31,1992,4,18,31,275.59,0.6,5,Dry,29,5,4,2,33,73,0.27,202.6,0.73,202.6,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.12,0.013,0.000515,0.133,0.00529,1,0.216,0.349,0.0139,24.8,0.955,0.98,0.936,47.2,46.2,46.2,1110
1993-02-01,1992,5,18,32,282.43,0.59,5,Dry,31,6,4,3,41,85,0.3,197.4,0.7,197.4,0,0,0,0,-3,3,31,6,4,0,44,238,990,964.8,25.2,0.12,0.0125,0.000498,0.132,0.00525,1,0.209,0.341,0.0136,24.8,0.954,0.98,0.935,45.9,44.9,44.9,1080
1993-02-02,1992,5,18,33,289.26,0.58,5,Dry,31,6,4,3,41,85,0.29,204.3,0.71,204.3,0,0,0,0,-3,3,31,6,4,0,44,245,990,964.9,25.1,0.122,0.0131,0.000522,0.135,0.00538,1,0.218,0.353,0.0141,24.8,0.955,0.98,0.936,47.4,46.5,46.5,1120
1993-02-03,1992,5,18,34,296.1,0.57,5,Dry,31,6,4,3,41,85,0.29,211.1,0.71,211.1,0,0,0,0,-3,3,31,6,4,0,44,252,990,964.9,25.1,0.125,0.0137,0.000545,0.138,0.0055,1,0.227,0.366,0.0146,24.7,0.957,0.98,0.938,49,48,48,1150
1993-02-04,1992,5,19,35,304.57,0.56,5,Dry,31,6,4,3,41,85,0.28,219.6,0.72,219.6,0,0,0,0,-3,3,31,6,4,0,44,261,990,964.9,25.1,0.127,0.0144,0.000575,0.142,0.00566,1,0.239,0.381,0.0152,24.7,0.958,0.98,0.939,51,48.2,48.2,1160
1993-02-05,1992,5,19,36,312.5,0.55,5,Dry,31,6,4,3,41,85,0.27,227.5,0.73,227.5,0,0,0,0,-3,3,31,6,4,0,44,269,990,965,25,0.13,0.0151,0.000603,0.145,0.00581,1,0.25,0.395,0.0158,24.6,0.959,0.98,0.94,52.7,48.2,48.2,1160
1993-02-06,1992,5,19,37,323.17,0.53,5,Dry,31,6,4,3,41,85,0.26,238.2,0.74,238.2,0,0,0,0,-3,3,31,6,4,0,44,279,990,965,25,0.134,0.016,0.00064,0.15,0.00601,2,0.103,0.253,0.0101,24.7,0.926,0.97,0.898,26.7,25.9,51.9,1240
1993-02-07,1992,5,19,38,334.38,0.52,5,Dry,31,6,4,3,41,85,0.25,249.4,0.75,249.4,0,0,0,0,-3,3,31,6,4,0,44,290,990,965.1,24.9,0.138,0.0169,0.00068,0.155,0.00622,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28,27.2,54.4,1300
1993-02-08,1992,5,19,39,345.59,0.51,5,Dry,31,6,4,3,41,85,0.25,260.6,0.75,260.6,0,0,0,0,-3,3,31,6,4,0,44,302,990,965.1,24.9,0.142,0.022,0.000884,0.164,0.00659,2,0.118,0.282,0.0114,24.6,0.932,0.97,0.904,29.3,28.4,56.8,1360
1993-02-09,1992,5,19,40,358.44,0.5,5,Dry,31,6,4,3,41,85,0.24,273.4,0.76,273.4,0,0,0,0,-3,3,31,6,4,0,44,314,990,965.2,24.8,0.147,0.0281,0.00113,0.175,0.00704,2,0.127,0.302,0.0122,24.5,0.934,0.97,0.906,30.7,29.8,59.6,1430
1993-02-10,1992,5,19,41,371.29,0.48,5,Dry,31,6,4,3,41,85,0.23,286.3,0.77,286.3,0,0,0,0,-3,3,31,6,4,0,44,327,990,965.3,24.7,0.151,0.0341,0.00138,0.185,0.00748,2,0.136,0.321,0.013,24.4,0.937,0.97,0.909,32.1,31.2,62.3,1500
1993-02-11,1992,5,20,42,384.14,0.47,5,Dry,31,6,4,3,41,85,0.22,299.1,0.78,299.1,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.156,0.0402,0.00163,0.196,0.00793,2,0.144,0.34,0.0138,24.3,0.94,0.97,0.912,33.6,32.6,65.1,1560
1993-02-12,1992,5,20,43,398.64,0.46,5,Dry,31,6,4,3,41,85,0.21,313.6,0.79,313.6,0,0,0,0,-3,3,31,6,4,0,44,355,990,965.4,24.6,0.161,0.047,0.00191,0.208,0.00844,2,0.154,0.362,0.0147,24.2,0.943,0.97,0.914,35.1,34.1,68.2,1640
1993-02-13,1992,5,20,44,415.32,0.44,5,Dry,31,6,4,3,41,85,0.2,330.3,0.8,330.3,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.167,0.0549,0.00224,0.221,0.00903,2,0.165,0.387,0.0158,24.1,0.945,0.97,0.917,37,35.9,71.7,1720
1993-02-14,1992,5,20,45,433.09,0.43,5,Dry,31,6,4,3,41,85,0.2,348.1,0.8,348.1,0,0,0,0,-3,3,31,6,4,0,44,389,990,965.5,24.5,0.173,0.0633,0.00259,0.236,0.00966,2,0.177,0.414,0.0169,24,0.948,0.974,0.923,38.9,37.9,75.7,1820
1993-02-15,1992,5,20,46,451.96,0.41,5,Dry,31,6,4,3,41,85,0.19,367,0.81,367,0,0,0,0,-3,3,31,6,4,0,44,408,990,965.6,24.4,0.18,0.0722,0.00296,0.252,0.0103,2,0.19,0.442,0.0181,23.9,0.951,0.978,0.93,40.9,40,80.1,1920
1993-02-16,1992,5,20,47,470.82,0.4,5,Dry,31,6,4,3,41,85,0.18,385.8,0.82,385.8,0,0,0,0,-3,3,31,6,4,0,44,427,990,965.7,24.3,0.186,0.0811,0.00334,0.267,0.011,2,0.203,0.47,0.0194,23.8,0.953,0.98,0.934,42.9,42.1,84.2,2020
1993-02-17,1992,5,20,48,491.33,0.39,5,Dry,31,6,4,3,41,85,0.17,406.3,0.83,406.3,0,0,0,0,-3,3,31,6,4,0,44,447,990,965.8,24.2,0.193,0.0908,0.00375,0.284,0.0117,2,0.217,0.501,0.0207,23.7,0.955,0.98,0.936,45.1,44.2,88.4,2120
1993-02-18,1992,5,21,49,512.39,0.37,5,Dry,31,6,4,3,41,85,0.17,427.4,0.83,427.4,0,0,0,0,-3,3,31,6,4,0,44,468,990,965.9,24.1,0.201,0.101,0.00418,0.302,0.0125,2,0.231,0.533,0.0221,23.6,0.957,0.98,0.938,47.2,46.3,92.6,2220
1993-02-19,1992,5,21,50,533.44,0.36,5,Dry,31,6,4,3,41,85,0.16,448.4,0.84,448.4,0,0,0,0,-3,3,31,6,4,0,44,489,990,966,24,0.208,0.111,0.00461,0.319,0.0133,2,0.245,0.564,0.0235,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
1993-02-20,1992,5,21,51,555.04,0.35,5,Dry,31,6,4,3,41,85,0.15,470,0.85,470,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00506,0.338,0.0141,2,0.26,0.598,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
1993-02-21,1992,5,21,52,574.46,0.34,5,Dry,31,6,4,3,41,85,0.15,489.5,0.85,489.5,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.228,0.13,0.00546,0.358,0.015,3,0.163,0.521,0.0219,23.3,0.945,0.97,0.917,35.2,34.2,103,2460
1993-02-22,1992,5,21,53,594.97,0.33,5,Dry,31,6,4,3,41,85,0.14,510,0.86,510,0,0,0,0,-3,3,31,6,4,0,44,551,990,966.3,23.7,0.24,0.142,0.00597,0.381,0.0161,3,0.172,0.553,0.0233,23.2,0.947,0.97,0.919,36.6,35.5,106,2560
1993-02-23,1992,5,21,54,617.11,0.32,5,Dry,31,6,4,3,41,85,0.14,532.1,0.86,532.1,0,0,0,0,-3,3,31,6,4,0,44,573,990,966.4,23.6,0.252,0.156,0.00662,0.409,0.0173,3,0.182,0.591,0.025,23,0.949,0.972,0.923,38,37,111,2660
1993-02-24,1992,5,21,55,639.26,0.3,5,Dry,31,6,4,3,41,85,0.13,554.3,0.87,554.3,0,0,0,0,-3,3,31,6,4,0,44,595,990,966.5,23.5,0.265,0.171,0.00727,0.436,0.0185,3,0.192,0.628,0.0267,22.9,0.951,0.975,0.927,39.5,38.5,115,2770
1993-02-25,1992,5,22,56,661.96,0.29,5,Dry,31,6,4,3,41,85,0.13,577,0.87,577,0,0,0,0,-3,3,31,6,4,0,44,618,990,966.5,23.5,0.278,0.186,0.00795,0.464,0.0198,3,0.202,0.666,0.0284,22.8,0.953,0.978,0.932,40.9,40,120,2880
1993-02-26,1992,5,22,57,685.75,0.28,5,Dry,31,6,4,3,41,85,0.12,600.8,0.88,600.8,0,0,0,0,-3,3,31,6,4,0,44,642,990,966.6,23.4,0.291,0.202,0.00866,0.494,0.0211,3,0.213,0.706,0.0302,22.7,0.954,0.98,0.935,42.5,41.6,125,3000
1993-02-27,1992,5,22,58,708.99,0.27,5,Dry,31,6,4,3,41,85,0.12,624,0.88,624,0,0,0,0,-3,3,31,6,4,0,44,665,990,966.7,23.3,0.304,0.218,0.00936,0.522,0.0224,3,0.223,0.746,0.032,22.5,0.955,0.98,0.936,43.9,43,129,3100
1993-02-28,1992,5,22,59,733.87,0.26,5,Dry,31,6,4,3,41,85,0.12,648.9,0.88,648.9,0,0,0,0,-3,3,31,6,4,0,44,690,990,966.8,23.2,0.319,0.234,0.0101,0.553,0.0239,3,0.234,0.788,0.034,22.4,0.956,0.98,0.937,45.4,44.5,133,3200
1993-03-01,1992,6,22,60,756.02,0.26,5,Dry,36,8,6,4,53,107,0.14,649,0.86,649,0,0,0,0,-4,4,36,8,6,0,57,699,990,966.9,23.1,0.324,0.235,0.0102,0.558,0.0242,3,0.235,0.793,0.0344,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
1993-03-02,1992,6,22,61,770.51,0.25,5,Dry,36,8,6,4,53,107,0.14,663.5,0.86,663.5,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.1,135,3250
1993-03-03,1992,6,22,62,786.22,0.24,5,Dry,36,8,6,4,53,107,0.14,679.2,0.86,679.2,0,0,0,0,-4,4,36,8,6,0,57,729,990,967,23,0.341,0.255,0.0111,0.596,0.0259,3,0.248,0.844,0.0368,22.1,0.957,0.98,0.938,47,46,138,3320
1993-03-04,1992,6,23,63,803.35,0.23,5,Dry,36,8,6,4,53,107,0.13,696.4,0.87,696.4,0,0,0,0,-4,4,36,8,6,0,57,746,990,967.1,22.9,0.351,0.266,0.0116,0.617,0.027,3,0.256,0.873,0.0381,22,0.957,0.98,0.938,48,47,141,3380
1993-03-05,1992,6,23,64,818.93,0.23,5,Dry,36,8,6,4,53,107,0.13,711.9,0.87,711.9,0,0,0,0,-4,4,36,8,6,0,57,762,990,967.2,22.8,0.36,0.277,0.0121,0.636,0.0279,3,0.263,0.899,0.0394,21.9,0.957,0.98,0.938,48.8,47.9,144,3450
1993-03-06,1992,6,23,65,835.61,0.22,5,Dry,36,8,6,4,53,107,0.13,728.6,0.87,728.6,0,0,0,0,-4,4,36,8,6,0,57,779,990,967.2,22.8,0.369,0.288,0.0126,0.657,0.0289,3,0.27,0.927,0.0407,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
1993-03-07,1992,6,23,66,853.22,0.22,5,Dry,36,8,6,4,53,107,0.13,746.2,0.88,746.2,0,0,0,0,-4,4,36,8,6,0,57,796,990,967.3,22.7,0.384,0.299,0.0132,0.683,0.0301,3,0.278,0.962,0.0424,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
1993-03-08,1992,6,23,67,871.64,0.21,5,Dry,36,8,6,4,53,107,0.12,764.6,0.88,764.6,0,0,0,0,-4,4,36,8,6,0,57,815,990,967.4,22.6,0.401,0.309,0.0137,0.71,0.0314,3,0.284,0.994,0.0439,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
1993-03-09,1992,6,23,68,886.48,0.21,5,Dry,36,8,6,4,53,107,0.12,779.5,0.88,779.5,0,0,0,0,-4,4,36,8,6,0,57,829,990,967.4,22.6,0.414,0.316,0.014,0.731,0.0324,4,0.206,0.936,0.0415,21.6,0.952,0.975,0.928,39.4,38.4,153,3680
1993-03-10,1992,6,23,69,906.14,0.2,5,Dry,36,8,6,4,53,107,0.12,799.1,0.88,799.1,0,0,0,0,-4,4,36,8,6,0,57,849,990,967.5,22.5,0.432,0.326,0.0145,0.758,0.0337,4,0.212,0.97,0.0432,21.5,0.953,0.976,0.931,40.2,39.2,157,3770
1993-03-11,1992,6,24,70,926.42,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,797.4,0.86,797.4,0,0,0,0,-6,6,41,8,7,0,73,853,990,967.6,22.4,0.436,0.325,0.0145,0.761,0.034,4,0.212,0.973,0.0434,21.4,0.953,0.976,0.93,39.9,39,156,3740
1993-03-12,1992,6,24,71,947.28,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,818.3,0.86,818.3,0,0,0,0,-6,6,41,8,7,0,73,874,990,967.7,22.3,0.455,0.335,0.015,0.79,0.0354,4,0.219,1.01,0.0452,21.3,0.954,0.978,0.932,40.8,39.8,159,3830
1993-03-13,1992,6,24,72,968.66,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,839.7,0.87,839.7,0,0,0,0,-6,6,41,8,7,0,73,896,990,967.8,22.2,0.475,0.345,0.0155,0.82,0.0369,4,0.226,1.05,0.0471,21.2,0.954,0.979,0.935,41.6,40.7,163,3910
1993-03-14,1992,6,24,73,990.54,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,861.5,0.87,861.5,0,0,0,0,-6,6,41,8,7,0,73,918,990,967.9,22.1,0.495,0.356,0.0161,0.851,0.0384,4,0.233,1.08,0.049,21.1,0.955,0.98,0.936,42.5,41.6,166,3990
1993-03-15,1992,6,24,74,1017.9,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,888.9,0.87,888.9,0,0,0,0,-6,6,41,8,7,0,73,945,990,968,22,0.52,0.369,0.0168,0.889,0.0403,4,0.243,1.13,0.0513,20.9,0.955,0.98,0.936,43.5,42.7,171,4100
1993-03-16,1992,6,24,75,1056.3,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,927.3,0.88,927.3,0,0,0,0,-6,6,41,8,7,0,73,983,990,968.1,21.9,0.555,0.388,0.0177,0.943,0.043,4,0.255,1.2,0.0547,20.7,0.955,0.98,0.936,45,44.1,176,4240
1993-03-17,1992,6,24,76,1095.8,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,966.8,0.88,966.8,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.591,0.407,0.0187,0.998,0.0458,4,0.269,1.27,0.0581,20.5,0.956,0.98,0.936,46.5,45.6,182,4380
1993-03-18,1992,6,25,77,1136.4,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1007,0.89,1007,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.645,0.44,0.0203,1.08,0.05,4,0.281,1.37,0.063,20.3,0.956,0.98,0.936,47.9,47,188,4510
1993-03-19,1992,6,25,78,1178,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1049,0.89,1049,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.5,21.5,0.706,0.533,0.0248,1.24,0.0575,4,0.29,1.53,0.071,20,0.955,0.98,0.936,49.2,48.2,193,4620
1993-03-20,1992,6,25,79,1226.2,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1097,0.9,1097,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.776,0.642,0.03,1.42,0.0663,4,0.299,1.72,0.0803,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
1993-03-21,1992,6,25,80,1281.4,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1152,0.9,1100,52,12,2,2,-4,40,53,10,9,2,107,1170,990,968.8,21.2,0.804,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1993-03-22,1992,6,25,81,1344,0.13,4,Mod_Dry,41,8,7,6,67,129,0.096,1215,0.9,1100,115,26,3,4,-3,85,67,11,11,3,152,1190,990,969,21,0.829,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0845,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
1993-03-23,1992,6,25,82,1401.9,0.12,4,Mod_Dry,41,8,7,6,67,129,0.092,1273,0.91,1100,173,39,5,5,-1,125,80,13,12,5,192,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
1993-03-24,1992,6,25,83,1436,0.12,4,Mod_Dry,41,8,7,6,67,129,0.09,1307,0.91,1100,207,47,6,6,0,148,88,14,13,6,215,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1993-03-25,1992,6,26,84,1476.7,0.11,4,Mod_Dry,41,8,7,6,67,129,0.087,1348,0.91,1100,248,56,7,8,1,176,97,15,15,7,243,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1993-03-26,1992,6,26,85,1518,0.11,4,Mod_Dry,41,8,7,6,67,129,0.085,1389,0.92,1100,289,59,9,9,3,209,100,17,16,9,276,1230,990,969.5,20.5,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1993-03-27,1992,6,26,86,1559.7,0.1,4,Mod_Dry,41,8,7,6,67,129,0.083,1431,0.92,1100,331,59,10,10,4,248,100,18,17,10,315,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0764,4,0.3,1.85,0.0912,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1993-03-28,1992,6,26,87,1602,0.099,4,Mod_Dry,41,8,7,6,67,129,0.081,1473,0.92,1100,373,59,10,11,5,288,100,18,18,11,355,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47,46.1,184,4430
1993-03-29,1992,6,26,88,1638.1,0.095,4,Mod_Dry,41,8,7,6,67,129,0.079,1509,0.92,1100,409,59,10,12,6,322,100,18,19,12,389,1240,990,969.9,20.1,0.911,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
1993-03-30,1992,6,26,89,1674.5,0.091,4,Mod_Dry,41,8,7,6,67,129,0.077,1546,0.92,1100,446,59,10,14,7,356,100,18,21,13,423,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
1993-03-31,1992,6,26,90,1704.6,0.087,4,Mod_Dry,41,8,7,6,67,129,0.076,1576,0.92,1100,476,59,10,15,8,384,100,18,22,14,451,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
1993-04-01,1992,7,27,91,1734.8,0.083,4,Mod_Dry,45,11,10,10,72,148,0.085,1587,0.92,1100,487,55,7,15,5,405,100,18,25,15,477,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
1993-04-02,1992,7,27,92,1765.3,0.079,4,Mod_Dry,45,11,10,10,72,148,0.084,1617,0.92,1100,517,55,7,15,6,434,100,18,25,16,506,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1993-04-03,1992,7,27,93,1789.2,0.076,4,Mod_Dry,45,11,10,10,72,148,0.083,1641,0.92,1100,541,55,7,15,6,458,100,18,25,16,530,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1993-04-04,1992,7,27,94,1813.1,0.074,4,Mod_Dry,45,11,10,10,72,148,0.082,1665,0.92,1100,565,55,7,15,7,481,100,18,25,17,553,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1993-04-05,1992,7,27,95,1844.1,0.07,4,Mod_Dry,45,11,10,10,72,148,0.08,1696,0.92,1100,596,55,7,15,8,511,100,18,25,18,583,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
1993-04-06,1992,7,27,96,1875.3,0.068,4,Mod_Dry,45,11,10,10,72,148,0.079,1727,0.92,1100,627,55,7,15,9,541,100,18,25,19,613,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
1993-04-07,1992,7,27,97,1913.7,0.065,4,Mod_Dry,45,11,10,10,72,148,0.077,1766,0.92,1100,666,55,7,15,10,579,100,18,25,20,651,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1993-04-08,1992,7,28,98,1952.3,0.062,4,Mod_Dry,45,11,10,10,72,148,0.076,1804,0.92,1100,704,55,7,15,11,616,100,18,25,21,688,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,44,43.1,172,4130
1993-04-09,1992,7,28,99,1991.3,0.059,4,Mod_Dry,45,11,10,10,72,148,0.074,1843,0.93,1100,743,55,7,15,12,654,100,18,25,22,726,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
1993-04-10,1992,7,28,100,2030.5,0.057,4,Mod_Dry,45,11,10,10,72,148,0.073,1882,0.93,1100,782,55,7,15,13,692,100,18,25,23,764,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,17,0.948,0.98,0.929,43.3,42.5,170,4080
1993-04-11,1992,7,28,101,2070,0.055,4,Mod_Dry,45,11,10,10,72,148,0.071,1922,0.93,1100,822,55,7,15,15,730,100,18,25,25,802,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
1993-04-12,1992,7,28,102,2117,0.052,4,Mod_Dry,45,11,10,10,72,148,0.07,1969,0.93,1100,869,55,7,15,16,776,100,18,25,26,848,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
1993-04-13,1992,7,28,103,2164.3,0.049,4,Mod_Dry,45,11,10,10,72,148,0.068,2016,0.93,1100,916,55,7,15,17,822,100,18,25,27,894,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,4000
1993-04-14,1992,7,28,104,2212,0.046,4,Mod_Dry,45,11,10,10,72,148,0.067,2064,0.93,1100,964,55,7,15,19,868,100,18,25,29,940,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
1993-04-15,1992,7,29,105,2260.1,0.043,4,Mod_Dry,45,11,10,10,72,148,0.066,2112,0.94,1100,1010,55,7,15,20,915,100,18,25,30,987,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
1993-04-16,1992,7,29,106,2286.1,0.041,4,Mod_Dry,45,11,10,10,72,148,0.065,2138,0.94,1100,1040,55,7,15,21,940,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
1993-04-17,1992,7,29,107,2304.7,0.04,4,Mod_Dry,45,11,10,10,72,148,0.064,2157,0.94,1100,1060,55,7,15,22,958,100,18,25,32,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
1993-04-18,1992,7,29,108,2315.9,0.039,4,Mod_Dry,45,11,10,10,72,148,0.064,2168,0.94,1100,1070,55,7,15,22,969,100,18,25,32,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
1993-04-19,1992,7,29,109,2319.7,0.039,4,Mod_Dry,45,11,10,10,72,148,0.064,2172,0.94,1100,1070,55,7,15,22,973,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
1993-04-20,1992,7,29,110,2323.4,0.039,4,Mod_Dry,45,11,10,10,72,148,0.064,2175,0.94,1100,1080,55,7,15,22,976,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
1993-04-21,1992,7,29,111,2319.7,0.039,3,Normal,54,13,14,19,117,217,0.093,2103,0.91,1100,1000,46,5,11,11,930,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
1993-04-22,1992,7,30,112,2308.5,0.04,3,Normal,54,13,14,19,117,217,0.094,2091,0.91,1100,991,46,5,11,11,918,100,18,25,30,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
1993-04-23,1992,7,30,113,2297.3,0.04,3,Normal,54,13,14,19,117,217,0.095,2080,0.91,1100,980,46,5,11,10,908,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.7,163,3910
1993-04-24,1992,7,30,114,2278.7,0.042,3,Normal,54,13,14,19,117,217,0.095,2062,0.91,1100,962,46,5,11,10,890,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3920
1993-04-25,1992,7,30,115,2260.1,0.043,3,Normal,54,13,14,19,117,217,0.096,2043,0.9,1100,943,46,5,11,9,872,100,18,25,28,989,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
1993-04-26,1992,7,30,116,2226.8,0.045,3,Normal,54,13,14,19,117,217,0.098,2010,0.9,1100,910,46,5,11,8,840,100,18,25,27,957,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
1993-04-27,1992,7,30,117,2193.6,0.047,3,Normal,54,13,14,19,117,217,0.099,1977,0.9,1100,877,46,5,11,7,808,100,18,25,26,925,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
1993-04-28,1992,7,30,118,2160.7,0.049,3,Normal,54,13,14,19,117,217,0.1,1944,0.9,1100,844,46,5,11,6,776,100,18,25,25,893,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
1993-04-29,1992,7,31,119,2127.9,0.051,3,Normal,54,13,14,19,117,217,0.1,1911,0.9,1100,811,46,5,11,5,744,100,18,25,24,861,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
1993-04-30,1992,7,31,120,2088,0.054,3,Normal,54,13,14,19,117,217,0.1,1871,0.9,1100,771,46,5,11,4,705,100,18,25,23,822,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
1993-05-01,1992,8,31,121,2048.4,0.056,4,Mod_Dry,47,10,10,10,115,192,0.094,1856,0.91,1100,756,53,8,15,13,667,100,18,25,23,782,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
1993-05-02,1992,8,31,122,2009.1,0.058,4,Mod_Dry,47,10,10,10,115,192,0.096,1817,0.9,1100,717,53,8,15,12,629,100,18,25,22,744,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
1993-05-03,1992,8,31,123,1970,0.061,4,Mod_Dry,47,10,10,10,115,192,0.098,1778,0.9,1100,678,53,8,15,10,592,100,18,25,20,707,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
1993-05-04,1992,8,31,124,1931.2,0.064,4,Mod_Dry,47,10,10,10,115,192,0.099,1739,0.9,1100,639,53,8,15,9,554,100,18,25,19,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.3,173,4150
1993-05-05,1992,8,31,125,1892.7,0.066,4,Mod_Dry,47,10,10,10,115,192,0.1,1701,0.9,1100,601,53,8,15,8,517,100,18,25,18,632,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
1993-05-06,1992,8,32,126,1854.5,0.069,4,Mod_Dry,47,10,10,10,115,192,0.1,1663,0.9,1100,563,53,8,15,7,480,100,18,25,17,595,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
1993-05-07,1992,8,32,127,1816.6,0.073,4,Mod_Dry,47,10,10,10,115,192,0.11,1625,0.89,1100,525,53,8,15,6,443,100,18,25,16,558,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
1993-05-08,1992,8,32,128,1785.8,0.077,4,Mod_Dry,47,10,10,10,115,192,0.11,1594,0.89,1100,494,53,8,15,5,413,100,18,25,15,528,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1993-05-09,1992,8,32,129,1755.1,0.08,4,Mod_Dry,47,10,10,10,115,192,0.11,1563,0.89,1100,463,53,8,14,4,384,100,18,24,14,499,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1993-05-10,1992,8,32,130,1724.7,0.084,4,Mod_Dry,47,10,10,10,115,192,0.11,1533,0.89,1100,433,53,8,13,3,356,100,18,23,13,471,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45,180,4320
1993-05-11,1992,8,32,131,1694.5,0.088,4,Mod_Dry,47,10,10,10,115,192,0.11,1503,0.89,1100,403,53,8,12,2,328,100,18,22,12,443,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
1993-05-12,1992,8,32,132,1664.6,0.092,4,Mod_Dry,47,10,10,10,115,192,0.12,1473,0.89,1100,373,53,8,11,1,300,100,18,21,11,415,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
1993-05-13,1992,8,33,133,1634.8,0.095,4,Mod_Dry,47,10,10,10,115,192,0.12,1443,0.88,1100,343,53,8,10,0,272,100,18,20,10,387,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
1993-05-14,1992,8,33,134,1605.2,0.099,4,Mod_Dry,47,10,10,10,115,192,0.12,1413,0.88,1100,313,53,8,10,-1,243,100,18,20,9,358,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
1993-05-15,1992,8,33,135,1575.9,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1384,0.88,1100,284,53,8,9,-1,215,100,18,19,9,330,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1993-05-16,1992,8,33,136,1546.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1355,0.88,1100,255,53,8,8,-2,188,100,18,18,8,303,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1993-05-17,1992,8,33,137,1518,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1326,0.87,1100,226,51,7,7,-3,164,98,17,17,7,279,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1993-05-18,1992,8,33,138,1489.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1297,0.87,1100,197,45,6,6,-4,144,92,16,16,6,259,1220,990,969.5,20.5,0.88,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
1993-05-19,1992,8,33,139,1461,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1269,0.87,1100,169,38,5,5,-5,126,85,15,15,5,241,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1993-05-20,1992,8,34,140,1432.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1241,0.87,1100,141,32,4,4,-6,107,79,14,14,4,222,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
1993-05-21,1992,8,34,141,1405,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1213,0.86,1100,113,26,3,3,-7,88,73,13,13,3,203,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,47.9,192,4600
1993-05-22,1992,8,34,142,1371.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1179,0.86,1100,79,18,2,2,-8,65,65,12,12,2,180,1190,990,969.1,20.9,0.829,0.648,0.031,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
1993-05-23,1992,8,34,143,1326,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1134,0.85,1100,34,8,1,1,-9,33,55,11,11,1,148,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1993-05-24,1992,8,34,144,1281.4,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1089,0.85,1089,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.781,0.624,0.0294,1.41,0.0662,4,0.298,1.7,0.0803,19.5,0.954,0.98,0.935,49.7,48.2,193,4630
1993-05-25,1992,8,34,145,1243.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1052,0.85,1052,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.726,0.539,0.0253,1.26,0.0593,4,0.29,1.55,0.0729,19.8,0.955,0.98,0.935,48.7,47.7,191,4580
1993-05-26,1992,8,34,146,1206.2,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,1014,0.84,1014,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.671,0.455,0.0212,1.13,0.0525,4,0.283,1.41,0.0657,20,0.955,0.98,0.936,47.6,46.7,187,4480
1993-05-27,1992,8,35,147,1175.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,983.2,0.84,983.2,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.625,0.415,0.0193,1.04,0.0483,4,0.274,1.31,0.061,20.2,0.955,0.98,0.936,46.6,45.7,183,4380
1993-05-28,1992,8,35,148,1144.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,952.6,0.83,952.6,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.588,0.4,0.0185,0.988,0.0457,4,0.264,1.25,0.0579,20.4,0.955,0.98,0.936,45.5,44.6,178,4280
1993-05-29,1992,8,35,149,1114.7,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,922.6,0.83,922.6,0,0,0,0,-10,10,47,10,10,0,125,990,990,968.3,21.7,0.561,0.386,0.0177,0.946,0.0435,4,0.254,1.2,0.0552,20.5,0.955,0.98,0.936,44.4,43.5,174,4180
1993-05-30,1992,8,35,150,1085.2,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,893.2,0.82,893.2,0,0,0,0,-10,10,47,10,10,0,125,960,990,968.2,21.8,0.534,0.371,0.017,0.905,0.0415,4,0.244,1.15,0.0526,20.7,0.955,0.98,0.936,43.3,42.4,170,4070
1993-05-31,1992,8,35,151,1061.5,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,869.5,0.82,869.5,0,0,0,0,-10,10,47,10,10,0,125,937,990,968.1,21.9,0.512,0.36,0.0164,0.872,0.0398,4,0.236,1.11,0.0506,20.8,0.954,0.98,0.935,42.3,41.5,166,3980
1993-06-01,1992,9,35,152,1038.3,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,877.3,0.84,877.3,0,0,0,0,-9,9,45,10,9,0,97,941,990,968,22,0.517,0.364,0.0165,0.88,0.04,4,0.239,1.12,0.0509,20.9,0.955,0.98,0.936,42.8,42,168,4030
1993-06-02,1992,9,35,153,1015.4,0.17,4,Mod_Dry,45,10,9,9,88,161,0.16,854.4,0.84,854.4,0,0,0,0,-9,9,45,10,9,0,97,918,990,967.9,22.1,0.496,0.353,0.016,0.848,0.0385,4,0.231,1.08,0.0489,21,0.954,0.98,0.935,41.9,41.1,164,3940
1993-06-03,1992,9,36,154,997.94,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,836.9,0.84,836.9,0,0,0,0,-9,9,45,10,9,0,97,901,990,967.9,22.1,0.48,0.344,0.0156,0.824,0.0373,4,0.225,1.05,0.0474,21.1,0.954,0.979,0.934,41.2,40.3,161,3870
1993-06-04,1992,9,36,155,980.76,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,819.8,0.84,819.8,0,0,0,0,-9,9,45,10,9,0,97,884,990,967.8,22.2,0.464,0.336,0.0151,0.8,0.0361,4,0.219,1.02,0.0459,21.2,0.954,0.977,0.932,40.6,39.6,159,3800
1993-06-05,1992,9,36,156,963.86,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,802.9,0.83,802.9,0,0,0,0,-9,9,45,10,9,0,97,867,990,967.8,22.2,0.448,0.328,0.0147,0.776,0.0349,4,0.213,0.99,0.0445,21.3,0.953,0.976,0.93,39.9,38.9,156,3740
1993-06-06,1992,9,36,157,947.28,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,786.3,0.83,786.3,0,0,0,0,-9,9,45,10,9,0,97,850,990,967.7,22.3,0.433,0.32,0.0143,0.753,0.0337,4,0.208,0.961,0.0431,21.4,0.953,0.974,0.928,39.2,38.2,153,3670
1993-06-07,1992,9,36,158,931.01,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,770,0.83,770,0,0,0,0,-9,9,45,10,9,0,97,834,990,967.6,22.4,0.418,0.312,0.0139,0.73,0.0326,3,0.285,1.02,0.0454,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
1993-06-08,1992,9,36,159,915.08,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,754.1,0.82,754.1,0,0,0,0,-9,9,45,10,9,0,97,818,990,967.6,22.4,0.404,0.304,0.0135,0.708,0.0315,3,0.281,0.989,0.0441,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
1993-06-09,1992,9,36,160,899.51,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,738.5,0.82,738.5,0,0,0,0,-9,9,45,10,9,0,97,803,990,967.5,22.5,0.39,0.294,0.0131,0.684,0.0304,3,0.275,0.959,0.0426,21.5,0.957,0.98,0.938,49.8,48.2,145,3470
1993-06-10,1992,9,37,161,884.33,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,723.3,0.82,723.3,0,0,0,0,-9,9,45,10,9,0,97,787,990,967.4,22.6,0.376,0.284,0.0126,0.66,0.0292,3,0.268,0.928,0.0411,21.6,0.957,0.98,0.938,48.9,48,144,3450
1993-06-11,1992,9,37,162,869.56,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,708.6,0.81,708.6,0,0,0,0,-9,9,45,10,9,0,97,773,990,967.4,22.6,0.366,0.274,0.0121,0.64,0.0283,3,0.261,0.901,0.0398,21.7,0.957,0.98,0.938,48.1,47.2,142,3400
1993-06-12,1992,9,37,163,859.27,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,698.3,0.81,698.3,0,0,0,0,-9,9,45,10,9,0,97,762,990,967.3,22.7,0.36,0.267,0.0118,0.627,0.0277,3,0.257,0.884,0.039,21.8,0.957,0.98,0.938,47.6,46.6,140,3360
1993-06-13,1992,9,37,164,849.23,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,688.2,0.81,688.2,0,0,0,0,-9,9,45,10,9,0,97,752,990,967.3,22.7,0.354,0.261,0.0115,0.615,0.0271,3,0.252,0.867,0.0382,21.8,0.957,0.98,0.938,47,46.1,138,3320
1993-06-14,1992,9,37,165,839.45,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,678.5,0.81,678.5,0,0,0,0,-9,9,45,10,9,0,97,742,990,967.3,22.7,0.348,0.254,0.0112,0.603,0.0265,3,0.248,0.85,0.0374,21.9,0.957,0.98,0.938,46.5,45.5,137,3280
1993-06-15,1992,9,37,166,829.94,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,668.9,0.81,668.9,0,0,0,0,-9,9,45,10,9,0,97,733,990,967.2,22.8,0.343,0.248,0.0109,0.591,0.0259,3,0.244,0.834,0.0366,21.9,0.957,0.98,0.938,45.9,45,135,3240
1993-06-16,1992,9,37,167,820.73,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,659.7,0.8,659.7,0,0,0,0,-9,9,45,10,9,0,97,724,990,967.2,22.8,0.338,0.242,0.0106,0.58,0.0254,3,0.239,0.819,0.0359,22,0.956,0.98,0.937,45.4,44.5,133,3200
1993-06-17,1992,9,38,168,811.86,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,650.9,0.8,650.9,0,0,0,0,-9,9,45,10,9,0,97,715,990,967.1,22.9,0.333,0.236,0.0103,0.569,0.0249,3,0.235,0.804,0.0352,22,0.956,0.98,0.937,44.9,44,132,3160
1993-06-18,1992,9,38,169,803.35,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,642.4,0.8,642.4,0,0,0,0,-9,9,45,10,9,0,97,706,990,967.1,22.9,0.328,0.23,0.0101,0.558,0.0244,3,0.232,0.79,0.0345,22.1,0.956,0.98,0.937,44.3,43.5,130,3130
1993-06-19,1992,9,38,170,795.27,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,634.3,0.8,634.3,0,0,0,0,-9,9,45,10,9,0,97,698,990,967.1,22.9,0.323,0.225,0.0098,0.548,0.0239,3,0.228,0.776,0.0339,22.1,0.955,0.98,0.936,43.9,43,129,3100
1993-06-20,1992,9,38,171,787.67,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,626.7,0.8,626.7,0,0,0,0,-9,9,45,10,9,0,97,691,990,967.1,22.9,0.319,0.22,0.00957,0.539,0.0235,3,0.225,0.763,0.0333,22.2,0.955,0.98,0.936,43.4,42.5,128,3060
1993-06-21,1992,9,38,172,780.69,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,619.7,0.79,619.7,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00936,0.53,0.0231,3,0.221,0.751,0.0327,22.2,0.955,0.98,0.936,43,42.1,126,3030
1993-06-22,1992,9,38,173,774.52,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,613.5,0.79,613.5,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00917,0.522,0.0227,3,0.219,0.741,0.0322,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
1993-06-23,1992,9,38,174,768.6,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,607.6,0.79,607.6,0,0,0,0,-9,9,45,10,9,0,97,672,990,967,23,0.308,0.207,0.00898,0.515,0.0224,3,0.216,0.731,0.0317,22.3,0.955,0.98,0.935,42.3,41.4,124,2980
1993-06-24,1992,9,39,175,756.84,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,595.8,0.79,595.8,0,0,0,0,-9,9,45,10,9,0,97,660,990,966.9,23.1,0.302,0.199,0.00863,0.501,0.0217,3,0.211,0.711,0.0308,22.4,0.954,0.979,0.934,41.5,40.7,122,2930
1993-06-25,1992,9,39,176,745.08,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,584.1,0.78,584.1,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00827,0.486,0.021,3,0.205,0.691,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
1993-06-26,1992,9,39,177,733.32,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,572.3,0.78,572.3,0,0,0,0,-9,9,45,10,9,0,97,636,990,966.8,23.2,0.288,0.183,0.00791,0.471,0.0204,3,0.2,0.671,0.029,22.5,0.952,0.976,0.93,40.1,39.1,117,2820
1993-06-27,1992,9,39,178,722.11,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,561.1,0.78,561.1,0,0,0,0,-9,9,45,10,9,0,97,625,990,966.8,23.2,0.282,0.176,0.00757,0.458,0.0197,3,0.195,0.653,0.0281,22.6,0.951,0.975,0.927,39.4,38.4,115,2760
1993-06-28,1992,9,39,179,712,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,551,0.77,551,0,0,0,0,-9,9,45,10,9,0,97,615,990,966.7,23.3,0.276,0.169,0.00727,0.445,0.0191,3,0.19,0.636,0.0273,22.6,0.951,0.973,0.925,38.7,37.7,113,2710
1993-06-29,1992,9,39,180,701.33,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,540.3,0.77,540.3,0,0,0,0,-9,9,45,10,9,0,97,604,990,966.7,23.3,0.27,0.162,0.00695,0.432,0.0185,3,0.186,0.618,0.0265,22.7,0.95,0.972,0.923,38,37,111,2660
1993-06-30,1992,9,39,181,690.67,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,529.7,0.77,529.7,0,0,0,0,-9,9,45,10,9,0,97,594,990,966.7,23.3,0.264,0.155,0.00663,0.419,0.0179,3,0.181,0.6,0.0257,22.7,0.949,0.97,0.921,37.4,36.3,109,2610
1993-07-01,1992,10,40,182,680.55,0.28,3,Normal,50,10,9,9,108,186,0.27,494.6,0.73,494.6,0,0,0,0,-9,9,50,10,9,0,117,564,990,966.6,23.4,0.247,0.132,0.00566,0.379,0.0162,3,0.165,0.544,0.0233,22.8,0.946,0.97,0.917,34.9,33.9,102,2440
1993-07-02,1992,10,40,183,671.53,0.29,3,Normal,50,10,9,9,108,186,0.28,485.5,0.72,485.5,0,0,0,0,-9,9,50,10,9,0,117,555,990,966.6,23.4,0.242,0.128,0.00547,0.37,0.0158,2,0.27,0.64,0.0273,22.8,0.956,0.98,0.937,51.8,48.2,96.4,2310
1993-07-03,1992,10,40,184,661.96,0.29,3,Normal,50,10,9,9,108,186,0.28,476,0.72,476,0,0,0,0,-9,9,50,10,9,0,117,545,990,966.5,23.5,0.236,0.124,0.00527,0.36,0.0153,2,0.264,0.624,0.0266,22.8,0.957,0.98,0.937,51,48.2,96.4,2310
1993-07-04,1992,10,40,185,652.39,0.3,3,Normal,50,10,9,9,108,186,0.28,466.4,0.71,466.4,0,0,0,0,-9,9,50,10,9,0,117,535,990,966.5,23.5,0.231,0.119,0.00507,0.35,0.0149,2,0.257,0.607,0.0258,22.9,0.957,0.98,0.938,50.1,48.2,96.4,2310
1993-07-05,1992,10,40,186,643.36,0.3,3,Normal,50,10,9,9,108,186,0.29,457.4,0.71,457.4,0,0,0,0,-9,9,50,10,9,0,117,526,990,966.5,23.5,0.226,0.115,0.00488,0.341,0.0145,2,0.251,0.592,0.0252,22.9,0.958,0.98,0.938,49.3,48.2,96.4,2310
1993-07-06,1992,10,40,187,635.43,0.3,3,Normal,50,10,9,9,108,186,0.29,449.4,0.71,449.4,0,0,0,0,-9,9,50,10,9,0,117,518,990,966.4,23.6,0.221,0.111,0.00472,0.332,0.0141,2,0.246,0.578,0.0245,23,0.958,0.98,0.939,48.5,47.5,95.1,2280
1993-07-07,1992,10,40,188,626.96,0.31,3,Normal,50,10,9,9,108,186,0.3,441,0.7,441,0,0,0,0,-9,9,50,10,9,0,117,510,990,966.4,23.6,0.216,0.107,0.00454,0.323,0.0137,2,0.24,0.564,0.0239,23,0.957,0.98,0.938,47.7,46.7,93.4,2240
1993-07-08,1992,10,41,189,618.48,0.31,3,Normal,50,10,9,9,108,186,0.3,432.5,0.7,432.5,0,0,0,0,-9,9,50,10,9,0,117,501,990,966.4,23.6,0.213,0.103,0.00437,0.316,0.0134,2,0.234,0.55,0.0233,23.1,0.957,0.98,0.938,46.8,45.9,91.8,2200
1993-07-09,1992,10,41,190,610,0.32,3,Normal,50,10,9,9,108,186,0.3,424,0.69,424,0,0,0,0,-9,9,50,10,9,0,117,493,990,966.3,23.7,0.21,0.0991,0.00419,0.309,0.013,2,0.229,0.537,0.0227,23.1,0.956,0.98,0.937,46,45.1,90.1,2160
1993-07-10,1992,10,41,191,602.07,0.32,3,Normal,50,10,9,9,108,186,0.31,416.1,0.69,416.1,0,0,0,0,-9,9,50,10,9,0,117,485,990,966.3,23.7,0.207,0.0954,0.00403,0.302,0.0128,2,0.223,0.525,0.0222,23.2,0.956,0.98,0.937,45.2,44.3,88.5,2130
1993-07-11,1992,10,41,192,594.14,0.33,3,Normal,50,10,9,9,108,186,0.31,408.1,0.69,408.1,0,0,0,0,-9,9,50,10,9,0,117,477,990,966.3,23.7,0.204,0.0916,0.00386,0.296,0.0125,2,0.218,0.514,0.0216,23.2,0.955,0.98,0.936,44.4,43.5,87,2090
1993-07-12,1992,10,41,193,586.22,0.33,3,Normal,50,10,9,9,108,186,0.32,400.2,0.68,400.2,0,0,0,0,-9,9,50,10,9,0,117,469,990,966.2,23.8,0.201,0.0879,0.0037,0.289,0.0122,2,0.213,0.502,0.0211,23.3,0.955,0.98,0.936,43.6,42.7,85.4,2050
1993-07-13,1992,10,41,194,579.38,0.33,3,Normal,50,10,9,9,108,186,0.32,393.4,0.68,393.4,0,0,0,0,-9,9,50,10,9,0,117,462,990,966.2,23.8,0.199,0.0847,0.00356,0.283,0.0119,2,0.208,0.491,0.0207,23.3,0.954,0.98,0.935,42.9,42,84,2020
1993-07-14,1992,10,41,195,572,0.34,3,Normal,50,10,9,9,108,186,0.33,386,0.68,386,0,0,0,0,-9,9,50,10,9,0,117,455,990,966.2,23.8,0.196,0.0812,0.00341,0.277,0.0116,2,0.203,0.48,0.0202,23.3,0.953,0.98,0.934,42.1,41.3,82.5,1980
1993-07-15,1992,10,42,196,564.61,0.34,3,Normal,50,10,9,9,108,186,0.33,378.6,0.67,378.6,0,0,0,0,-9,9,50,10,9,0,117,448,990,966.1,23.9,0.194,0.0777,0.00326,0.271,0.0114,2,0.198,0.469,0.0197,23.4,0.952,0.979,0.932,41.3,40.5,81,1940
1993-07-16,1992,10,42,197,557.23,0.35,3,Normal,50,10,9,9,108,186,0.33,371.2,0.67,371.2,0,0,0,0,-9,9,50,10,9,0,117,440,990,966.1,23.9,0.191,0.0742,0.00311,0.265,0.0111,2,0.193,0.458,0.0192,23.4,0.951,0.977,0.93,40.6,39.7,79.3,1900
1993-07-17,1992,10,42,198,550.39,0.35,3,Normal,50,10,9,9,108,186,0.34,364.4,0.66,364.4,0,0,0,0,-9,9,50,10,9,0,117,433,990,966.1,23.9,0.188,0.071,0.00297,0.259,0.0108,2,0.188,0.448,0.0187,23.5,0.95,0.976,0.927,39.9,38.9,77.8,1870
1993-07-18,1992,10,42,199,543.56,0.36,3,Normal,50,10,9,9,108,186,0.34,357.6,0.66,357.6,0,0,0,0,-9,9,50,10,9,0,117,427,990,966,24,0.186,0.0678,0.00283,0.254,0.0106,2,0.184,0.438,0.0183,23.5,0.95,0.974,0.925,39.2,38.1,76.3,1830
1993-07-19,1992,10,42,200,536.72,0.36,3,Normal,50,10,9,9,108,186,0.35,350.7,0.65,350.7,0,0,0,0,-9,9,50,10,9,0,117,420,990,966,24,0.184,0.0645,0.00269,0.248,0.0103,2,0.179,0.427,0.0178,23.6,0.949,0.973,0.923,38.4,37.4,74.8,1790
1993-07-20,1992,10,42,201,530.98,0.36,3,Normal,50,10,9,9,108,186,0.35,345,0.65,345,0,0,0,0,-9,9,50,10,9,0,117,414,990,966,24,0.182,0.0618,0.00258,0.243,0.0101,2,0.175,0.419,0.0174,23.6,0.948,0.971,0.921,37.8,36.7,73.5,1760
1993-07-21,1992,10,42,202,524.69,0.37,3,Normal,50,10,9,9,108,186,0.35,338.7,0.65,338.7,0,0,0,0,-9,9,50,10,9,0,117,408,990,966,24,0.179,0.0589,0.00245,0.238,0.00991,2,0.171,0.409,0.017,23.6,0.947,0.97,0.918,37.2,36,72.1,1730
1993-07-22,1992,10,43,203,518.4,0.37,3,Normal,50,10,9,9,108,186,0.36,332.4,0.64,332.4,0,0,0,0,-9,9,50,10,9,0,117,401,990,965.9,24.1,0.177,0.0559,0.00232,0.233,0.00969,2,0.167,0.4,0.0166,23.7,0.946,0.97,0.918,36.5,35.4,70.8,1700
1993-07-23,1992,10,43,204,512.11,0.37,3,Normal,50,10,9,9,108,186,0.36,326.1,0.64,326.1,0,0,0,0,-9,9,50,10,9,0,117,395,990,965.9,24.1,0.175,0.0529,0.0022,0.228,0.00946,2,0.163,0.391,0.0162,23.7,0.945,0.97,0.917,35.8,34.7,69.5,1670
1993-07-24,1992,10,43,205,505.82,0.38,3,Normal,50,10,9,9,108,186,0.37,319.8,0.63,319.8,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.05,0.00207,0.223,0.00923,2,0.158,0.381,0.0158,23.7,0.944,0.97,0.916,35.1,34.1,68.2,1640
1993-07-25,1992,10,43,206,500.08,0.38,3,Normal,50,10,9,9,108,186,0.37,314.1,0.63,314.1,0,0,0,0,-9,9,50,10,9,0,117,383,990,965.9,24.1,0.171,0.0472,0.00196,0.218,0.00903,2,0.155,0.372,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,67,1610
1993-07-26,1992,10,43,207,494.34,0.38,3,Normal,50,10,9,9,108,186,0.38,308.3,0.62,308.3,0,0,0,0,-9,9,50,10,9,0,117,377,990,965.8,24.2,0.169,0.0445,0.00184,0.213,0.00882,2,0.151,0.364,0.0151,23.8,0.942,0.97,0.914,33.9,32.9,65.8,1580
1993-07-27,1992,10,43,208,488.6,0.39,3,Normal,50,10,9,9,108,186,0.38,302.6,0.62,302.6,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.0418,0.00173,0.209,0.00862,2,0.147,0.355,0.0147,23.8,0.941,0.97,0.913,33.3,32.3,64.6,1550
1993-07-28,1992,10,43,209,483.95,0.39,3,Normal,50,10,9,9,108,186,0.38,297.9,0.62,297.9,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0396,0.00164,0.205,0.00845,2,0.144,0.348,0.0144,23.9,0.94,0.97,0.912,32.8,31.8,63.6,1530
1993-07-29,1992,10,44,210,478.75,0.39,3,Normal,50,10,9,9,108,186,0.39,292.8,0.61,292.8,0,0,0,0,-9,9,50,10,9,0,117,362,990,965.8,24.2,0.163,0.0372,0.00153,0.2,0.00826,2,0.14,0.34,0.014,23.9,0.939,0.97,0.911,32.2,31.3,62.5,1500
1993-07-30,1992,10,44,211,473.56,0.4,3,Normal,50,10,9,9,108,186,0.39,287.6,0.61,287.6,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.161,0.0347,0.00143,0.196,0.00808,2,0.137,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.4,1470
1993-07-31,1992,10,44,212,468.36,0.4,3,Normal,50,10,9,9,108,186,0.4,282.4,0.6,282.4,0,0,0,0,-9,9,50,10,9,0,117,351,990,965.7,24.3,0.16,0.0323,0.00133,0.192,0.0079,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.3,1450
1993-08-01,1992,11,44,213,462.07,0.41,3,Normal,47,8,6,5,89,155,0.34,307.1,0.67,307.1,0,0,0,0,-5,5,47,8,6,0,94,368,990,965.7,24.3,0.165,0.0439,0.00181,0.209,0.00861,2,0.15,0.359,0.0148,24,0.942,0.97,0.914,34,33,65.9,1580
1993-08-02,1992,11,44,214,456.33,0.41,3,Normal,47,8,6,5,89,155,0.34,301.3,0.66,301.3,0,0,0,0,-5,5,47,8,6,0,94,362,990,965.7,24.3,0.163,0.0412,0.00169,0.205,0.00841,2,0.146,0.351,0.0144,24,0.941,0.97,0.913,33.4,32.4,64.7,1550
