date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-08-03,1992,11,44,215,450.04,0.41,3,Normal,47,8,6,5,89,155,0.34,295,0.66,295,0,0,0,0,-5,5,47,8,6,0,94,356,990,965.6,24.4,0.161,0.0383,0.00157,0.199,0.00818,2,0.142,0.341,0.014,24,0.94,0.97,0.912,32.7,31.7,63.4,1520
1993-08-04,1992,11,44,216,444.3,0.42,3,Normal,47,8,6,5,89,155,0.35,289.3,0.65,289.3,0,0,0,0,-5,5,47,8,6,0,94,350,990,965.6,24.4,0.159,0.0355,0.00146,0.195,0.00798,2,0.138,0.332,0.0136,24.1,0.939,0.97,0.91,32,31.1,62.2,1490
1993-08-05,1992,11,45,217,438.56,0.42,3,Normal,47,8,6,5,89,155,0.35,283.6,0.65,283.6,0,0,0,0,-5,5,47,8,6,0,94,345,990,965.6,24.4,0.157,0.0328,0.00134,0.19,0.00778,2,0.134,0.324,0.0133,24.1,0.937,0.97,0.909,31.4,30.5,60.9,1460
1993-08-06,1992,11,45,218,433.91,0.43,3,Normal,47,8,6,5,89,155,0.36,278.9,0.64,278.9,0,0,0,0,-5,5,47,8,6,0,94,340,990,965.6,24.4,0.155,0.0306,0.00125,0.186,0.00761,2,0.131,0.317,0.013,24.1,0.936,0.97,0.908,30.9,30,59.9,1440
1993-08-07,1992,11,45,219,428.72,0.43,3,Normal,47,8,6,5,89,155,0.36,273.7,0.64,273.7,0,0,0,0,-5,5,47,8,6,0,94,335,990,965.5,24.5,0.154,0.0282,0.00115,0.182,0.00743,2,0.127,0.309,0.0126,24.2,0.935,0.97,0.907,30.3,29.4,58.8,1410
1993-08-08,1992,11,45,220,423.52,0.44,3,Normal,47,8,6,5,89,155,0.37,268.5,0.63,268.5,0,0,0,0,-5,5,47,8,6,0,94,330,990,965.5,24.5,0.152,0.0257,0.00105,0.178,0.00725,2,0.124,0.301,0.0123,24.2,0.934,0.97,0.906,29.7,28.9,57.7,1390
1993-08-09,1992,11,45,221,418.32,0.44,3,Normal,47,8,6,5,89,155,0.37,263.3,0.63,263.3,0,0,0,0,-5,5,47,8,6,0,94,324,990,965.5,24.5,0.15,0.0233,0.00095,0.173,0.00707,2,0.12,0.294,0.012,24.2,0.933,0.97,0.905,29.2,28.3,56.6,1360
1993-08-10,1992,11,45,222,413.13,0.45,3,Normal,47,8,6,5,89,155,0.38,258.1,0.63,258.1,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.0208,0.000849,0.169,0.00689,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.6,27.7,55.5,1330
1993-08-11,1992,11,45,223,408.48,0.45,3,Normal,47,8,6,5,89,155,0.38,253.5,0.62,253.5,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.147,0.0186,0.000759,0.165,0.00672,2,0.114,0.279,0.0113,24.3,0.931,0.97,0.903,28.1,27.2,54.5,1310
1993-08-12,1992,11,46,224,403.83,0.45,3,Normal,47,8,6,5,89,155,0.38,248.8,0.62,248.8,0,0,0,0,-5,5,47,8,6,0,94,310,990,965.4,24.6,0.145,0.0169,0.000687,0.162,0.00658,2,0.11,0.272,0.0111,24.3,0.929,0.97,0.902,27.6,26.7,53.5,1280
1993-08-13,1992,11,46,225,399.18,0.46,3,Normal,47,8,6,5,89,155,0.39,244.2,0.61,244.2,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.000671,0.16,0.00649,2,0.107,0.267,0.0109,24.3,0.928,0.97,0.9,27,26.2,52.5,1260
1993-08-14,1992,11,46,226,394.54,0.46,3,Normal,47,8,6,5,89,155,0.39,239.5,0.61,239.5,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0161,0.000654,0.158,0.0064,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.4,1230
1993-08-15,1992,11,46,227,390.98,0.47,3,Normal,47,8,6,5,89,155,0.4,236,0.6,236,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.000641,0.156,0.00634,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.3,50.6,1220
1993-08-16,1992,11,46,228,386.88,0.47,3,Normal,47,8,6,5,89,155,0.4,231.9,0.6,231.9,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0155,0.000627,0.154,0.00626,2,0.099,0.253,0.0103,24.4,0.924,0.97,0.896,25.6,24.9,49.7,1190
1993-08-17,1992,11,46,229,382.78,0.47,3,Normal,47,8,6,5,89,155,0.41,227.8,0.59,227.8,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.137,0.0151,0.000612,0.153,0.00618,1,0.25,0.403,0.0163,24.3,0.958,0.98,0.939,52,48.2,48.2,1160
1993-08-18,1992,11,46,230,378.68,0.48,3,Normal,47,8,6,5,89,155,0.41,223.7,0.59,223.7,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.000598,0.151,0.0061,1,0.244,0.395,0.016,24.3,0.959,0.98,0.939,51.1,48.2,48.2,1160
1993-08-19,1992,11,47,231,374.57,0.48,3,Normal,47,8,6,5,89,155,0.41,219.6,0.59,219.6,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0144,0.000583,0.149,0.00602,1,0.239,0.388,0.0157,24.3,0.958,0.98,0.939,50.2,48.2,48.2,1160
1993-08-20,1992,11,47,232,370.47,0.48,3,Normal,47,8,6,5,89,155,0.42,215.5,0.58,215.5,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.3,24.7,0.133,0.0141,0.000568,0.147,0.00595,1,0.233,0.381,0.0154,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
1993-08-21,1992,11,47,233,366.37,0.49,3,Normal,47,8,6,5,89,155,0.42,211.4,0.58,211.4,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.132,0.0137,0.000554,0.145,0.00587,1,0.228,0.373,0.0151,24.4,0.957,0.98,0.938,48.4,47.4,47.4,1140
1993-08-22,1992,11,47,234,362.82,0.49,3,Normal,47,8,6,5,89,155,0.43,207.8,0.57,207.8,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.000541,0.144,0.0058,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.6,46.6,46.6,1120
1993-08-23,1992,11,47,235,359.26,0.5,3,Normal,47,8,6,5,89,155,0.43,204.3,0.57,204.3,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000529,0.142,0.00574,1,0.218,0.361,0.0145,24.4,0.956,0.98,0.936,46.8,45.9,45.9,1100
1993-08-24,1992,11,47,236,355.71,0.5,3,Normal,47,8,6,5,89,155,0.44,200.7,0.56,200.7,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000516,0.141,0.00567,1,0.213,0.354,0.0143,24.5,0.955,0.98,0.936,46,45.1,45.1,1080
1993-08-25,1992,11,47,237,352.15,0.5,3,Normal,47,8,6,5,89,155,0.44,197.2,0.56,197.2,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000504,0.139,0.0056,1,0.209,0.348,0.014,24.5,0.954,0.98,0.935,45.2,44.3,44.3,1060
1993-08-26,1992,11,48,238,348.6,0.51,3,Normal,47,8,6,5,89,155,0.45,193.6,0.56,193.6,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.125,0.0122,0.000491,0.138,0.00554,1,0.204,0.341,0.0137,24.5,0.953,0.98,0.934,44.4,43.5,43.5,1040
1993-08-27,1992,11,48,239,345.04,0.51,3,Normal,47,8,6,5,89,155,0.45,190,0.55,190,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000479,0.136,0.00547,1,0.199,0.335,0.0135,24.5,0.952,0.98,0.933,43.5,42.7,42.7,1020
1993-08-28,1992,11,48,240,341.49,0.51,3,Normal,47,8,6,5,89,155,0.45,186.5,0.55,186.5,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000466,0.134,0.0054,1,0.194,0.329,0.0132,24.6,0.951,0.98,0.932,42.7,41.9,41.9,1000
1993-08-29,1992,11,48,241,339.03,0.52,3,Normal,47,8,6,5,89,155,0.46,184,0.54,184,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000457,0.133,0.00536,1,0.191,0.324,0.013,24.6,0.95,0.98,0.931,42.1,41.3,41.3,991
1993-08-30,1992,11,48,242,336.02,0.52,3,Normal,47,8,6,5,89,155,0.46,181,0.54,181,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000447,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.929,41.5,40.6,40.6,974
1993-08-31,1992,11,48,243,333.01,0.52,3,Normal,47,8,6,5,89,155,0.47,178,0.54,178,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000436,0.131,0.00524,1,0.183,0.314,0.0126,24.6,0.948,0.978,0.927,40.8,39.8,39.8,956
1993-09-01,1992,12,48,244,328.91,0.53,3,Normal,40,6,4,3,65,118,0.36,210.9,0.64,210.9,0,0,0,0,-3,3,40,6,4,0,68,261,990,965,25,0.128,0.0137,0.000548,0.141,0.00566,1,0.227,0.369,0.0148,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1140
1993-09-02,1992,12,49,245,324.26,0.53,3,Normal,40,6,4,3,65,118,0.36,206.3,0.64,206.3,0,0,0,0,-3,3,40,6,4,0,68,256,990,965,25,0.126,0.0133,0.000532,0.139,0.00557,1,0.221,0.36,0.0144,24.6,0.956,0.98,0.937,47.6,46.6,46.6,1120
1993-09-03,1992,12,49,246,320.71,0.54,3,Normal,40,6,4,3,65,118,0.37,202.7,0.63,202.7,0,0,0,0,-3,3,40,6,4,0,68,253,990,965,25,0.125,0.013,0.000519,0.138,0.00551,1,0.216,0.354,0.0142,24.6,0.955,0.98,0.936,46.8,45.9,45.9,1100
1993-09-04,1992,12,49,247,316.61,0.54,3,Normal,40,6,4,3,65,118,0.37,198.6,0.63,198.6,0,0,0,0,-3,3,40,6,4,0,68,249,990,965,25,0.123,0.0126,0.000505,0.136,0.00543,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,45.9,44.9,44.9,1080
1993-09-05,1992,12,49,248,312.5,0.55,3,Normal,40,6,4,3,65,118,0.38,194.5,0.62,194.5,0,0,0,0,-3,3,40,6,4,0,68,245,990,965,25,0.122,0.0123,0.000491,0.134,0.00536,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.9,44,44,1060
1993-09-06,1992,12,49,249,308.4,0.55,3,Normal,40,6,4,3,65,118,0.38,190.4,0.62,190.4,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000476,0.132,0.00528,1,0.2,0.332,0.0132,24.7,0.952,0.98,0.933,43.9,43.1,43.1,1030
1993-09-07,1992,12,49,250,304.3,0.56,3,Normal,40,6,4,3,65,118,0.39,186.3,0.61,186.3,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.0052,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43,42.1,42.1,1010
1993-09-08,1992,12,49,251,300.75,0.56,3,Normal,40,6,4,3,65,118,0.39,182.8,0.61,182.8,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.931,42.2,41.3,41.3,992
1993-09-09,1992,12,50,252,297.19,0.57,3,Normal,40,6,4,3,65,118,0.4,179.2,0.6,179.2,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.011,0.000437,0.127,0.00507,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.5,40.5,971
1993-09-10,1992,12,50,253,293.64,0.57,3,Normal,40,6,4,3,65,118,0.4,175.6,0.6,175.6,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000425,0.126,0.00501,1,0.18,0.305,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,950
1993-09-11,1992,12,50,254,290.08,0.58,3,Normal,40,6,4,3,65,118,0.41,172.1,0.59,172.1,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000413,0.124,0.00494,1,0.175,0.299,0.0119,24.8,0.946,0.975,0.923,39.7,38.7,38.7,928
1993-09-12,1992,12,50,255,287.62,0.58,3,Normal,40,6,4,3,65,118,0.41,169.6,0.59,169.6,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000404,0.123,0.0049,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,914
1993-09-13,1992,12,50,256,284.61,0.58,3,Normal,40,6,4,3,65,118,0.41,166.6,0.58,166.6,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00991,0.000394,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.973,0.919,38.4,37.3,37.3,896
1993-09-14,1992,12,50,257,281.61,0.59,3,Normal,40,6,4,3,65,118,0.42,163.6,0.58,163.6,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00966,0.000384,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,878
1993-09-15,1992,12,50,258,278.6,0.59,3,Normal,40,6,4,3,65,118,0.42,160.6,0.58,160.6,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.0094,0.000373,0.119,0.00474,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,861
1993-09-16,1992,12,51,259,275.59,0.6,3,Normal,40,6,4,3,65,118,0.43,157.6,0.57,157.6,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00915,0.000363,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.3,35.2,35.2,844
1993-09-17,1992,12,51,260,272.58,0.6,3,Normal,40,6,4,3,65,118,0.43,154.6,0.57,154.6,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00889,0.000353,0.117,0.00463,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.912,35.6,34.5,34.5,828
1993-09-18,1992,12,51,261,269.57,0.61,3,Normal,40,6,4,3,65,118,0.44,151.6,0.56,151.6,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00863,0.000342,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.912,34.9,33.8,33.8,812
1993-09-19,1992,12,51,262,267.11,0.61,3,Normal,40,6,4,3,65,118,0.44,149.1,0.56,149.1,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00842,0.000334,0.114,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,798
1993-09-20,1992,12,51,263,264.65,0.62,3,Normal,40,6,4,3,65,118,0.45,146.7,0.55,146.7,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00822,0.000325,0.113,0.00448,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
1993-09-21,1992,12,51,264,262.19,0.62,3,Normal,40,6,4,3,65,118,0.45,144.2,0.55,144.2,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00801,0.000317,0.112,0.00444,1,0.137,0.249,0.00987,25,0.937,0.97,0.909,33.1,32.1,32.1,771
1993-09-22,1992,12,51,265,259.73,0.63,3,Normal,40,6,4,3,65,118,0.45,141.7,0.55,141.7,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.0078,0.000309,0.111,0.00439,1,0.134,0.245,0.00969,25,0.936,0.97,0.908,32.5,31.6,31.6,757
1993-09-23,1992,12,52,266,257.27,0.63,3,Normal,40,6,4,3,65,118,0.46,139.3,0.54,139.3,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00759,0.0003,0.11,0.00435,1,0.131,0.24,0.00951,25,0.935,0.97,0.907,32,31,31,744
1993-09-24,1992,12,52,267,257,0.63,3,Normal,40,6,4,3,65,118,0.46,139,0.54,139,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00757,0.000299,0.11,0.00434,1,0.13,0.24,0.00949,25,0.935,0.97,0.907,31.9,30.9,30.9,742
1993-09-25,1992,12,52,268,256.18,0.63,3,Normal,40,6,4,3,65,118,0.46,138.2,0.54,138.2,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.0075,0.000297,0.109,0.00433,1,0.129,0.238,0.00944,25,0.934,0.97,0.906,31.7,30.7,30.7,738
1993-09-26,1992,12,52,269,254.26,0.64,3,Normal,40,6,4,3,65,118,0.46,136.3,0.54,136.3,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00733,0.00029,0.109,0.0043,1,0.126,0.235,0.0093,25,0.933,0.97,0.905,31.2,30.3,30.3,727
1993-09-27,1992,12,52,270,252.35,0.64,3,Normal,40,6,4,3,65,118,0.47,134.3,0.53,134.3,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00717,0.000283,0.108,0.00426,1,0.124,0.232,0.00916,25.1,0.933,0.97,0.905,30.8,29.9,29.9,717
1993-09-28,1992,12,52,271,250.98,0.64,3,Normal,40,6,4,3,65,118,0.47,133,0.53,133,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00705,0.000279,0.107,0.00424,1,0.122,0.229,0.00906,25.1,0.932,0.97,0.904,30.5,29.6,29.6,709
1993-09-29,1992,12,52,272,249.07,0.65,3,Normal,40,6,4,3,65,118,0.47,131.1,0.53,131.1,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0994,0.00689,0.000272,0.106,0.0042,1,0.119,0.226,0.00892,25.1,0.931,0.97,0.903,30,29.1,29.1,699
1993-09-30,1992,12,53,273,247.7,0.65,3,Normal,40,6,4,3,65,118,0.48,129.7,0.52,129.7,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.099,0.00677,0.000268,0.106,0.00418,1,0.118,0.223,0.00882,25.1,0.931,0.97,0.903,29.7,28.8,28.8,691
1993-10-01,1993,1,1,274,245.24,0.66,3,Normal,37,5,3,2,50,97,0.4,148.2,0.6,148.2,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.104,0.00835,0.00033,0.112,0.00443,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.2,33.2,33.2,796
1993-10-02,1993,1,1,275,242.78,0.66,3,Normal,37,5,3,2,50,97,0.4,145.8,0.6,145.8,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00814,0.000321,0.111,0.00438,1,0.139,0.25,0.00988,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
1993-10-03,1993,1,1,276,240.32,0.67,3,Normal,37,5,3,2,50,97,0.4,143.3,0.6,143.3,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00793,0.000313,0.11,0.00434,1,0.136,0.246,0.0097,25.1,0.936,0.97,0.908,33,32.1,32.1,769
1993-10-04,1993,1,1,277,237.31,0.68,3,Normal,37,5,3,2,50,97,0.41,140.3,0.59,140.3,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00768,0.000303,0.109,0.00428,1,0.132,0.241,0.00948,25.1,0.935,0.97,0.907,32.3,31.4,31.4,753
1993-10-05,1993,1,1,278,234.85,0.68,3,Normal,37,5,3,2,50,97,0.41,137.8,0.59,137.8,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00747,0.000294,0.108,0.00424,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.8,30.8,739
1993-10-06,1993,1,1,279,232.39,0.69,3,Normal,37,5,3,2,50,97,0.42,135.4,0.58,135.4,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0992,0.00726,0.000286,0.106,0.00419,1,0.125,0.232,0.00912,25.2,0.933,0.97,0.905,31.2,30.2,30.2,726
1993-10-07,1993,1,1,280,229.93,0.69,3,Normal,37,5,3,2,50,97,0.42,132.9,0.58,132.9,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0983,0.00705,0.000277,0.105,0.00415,1,0.122,0.227,0.00894,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
1993-10-08,1993,1,2,281,227.47,0.7,3,Normal,37,5,3,2,50,97,0.43,130.5,0.57,130.5,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0975,0.00684,0.000269,0.104,0.0041,1,0.119,0.223,0.00876,25.2,0.931,0.97,0.903,30,29.1,29.1,699
1993-10-09,1993,1,2,282,225,0.71,3,Normal,37,5,3,2,50,97,0.43,128,0.57,128,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0966,0.00663,0.000261,0.103,0.00406,1,0.115,0.219,0.00859,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
1993-10-10,1993,1,2,283,222.54,0.72,3,Normal,37,5,3,2,50,97,0.44,125.5,0.56,125.5,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0957,0.00642,0.000252,0.102,0.00401,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,28.9,28,28,672
1993-10-11,1993,1,2,284,220.08,0.72,3,Normal,37,5,3,2,50,97,0.44,123.1,0.56,123.1,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00621,0.000244,0.101,0.00397,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
1993-10-12,1993,1,2,285,218.72,0.73,3,Normal,37,5,3,2,50,97,0.44,121.7,0.56,121.7,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.0061,0.000239,0.1,0.00394,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28,27.1,27.1,651
1993-10-13,1993,1,2,286,216.8,0.73,3,Normal,37,5,3,2,50,97,0.45,119.8,0.55,119.8,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00593,0.000233,0.0996,0.00391,1,0.104,0.204,0.00799,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
1993-10-14,1993,1,2,287,214.89,0.74,3,Normal,37,5,3,2,50,97,0.45,117.9,0.55,117.9,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00577,0.000226,0.0988,0.00387,1,0.102,0.2,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,629
1993-10-15,1993,1,3,288,212.97,0.75,3,Normal,37,5,3,2,50,97,0.46,116,0.55,116,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.00561,0.00022,0.098,0.00384,1,0.0991,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,618
1993-10-16,1993,1,3,289,212.15,0.75,3,Normal,37,5,3,2,50,97,0.46,115.2,0.54,115.2,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00554,0.000217,0.0976,0.00382,1,0.098,0.196,0.00766,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
1993-10-17,1993,1,3,290,211.33,0.75,3,Normal,37,5,3,2,50,97,0.46,114.3,0.54,114.3,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0918,0.00547,0.000214,0.0972,0.00381,1,0.0968,0.194,0.0076,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
1993-10-18,1993,1,3,291,209.42,0.76,3,Normal,37,5,3,2,50,97,0.46,112.4,0.54,112.4,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0911,0.00531,0.000208,0.0964,0.00377,1,0.0943,0.191,0.00746,25.4,0.92,0.97,0.892,25.7,24.9,24.9,598
1993-10-19,1993,1,3,292,207.5,0.77,3,Normal,37,5,3,2,50,97,0.47,110.5,0.53,110.5,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0904,0.00514,0.000201,0.0956,0.00374,1,0.0917,0.187,0.00733,25.4,0.918,0.97,0.891,25.2,24.5,24.5,588
1993-10-20,1993,1,3,293,205.59,0.78,3,Normal,37,5,3,2,50,97,0.47,108.6,0.53,108.6,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0897,0.00498,0.000195,0.0947,0.0037,1,0.0891,0.184,0.00719,25.4,0.917,0.97,0.889,24.8,24,24,577
1993-10-21,1993,1,3,294,203.68,0.78,3,Normal,37,5,3,2,50,97,0.48,106.7,0.52,106.7,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00482,0.000188,0.0939,0.00367,1,0.0865,0.18,0.00705,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
1993-10-22,1993,1,4,295,201.76,0.79,3,Normal,37,5,3,2,50,97,0.48,104.8,0.52,104.8,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00465,0.000182,0.093,0.00364,1,0.0839,0.177,0.00692,25.4,0,0,0,0,0,0,0
1993-10-23,1993,1,4,296,199.85,0.79,3,Normal,37,5,3,2,50,97,0.48,102.8,0.52,102.8,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.00449,0.000175,0.0922,0.0036,1,0.0813,0.174,0.00678,25.4,0,0,0,0,0,0,0
1993-10-24,1993,1,4,297,197.93,0.8,3,Normal,37,5,3,2,50,97,0.49,100.9,0.51,100.9,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.087,0.00433,0.000169,0.0914,0.00357,1,0.0788,0.17,0.00665,25.4,0,0,0,0,0,0,0
1993-10-25,1993,1,4,298,197.11,0.8,3,Normal,37,5,3,2,50,97,0.49,100.1,0.51,100.1,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0867,0.00426,0.000166,0.091,0.00356,1,0.0776,0.169,0.00659,25.4,0,0,0,0,0,0,0
1993-10-26,1993,1,4,299,195.2,0.81,3,Normal,37,5,3,2,50,97,0.5,98.2,0.5,98.2,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0861,0.0041,0.00016,0.0902,0.00352,1,0.0751,0.165,0.00646,25.4,0,0,0,0,0,0,0
1993-10-27,1993,1,4,300,193.83,0.81,3,Normal,37,5,3,2,50,97,0.5,96.83,0.5,96.83,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0856,0.00398,0.000156,0.0896,0.0035,1,0.0732,0.163,0.00636,25.4,0,0,0,0,0,0,0
1993-10-28,1993,1,4,301,192.47,0.82,3,Normal,37,5,3,2,50,97,0.5,95.47,0.5,95.47,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0851,0.00386,0.000151,0.089,0.00348,1,0.0714,0.16,0.00627,25.4,0,0,0,0,0,0,0
1993-10-29,1993,1,5,302,191.1,0.82,3,Normal,37,5,3,2,50,97,0.51,94.1,0.49,94.1,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0846,0.00375,0.000147,0.0884,0.00345,1,0.0695,0.158,0.00617,25.4,0,0,0,0,0,0,0
1993-10-30,1993,1,5,303,189.73,0.83,3,Normal,37,5,3,2,50,97,0.51,92.73,0.49,92.73,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0841,0.00363,0.000142,0.0878,0.00343,1,0.0677,0.155,0.00608,25.4,0,0,0,0,0,0,0
1993-10-31,1993,1,5,304,188.36,0.83,3,Normal,37,5,3,2,50,97,0.52,91.36,0.48,91.36,0,0,0,0,-2,2,37,5,3,0,52,136,990,964.4,25.6,0.0837,0.00352,0.000137,0.0872,0.00341,1,0.0658,0.153,0.00598,25.4,0,0,0,0,0,0,0
1993-11-01,1993,2,5,305,188.09,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,121.1,0.64,121.1,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0906,0.00604,0.000236,0.0967,0.00378,1,0.106,0.203,0.00792,25.4,0.926,0.97,0.898,27.9,27.1,27.1,649
1993-11-02,1993,2,5,306,188.91,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,121.9,0.65,121.9,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0909,0.00611,0.000239,0.097,0.00379,1,0.107,0.204,0.00798,25.4,0.926,0.97,0.898,28.1,27.3,27.3,654
1993-11-03,1993,2,5,307,189.18,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,122.2,0.65,122.2,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00614,0.00024,0.0971,0.0038,1,0.107,0.205,0.008,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
1993-11-04,1993,2,5,308,189.46,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,122.5,0.65,122.5,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0911,0.00616,0.000241,0.0973,0.0038,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
1993-11-05,1993,2,6,309,193.01,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,126,0.65,126,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00646,0.000253,0.0988,0.00386,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.1,28.3,28.3,678
1993-11-06,1993,2,6,310,198.75,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,131.8,0.66,131.8,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00695,0.000271,0.101,0.00396,1,0.12,0.222,0.00866,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
1993-11-07,1993,2,6,311,203.4,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,136.4,0.67,136.4,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00734,0.000287,0.103,0.00404,1,0.127,0.23,0.00899,25.3,0.933,0.97,0.905,31.6,30.7,30.7,737
1993-11-08,1993,2,6,312,206.41,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,139.4,0.68,139.4,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0971,0.0076,0.000297,0.105,0.0041,1,0.131,0.235,0.00921,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
1993-11-09,1993,2,6,313,206.68,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,139.7,0.68,139.7,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00762,0.000298,0.105,0.0041,1,0.131,0.236,0.00923,25.3,0.934,0.97,0.906,32.4,31.4,31.4,755
1993-11-10,1993,2,6,314,207.5,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,140.5,0.68,140.5,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.00769,0.000301,0.105,0.00412,1,0.132,0.237,0.00929,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
1993-11-11,1993,2,6,315,207.78,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,140.8,0.68,140.8,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0976,0.00772,0.000302,0.105,0.00412,1,0.133,0.238,0.00931,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
1993-11-12,1993,2,7,316,208.05,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,141.1,0.68,141.1,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00774,0.000303,0.105,0.00413,1,0.133,0.238,0.00933,25.3,0.935,0.97,0.907,32.7,31.8,31.8,762
1993-11-13,1993,2,7,317,206.14,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,139.1,0.68,139.1,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.097,0.00758,0.000296,0.105,0.00409,1,0.13,0.235,0.00919,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
1993-11-14,1993,2,7,318,204.22,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,137.2,0.67,137.2,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0963,0.00741,0.00029,0.104,0.00406,1,0.128,0.231,0.00905,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
1993-11-15,1993,2,7,319,206.14,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,139.1,0.68,139.1,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.097,0.00758,0.000296,0.105,0.00409,1,0.13,0.235,0.00919,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
1993-11-16,1993,2,7,320,211.33,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,144.3,0.68,144.3,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.00802,0.000314,0.107,0.00418,1,0.137,0.244,0.00956,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
1993-11-17,1993,2,7,321,214.89,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,147.9,0.69,147.9,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00832,0.000326,0.108,0.00425,1,0.142,0.251,0.00982,25.3,0.938,0.97,0.91,34.4,33.3,33.3,800
1993-11-18,1993,2,7,322,216.25,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,149.3,0.69,149.3,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00844,0.000331,0.109,0.00427,1,0.144,0.253,0.00992,25.2,0.938,0.97,0.91,34.7,33.6,33.6,807
1993-11-19,1993,2,8,323,215.43,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,148.4,0.69,148.4,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00837,0.000328,0.109,0.00426,1,0.143,0.252,0.00986,25.3,0.938,0.97,0.91,34.5,33.4,33.4,803
1993-11-20,1993,2,8,324,213.52,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,146.5,0.69,146.5,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0996,0.0082,0.000321,0.108,0.00422,1,0.14,0.248,0.00972,25.3,0.937,0.97,0.909,34,33,33,792
1993-11-21,1993,2,8,325,211.61,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,144.6,0.68,144.6,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0989,0.00804,0.000315,0.107,0.00419,1,0.138,0.245,0.00958,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
1993-11-22,1993,2,8,326,211.33,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,144.3,0.68,144.3,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.00802,0.000314,0.107,0.00418,1,0.137,0.244,0.00956,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
1993-11-23,1993,2,8,327,212.7,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,145.7,0.69,145.7,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00813,0.000319,0.107,0.00421,1,0.139,0.247,0.00966,25.3,0.937,0.97,0.909,33.8,32.8,32.8,788
1993-11-24,1993,2,8,328,214.07,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,147.1,0.69,147.1,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0998,0.00825,0.000323,0.108,0.00423,1,0.141,0.249,0.00976,25.3,0.937,0.97,0.909,34.2,33.1,33.1,795
1993-11-25,1993,2,8,329,215.98,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,149,0.69,149,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00841,0.00033,0.109,0.00427,1,0.144,0.252,0.0099,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
1993-11-26,1993,2,9,330,217.89,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,150.9,0.69,150.9,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00858,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35.1,34,34,816
1993-11-27,1993,2,9,331,219.26,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,152.3,0.69,152.3,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00869,0.000341,0.11,0.00433,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.4,34.3,34.3,824
1993-11-28,1993,2,9,332,222.82,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,155.8,0.7,155.8,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00899,0.000353,0.112,0.00439,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.2,35.1,35.1,843
1993-11-29,1993,2,9,333,223.64,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,156.6,0.7,156.6,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00906,0.000356,0.112,0.00441,1,0.154,0.266,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
1993-11-30,1993,2,9,334,221.18,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,154.2,0.7,154.2,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00886,0.000348,0.111,0.00436,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.8,34.8,34.8,834
1993-12-01,1993,3,9,335,218.17,0.73,5,Dry,26,4,3,2,24,59,0.27,159.2,0.73,159.2,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00928,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,863
1993-12-02,1993,3,9,336,216.8,0.73,5,Dry,26,4,3,2,24,59,0.27,157.8,0.73,157.8,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00916,0.000359,0.112,0.00439,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
1993-12-03,1993,3,10,337,218.72,0.73,5,Dry,26,4,3,2,24,59,0.27,159.7,0.73,159.7,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00933,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36.1,36.1,866
1993-12-04,1993,3,10,338,223.91,0.71,5,Dry,26,4,3,2,24,59,0.26,164.9,0.74,164.9,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00977,0.000384,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
1993-12-05,1993,3,10,339,225.28,0.71,5,Dry,26,4,3,2,24,59,0.26,166.3,0.74,166.3,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00988,0.000388,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,905
1993-12-06,1993,3,10,340,226.64,0.7,5,Dry,26,4,3,2,24,59,0.26,167.6,0.74,167.6,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38,38,913
1993-12-07,1993,3,10,341,226.92,0.7,5,Dry,26,4,3,2,24,59,0.26,167.9,0.74,167.9,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
1993-12-08,1993,3,10,342,227.74,0.7,5,Dry,26,4,3,2,24,59,0.26,168.7,0.74,168.7,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,919
1993-12-09,1993,3,10,343,231.84,0.69,5,Dry,26,4,3,2,24,59,0.25,172.8,0.75,172.8,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,944
1993-12-10,1993,3,11,344,235.94,0.68,5,Dry,26,4,3,2,24,59,0.25,176.9,0.75,176.9,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.4,40.4,968
1993-12-11,1993,3,11,345,238.4,0.67,5,Dry,26,4,3,2,24,59,0.25,179.4,0.75,179.4,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000434,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,983
1993-12-12,1993,3,11,346,241.41,0.67,5,Dry,26,4,3,2,24,59,0.24,182.4,0.76,182.4,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00484,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
1993-12-13,1993,3,11,347,244.42,0.66,5,Dry,26,4,3,2,24,59,0.24,185.4,0.76,185.4,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.4,42.4,1020
1993-12-14,1993,3,11,348,244.14,0.66,5,Dry,26,4,3,2,24,59,0.24,185.1,0.76,185.1,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1010
1993-12-15,1993,3,11,349,241.68,0.67,5,Dry,26,4,3,2,24,59,0.24,182.7,0.76,182.7,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
1993-12-16,1993,3,11,350,238.68,0.67,5,Dry,26,4,3,2,24,59,0.25,179.7,0.75,179.7,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.00479,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41,41,985
1993-12-17,1993,3,12,351,235.67,0.68,5,Dry,26,4,3,2,24,59,0.25,176.7,0.75,176.7,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,967
1993-12-18,1993,3,12,352,233.21,0.69,5,Dry,26,4,3,2,24,59,0.25,174.2,0.75,174.2,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,952
1993-12-19,1993,3,12,353,231.84,0.69,5,Dry,26,4,3,2,24,59,0.25,172.8,0.75,172.8,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,944
1993-12-20,1993,3,12,354,233.75,0.69,5,Dry,26,4,3,2,24,59,0.25,174.8,0.75,174.8,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,955
1993-12-21,1993,3,12,355,234.03,0.68,5,Dry,26,4,3,2,24,59,0.25,175,0.75,175,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.12,0.00471,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.926,40.8,39.9,39.9,957
1993-12-22,1993,3,12,356,234.85,0.68,5,Dry,26,4,3,2,24,59,0.25,175.8,0.75,175.8,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,962
1993-12-23,1993,3,12,357,238.95,0.67,5,Dry,26,4,3,2,24,59,0.25,179.9,0.75,179.9,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,986
1993-12-24,1993,3,13,358,242.5,0.66,5,Dry,26,4,3,2,24,59,0.24,183.5,0.76,183.5,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0113,0.000448,0.123,0.00486,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.8,41.9,41.9,1010
1993-12-25,1993,3,13,359,244.97,0.66,5,Dry,26,4,3,2,24,59,0.24,186,0.76,186,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000456,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.3,42.5,42.5,1020
1993-12-26,1993,3,13,360,247.97,0.65,5,Dry,26,4,3,2,24,59,0.24,189,0.76,189,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.323,0.0128,25,0.951,0.98,0.932,44,43.2,43.2,1040
1993-12-27,1993,3,13,361,249.89,0.65,5,Dry,26,4,3,2,24,59,0.24,190.9,0.76,190.9,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000473,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
1993-12-28,1993,3,13,362,251.8,0.64,5,Dry,26,4,3,2,24,59,0.23,192.8,0.77,192.8,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
1993-12-29,1993,3,13,363,254.81,0.64,5,Dry,26,4,3,2,24,59,0.23,195.8,0.77,195.8,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.00049,0.129,0.00509,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1070
1993-12-30,1993,3,13,364,256.72,0.63,5,Dry,26,4,3,2,24,59,0.23,197.7,0.77,197.7,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000497,0.13,0.00512,1,0.209,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
1993-12-31,1993,3,14,365,254.81,0.64,5,Dry,26,4,3,2,24,59,0.23,195.8,0.77,195.8,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.00049,0.129,0.00509,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1070
1994-01-01,1993,4,14,1,255.63,0.63,5,Dry,29,5,4,2,33,73,0.29,182.6,0.71,182.6,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.4,41.6,41.6,998
1994-01-02,1993,4,14,2,255.9,0.63,5,Dry,29,5,4,2,33,73,0.28,182.9,0.71,182.9,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000447,0.125,0.00494,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
1994-01-03,1993,4,14,3,255.08,0.64,5,Dry,29,5,4,2,33,73,0.29,182.1,0.71,182.1,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000444,0.124,0.00492,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.5,41.5,995
1994-01-04,1993,4,14,4,256.45,0.63,5,Dry,29,5,4,2,33,73,0.28,183.4,0.71,183.4,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000449,0.125,0.00495,1,0.19,0.315,0.0125,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
1994-01-05,1993,4,14,5,261.64,0.62,5,Dry,29,5,4,2,33,73,0.28,188.6,0.72,188.6,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000467,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.9,43,43,1030
1994-01-06,1993,4,14,6,266.29,0.61,5,Dry,29,5,4,2,33,73,0.27,193.3,0.73,193.3,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000483,0.129,0.00513,1,0.203,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
1994-01-07,1993,4,15,7,271.49,0.61,5,Dry,29,5,4,2,33,73,0.27,198.5,0.73,198.5,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
1994-01-08,1993,4,15,8,276.68,0.6,5,Dry,29,5,4,2,33,73,0.26,203.7,0.74,203.7,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000519,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.4,46.5,46.5,1120
1994-01-09,1993,4,15,9,279.14,0.59,5,Dry,29,5,4,2,33,73,0.26,206.1,0.74,206.1,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000527,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,48,47,47,1130
1994-01-10,1993,4,15,10,280.51,0.59,5,Dry,29,5,4,2,33,73,0.26,207.5,0.74,207.5,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000532,0.136,0.00538,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
1994-01-11,1993,4,15,11,285.16,0.58,5,Dry,29,5,4,2,33,73,0.26,212.2,0.74,212.2,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000548,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
1994-01-12,1993,4,15,12,293.09,0.57,5,Dry,29,5,4,2,33,73,0.25,220.1,0.75,220.1,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000575,0.141,0.00561,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
1994-01-13,1993,4,15,13,298.83,0.57,5,Dry,29,5,4,2,33,73,0.24,225.8,0.76,225.8,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.0149,0.000595,0.144,0.00572,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
1994-01-14,1993,4,16,14,306.22,0.56,5,Dry,29,5,4,2,33,73,0.24,233.2,0.76,233.2,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000621,0.147,0.00586,2,0.0999,0.247,0.00984,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
1994-01-15,1993,4,16,15,315.24,0.54,5,Dry,29,5,4,2,33,73,0.23,242.2,0.77,242.2,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000653,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.4,52.9,1270
1994-01-16,1993,4,16,16,324.26,0.53,5,Dry,29,5,4,2,33,73,0.23,251.3,0.78,251.3,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0176,0.000704,0.155,0.00621,2,0.112,0.267,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
1994-01-17,1993,4,16,17,334.93,0.52,5,Dry,29,5,4,2,33,73,0.22,261.9,0.78,261.9,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0226,0.000908,0.164,0.00658,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
1994-01-18,1993,4,16,18,345.04,0.51,5,Dry,29,5,4,2,33,73,0.21,272,0.79,272,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0274,0.0011,0.172,0.00693,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1430
1994-01-19,1993,4,16,19,355.16,0.5,5,Dry,29,5,4,2,33,73,0.21,282.2,0.79,282.2,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.149,0.0322,0.0013,0.181,0.00728,2,0.133,0.314,0.0126,24.5,0.936,0.97,0.908,31.8,30.8,61.6,1480
1994-01-20,1993,4,16,20,366.92,0.49,5,Dry,29,5,4,2,33,73,0.2,293.9,0.8,293.9,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0377,0.00152,0.19,0.00769,2,0.141,0.331,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.1,1540
1994-01-21,1993,4,17,21,379.77,0.48,5,Dry,29,5,4,2,33,73,0.19,306.8,0.81,306.8,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0438,0.00177,0.201,0.00814,2,0.15,0.351,0.0142,24.4,0.941,0.97,0.913,34.5,33.4,66.9,1610
1994-01-22,1993,4,17,22,392.07,0.47,5,Dry,29,5,4,2,33,73,0.19,319.1,0.81,319.1,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.162,0.0496,0.00201,0.211,0.00857,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.7,69.5,1670
1994-01-23,1993,4,17,23,402.19,0.46,5,Dry,29,5,4,2,33,73,0.18,329.2,0.82,329.2,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0544,0.00221,0.22,0.00893,2,0.165,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.6,1720
1994-01-24,1993,4,17,24,410.12,0.45,5,Dry,29,5,4,2,33,73,0.18,337.1,0.82,337.1,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0581,0.00237,0.226,0.00921,2,0.17,0.396,0.0161,24.2,0.946,0.971,0.919,37.8,36.7,73.4,1760
1994-01-25,1993,4,17,25,422.97,0.44,5,Dry,29,5,4,2,33,73,0.17,350,0.83,350,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.172,0.0642,0.00262,0.237,0.00966,2,0.179,0.415,0.017,24.1,0.948,0.974,0.924,39.2,38.2,76.4,1830
1994-01-26,1993,4,17,26,438.56,0.42,5,Dry,29,5,4,2,33,73,0.17,365.6,0.83,365.6,0,0,0,0,-2,2,29,5,4,0,35,404,990,965.6,24.4,0.178,0.0715,0.00293,0.25,0.0102,2,0.189,0.439,0.018,24,0.95,0.978,0.929,40.9,40,79.9,1920
1994-01-27,1993,4,17,27,454.14,0.41,5,Dry,29,5,4,2,33,73,0.16,381.1,0.84,381.1,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0789,0.00324,0.262,0.0108,2,0.2,0.462,0.019,23.9,0.953,0.98,0.934,42.5,41.7,83.4,2000
1994-01-28,1993,4,18,28,467,0.4,5,Dry,29,5,4,2,33,73,0.16,394,0.84,394,0,0,0,0,-2,2,29,5,4,0,35,432,990,965.7,24.3,0.188,0.085,0.0035,0.273,0.0112,2,0.208,0.481,0.0198,23.8,0.954,0.98,0.935,43.9,43,86.1,2070
1994-01-29,1993,4,18,29,478.75,0.39,5,Dry,29,5,4,2,33,73,0.15,405.8,0.85,405.8,0,0,0,0,-2,2,29,5,4,0,35,444,990,965.8,24.2,0.192,0.0905,0.00373,0.283,0.0117,2,0.216,0.499,0.0206,23.7,0.955,0.98,0.936,45.1,44.2,88.5,2120
1994-01-30,1993,4,18,30,491.61,0.39,5,Dry,29,5,4,2,33,73,0.15,418.6,0.85,418.6,0,0,0,0,-2,2,29,5,4,0,35,457,990,965.8,24.2,0.197,0.0966,0.00399,0.293,0.0121,2,0.225,0.518,0.0214,23.7,0.956,0.98,0.937,46.5,45.5,91.1,2190
1994-01-31,1993,4,18,31,505.55,0.38,5,Dry,29,5,4,2,33,73,0.14,432.6,0.86,432.6,0,0,0,0,-2,2,29,5,4,0,35,471,990,965.9,24.1,0.202,0.103,0.00428,0.305,0.0126,2,0.234,0.539,0.0224,23.6,0.957,0.98,0.938,47.9,46.9,93.8,2250
1994-02-01,1993,5,18,32,520.59,0.37,5,Dry,31,6,4,3,41,85,0.16,435.6,0.84,435.6,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00435,0.308,0.0128,2,0.237,0.545,0.0226,23.5,0.957,0.98,0.938,48.1,47.1,94.2,2260
1994-02-02,1993,5,18,33,534.54,0.36,5,Dry,31,6,4,3,41,85,0.16,449.5,0.84,449.5,0,0,0,0,-3,3,31,6,4,0,44,491,990,966,24,0.209,0.111,0.00463,0.32,0.0133,2,0.246,0.566,0.0236,23.4,0.958,0.98,0.939,49.5,48.2,96.4,2310
1994-02-03,1993,5,18,34,548.48,0.35,5,Dry,31,6,4,3,41,85,0.15,463.5,0.84,463.5,0,0,0,0,-3,3,31,6,4,0,44,504,990,966.1,23.9,0.214,0.118,0.00492,0.331,0.0138,2,0.255,0.587,0.0245,23.3,0.957,0.98,0.938,50.8,48.2,96.4,2310
1994-02-04,1993,5,19,35,564.07,0.34,5,Dry,31,6,4,3,41,85,0.15,479.1,0.85,479.1,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00524,0.347,0.0146,2,0.266,0.613,0.0257,23.2,0.956,0.98,0.937,52.2,48.2,96.4,2310
1994-02-05,1993,5,19,36,579.65,0.33,5,Dry,31,6,4,3,41,85,0.15,494.6,0.85,494.6,0,0,0,0,-3,3,31,6,4,0,44,536,990,966.2,23.8,0.231,0.132,0.00557,0.363,0.0153,3,0.165,0.528,0.0222,23.3,0.946,0.97,0.917,35.6,34.5,104,2480
1994-02-06,1993,5,19,37,595.79,0.33,5,Dry,31,6,4,3,41,85,0.14,510.8,0.86,510.8,0,0,0,0,-3,3,31,6,4,0,44,552,990,966.3,23.7,0.24,0.142,0.006,0.382,0.0161,3,0.172,0.555,0.0234,23.2,0.947,0.97,0.919,36.6,35.5,107,2560
1994-02-07,1993,5,19,38,611.92,0.32,5,Dry,31,6,4,3,41,85,0.14,526.9,0.86,526.9,0,0,0,0,-3,3,31,6,4,0,44,568,990,966.3,23.7,0.249,0.153,0.00647,0.402,0.017,3,0.18,0.582,0.0246,23.1,0.949,0.971,0.921,37.7,36.6,110,2640
1994-02-08,1993,5,19,39,624.22,0.31,5,Dry,31,6,4,3,41,85,0.14,539.2,0.86,539.2,0,0,0,0,-3,3,31,6,4,0,44,580,990,966.4,23.6,0.256,0.161,0.00683,0.417,0.0177,3,0.185,0.603,0.0255,23,0.95,0.973,0.924,38.5,37.5,112,2700
1994-02-09,1993,5,19,40,635.98,0.3,5,Dry,31,6,4,3,41,85,0.13,551,0.87,551,0,0,0,0,-3,3,31,6,4,0,44,592,990,966.4,23.6,0.263,0.169,0.00718,0.432,0.0183,3,0.19,0.622,0.0264,22.9,0.951,0.974,0.927,39.3,38.3,115,2760
1994-02-10,1993,5,19,41,649.93,0.3,5,Dry,31,6,4,3,41,85,0.13,564.9,0.87,564.9,0,0,0,0,-3,3,31,6,4,0,44,606,990,966.5,23.5,0.271,0.178,0.00759,0.449,0.0191,3,0.197,0.646,0.0275,22.9,0.952,0.976,0.929,40.2,39.2,118,2820
1994-02-11,1993,5,20,42,664.97,0.29,5,Dry,31,6,4,3,41,85,0.13,580,0.87,580,0,0,0,0,-3,3,31,6,4,0,44,621,990,966.6,23.4,0.279,0.188,0.00804,0.468,0.02,3,0.203,0.671,0.0286,22.8,0.953,0.978,0.932,41.1,40.3,121,2900
1994-02-12,1993,5,20,43,680,0.28,5,Dry,31,6,4,3,41,85,0.13,595,0.88,595,0,0,0,0,-3,3,31,6,4,0,44,636,990,966.6,23.4,0.288,0.198,0.00849,0.486,0.0208,3,0.21,0.697,0.0298,22.7,0.954,0.98,0.935,42.1,41.3,124,2970
1994-02-13,1993,5,20,44,693.95,0.28,5,Dry,31,6,4,3,41,85,0.12,609,0.88,609,0,0,0,0,-3,3,31,6,4,0,44,650,990,966.7,23.3,0.296,0.208,0.00891,0.504,0.0216,3,0.217,0.72,0.0309,22.6,0.955,0.98,0.936,43,42.1,126,3030
1994-02-14,1993,5,20,45,706.8,0.27,5,Dry,31,6,4,3,41,85,0.12,621.8,0.88,621.8,0,0,0,0,-3,3,31,6,4,0,44,663,990,966.7,23.3,0.303,0.216,0.0093,0.52,0.0223,3,0.222,0.742,0.0319,22.5,0.955,0.98,0.936,43.8,42.9,129,3090
1994-02-15,1993,5,20,46,720.75,0.27,5,Dry,31,6,4,3,41,85,0.12,635.8,0.88,635.8,0,0,0,0,-3,3,31,6,4,0,44,677,990,966.8,23.2,0.311,0.226,0.00972,0.537,0.0231,3,0.229,0.765,0.033,22.5,0.956,0.98,0.937,44.6,43.7,131,3150
1994-02-16,1993,5,20,47,735.79,0.26,5,Dry,31,6,4,3,41,85,0.12,650.8,0.88,650.8,0,0,0,0,-3,3,31,6,4,0,44,692,990,966.8,23.2,0.32,0.236,0.0102,0.555,0.024,3,0.235,0.791,0.0341,22.4,0.956,0.98,0.937,45.5,44.6,134,3210
1994-02-17,1993,5,20,48,751.37,0.26,5,Dry,31,6,4,3,41,85,0.11,666.4,0.89,666.4,0,0,0,0,-3,3,31,6,4,0,44,707,990,966.9,23.1,0.329,0.246,0.0107,0.575,0.0249,3,0.242,0.817,0.0354,22.3,0.957,0.98,0.938,46.4,45.5,137,3280
1994-02-18,1993,5,21,49,768.05,0.25,5,Dry,31,6,4,3,41,85,0.11,683,0.89,683,0,0,0,0,-3,3,31,6,4,0,44,724,990,967,23,0.338,0.257,0.0112,0.595,0.0259,3,0.25,0.845,0.0367,22.2,0.957,0.98,0.938,47.4,46.5,139,3350
1994-02-19,1993,5,21,50,776.87,0.25,5,Dry,31,6,4,3,41,85,0.11,691.9,0.89,691.9,0,0,0,0,-3,3,31,6,4,0,44,733,990,967,23,0.343,0.263,0.0114,0.606,0.0264,3,0.254,0.86,0.0374,22.1,0.957,0.98,0.938,47.9,47,141,3380
1994-02-20,1993,5,21,51,789.15,0.24,5,Dry,31,6,4,3,41,85,0.11,704.1,0.89,704.1,0,0,0,0,-3,3,31,6,4,0,44,745,990,967.1,22.9,0.35,0.271,0.0118,0.621,0.0271,3,0.259,0.881,0.0384,22.1,0.957,0.98,0.938,48.6,47.6,143,3430
1994-02-21,1993,5,21,52,806.71,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,701.7,0.87,701.7,0,0,0,0,-4,4,36,6,5,0,58,749,990,967.1,22.9,0.352,0.27,0.0118,0.622,0.0272,3,0.258,0.88,0.0385,22,0.957,0.98,0.938,48.3,47.3,142,3410
1994-02-22,1993,5,21,53,829.94,0.22,4,Mod_Dry,36,6,5,4,54,105,0.13,724.9,0.87,724.9,0,0,0,0,-4,4,36,6,5,0,58,772,990,967.2,22.8,0.365,0.285,0.0125,0.65,0.0286,3,0.269,0.919,0.0404,21.9,0.957,0.98,0.938,49.6,48.2,145,3470
1994-02-23,1993,5,21,54,855.23,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,750.2,0.88,750.2,0,0,0,0,-4,4,36,6,5,0,58,797,990,967.3,22.7,0.385,0.302,0.0133,0.687,0.0303,3,0.28,0.967,0.0426,21.7,0.957,0.98,0.938,51,48.2,145,3470
1994-02-24,1993,5,21,55,877.95,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,773,0.88,773,0,0,0,0,-4,4,36,6,5,0,58,820,990,967.4,22.6,0.406,0.313,0.0139,0.719,0.0318,3,0.286,1,0.0445,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
1994-02-25,1993,5,22,56,901.72,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,796.7,0.88,796.7,0,0,0,0,-4,4,36,6,5,0,58,844,990,967.5,22.5,0.427,0.325,0.0144,0.752,0.0334,4,0.211,0.963,0.0428,21.5,0.953,0.976,0.931,40.1,39.1,157,3760
1994-02-26,1993,5,22,57,926.42,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,821.4,0.89,821.4,0,0,0,0,-4,4,36,6,5,0,58,868,990,967.6,22.4,0.45,0.337,0.015,0.786,0.0351,4,0.22,1.01,0.0449,21.4,0.954,0.978,0.933,41.1,40.2,161,3860
1994-02-27,1993,5,22,58,942.59,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,837.6,0.89,837.6,0,0,0,0,-4,4,36,6,5,0,58,885,990,967.7,22.3,0.465,0.344,0.0154,0.809,0.0362,4,0.225,1.03,0.0463,21.3,0.954,0.98,0.935,41.7,40.9,164,3930
1994-02-28,1993,5,22,59,954.35,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,849.4,0.89,849.4,0,0,0,0,-4,4,36,6,5,0,58,896,990,967.7,22.3,0.475,0.35,0.0157,0.826,0.037,4,0.229,1.05,0.0473,21.2,0.955,0.98,0.935,42.2,41.4,165,3970
1994-03-01,1993,6,22,60,961.47,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,832.5,0.87,832.5,0,0,0,0,-6,6,41,8,7,0,73,888,990,967.7,22.3,0.468,0.342,0.0154,0.81,0.0364,4,0.223,1.03,0.0464,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
1994-03-02,1993,6,22,61,968.66,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,839.7,0.87,839.7,0,0,0,0,-6,6,41,8,7,0,73,896,990,967.8,22.2,0.475,0.345,0.0155,0.82,0.0369,4,0.226,1.05,0.0471,21.2,0.954,0.979,0.935,41.6,40.7,163,3910
1994-03-03,1993,6,22,62,975.9,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,846.9,0.87,846.9,0,0,0,0,-6,6,41,8,7,0,73,903,990,967.8,22.2,0.481,0.349,0.0157,0.83,0.0374,4,0.228,1.06,0.0477,21.1,0.954,0.98,0.935,41.9,41,164,3940
1994-03-04,1993,6,23,63,983.19,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,854.2,0.87,854.2,0,0,0,0,-6,6,41,8,7,0,73,910,990,967.8,22.2,0.488,0.352,0.0159,0.841,0.0379,4,0.231,1.07,0.0483,21.1,0.954,0.98,0.935,42.2,41.3,165,3970
1994-03-05,1993,6,23,64,990.54,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,861.5,0.87,861.5,0,0,0,0,-6,6,41,8,7,0,73,918,990,967.9,22.1,0.495,0.356,0.0161,0.851,0.0384,4,0.233,1.08,0.049,21.1,0.955,0.98,0.936,42.5,41.6,166,3990
1994-03-06,1993,6,23,65,1002.9,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,873.9,0.87,873.9,0,0,0,0,-6,6,41,8,7,0,73,930,990,967.9,22.1,0.506,0.362,0.0164,0.868,0.0393,4,0.237,1.11,0.05,21,0.955,0.98,0.936,42.9,42.1,168,4040
1994-03-07,1993,6,23,66,1015.4,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,886.4,0.87,886.4,0,0,0,0,-6,6,41,8,7,0,73,942,990,967.9,22.1,0.518,0.368,0.0167,0.886,0.0402,4,0.242,1.13,0.0511,20.9,0.955,0.98,0.936,43.4,42.6,170,4090
