date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-03-08,1993,6,23,67,1028,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,899,0.88,899,0,0,0,0,-6,6,41,8,7,0,73,955,990,968,22,0.529,0.374,0.017,0.903,0.041,4,0.246,1.15,0.0522,20.9,0.955,0.98,0.936,43.9,43.1,172,4130
1994-03-09,1993,6,23,68,1040.8,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,911.8,0.88,911.8,0,0,0,0,-6,6,41,8,7,0,73,968,990,968,22,0.541,0.38,0.0173,0.921,0.0419,4,0.25,1.17,0.0533,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
1994-03-10,1993,6,23,69,1058.9,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,929.9,0.88,929.9,0,0,0,0,-6,6,41,8,7,0,73,986,990,968.1,21.9,0.557,0.389,0.0178,0.947,0.0432,4,0.256,1.2,0.0549,20.7,0.955,0.98,0.936,45.1,44.2,177,4240
1994-03-11,1993,6,24,70,1077.3,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,948.3,0.88,948.3,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.574,0.398,0.0182,0.972,0.0445,4,0.263,1.23,0.0565,20.6,0.956,0.98,0.936,45.8,44.9,180,4310
1994-03-12,1993,6,24,71,1095.8,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,966.8,0.88,966.8,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.591,0.407,0.0187,0.998,0.0458,4,0.269,1.27,0.0581,20.5,0.956,0.98,0.936,46.5,45.6,182,4380
1994-03-13,1993,6,24,72,1114.7,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,985.6,0.88,985.6,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.613,0.416,0.0191,1.03,0.0473,4,0.275,1.3,0.06,20.4,0.956,0.98,0.936,47.2,46.2,185,4440
1994-03-14,1993,6,24,73,1139.2,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1010,0.89,1010,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.649,0.446,0.0206,1.09,0.0505,4,0.282,1.38,0.0636,20.3,0.956,0.98,0.936,48,47,188,4520
1994-03-15,1993,6,24,74,1164,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1035,0.89,1035,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.685,0.502,0.0232,1.19,0.055,4,0.287,1.47,0.0683,20.1,0.955,0.98,0.936,48.7,47.8,191,4590
1994-03-16,1993,6,24,75,1194.9,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1066,0.89,1066,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.731,0.571,0.0266,1.3,0.0606,4,0.293,1.59,0.0742,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
1994-03-17,1993,6,24,76,1226.2,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1097,0.9,1097,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.776,0.642,0.03,1.42,0.0663,4,0.299,1.72,0.0803,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
1994-03-18,1993,6,25,77,1252.2,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1123,0.9,1100,23,5,1,1,-5,21,46,9,8,1,88,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
1994-03-19,1993,6,25,78,1272.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1144,0.9,1100,44,10,1,1,-5,37,51,9,8,1,104,1170,990,968.8,21.2,0.798,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1994-03-20,1993,6,25,79,1287.3,0.13,4,Mod_Dry,41,8,7,6,67,129,0.1,1158,0.9,1100,58,13,2,2,-4,45,54,10,9,2,112,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
1994-03-21,1993,6,25,80,1290.3,0.13,4,Mod_Dry,41,8,7,6,67,129,0.1,1161,0.9,1100,61,14,2,2,-4,47,55,10,9,2,114,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.935,50,48.2,193,4630
1994-03-22,1993,6,25,81,1287.3,0.13,4,Mod_Dry,41,8,7,6,67,129,0.1,1158,0.9,1100,58,13,2,2,-4,45,54,10,9,2,112,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
1994-03-23,1993,6,25,82,1278.5,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1149,0.9,1100,49,11,1,1,-5,41,52,9,8,1,108,1170,990,968.8,21.2,0.8,0.648,0.0305,1.45,0.0682,4,0.3,1.75,0.0823,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1994-03-24,1993,6,25,83,1263.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1135,0.9,1100,35,8,1,1,-5,30,49,9,8,1,97,1170,990,968.7,21.3,0.795,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1994-03-25,1993,6,26,84,1249.3,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1120,0.9,1100,20,5,1,1,-5,18,46,9,8,1,85,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1994-03-26,1993,6,26,85,1229.1,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1100,0.9,1100,0,0,0,0,-6,6,41,8,7,0,73,1160,990,968.6,21.4,0.781,0.648,0.0303,1.43,0.0668,4,0.3,1.73,0.0808,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
1994-03-27,1993,6,26,86,1209,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1080,0.89,1080,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.751,0.603,0.0281,1.35,0.0632,4,0.296,1.65,0.077,19.8,0.955,0.98,0.935,50,48.2,193,4630
1994-03-28,1993,6,26,87,1189.2,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1060,0.89,1060,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.722,0.558,0.026,1.28,0.0596,4,0.292,1.57,0.0731,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
1994-03-29,1993,6,26,88,1169.6,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1041,0.89,1041,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.693,0.514,0.0238,1.21,0.056,4,0.288,1.5,0.0694,20.1,0.955,0.98,0.936,48.9,47.9,192,4600
1994-03-30,1993,6,26,89,1150.2,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1021,0.89,1021,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.665,0.471,0.0218,1.14,0.0525,4,0.284,1.42,0.0657,20.2,0.955,0.98,0.936,48.3,47.4,189,4550
1994-03-31,1993,6,26,90,1131,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1002,0.89,1002,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.637,0.427,0.0197,1.06,0.0491,4,0.28,1.34,0.062,20.3,0.956,0.98,0.936,47.8,46.8,187,4490
1994-04-01,1993,7,27,91,1112,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,964,0.87,964,0,0,0,0,-10,10,45,11,10,0,82,1030,990,968.3,21.7,0.598,0.406,0.0186,1,0.0461,4,0.268,1.27,0.0584,20.5,0.955,0.98,0.936,46.2,45.3,181,4350
1994-04-02,1993,7,27,92,1093.2,0.16,4,Mod_Dry,45,11,10,10,72,148,0.14,945.2,0.86,945.2,0,0,0,0,-10,10,45,11,10,0,82,1010,990,968.2,21.8,0.581,0.396,0.0182,0.977,0.0448,4,0.261,1.24,0.0568,20.6,0.955,0.98,0.936,45.5,44.6,179,4280
1994-04-03,1993,7,27,93,1074.6,0.16,4,Mod_Dry,45,11,10,10,72,148,0.14,926.6,0.86,926.6,0,0,0,0,-10,10,45,11,10,0,82,993,990,968.1,21.9,0.564,0.387,0.0177,0.951,0.0435,4,0.255,1.21,0.0552,20.7,0.955,0.98,0.936,44.8,43.9,176,4220
1994-04-04,1993,7,27,94,1056.3,0.17,4,Mod_Dry,45,11,10,10,72,148,0.14,908.3,0.86,908.3,0,0,0,0,-10,10,45,11,10,0,82,974,990,968.1,21.9,0.547,0.379,0.0173,0.925,0.0422,4,0.249,1.17,0.0536,20.7,0.955,0.98,0.936,44.1,43.3,173,4150
1994-04-05,1993,7,27,95,1038.3,0.17,4,Mod_Dry,45,11,10,10,72,148,0.14,890.3,0.86,890.3,0,0,0,0,-10,10,45,11,10,0,82,956,990,968,22,0.53,0.37,0.0168,0.9,0.041,4,0.243,1.14,0.052,20.8,0.955,0.98,0.936,43.4,42.6,170,4090
1994-04-06,1993,7,27,96,1020.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.14,872.5,0.85,872.5,0,0,0,0,-10,10,45,11,10,0,82,938,990,968,22,0.514,0.361,0.0164,0.875,0.0397,4,0.237,1.11,0.0505,20.9,0.955,0.98,0.936,42.7,41.9,168,4020
1994-04-07,1993,7,27,97,997.94,0.18,4,Mod_Dry,45,11,10,10,72,148,0.15,849.9,0.85,849.9,0,0,0,0,-10,10,45,11,10,0,82,916,990,967.9,22.1,0.493,0.35,0.0158,0.844,0.0382,4,0.229,1.07,0.0485,21,0.954,0.98,0.935,41.8,41,164,3940
1994-04-08,1993,7,28,98,975.9,0.18,4,Mod_Dry,45,11,10,10,72,148,0.15,827.9,0.85,827.9,0,0,0,0,-10,10,45,11,10,0,82,894,990,967.8,22.2,0.473,0.34,0.0153,0.813,0.0366,4,0.222,1.03,0.0466,21.2,0.954,0.978,0.933,41,40.1,160,3850
1994-04-09,1993,7,28,99,954.35,0.19,4,Mod_Dry,45,11,10,10,72,148,0.15,806.4,0.84,806.4,0,0,0,0,-10,10,45,11,10,0,82,872,990,967.7,22.3,0.454,0.329,0.0148,0.783,0.0351,4,0.215,0.997,0.0448,21.3,0.953,0.976,0.931,40.1,39.2,157,3760
1994-04-10,1993,7,28,100,933.31,0.19,4,Mod_Dry,45,11,10,10,72,148,0.16,785.3,0.84,785.3,0,0,0,0,-10,10,45,11,10,0,82,851,990,967.6,22.4,0.434,0.319,0.0143,0.753,0.0337,4,0.208,0.961,0.043,21.4,0.953,0.974,0.928,39.3,38.3,153,3670
1994-04-11,1993,7,28,101,917.34,0.2,5,Dry,40,10,8,5,62,125,0.14,792.3,0.86,792.3,0,0,0,0,-5,5,40,10,8,0,67,850,990,967.6,22.4,0.433,0.322,0.0144,0.756,0.0337,4,0.21,0.966,0.0431,21.5,0.953,0.975,0.93,39.7,38.8,155,3720
1994-04-12,1993,7,28,102,901.72,0.2,5,Dry,40,10,8,5,62,125,0.14,776.7,0.86,776.7,0,0,0,0,-5,5,40,10,8,0,67,835,990,967.5,22.5,0.419,0.315,0.014,0.734,0.0326,3,0.287,1.02,0.0454,21.5,0.956,0.98,0.937,52.1,48.2,145,3470
1994-04-13,1993,7,28,103,886.48,0.21,5,Dry,40,10,8,5,62,125,0.14,761.5,0.86,761.5,0,0,0,0,-5,5,40,10,8,0,67,819,990,967.4,22.6,0.405,0.308,0.0136,0.713,0.0316,3,0.283,0.996,0.0441,21.6,0.957,0.98,0.937,51.3,48.2,145,3470
1994-04-14,1993,7,28,104,871.64,0.21,5,Dry,40,10,8,5,62,125,0.14,746.6,0.86,746.6,0,0,0,0,-5,5,40,10,8,0,67,805,990,967.4,22.6,0.392,0.3,0.0133,0.691,0.0306,3,0.278,0.97,0.0429,21.6,0.957,0.98,0.938,50.5,48.2,145,3470
1994-04-15,1993,7,29,105,857.25,0.21,5,Dry,40,10,8,5,62,125,0.15,732.3,0.85,732.3,0,0,0,0,-5,5,40,10,8,0,67,790,990,967.3,22.7,0.378,0.29,0.0128,0.669,0.0295,3,0.272,0.941,0.0415,21.7,0.957,0.98,0.938,49.8,48.2,145,3470
1994-04-16,1993,7,29,106,843.33,0.22,5,Dry,40,10,8,5,62,125,0.15,718.3,0.85,718.3,0,0,0,0,-5,5,40,10,8,0,67,776,990,967.3,22.7,0.368,0.281,0.0124,0.649,0.0285,3,0.266,0.914,0.0402,21.8,0.957,0.98,0.938,49,48,144,3460
1994-04-17,1993,7,29,107,829.94,0.22,5,Dry,40,10,8,5,62,125,0.15,704.9,0.85,704.9,0,0,0,0,-5,5,40,10,8,0,67,763,990,967.2,22.8,0.36,0.272,0.0119,0.632,0.0277,3,0.26,0.892,0.0391,21.9,0.957,0.98,0.938,48.3,47.3,142,3410
1994-04-18,1993,7,29,108,817.14,0.23,5,Dry,40,10,8,5,62,125,0.15,692.1,0.85,692.1,0,0,0,0,-5,5,40,10,8,0,67,750,990,967.2,22.8,0.353,0.263,0.0115,0.616,0.027,3,0.254,0.87,0.0381,22,0.957,0.98,0.938,47.6,46.6,140,3360
1994-04-19,1993,7,29,109,805.02,0.23,5,Dry,40,10,8,5,62,125,0.15,680,0.84,680,0,0,0,0,-5,5,40,10,8,0,67,738,990,967.1,22.9,0.346,0.255,0.0112,0.601,0.0263,3,0.249,0.85,0.0371,22,0.957,0.98,0.938,46.9,45.9,138,3310
1994-04-20,1993,7,29,110,793.71,0.24,5,Dry,40,10,8,5,62,125,0.16,668.7,0.84,668.7,0,0,0,0,-5,5,40,10,8,0,67,727,990,967.1,22.9,0.34,0.248,0.0108,0.587,0.0256,3,0.243,0.831,0.0362,22.1,0.957,0.98,0.938,46.2,45.3,136,3260
1994-04-21,1993,7,29,111,783.4,0.24,5,Dry,40,10,8,5,62,125,0.16,658.4,0.84,658.4,0,0,0,0,-5,5,40,10,8,0,67,716,990,967,23,0.334,0.241,0.0105,0.574,0.025,3,0.239,0.813,0.0354,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
1994-04-22,1993,7,30,112,774.52,0.25,5,Dry,40,10,8,5,62,125,0.16,649.5,0.84,649.5,0,0,0,0,-5,5,40,10,8,0,67,708,990,967,23,0.329,0.235,0.0102,0.563,0.0245,3,0.235,0.798,0.0347,22.2,0.956,0.98,0.937,45.1,44.2,133,3180
1994-04-23,1993,7,30,113,767.5,0.25,5,Dry,40,10,8,5,62,125,0.16,642.5,0.84,642.5,0,0,0,0,-5,5,40,10,8,0,67,701,990,967,23,0.325,0.23,0.01,0.555,0.0241,3,0.232,0.786,0.0341,22.2,0.956,0.98,0.937,44.7,43.8,131,3150
1994-04-24,1993,7,30,114,753.01,0.26,5,Dry,40,10,8,5,62,125,0.17,628,0.83,628,0,0,0,0,-5,5,40,10,8,0,67,686,990,966.9,23.1,0.316,0.221,0.00955,0.537,0.0233,3,0.225,0.762,0.033,22.3,0.955,0.98,0.936,43.8,42.9,129,3090
1994-04-25,1993,7,30,115,739.61,0.26,5,Dry,40,10,8,5,62,125,0.17,614.6,0.83,614.6,0,0,0,0,-5,5,40,10,8,0,67,673,990,966.9,23.1,0.309,0.212,0.00914,0.52,0.0225,3,0.219,0.739,0.032,22.4,0.955,0.98,0.936,43,42.1,126,3030
1994-04-26,1993,7,30,116,725.67,0.27,5,Dry,40,10,8,5,62,125,0.17,600.7,0.83,600.7,0,0,0,0,-5,5,40,10,8,0,67,659,990,966.8,23.2,0.301,0.202,0.00872,0.503,0.0217,3,0.213,0.716,0.0309,22.5,0.954,0.98,0.935,42.1,41.3,124,2970
1994-04-27,1993,7,30,117,713.36,0.27,5,Dry,40,10,8,5,62,125,0.17,588.4,0.82,588.4,0,0,0,0,-5,5,40,10,8,0,67,646,990,966.8,23.2,0.294,0.194,0.00835,0.488,0.021,3,0.207,0.695,0.0299,22.6,0.954,0.979,0.933,41.4,40.5,121,2920
1994-04-28,1993,7,30,118,699.42,0.28,5,Dry,40,10,8,5,62,125,0.18,574.4,0.82,574.4,0,0,0,0,-5,5,40,10,8,0,67,632,990,966.7,23.3,0.286,0.185,0.00793,0.471,0.0202,3,0.201,0.672,0.0288,22.6,0.952,0.977,0.931,40.5,39.5,119,2850
1994-04-29,1993,7,31,119,687.11,0.28,5,Dry,40,10,8,5,62,125,0.18,562.1,0.82,562.1,0,0,0,0,-5,5,40,10,8,0,67,620,990,966.6,23.4,0.279,0.176,0.00756,0.455,0.0195,3,0.195,0.651,0.0279,22.7,0.952,0.975,0.928,39.7,38.7,116,2790
1994-04-30,1993,7,31,120,674.26,0.29,5,Dry,40,10,8,5,62,125,0.18,549.3,0.81,549.3,0,0,0,0,-5,5,40,10,8,0,67,607,990,966.6,23.4,0.272,0.168,0.00717,0.44,0.0188,3,0.19,0.629,0.0269,22.8,0.951,0.974,0.926,38.9,37.8,114,2720
1994-05-01,1993,8,31,121,663.05,0.29,5,Dry,42,9,8,6,82,147,0.22,516,0.78,516,0,0,0,0,-6,6,42,9,8,0,88,575,990,966.6,23.4,0.253,0.146,0.00621,0.399,0.017,3,0.175,0.574,0.0245,22.9,0.948,0.97,0.919,36.6,35.5,106,2550
1994-05-02,1993,8,31,122,651.29,0.3,5,Dry,42,9,8,6,82,147,0.23,504.3,0.77,504.3,0,0,0,0,-6,6,42,9,8,0,88,563,990,966.5,23.5,0.247,0.138,0.00587,0.384,0.0164,3,0.169,0.554,0.0236,22.9,0.947,0.97,0.918,35.8,34.7,104,2500
1994-05-03,1993,8,31,123,641.18,0.3,5,Dry,42,9,8,6,82,147,0.23,494.2,0.77,494.2,0,0,0,0,-6,6,42,9,8,0,88,553,990,966.5,23.5,0.241,0.132,0.00562,0.373,0.0159,3,0.165,0.538,0.0229,23,0.946,0.97,0.917,35.1,34.1,102,2450
1994-05-04,1993,8,31,124,630.51,0.31,5,Dry,42,9,8,6,82,147,0.23,483.5,0.77,483.5,0,0,0,0,-6,6,42,9,8,0,88,543,990,966.4,23.6,0.235,0.127,0.0054,0.362,0.0154,2,0.269,0.631,0.0268,22.9,0.956,0.98,0.937,52,48.2,96.4,2310
1994-05-05,1993,8,31,125,619.85,0.31,5,Dry,42,9,8,6,82,147,0.24,472.9,0.76,472.9,0,0,0,0,-6,6,42,9,8,0,88,532,990,966.4,23.6,0.229,0.122,0.00517,0.351,0.0149,2,0.262,0.613,0.0259,23,0.957,0.98,0.938,51,48.2,96.4,2310
1994-05-06,1993,8,32,126,609.73,0.32,5,Dry,42,9,8,6,82,147,0.24,462.7,0.76,462.7,0,0,0,0,-6,6,42,9,8,0,88,522,990,966.3,23.7,0.223,0.117,0.00496,0.34,0.0144,2,0.255,0.595,0.0252,23.1,0.957,0.98,0.938,50.1,48.2,96.4,2310
1994-05-07,1993,8,32,127,600.71,0.32,5,Dry,42,9,8,6,82,147,0.24,453.7,0.76,453.7,0,0,0,0,-6,6,42,9,8,0,88,513,990,966.3,23.7,0.218,0.113,0.00477,0.331,0.014,2,0.249,0.58,0.0245,23.1,0.958,0.98,0.939,49.3,48.2,96.4,2310
1994-05-08,1993,8,32,128,591.14,0.33,5,Dry,42,9,8,6,82,147,0.25,444.1,0.75,444.1,0,0,0,0,-6,6,42,9,8,0,88,503,990,966.3,23.7,0.213,0.109,0.00458,0.322,0.0136,2,0.242,0.564,0.0238,23.2,0.958,0.98,0.939,48.3,47.4,94.8,2270
1994-05-09,1993,8,32,129,581.57,0.33,5,Dry,42,9,8,6,82,147,0.25,434.6,0.75,434.6,0,0,0,0,-6,6,42,9,8,0,88,494,990,966.2,23.8,0.21,0.104,0.00438,0.314,0.0132,2,0.236,0.55,0.0231,23.2,0.957,0.98,0.938,47.4,46.4,92.9,2230
1994-05-10,1993,8,32,130,572.54,0.34,5,Dry,42,9,8,6,82,147,0.26,425.5,0.74,425.5,0,0,0,0,-6,6,42,9,8,0,88,485,990,966.2,23.8,0.207,0.0999,0.00419,0.306,0.0129,2,0.23,0.536,0.0225,23.3,0.957,0.98,0.937,46.5,45.6,91.1,2190
1994-05-11,1993,8,32,131,564.61,0.34,5,Dry,42,9,8,6,82,147,0.26,417.6,0.74,417.6,0,0,0,0,-6,6,42,9,8,0,88,477,990,966.1,23.9,0.204,0.0961,0.00403,0.3,0.0126,2,0.224,0.524,0.022,23.3,0.956,0.98,0.937,45.7,44.8,89.5,2150
1994-05-12,1993,8,32,132,556.14,0.35,5,Dry,42,9,8,6,82,147,0.26,409.1,0.74,409.1,0,0,0,0,-6,6,42,9,8,0,88,468,990,966.1,23.9,0.201,0.0921,0.00385,0.293,0.0123,2,0.219,0.512,0.0214,23.4,0.955,0.98,0.936,44.8,43.9,87.9,2110
1994-05-13,1993,8,33,133,547.66,0.35,5,Dry,42,9,8,6,82,147,0.27,400.7,0.73,400.7,0,0,0,0,-6,6,42,9,8,0,88,460,990,966.1,23.9,0.198,0.0881,0.00368,0.286,0.0119,2,0.213,0.499,0.0208,23.4,0.955,0.98,0.936,44,43.1,86.2,2070
1994-05-14,1993,8,33,134,539.73,0.36,5,Dry,42,9,8,6,82,147,0.27,392.7,0.73,392.7,0,0,0,0,-6,6,42,9,8,0,88,452,990,966,24,0.195,0.0844,0.00352,0.279,0.0117,2,0.208,0.487,0.0203,23.5,0.954,0.98,0.935,43.1,42.3,84.6,2030
1994-05-15,1993,8,33,135,531.8,0.36,5,Dry,42,9,8,6,82,147,0.28,384.8,0.72,384.8,0,0,0,0,-6,6,42,9,8,0,88,444,990,966,24,0.192,0.0806,0.00336,0.273,0.0114,2,0.202,0.475,0.0198,23.5,0.953,0.98,0.934,42.3,41.5,82.9,1990
1994-05-16,1993,8,33,136,524.97,0.37,5,Dry,42,9,8,6,82,147,0.28,378,0.72,378,0,0,0,0,-6,6,42,9,8,0,88,437,990,966,24,0.19,0.0774,0.00322,0.267,0.0111,2,0.198,0.465,0.0193,23.6,0.952,0.979,0.933,41.6,40.7,81.5,1960
1994-05-17,1993,8,33,137,517.58,0.37,5,Dry,42,9,8,6,82,147,0.28,370.6,0.72,370.6,0,0,0,0,-6,6,42,9,8,0,88,430,990,965.9,24.1,0.187,0.0739,0.00307,0.261,0.0108,2,0.193,0.454,0.0188,23.6,0.951,0.978,0.93,40.8,39.9,79.8,1920
1994-05-18,1993,8,33,138,510.2,0.38,5,Dry,42,9,8,6,82,147,0.29,363.2,0.71,363.2,0,0,0,0,-6,6,42,9,8,0,88,422,990,965.9,24.1,0.185,0.0704,0.00292,0.255,0.0106,2,0.188,0.443,0.0184,23.7,0.95,0.976,0.928,40,39.1,78.2,1880
1994-05-19,1993,8,33,139,503.36,0.38,5,Dry,42,9,8,6,82,147,0.29,356.4,0.71,356.4,0,0,0,0,-6,6,42,9,8,0,88,415,990,965.9,24.1,0.182,0.0672,0.00278,0.249,0.0103,2,0.183,0.432,0.0179,23.7,0.949,0.975,0.925,39.3,38.3,76.6,1840
1994-05-20,1993,8,34,140,496.53,0.38,5,Dry,42,9,8,6,82,147,0.3,349.5,0.7,349.5,0,0,0,0,-6,6,42,9,8,0,88,409,990,965.8,24.2,0.18,0.064,0.00265,0.244,0.0101,2,0.178,0.422,0.0175,23.7,0.948,0.973,0.923,38.6,37.6,75.1,1800
1994-05-21,1993,8,34,141,489.69,0.39,5,Dry,42,9,8,6,82,147,0.3,342.7,0.7,342.7,0,0,0,0,-6,6,42,9,8,0,88,402,990,965.8,24.2,0.177,0.0607,0.00251,0.238,0.00984,2,0.174,0.412,0.017,23.8,0.947,0.971,0.92,37.9,36.8,73.6,1770
1994-05-22,1993,8,34,142,483.95,0.39,5,Dry,42,9,8,6,82,147,0.3,336.9,0.7,336.9,0,0,0,0,-6,6,42,9,8,0,88,396,990,965.8,24.2,0.175,0.058,0.0024,0.233,0.00963,2,0.17,0.403,0.0166,23.8,0.947,0.97,0.918,37.2,36.1,72.3,1730
1994-05-23,1993,8,34,143,477.66,0.4,5,Dry,42,9,8,6,82,147,0.31,330.7,0.69,330.7,0,0,0,0,-6,6,42,9,8,0,88,390,990,965.7,24.3,0.173,0.0551,0.00227,0.228,0.00941,2,0.166,0.394,0.0162,23.9,0.946,0.97,0.917,36.6,35.5,71,1700
1994-05-24,1993,8,34,144,471.37,0.4,5,Dry,42,9,8,6,82,147,0.31,324.4,0.69,324.4,0,0,0,0,-6,6,42,9,8,0,88,383,990,965.7,24.3,0.171,0.0521,0.00215,0.223,0.00918,2,0.161,0.384,0.0158,23.9,0.945,0.97,0.916,35.9,34.8,69.6,1670
1994-05-25,1993,8,34,145,465.08,0.4,5,Dry,42,9,8,6,82,147,0.32,318.1,0.68,318.1,0,0,0,0,-6,6,42,9,8,0,88,377,990,965.7,24.3,0.169,0.0491,0.00202,0.218,0.00896,2,0.157,0.375,0.0154,23.9,0.944,0.97,0.915,35.2,34.2,68.3,1640
1994-05-26,1993,8,34,146,459.34,0.41,5,Dry,42,9,8,6,82,147,0.32,312.3,0.68,312.3,0,0,0,0,-6,6,42,9,8,0,88,371,990,965.7,24.3,0.167,0.0464,0.00191,0.213,0.00875,2,0.153,0.366,0.0151,24,0.943,0.97,0.914,34.6,33.6,67.1,1610
1994-05-27,1993,8,35,147,453.6,0.41,5,Dry,42,9,8,6,82,147,0.32,306.6,0.68,306.6,0,0,0,0,-6,6,42,9,8,0,88,366,990,965.6,24.4,0.165,0.0437,0.00179,0.208,0.00855,2,0.149,0.358,0.0147,24,0.942,0.97,0.914,34,33,65.9,1580
1994-05-28,1993,8,35,148,447.86,0.42,5,Dry,42,9,8,6,82,147,0.33,300.9,0.67,300.9,0,0,0,0,-6,6,42,9,8,0,88,360,990,965.6,24.4,0.163,0.041,0.00168,0.204,0.00835,2,0.146,0.349,0.0143,24,0.941,0.97,0.913,33.4,32.4,64.7,1550
1994-05-29,1993,8,35,149,443.21,0.42,5,Dry,42,9,8,6,82,147,0.33,296.2,0.67,296.2,0,0,0,0,-6,6,42,9,8,0,88,355,990,965.6,24.4,0.161,0.0388,0.00159,0.2,0.00818,2,0.142,0.342,0.014,24.1,0.94,0.97,0.912,32.9,31.9,63.7,1530
1994-05-30,1993,8,35,150,438.01,0.42,5,Dry,42,9,8,6,82,147,0.34,291,0.66,291,0,0,0,0,-6,6,42,9,8,0,88,350,990,965.6,24.4,0.159,0.0364,0.00149,0.195,0.008,2,0.139,0.334,0.0137,24.1,0.939,0.97,0.911,32.3,31.3,62.6,1500
1994-05-31,1993,8,35,151,432.82,0.43,5,Dry,42,9,8,6,82,147,0.34,285.8,0.66,285.8,0,0,0,0,-6,6,42,9,8,0,88,345,990,965.5,24.5,0.157,0.0339,0.00139,0.191,0.00782,2,0.135,0.327,0.0134,24.1,0.938,0.97,0.91,31.7,30.8,61.5,1480
1994-06-01,1993,9,35,152,427.62,0.43,5,Dry,39,9,7,5,59,119,0.28,308.6,0.72,308.6,0,0,0,0,-5,5,39,9,7,0,64,364,990,965.5,24.5,0.164,0.0447,0.00183,0.209,0.00852,2,0.151,0.359,0.0147,24.1,0.942,0.97,0.914,34.4,33.3,66.7,1600
1994-06-02,1993,9,35,153,422.43,0.44,5,Dry,39,9,7,5,59,119,0.28,303.4,0.72,303.4,0,0,0,0,-5,5,39,9,7,0,64,358,990,965.5,24.5,0.162,0.0422,0.00172,0.204,0.00834,2,0.147,0.352,0.0144,24.1,0.941,0.97,0.913,33.8,32.8,65.6,1570
1994-06-03,1993,9,36,154,417.78,0.44,5,Dry,39,9,7,5,59,119,0.28,298.8,0.71,298.8,0,0,0,0,-5,5,39,9,7,0,64,354,990,965.5,24.5,0.16,0.04,0.00163,0.2,0.00817,2,0.144,0.345,0.0141,24.2,0.94,0.97,0.912,33.3,32.3,64.6,1550
1994-06-04,1993,9,36,155,413.13,0.45,5,Dry,39,9,7,5,59,119,0.29,294.1,0.71,294.1,0,0,0,0,-5,5,39,9,7,0,64,349,990,965.5,24.5,0.159,0.0378,0.00154,0.197,0.00801,2,0.141,0.338,0.0138,24.2,0.939,0.97,0.911,32.8,31.8,63.6,1530
1994-06-05,1993,9,36,156,409.57,0.45,5,Dry,39,9,7,5,59,119,0.29,290.6,0.71,290.6,0,0,0,0,-5,5,39,9,7,0,64,346,990,965.4,24.6,0.157,0.0361,0.00147,0.194,0.00789,2,0.139,0.332,0.0135,24.2,0.939,0.97,0.91,32.4,31.4,62.8,1510
1994-06-06,1993,9,36,157,405.47,0.45,5,Dry,39,9,7,5,59,119,0.29,286.5,0.71,286.5,0,0,0,0,-5,5,39,9,7,0,64,341,990,965.4,24.6,0.156,0.0342,0.00139,0.19,0.00774,2,0.136,0.326,0.0133,24.2,0.938,0.97,0.909,31.9,31,62,1490
1994-06-07,1993,9,36,158,401.37,0.46,5,Dry,39,9,7,5,59,119,0.3,282.4,0.7,282.4,0,0,0,0,-5,5,39,9,7,0,64,337,990,965.4,24.6,0.155,0.0323,0.00131,0.187,0.0076,2,0.133,0.32,0.013,24.3,0.937,0.97,0.909,31.5,30.5,61.1,1470
1994-06-08,1993,9,36,159,397.27,0.46,5,Dry,39,9,7,5,59,119,0.3,278.3,0.7,278.3,0,0,0,0,-5,5,39,9,7,0,64,333,990,965.4,24.6,0.153,0.0303,0.00123,0.183,0.00746,2,0.13,0.314,0.0128,24.3,0.936,0.97,0.908,31,30.1,60.2,1440
1994-06-09,1993,9,36,160,393.17,0.46,5,Dry,39,9,7,5,59,119,0.3,274.2,0.7,274.2,0,0,0,0,-5,5,39,9,7,0,64,329,990,965.4,24.6,0.152,0.0284,0.00115,0.18,0.00731,2,0.128,0.308,0.0125,24.3,0.935,0.97,0.907,30.6,29.7,59.3,1420
1994-06-10,1993,9,37,161,389.07,0.47,5,Dry,39,9,7,5,59,119,0.31,270.1,0.69,270.1,0,0,0,0,-5,5,39,9,7,0,64,325,990,965.3,24.7,0.15,0.0265,0.00107,0.177,0.00717,2,0.125,0.302,0.0122,24.4,0.934,0.97,0.906,30.1,29.2,58.4,1400
1994-06-11,1993,9,37,162,384.97,0.47,5,Dry,39,9,7,5,59,119,0.31,266,0.69,266,0,0,0,0,-5,5,39,9,7,0,64,321,990,965.3,24.7,0.149,0.0245,0.000994,0.173,0.00703,2,0.122,0.295,0.012,24.4,0.933,0.97,0.905,29.7,28.8,57.6,1380
1994-06-12,1993,9,37,163,380.86,0.48,5,Dry,39,9,7,5,59,119,0.31,261.9,0.69,261.9,0,0,0,0,-5,5,39,9,7,0,64,317,990,965.3,24.7,0.147,0.0226,0.000915,0.17,0.00688,2,0.119,0.289,0.0117,24.4,0.932,0.97,0.904,29.2,28.3,56.7,1360
1994-06-13,1993,9,37,164,376.76,0.48,5,Dry,39,9,7,5,59,119,0.32,257.8,0.68,257.8,0,0,0,0,-5,5,39,9,7,0,64,313,990,965.3,24.7,0.146,0.0207,0.000836,0.167,0.00674,2,0.116,0.283,0.0115,24.4,0.931,0.97,0.903,28.8,27.9,55.8,1340
1994-06-14,1993,9,37,165,372.66,0.48,5,Dry,39,9,7,5,59,119,0.32,253.7,0.68,253.7,0,0,0,0,-5,5,39,9,7,0,64,309,990,965.3,24.7,0.144,0.0187,0.000757,0.163,0.0066,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.902,28.3,27.5,54.9,1320
1994-06-15,1993,9,37,166,369.11,0.49,5,Dry,39,9,7,5,59,119,0.32,250.1,0.68,250.1,0,0,0,0,-5,5,39,9,7,0,64,305,990,965.2,24.8,0.143,0.0171,0.000689,0.16,0.00647,2,0.111,0.272,0.011,24.5,0.93,0.97,0.902,27.9,27.1,54.1,1300
1994-06-16,1993,9,37,167,365.55,0.49,5,Dry,39,9,7,5,59,119,0.33,246.6,0.67,246.6,0,0,0,0,-5,5,39,9,7,0,64,302,990,965.2,24.8,0.142,0.0167,0.000674,0.159,0.0064,2,0.109,0.268,0.0108,24.5,0.928,0.97,0.901,27.5,26.7,53.4,1280
1994-06-17,1993,9,38,168,362,0.49,5,Dry,39,9,7,5,59,119,0.33,243,0.67,243,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.000662,0.157,0.00634,2,0.107,0.264,0.0106,24.5,0.927,0.97,0.899,27.1,26.3,52.6,1260
1994-06-18,1993,9,38,169,358.44,0.5,5,Dry,39,9,7,5,59,119,0.33,239.4,0.67,239.4,0,0,0,0,-5,5,39,9,7,0,64,294,990,965.2,24.8,0.139,0.0161,0.000649,0.156,0.00627,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.7,25.9,51.8,1240
1994-06-19,1993,9,38,170,354.89,0.5,5,Dry,39,9,7,5,59,119,0.34,235.9,0.67,235.9,0,0,0,0,-5,5,39,9,7,0,64,291,990,965.2,24.8,0.138,0.0158,0.000636,0.154,0.0062,2,0.102,0.256,0.0103,24.6,0.925,0.97,0.897,26.3,25.5,51,1220
1994-06-20,1993,9,38,171,351.33,0.5,5,Dry,39,9,7,5,59,119,0.34,232.3,0.66,232.3,0,0,0,0,-5,5,39,9,7,0,64,287,990,965.2,24.8,0.137,0.0155,0.000624,0.152,0.00614,2,0.0993,0.252,0.0101,24.6,0.924,0.97,0.896,25.9,25.1,50.2,1200
1994-06-21,1993,9,38,172,347.78,0.51,5,Dry,39,9,7,5,59,119,0.34,228.8,0.66,228.8,0,0,0,0,-5,5,39,9,7,0,64,284,990,965.1,24.9,0.136,0.0152,0.000611,0.151,0.00607,1,0.251,0.402,0.0162,24.5,0.958,0.98,0.939,52.6,48.2,48.2,1160
1994-06-22,1993,9,38,173,345.32,0.51,5,Dry,39,9,7,5,59,119,0.34,226.3,0.66,226.3,0,0,0,0,-5,5,39,9,7,0,64,281,990,965.1,24.9,0.135,0.015,0.000603,0.15,0.00602,1,0.248,0.398,0.016,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
1994-06-23,1993,9,38,174,342.31,0.51,5,Dry,39,9,7,5,59,119,0.35,223.3,0.65,223.3,0,0,0,0,-5,5,39,9,7,0,64,278,990,965.1,24.9,0.134,0.0147,0.000592,0.148,0.00597,1,0.244,0.392,0.0158,24.5,0.959,0.98,0.94,51.4,48.2,48.2,1160
1994-06-24,1993,9,39,175,339.3,0.52,5,Dry,39,9,7,5,59,119,0.35,220.3,0.65,220.3,0,0,0,0,-5,5,39,9,7,0,64,275,990,965.1,24.9,0.133,0.0145,0.000581,0.147,0.00591,1,0.24,0.387,0.0155,24.5,0.958,0.98,0.939,50.8,48.2,48.2,1160
1994-06-25,1993,9,39,176,336.29,0.52,5,Dry,39,9,7,5,59,119,0.35,217.3,0.65,217.3,0,0,0,0,-5,5,39,9,7,0,64,272,990,965.1,24.9,0.132,0.0142,0.000571,0.146,0.00585,1,0.236,0.382,0.0153,24.5,0.958,0.98,0.939,50.1,48.2,48.2,1160
1994-06-26,1993,9,39,177,333.29,0.52,5,Dry,39,9,7,5,59,119,0.36,214.3,0.64,214.3,0,0,0,0,-5,5,39,9,7,0,64,269,990,965.1,24.9,0.131,0.014,0.00056,0.145,0.0058,1,0.232,0.376,0.0151,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
1994-06-27,1993,9,39,178,330.28,0.53,5,Dry,39,9,7,5,59,119,0.36,211.3,0.64,211.3,0,0,0,0,-5,5,39,9,7,0,64,266,990,965.1,24.9,0.13,0.0137,0.000549,0.143,0.00574,1,0.228,0.371,0.0149,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1150
1994-06-28,1993,9,39,179,327.27,0.53,5,Dry,39,9,7,5,59,119,0.36,208.3,0.64,208.3,0,0,0,0,-5,5,39,9,7,0,64,263,990,965,25,0.128,0.0135,0.000539,0.142,0.00568,1,0.224,0.366,0.0146,24.6,0.956,0.98,0.937,48,47.1,47.1,1130
1994-06-29,1993,9,39,180,324.26,0.53,5,Dry,39,9,7,5,59,119,0.37,205.3,0.63,205.3,0,0,0,0,-5,5,39,9,7,0,64,260,990,965,25,0.127,0.0132,0.000528,0.141,0.00563,1,0.22,0.36,0.0144,24.6,0.956,0.98,0.937,47.4,46.4,46.4,1110
1994-06-30,1993,9,39,181,321.25,0.54,5,Dry,39,9,7,5,59,119,0.37,202.3,0.63,202.3,0,0,0,0,-5,5,39,9,7,0,64,257,990,965,25,0.126,0.0129,0.000518,0.139,0.00557,1,0.216,0.355,0.0142,24.6,0.955,0.98,0.936,46.7,45.7,45.7,1100
1994-07-01,1993,10,40,182,318.25,0.54,5,Dry,37,8,6,4,53,108,0.34,210.3,0.66,210.3,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000545,0.141,0.00565,1,0.226,0.368,0.0147,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
1994-07-02,1993,10,40,183,315.24,0.54,5,Dry,37,8,6,4,53,108,0.34,207.2,0.66,207.2,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0134,0.000534,0.14,0.0056,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,47.9,47,47,1130
1994-07-03,1993,10,40,184,312.23,0.55,5,Dry,37,8,6,4,53,108,0.35,204.2,0.65,204.2,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.126,0.0131,0.000524,0.139,0.00554,1,0.218,0.357,0.0143,24.7,0.956,0.98,0.936,47.2,46.3,46.3,1110
1994-07-04,1993,10,40,185,309.22,0.55,5,Dry,37,8,6,4,53,108,0.35,201.2,0.65,201.2,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.125,0.0129,0.000513,0.137,0.00548,1,0.214,0.352,0.014,24.7,0.955,0.98,0.936,46.6,45.6,45.6,1090
1994-07-05,1993,10,40,186,306.22,0.56,5,Dry,37,8,6,4,53,108,0.35,198.2,0.65,198.2,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.123,0.0126,0.000503,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.9,44.9,44.9,1080
1994-07-06,1993,10,40,187,303.21,0.56,5,Dry,37,8,6,4,53,108,0.36,195.2,0.64,195.2,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.000492,0.135,0.00537,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
1994-07-07,1993,10,40,188,300.75,0.56,5,Dry,37,8,6,4,53,108,0.36,192.8,0.64,192.8,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0121,0.000483,0.134,0.00533,1,0.203,0.336,0.0134,24.8,0.953,0.98,0.933,44.6,43.7,43.7,1050
1994-07-08,1993,10,41,189,298.29,0.57,5,Dry,37,8,6,4,53,108,0.36,190.3,0.64,190.3,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000475,0.133,0.00528,1,0.199,0.332,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1030
1994-07-09,1993,10,41,190,295.82,0.57,5,Dry,37,8,6,4,53,108,0.36,187.8,0.64,187.8,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000466,0.132,0.00524,1,0.196,0.328,0.013,24.8,0.951,0.98,0.932,43.4,42.6,42.6,1020
1994-07-10,1993,10,41,191,293.36,0.57,5,Dry,37,8,6,4,53,108,0.37,185.4,0.63,185.4,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,42,42,1010
1994-07-11,1993,10,41,192,290.9,0.58,5,Dry,37,8,6,4,53,108,0.37,182.9,0.63,182.9,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00515,1,0.189,0.319,0.0127,24.8,0.949,0.98,0.931,42.3,41.4,41.4,994
1994-07-12,1993,10,41,193,288.44,0.58,5,Dry,37,8,6,4,53,108,0.37,180.4,0.63,180.4,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.7,40.8,40.8,980
1994-07-13,1993,10,41,194,285.98,0.58,5,Dry,37,8,6,4,53,108,0.38,178,0.62,178,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000432,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41.1,40.2,40.2,965
1994-07-14,1993,10,41,195,283.52,0.59,5,Dry,37,8,6,4,53,108,0.38,175.5,0.62,175.5,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.115,0.0107,0.000424,0.126,0.00501,1,0.179,0.306,0.0121,24.9,0.947,0.977,0.926,40.5,39.6,39.6,951
1994-07-15,1993,10,42,196,281.06,0.59,5,Dry,37,8,6,4,53,108,0.38,173.1,0.62,173.1,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.115,0.0105,0.000415,0.125,0.00497,1,0.176,0.301,0.012,24.9,0.946,0.976,0.924,40,39,39,936
1994-07-16,1993,10,42,197,278.6,0.59,5,Dry,37,8,6,4,53,108,0.39,170.6,0.61,170.6,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0103,0.000407,0.124,0.00492,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,921
1994-07-17,1993,10,42,198,276.14,0.6,5,Dry,37,8,6,4,53,108,0.39,168.1,0.61,168.1,0,0,0,0,-4,4,37,8,6,0,57,219,990,964.8,25.2,0.113,0.01,0.000399,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
1994-07-18,1993,10,42,199,273.68,0.6,5,Dry,37,8,6,4,53,108,0.4,165.7,0.6,165.7,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00983,0.00039,0.122,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.2,37.2,892
1994-07-19,1993,10,42,200,272.31,0.6,5,Dry,37,8,6,4,53,108,0.4,164.3,0.6,164.3,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.112,0.00972,0.000385,0.121,0.00481,1,0.164,0.286,0.0113,24.9,0.944,0.972,0.917,37.9,36.8,36.8,884
1994-07-20,1993,10,42,201,270.39,0.61,5,Dry,37,8,6,4,53,108,0.4,162.4,0.6,162.4,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00955,0.000379,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.5,36.3,36.3,872
1994-07-21,1993,10,42,202,268.48,0.61,5,Dry,37,8,6,4,53,108,0.4,160.5,0.6,160.5,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00939,0.000372,0.12,0.00474,1,0.159,0.279,0.011,24.9,0.942,0.97,0.914,37,35.9,35.9,861
1994-07-22,1993,10,43,203,266.57,0.61,5,Dry,37,8,6,4,53,108,0.41,158.6,0.59,158.6,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.109,0.00923,0.000366,0.119,0.0047,1,0.157,0.275,0.0109,25,0.942,0.97,0.914,36.6,35.5,35.5,851
1994-07-23,1993,10,43,204,264.65,0.62,5,Dry,37,8,6,4,53,108,0.41,156.7,0.59,156.7,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00907,0.000359,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35,35,841
1994-07-24,1993,10,43,205,262.74,0.62,5,Dry,37,8,6,4,53,108,0.41,154.7,0.59,154.7,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00464,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.7,34.6,34.6,830
1994-07-25,1993,10,43,206,260.82,0.62,5,Dry,37,8,6,4,53,108,0.41,152.8,0.59,152.8,0,0,0,0,-4,4,37,8,6,0,57,204,990,964.7,25.3,0.107,0.00874,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.2,34.2,820
1994-07-26,1993,10,43,207,258.91,0.63,5,Dry,37,8,6,4,53,108,0.42,150.9,0.58,150.9,0,0,0,0,-4,4,37,8,6,0,57,202,990,964.7,25.3,0.107,0.00858,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.939,0.97,0.911,34.8,33.7,33.7,809
1994-07-27,1993,10,43,208,257,0.63,5,Dry,37,8,6,4,53,108,0.42,149,0.58,149,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.00842,0.000333,0.115,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
1994-07-28,1993,10,43,209,255.08,0.64,5,Dry,37,8,6,4,53,108,0.42,147.1,0.58,147.1,0,0,0,0,-4,4,37,8,6,0,57,198,990,964.7,25.3,0.105,0.00825,0.000326,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.8,32.8,788
1994-07-29,1993,10,44,210,253.17,0.64,5,Dry,37,8,6,4,53,108,0.43,145.2,0.57,145.2,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.00809,0.00032,0.113,0.00446,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.4,32.4,32.4,778
1994-07-30,1993,10,44,211,251.25,0.64,5,Dry,37,8,6,4,53,108,0.43,143.3,0.57,143.3,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00793,0.000313,0.112,0.00443,1,0.136,0.248,0.0098,25,0.936,0.97,0.908,32.9,32,32,767
1994-07-31,1993,10,44,212,249.34,0.65,5,Dry,37,8,6,4,53,108,0.43,141.3,0.57,141.3,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.00439,1,0.133,0.244,0.00966,25.1,0.936,0.97,0.907,32.5,31.5,31.5,757
1994-08-01,1993,11,44,213,246.33,0.65,5,Dry,34,7,5,3,44,93,0.38,153.3,0.62,153.3,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00878,0.000347,0.115,0.00453,1,0.149,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
1994-08-02,1993,11,44,214,243.87,0.66,5,Dry,34,7,5,3,44,93,0.38,150.9,0.62,150.9,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00857,0.000338,0.114,0.00448,1,0.146,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.8,33.8,811
1994-08-03,1993,11,44,215,240.86,0.67,5,Dry,34,7,5,3,44,93,0.39,147.9,0.61,147.9,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00832,0.000328,0.112,0.00443,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,795
1994-08-04,1993,11,44,216,238.4,0.67,5,Dry,34,7,5,3,44,93,0.39,145.4,0.61,145.4,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00811,0.00032,0.111,0.00438,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.6,32.6,32.6,781
1994-08-05,1993,11,45,217,235.94,0.68,5,Dry,34,7,5,3,44,93,0.39,142.9,0.61,142.9,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.0079,0.000311,0.11,0.00434,1,0.135,0.246,0.00967,25.1,0.936,0.97,0.908,33,32,32,768
1994-08-06,1993,11,45,218,233.48,0.69,5,Dry,34,7,5,3,44,93,0.4,140.5,0.6,140.5,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00769,0.000303,0.109,0.00429,1,0.132,0.241,0.0095,25.2,0.935,0.97,0.907,32.4,31.4,31.4,754
1994-08-07,1993,11,45,219,231.02,0.69,5,Dry,34,7,5,3,44,93,0.4,138,0.6,138,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00748,0.000294,0.108,0.00425,1,0.129,0.237,0.00932,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
1994-08-08,1993,11,45,220,228.56,0.7,5,Dry,34,7,5,3,44,93,0.41,135.6,0.59,135.6,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0996,0.00727,0.000286,0.107,0.0042,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
1994-08-09,1993,11,45,221,227.19,0.7,5,Dry,34,7,5,3,44,93,0.41,134.2,0.59,134.2,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.0991,0.00716,0.000281,0.106,0.00418,1,0.124,0.23,0.00904,25.2,0.932,0.97,0.904,30.9,30,30,720
1994-08-10,1993,11,45,222,225.28,0.71,5,Dry,34,7,5,3,44,93,0.41,132.3,0.59,132.3,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.6,25.4,0.0985,0.00699,0.000275,0.105,0.00414,1,0.121,0.227,0.0089,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
1994-08-11,1993,11,45,223,223.36,0.71,5,Dry,34,7,5,3,44,93,0.42,130.4,0.58,130.4,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0978,0.00683,0.000268,0.105,0.00411,1,0.118,0.223,0.00876,25.2,0.931,0.97,0.903,30,29.1,29.1,699
1994-08-12,1993,11,46,224,221.45,0.72,5,Dry,34,7,5,3,44,93,0.42,128.4,0.58,128.4,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0971,0.00667,0.000262,0.104,0.00407,1,0.116,0.22,0.00862,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
1994-08-13,1993,11,46,225,219.54,0.73,5,Dry,34,7,5,3,44,93,0.42,126.5,0.58,126.5,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0964,0.00651,0.000255,0.103,0.00404,1,0.113,0.216,0.00849,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
1994-08-14,1993,11,46,226,217.62,0.73,5,Dry,34,7,5,3,44,93,0.43,124.6,0.57,124.6,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0957,0.00634,0.000249,0.102,0.004,1,0.111,0.213,0.00835,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
1994-08-15,1993,11,46,227,215.71,0.74,5,Dry,34,7,5,3,44,93,0.43,122.7,0.57,122.7,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0951,0.00618,0.000242,0.101,0.00397,1,0.108,0.209,0.00821,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
1994-08-16,1993,11,46,228,213.79,0.74,5,Dry,34,7,5,3,44,93,0.43,120.8,0.56,120.8,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0944,0.00602,0.000236,0.1,0.00394,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.8,26.9,26.9,646
1994-08-17,1993,11,46,229,211.88,0.75,5,Dry,34,7,5,3,44,93,0.44,118.9,0.56,118.9,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0937,0.00585,0.000229,0.0996,0.0039,1,0.103,0.203,0.00793,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
1994-08-18,1993,11,46,230,209.97,0.76,5,Dry,34,7,5,3,44,93,0.44,117,0.56,117,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.093,0.00569,0.000223,0.0987,0.00387,1,0.1,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,625
1994-08-19,1993,11,47,231,208.05,0.77,5,Dry,34,7,5,3,44,93,0.45,115,0.55,115,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0924,0.00553,0.000216,0.0979,0.00383,1,0.0978,0.196,0.00766,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
1994-08-20,1993,11,47,232,206.14,0.77,5,Dry,34,7,5,3,44,93,0.45,113.1,0.55,113.1,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0917,0.00537,0.00021,0.0971,0.0038,1,0.0952,0.192,0.00752,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
1994-08-21,1993,11,47,233,204.77,0.78,5,Dry,34,7,5,3,44,93,0.45,111.8,0.55,111.8,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0912,0.00525,0.000205,0.0965,0.00377,1,0.0934,0.19,0.00742,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
1994-08-22,1993,11,47,234,203.4,0.78,5,Dry,34,7,5,3,44,93,0.46,110.4,0.54,110.4,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0907,0.00513,0.000201,0.0959,0.00375,1,0.0915,0.187,0.00733,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
1994-08-23,1993,11,47,235,202.04,0.79,5,Dry,34,7,5,3,44,93,0.46,109,0.54,109,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0902,0.00502,0.000196,0.0953,0.00372,1,0.0897,0.185,0.00723,25.4,0,0,0,0,0,0,0
1994-08-24,1993,11,47,236,200.67,0.79,5,Dry,34,7,5,3,44,93,0.46,107.7,0.54,107.7,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0898,0.0049,0.000192,0.0947,0.0037,1,0.0879,0.183,0.00713,25.4,0,0,0,0,0,0,0
1994-08-25,1993,11,47,237,199.3,0.8,5,Dry,34,7,5,3,44,93,0.47,106.3,0.53,106.3,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0893,0.00479,0.000187,0.0941,0.00367,1,0.086,0.18,0.00703,25.4,0,0,0,0,0,0,0
1994-08-26,1993,11,48,238,197.93,0.8,5,Dry,34,7,5,3,44,93,0.47,104.9,0.53,104.9,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0888,0.00467,0.000182,0.0935,0.00365,1,0.0842,0.178,0.00694,25.4,0,0,0,0,0,0,0
1994-08-27,1993,11,48,239,196.57,0.8,5,Dry,34,7,5,3,44,93,0.47,103.6,0.53,103.6,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0883,0.00455,0.000178,0.0929,0.00363,1,0.0823,0.175,0.00685,25.4,0,0,0,0,0,0,0
1994-08-28,1993,11,48,240,195.2,0.81,5,Dry,34,7,5,3,44,93,0.48,102.2,0.52,102.2,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0878,0.00444,0.000173,0.0923,0.00361,1,0.0805,0.173,0.00675,25.4,0,0,0,0,0,0,0
1994-08-29,1993,11,48,241,193.83,0.81,5,Dry,34,7,5,3,44,93,0.48,100.8,0.52,100.8,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0874,0.00432,0.000169,0.0917,0.00358,1,0.0786,0.17,0.00666,25.4,0,0,0,0,0,0,0
1994-08-30,1993,11,48,242,192.47,0.82,5,Dry,34,7,5,3,44,93,0.48,99.47,0.52,99.47,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0869,0.0042,0.000164,0.0911,0.00356,1,0.0768,0.168,0.00656,25.4,0,0,0,0,0,0,0
1994-08-31,1993,11,48,243,191.1,0.82,5,Dry,34,7,5,3,44,93,0.49,98.1,0.51,98.1,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0864,0.00409,0.00016,0.0905,0.00354,1,0.0749,0.165,0.00647,25.4,0,0,0,0,0,0,0
1994-09-01,1993,12,48,244,188.64,0.83,5,Dry,30,6,4,2,30,72,0.38,116.6,0.62,116.6,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0908,0.00566,0.000221,0.0965,0.00377,1,0.1,0.196,0.00768,25.4,0.922,0.97,0.895,26.8,26,26,623
1994-09-02,1993,12,49,245,186.18,0.84,5,Dry,30,6,4,2,30,72,0.39,114.2,0.61,114.2,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0899,0.00546,0.000213,0.0954,0.00373,1,0.0966,0.192,0.00751,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
1994-09-03,1993,12,49,246,183.17,0.85,5,Dry,30,6,4,2,30,72,0.39,111.2,0.61,111.2,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0889,0.0052,0.000203,0.0941,0.00368,1,0.0926,0.187,0.0073,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
1994-09-04,1993,12,49,247,180.16,0.86,5,Dry,30,6,4,2,30,72,0.4,108.2,0.6,108.2,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00494,0.000193,0.0928,0.00363,1,0.0885,0.181,0.00709,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
1994-09-05,1993,12,49,248,177.15,0.86,5,Dry,30,6,4,2,30,72,0.41,105.2,0.59,105.2,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0868,0.00469,0.000183,0.0914,0.00358,1,0.0845,0.176,0.00688,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
1994-09-06,1993,12,49,249,174.69,0.87,5,Dry,30,6,4,2,30,72,0.41,102.7,0.59,102.7,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0859,0.00448,0.000175,0.0904,0.00354,1,0.0811,0.172,0.00671,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
1994-09-07,1993,12,49,250,172.23,0.88,5,Dry,30,6,4,2,30,72,0.42,100.2,0.58,100.2,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.085,0.00427,0.000167,0.0893,0.0035,1,0.0778,0.167,0.00654,25.4,0.911,0.969,0.882,22.7,22,22,528
1994-09-08,1993,12,49,251,169.77,0.88,5,Dry,30,6,4,2,30,72,0.42,97.77,0.58,97.77,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0842,0.00406,0.000159,0.0882,0.00345,1,0.0745,0.163,0.00637,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
1994-09-09,1993,12,50,252,168.4,0.89,5,Dry,30,6,4,2,30,72,0.43,96.4,0.57,96.4,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0837,0.00394,0.000154,0.0876,0.00343,1,0.0726,0.16,0.00628,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
1994-09-10,1993,12,50,253,166.49,0.89,5,Dry,30,6,4,2,30,72,0.43,94.49,0.57,94.49,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.083,0.00378,0.000148,0.0868,0.0034,1,0.0701,0.157,0.00614,25.4,0.917,0.966,0.886,21.6,20.8,20.8,500
1994-09-11,1993,12,50,254,164.57,0.9,5,Dry,30,6,4,2,30,72,0.44,92.57,0.56,92.57,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0823,0.00362,0.000142,0.0859,0.00337,1,0.0675,0.153,0.00601,25.4,0.919,0.966,0.888,21.2,20.4,20.4,491
1994-09-12,1993,12,50,255,162.66,0.9,5,Dry,30,6,4,2,30,72,0.44,90.66,0.56,90.66,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0816,0.00346,0.000135,0.0851,0.00333,1,0.0649,0.15,0.00588,25.4,0.921,0.965,0.889,20.8,20.1,20.1,481
1994-09-13,1993,12,50,256,160.75,0.9,5,Dry,30,6,4,2,30,72,0.45,88.75,0.55,88.75,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.081,0.00329,0.000129,0.0843,0.0033,1,0.0623,0.147,0.00574,25.4,0.924,0.964,0.89,20.4,19.7,19.7,472
1994-09-14,1993,12,50,257,158.83,0.91,5,Dry,30,6,4,2,30,72,0.45,86.83,0.55,86.83,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0803,0.00313,0.000123,0.0834,0.00327,1,0.0597,0.143,0.00561,25.4,0.926,0.963,0.892,20,19.3,19.3,462
1994-09-15,1993,12,50,258,156.92,0.91,5,Dry,30,6,4,2,30,72,0.46,84.92,0.54,84.92,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0796,0.00297,0.000116,0.0826,0.00324,1,0.0571,0.14,0.00548,25.4,0.928,0.962,0.893,19.6,18.9,18.9,453
1994-09-16,1993,12,51,259,155,0.92,5,Dry,30,6,4,2,30,72,0.47,83,0.54,83,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0789,0.00281,0.00011,0.0817,0.0032,1,0.0546,0.136,0.00534,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
1994-09-17,1993,12,51,260,153.64,0.92,5,Dry,30,6,4,2,30,72,0.47,81.64,0.53,81.64,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0785,0.00269,0.000105,0.0812,0.00318,1,0.0527,0.134,0.00525,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
1994-09-18,1993,12,51,261,152.27,0.92,5,Dry,30,6,4,2,30,72,0.47,80.27,0.53,80.27,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.078,0.00257,0.000101,0.0806,0.00316,1,0.0509,0.131,0.00515,25.4,0.933,0.96,0.896,18.6,17.9,17.9,430
1994-09-19,1993,12,51,262,150.9,0.92,5,Dry,30,6,4,2,30,72,0.48,78.9,0.52,78.9,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0775,0.00246,0.0000963,0.08,0.00314,1,0.049,0.129,0.00506,25.4,0.935,0.96,0.897,18.4,17.6,17.6,423
1994-09-20,1993,12,51,263,149.54,0.93,5,Dry,30,6,4,2,30,72,0.48,77.54,0.52,77.54,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.077,0.00234,0.0000918,0.0794,0.00311,1,0.0472,0.127,0.00496,25.4,0.937,0.96,0.899,18.1,17.3,17.3,416
1994-09-21,1993,12,51,264,148.17,0.93,5,Dry,30,6,4,2,30,72,0.49,76.17,0.51,76.17,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0765,0.00222,0.0000872,0.0788,0.00309,1,0.0453,0.124,0.00487,25.4,0.938,0.96,0.901,17.8,17.1,17.1,410
1994-09-22,1993,12,51,265,146.8,0.93,5,Dry,30,6,4,2,30,72,0.49,74.8,0.51,74.8,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.076,0.00211,0.0000827,0.0782,0.00306,1,0.0435,0.122,0.00477,25.4,0.939,0.96,0.901,17.5,16.8,16.8,403
1994-09-23,1993,12,52,266,145.43,0.93,5,Dry,30,6,4,2,30,72,0.49,73.43,0.51,73.43,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0756,0.00199,0.0000781,0.0776,0.00304,1,0.0416,0.119,0.00467,25.4,0.932,0.96,0.894,17,16.3,16.3,392
1994-09-24,1993,12,52,267,144.07,0.93,5,Dry,30,6,4,2,30,72,0.5,72.07,0.5,72.07,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0751,0.00188,0.0000736,0.077,0.00302,1,0.0398,0.117,0.00458,25.4,0.924,0.96,0.887,16.6,15.9,15.9,382
1994-09-25,1993,12,52,268,142.7,0.94,5,Dry,30,6,4,2,30,72,0.51,70.7,0.49,70.7,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0746,0.00176,0.000069,0.0764,0.00299,1,0.0379,0.114,0.00448,25.4,0.917,0.96,0.88,16.1,15.5,15.5,372
1994-09-26,1993,12,52,269,141.33,0.94,5,Dry,30,6,4,2,30,72,0.51,69.33,0.49,69.33,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0741,0.00164,0.0000644,0.0758,0.00297,1,0.0361,0.112,0.00439,25.4,0.909,0.96,0.873,15.7,15.1,15.1,362
1994-09-27,1993,12,52,270,139.97,0.94,5,Dry,30,6,4,2,30,72,0.51,67.97,0.49,67.97,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0736,0.00153,0.0000599,0.0752,0.00295,1,0.0343,0.109,0.00429,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
1994-09-28,1993,12,52,271,139.69,0.94,5,Dry,30,6,4,2,30,72,0.52,67.69,0.48,67.69,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0735,0.0015,0.000059,0.075,0.00294,1,0.0339,0.109,0.00427,25.4,0.9,0.96,0.864,15.2,14.6,14.6,350
1994-09-29,1993,12,52,272,138.87,0.94,5,Dry,30,6,4,2,30,72,0.52,66.87,0.48,66.87,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0732,0.00143,0.0000562,0.0747,0.00293,1,0.0328,0.107,0.00421,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
1994-09-30,1993,12,53,273,138.05,0.94,5,Dry,30,6,4,2,30,72,0.52,66.05,0.48,66.05,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.073,0.00136,0.0000535,0.0743,0.00291,1,0.0317,0.106,0.00416,25.4,0.891,0.96,0.856,14.7,14.1,14.1,338
1994-10-01,1994,1,1,274,137.23,0.94,5,Dry,24,4,2,2,20,52,0.38,85.23,0.62,85.23,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00299,0.000117,0.0792,0.00311,1,0.0576,0.137,0.00536,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
1994-10-02,1994,1,1,275,136.41,0.94,5,Dry,24,4,2,2,20,52,0.38,84.41,0.62,84.41,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0759,0.00292,0.000115,0.0788,0.00309,1,0.0565,0.135,0.00531,25.4,0.928,0.962,0.893,19.5,18.7,18.7,450
1994-10-03,1994,1,1,276,135.59,0.95,5,Dry,24,4,2,2,20,52,0.38,83.59,0.62,83.59,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0756,0.00286,0.000112,0.0785,0.00308,1,0.0553,0.134,0.00525,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1994-10-04,1994,1,1,277,134.77,0.95,5,Dry,24,4,2,2,20,52,0.39,82.77,0.61,82.77,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00279,0.000109,0.0781,0.00306,1,0.0542,0.132,0.00519,25.4,0.93,0.961,0.894,19.1,18.4,18.4,442
1994-10-05,1994,1,1,278,133.95,0.95,5,Dry,24,4,2,2,20,52,0.39,81.95,0.61,81.95,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.00272,0.000107,0.0778,0.00305,1,0.0531,0.131,0.00513,25.4,0.931,0.961,0.895,19,18.2,18.2,438
1994-10-06,1994,1,1,279,133.13,0.95,5,Dry,24,4,2,2,20,52,0.39,81.13,0.61,81.13,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00265,0.000104,0.0774,0.00304,1,0.052,0.129,0.00508,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
1994-10-07,1994,1,1,280,132.31,0.95,5,Dry,24,4,2,2,20,52,0.39,80.31,0.61,80.31,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00258,0.000101,0.077,0.00302,1,0.0509,0.128,0.00502,25.4,0.933,0.96,0.896,18.6,17.9,17.9,430
1994-10-08,1994,1,2,281,131.49,0.95,5,Dry,24,4,2,2,20,52,0.4,79.49,0.6,79.49,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0742,0.00251,0.0000983,0.0767,0.00301,1,0.0498,0.126,0.00496,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
1994-10-09,1994,1,2,282,130.67,0.95,5,Dry,24,4,2,2,20,52,0.4,78.67,0.6,78.67,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00244,0.0000956,0.0763,0.00299,1,0.0487,0.125,0.0049,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
1994-10-10,1994,1,2,283,129.85,0.95,5,Dry,24,4,2,2,20,52,0.4,77.85,0.6,77.85,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00237,0.0000928,0.076,0.00298,1,0.0476,0.124,0.00485,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
