date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-10-11,1994,1,2,284,129.03,0.96,5,Dry,24,4,2,2,20,52,0.4,77.03,0.6,77.03,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0733,0.0023,0.0000901,0.0756,0.00296,1,0.0465,0.122,0.00479,25.4,0.938,0.96,0.9,18,17.3,17.3,414
1994-10-12,1994,1,2,285,129.85,0.95,5,Dry,24,4,2,2,20,52,0.4,77.85,0.6,77.85,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00237,0.0000928,0.076,0.00298,1,0.0476,0.124,0.00485,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
1994-10-13,1994,1,2,286,129.03,0.96,5,Dry,24,4,2,2,20,52,0.4,77.03,0.6,77.03,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0733,0.0023,0.0000901,0.0756,0.00296,1,0.0465,0.122,0.00479,25.4,0.938,0.96,0.9,18,17.3,17.3,414
1994-10-14,1994,1,2,287,128.75,0.96,5,Dry,24,4,2,2,20,52,0.4,76.75,0.6,76.75,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0732,0.00227,0.0000892,0.0755,0.00296,1,0.0461,0.122,0.00477,25.4,0.938,0.96,0.901,17.9,17.2,17.2,413
1994-10-15,1994,1,3,288,128.48,0.96,5,Dry,24,4,2,2,20,52,0.41,76.48,0.59,76.48,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00225,0.0000883,0.0754,0.00296,1,0.0457,0.121,0.00475,25.4,0.938,0.96,0.901,17.9,17.1,17.1,412
1994-10-16,1994,1,3,289,129.3,0.96,5,Dry,24,4,2,2,20,52,0.4,77.3,0.6,77.3,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00232,0.000091,0.0757,0.00297,1,0.0469,0.123,0.00481,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1994-10-17,1994,1,3,290,130.12,0.95,5,Dry,24,4,2,2,20,52,0.4,78.12,0.6,78.12,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.00239,0.0000937,0.0761,0.00298,1,0.048,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
1994-10-18,1994,1,3,291,129.3,0.96,5,Dry,24,4,2,2,20,52,0.4,77.3,0.6,77.3,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00232,0.000091,0.0757,0.00297,1,0.0469,0.123,0.00481,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1994-10-19,1994,1,3,292,128.48,0.96,5,Dry,24,4,2,2,20,52,0.41,76.48,0.59,76.48,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00225,0.0000883,0.0754,0.00296,1,0.0457,0.121,0.00475,25.4,0.938,0.96,0.901,17.9,17.1,17.1,412
1994-10-20,1994,1,3,293,127.66,0.96,5,Dry,24,4,2,2,20,52,0.41,75.66,0.59,75.66,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0728,0.00218,0.0000855,0.075,0.00294,1,0.0446,0.12,0.00469,25.4,0.94,0.96,0.902,17.7,17,17,408
1994-10-21,1994,1,3,294,127.93,0.96,5,Dry,24,4,2,2,20,52,0.41,75.93,0.59,75.93,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.0022,0.0000864,0.0751,0.00295,1,0.045,0.12,0.00471,25.4,0.939,0.96,0.902,17.7,17,17,409
1994-10-22,1994,1,4,295,129.85,0.95,5,Dry,24,4,2,2,20,52,0.4,77.85,0.6,77.85,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00237,0.0000928,0.076,0.00298,1,0.0476,0.124,0.00485,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
1994-10-23,1994,1,4,296,130.67,0.95,5,Dry,24,4,2,2,20,52,0.4,78.67,0.6,78.67,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00244,0.0000956,0.0763,0.00299,1,0.0487,0.125,0.0049,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
1994-10-24,1994,1,4,297,128.75,0.96,5,Dry,24,4,2,2,20,52,0.4,76.75,0.6,76.75,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0732,0.00227,0.0000892,0.0755,0.00296,1,0.0461,0.122,0.00477,25.4,0.938,0.96,0.901,17.9,17.2,17.2,413
1994-10-25,1994,1,4,298,127.39,0.96,5,Dry,24,4,2,2,20,52,0.41,75.39,0.59,75.39,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00216,0.0000846,0.0749,0.00294,1,0.0443,0.119,0.00467,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
1994-10-26,1994,1,4,299,126.02,0.96,5,Dry,24,4,2,2,20,52,0.41,74.02,0.59,74.02,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00204,0.0000801,0.0743,0.00291,1,0.0424,0.117,0.00458,25.4,0.935,0.96,0.898,17.2,16.5,16.5,397
1994-10-27,1994,1,4,300,124.65,0.96,5,Dry,24,4,2,2,20,52,0.42,72.65,0.58,72.65,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00193,0.0000755,0.0737,0.00289,1,0.0406,0.114,0.00448,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
1994-10-28,1994,1,4,301,124.38,0.96,5,Dry,24,4,2,2,20,52,0.42,72.38,0.58,72.38,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0717,0.0019,0.0000746,0.0736,0.00288,1,0.0402,0.114,0.00446,25.4,0.926,0.96,0.889,16.7,16,16,385
1994-10-29,1994,1,5,302,123.56,0.96,5,Dry,24,4,2,2,20,52,0.42,71.56,0.58,71.56,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0714,0.00183,0.0000719,0.0732,0.00287,1,0.0391,0.112,0.0044,25.4,0.922,0.96,0.885,16.4,15.8,15.8,378
1994-10-30,1994,1,5,303,124.38,0.96,5,Dry,24,4,2,2,20,52,0.42,72.38,0.58,72.38,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0717,0.0019,0.0000746,0.0736,0.00288,1,0.0402,0.114,0.00446,25.4,0.926,0.96,0.889,16.7,16,16,385
1994-10-31,1994,1,5,304,124.65,0.96,5,Dry,24,4,2,2,20,52,0.42,72.65,0.58,72.65,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00193,0.0000755,0.0737,0.00289,1,0.0406,0.114,0.00448,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
1994-11-01,1994,2,5,305,124.93,0.96,5,Dry,23,4,2,2,19,50,0.4,74.93,0.6,74.93,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0722,0.00212,0.0000831,0.0743,0.00291,1,0.0437,0.118,0.00463,25.4,0.94,0.96,0.903,17.5,16.8,16.8,404
1994-11-02,1994,2,5,306,126.84,0.96,5,Dry,23,4,2,2,19,50,0.39,76.84,0.61,76.84,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0729,0.00228,0.0000895,0.0752,0.00295,1,0.0462,0.121,0.00476,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
1994-11-03,1994,2,5,307,127.11,0.96,5,Dry,23,4,2,2,19,50,0.39,77.11,0.61,77.11,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.0023,0.0000904,0.0753,0.00295,1,0.0466,0.122,0.00478,25.4,0.938,0.96,0.9,18,17.3,17.3,415
1994-11-04,1994,2,5,308,126.29,0.96,5,Dry,23,4,2,2,19,50,0.4,76.29,0.6,76.29,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00223,0.0000876,0.0749,0.00294,1,0.0455,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
1994-11-05,1994,2,6,309,126.02,0.96,5,Dry,23,4,2,2,19,50,0.4,76.02,0.6,76.02,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.00221,0.0000867,0.0748,0.00293,1,0.0451,0.12,0.0047,25.4,0.939,0.96,0.902,17.8,17.1,17.1,409
1994-11-06,1994,2,6,310,125.75,0.96,5,Dry,23,4,2,2,19,50,0.4,75.75,0.6,75.75,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0725,0.00219,0.0000858,0.0747,0.00293,1,0.0448,0.119,0.00468,25.4,0.939,0.96,0.902,17.7,17,17,408
1994-11-07,1994,2,6,311,126.57,0.96,5,Dry,23,4,2,2,19,50,0.4,76.57,0.6,76.57,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0728,0.00226,0.0000886,0.075,0.00294,1,0.0459,0.121,0.00474,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
1994-11-08,1994,2,6,312,127.39,0.96,5,Dry,23,4,2,2,19,50,0.39,77.39,0.61,77.39,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0731,0.00233,0.0000913,0.0754,0.00296,1,0.047,0.122,0.0048,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
1994-11-09,1994,2,6,313,128.21,0.96,5,Dry,23,4,2,2,19,50,0.39,78.21,0.61,78.21,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.0024,0.000094,0.0758,0.00297,1,0.0481,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
1994-11-10,1994,2,6,314,128.48,0.96,5,Dry,23,4,2,2,19,50,0.39,78.48,0.61,78.48,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0735,0.00242,0.0000949,0.0759,0.00298,1,0.0484,0.124,0.00488,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
1994-11-11,1994,2,6,315,127.66,0.96,5,Dry,23,4,2,2,19,50,0.39,77.66,0.61,77.66,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00235,0.0000922,0.0755,0.00296,1,0.0473,0.123,0.00482,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
1994-11-12,1994,2,7,316,127.39,0.96,5,Dry,23,4,2,2,19,50,0.39,77.39,0.61,77.39,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0731,0.00233,0.0000913,0.0754,0.00296,1,0.047,0.122,0.0048,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
1994-11-13,1994,2,7,317,127.11,0.96,5,Dry,23,4,2,2,19,50,0.39,77.11,0.61,77.11,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.0023,0.0000904,0.0753,0.00295,1,0.0466,0.122,0.00478,25.4,0.938,0.96,0.9,18,17.3,17.3,415
1994-11-14,1994,2,7,318,126.84,0.96,5,Dry,23,4,2,2,19,50,0.39,76.84,0.61,76.84,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0729,0.00228,0.0000895,0.0752,0.00295,1,0.0462,0.121,0.00476,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
1994-11-15,1994,2,7,319,126.02,0.96,5,Dry,23,4,2,2,19,50,0.4,76.02,0.6,76.02,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.00221,0.0000867,0.0748,0.00293,1,0.0451,0.12,0.0047,25.4,0.939,0.96,0.902,17.8,17.1,17.1,409
1994-11-16,1994,2,7,320,125.75,0.96,5,Dry,23,4,2,2,19,50,0.4,75.75,0.6,75.75,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0725,0.00219,0.0000858,0.0747,0.00293,1,0.0448,0.119,0.00468,25.4,0.939,0.96,0.902,17.7,17,17,408
1994-11-17,1994,2,7,321,125.47,0.96,5,Dry,23,4,2,2,19,50,0.4,75.47,0.6,75.47,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0724,0.00216,0.0000849,0.0746,0.00292,1,0.0444,0.119,0.00466,25.4,0.94,0.96,0.902,17.7,16.9,16.9,407
1994-11-18,1994,2,7,322,125.2,0.96,5,Dry,23,4,2,2,19,50,0.4,75.2,0.6,75.2,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00214,0.000084,0.0744,0.00292,1,0.044,0.118,0.00465,25.4,0.94,0.96,0.903,17.6,16.9,16.9,406
1994-11-19,1994,2,8,323,126.02,0.96,5,Dry,23,4,2,2,19,50,0.4,76.02,0.6,76.02,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.00221,0.0000867,0.0748,0.00293,1,0.0451,0.12,0.0047,25.4,0.939,0.96,0.902,17.8,17.1,17.1,409
1994-11-20,1994,2,8,324,127.93,0.96,5,Dry,23,4,2,2,19,50,0.39,77.93,0.61,77.93,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00237,0.0000931,0.0756,0.00297,1,0.0477,0.123,0.00484,25.4,0.936,0.96,0.899,18.2,17.4,17.4,418
1994-11-21,1994,2,8,325,128.21,0.96,5,Dry,23,4,2,2,19,50,0.39,78.21,0.61,78.21,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.0024,0.000094,0.0758,0.00297,1,0.0481,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
1994-11-22,1994,2,8,326,129.03,0.96,5,Dry,23,4,2,2,19,50,0.39,79.03,0.61,79.03,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00247,0.0000968,0.0761,0.00299,1,0.0492,0.125,0.00491,25.4,0.935,0.96,0.898,18.4,17.7,17.7,424
1994-11-23,1994,2,8,327,129.3,0.96,5,Dry,23,4,2,2,19,50,0.39,79.3,0.61,79.3,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0738,0.00249,0.0000977,0.0762,0.00299,1,0.0496,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,425
1994-11-24,1994,2,8,328,129.57,0.96,5,Dry,23,4,2,2,19,50,0.39,79.57,0.61,79.57,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0738,0.00251,0.0000986,0.0764,0.00299,1,0.0499,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
1994-11-25,1994,2,8,329,128.75,0.96,5,Dry,23,4,2,2,19,50,0.39,78.75,0.61,78.75,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00244,0.0000958,0.076,0.00298,1,0.0488,0.125,0.00489,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
1994-11-26,1994,2,9,330,129.57,0.96,5,Dry,23,4,2,2,19,50,0.39,79.57,0.61,79.57,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0738,0.00251,0.0000986,0.0764,0.00299,1,0.0499,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
1994-11-27,1994,2,9,331,132.04,0.95,5,Dry,23,4,2,2,19,50,0.38,82.04,0.62,82.04,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0747,0.00272,0.000107,0.0774,0.00304,1,0.0533,0.131,0.00513,25.4,0.931,0.961,0.895,19,18.3,18.3,438
1994-11-28,1994,2,9,332,134.5,0.95,5,Dry,23,4,2,2,19,50,0.37,84.5,0.63,84.5,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0756,0.00293,0.000115,0.0785,0.00308,1,0.0566,0.135,0.0053,25.4,0.928,0.962,0.893,19.5,18.8,18.8,450
1994-11-29,1994,2,9,333,137.5,0.94,5,Dry,23,4,2,2,19,50,0.36,87.5,0.64,87.5,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0766,0.00319,0.000125,0.0798,0.00313,1,0.0606,0.14,0.00551,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
1994-11-30,1994,2,9,334,142.7,0.94,5,Dry,23,4,2,2,19,50,0.35,92.7,0.65,92.7,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0785,0.00363,0.000142,0.0821,0.00322,1,0.0676,0.15,0.00587,25.4,0.918,0.966,0.887,21.2,20.4,20.4,490
1994-12-01,1994,3,9,335,147.89,0.93,5,Dry,26,4,3,2,24,59,0.4,88.89,0.6,88.89,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0786,0.00331,0.00013,0.0819,0.00321,1,0.0625,0.144,0.00566,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
1994-12-02,1994,3,9,336,153.09,0.92,5,Dry,26,4,3,2,24,59,0.39,94.09,0.61,94.09,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00375,0.000147,0.0841,0.0033,1,0.0695,0.154,0.00602,25.4,0.917,0.966,0.886,21.5,20.7,20.7,497
1994-12-03,1994,3,10,337,155.55,0.92,5,Dry,26,4,3,2,24,59,0.38,96.55,0.62,96.55,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0813,0.00396,0.000155,0.0852,0.00334,1,0.0728,0.158,0.0062,25.4,0.914,0.967,0.884,22,21.2,21.2,510
1994-12-04,1994,3,10,338,155.82,0.91,5,Dry,26,4,3,2,24,59,0.38,96.82,0.62,96.82,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0813,0.00398,0.000156,0.0853,0.00334,1,0.0732,0.159,0.00621,25.4,0.914,0.967,0.884,22,21.3,21.3,511
1994-12-05,1994,3,10,339,156.64,0.91,5,Dry,26,4,3,2,24,59,0.38,97.64,0.62,97.64,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0816,0.00405,0.000159,0.0857,0.00336,1,0.0743,0.16,0.00627,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
1994-12-06,1994,3,10,340,154.73,0.92,5,Dry,26,4,3,2,24,59,0.38,95.73,0.62,95.73,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.081,0.00389,0.000152,0.0849,0.00333,1,0.0717,0.157,0.00614,25.4,0.915,0.967,0.885,21.8,21.1,21.1,506
1994-12-07,1994,3,10,341,153.36,0.92,5,Dry,26,4,3,2,24,59,0.39,94.36,0.61,94.36,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0805,0.00377,0.000148,0.0843,0.0033,1,0.0699,0.154,0.00604,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
1994-12-08,1994,3,10,342,152,0.92,5,Dry,26,4,3,2,24,59,0.39,93,0.61,93,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00366,0.000143,0.0837,0.00328,1,0.068,0.152,0.00595,25.4,0.918,0.966,0.887,21.2,20.5,20.5,492
1994-12-09,1994,3,10,343,153.91,0.92,5,Dry,26,4,3,2,24,59,0.38,94.91,0.62,94.91,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00382,0.00015,0.0845,0.00331,1,0.0706,0.155,0.00608,25.4,0.916,0.966,0.885,21.6,20.9,20.9,501
1994-12-10,1994,3,11,344,155.28,0.92,5,Dry,26,4,3,2,24,59,0.38,96.28,0.62,96.28,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0812,0.00393,0.000154,0.0851,0.00334,1,0.0725,0.158,0.00618,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
1994-12-11,1994,3,11,345,154.46,0.92,5,Dry,26,4,3,2,24,59,0.38,95.46,0.62,95.46,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0809,0.00386,0.000151,0.0847,0.00332,1,0.0714,0.156,0.00612,25.4,0.916,0.967,0.885,21.7,21,21,504
1994-12-12,1994,3,11,346,156.37,0.91,5,Dry,26,4,3,2,24,59,0.38,97.37,0.62,97.37,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00403,0.000158,0.0856,0.00335,1,0.0739,0.16,0.00625,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
1994-12-13,1994,3,11,347,157.19,0.91,5,Dry,26,4,3,2,24,59,0.38,98.19,0.63,98.19,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0818,0.0041,0.000161,0.0859,0.00337,1,0.0751,0.161,0.00631,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
1994-12-14,1994,3,11,348,155.82,0.91,5,Dry,26,4,3,2,24,59,0.38,96.82,0.62,96.82,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0813,0.00398,0.000156,0.0853,0.00334,1,0.0732,0.159,0.00621,25.4,0.914,0.967,0.884,22,21.3,21.3,511
1994-12-15,1994,3,11,349,154.46,0.92,5,Dry,26,4,3,2,24,59,0.38,95.46,0.62,95.46,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0809,0.00386,0.000151,0.0847,0.00332,1,0.0714,0.156,0.00612,25.4,0.916,0.967,0.885,21.7,21,21,504
1994-12-16,1994,3,11,350,153.09,0.92,5,Dry,26,4,3,2,24,59,0.39,94.09,0.61,94.09,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00375,0.000147,0.0841,0.0033,1,0.0695,0.154,0.00602,25.4,0.917,0.966,0.886,21.5,20.7,20.7,497
1994-12-17,1994,3,12,351,151.72,0.92,5,Dry,26,4,3,2,24,59,0.39,92.72,0.61,92.72,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0799,0.00363,0.000142,0.0835,0.00328,1,0.0677,0.151,0.00593,25.4,0.918,0.966,0.887,21.2,20.4,20.4,491
1994-12-18,1994,3,12,352,151.45,0.92,5,Dry,26,4,3,2,24,59,0.39,92.45,0.61,92.45,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0798,0.00361,0.000141,0.0834,0.00327,1,0.0673,0.151,0.00591,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1994-12-19,1994,3,12,353,150.63,0.92,5,Dry,26,4,3,2,24,59,0.39,91.63,0.61,91.63,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0795,0.00354,0.000139,0.0831,0.00326,1,0.0662,0.149,0.00585,25.4,0.919,0.965,0.887,20.9,20.2,20.2,485
1994-12-20,1994,3,12,354,150.9,0.92,5,Dry,26,4,3,2,24,59,0.39,91.9,0.61,91.9,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0796,0.00356,0.00014,0.0832,0.00326,1,0.0666,0.15,0.00587,25.4,0.919,0.965,0.887,21,20.3,20.3,487
1994-12-21,1994,3,12,355,151.18,0.92,5,Dry,26,4,3,2,24,59,0.39,92.18,0.61,92.18,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0797,0.00359,0.000141,0.0833,0.00327,1,0.0669,0.15,0.00589,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
1994-12-22,1994,3,12,356,153.09,0.92,5,Dry,26,4,3,2,24,59,0.39,94.09,0.61,94.09,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00375,0.000147,0.0841,0.0033,1,0.0695,0.154,0.00602,25.4,0.917,0.966,0.886,21.5,20.7,20.7,497
1994-12-23,1994,3,12,357,158.29,0.91,5,Dry,26,4,3,2,24,59,0.37,99.29,0.63,99.29,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00419,0.000164,0.0864,0.00339,1,0.0765,0.163,0.00639,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
1994-12-24,1994,3,13,358,160.75,0.9,5,Dry,26,4,3,2,24,59,0.37,101.8,0.63,101.8,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.0044,0.000172,0.0875,0.00343,1,0.0799,0.167,0.00656,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
1994-12-25,1994,3,13,359,163.21,0.9,5,Dry,26,4,3,2,24,59,0.36,104.2,0.64,104.2,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00461,0.000181,0.0886,0.00347,1,0.0832,0.172,0.00673,25.4,0.914,0.97,0.886,23.7,23,23,551
1994-12-26,1994,3,13,360,165.67,0.89,5,Dry,26,4,3,2,24,59,0.36,106.7,0.64,106.7,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00482,0.000189,0.0896,0.00351,1,0.0865,0.176,0.0069,25.4,0.916,0.97,0.888,24.3,23.6,23.6,565
1994-12-27,1994,3,13,361,165.94,0.89,5,Dry,26,4,3,2,24,59,0.36,106.9,0.64,106.9,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0849,0.00484,0.00019,0.0898,0.00352,1,0.0869,0.177,0.00692,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
1994-12-28,1994,3,13,362,165.67,0.89,5,Dry,26,4,3,2,24,59,0.36,106.7,0.64,106.7,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00482,0.000189,0.0896,0.00351,1,0.0865,0.176,0.0069,25.4,0.916,0.97,0.888,24.3,23.6,23.6,565
1994-12-29,1994,3,13,363,167.58,0.89,5,Dry,26,4,3,2,24,59,0.35,108.6,0.65,108.6,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00498,0.000195,0.0905,0.00354,1,0.0891,0.18,0.00703,25.4,0.917,0.97,0.889,24.8,24,24,576
1994-12-30,1994,3,13,364,171.68,0.88,5,Dry,26,4,3,2,24,59,0.34,112.7,0.66,112.7,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0869,0.00533,0.000209,0.0923,0.00361,1,0.0946,0.187,0.00732,25.4,0.92,0.97,0.892,25.8,25,25,600
1994-12-31,1994,3,14,365,175.79,0.87,5,Dry,26,4,3,2,24,59,0.34,116.8,0.66,116.8,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00568,0.000222,0.0941,0.00368,1,0.1,0.194,0.0076,25.4,0.923,0.97,0.895,26.8,26,26,624
1995-01-01,1994,4,14,1,176.06,0.87,5,Dry,29,5,4,2,33,73,0.41,103.1,0.58,103.1,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0853,0.00451,0.000177,0.0898,0.00352,1,0.0816,0.171,0.00671,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
1995-01-02,1994,4,14,2,176.88,0.86,5,Dry,29,5,4,2,33,73,0.41,103.9,0.59,103.9,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0856,0.00458,0.000179,0.0902,0.00353,1,0.0827,0.173,0.00677,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
1995-01-03,1994,4,14,3,177.7,0.86,5,Dry,29,5,4,2,33,73,0.41,104.7,0.59,104.7,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0859,0.00465,0.000182,0.0905,0.00354,1,0.0838,0.174,0.00682,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
1995-01-04,1994,4,14,4,174.69,0.87,5,Dry,29,5,4,2,33,73,0.42,101.7,0.58,101.7,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.5,25.5,0.0848,0.00439,0.000172,0.0892,0.00349,1,0.0798,0.169,0.00661,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
1995-01-05,1994,4,14,5,171.68,0.88,5,Dry,29,5,4,2,33,73,0.42,98.68,0.57,98.68,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0838,0.00414,0.000162,0.0879,0.00344,1,0.0757,0.164,0.00641,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1995-01-06,1994,4,14,6,169.77,0.88,5,Dry,29,5,4,2,33,73,0.43,96.77,0.57,96.77,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.0831,0.00398,0.000156,0.0871,0.00341,1,0.0731,0.16,0.00627,25.4,0.914,0.967,0.885,22,21.3,21.3,511
1995-01-07,1994,4,15,7,167.86,0.89,5,Dry,29,5,4,2,33,73,0.43,94.86,0.56,94.86,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0824,0.00381,0.000149,0.0862,0.00338,1,0.0706,0.157,0.00614,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
1995-01-08,1994,4,15,8,164.85,0.89,5,Dry,29,5,4,2,33,73,0.44,91.85,0.56,91.85,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0814,0.00356,0.000139,0.0849,0.00333,1,0.0665,0.151,0.00593,25.4,0.92,0.965,0.888,21,20.3,20.3,487
1995-01-09,1994,4,15,9,163.48,0.9,5,Dry,29,5,4,2,33,73,0.45,90.48,0.55,90.48,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0809,0.00344,0.000135,0.0843,0.0033,1,0.0646,0.149,0.00584,25.4,0.922,0.965,0.889,20.8,20,20,481
1995-01-10,1994,4,15,10,164.85,0.89,5,Dry,29,5,4,2,33,73,0.44,91.85,0.56,91.85,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0814,0.00356,0.000139,0.0849,0.00333,1,0.0665,0.151,0.00593,25.4,0.92,0.965,0.888,21,20.3,20.3,487
1995-01-11,1994,4,15,11,169.5,0.88,5,Dry,29,5,4,2,33,73,0.43,96.5,0.57,96.5,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.083,0.00395,0.000155,0.087,0.0034,1,0.0728,0.16,0.00625,25.4,0.915,0.967,0.885,22,21.3,21.3,510
1995-01-12,1994,4,15,12,173.05,0.87,5,Dry,29,5,4,2,33,73,0.42,100,0.58,100,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0843,0.00425,0.000167,0.0885,0.00346,1,0.0776,0.166,0.0065,25.4,0.911,0.969,0.882,22.7,22,22,527
1995-01-13,1994,4,15,13,174.42,0.87,5,Dry,29,5,4,2,33,73,0.42,101.4,0.58,101.4,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0847,0.00437,0.000171,0.0891,0.00349,1,0.0794,0.169,0.0066,25.4,0.912,0.969,0.884,23,22.3,22.3,535
1995-01-14,1994,4,16,14,174.69,0.87,5,Dry,29,5,4,2,33,73,0.42,101.7,0.58,101.7,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.5,25.5,0.0848,0.00439,0.000172,0.0892,0.00349,1,0.0798,0.169,0.00661,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
1995-01-15,1994,4,16,15,177.15,0.86,5,Dry,29,5,4,2,33,73,0.41,104.2,0.59,104.2,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0857,0.0046,0.00018,0.0903,0.00353,1,0.0831,0.173,0.00679,25.4,0.914,0.97,0.886,23.7,23,23,551
1995-01-16,1994,4,16,16,180.71,0.85,5,Dry,29,5,4,2,33,73,0.4,107.7,0.6,107.7,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.087,0.00491,0.000192,0.0919,0.00359,1,0.0879,0.18,0.00703,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
1995-01-17,1994,4,16,17,180.98,0.85,5,Dry,29,5,4,2,33,73,0.4,108,0.6,108,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0871,0.00493,0.000193,0.092,0.0036,1,0.0883,0.18,0.00705,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
1995-01-18,1994,4,16,18,179.07,0.86,5,Dry,29,5,4,2,33,73,0.41,106.1,0.59,106.1,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0864,0.00477,0.000186,0.0911,0.00357,1,0.0857,0.177,0.00692,25.4,0.915,0.97,0.887,24.2,23.4,23.4,562
1995-01-19,1994,4,16,19,180.43,0.85,5,Dry,29,5,4,2,33,73,0.41,107.4,0.59,107.4,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0869,0.00488,0.000191,0.0917,0.00359,1,0.0875,0.179,0.00701,25.4,0.916,0.97,0.888,24.5,23.8,23.8,570
1995-01-20,1994,4,16,20,182.35,0.85,5,Dry,29,5,4,2,33,73,0.4,109.3,0.6,109.3,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0875,0.00504,0.000197,0.0926,0.00362,1,0.0901,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,581
1995-01-21,1994,4,17,21,182.07,0.85,5,Dry,29,5,4,2,33,73,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0874,0.00502,0.000196,0.0925,0.00362,1,0.0897,0.182,0.00713,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1995-01-22,1994,4,17,22,183.44,0.85,5,Dry,29,5,4,2,33,73,0.4,110.4,0.6,110.4,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0879,0.00514,0.000201,0.0931,0.00364,1,0.0916,0.185,0.00722,25.4,0.918,0.97,0.89,25.2,24.5,24.5,588
1995-01-23,1994,4,17,23,186.45,0.84,5,Dry,29,5,4,2,33,73,0.39,113.5,0.61,113.5,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.089,0.00539,0.000211,0.0944,0.00369,1,0.0957,0.19,0.00743,25.4,0.92,0.97,0.893,26,25.2,25.2,605
1995-01-24,1994,4,17,24,185.63,0.84,5,Dry,29,5,4,2,33,73,0.39,112.6,0.61,112.6,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0887,0.00532,0.000208,0.094,0.00368,1,0.0946,0.189,0.00737,25.4,0.92,0.97,0.892,25.8,25,25,600
1995-01-25,1994,4,17,25,183.72,0.84,5,Dry,29,5,4,2,33,73,0.4,110.7,0.6,110.7,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.088,0.00516,0.000202,0.0932,0.00364,1,0.092,0.185,0.00724,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
1995-01-26,1994,4,17,26,184.54,0.84,5,Dry,29,5,4,2,33,73,0.4,111.5,0.6,111.5,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0883,0.00523,0.000205,0.0935,0.00366,1,0.0931,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
1995-01-27,1994,4,17,27,187,0.83,5,Dry,29,5,4,2,33,73,0.39,114,0.61,114,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0892,0.00544,0.000213,0.0946,0.0037,1,0.0964,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1995-01-28,1994,4,18,28,188.91,0.83,5,Dry,29,5,4,2,33,73,0.39,115.9,0.61,115.9,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0899,0.0056,0.000219,0.0955,0.00373,1,0.099,0.194,0.0076,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1995-01-29,1994,4,18,29,187,0.83,5,Dry,29,5,4,2,33,73,0.39,114,0.61,114,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0892,0.00544,0.000213,0.0946,0.0037,1,0.0964,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1995-01-30,1994,4,18,30,187.82,0.83,5,Dry,29,5,4,2,33,73,0.39,114.8,0.61,114.8,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0895,0.00551,0.000215,0.095,0.00371,1,0.0975,0.192,0.00753,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
1995-01-31,1994,4,18,31,188.09,0.83,5,Dry,29,5,4,2,33,73,0.39,115.1,0.61,115.1,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0896,0.00553,0.000216,0.0951,0.00372,1,0.0979,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
1995-02-01,1994,5,18,32,187.82,0.83,5,Dry,31,6,4,3,41,85,0.45,102.8,0.55,102.8,0,0,0,0,-3,3,31,6,4,0,44,144,990,964.4,25.6,0.0863,0.00449,0.000176,0.0908,0.00355,1,0.0813,0.172,0.00673,25.4,0,0,0,0,0,0,0
1995-02-02,1994,5,18,33,189.73,0.83,5,Dry,31,6,4,3,41,85,0.45,104.7,0.55,104.7,0,0,0,0,-3,3,31,6,4,0,44,146,990,964.4,25.6,0.087,0.00465,0.000182,0.0916,0.00358,1,0.0839,0.176,0.00686,25.4,0,0,0,0,0,0,0
1995-02-03,1994,5,18,34,192.19,0.82,5,Dry,31,6,4,3,41,85,0.44,107.2,0.56,107.2,0,0,0,0,-3,3,31,6,4,0,44,148,990,964.4,25.6,0.0878,0.00486,0.00019,0.0927,0.00362,1,0.0872,0.18,0.00703,25.4,0,0,0,0,0,0,0
1995-02-04,1994,5,19,35,194.65,0.81,5,Dry,31,6,4,3,41,85,0.44,109.7,0.56,109.7,0,0,0,0,-3,3,31,6,4,0,44,151,990,964.4,25.6,0.0887,0.00507,0.000198,0.0938,0.00366,1,0.0905,0.184,0.0072,25.4,0,0,0,0,0,0,0
1995-02-05,1994,5,19,36,197.11,0.8,5,Dry,31,6,4,3,41,85,0.43,112.1,0.57,112.1,0,0,0,0,-3,3,31,6,4,0,44,153,990,964.4,25.6,0.0896,0.00528,0.000206,0.0948,0.00371,1,0.0938,0.189,0.00737,25.4,0,0,0,0,0,0,0
1995-02-06,1994,5,19,37,200.12,0.79,5,Dry,31,6,4,3,41,85,0.42,115.1,0.57,115.1,0,0,0,0,-3,3,31,6,4,0,44,156,990,964.4,25.6,0.0906,0.00554,0.000216,0.0962,0.00376,1,0.0979,0.194,0.00758,25.4,0,0,0,0,0,0,0
1995-02-07,1994,5,19,38,201.49,0.79,5,Dry,31,6,4,3,41,85,0.42,116.5,0.58,116.5,0,0,0,0,-3,3,31,6,4,0,44,157,990,964.4,25.6,0.0911,0.00565,0.000221,0.0968,0.00378,1,0.0998,0.197,0.00768,25.4,0.922,0.97,0.895,26.8,26,26,623
1995-02-08,1994,5,19,39,204.5,0.78,5,Dry,31,6,4,3,41,85,0.42,119.5,0.58,119.5,0,0,0,0,-3,3,31,6,4,0,44,161,990,964.4,25.6,0.0922,0.00591,0.000231,0.0981,0.00384,1,0.104,0.202,0.0079,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
1995-02-09,1994,5,19,40,204.77,0.78,5,Dry,31,6,4,3,41,85,0.41,119.8,0.58,119.8,0,0,0,0,-3,3,31,6,4,0,44,161,990,964.4,25.6,0.0923,0.00593,0.000232,0.0982,0.00384,1,0.104,0.202,0.00791,25.4,0.925,0.97,0.897,27.6,26.7,26.7,641
1995-02-10,1994,5,19,41,205.59,0.78,5,Dry,31,6,4,3,41,85,0.41,120.6,0.59,120.6,0,0,0,0,-3,3,31,6,4,0,44,162,990,964.4,25.6,0.0926,0.006,0.000235,0.0986,0.00386,1,0.105,0.204,0.00797,25.4,0.925,0.97,0.898,27.8,26.9,26.9,646
1995-02-11,1994,5,20,42,208.6,0.76,5,Dry,31,6,4,3,41,85,0.41,123.6,0.59,123.6,0,0,0,0,-3,3,31,6,4,0,44,165,990,964.5,25.5,0.0936,0.00626,0.000245,0.0999,0.00391,1,0.109,0.209,0.00819,25.3,0.927,0.97,0.9,28.5,27.6,27.6,663
1995-02-12,1994,5,20,43,211.06,0.75,5,Dry,31,6,4,3,41,85,0.4,126.1,0.6,126.1,0,0,0,0,-3,3,31,6,4,0,44,167,990,964.5,25.5,0.0945,0.00647,0.000253,0.101,0.00395,1,0.113,0.214,0.00837,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
1995-02-13,1994,5,20,44,213.52,0.75,5,Dry,31,6,4,3,41,85,0.4,128.5,0.6,128.5,0,0,0,0,-3,3,31,6,4,0,44,170,990,964.5,25.5,0.0954,0.00667,0.000262,0.102,0.004,1,0.116,0.218,0.00854,25.3,0.93,0.97,0.902,29.7,28.8,28.8,690
1995-02-14,1994,5,20,45,214.89,0.74,5,Dry,31,6,4,3,41,85,0.4,129.9,0.6,129.9,0,0,0,0,-3,3,31,6,4,0,44,171,990,964.5,25.5,0.0958,0.00679,0.000266,0.103,0.00402,1,0.118,0.22,0.00864,25.3,0.93,0.97,0.903,30,29.1,29.1,698
1995-02-15,1994,5,20,46,215.71,0.74,5,Dry,31,6,4,3,41,85,0.39,130.7,0.61,130.7,0,0,0,0,-3,3,31,6,4,0,44,172,990,964.5,25.5,0.0961,0.00686,0.000269,0.103,0.00404,1,0.119,0.222,0.0087,25.3,0.931,0.97,0.903,30.2,29.3,29.3,702
1995-02-16,1994,5,20,47,213.79,0.74,5,Dry,31,6,4,3,41,85,0.4,128.8,0.6,128.8,0,0,0,0,-3,3,31,6,4,0,44,170,990,964.5,25.5,0.0955,0.0067,0.000262,0.102,0.004,1,0.116,0.219,0.00856,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
1995-02-17,1994,5,20,48,214.61,0.74,5,Dry,31,6,4,3,41,85,0.4,129.6,0.6,129.6,0,0,0,0,-3,3,31,6,4,0,44,171,990,964.5,25.5,0.0957,0.00677,0.000265,0.103,0.00402,1,0.117,0.22,0.00862,25.3,0.93,0.97,0.902,29.9,29,29,696
1995-02-18,1994,5,21,49,213.79,0.74,5,Dry,31,6,4,3,41,85,0.4,128.8,0.6,128.8,0,0,0,0,-3,3,31,6,4,0,44,170,990,964.5,25.5,0.0955,0.0067,0.000262,0.102,0.004,1,0.116,0.219,0.00856,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
1995-02-19,1994,5,21,50,214.61,0.74,5,Dry,31,6,4,3,41,85,0.4,129.6,0.6,129.6,0,0,0,0,-3,3,31,6,4,0,44,171,990,964.5,25.5,0.0957,0.00677,0.000265,0.103,0.00402,1,0.117,0.22,0.00862,25.3,0.93,0.97,0.902,29.9,29,29,696
1995-02-20,1994,5,21,51,218.72,0.73,5,Dry,31,6,4,3,41,85,0.39,133.7,0.61,133.7,0,0,0,0,-3,3,31,6,4,0,44,175,990,964.5,25.5,0.0972,0.00712,0.000279,0.104,0.00409,1,0.123,0.227,0.00892,25.3,0.932,0.97,0.904,30.9,30,30,719
1995-02-21,1994,5,21,52,222.27,0.72,5,Dry,31,6,4,3,41,85,0.38,137.3,0.62,137.3,0,0,0,0,-3,3,31,6,4,0,44,178,990,964.5,25.5,0.0984,0.00742,0.000291,0.106,0.00416,1,0.128,0.234,0.00918,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
1995-02-22,1994,5,21,53,226.92,0.7,5,Dry,31,6,4,3,41,85,0.38,141.9,0.63,141.9,0,0,0,0,-3,3,31,6,4,0,44,183,990,964.6,25.4,0.1,0.00781,0.000307,0.108,0.00424,1,0.134,0.242,0.00951,25.2,0.935,0.97,0.907,32.8,31.8,31.8,764
1995-02-23,1994,5,21,54,233.21,0.69,5,Dry,31,6,4,3,41,85,0.36,148.2,0.64,148.2,0,0,0,0,-3,3,31,6,4,0,44,189,990,964.6,25.4,0.102,0.00835,0.000329,0.111,0.00436,1,0.143,0.253,0.00997,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
1995-02-24,1994,5,21,55,238.95,0.67,5,Dry,31,6,4,3,41,85,0.36,153.9,0.64,153.9,0,0,0,0,-3,3,31,6,4,0,44,195,990,964.6,25.4,0.104,0.00884,0.000348,0.113,0.00446,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.6,34.6,34.6,830
1995-02-25,1994,5,22,56,245.79,0.66,5,Dry,31,6,4,3,41,85,0.35,160.8,0.65,160.8,0,0,0,0,-3,3,31,6,4,0,44,202,990,964.7,25.3,0.107,0.00942,0.000372,0.116,0.00459,1,0.16,0.276,0.0109,25,0.942,0.97,0.914,37.2,36.1,36.1,867
1995-02-26,1994,5,22,57,252.62,0.64,5,Dry,31,6,4,3,41,85,0.34,167.6,0.66,167.6,0,0,0,0,-3,3,31,6,4,0,44,209,990,964.7,25.3,0.109,0.01,0.000395,0.119,0.00471,1,0.169,0.288,0.0114,25,0.945,0.973,0.92,38.8,37.8,37.8,907
1995-02-27,1994,5,22,58,258.91,0.63,5,Dry,31,6,4,3,41,85,0.33,173.9,0.67,173.9,0,0,0,0,-3,3,31,6,4,0,44,215,990,964.7,25.3,0.111,0.0105,0.000417,0.122,0.00483,1,0.177,0.299,0.0118,25,0.947,0.977,0.924,40.3,39.4,39.4,945
1995-02-28,1994,5,22,59,264.65,0.62,5,Dry,31,6,4,3,41,85,0.32,179.7,0.68,179.7,0,0,0,0,-3,3,31,6,4,0,44,221,990,964.8,25.2,0.113,0.011,0.000437,0.124,0.00493,1,0.185,0.309,0.0123,24.9,0.948,0.98,0.929,41.7,40.8,40.8,979
1995-03-01,1994,6,22,60,270.39,0.61,5,Dry,36,8,6,4,53,107,0.4,163.4,0.6,163.4,0,0,0,0,-4,4,36,8,6,0,57,213,990,964.8,25.2,0.111,0.00964,0.000382,0.12,0.00478,1,0.163,0.284,0.0112,24.9,0.943,0.971,0.916,37.7,36.6,36.6,878
1995-03-02,1994,6,22,61,276.14,0.6,5,Dry,36,8,6,4,53,107,0.39,169.1,0.61,169.1,0,0,0,0,-4,4,36,8,6,0,57,219,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.00488,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,913
1995-03-03,1994,6,22,62,282.97,0.59,5,Dry,36,8,6,4,53,107,0.38,176,0.62,176,0,0,0,0,-4,4,36,8,6,0,57,226,990,964.8,25.2,0.115,0.0107,0.000425,0.126,0.00501,1,0.18,0.306,0.0122,24.9,0.947,0.977,0.926,40.6,39.7,39.7,953
1995-03-04,1994,6,23,63,288.72,0.58,5,Dry,36,8,6,4,53,107,0.37,181.7,0.63,181.7,0,0,0,0,-4,4,36,8,6,0,57,232,990,964.9,25.1,0.117,0.0112,0.000445,0.129,0.00511,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
1995-03-05,1994,6,23,64,295.55,0.57,5,Dry,36,8,6,4,53,107,0.36,188.6,0.64,188.6,0,0,0,0,-4,4,36,8,6,0,57,239,990,964.9,25.1,0.12,0.0118,0.000469,0.132,0.00524,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1030
1995-03-06,1994,6,23,65,302.39,0.56,5,Dry,36,8,6,4,53,107,0.35,195.4,0.65,195.4,0,0,0,0,-4,4,36,8,6,0,57,245,990,964.9,25.1,0.122,0.0124,0.000493,0.134,0.00536,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
1995-03-07,1994,6,23,66,309.77,0.55,5,Dry,36,8,6,4,53,107,0.34,202.8,0.66,202.8,0,0,0,0,-4,4,36,8,6,0,57,253,990,964.9,25.1,0.125,0.013,0.000518,0.138,0.0055,1,0.216,0.354,0.0141,24.7,0.955,0.98,0.936,46.9,46,46,1100
1995-03-08,1994,6,23,67,318.25,0.54,5,Dry,36,8,6,4,53,107,0.34,211.3,0.66,211.3,0,0,0,0,-4,4,36,8,6,0,57,261,990,965,25,0.128,0.0137,0.000548,0.141,0.00566,1,0.228,0.369,0.0148,24.6,0.957,0.98,0.938,48.8,47.9,47.9,1150
1995-03-09,1994,6,23,68,326.72,0.53,5,Dry,36,8,6,4,53,107,0.33,219.7,0.67,219.7,0,0,0,0,-4,4,36,8,6,0,57,270,990,965,25,0.131,0.0144,0.000578,0.145,0.00581,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.8,48.2,48.2,1160
1995-03-10,1994,6,23,69,336.29,0.52,5,Dry,36,8,6,4,53,107,0.32,229.3,0.68,229.3,0,0,0,0,-4,4,36,8,6,0,57,279,990,965.1,24.9,0.134,0.0152,0.000612,0.149,0.00599,2,0.0973,0.247,0.0099,24.7,0.923,0.97,0.895,25.6,24.8,49.7,1190
1995-03-11,1994,6,24,70,345.32,0.51,5,Dry,36,8,6,4,53,107,0.31,238.3,0.69,238.3,0,0,0,0,-4,4,36,8,6,0,57,288,990,965.1,24.9,0.137,0.016,0.000644,0.153,0.00616,2,0.103,0.257,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.7,1240
1995-03-12,1994,6,24,71,354.89,0.5,5,Dry,36,8,6,4,53,107,0.3,247.9,0.7,247.9,0,0,0,0,-4,4,36,8,6,0,57,298,990,965.2,24.8,0.141,0.0168,0.000678,0.157,0.00634,2,0.11,0.267,0.0108,24.6,0.929,0.97,0.901,27.7,26.9,53.8,1290
1995-03-13,1994,6,24,72,364.46,0.49,5,Dry,36,8,6,4,53,107,0.29,257.5,0.71,257.5,0,0,0,0,-4,4,36,8,6,0,57,307,990,965.2,24.8,0.144,0.0205,0.000828,0.165,0.00664,2,0.116,0.281,0.0113,24.5,0.931,0.97,0.903,28.8,27.9,55.9,1340
1995-03-14,1994,6,24,73,374.03,0.48,5,Dry,36,8,6,4,53,107,0.29,267,0.71,267,0,0,0,0,-4,4,36,8,6,0,57,317,990,965.3,24.7,0.147,0.025,0.00101,0.172,0.00697,2,0.123,0.295,0.0119,24.4,0.933,0.97,0.905,29.9,29,57.9,1390
1995-03-15,1994,6,24,74,382.5,0.47,5,Dry,36,8,6,4,53,107,0.28,275.5,0.72,275.5,0,0,0,0,-4,4,36,8,6,0,57,326,990,965.3,24.7,0.15,0.029,0.00118,0.179,0.00727,2,0.128,0.308,0.0125,24.4,0.935,0.97,0.907,30.8,29.9,59.7,1430
1995-03-16,1994,6,24,75,390.98,0.47,5,Dry,36,8,6,4,53,107,0.27,284,0.73,284,0,0,0,0,-4,4,36,8,6,0,57,334,990,965.4,24.6,0.153,0.033,0.00134,0.186,0.00757,2,0.134,0.321,0.013,24.3,0.937,0.97,0.909,31.7,30.8,61.6,1480
1995-03-17,1994,6,24,76,397.82,0.46,5,Dry,36,8,6,4,53,107,0.27,290.8,0.73,290.8,0,0,0,0,-4,4,36,8,6,0,57,341,990,965.4,24.6,0.156,0.0363,0.00147,0.192,0.0078,2,0.139,0.331,0.0134,24.3,0.938,0.97,0.91,32.5,31.5,63,1510
1995-03-18,1994,6,25,77,404.11,0.45,5,Dry,36,8,6,4,53,107,0.27,297.1,0.73,297.1,0,0,0,0,-4,4,36,8,6,0,57,347,990,965.4,24.6,0.158,0.0392,0.0016,0.197,0.00803,2,0.143,0.34,0.0138,24.2,0.94,0.97,0.912,33.2,32.2,64.4,1550
1995-03-19,1994,6,25,78,409.3,0.45,5,Dry,36,8,6,4,53,107,0.26,302.3,0.74,302.3,0,0,0,0,-4,4,36,8,6,0,57,352,990,965.4,24.6,0.16,0.0417,0.0017,0.202,0.00821,2,0.147,0.348,0.0142,24.2,0.941,0.97,0.913,33.8,32.8,65.5,1570
1995-03-20,1994,6,25,79,414.5,0.44,5,Dry,36,8,6,4,53,107,0.26,307.5,0.74,307.5,0,0,0,0,-4,4,36,8,6,0,57,358,990,965.5,24.5,0.162,0.0441,0.0018,0.206,0.00839,2,0.15,0.356,0.0145,24.2,0.942,0.97,0.913,34.3,33.3,66.6,1600
1995-03-21,1994,6,25,80,420.24,0.44,5,Dry,36,8,6,4,53,107,0.26,313.2,0.74,313.2,0,0,0,0,-4,4,36,8,6,0,57,363,990,965.5,24.5,0.164,0.0468,0.00191,0.211,0.00859,2,0.154,0.365,0.0149,24.1,0.943,0.97,0.914,35,33.9,67.8,1630
1995-03-22,1994,6,25,81,427.07,0.43,5,Dry,36,8,6,4,53,107,0.25,320.1,0.75,320.1,0,0,0,0,-4,4,36,8,6,0,57,370,990,965.5,24.5,0.166,0.0501,0.00205,0.216,0.00883,2,0.159,0.375,0.0153,24.1,0.944,0.97,0.915,35.7,34.6,69.3,1660
1995-03-23,1994,6,25,82,433.91,0.43,5,Dry,36,8,6,4,53,107,0.25,326.9,0.75,326.9,0,0,0,0,-4,4,36,8,6,0,57,377,990,965.6,24.4,0.169,0.0533,0.00218,0.222,0.00907,2,0.163,0.385,0.0157,24.1,0.945,0.97,0.916,36.4,35.4,70.7,1700
1995-03-24,1994,6,25,83,439.65,0.42,5,Dry,36,8,6,4,53,107,0.24,332.6,0.76,332.6,0,0,0,0,-4,4,36,8,6,0,57,383,990,965.6,24.4,0.171,0.056,0.00229,0.227,0.00928,2,0.167,0.394,0.0161,24,0.946,0.97,0.917,37.1,36,71.9,1730
1995-03-25,1994,6,26,84,441.02,0.42,5,Dry,36,8,6,4,53,107,0.24,334,0.76,334,0,0,0,0,-4,4,36,8,6,0,57,384,990,965.6,24.4,0.171,0.0567,0.00232,0.228,0.00933,2,0.168,0.396,0.0162,24,0.946,0.97,0.918,37.2,36.1,72.2,1730
1995-03-26,1994,6,26,85,440.75,0.42,5,Dry,36,8,6,4,53,107,0.24,333.8,0.76,333.8,0,0,0,0,-4,4,36,8,6,0,57,384,990,965.6,24.4,0.171,0.0565,0.00232,0.227,0.00932,2,0.168,0.395,0.0162,24,0.946,0.97,0.918,37.2,36.1,72.1,1730
1995-03-27,1994,6,26,86,442.11,0.42,5,Dry,36,8,6,4,53,107,0.24,335.1,0.76,335.1,0,0,0,0,-4,4,36,8,6,0,57,385,990,965.6,24.4,0.171,0.0572,0.00234,0.229,0.00937,2,0.169,0.397,0.0163,24,0.946,0.97,0.918,37.3,36.2,72.4,1740
1995-03-28,1994,6,26,87,445.67,0.42,5,Dry,36,8,6,4,53,107,0.24,338.7,0.76,338.7,0,0,0,0,-4,4,36,8,6,0,57,389,990,965.6,24.4,0.173,0.0589,0.00241,0.232,0.00949,2,0.171,0.403,0.0165,24,0.947,0.971,0.919,37.7,36.6,73.3,1760
1995-03-29,1994,6,26,88,445.94,0.42,5,Dry,36,8,6,4,53,107,0.24,338.9,0.76,338.9,0,0,0,0,-4,4,36,8,6,0,57,389,990,965.6,24.4,0.173,0.059,0.00242,0.232,0.0095,2,0.171,0.403,0.0165,24,0.947,0.971,0.919,37.7,36.7,73.3,1760
1995-03-30,1994,6,26,89,445.12,0.42,5,Dry,36,8,6,4,53,107,0.24,338.1,0.76,338.1,0,0,0,0,-4,4,36,8,6,0,57,388,990,965.6,24.4,0.173,0.0586,0.0024,0.231,0.00947,2,0.171,0.402,0.0165,24,0.947,0.971,0.919,37.7,36.6,73.1,1760
1995-03-31,1994,6,26,90,445.94,0.42,5,Dry,36,8,6,4,53,107,0.24,338.9,0.76,338.9,0,0,0,0,-4,4,36,8,6,0,57,389,990,965.6,24.4,0.173,0.059,0.00242,0.232,0.0095,2,0.171,0.403,0.0165,24,0.947,0.971,0.919,37.7,36.7,73.3,1760
1995-04-01,1994,7,27,91,443.48,0.42,5,Dry,40,10,8,5,62,125,0.28,318.5,0.72,318.5,0,0,0,0,-5,5,40,10,8,0,67,376,990,965.6,24.4,0.168,0.0493,0.00202,0.218,0.00892,2,0.157,0.375,0.0154,24,0.944,0.97,0.915,35.4,34.3,68.7,1650
1995-04-02,1994,7,27,92,437.19,0.43,5,Dry,40,10,8,5,62,125,0.29,312.2,0.71,312.2,0,0,0,0,-5,5,40,10,8,0,67,370,990,965.6,24.4,0.166,0.0464,0.0019,0.213,0.0087,2,0.153,0.366,0.015,24.1,0.943,0.97,0.914,34.7,33.7,67.4,1620
1995-04-03,1994,7,27,93,430.9,0.43,5,Dry,40,10,8,5,62,125,0.29,305.9,0.71,305.9,0,0,0,0,-5,5,40,10,8,0,67,364,990,965.5,24.5,0.164,0.0434,0.00177,0.207,0.00848,2,0.149,0.356,0.0146,24.1,0.942,0.97,0.913,34,33,66,1590
1995-04-04,1994,7,27,94,425.16,0.44,5,Dry,40,10,8,5,62,125,0.29,300.2,0.71,300.2,0,0,0,0,-5,5,40,10,8,0,67,358,990,965.5,24.5,0.162,0.0407,0.00166,0.203,0.00827,2,0.145,0.348,0.0142,24.1,0.941,0.97,0.912,33.4,32.4,64.8,1560
1995-04-05,1994,7,27,95,420.51,0.44,5,Dry,40,10,8,5,62,125,0.3,295.5,0.7,295.5,0,0,0,0,-5,5,40,10,8,0,67,354,990,965.5,24.5,0.16,0.0385,0.00157,0.199,0.00811,2,0.142,0.341,0.0139,24.2,0.94,0.97,0.911,32.9,31.9,63.8,1530
1995-04-06,1994,7,27,96,416.96,0.44,5,Dry,40,10,8,5,62,125,0.3,292,0.7,292,0,0,0,0,-5,5,40,10,8,0,67,350,990,965.5,24.5,0.159,0.0368,0.0015,0.196,0.00799,2,0.14,0.335,0.0137,24.2,0.939,0.97,0.911,32.5,31.5,63.1,1510
1995-04-07,1994,7,27,97,412.86,0.45,5,Dry,40,10,8,5,62,125,0.3,287.9,0.7,287.9,0,0,0,0,-5,5,40,10,8,0,67,346,990,965.5,24.5,0.158,0.0349,0.00142,0.192,0.00784,2,0.137,0.329,0.0134,24.2,0.938,0.97,0.91,32.1,31.1,62.2,1490
1995-04-08,1994,7,28,98,410.39,0.45,5,Dry,40,10,8,5,62,125,0.3,285.4,0.69,285.4,0,0,0,0,-5,5,40,10,8,0,67,343,990,965.4,24.6,0.157,0.0337,0.00137,0.19,0.00776,2,0.135,0.326,0.0133,24.2,0.937,0.97,0.909,31.8,30.8,61.7,1480
1995-04-09,1994,7,28,99,407.39,0.45,5,Dry,40,10,8,5,62,125,0.31,282.4,0.69,282.4,0,0,0,0,-5,5,40,10,8,0,67,340,990,965.4,24.6,0.156,0.0323,0.00131,0.188,0.00765,2,0.133,0.321,0.0131,24.2,0.937,0.97,0.909,31.4,30.5,61,1460
1995-04-10,1994,7,28,100,406.02,0.45,5,Dry,40,10,8,5,62,125,0.31,281,0.69,281,0,0,0,0,-5,5,40,10,8,0,67,339,990,965.4,24.6,0.155,0.0316,0.00129,0.187,0.0076,2,0.132,0.319,0.013,24.3,0.936,0.97,0.908,31.3,30.4,60.7,1460
1995-04-11,1994,7,28,101,404.11,0.45,5,Dry,40,10,8,5,62,125,0.31,279.1,0.69,279.1,0,0,0,0,-5,5,40,10,8,0,67,337,990,965.4,24.6,0.155,0.0307,0.00125,0.185,0.00754,2,0.131,0.316,0.0129,24.3,0.936,0.97,0.908,31.1,30.2,60.3,1450
1995-04-12,1994,7,28,102,403.83,0.45,5,Dry,40,10,8,5,62,125,0.31,278.8,0.69,278.8,0,0,0,0,-5,5,40,10,8,0,67,337,990,965.4,24.6,0.154,0.0306,0.00125,0.185,0.00753,2,0.131,0.316,0.0128,24.3,0.936,0.97,0.908,31.1,30.1,60.2,1450
1995-04-13,1994,7,28,103,403.01,0.46,5,Dry,40,10,8,5,62,125,0.31,278,0.69,278,0,0,0,0,-5,5,40,10,8,0,67,336,990,965.4,24.6,0.154,0.0302,0.00123,0.184,0.0075,2,0.13,0.314,0.0128,24.3,0.936,0.97,0.908,31,30,60.1,1440
1995-04-14,1994,7,28,104,403.83,0.45,5,Dry,40,10,8,5,62,125,0.31,278.8,0.69,278.8,0,0,0,0,-5,5,40,10,8,0,67,337,990,965.4,24.6,0.154,0.0306,0.00125,0.185,0.00753,2,0.131,0.316,0.0128,24.3,0.936,0.97,0.908,31.1,30.1,60.2,1450
1995-04-15,1994,7,29,105,404.11,0.45,5,Dry,40,10,8,5,62,125,0.31,279.1,0.69,279.1,0,0,0,0,-5,5,40,10,8,0,67,337,990,965.4,24.6,0.155,0.0307,0.00125,0.185,0.00754,2,0.131,0.316,0.0129,24.3,0.936,0.97,0.908,31.1,30.2,60.3,1450
1995-04-16,1994,7,29,106,406.02,0.45,5,Dry,40,10,8,5,62,125,0.31,281,0.69,281,0,0,0,0,-5,5,40,10,8,0,67,339,990,965.4,24.6,0.155,0.0316,0.00129,0.187,0.0076,2,0.132,0.319,0.013,24.3,0.936,0.97,0.908,31.3,30.4,60.7,1460
1995-04-17,1994,7,29,107,407.39,0.45,5,Dry,40,10,8,5,62,125,0.31,282.4,0.69,282.4,0,0,0,0,-5,5,40,10,8,0,67,340,990,965.4,24.6,0.156,0.0323,0.00131,0.188,0.00765,2,0.133,0.321,0.0131,24.2,0.937,0.97,0.909,31.4,30.5,61,1460
1995-04-18,1994,7,29,108,409.3,0.45,5,Dry,40,10,8,5,62,125,0.3,284.3,0.69,284.3,0,0,0,0,-5,5,40,10,8,0,67,342,990,965.4,24.6,0.156,0.0332,0.00135,0.19,0.00772,2,0.134,0.324,0.0132,24.2,0.937,0.97,0.909,31.7,30.7,61.4,1470
1995-04-19,1994,7,29,109,409.57,0.45,5,Dry,40,10,8,5,62,125,0.3,284.6,0.69,284.6,0,0,0,0,-5,5,40,10,8,0,67,343,990,965.4,24.6,0.156,0.0333,0.00136,0.19,0.00773,2,0.135,0.324,0.0132,24.2,0.937,0.97,0.909,31.7,30.7,61.5,1480
1995-04-20,1994,7,29,110,408.75,0.45,5,Dry,40,10,8,5,62,125,0.31,283.8,0.69,283.8,0,0,0,0,-5,5,40,10,8,0,67,342,990,965.4,24.6,0.156,0.0329,0.00134,0.189,0.0077,2,0.134,0.323,0.0132,24.2,0.937,0.97,0.909,31.6,30.7,61.3,1470
1995-04-21,1994,7,29,111,406.84,0.45,5,Dry,40,10,8,5,62,125,0.31,281.8,0.69,281.8,0,0,0,0,-5,5,40,10,8,0,67,340,990,965.4,24.6,0.155,0.032,0.0013,0.188,0.00763,2,0.133,0.32,0.013,24.2,0.937,0.97,0.909,31.4,30.4,60.9,1460
1995-04-22,1994,7,30,112,403.83,0.45,5,Dry,40,10,8,5,62,125,0.31,278.8,0.69,278.8,0,0,0,0,-5,5,40,10,8,0,67,337,990,965.4,24.6,0.154,0.0306,0.00125,0.185,0.00753,2,0.131,0.316,0.0128,24.3,0.936,0.97,0.908,31.1,30.1,60.2,1450
1995-04-23,1994,7,30,113,399.73,0.46,5,Dry,40,10,8,5,62,125,0.31,274.7,0.69,274.7,0,0,0,0,-5,5,40,10,8,0,67,333,990,965.4,24.6,0.153,0.0287,0.00117,0.182,0.00738,2,0.128,0.31,0.0126,24.3,0.935,0.97,0.907,30.6,29.7,59.4,1420
1995-04-24,1994,7,30,114,396.18,0.46,5,Dry,40,10,8,5,62,125,0.32,271.2,0.68,271.2,0,0,0,0,-5,5,40,10,8,0,67,329,990,965.4,24.6,0.152,0.027,0.0011,0.179,0.00726,2,0.126,0.304,0.0124,24.3,0.934,0.97,0.906,30.2,29.3,58.6,1410
1995-04-25,1994,7,30,115,390.98,0.47,5,Dry,40,10,8,5,62,125,0.32,266,0.68,266,0,0,0,0,-5,5,40,10,8,0,67,324,990,965.4,24.6,0.15,0.0245,0.000996,0.174,0.00708,2,0.122,0.296,0.012,24.3,0.933,0.97,0.905,29.6,28.7,57.5,1380
1995-04-26,1994,7,30,116,386.33,0.47,5,Dry,40,10,8,5,62,125,0.32,261.3,0.68,261.3,0,0,0,0,-5,5,40,10,8,0,67,319,990,965.3,24.7,0.148,0.0223,0.000906,0.171,0.00691,2,0.119,0.289,0.0117,24.4,0.932,0.97,0.904,29.1,28.2,56.5,1360
1995-04-27,1994,7,30,117,381.14,0.47,5,Dry,40,10,8,5,62,125,0.33,256.1,0.67,256.1,0,0,0,0,-5,5,40,10,8,0,67,314,990,965.3,24.7,0.146,0.0199,0.000806,0.166,0.00673,2,0.115,0.282,0.0114,24.4,0.931,0.97,0.903,28.5,27.7,55.4,1330
1995-04-28,1994,7,30,118,374.85,0.48,5,Dry,40,10,8,5,62,125,0.33,249.8,0.67,249.8,0,0,0,0,-5,5,40,10,8,0,67,308,990,965.3,24.7,0.144,0.017,0.000687,0.161,0.00652,2,0.111,0.272,0.011,24.5,0.93,0.97,0.902,27.8,27,54,1300
1995-04-29,1994,7,31,119,369.11,0.49,5,Dry,40,10,8,5,62,125,0.34,244.1,0.66,244.1,0,0,0,0,-5,5,40,10,8,0,67,302,990,965.2,24.8,0.142,0.0165,0.000667,0.159,0.00641,2,0.107,0.266,0.0107,24.5,0.928,0.97,0.9,27.2,26.4,52.8,1270
1995-04-30,1994,7,31,120,363.36,0.49,5,Dry,40,10,8,5,62,125,0.34,238.4,0.66,238.4,0,0,0,0,-5,5,40,10,8,0,67,296,990,965.2,24.8,0.14,0.016,0.000646,0.156,0.0063,2,0.103,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.5,1240
1995-05-01,1994,8,31,121,357.07,0.5,5,Dry,42,9,8,6,82,147,0.41,210.1,0.59,210.1,0,0,0,0,-6,6,42,9,8,0,88,269,990,965.2,24.8,0.13,0.0136,0.000548,0.144,0.00581,1,0.226,0.37,0.0149,24.4,0.957,0.98,0.937,48.2,47.2,47.2,1130
1995-05-02,1994,8,31,122,352.43,0.5,5,Dry,42,9,8,6,82,147,0.42,205.4,0.58,205.4,0,0,0,0,-6,6,42,9,8,0,88,264,990,965.2,24.8,0.129,0.0132,0.000532,0.142,0.00572,1,0.22,0.362,0.0146,24.5,0.956,0.98,0.937,47.1,46.2,46.2,1110
1995-05-03,1994,8,31,123,347.23,0.51,5,Dry,42,9,8,6,82,147,0.42,200.2,0.58,200.2,0,0,0,0,-6,6,42,9,8,0,88,259,990,965.1,24.9,0.127,0.0128,0.000514,0.14,0.00562,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,46,45,45,1080
1995-05-04,1994,8,31,124,342.04,0.51,5,Dry,42,9,8,6,82,147,0.43,195,0.57,195,0,0,0,0,-6,6,42,9,8,0,88,254,990,965.1,24.9,0.125,0.0123,0.000495,0.138,0.00553,1,0.206,0.343,0.0138,24.5,0.953,0.98,0.934,44.8,43.9,43.9,1050
1995-05-05,1994,8,31,125,335.75,0.52,5,Dry,42,9,8,6,82,147,0.44,188.8,0.56,188.8,0,0,0,0,-6,6,42,9,8,0,88,248,990,965.1,24.9,0.123,0.0118,0.000473,0.135,0.00541,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.3,42.4,42.4,1020
1995-05-06,1994,8,32,126,331.1,0.53,5,Dry,42,9,8,6,82,147,0.44,184.1,0.56,184.1,0,0,0,0,-6,6,42,9,8,0,88,243,990,965.1,24.9,0.121,0.0114,0.000457,0.133,0.00532,1,0.191,0.324,0.013,24.6,0.95,0.98,0.931,42.2,41.4,41.4,993
1995-05-07,1994,8,32,127,325.9,0.53,5,Dry,42,9,8,6,82,147,0.45,178.9,0.55,178.9,0,0,0,0,-6,6,42,9,8,0,88,238,990,965,25,0.119,0.011,0.000439,0.13,0.00522,1,0.184,0.314,0.0126,24.7,0.949,0.978,0.928,41,40.1,40.1,963
1995-05-08,1994,8,32,128,320.71,0.54,5,Dry,42,9,8,6,82,147,0.46,173.7,0.54,173.7,0,0,0,0,-6,6,42,9,8,0,88,233,990,965,25,0.118,0.0105,0.000421,0.128,0.00513,1,0.177,0.305,0.0122,24.7,0.947,0.976,0.924,39.8,38.9,38.9,933
1995-05-09,1994,8,32,129,315.51,0.54,5,Dry,42,9,8,6,82,147,0.47,168.5,0.53,168.5,0,0,0,0,-6,6,42,9,8,0,88,228,990,965,25,0.116,0.0101,0.000403,0.126,0.00503,1,0.17,0.296,0.0118,24.7,0.945,0.973,0.92,38.6,37.6,37.6,902
1995-05-10,1994,8,32,130,310.32,0.55,5,Dry,42,9,8,6,82,147,0.47,163.3,0.53,163.3,0,0,0,0,-6,6,42,9,8,0,88,222,990,965,25,0.114,0.00963,0.000385,0.124,0.00494,1,0.163,0.287,0.0114,24.8,0.944,0.97,0.916,37.4,36.3,36.3,872
1995-05-11,1994,8,32,131,305.12,0.56,5,Dry,42,9,8,6,82,147,0.48,158.1,0.52,158.1,0,0,0,0,-6,6,42,9,8,0,88,217,990,964.9,25.1,0.112,0.00919,0.000367,0.121,0.00484,1,0.156,0.277,0.0111,24.8,0.942,0.97,0.914,36.2,35.1,35.1,843
1995-05-12,1994,8,32,132,299.93,0.56,5,Dry,42,9,8,6,82,147,0.49,152.9,0.51,152.9,0,0,0,0,-6,6,42,9,8,0,88,212,990,964.9,25.1,0.11,0.00875,0.000349,0.119,0.00474,1,0.149,0.268,0.0107,24.8,0.94,0.97,0.912,35,34,34,815
1995-05-13,1994,8,33,133,294.73,0.57,5,Dry,42,9,8,6,82,147,0.5,147.7,0.5,147.7,0,0,0,0,-6,6,42,9,8,0,88,207,990,964.9,25.1,0.108,0.00831,0.000331,0.117,0.00465,1,0.142,0.259,0.0103,24.9,0.938,0.97,0.91,33.8,32.8,32.8,787
1995-05-14,1994,8,33,134,290.08,0.58,5,Dry,42,9,8,6,82,147,0.51,143.1,0.49,143.1,0,0,0,0,-6,6,42,9,8,0,88,202,990,964.9,25.1,0.107,0.00791,0.000315,0.115,0.00457,1,0.136,0.25,0.00996,24.9,0.937,0.97,0.908,32.7,31.7,31.7,761
