date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-05-15,1994,8,33,135,285.43,0.58,5,Dry,42,9,8,6,82,147,0.52,138.4,0.48,138.4,0,0,0,0,-6,6,42,9,8,0,88,197,990,964.8,25.2,0.105,0.00752,0.000299,0.113,0.00448,1,0.129,0.242,0.00962,24.9,0.935,0.97,0.907,31.6,30.7,30.7,736
1995-05-16,1994,8,33,136,280.79,0.59,5,Dry,42,9,8,6,82,147,0.52,133.8,0.48,133.8,0,0,0,0,-6,6,42,9,8,0,88,193,990,964.8,25.2,0.104,0.00712,0.000283,0.111,0.0044,1,0.123,0.234,0.00929,24.9,0.933,0.97,0.905,30.5,29.6,29.6,711
1995-05-17,1994,8,33,137,277.23,0.6,5,Dry,42,9,8,6,82,147,0.53,130.2,0.47,130.2,0,0,0,0,-6,6,42,9,8,0,88,189,990,964.8,25.2,0.102,0.00682,0.000271,0.109,0.00433,1,0.118,0.227,0.00903,25,0.931,0.97,0.903,29.7,28.8,28.8,691
1995-05-18,1994,8,33,138,273.13,0.6,5,Dry,42,9,8,6,82,147,0.54,126.1,0.46,126.1,0,0,0,0,-6,6,42,9,8,0,88,185,990,964.8,25.2,0.101,0.00647,0.000257,0.107,0.00426,1,0.113,0.22,0.00873,25,0.929,0.97,0.902,28.7,27.9,27.9,669
1995-05-19,1994,8,33,139,269.03,0.61,5,Dry,42,9,8,6,82,147,0.55,122,0.45,122,0,0,0,0,-6,6,42,9,8,0,88,181,990,964.8,25.2,0.0994,0.00612,0.000243,0.106,0.00418,1,0.107,0.213,0.00844,25,0.927,0.97,0.899,27.8,26.9,26.9,646
1995-05-20,1994,8,34,140,264.93,0.62,5,Dry,42,9,8,6,82,147,0.56,117.9,0.45,117.9,0,0,0,0,-6,6,42,9,8,0,88,177,990,964.8,25.2,0.098,0.00577,0.000229,0.104,0.00411,1,0.102,0.205,0.00814,25,0.925,0.97,0.897,26.8,26,26,623
1995-05-21,1994,8,34,141,260.82,0.62,5,Dry,42,9,8,6,82,147,0.56,113.8,0.44,113.8,0,0,0,0,-6,6,42,9,8,0,88,173,990,964.7,25.3,0.0965,0.00542,0.000215,0.102,0.00404,1,0.0962,0.198,0.00784,25.1,0.922,0.97,0.894,25.8,25,25,600
1995-05-22,1994,8,34,142,256.72,0.63,5,Dry,42,9,8,6,82,147,0.57,109.7,0.43,109.7,0,0,0,0,-6,6,42,9,8,0,88,169,990,964.7,25.3,0.0951,0.00508,0.000201,0.1,0.00396,1,0.0906,0.191,0.00755,25.1,0.919,0.97,0.892,24.8,24.1,24.1,578
1995-05-23,1994,8,34,143,253.17,0.64,5,Dry,42,9,8,6,82,147,0.58,106.2,0.42,106.2,0,0,0,0,-6,6,42,9,8,0,88,165,990,964.7,25.3,0.0938,0.00477,0.000189,0.0986,0.0039,1,0.0858,0.184,0.00729,25.1,0.917,0.97,0.889,24,23.2,23.2,558
1995-05-24,1994,8,34,144,249.61,0.65,5,Dry,42,9,8,6,82,147,0.59,102.6,0.41,102.6,0,0,0,0,-6,6,42,9,8,0,88,162,990,964.7,25.3,0.0926,0.00447,0.000177,0.097,0.00384,1,0.081,0.178,0.00704,25.1,0.915,0.97,0.887,23.1,22.4,22.4,538
1995-05-25,1994,8,34,145,246.06,0.65,5,Dry,42,9,8,6,82,147,0.6,99.06,0.4,99.06,0,0,0,0,-6,6,42,9,8,0,88,158,990,964.7,25.3,0.0913,0.00417,0.000165,0.0955,0.00377,1,0.0762,0.172,0.00678,25.2,0.913,0.968,0.883,22.3,21.6,21.6,518
1995-05-26,1994,8,34,146,243.6,0.66,5,Dry,42,9,8,6,82,147,0.6,96.6,0.4,96.6,0,0,0,0,-6,6,42,9,8,0,88,156,990,964.7,25.3,0.0904,0.00396,0.000156,0.0944,0.00373,1,0.0729,0.167,0.0066,25.2,0.913,0.967,0.882,21.8,21,21,505
1995-05-27,1994,8,35,147,240.59,0.67,5,Dry,42,9,8,6,82,147,0.61,93.59,0.39,93.59,0,0,0,0,-6,6,42,9,8,0,88,153,990,964.6,25.4,0.0894,0.00371,0.000146,0.0931,0.00367,1,0.0688,0.162,0.00639,25.2,0.913,0.965,0.882,21.1,20.4,20.4,489
1995-05-28,1994,8,35,148,237.58,0.68,5,Dry,42,9,8,6,82,147,0.62,90.58,0.38,90.58,0,0,0,0,-6,6,42,9,8,0,88,150,990,964.6,25.4,0.0883,0.00345,0.000136,0.0918,0.00362,1,0.0648,0.157,0.00617,25.2,0.915,0.964,0.882,20.5,19.8,19.8,474
1995-05-29,1994,8,35,149,234.57,0.68,5,Dry,42,9,8,6,82,147,0.63,87.57,0.37,87.57,0,0,0,0,-6,6,42,9,8,0,88,147,990,964.6,25.4,0.0873,0.00319,0.000126,0.0905,0.00356,1,0.0607,0.151,0.00595,25.2,0.917,0.963,0.883,19.9,19.1,19.1,459
1995-05-30,1994,8,35,150,231.57,0.69,5,Dry,42,9,8,6,82,147,0.64,84.57,0.36,84.57,0,0,0,0,-6,6,42,9,8,0,88,144,990,964.6,25.4,0.0862,0.00294,0.000116,0.0891,0.00351,1,0.0567,0.146,0.00574,25.3,0.92,0.961,0.885,19.3,18.5,18.5,445
1995-05-31,1994,8,35,151,228.56,0.7,5,Dry,42,9,8,6,82,147,0.64,81.56,0.36,81.56,0,0,0,0,-6,6,42,9,8,0,88,141,990,964.6,25.4,0.0851,0.00268,0.000105,0.0878,0.00345,1,0.0526,0.14,0.00552,25.3,0.924,0.96,0.887,18.7,17.9,17.9,431
1995-06-01,1994,9,35,152,225.55,0.71,5,Dry,39,9,7,5,59,119,0.53,106.5,0.47,106.5,0,0,0,0,-5,5,39,9,7,0,64,162,990,964.6,25.4,0.0925,0.00481,0.000189,0.0974,0.00383,1,0.0863,0.184,0.00722,25.3,0.916,0.97,0.889,24.2,23.5,23.5,563
1995-06-02,1994,9,35,153,223.09,0.71,5,Dry,39,9,7,5,59,119,0.53,104.1,0.47,104.1,0,0,0,0,-5,5,39,9,7,0,64,159,990,964.5,25.5,0.0917,0.0046,0.000181,0.0963,0.00378,1,0.083,0.179,0.00704,25.3,0.914,0.97,0.887,23.6,22.9,22.9,549
1995-06-03,1994,9,36,154,220.63,0.72,5,Dry,39,9,7,5,59,119,0.54,101.6,0.46,101.6,0,0,0,0,-5,5,39,9,7,0,64,157,990,964.5,25.5,0.0908,0.00439,0.000172,0.0952,0.00374,1,0.0797,0.175,0.00687,25.3,0.912,0.969,0.885,23,22.3,22.3,535
1995-06-04,1994,9,36,155,218.17,0.73,5,Dry,39,9,7,5,59,119,0.55,99.17,0.46,99.17,0,0,0,0,-5,5,39,9,7,0,64,154,990,964.5,25.5,0.0899,0.00418,0.000164,0.0941,0.00369,1,0.0764,0.171,0.00669,25.3,0.912,0.968,0.883,22.5,21.7,21.7,522
1995-06-05,1994,9,36,156,215.71,0.74,5,Dry,39,9,7,5,59,119,0.55,96.71,0.45,96.71,0,0,0,0,-5,5,39,9,7,0,64,152,990,964.5,25.5,0.0891,0.00397,0.000156,0.093,0.00365,1,0.0731,0.166,0.00651,25.3,0.914,0.967,0.884,22,21.2,21.2,510
1995-06-06,1994,9,36,157,213.25,0.75,5,Dry,39,9,7,5,59,119,0.56,94.25,0.44,94.25,0,0,0,0,-5,5,39,9,7,0,64,149,990,964.5,25.5,0.0882,0.00376,0.000147,0.092,0.0036,1,0.0697,0.162,0.00634,25.4,0.917,0.966,0.886,21.5,20.8,20.8,498
1995-06-07,1994,9,36,158,211.88,0.75,5,Dry,39,9,7,5,59,119,0.56,92.88,0.44,92.88,0,0,0,0,-5,5,39,9,7,0,64,148,990,964.5,25.5,0.0877,0.00364,0.000143,0.0914,0.00358,1,0.0679,0.159,0.00624,25.4,0.919,0.966,0.887,21.2,20.5,20.5,492
1995-06-08,1994,9,36,159,209.97,0.76,5,Dry,39,9,7,5,59,119,0.57,90.97,0.43,90.97,0,0,0,0,-5,5,39,9,7,0,64,146,990,964.5,25.5,0.087,0.00348,0.000136,0.0905,0.00354,1,0.0653,0.156,0.0061,25.4,0.921,0.965,0.889,20.9,20.1,20.1,483
1995-06-09,1994,9,36,160,208.05,0.77,5,Dry,39,9,7,5,59,119,0.57,89.05,0.43,89.05,0,0,0,0,-5,5,39,9,7,0,64,144,990,964.4,25.6,0.0864,0.00332,0.00013,0.0897,0.00351,1,0.0627,0.152,0.00596,25.4,0.925,0.964,0.891,20.5,19.8,19.8,475
1995-06-10,1994,9,37,161,206.14,0.77,5,Dry,39,9,7,5,59,119,0.58,87.14,0.42,87.14,0,0,0,0,-5,5,39,9,7,0,64,142,990,964.4,25.6,0.0857,0.00316,0.000123,0.0889,0.00348,1,0.0601,0.149,0.00583,25.4,0,0,0,0,0,0,0
1995-06-11,1994,9,37,162,204.22,0.78,5,Dry,39,9,7,5,59,119,0.58,85.22,0.42,85.22,0,0,0,0,-5,5,39,9,7,0,64,140,990,964.4,25.6,0.085,0.00299,0.000117,0.088,0.00344,1,0.0575,0.146,0.00569,25.4,0,0,0,0,0,0,0
1995-06-12,1994,9,37,163,202.31,0.79,5,Dry,39,9,7,5,59,119,0.59,83.31,0.41,83.31,0,0,0,0,-5,5,39,9,7,0,64,138,990,964.4,25.6,0.0843,0.00283,0.000111,0.0872,0.00341,1,0.055,0.142,0.00556,25.4,0,0,0,0,0,0,0
1995-06-13,1994,9,37,164,200.39,0.79,5,Dry,39,9,7,5,59,119,0.59,81.39,0.41,81.39,0,0,0,0,-5,5,39,9,7,0,64,136,990,964.4,25.6,0.0837,0.00267,0.000104,0.0863,0.00337,1,0.0524,0.139,0.00542,25.5,0,0,0,0,0,0,0
1995-06-14,1994,9,37,165,198.48,0.8,5,Dry,39,9,7,5,59,119,0.6,79.48,0.4,79.48,0,0,0,0,-5,5,39,9,7,0,64,134,990,964.4,25.6,0.083,0.00251,0.0000979,0.0855,0.00334,1,0.0498,0.135,0.00529,25.5,0,0,0,0,0,0,0
1995-06-15,1994,9,37,166,196.57,0.8,5,Dry,39,9,7,5,59,119,0.6,77.57,0.4,77.57,0,0,0,0,-5,5,39,9,7,0,64,133,990,964.4,25.6,0.0823,0.00234,0.0000916,0.0847,0.00331,1,0.0472,0.132,0.00515,25.5,0,0,0,0,0,0,0
1995-06-16,1994,9,37,167,194.65,0.81,5,Dry,39,9,7,5,59,119,0.61,75.65,0.39,75.65,0,0,0,0,-5,5,39,9,7,0,64,131,990,964.4,25.6,0.0816,0.00218,0.0000852,0.0838,0.00328,1,0.0446,0.128,0.00502,25.5,0,0,0,0,0,0,0
1995-06-17,1994,9,38,168,192.74,0.82,5,Dry,39,9,7,5,59,119,0.62,73.74,0.38,73.74,0,0,0,0,-5,5,39,9,7,0,64,129,990,964.4,25.6,0.081,0.00202,0.0000789,0.083,0.00324,1,0.042,0.125,0.00489,25.5,0,0,0,0,0,0,0
1995-06-18,1994,9,38,169,190.82,0.82,5,Dry,39,9,7,5,59,119,0.62,71.82,0.38,71.82,0,0,0,0,-5,5,39,9,7,0,64,127,990,964.4,25.6,0.0803,0.00185,0.0000725,0.0821,0.00321,1,0.0395,0.122,0.00475,25.5,0,0,0,0,0,0,0
1995-06-19,1994,9,38,170,188.91,0.83,5,Dry,39,9,7,5,59,119,0.63,69.91,0.37,69.91,0,0,0,0,-5,5,39,9,7,0,64,125,990,964.4,25.6,0.0796,0.00169,0.0000662,0.0813,0.00318,1,0.0369,0.118,0.00462,25.5,0,0,0,0,0,0,0
1995-06-20,1994,9,38,171,187,0.83,5,Dry,39,9,7,5,59,119,0.64,68,0.36,68,0,0,0,0,-5,5,39,9,7,0,64,123,990,964.4,25.6,0.0789,0.00153,0.0000598,0.0805,0.00315,1,0.0343,0.115,0.00449,25.5,0,0,0,0,0,0,0
1995-06-21,1994,9,38,172,185.63,0.84,5,Dry,39,9,7,5,59,119,0.64,66.63,0.36,66.63,0,0,0,0,-5,5,39,9,7,0,64,122,990,964.4,25.6,0.0785,0.00141,0.0000553,0.0799,0.00312,1,0.0325,0.112,0.00439,25.5,0,0,0,0,0,0,0
1995-06-22,1994,9,38,173,184.26,0.84,5,Dry,39,9,7,5,59,119,0.65,65.26,0.35,65.26,0,0,0,0,-5,5,39,9,7,0,64,120,990,964.4,25.6,0.078,0.0013,0.0000507,0.0793,0.0031,1,0.0306,0.11,0.0043,25.5,0,0,0,0,0,0,0
1995-06-23,1994,9,38,174,182.89,0.85,5,Dry,39,9,7,5,59,119,0.65,63.89,0.35,63.89,0,0,0,0,-5,5,39,9,7,0,64,119,990,964.4,25.6,0.0775,0.00118,0.0000462,0.0787,0.00308,1,0.0288,0.107,0.0042,25.5,0,0,0,0,0,0,0
1995-06-24,1994,9,39,175,181.53,0.85,5,Dry,39,9,7,5,59,119,0.66,62.53,0.34,62.53,0,0,0,0,-5,5,39,9,7,0,64,118,990,964.4,25.6,0.077,0.00107,0.0000417,0.0781,0.00305,1,0.0269,0.105,0.00411,25.5,0,0,0,0,0,0,0
1995-06-25,1994,9,39,176,180.16,0.86,5,Dry,39,9,7,5,59,119,0.66,61.16,0.34,61.16,0,0,0,0,-5,5,39,9,7,0,64,116,990,964.4,25.6,0.0765,0.000949,0.0000371,0.0775,0.00303,1,0.0251,0.103,0.00401,25.5,0,0,0,0,0,0,0
1995-06-26,1994,9,39,177,178.79,0.86,5,Dry,39,9,7,5,59,119,0.67,59.79,0.33,59.79,0,0,0,0,-5,5,39,9,7,0,64,115,990,964.4,25.6,0.076,0.000832,0.0000326,0.0769,0.00301,1,0.0232,0.1,0.00392,25.5,0,0,0,0,0,0,0
1995-06-27,1994,9,39,178,177.43,0.86,5,Dry,39,9,7,5,59,119,0.67,58.43,0.33,58.43,0,0,0,0,-5,5,39,9,7,0,64,113,990,964.4,25.6,0.0756,0.000717,0.000028,0.0763,0.00298,1,0.0214,0.0977,0.00382,25.5,0,0,0,0,0,0,0
1995-06-28,1994,9,39,179,176.06,0.87,5,Dry,39,9,7,5,59,119,0.68,57.06,0.32,57.06,0,0,0,0,-5,5,39,9,7,0,64,112,990,964.4,25.6,0.0751,0.0006,0.0000235,0.0757,0.00296,1,0.0195,0.0952,0.00373,25.5,0,0,0,0,0,0,0
1995-06-29,1994,9,39,180,174.69,0.87,5,Dry,39,9,7,5,59,119,0.68,55.69,0.32,55.69,0,0,0,0,-5,5,39,9,7,0,64,111,990,964.5,25.5,0.0746,0.000484,0.0000189,0.0751,0.00294,1,0.0177,0.0928,0.00363,25.5,0,0,0,0,0,0,0
1995-06-30,1994,9,39,181,173.32,0.87,5,Dry,39,9,7,5,59,119,0.69,54.32,0.31,54.32,0,0,0,0,-5,5,39,9,7,0,64,109,990,964.5,25.5,0.0741,0.000367,0.0000144,0.0745,0.00292,1,0.0158,0.0903,0.00354,25.5,0,0,0,0,0,0,0
1995-07-01,1994,10,40,182,171.96,0.88,5,Dry,37,8,6,4,53,108,0.63,63.96,0.37,63.96,0,0,0,0,-4,4,37,8,6,0,57,115,990,964.5,25.5,0.0761,0.00119,0.0000465,0.0773,0.00303,1,0.0288,0.106,0.00416,25.4,0,0,0,0,0,0,0
1995-07-02,1994,10,40,183,170.59,0.88,5,Dry,37,8,6,4,53,108,0.63,62.59,0.37,62.59,0,0,0,0,-4,4,37,8,6,0,57,114,990,964.5,25.5,0.0756,0.00107,0.0000419,0.0767,0.003,1,0.027,0.104,0.00406,25.4,0,0,0,0,0,0,0
1995-07-03,1994,10,40,184,169.22,0.88,5,Dry,37,8,6,4,53,108,0.64,61.22,0.36,61.22,0,0,0,0,-4,4,37,8,6,0,57,112,990,964.5,25.5,0.0751,0.000954,0.0000373,0.0761,0.00298,1,0.0251,0.101,0.00396,25.4,0,0,0,0,0,0,0
1995-07-04,1994,10,40,185,167.86,0.89,5,Dry,37,8,6,4,53,108,0.64,59.86,0.36,59.86,0,0,0,0,-4,4,37,8,6,0,57,111,990,964.5,25.5,0.0747,0.000838,0.0000328,0.0755,0.00296,1,0.0233,0.0988,0.00387,25.4,0,0,0,0,0,0,0
1995-07-05,1994,10,40,186,166.49,0.89,5,Dry,37,8,6,4,53,108,0.65,58.49,0.35,58.49,0,0,0,0,-4,4,37,8,6,0,57,109,990,964.5,25.5,0.0742,0.000722,0.0000283,0.0749,0.00293,1,0.0215,0.0964,0.00377,25.4,0,0,0,0,0,0,0
1995-07-06,1994,10,40,187,165.12,0.89,5,Dry,37,8,6,4,53,108,0.65,57.12,0.35,57.12,0,0,0,0,-4,4,37,8,6,0,57,108,990,964.5,25.5,0.0737,0.000605,0.0000237,0.0743,0.00291,1,0.0196,0.0939,0.00368,25.4,0,0,0,0,0,0,0
1995-07-07,1994,10,40,188,163.75,0.9,5,Dry,37,8,6,4,53,108,0.66,55.75,0.34,55.75,0,0,0,0,-4,4,37,8,6,0,57,107,990,964.5,25.5,0.0732,0.000489,0.0000191,0.0737,0.00289,1,0.0178,0.0915,0.00358,25.4,0,0,0,0,0,0,0
1995-07-08,1994,10,41,189,162.39,0.9,5,Dry,37,8,6,4,53,108,0.67,54.39,0.34,54.39,0,0,0,0,-4,4,37,8,6,0,57,105,990,964.5,25.5,0.0727,0.000373,0.0000146,0.0731,0.00286,1,0.0159,0.089,0.00349,25.4,0,0,0,0,0,0,0
1995-07-09,1994,10,41,190,161.02,0.9,5,Dry,37,8,6,4,53,108,0.67,53.02,0.33,53.02,0,0,0,0,-4,4,37,8,6,0,57,104,990,964.5,25.5,0.0722,0.000257,0.0000101,0.0725,0.00284,1,0.0141,0.0866,0.00339,25.4,0,0,0,0,0,0,0
1995-07-10,1994,10,41,191,159.65,0.91,5,Dry,37,8,6,4,53,108,0.68,51.65,0.32,51.65,0,0,0,0,-4,4,37,8,6,0,57,103,990,964.5,25.5,0.0718,0.00014,0.0000055,0.0719,0.00282,1,0.0122,0.0841,0.0033,25.4,0,0,0,0,0,0,0
1995-07-11,1994,10,41,192,158.29,0.91,5,Dry,37,8,6,4,53,108,0.68,50.29,0.32,50.29,0,0,0,0,-4,4,37,8,6,0,57,101,990,964.5,25.5,0.0713,0.0000246,9.66e-7,0.0713,0.00279,1,0.0104,0.0817,0.0032,25.4,0,0,0,0,0,0,0
1995-07-12,1994,10,41,193,156.92,0.91,5,Dry,37,8,6,4,53,108,0.69,48.92,0.31,0,49,11,1,1,-3,39,48,9,7,1,92,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-13,1994,10,41,194,155.55,0.92,5,Dry,37,8,6,4,53,108,0.69,47.55,0.31,0,48,11,1,1,-3,38,48,9,7,1,91,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-14,1994,10,41,195,155.28,0.92,5,Dry,37,8,6,4,53,108,0.7,47.28,0.3,0,47,11,1,1,-3,37,48,9,7,1,90,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-15,1994,10,42,196,154.46,0.92,5,Dry,37,8,6,4,53,108,0.7,46.46,0.3,0,46,10,1,1,-3,37,47,9,7,1,90,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-16,1994,10,42,197,153.64,0.92,5,Dry,37,8,6,4,53,108,0.7,45.64,0.3,0,46,10,1,1,-3,37,47,9,7,1,90,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-17,1994,10,42,198,152.82,0.92,5,Dry,37,8,6,4,53,108,0.71,44.82,0.29,0,45,10,1,1,-3,36,47,9,7,1,89,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-18,1994,10,42,199,152,0.92,5,Dry,37,8,6,4,53,108,0.71,44,0.29,0,44,10,1,1,-3,35,47,9,7,1,88,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-19,1994,10,42,200,151.18,0.92,5,Dry,37,8,6,4,53,108,0.71,43.18,0.29,0,43,10,1,1,-3,34,47,9,7,1,87,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-20,1994,10,42,201,150.36,0.92,5,Dry,37,8,6,4,53,108,0.72,42.36,0.28,0,42,9,1,1,-3,34,46,9,7,1,87,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-21,1994,10,42,202,149.54,0.93,5,Dry,37,8,6,4,53,108,0.72,41.54,0.28,0,42,9,1,1,-3,34,46,9,7,1,87,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-22,1994,10,43,203,148.72,0.93,5,Dry,37,8,6,4,53,108,0.73,40.72,0.27,0,41,9,1,1,-3,33,46,9,7,1,86,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-23,1994,10,43,204,147.89,0.93,5,Dry,37,8,6,4,53,108,0.73,39.89,0.27,0,40,9,1,1,-3,32,46,9,7,1,85,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-24,1994,10,43,205,147.07,0.93,5,Dry,37,8,6,4,53,108,0.73,39.07,0.27,0,39,9,1,1,-3,31,46,9,7,1,84,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-25,1994,10,43,206,146.25,0.93,5,Dry,37,8,6,4,53,108,0.74,38.25,0.26,0,38,9,1,1,-3,30,46,9,7,1,83,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-26,1994,10,43,207,145.43,0.93,5,Dry,37,8,6,4,53,108,0.74,37.43,0.26,0,37,8,1,1,-3,30,45,9,7,1,83,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-27,1994,10,43,208,144.61,0.93,5,Dry,37,8,6,4,53,108,0.75,36.61,0.25,0,37,8,1,1,-3,30,45,9,7,1,83,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-28,1994,10,43,209,143.79,0.93,5,Dry,37,8,6,4,53,108,0.75,35.79,0.25,0,36,8,1,1,-3,29,45,9,7,1,82,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-29,1994,10,44,210,142.97,0.93,5,Dry,37,8,6,4,53,108,0.76,34.97,0.24,0,35,8,1,1,-3,28,45,9,7,1,81,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-30,1994,10,44,211,142.15,0.94,5,Dry,37,8,6,4,53,108,0.76,34.15,0.24,0,34,8,1,1,-3,27,45,9,7,1,80,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-31,1994,10,44,212,141.33,0.94,5,Dry,37,8,6,4,53,108,0.76,33.33,0.24,0,33,7,1,1,-3,27,44,9,7,1,80,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-01,1994,11,44,213,139.42,0.94,5,Dry,34,7,5,3,44,93,0.67,46.42,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-02,1994,11,44,214,138.05,0.94,5,Dry,34,7,5,3,44,93,0.67,45.05,0.33,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-03,1994,11,44,215,136.68,0.94,5,Dry,34,7,5,3,44,93,0.68,43.68,0.32,0,44,10,1,1,-2,34,44,8,6,1,78,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-04,1994,11,44,216,135.32,0.95,5,Dry,34,7,5,3,44,93,0.69,42.32,0.31,0,42,9,1,1,-2,33,43,8,6,1,77,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-05,1994,11,45,217,133.95,0.95,5,Dry,34,7,5,3,44,93,0.69,40.95,0.31,0,41,9,1,1,-2,32,43,8,6,1,76,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-06,1994,11,45,218,132.58,0.95,5,Dry,34,7,5,3,44,93,0.7,39.58,0.3,0,40,9,1,1,-2,31,43,8,6,1,75,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-07,1994,11,45,219,131.22,0.95,5,Dry,34,7,5,3,44,93,0.71,38.22,0.29,0,38,9,1,1,-2,29,43,8,6,1,73,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-08,1994,11,45,220,129.85,0.95,5,Dry,34,7,5,3,44,93,0.72,36.85,0.28,0,37,8,1,1,-2,29,42,8,6,1,73,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-09,1994,11,45,221,128.48,0.96,5,Dry,34,7,5,3,44,93,0.72,35.48,0.28,0,35,8,1,1,-2,27,42,8,6,1,71,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-10,1994,11,45,222,127.11,0.96,5,Dry,34,7,5,3,44,93,0.73,34.11,0.27,0,34,8,1,1,-2,26,42,8,6,1,70,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-11,1994,11,45,223,126.84,0.96,5,Dry,34,7,5,3,44,93,0.73,33.84,0.27,0,34,8,1,1,-2,26,42,8,6,1,70,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-12,1994,11,46,224,126.02,0.96,5,Dry,34,7,5,3,44,93,0.74,33.02,0.26,0,33,7,1,1,-2,26,41,8,6,1,70,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-13,1994,11,46,225,125.2,0.96,5,Dry,34,7,5,3,44,93,0.74,32.2,0.26,0,32,7,1,1,-2,25,41,8,6,1,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-14,1994,11,46,226,124.38,0.96,5,Dry,34,7,5,3,44,93,0.75,31.38,0.25,0,31,7,1,1,-2,24,41,8,6,1,68,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-15,1994,11,46,227,123.56,0.96,5,Dry,34,7,5,3,44,93,0.75,30.56,0.25,0,31,7,1,1,-2,24,41,8,6,1,68,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-16,1994,11,46,228,122.74,0.96,5,Dry,34,7,5,3,44,93,0.76,29.74,0.24,0,30,7,1,1,-2,23,41,8,6,1,67,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-17,1994,11,46,229,121.92,0.97,5,Dry,34,7,5,3,44,93,0.76,28.92,0.24,0,29,7,1,1,-2,22,41,8,6,1,66,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-18,1994,11,46,230,121.1,0.97,5,Dry,34,7,5,3,44,93,0.77,28.1,0.23,0,28,6,1,1,-2,22,40,8,6,1,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-19,1994,11,47,231,120.28,0.97,5,Dry,34,7,5,3,44,93,0.77,27.28,0.23,0,27,6,1,1,-2,21,40,8,6,1,65,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-20,1994,11,47,232,119.46,0.97,5,Dry,34,7,5,3,44,93,0.78,26.46,0.22,0,26,6,1,1,-2,20,40,8,6,1,64,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-21,1994,11,47,233,118.64,0.97,5,Dry,34,7,5,3,44,93,0.78,25.64,0.22,0,26,6,1,1,-2,20,40,8,6,1,64,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-22,1994,11,47,234,117.82,0.97,5,Dry,34,7,5,3,44,93,0.79,24.82,0.21,0,25,6,1,1,-2,19,40,8,6,1,63,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-23,1994,11,47,235,117,0.97,5,Dry,34,7,5,3,44,93,0.8,24,0.2,0,24,5,1,1,-2,19,39,8,6,1,63,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-24,1994,11,47,236,116.18,0.97,5,Dry,34,7,5,3,44,93,0.8,23.18,0.2,0,23,5,1,1,-2,18,39,8,6,1,62,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-25,1994,11,47,237,115.36,0.97,5,Dry,34,7,5,3,44,93,0.81,22.36,0.19,0,22,5,1,1,-2,17,39,8,6,1,61,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-26,1994,11,48,238,114.54,0.97,5,Dry,34,7,5,3,44,93,0.81,21.54,0.19,0,22,5,1,1,-2,17,39,8,6,1,61,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-27,1994,11,48,239,113.72,0.97,5,Dry,34,7,5,3,44,93,0.82,20.72,0.18,0,21,5,1,1,-2,16,39,8,6,1,60,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-28,1994,11,48,240,112.89,0.97,5,Dry,34,7,5,3,44,93,0.82,19.89,0.18,0,20,5,1,1,-2,15,39,8,6,1,59,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-29,1994,11,48,241,112.07,0.98,5,Dry,34,7,5,3,44,93,0.83,19.07,0.17,0,19,4,1,1,-2,15,38,8,6,1,59,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-30,1994,11,48,242,111.25,0.98,5,Dry,34,7,5,3,44,93,0.84,18.25,0.16,0,18,4,1,1,-2,14,38,8,6,1,58,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-31,1994,11,48,243,110.43,0.98,5,Dry,34,7,5,3,44,93,0.84,17.43,0.16,0,17,4,1,1,-2,13,38,8,6,1,57,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-01,1994,12,48,244,108.52,0.98,5,Dry,30,6,4,2,30,72,0.66,36.52,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-02,1994,12,49,245,107.15,0.98,5,Dry,30,6,4,2,30,72,0.67,35.15,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-03,1994,12,49,246,105.24,0.98,5,Dry,30,6,4,2,30,72,0.68,33.24,0.32,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-04,1994,12,49,247,103.32,0.98,5,Dry,30,6,4,2,30,72,0.7,31.32,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-05,1994,12,49,248,101.41,0.98,5,Dry,30,6,4,2,30,72,0.71,29.41,0.29,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-06,1994,12,49,249,99.5,0.99,5,Dry,30,6,4,2,30,72,0.72,27.5,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-07,1994,12,49,250,97.58,0.99,5,Dry,30,6,4,2,30,72,0.74,25.58,0.26,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-08,1994,12,49,251,96.22,0.99,5,Dry,30,6,4,2,30,72,0.75,24.22,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-09,1994,12,50,252,94.85,0.99,5,Dry,30,6,4,2,30,72,0.76,22.85,0.24,0,23,5,1,1,-1,17,35,7,5,1,47,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-10,1994,12,50,253,93.48,0.99,5,Dry,30,6,4,2,30,72,0.77,21.48,0.23,0,21,5,1,1,-1,15,35,7,5,1,45,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-11,1994,12,50,254,92.11,0.99,5,Dry,30,6,4,2,30,72,0.78,20.11,0.22,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-12,1994,12,50,255,90.75,0.99,5,Dry,30,6,4,2,30,72,0.79,18.75,0.21,0,19,4,1,1,-1,14,34,7,5,1,44,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-13,1994,12,50,256,89.38,0.99,5,Dry,30,6,4,2,30,72,0.81,17.38,0.19,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-14,1994,12,50,257,89.11,0.99,5,Dry,30,6,4,2,30,72,0.81,17.11,0.19,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-15,1994,12,50,258,88.29,0.99,5,Dry,30,6,4,2,30,72,0.81,16.29,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-16,1994,12,51,259,87.47,0.99,5,Dry,30,6,4,2,30,72,0.82,15.47,0.18,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-17,1994,12,51,260,86.64,0.99,5,Dry,30,6,4,2,30,72,0.83,14.64,0.17,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-18,1994,12,51,261,85.82,0.99,5,Dry,30,6,4,2,30,72,0.84,13.82,0.16,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-19,1994,12,51,262,85,0.99,5,Dry,30,6,4,2,30,72,0.85,13,0.15,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-20,1994,12,51,263,85.28,0.99,5,Dry,30,6,4,2,30,72,0.84,13.28,0.16,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-21,1994,12,51,264,86.1,0.99,5,Dry,30,6,4,2,30,72,0.84,14.1,0.16,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-22,1994,12,51,265,85.82,0.99,5,Dry,30,6,4,2,30,72,0.84,13.82,0.16,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-23,1994,12,52,266,85,0.99,5,Dry,30,6,4,2,30,72,0.85,13,0.15,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-24,1994,12,52,267,84.18,0.99,5,Dry,30,6,4,2,30,72,0.85,12.18,0.14,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-25,1994,12,52,268,83.36,0.99,5,Dry,30,6,4,2,30,72,0.86,11.36,0.14,0,11,2,0,0,-2,11,32,6,4,0,41,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-26,1994,12,52,269,82.54,0.99,5,Dry,30,6,4,2,30,72,0.87,10.54,0.13,0,11,2,0,0,-2,11,32,6,4,0,41,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-27,1994,12,52,270,81.72,0.99,5,Dry,30,6,4,2,30,72,0.88,9.72,0.12,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-28,1994,12,52,271,80.9,0.99,5,Dry,30,6,4,2,30,72,0.89,8.9,0.11,0,9,2,0,0,-2,9,32,6,4,0,39,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-29,1994,12,52,272,80.08,0.99,5,Dry,30,6,4,2,30,72,0.9,8.08,0.1,0,8,2,0,0,-2,8,32,6,4,0,38,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-30,1994,12,53,273,79.26,0.99,5,Dry,30,6,4,2,30,72,0.91,7.26,0.092,0,7,2,0,0,-2,7,32,6,4,0,37,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-01,1995,1,1,274,78.44,1,5,Dry,24,4,2,2,20,52,0.66,26.44,0.34,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-02,1995,1,1,275,77.62,1,5,Dry,24,4,2,2,20,52,0.67,25.62,0.33,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-03,1995,1,1,276,76.8,1,5,Dry,24,4,2,2,20,52,0.68,24.8,0.32,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-04,1995,1,1,277,75.98,1,5,Dry,24,4,2,2,20,52,0.68,23.98,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-05,1995,1,1,278,75.16,1,5,Dry,24,4,2,2,20,52,0.69,23.16,0.31,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-06,1995,1,1,279,74.34,1,5,Dry,24,4,2,2,20,52,0.7,22.34,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-07,1995,1,1,280,73.52,1,5,Dry,24,4,2,2,20,52,0.71,21.52,0.29,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-08,1995,1,2,281,73.25,1,5,Dry,24,4,2,2,20,52,0.71,21.25,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-09,1995,1,2,282,72.97,1,5,Dry,24,4,2,2,20,52,0.71,20.97,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-10,1995,1,2,283,72.15,1,5,Dry,24,4,2,2,20,52,0.72,20.15,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-11,1995,1,2,284,71.33,1,5,Dry,24,4,2,2,20,52,0.73,19.33,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-12,1995,1,2,285,70.51,1,5,Dry,24,4,2,2,20,52,0.74,18.51,0.26,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-13,1995,1,2,286,69.69,1,5,Dry,24,4,2,2,20,52,0.75,17.69,0.25,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-14,1995,1,2,287,69.16,1,5,Dry,24,4,2,2,20,52,0.75,17.16,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-15,1995,1,3,288,67.82,1,5,Dry,24,4,2,2,20,52,0.77,15.82,0.23,0,16,4,0,0,-2,14,28,4,2,0,34,34,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-16,1995,1,3,289,67.43,1,5,Dry,24,4,2,2,20,52,0.77,15.43,0.23,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-17,1995,1,3,290,67.23,1,5,Dry,24,4,2,2,20,52,0.77,15.23,0.23,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-18,1995,1,3,291,66.88,1,5,Dry,24,4,2,2,20,52,0.78,14.88,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-19,1995,1,3,292,66.7,1,5,Dry,24,4,2,2,20,52,0.78,14.7,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-20,1995,1,3,293,66.62,1,5,Dry,24,4,2,2,20,52,0.78,14.62,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-21,1995,1,3,294,66.58,1,5,Dry,24,4,2,2,20,52,0.78,14.58,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-22,1995,1,4,295,65.49,1,5,Dry,24,4,2,2,20,52,0.79,13.49,0.21,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-23,1995,1,4,296,68.41,1,5,Dry,24,4,2,2,20,52,0.76,16.41,0.24,0,16,4,0,0,-2,14,28,4,2,0,34,34,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-24,1995,1,4,297,69.61,1,5,Dry,24,4,2,2,20,52,0.75,17.61,0.25,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-25,1995,1,4,298,69.39,1,5,Dry,24,4,2,2,20,52,0.75,17.39,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-26,1995,1,4,299,70.38,1,5,Dry,24,4,2,2,20,52,0.74,18.38,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-27,1995,1,4,300,70.65,1,5,Dry,24,4,2,2,20,52,0.74,18.65,0.26,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-28,1995,1,4,301,69.83,1,5,Dry,24,4,2,2,20,52,0.74,17.83,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-29,1995,1,5,302,70.65,1,5,Dry,24,4,2,2,20,52,0.74,18.65,0.26,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-30,1995,1,5,303,72.02,1,5,Dry,24,4,2,2,20,52,0.72,20.02,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-31,1995,1,5,304,73.39,1,5,Dry,24,4,2,2,20,52,0.71,21.39,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-01,1995,2,5,305,73.66,1,5,Dry,23,4,2,2,19,50,0.68,23.66,0.32,0,24,5,1,1,-1,18,28,5,3,1,37,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-02,1995,2,5,306,74.48,1,5,Dry,23,4,2,2,19,50,0.67,24.48,0.33,0,24,5,1,1,-1,18,28,5,3,1,37,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-03,1995,2,5,307,75.3,1,5,Dry,23,4,2,2,19,50,0.66,25.3,0.34,0,25,6,1,1,-1,18,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-04,1995,2,5,308,75.58,1,5,Dry,23,4,2,2,19,50,0.66,25.58,0.34,0,26,6,1,1,-1,19,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-05,1995,2,6,309,75.85,1,5,Dry,23,4,2,2,19,50,0.66,25.85,0.34,0,26,6,1,1,-1,19,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-06,1995,2,6,310,76.12,1,5,Dry,23,4,2,2,19,50,0.66,26.12,0.34,0,26,6,1,1,-1,19,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-07,1995,2,6,311,76.4,1,5,Dry,23,4,2,2,19,50,0.65,26.4,0.35,0,26,6,1,1,-1,19,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-08,1995,2,6,312,75.58,1,5,Dry,23,4,2,2,19,50,0.66,25.58,0.34,0,26,6,1,1,-1,19,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-09,1995,2,6,313,76.4,1,5,Dry,23,4,2,2,19,50,0.65,26.4,0.35,0,26,6,1,1,-1,19,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-10,1995,2,6,314,76.67,1,5,Dry,23,4,2,2,19,50,0.65,26.67,0.35,0,27,6,1,1,-1,20,29,5,3,1,39,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-11,1995,2,6,315,76.94,1,5,Dry,23,4,2,2,19,50,0.65,26.94,0.35,0,27,6,1,1,-1,20,29,5,3,1,39,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-12,1995,2,7,316,77.22,1,5,Dry,23,4,2,2,19,50,0.65,27.22,0.35,0,27,6,1,1,-1,20,29,5,3,1,39,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-13,1995,2,7,317,79.68,0.99,5,Dry,23,4,2,2,19,50,0.63,29.68,0.37,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-14,1995,2,7,318,82.68,0.99,5,Dry,23,4,2,2,19,50,0.6,32.68,0.4,0,33,7,1,1,-1,25,30,5,3,1,44,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-15,1995,2,7,319,83.51,0.99,5,Dry,23,4,2,2,19,50,0.6,33.51,0.4,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-16,1995,2,7,320,83.78,0.99,5,Dry,23,4,2,2,19,50,0.6,33.78,0.4,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-17,1995,2,7,321,84.05,0.99,5,Dry,23,4,2,2,19,50,0.59,34.05,0.41,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-18,1995,2,7,322,88.15,0.99,5,Dry,23,4,2,2,19,50,0.57,38.15,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-19,1995,2,8,323,91.71,0.99,5,Dry,23,4,2,2,19,50,0.55,41.71,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-20,1995,2,8,324,95.26,0.99,5,Dry,23,4,2,2,19,50,0.53,45.26,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-21,1995,2,8,325,99.91,0.98,5,Dry,23,4,2,2,19,50,0.5,49.91,0.5,0,50,11,2,2,0,35,34,6,4,2,54,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-22,1995,2,8,326,101.83,0.98,5,Dry,23,4,2,2,19,50,0.49,51.83,0.51,51.83,0,0,0,0,-2,2,23,4,2,0,21,80.8,990,964.5,25.5,0.0708,0.000156,0.0000061,0.071,0.00278,1,0.0125,0.0835,0.00327,25.4,0,0,0,0,0,0,0
1995-11-23,1995,2,8,327,100.46,0.98,5,Dry,23,4,2,2,19,50,0.5,50.46,0.5,50.46,0,0,0,0,-2,2,23,4,2,0,21,79.5,990,964.5,25.5,0.0708,0.0000391,0.00000153,0.0709,0.00278,1,0.0106,0.0815,0.0032,25.4,0,0,0,0,0,0,0
1995-11-24,1995,2,8,328,99.09,0.99,5,Dry,23,4,2,2,19,50,0.51,49.09,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-25,1995,2,8,329,97.72,0.99,5,Dry,23,4,2,2,19,50,0.51,47.72,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-26,1995,2,9,330,97.45,0.99,5,Dry,23,4,2,2,19,50,0.51,47.45,0.49,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-27,1995,2,9,331,99.36,0.99,5,Dry,23,4,2,2,19,50,0.5,49.36,0.5,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-28,1995,2,9,332,101.28,0.98,5,Dry,23,4,2,2,19,50,0.49,51.28,0.51,51.28,0,0,0,0,-2,2,23,4,2,0,21,80.3,990,964.5,25.5,0.0708,0.000109,0.00000427,0.0709,0.00278,1,0.0117,0.0827,0.00324,25.4,0,0,0,0,0,0,0
1995-11-29,1995,2,9,333,104.29,0.98,5,Dry,23,4,2,2,19,50,0.48,54.29,0.52,54.29,0,0,0,0,-2,2,23,4,2,0,21,83.3,990,964.5,25.5,0.0708,0.000365,0.0000143,0.0712,0.00279,1,0.0158,0.087,0.00341,25.4,0,0,0,0,0,0,0
1995-11-30,1995,2,9,334,107.29,0.98,5,Dry,23,4,2,2,19,50,0.47,57.29,0.53,57.29,0,0,0,0,-2,2,23,4,2,0,21,86.3,990,964.5,25.5,0.0708,0.00062,0.0000243,0.0714,0.0028,1,0.0198,0.0913,0.00358,25.4,0,0,0,0,0,0,0
1995-12-01,1995,3,9,335,109.76,0.98,5,Dry,26,4,3,2,24,59,0.54,50.76,0.46,50.76,0,0,0,0,-2,2,26,4,3,0,26,83.8,990,964.5,25.5,0.0708,0.0000646,0.00000253,0.0709,0.00278,1,0.011,0.0819,0.00321,25.4,0,0,0,0,0,0,0
1995-12-02,1995,3,9,336,114.4,0.97,5,Dry,26,4,3,2,24,59,0.52,55.4,0.48,55.4,0,0,0,0,-2,2,26,4,3,0,26,88.4,990,964.5,25.5,0.0708,0.000459,0.000018,0.0713,0.0028,1,0.0173,0.0886,0.00347,25.4,0,0,0,0,0,0,0
1995-12-03,1995,3,10,337,119.05,0.97,5,Dry,26,4,3,2,24,59,0.5,60.05,0.5,60.05,0,0,0,0,-2,2,26,4,3,0,26,93,990,964.5,25.5,0.0708,0.000854,0.0000335,0.0717,0.00281,1,0.0236,0.0952,0.00374,25.4,0,0,0,0,0,0,0
1995-12-04,1995,3,10,338,122.61,0.96,5,Dry,26,4,3,2,24,59,0.48,63.61,0.52,63.61,0,0,0,0,-2,2,26,4,3,0,26,96.6,990,964.5,25.5,0.0708,0.00116,0.0000454,0.072,0.00282,1,0.0284,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,320
1995-12-05,1995,3,10,339,126.71,0.96,5,Dry,26,4,3,2,24,59,0.47,67.71,0.53,67.71,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0711,0.00151,0.000059,0.0726,0.00285,1,0.0339,0.106,0.00418,25.4,0.901,0.96,0.865,15.2,14.6,14.6,350
1995-12-06,1995,3,10,340,126.98,0.96,5,Dry,26,4,3,2,24,59,0.47,67.98,0.54,67.98,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0712,0.00153,0.0000599,0.0727,0.00285,1,0.0343,0.107,0.00419,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
1995-12-07,1995,3,10,341,125.07,0.96,5,Dry,26,4,3,2,24,59,0.47,66.07,0.53,66.07,0,0,0,0,-2,2,26,4,3,0,26,99.1,990,964.5,25.5,0.0708,0.00137,0.0000536,0.0722,0.00283,1,0.0317,0.104,0.00407,25.4,0.892,0.96,0.856,14.7,14.1,14.1,338
1995-12-08,1995,3,10,342,123.7,0.96,5,Dry,26,4,3,2,24,59,0.48,64.7,0.52,64.7,0,0,0,0,-2,2,26,4,3,0,26,97.7,990,964.5,25.5,0.0708,0.00125,0.000049,0.0721,0.00283,1,0.0298,0.102,0.004,25.4,0.884,0.96,0.849,14.2,13.7,13.7,328
1995-12-09,1995,3,10,343,122.33,0.97,5,Dry,26,4,3,2,24,59,0.48,63.33,0.52,63.33,0,0,0,0,-2,2,26,4,3,0,26,96.3,990,964.5,25.5,0.0708,0.00113,0.0000444,0.072,0.00282,1,0.028,0.1,0.00392,25.4,0,0,0,0,0,0,0
1995-12-10,1995,3,11,344,120.42,0.97,5,Dry,26,4,3,2,24,59,0.49,61.42,0.51,61.42,0,0,0,0,-2,2,26,4,3,0,26,94.4,990,964.5,25.5,0.0708,0.000971,0.0000381,0.0718,0.00282,1,0.0254,0.0972,0.00381,25.4,0,0,0,0,0,0,0
1995-12-11,1995,3,11,345,119.05,0.97,5,Dry,26,4,3,2,24,59,0.5,60.05,0.5,60.05,0,0,0,0,-2,2,26,4,3,0,26,93,990,964.5,25.5,0.0708,0.000854,0.0000335,0.0717,0.00281,1,0.0236,0.0952,0.00374,25.4,0,0,0,0,0,0,0
1995-12-12,1995,3,11,346,120.97,0.97,5,Dry,26,4,3,2,24,59,0.49,61.97,0.51,61.97,0,0,0,0,-2,2,26,4,3,0,26,95,990,964.5,25.5,0.0708,0.00102,0.0000399,0.0718,0.00282,1,0.0262,0.098,0.00384,25.4,0,0,0,0,0,0,0
1995-12-13,1995,3,11,347,124.52,0.96,5,Dry,26,4,3,2,24,59,0.47,65.52,0.53,65.52,0,0,0,0,-2,2,26,4,3,0,26,98.5,990,964.5,25.5,0.0708,0.00132,0.0000517,0.0721,0.00283,1,0.031,0.103,0.00404,25.4,0.888,0.96,0.853,14.5,13.9,13.9,334
1995-12-14,1995,3,11,348,126.43,0.96,5,Dry,26,4,3,2,24,59,0.47,67.43,0.53,67.43,0,0,0,0,-2,2,26,4,3,0,26,100,990,964.5,25.5,0.071,0.00148,0.0000581,0.0725,0.00284,1,0.0335,0.106,0.00416,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
1995-12-15,1995,3,11,349,124.52,0.96,5,Dry,26,4,3,2,24,59,0.47,65.52,0.53,65.52,0,0,0,0,-2,2,26,4,3,0,26,98.5,990,964.5,25.5,0.0708,0.00132,0.0000517,0.0721,0.00283,1,0.031,0.103,0.00404,25.4,0.888,0.96,0.853,14.5,13.9,13.9,334
1995-12-16,1995,3,11,350,122.06,0.97,5,Dry,26,4,3,2,24,59,0.48,63.06,0.52,63.06,0,0,0,0,-2,2,26,4,3,0,26,96.1,990,964.5,25.5,0.0708,0.00111,0.0000435,0.0719,0.00282,1,0.0276,0.0996,0.0039,25.4,0,0,0,0,0,0,0
1995-12-17,1995,3,12,351,121.79,0.97,5,Dry,26,4,3,2,24,59,0.48,62.79,0.52,62.79,0,0,0,0,-2,2,26,4,3,0,26,95.8,990,964.5,25.5,0.0708,0.00109,0.0000426,0.0719,0.00282,1,0.0273,0.0992,0.00389,25.4,0,0,0,0,0,0,0
1995-12-18,1995,3,12,352,123.15,0.96,5,Dry,26,4,3,2,24,59,0.48,64.15,0.52,64.15,0,0,0,0,-2,2,26,4,3,0,26,97.2,990,964.5,25.5,0.0708,0.0012,0.0000472,0.072,0.00282,1,0.0291,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,324
1995-12-19,1995,3,12,353,125.07,0.96,5,Dry,26,4,3,2,24,59,0.47,66.07,0.53,66.07,0,0,0,0,-2,2,26,4,3,0,26,99.1,990,964.5,25.5,0.0708,0.00137,0.0000536,0.0722,0.00283,1,0.0317,0.104,0.00407,25.4,0.892,0.96,0.856,14.7,14.1,14.1,338
1995-12-20,1995,3,12,354,123.15,0.96,5,Dry,26,4,3,2,24,59,0.48,64.15,0.52,64.15,0,0,0,0,-2,2,26,4,3,0,26,97.2,990,964.5,25.5,0.0708,0.0012,0.0000472,0.072,0.00282,1,0.0291,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,324
1995-12-21,1995,3,12,355,124.52,0.96,5,Dry,26,4,3,2,24,59,0.47,65.52,0.53,65.52,0,0,0,0,-2,2,26,4,3,0,26,98.5,990,964.5,25.5,0.0708,0.00132,0.0000517,0.0721,0.00283,1,0.031,0.103,0.00404,25.4,0.888,0.96,0.853,14.5,13.9,13.9,334
1995-12-22,1995,3,12,356,125.89,0.96,5,Dry,26,4,3,2,24,59,0.47,66.89,0.53,66.89,0,0,0,0,-2,2,26,4,3,0,26,99.9,990,964.5,25.5,0.0708,0.00144,0.0000563,0.0723,0.00283,1,0.0328,0.105,0.00412,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
1995-12-23,1995,3,12,357,124.52,0.96,5,Dry,26,4,3,2,24,59,0.47,65.52,0.53,65.52,0,0,0,0,-2,2,26,4,3,0,26,98.5,990,964.5,25.5,0.0708,0.00132,0.0000517,0.0721,0.00283,1,0.031,0.103,0.00404,25.4,0.888,0.96,0.853,14.5,13.9,13.9,334
1995-12-24,1995,3,13,358,126.43,0.96,5,Dry,26,4,3,2,24,59,0.47,67.43,0.53,67.43,0,0,0,0,-2,2,26,4,3,0,26,100,990,964.5,25.5,0.071,0.00148,0.0000581,0.0725,0.00284,1,0.0335,0.106,0.00416,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
1995-12-25,1995,3,13,359,127.8,0.96,5,Dry,26,4,3,2,24,59,0.46,68.8,0.54,68.8,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0715,0.0016,0.0000627,0.0731,0.00287,1,0.0354,0.108,0.00425,25.4,0.907,0.96,0.87,15.5,14.9,14.9,358
1995-12-26,1995,3,13,360,124.79,0.96,5,Dry,26,4,3,2,24,59,0.47,65.79,0.53,65.79,0,0,0,0,-2,2,26,4,3,0,26,98.8,990,964.5,25.5,0.0708,0.00134,0.0000526,0.0722,0.00283,1,0.0313,0.103,0.00406,25.4,0.89,0.96,0.854,14.6,14,14,336
1995-12-27,1995,3,13,361,123.43,0.96,5,Dry,26,4,3,2,24,59,0.48,64.43,0.52,64.43,0,0,0,0,-2,2,26,4,3,0,26,97.4,990,964.5,25.5,0.0708,0.00123,0.0000481,0.0721,0.00283,1,0.0295,0.102,0.00398,25.4,0.882,0.96,0.847,14.2,13.6,13.6,326
1995-12-28,1995,3,13,362,121.51,0.97,5,Dry,26,4,3,2,24,59,0.49,62.51,0.51,62.51,0,0,0,0,-2,2,26,4,3,0,26,95.5,990,964.5,25.5,0.0708,0.00106,0.0000417,0.0719,0.00282,1,0.0269,0.0988,0.00387,25.4,0,0,0,0,0,0,0
1995-12-29,1995,3,13,363,120.69,0.97,5,Dry,26,4,3,2,24,59,0.49,61.69,0.51,61.69,0,0,0,0,-2,2,26,4,3,0,26,94.7,990,964.5,25.5,0.0708,0.000994,0.000039,0.0718,0.00282,1,0.0258,0.0976,0.00383,25.4,0,0,0,0,0,0,0
1995-12-30,1995,3,13,364,121.51,0.97,5,Dry,26,4,3,2,24,59,0.49,62.51,0.51,62.51,0,0,0,0,-2,2,26,4,3,0,26,95.5,990,964.5,25.5,0.0708,0.00106,0.0000417,0.0719,0.00282,1,0.0269,0.0988,0.00387,25.4,0,0,0,0,0,0,0
1995-12-31,1995,3,14,365,122.33,0.97,5,Dry,26,4,3,2,24,59,0.48,63.33,0.52,63.33,0,0,0,0,-2,2,26,4,3,0,26,96.3,990,964.5,25.5,0.0708,0.00113,0.0000444,0.072,0.00282,1,0.028,0.1,0.00392,25.4,0,0,0,0,0,0,0
1996-01-01,1995,4,14,1,123.15,0.96,5,Dry,29,5,4,2,33,73,0.59,50.15,0.41,50.15,0,0,0,0,-2,2,29,5,4,0,35,88.2,990,964.5,25.5,0.0708,0.0000127,5e-7,0.0708,0.00278,1,0.0102,0.081,0.00318,25.4,0,0,0,0,0,0,0
1996-01-02,1995,4,14,2,122.33,0.97,5,Dry,29,5,4,2,33,73,0.6,49.33,0.4,0,49,11,1,1,-1,37,40,6,5,1,70,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-03,1995,4,14,3,122.06,0.97,5,Dry,29,5,4,2,33,73,0.6,49.06,0.4,0,49,11,1,1,-1,37,40,6,5,1,70,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-04,1995,4,14,4,124.52,0.96,5,Dry,29,5,4,2,33,73,0.59,51.52,0.41,51.52,0,0,0,0,-2,2,29,5,4,0,35,89.5,990,964.5,25.5,0.0708,0.000129,0.00000507,0.071,0.00278,1,0.0121,0.083,0.00326,25.4,0,0,0,0,0,0,0
1996-01-05,1995,4,14,5,129.17,0.96,5,Dry,29,5,4,2,33,73,0.56,56.17,0.43,56.17,0,0,0,0,-2,2,29,5,4,0,35,94.2,990,964.5,25.5,0.0708,0.000524,0.0000206,0.0713,0.0028,1,0.0183,0.0897,0.00352,25.4,0,0,0,0,0,0,0
1996-01-06,1995,4,14,6,130.54,0.95,5,Dry,29,5,4,2,33,73,0.56,57.54,0.44,57.54,0,0,0,0,-2,2,29,5,4,0,35,95.5,990,964.5,25.5,0.0708,0.000641,0.0000251,0.0715,0.0028,1,0.0202,0.0916,0.00359,25.4,0,0,0,0,0,0,0
1996-01-07,1995,4,15,7,131.9,0.95,5,Dry,29,5,4,2,33,73,0.55,58.9,0.45,58.9,0,0,0,0,-2,2,29,5,4,0,35,96.9,990,964.5,25.5,0.0708,0.000756,0.0000297,0.0716,0.00281,1,0.022,0.0936,0.00367,25.4,0,0,0,0,0,0,0
1996-01-08,1995,4,15,8,133.27,0.95,5,Dry,29,5,4,2,33,73,0.55,60.27,0.45,60.27,0,0,0,0,-2,2,29,5,4,0,35,98.3,990,964.5,25.5,0.0708,0.000873,0.0000342,0.0717,0.00281,1,0.0239,0.0956,0.00375,25.4,0,0,0,0,0,0,0
1996-01-09,1995,4,15,9,134.09,0.95,5,Dry,29,5,4,2,33,73,0.54,61.09,0.46,61.09,0,0,0,0,-2,2,29,5,4,0,35,99.1,990,964.5,25.5,0.0708,0.000943,0.000037,0.0718,0.00281,1,0.025,0.0967,0.00379,25.4,0,0,0,0,0,0,0
1996-01-10,1995,4,15,10,137.1,0.94,5,Dry,29,5,4,2,33,73,0.53,64.1,0.47,64.1,0,0,0,0,-2,2,29,5,4,0,35,102,990,964.5,25.5,0.0716,0.0012,0.000047,0.0728,0.00285,1,0.029,0.102,0.00399,25.4,0.88,0.96,0.845,14.1,13.5,13.5,324
1996-01-11,1995,4,15,11,142.29,0.94,5,Dry,29,5,4,2,33,73,0.51,69.29,0.49,69.29,0,0,0,0,-2,2,29,5,4,0,35,107,990,964.5,25.5,0.0734,0.00164,0.0000643,0.075,0.00294,1,0.036,0.111,0.00436,25.4,0.909,0.96,0.873,15.7,15.1,15.1,361
1996-01-12,1995,4,15,12,146.4,0.93,5,Dry,29,5,4,2,33,73,0.5,73.4,0.5,73.4,0,0,0,0,-2,2,29,5,4,0,35,111,990,964.5,25.5,0.0748,0.00199,0.000078,0.0768,0.00301,1,0.0416,0.118,0.00464,25.4,0.932,0.96,0.894,17,16.3,16.3,392
