date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-01-13,1995,4,15,13,149.95,0.92,5,Dry,29,5,4,2,33,73,0.49,76.95,0.51,76.95,0,0,0,0,-2,2,29,5,4,0,35,115,990,964.5,25.5,0.0761,0.00229,0.0000898,0.0784,0.00307,1,0.0464,0.125,0.00489,25.4,0.937,0.96,0.9,18,17.2,17.2,414
1996-01-14,1995,4,16,14,154.6,0.92,5,Dry,29,5,4,2,33,73,0.47,81.6,0.53,81.6,0,0,0,0,-2,2,29,5,4,0,35,120,990,964.5,25.5,0.0777,0.00269,0.000105,0.0804,0.00315,1,0.0527,0.133,0.00522,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
1996-01-15,1995,4,16,15,159.25,0.91,5,Dry,29,5,4,2,33,73,0.46,86.25,0.54,86.25,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0794,0.00308,0.000121,0.0825,0.00323,1,0.0589,0.141,0.00554,25.4,0.927,0.963,0.892,19.9,19.2,19.2,460
1996-01-16,1995,4,16,16,162.8,0.9,5,Dry,29,5,4,2,33,73,0.45,89.8,0.55,89.8,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0806,0.00338,0.000133,0.084,0.00329,1,0.0637,0.148,0.00579,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
1996-01-17,1995,4,16,17,166.9,0.89,5,Dry,29,5,4,2,33,73,0.44,93.9,0.56,93.9,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.0821,0.00373,0.000146,0.0858,0.00336,1,0.0693,0.155,0.00607,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
1996-01-18,1995,4,16,18,168.82,0.88,5,Dry,29,5,4,2,33,73,0.43,95.82,0.57,95.82,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.0828,0.00389,0.000153,0.0867,0.00339,1,0.0719,0.159,0.00621,25.4,0.916,0.967,0.885,21.8,21.1,21.1,507
1996-01-19,1995,4,16,19,166.9,0.89,5,Dry,29,5,4,2,33,73,0.44,93.9,0.56,93.9,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.0821,0.00373,0.000146,0.0858,0.00336,1,0.0693,0.155,0.00607,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
1996-01-20,1995,4,16,20,166.63,0.89,5,Dry,29,5,4,2,33,73,0.44,93.63,0.56,93.63,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.082,0.00371,0.000145,0.0857,0.00336,1,0.0689,0.155,0.00605,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
1996-01-21,1995,4,17,21,165.81,0.89,5,Dry,29,5,4,2,33,73,0.44,92.81,0.56,92.81,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0817,0.00364,0.000143,0.0853,0.00334,1,0.0678,0.153,0.006,25.4,0.919,0.966,0.888,21.2,20.5,20.5,492
1996-01-22,1995,4,17,22,167.72,0.89,5,Dry,29,5,4,2,33,73,0.43,94.72,0.56,94.72,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0824,0.0038,0.000149,0.0862,0.00337,1,0.0704,0.157,0.00613,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
1996-01-23,1995,4,17,23,170.18,0.88,5,Dry,29,5,4,2,33,73,0.43,97.18,0.57,97.18,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.0832,0.00401,0.000157,0.0873,0.00342,1,0.0737,0.161,0.0063,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
1996-01-24,1995,4,17,24,173.74,0.87,5,Dry,29,5,4,2,33,73,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0845,0.00431,0.000169,0.0888,0.00348,1,0.0785,0.167,0.00655,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
1996-01-25,1995,4,17,25,177.84,0.86,5,Dry,29,5,4,2,33,73,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0859,0.00466,0.000182,0.0906,0.00355,1,0.084,0.175,0.00683,25.4,0.914,0.97,0.887,23.9,23.1,23.1,555
1996-01-26,1995,4,17,26,179.76,0.86,5,Dry,29,5,4,2,33,73,0.41,106.8,0.59,106.8,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000189,0.0914,0.00358,1,0.0866,0.178,0.00697,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
1996-01-27,1995,4,17,27,184.4,0.84,5,Dry,29,5,4,2,33,73,0.4,111.4,0.6,111.4,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0883,0.00522,0.000204,0.0935,0.00366,1,0.0929,0.186,0.00729,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1996-01-28,1995,4,18,28,190.15,0.82,5,Dry,29,5,4,2,33,73,0.38,117.2,0.62,117.2,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0903,0.00571,0.000223,0.096,0.00375,1,0.101,0.197,0.00769,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
1996-01-29,1995,4,18,29,197.53,0.8,5,Dry,29,5,4,2,33,73,0.37,124.5,0.63,124.5,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0929,0.00634,0.000248,0.0992,0.00388,1,0.111,0.21,0.0082,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
1996-01-30,1995,4,18,30,205.46,0.78,5,Dry,29,5,4,2,33,73,0.35,132.5,0.65,132.5,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0957,0.00701,0.000274,0.103,0.00402,1,0.121,0.224,0.00876,25.3,0.931,0.97,0.903,30.7,29.7,29.7,714
1996-01-31,1995,4,18,31,212.29,0.75,5,Dry,29,5,4,2,33,73,0.34,139.3,0.66,139.3,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0981,0.00759,0.000297,0.106,0.00414,1,0.131,0.236,0.00925,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
1996-02-01,1995,5,18,32,219.13,0.73,5,Dry,31,6,4,3,41,85,0.39,134.1,0.61,134.1,0,0,0,0,-3,3,31,6,4,0,44,175,990,964.5,25.5,0.0973,0.00715,0.000281,0.104,0.0041,1,0.124,0.228,0.00895,25.3,0.932,0.97,0.904,31,30,30,721
1996-02-02,1995,5,18,33,227.06,0.7,5,Dry,31,6,4,3,41,85,0.37,142.1,0.63,142.1,0,0,0,0,-3,3,31,6,4,0,44,183,990,964.6,25.4,0.1,0.00783,0.000308,0.108,0.00424,1,0.134,0.242,0.00952,25.2,0.936,0.97,0.907,32.8,31.9,31.9,765
1996-02-03,1995,5,18,34,234.44,0.68,5,Dry,31,6,4,3,41,85,0.36,149.4,0.64,149.4,0,0,0,0,-3,3,31,6,4,0,44,190,990,964.6,25.4,0.103,0.00845,0.000333,0.111,0.00438,1,0.144,0.255,0.0101,25.1,0.939,0.97,0.911,34.6,33.5,33.5,805
1996-02-04,1995,5,19,35,240.18,0.67,5,Dry,31,6,4,3,41,85,0.35,155.2,0.65,155.2,0,0,0,0,-3,3,31,6,4,0,44,196,990,964.6,25.4,0.105,0.00894,0.000353,0.114,0.00448,1,0.152,0.266,0.0105,25.1,0.941,0.97,0.912,35.9,34.8,34.8,836
1996-02-05,1995,5,19,36,244.29,0.66,5,Dry,31,6,4,3,41,85,0.35,159.3,0.65,159.3,0,0,0,0,-3,3,31,6,4,0,44,200,990,964.7,25.3,0.106,0.00929,0.000367,0.116,0.00456,1,0.158,0.273,0.0108,25.1,0.942,0.97,0.914,36.9,35.8,35.8,858
1996-02-06,1995,5,19,37,248.39,0.65,5,Dry,31,6,4,3,41,85,0.34,163.4,0.66,163.4,0,0,0,0,-3,3,31,6,4,0,44,204,990,964.7,25.3,0.108,0.00964,0.000381,0.117,0.00463,1,0.163,0.28,0.0111,25,0.943,0.971,0.916,37.8,36.7,36.7,882
1996-02-07,1995,5,19,38,250.85,0.64,5,Dry,31,6,4,3,41,85,0.34,165.8,0.66,165.8,0,0,0,0,-3,3,31,6,4,0,44,207,990,964.7,25.3,0.109,0.00985,0.000389,0.118,0.00468,1,0.166,0.285,0.0113,25,0.944,0.973,0.918,38.4,37.4,37.4,896
1996-02-08,1995,5,19,39,253.86,0.64,5,Dry,31,6,4,3,41,85,0.34,168.9,0.67,168.9,0,0,0,0,-3,3,31,6,4,0,44,210,990,964.7,25.3,0.11,0.0101,0.0004,0.12,0.00473,1,0.17,0.29,0.0115,25,0.945,0.974,0.92,39.1,38.1,38.1,914
1996-02-09,1995,5,19,40,258.51,0.63,5,Dry,31,6,4,3,41,85,0.33,173.5,0.67,173.5,0,0,0,0,-3,3,31,6,4,0,44,215,990,964.7,25.3,0.111,0.0105,0.000416,0.122,0.00482,1,0.177,0.298,0.0118,25,0.946,0.976,0.924,40.2,39.3,39.3,942
1996-02-10,1995,5,19,41,261.51,0.62,5,Dry,31,6,4,3,41,85,0.33,176.5,0.68,176.5,0,0,0,0,-3,3,31,6,4,0,44,218,990,964.7,25.3,0.112,0.0108,0.000426,0.123,0.00487,1,0.181,0.304,0.012,25,0.947,0.978,0.926,40.9,40,40,960
1996-02-11,1995,5,20,42,264.52,0.62,5,Dry,31,6,4,3,41,85,0.32,179.5,0.68,179.5,0,0,0,0,-3,3,31,6,4,0,44,221,990,964.8,25.2,0.113,0.011,0.000436,0.124,0.00493,1,0.185,0.309,0.0123,24.9,0.948,0.98,0.929,41.6,40.8,40.8,979
1996-02-12,1995,5,20,43,265.89,0.61,5,Dry,31,6,4,3,41,85,0.32,180.9,0.68,180.9,0,0,0,0,-3,3,31,6,4,0,44,222,990,964.8,25.2,0.114,0.0111,0.000441,0.125,0.00495,1,0.187,0.312,0.0124,24.9,0.949,0.98,0.93,41.9,41.1,41.1,987
1996-02-13,1995,5,20,44,265.07,0.62,5,Dry,31,6,4,3,41,85,0.32,180.1,0.68,180.1,0,0,0,0,-3,3,31,6,4,0,44,221,990,964.8,25.2,0.114,0.0111,0.000438,0.125,0.00494,1,0.186,0.31,0.0123,24.9,0.948,0.98,0.929,41.8,40.9,40.9,982
1996-02-14,1995,5,20,45,266.98,0.61,5,Dry,31,6,4,3,41,85,0.32,182,0.68,182,0,0,0,0,-3,3,31,6,4,0,44,223,990,964.8,25.2,0.114,0.0112,0.000445,0.125,0.00497,1,0.188,0.314,0.0124,24.9,0.949,0.98,0.93,42.2,41.4,41.4,993
1996-02-15,1995,5,20,46,269.99,0.61,5,Dry,31,6,4,3,41,85,0.32,185,0.69,185,0,0,0,0,-3,3,31,6,4,0,44,226,990,964.8,25.2,0.115,0.0115,0.000455,0.127,0.00503,1,0.192,0.319,0.0126,24.9,0.95,0.98,0.931,42.9,42.1,42.1,1010
1996-02-16,1995,5,20,47,273,0.6,5,Dry,31,6,4,3,41,85,0.31,188,0.69,188,0,0,0,0,-3,3,31,6,4,0,44,229,990,964.8,25.2,0.116,0.0117,0.000465,0.128,0.00508,1,0.196,0.324,0.0129,24.9,0.951,0.98,0.932,43.6,42.8,42.8,1030
1996-02-17,1995,5,20,48,276.01,0.6,5,Dry,31,6,4,3,41,85,0.31,191,0.69,191,0,0,0,0,-3,3,31,6,4,0,44,232,990,964.8,25.2,0.117,0.012,0.000476,0.129,0.00514,1,0.2,0.33,0.0131,24.9,0.952,0.98,0.933,44.3,43.5,43.5,1040
1996-02-18,1995,5,21,49,277.92,0.6,5,Dry,31,6,4,3,41,85,0.31,192.9,0.69,192.9,0,0,0,0,-3,3,31,6,4,0,44,234,990,964.8,25.2,0.118,0.0121,0.000482,0.13,0.00517,1,0.203,0.333,0.0132,24.9,0.953,0.98,0.933,44.8,43.9,43.9,1050
1996-02-19,1995,5,21,50,277.65,0.6,5,Dry,31,6,4,3,41,85,0.31,192.7,0.69,192.7,0,0,0,0,-3,3,31,6,4,0,44,234,990,964.8,25.2,0.118,0.0121,0.000481,0.13,0.00517,1,0.203,0.333,0.0132,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
1996-02-20,1995,5,21,51,279.56,0.59,5,Dry,31,6,4,3,41,85,0.3,194.6,0.7,194.6,0,0,0,0,-3,3,31,6,4,0,44,236,990,964.8,25.2,0.119,0.0123,0.000488,0.131,0.0052,1,0.205,0.336,0.0133,24.8,0.953,0.98,0.934,45.2,44.3,44.3,1060
1996-02-21,1995,5,21,52,284.21,0.59,5,Dry,31,6,4,3,41,85,0.3,199.2,0.7,199.2,0,0,0,0,-3,3,31,6,4,0,44,240,990,964.8,25.2,0.12,0.0127,0.000504,0.133,0.00529,1,0.211,0.344,0.0137,24.8,0.954,0.98,0.935,46.3,45.4,45.4,1090
1996-02-22,1995,5,21,53,287.76,0.58,5,Dry,31,6,4,3,41,85,0.29,202.8,0.7,202.8,0,0,0,0,-3,3,31,6,4,0,44,244,990,964.9,25.1,0.122,0.013,0.000516,0.135,0.00535,1,0.216,0.351,0.0139,24.8,0.955,0.98,0.936,47.1,46.2,46.2,1110
1996-02-23,1995,5,21,54,290.77,0.58,5,Dry,31,6,4,3,41,85,0.29,205.8,0.71,205.8,0,0,0,0,-3,3,31,6,4,0,44,247,990,964.9,25.1,0.123,0.0132,0.000527,0.136,0.0054,1,0.22,0.356,0.0142,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
1996-02-24,1995,5,21,55,295.97,0.57,5,Dry,31,6,4,3,41,85,0.29,211,0.71,211,0,0,0,0,-3,3,31,6,4,0,44,252,990,964.9,25.1,0.124,0.0137,0.000545,0.138,0.0055,1,0.227,0.365,0.0146,24.8,0.957,0.98,0.938,49,48,48,1150
1996-02-25,1995,5,22,56,302.8,0.56,5,Dry,31,6,4,3,41,85,0.28,217.8,0.72,217.8,0,0,0,0,-3,3,31,6,4,0,44,259,990,964.9,25.1,0.127,0.0143,0.000569,0.141,0.00563,1,0.237,0.378,0.0151,24.7,0.958,0.98,0.939,50.6,48.2,48.2,1160
1996-02-26,1995,5,22,57,310.73,0.55,5,Dry,31,6,4,3,41,85,0.27,225.7,0.73,225.7,0,0,0,0,-3,3,31,6,4,0,44,267,990,965,25,0.13,0.0149,0.000596,0.145,0.00577,1,0.247,0.392,0.0156,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
1996-02-27,1995,5,22,58,318.66,0.54,5,Dry,31,6,4,3,41,85,0.27,233.7,0.73,233.7,0,0,0,0,-3,3,31,6,4,0,44,275,990,965,25,0.132,0.0156,0.000624,0.148,0.00592,2,0.1,0.248,0.00993,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
1996-02-28,1995,5,22,59,327.14,0.53,5,Dry,31,6,4,3,41,85,0.26,242.1,0.74,242.1,0,0,0,0,-3,3,31,6,4,0,44,283,990,965,25,0.135,0.0163,0.000654,0.152,0.00608,2,0.106,0.258,0.0103,24.7,0.927,0.97,0.899,27.2,26.4,52.7,1270
1996-02-29,1995,5,22,60,336.71,0.52,5,Dry,31,6,4,3,41,85,0.25,251.7,0.75,251.7,0,0,0,0,-3,3,31,6,4,0,44,293,990,965.1,24.9,0.139,0.0178,0.000715,0.157,0.00629,2,0.112,0.269,0.0108,24.6,0.93,0.97,0.902,28.3,27.4,54.9,1320
1996-03-01,1995,6,22,61,347.37,0.51,5,Dry,36,8,6,4,53,107,0.31,240.4,0.69,240.4,0,0,0,0,-4,4,36,8,6,0,57,290,990,965.1,24.9,0.138,0.0162,0.000651,0.154,0.0062,2,0.105,0.259,0.0104,24.6,0.926,0.97,0.899,26.9,26.1,52.1,1250
1996-03-02,1995,6,22,62,356.94,0.5,5,Dry,36,8,6,4,53,107,0.3,249.9,0.7,249.9,0,0,0,0,-4,4,36,8,6,0,57,300,990,965.2,24.8,0.141,0.017,0.000685,0.158,0.00638,2,0.111,0.27,0.0109,24.5,0.929,0.97,0.902,28,27.1,54.2,1300
1996-03-03,1995,6,23,63,364.87,0.49,5,Dry,36,8,6,4,53,107,0.29,257.9,0.71,257.9,0,0,0,0,-4,4,36,8,6,0,57,308,990,965.2,24.8,0.144,0.0207,0.000836,0.165,0.00666,2,0.117,0.281,0.0114,24.5,0.931,0.97,0.903,28.8,28,56,1340
1996-03-04,1995,6,23,64,372.8,0.48,5,Dry,36,8,6,4,53,107,0.29,265.8,0.71,265.8,0,0,0,0,-4,4,36,8,6,0,57,316,990,965.3,24.7,0.147,0.0245,0.000989,0.171,0.00693,2,0.122,0.293,0.0119,24.4,0.933,0.97,0.905,29.7,28.8,57.7,1380
1996-03-05,1995,6,23,65,383.47,0.47,5,Dry,36,8,6,4,53,107,0.28,276.5,0.72,276.5,0,0,0,0,-4,4,36,8,6,0,57,326,990,965.3,24.7,0.151,0.0295,0.00119,0.18,0.0073,2,0.129,0.309,0.0125,24.4,0.935,0.97,0.907,30.9,30,60,1440
1996-03-06,1995,6,23,66,394.68,0.46,5,Dry,36,8,6,4,53,107,0.27,287.7,0.73,287.7,0,0,0,0,-4,4,36,8,6,0,57,338,990,965.4,24.6,0.155,0.0348,0.00141,0.189,0.00769,2,0.137,0.326,0.0132,24.3,0.938,0.97,0.91,32.1,31.2,62.4,1500
1996-03-07,1995,6,23,67,404.25,0.45,5,Dry,36,8,6,4,53,107,0.27,297.3,0.73,297.3,0,0,0,0,-4,4,36,8,6,0,57,347,990,965.4,24.6,0.158,0.0393,0.0016,0.197,0.00803,2,0.143,0.341,0.0139,24.2,0.94,0.97,0.912,33.2,32.2,64.4,1550
1996-03-08,1995,6,23,68,411.08,0.45,5,Dry,36,8,6,4,53,107,0.26,304.1,0.74,304.1,0,0,0,0,-4,4,36,8,6,0,57,354,990,965.4,24.6,0.16,0.0425,0.00173,0.203,0.00827,2,0.148,0.351,0.0143,24.2,0.941,0.97,0.913,34,32.9,65.9,1580
1996-03-09,1995,6,23,69,420.65,0.44,5,Dry,36,8,6,4,53,107,0.25,313.6,0.75,313.6,0,0,0,0,-4,4,36,8,6,0,57,364,990,965.5,24.5,0.164,0.047,0.00192,0.211,0.00861,2,0.154,0.365,0.0149,24.1,0.943,0.97,0.914,35,34,67.9,1630
1996-03-10,1995,6,24,70,431.32,0.43,5,Dry,36,8,6,4,53,107,0.25,324.3,0.75,324.3,0,0,0,0,-4,4,36,8,6,0,57,374,990,965.5,24.5,0.168,0.0521,0.00213,0.22,0.00898,2,0.161,0.381,0.0156,24.1,0.944,0.97,0.916,36.2,35.1,70.2,1680
1996-03-11,1995,6,24,71,439.25,0.42,5,Dry,36,8,6,4,53,107,0.24,332.3,0.76,332.3,0,0,0,0,-4,4,36,8,6,0,57,382,990,965.6,24.4,0.17,0.0558,0.00229,0.226,0.00926,2,0.167,0.393,0.0161,24,0.946,0.97,0.917,37,35.9,71.8,1720
1996-03-12,1995,6,24,72,446.63,0.42,5,Dry,36,8,6,4,53,107,0.24,339.6,0.76,339.6,0,0,0,0,-4,4,36,8,6,0,57,390,990,965.6,24.4,0.173,0.0593,0.00243,0.232,0.00953,2,0.172,0.404,0.0166,24,0.947,0.971,0.92,37.8,36.7,73.5,1760
1996-03-13,1995,6,24,73,454.56,0.41,5,Dry,36,8,6,4,53,107,0.23,347.6,0.77,347.6,0,0,0,0,-4,4,36,8,6,0,57,398,990,965.6,24.4,0.176,0.063,0.00259,0.239,0.00981,2,0.177,0.416,0.0171,23.9,0.948,0.973,0.923,38.7,37.6,75.3,1810
1996-03-14,1995,6,24,74,463.58,0.4,5,Dry,36,8,6,4,53,107,0.23,356.6,0.77,356.6,0,0,0,0,-4,4,36,8,6,0,57,407,990,965.7,24.3,0.179,0.0673,0.00277,0.246,0.0101,2,0.183,0.43,0.0177,23.9,0.949,0.975,0.926,39.6,38.7,77.3,1860
1996-03-15,1995,6,24,75,474.25,0.4,5,Dry,36,8,6,4,53,107,0.23,367.3,0.77,367.3,0,0,0,0,-4,4,36,8,6,0,57,417,990,965.7,24.3,0.183,0.0723,0.00298,0.255,0.0105,2,0.19,0.446,0.0184,23.8,0.951,0.978,0.93,40.8,39.9,79.7,1910
1996-03-16,1995,6,24,76,486.01,0.39,5,Dry,36,8,6,4,53,107,0.22,379,0.78,379,0,0,0,0,-4,4,36,8,6,0,57,429,990,965.8,24.2,0.187,0.0779,0.00322,0.265,0.0109,2,0.198,0.463,0.0191,23.7,0.952,0.98,0.933,42,41.2,82.4,1980
1996-03-17,1995,6,25,77,498.31,0.38,5,Dry,36,8,6,4,53,107,0.21,391.3,0.79,391.3,0,0,0,0,-4,4,36,8,6,0,57,441,990,965.8,24.2,0.191,0.0837,0.00346,0.275,0.0114,2,0.207,0.482,0.0199,23.7,0.954,0.98,0.935,43.3,42.5,84.9,2040
1996-03-18,1995,6,25,78,510.61,0.37,5,Dry,36,8,6,4,53,107,0.21,403.6,0.79,403.6,0,0,0,0,-4,4,36,8,6,0,57,454,990,965.9,24.1,0.196,0.0895,0.00371,0.285,0.0118,2,0.215,0.5,0.0207,23.6,0.955,0.98,0.936,44.6,43.7,87.5,2100
1996-03-19,1995,6,25,79,526.75,0.37,5,Dry,36,8,6,4,53,107,0.2,419.8,0.8,419.8,0,0,0,0,-4,4,36,8,6,0,57,470,990,966,24,0.201,0.0971,0.00404,0.298,0.0124,2,0.226,0.524,0.0218,23.5,0.956,0.98,0.937,46.3,45.3,90.7,2180
1996-03-20,1995,6,25,80,542.88,0.36,5,Dry,36,8,6,4,53,107,0.2,435.9,0.8,435.9,0,0,0,0,-4,4,36,8,6,0,57,486,990,966,24,0.207,0.105,0.00437,0.312,0.013,2,0.237,0.548,0.0229,23.4,0.957,0.98,0.938,47.9,46.9,93.9,2250
1996-03-21,1995,6,25,81,556.83,0.35,5,Dry,36,8,6,4,53,107,0.19,449.8,0.81,449.8,0,0,0,0,-4,4,36,8,6,0,57,500,990,966.1,23.9,0.212,0.111,0.00466,0.323,0.0135,2,0.246,0.569,0.0238,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
1996-03-22,1995,6,25,82,570.22,0.34,5,Dry,36,8,6,4,53,107,0.19,463.2,0.81,463.2,0,0,0,0,-4,4,36,8,6,0,57,513,990,966.2,23.8,0.218,0.118,0.00494,0.336,0.0141,2,0.255,0.591,0.0248,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
1996-03-23,1995,6,25,83,585.26,0.33,5,Dry,36,8,6,4,53,107,0.18,478.3,0.82,478.3,0,0,0,0,-4,4,36,8,6,0,57,528,990,966.2,23.8,0.227,0.125,0.00525,0.351,0.0148,2,0.265,0.617,0.026,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
1996-03-24,1995,6,26,84,598.66,0.32,5,Dry,36,8,6,4,53,107,0.18,491.7,0.82,491.7,0,0,0,0,-4,4,36,8,6,0,57,542,990,966.3,23.7,0.234,0.131,0.00553,0.365,0.0154,3,0.164,0.529,0.0223,23.2,0.945,0.97,0.917,35.2,34.2,102,2460
1996-03-25,1995,6,26,85,612.61,0.32,5,Dry,36,8,6,4,53,107,0.17,505.6,0.82,505.6,0,0,0,0,-4,4,36,8,6,0,57,556,990,966.4,23.6,0.242,0.139,0.00587,0.381,0.0161,3,0.17,0.551,0.0233,23.1,0.947,0.97,0.918,36.1,35.1,105,2520
1996-03-26,1995,6,26,86,626.55,0.31,5,Dry,36,8,6,4,53,107,0.17,519.5,0.83,519.5,0,0,0,0,-4,4,36,8,6,0,57,570,990,966.4,23.6,0.25,0.148,0.00628,0.398,0.0169,3,0.176,0.575,0.0244,23,0.948,0.97,0.92,37.1,36,108,2590
1996-03-27,1995,6,26,87,638.86,0.3,5,Dry,36,8,6,4,53,107,0.17,531.9,0.83,531.9,0,0,0,0,-4,4,36,8,6,0,57,582,990,966.5,23.5,0.257,0.156,0.00664,0.413,0.0176,3,0.182,0.595,0.0253,22.9,0.949,0.971,0.922,37.9,36.8,110,2650
1996-03-28,1995,6,26,88,650.07,0.3,5,Dry,36,8,6,4,53,107,0.17,543.1,0.83,543.1,0,0,0,0,-4,4,36,8,6,0,57,593,990,966.5,23.5,0.264,0.164,0.00697,0.427,0.0182,3,0.187,0.614,0.0261,22.9,0.95,0.973,0.925,38.6,37.6,113,2700
1996-03-29,1995,6,26,89,661.83,0.29,5,Dry,36,8,6,4,53,107,0.16,554.8,0.84,554.8,0,0,0,0,-4,4,36,8,6,0,57,605,990,966.5,23.5,0.27,0.172,0.00732,0.442,0.0188,3,0.192,0.634,0.027,22.8,0.951,0.975,0.927,39.4,38.4,115,2760
1996-03-30,1995,6,26,90,672.49,0.29,5,Dry,36,8,6,4,53,107,0.16,565.5,0.84,565.5,0,0,0,0,-4,4,36,8,6,0,57,615,990,966.6,23.4,0.276,0.179,0.00764,0.455,0.0194,3,0.197,0.652,0.0279,22.8,0.952,0.976,0.929,40,39.1,117,2810
1996-03-31,1995,6,27,91,683.15,0.28,5,Dry,36,8,6,4,53,107,0.16,576.1,0.84,576.1,0,0,0,0,-4,4,36,8,6,0,57,626,990,966.6,23.4,0.282,0.186,0.00795,0.468,0.02,3,0.202,0.67,0.0287,22.7,0.953,0.978,0.931,40.7,39.8,119,2870
1996-04-01,1995,7,27,92,691.08,0.28,5,Dry,40,10,8,5,62,125,0.18,566.1,0.82,566.1,0,0,0,0,-5,5,40,10,8,0,67,624,990,966.7,23.3,0.281,0.179,0.00768,0.46,0.0197,3,0.197,0.658,0.0282,22.7,0.952,0.976,0.929,39.9,39,117,2810
1996-04-02,1995,7,27,93,696.83,0.28,5,Dry,40,10,8,5,62,125,0.18,571.8,0.82,571.8,0,0,0,0,-5,5,40,10,8,0,67,630,990,966.7,23.3,0.284,0.183,0.00785,0.467,0.0201,3,0.2,0.667,0.0286,22.6,0.952,0.977,0.93,40.3,39.4,118,2830
1996-04-03,1995,7,27,94,700.38,0.28,5,Dry,40,10,8,5,62,125,0.18,575.4,0.82,575.4,0,0,0,0,-5,5,40,10,8,0,67,633,990,966.7,23.3,0.286,0.185,0.00796,0.472,0.0203,3,0.201,0.673,0.0289,22.6,0.953,0.977,0.931,40.5,39.6,119,2850
1996-04-04,1995,7,27,95,703.39,0.27,5,Dry,40,10,8,5,62,125,0.18,578.4,0.82,578.4,0,0,0,0,-5,5,40,10,8,0,67,636,990,966.7,23.3,0.288,0.187,0.00805,0.476,0.0204,3,0.203,0.678,0.0291,22.6,0.953,0.978,0.931,40.7,39.8,119,2870
1996-04-05,1995,7,27,96,704.76,0.27,5,Dry,40,10,8,5,62,125,0.18,579.8,0.82,579.8,0,0,0,0,-5,5,40,10,8,0,67,638,990,966.7,23.3,0.289,0.188,0.00809,0.477,0.0205,3,0.203,0.681,0.0292,22.6,0.953,0.978,0.932,40.8,39.9,120,2870
1996-04-06,1995,7,27,97,705.03,0.27,5,Dry,40,10,8,5,62,125,0.18,580,0.82,580,0,0,0,0,-5,5,40,10,8,0,67,638,990,966.7,23.3,0.289,0.188,0.0081,0.478,0.0205,3,0.204,0.681,0.0293,22.6,0.953,0.978,0.932,40.8,39.9,120,2870
1996-04-07,1995,7,28,98,705.85,0.27,5,Dry,40,10,8,5,62,125,0.18,580.9,0.82,580.9,0,0,0,0,-5,5,40,10,8,0,67,639,990,966.7,23.3,0.29,0.189,0.00812,0.479,0.0206,3,0.204,0.682,0.0293,22.6,0.953,0.978,0.932,40.9,40,120,2880
1996-04-08,1995,7,28,99,706.12,0.27,5,Dry,40,10,8,5,62,125,0.18,581.1,0.82,581.1,0,0,0,0,-5,5,40,10,8,0,67,639,990,966.7,23.3,0.29,0.189,0.00813,0.479,0.0206,3,0.204,0.683,0.0293,22.6,0.953,0.978,0.932,40.9,40,120,2880
1996-04-09,1995,7,28,100,705.3,0.27,5,Dry,40,10,8,5,62,125,0.18,580.3,0.82,580.3,0,0,0,0,-5,5,40,10,8,0,67,638,990,966.7,23.3,0.289,0.189,0.0081,0.478,0.0205,3,0.204,0.682,0.0293,22.6,0.953,0.978,0.932,40.8,39.9,120,2880
1996-04-10,1995,7,28,101,703.93,0.27,5,Dry,40,10,8,5,62,125,0.18,578.9,0.82,578.9,0,0,0,0,-5,5,40,10,8,0,67,637,990,966.7,23.3,0.288,0.188,0.00806,0.476,0.0205,3,0.203,0.679,0.0292,22.6,0.953,0.978,0.932,40.8,39.9,120,2870
1996-04-11,1995,7,28,102,701.47,0.27,5,Dry,40,10,8,5,62,125,0.18,576.5,0.82,576.5,0,0,0,0,-5,5,40,10,8,0,67,634,990,966.7,23.3,0.287,0.186,0.00799,0.473,0.0203,3,0.202,0.675,0.029,22.6,0.953,0.977,0.931,40.6,39.7,119,2860
1996-04-12,1995,7,28,103,697.92,0.28,5,Dry,40,10,8,5,62,125,0.18,572.9,0.82,572.9,0,0,0,0,-5,5,40,10,8,0,67,631,990,966.7,23.3,0.285,0.184,0.00788,0.469,0.0201,3,0.2,0.669,0.0287,22.6,0.952,0.977,0.93,40.4,39.4,118,2840
1996-04-13,1995,7,28,104,694.36,0.28,5,Dry,40,10,8,5,62,125,0.18,569.4,0.82,569.4,0,0,0,0,-5,5,40,10,8,0,67,627,990,966.7,23.3,0.283,0.181,0.00777,0.464,0.0199,3,0.199,0.663,0.0284,22.7,0.952,0.976,0.93,40.2,39.2,118,2820
1996-04-14,1995,7,29,105,689.17,0.28,5,Dry,40,10,8,5,62,125,0.18,564.2,0.82,564.2,0,0,0,0,-5,5,40,10,8,0,67,622,990,966.7,23.3,0.28,0.178,0.00762,0.458,0.0196,3,0.196,0.654,0.028,22.7,0.952,0.976,0.929,39.8,38.9,117,2800
1996-04-15,1995,7,29,106,684.52,0.28,5,Dry,40,10,8,5,62,125,0.18,559.5,0.82,559.5,0,0,0,0,-5,5,40,10,8,0,67,618,990,966.6,23.4,0.277,0.175,0.00748,0.452,0.0194,3,0.194,0.646,0.0277,22.7,0.951,0.975,0.928,39.5,38.5,116,2770
1996-04-16,1995,7,29,107,678.23,0.28,5,Dry,40,10,8,5,62,125,0.18,553.2,0.82,553.2,0,0,0,0,-5,5,40,10,8,0,67,611,990,966.6,23.4,0.274,0.171,0.00729,0.444,0.019,3,0.191,0.636,0.0272,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
1996-04-17,1995,7,29,108,670.85,0.29,5,Dry,40,10,8,5,62,125,0.19,545.9,0.81,545.9,0,0,0,0,-5,5,40,10,8,0,67,604,990,966.6,23.4,0.27,0.166,0.00707,0.435,0.0186,3,0.188,0.623,0.0266,22.8,0.95,0.973,0.925,38.7,37.6,113,2710
1996-04-18,1995,7,29,109,662.92,0.29,5,Dry,40,10,8,5,62,125,0.19,537.9,0.81,537.9,0,0,0,0,-5,5,40,10,8,0,67,596,990,966.6,23.4,0.265,0.16,0.00684,0.426,0.0181,3,0.185,0.61,0.026,22.8,0.95,0.972,0.923,38.1,37.1,111,2670
1996-04-19,1995,7,29,110,654.99,0.29,5,Dry,40,10,8,5,62,125,0.19,530,0.81,530,0,0,0,0,-5,5,40,10,8,0,67,588,990,966.5,23.5,0.261,0.155,0.0066,0.416,0.0177,3,0.181,0.597,0.0254,22.9,0.949,0.971,0.922,37.6,36.5,110,2630
1996-04-20,1995,7,29,111,645.42,0.3,5,Dry,40,10,8,5,62,125,0.19,520.4,0.81,520.4,0,0,0,0,-5,5,40,10,8,0,67,578,990,966.5,23.5,0.255,0.149,0.00632,0.404,0.0172,3,0.177,0.581,0.0247,22.9,0.948,0.97,0.92,37,35.9,108,2580
1996-04-21,1995,7,30,112,636.4,0.3,5,Dry,40,10,8,5,62,125,0.2,511.4,0.8,511.4,0,0,0,0,-5,5,40,10,8,0,67,569,990,966.4,23.6,0.25,0.143,0.00605,0.393,0.0167,3,0.173,0.565,0.024,23,0.947,0.97,0.919,36.4,35.3,106,2540
1996-04-22,1995,7,30,113,625.73,0.31,5,Dry,40,10,8,5,62,125,0.2,500.7,0.8,500.7,0,0,0,0,-5,5,40,10,8,0,67,559,990,966.4,23.6,0.244,0.135,0.00574,0.38,0.0161,3,0.168,0.547,0.0232,23,0.946,0.97,0.918,35.7,34.6,104,2490
1996-04-23,1995,7,30,114,615.61,0.32,5,Dry,40,10,8,5,62,125,0.2,490.6,0.8,490.6,0,0,0,0,-5,5,40,10,8,0,67,549,990,966.4,23.6,0.238,0.131,0.00552,0.369,0.0156,3,0.163,0.532,0.0225,23.1,0.945,0.97,0.917,35,34,102,2450
1996-04-24,1995,7,30,115,604.95,0.32,5,Dry,40,10,8,5,62,125,0.21,479.9,0.79,479.9,0,0,0,0,-5,5,40,10,8,0,67,538,990,966.3,23.7,0.232,0.126,0.0053,0.358,0.0151,2,0.266,0.624,0.0264,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
1996-04-25,1995,7,30,116,594.29,0.33,5,Dry,40,10,8,5,62,125,0.21,469.3,0.79,469.3,0,0,0,0,-5,5,40,10,8,0,67,527,990,966.3,23.7,0.226,0.121,0.00508,0.347,0.0146,2,0.259,0.606,0.0255,23.1,0.957,0.98,0.938,50.9,48.2,96.4,2310
1996-04-26,1995,7,30,117,582.53,0.33,5,Dry,40,10,8,5,62,125,0.21,457.5,0.79,457.5,0,0,0,0,-5,5,40,10,8,0,67,516,990,966.2,23.8,0.219,0.115,0.00483,0.334,0.0141,2,0.251,0.586,0.0246,23.2,0.958,0.98,0.938,49.8,48.2,96.4,2310
1996-04-27,1995,7,30,118,571.32,0.34,5,Dry,40,10,8,5,62,125,0.22,446.3,0.78,446.3,0,0,0,0,-5,5,40,10,8,0,67,504,990,966.2,23.8,0.214,0.11,0.0046,0.323,0.0136,2,0.244,0.567,0.0238,23.3,0.958,0.98,0.939,48.8,47.8,95.6,2290
1996-04-28,1995,7,31,119,560.11,0.35,5,Dry,40,10,8,5,62,125,0.22,435.1,0.78,435.1,0,0,0,0,-5,5,40,10,8,0,67,493,990,966.1,23.9,0.21,0.104,0.00437,0.314,0.0131,2,0.236,0.55,0.023,23.3,0.957,0.98,0.938,47.6,46.7,93.4,2240
1996-04-29,1995,7,31,120,549.99,0.35,5,Dry,40,10,8,5,62,125,0.23,425,0.77,425,0,0,0,0,-5,5,40,10,8,0,67,483,990,966.1,23.9,0.206,0.0996,0.00416,0.306,0.0128,2,0.229,0.535,0.0224,23.4,0.957,0.98,0.937,46.6,45.7,91.4,2190
1996-04-30,1995,7,31,121,539.33,0.36,5,Dry,40,10,8,5,62,125,0.23,414.3,0.77,414.3,0,0,0,0,-5,5,40,10,8,0,67,472,990,966,24,0.202,0.0946,0.00394,0.297,0.0124,2,0.222,0.519,0.0216,23.5,0.956,0.98,0.937,45.5,44.6,89.3,2140
1996-05-01,1995,8,31,122,528.66,0.36,5,Dry,42,9,8,6,82,147,0.28,381.7,0.72,381.7,0,0,0,0,-6,6,42,9,8,0,88,441,990,966,24,0.191,0.0791,0.00329,0.27,0.0112,2,0.2,0.47,0.0196,23.6,0.953,0.98,0.934,42,41.1,82.3,1970
1996-05-02,1995,8,31,123,518,0.37,5,Dry,42,9,8,6,82,147,0.28,371,0.72,371,0,0,0,0,-6,6,42,9,8,0,88,430,990,965.9,24.1,0.187,0.0741,0.00308,0.261,0.0109,2,0.193,0.454,0.0189,23.6,0.951,0.978,0.93,40.9,40,79.9,1920
1996-05-03,1995,8,31,124,508.97,0.38,5,Dry,42,9,8,6,82,147,0.29,362,0.71,362,0,0,0,0,-6,6,42,9,8,0,88,421,990,965.9,24.1,0.184,0.0698,0.0029,0.254,0.0105,2,0.187,0.441,0.0183,23.7,0.95,0.976,0.927,39.9,38.9,77.9,1870
1996-05-04,1995,8,31,125,499.4,0.38,5,Dry,42,9,8,6,82,147,0.29,352.4,0.71,352.4,0,0,0,0,-6,6,42,9,8,0,88,411,990,965.8,24.2,0.181,0.0653,0.0027,0.246,0.0102,2,0.18,0.426,0.0177,23.7,0.949,0.974,0.924,38.9,37.9,75.8,1820
1996-05-05,1995,8,32,126,489.83,0.39,5,Dry,42,9,8,6,82,147,0.3,342.8,0.7,342.8,0,0,0,0,-6,6,42,9,8,0,88,402,990,965.8,24.2,0.177,0.0608,0.00251,0.238,0.00984,2,0.174,0.412,0.017,23.8,0.947,0.971,0.92,37.9,36.8,73.6,1770
1996-05-06,1995,8,32,127,480.26,0.39,5,Dry,42,9,8,6,82,147,0.31,333.3,0.69,333.3,0,0,0,0,-6,6,42,9,8,0,88,392,990,965.8,24.2,0.174,0.0563,0.00232,0.23,0.0095,2,0.167,0.398,0.0164,23.8,0.946,0.97,0.918,36.9,35.7,71.5,1720
1996-05-07,1995,8,32,128,471.24,0.4,5,Dry,42,9,8,6,82,147,0.31,324.2,0.69,324.2,0,0,0,0,-6,6,42,9,8,0,88,383,990,965.7,24.3,0.171,0.052,0.00214,0.223,0.00918,2,0.161,0.384,0.0158,23.9,0.945,0.97,0.916,35.9,34.8,69.6,1670
1996-05-08,1995,8,32,129,463.31,0.4,5,Dry,42,9,8,6,82,147,0.32,316.3,0.68,316.3,0,0,0,0,-6,6,42,9,8,0,88,375,990,965.7,24.3,0.168,0.0483,0.00199,0.216,0.0089,2,0.156,0.372,0.0153,23.9,0.943,0.97,0.915,35,34,68,1630
1996-05-09,1995,8,32,130,454.83,0.41,5,Dry,42,9,8,6,82,147,0.32,307.8,0.68,307.8,0,0,0,0,-6,6,42,9,8,0,88,367,990,965.6,24.4,0.165,0.0443,0.00182,0.209,0.00859,2,0.15,0.36,0.0148,24,0.942,0.97,0.914,34.1,33.1,66.2,1590
1996-05-10,1995,8,32,131,446.36,0.42,5,Dry,42,9,8,6,82,147,0.33,299.4,0.67,299.4,0,0,0,0,-6,6,42,9,8,0,88,358,990,965.6,24.4,0.162,0.0403,0.00165,0.202,0.00829,2,0.145,0.347,0.0142,24,0.941,0.97,0.912,33.2,32.2,64.4,1550
1996-05-11,1995,8,32,132,438.43,0.42,5,Dry,42,9,8,6,82,147,0.34,291.4,0.67,291.4,0,0,0,0,-6,6,42,9,8,0,88,350,990,965.6,24.4,0.159,0.0366,0.0015,0.196,0.00801,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.3,31.4,62.7,1510
1996-05-12,1995,8,33,133,430.5,0.43,5,Dry,42,9,8,6,82,147,0.34,283.5,0.66,283.5,0,0,0,0,-6,6,42,9,8,0,88,343,990,965.5,24.5,0.156,0.0328,0.00134,0.189,0.00774,2,0.134,0.323,0.0132,24.1,0.937,0.97,0.909,31.4,30.5,61,1460
1996-05-13,1995,8,33,134,423.66,0.44,5,Dry,42,9,8,6,82,147,0.35,276.7,0.65,276.7,0,0,0,0,-6,6,42,9,8,0,88,336,990,965.5,24.5,0.154,0.0296,0.00121,0.184,0.0075,2,0.129,0.313,0.0128,24.2,0.936,0.97,0.908,30.7,29.8,59.5,1430
1996-05-14,1995,8,33,135,416.28,0.44,5,Dry,42,9,8,6,82,147,0.35,269.3,0.65,269.3,0,0,0,0,-6,6,42,9,8,0,88,328,990,965.5,24.5,0.151,0.0261,0.00106,0.177,0.00724,2,0.124,0.302,0.0123,24.2,0.934,0.97,0.906,29.9,29,58,1390
1996-05-15,1995,8,33,136,408.9,0.45,5,Dry,42,9,8,6,82,147,0.36,261.9,0.64,261.9,0,0,0,0,-6,6,42,9,8,0,88,321,990,965.4,24.6,0.149,0.0226,0.000921,0.171,0.00698,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
1996-05-16,1995,8,33,137,402.06,0.46,5,Dry,42,9,8,6,82,147,0.37,255.1,0.63,255.1,0,0,0,0,-6,6,42,9,8,0,88,314,990,965.4,24.6,0.146,0.0194,0.000788,0.166,0.00674,2,0.115,0.28,0.0114,24.3,0.931,0.97,0.903,28.3,27.5,54.9,1320
1996-05-17,1995,8,33,138,395.22,0.46,5,Dry,42,9,8,6,82,147,0.37,248.2,0.63,248.2,0,0,0,0,-6,6,42,9,8,0,88,307,990,965.4,24.6,0.144,0.0168,0.000684,0.161,0.00653,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
1996-05-18,1995,8,33,139,389.48,0.47,5,Dry,42,9,8,6,82,147,0.38,242.5,0.62,242.5,0,0,0,0,-6,6,42,9,8,0,88,301,990,965.3,24.7,0.142,0.0164,0.000664,0.158,0.00642,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.2,1250
1996-05-19,1995,8,34,140,383.19,0.47,5,Dry,42,9,8,6,82,147,0.38,236.2,0.62,236.2,0,0,0,0,-6,6,42,9,8,0,88,295,990,965.3,24.7,0.14,0.0158,0.000641,0.156,0.0063,2,0.102,0.257,0.0104,24.4,0.925,0.97,0.897,26.2,25.4,50.8,1220
1996-05-20,1995,8,34,141,376.9,0.48,5,Dry,42,9,8,6,82,147,0.39,229.9,0.61,229.9,0,0,0,0,-6,6,42,9,8,0,88,289,990,965.3,24.7,0.137,0.0153,0.000619,0.153,0.00618,1,0.253,0.406,0.0164,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
1996-05-21,1995,8,34,142,371.16,0.48,5,Dry,42,9,8,6,82,147,0.4,224.2,0.6,224.2,0,0,0,0,-6,6,42,9,8,0,88,283,990,965.3,24.7,0.135,0.0148,0.000598,0.15,0.00607,1,0.245,0.395,0.016,24.3,0.959,0.98,0.94,51.3,48.2,48.2,1160
1996-05-22,1995,8,34,143,365.42,0.49,5,Dry,42,9,8,6,82,147,0.4,218.4,0.6,218.4,0,0,0,0,-6,6,42,9,8,0,88,277,990,965.2,24.8,0.133,0.0143,0.000578,0.148,0.00596,1,0.237,0.385,0.0155,24.4,0.958,0.98,0.939,50,48.2,48.2,1160
1996-05-23,1995,8,34,144,360.77,0.49,5,Dry,42,9,8,6,82,147,0.41,213.8,0.59,213.8,0,0,0,0,-6,6,42,9,8,0,88,273,990,965.2,24.8,0.132,0.0139,0.000561,0.146,0.00588,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,49,48,48,1150
1996-05-24,1995,8,34,145,355.58,0.5,5,Dry,42,9,8,6,82,147,0.41,208.6,0.59,208.6,0,0,0,0,-6,6,42,9,8,0,88,268,990,965.2,24.8,0.13,0.0135,0.000543,0.143,0.00578,1,0.224,0.368,0.0148,24.5,0.956,0.98,0.937,47.8,46.9,46.9,1130
1996-05-25,1995,8,34,146,350.38,0.51,5,Dry,42,9,8,6,82,147,0.42,203.4,0.58,203.4,0,0,0,0,-6,6,42,9,8,0,88,262,990,965.2,24.8,0.128,0.013,0.000525,0.141,0.00568,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.7,45.7,45.7,1100
1996-05-26,1995,8,35,147,345.18,0.51,5,Dry,42,9,8,6,82,147,0.43,198.2,0.57,198.2,0,0,0,0,-6,6,42,9,8,0,88,257,990,965.1,24.9,0.126,0.0126,0.000506,0.139,0.00558,1,0.21,0.349,0.014,24.5,0.954,0.98,0.935,45.5,44.6,44.6,1070
1996-05-27,1995,8,35,148,340.54,0.52,5,Dry,42,9,8,6,82,147,0.43,193.5,0.57,193.5,0,0,0,0,-6,6,42,9,8,0,88,253,990,965.1,24.9,0.125,0.0122,0.00049,0.137,0.0055,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.4,43.5,43.5,1040
1996-05-28,1995,8,35,149,335.89,0.52,5,Dry,42,9,8,6,82,147,0.44,188.9,0.56,188.9,0,0,0,0,-6,6,42,9,8,0,88,248,990,965.1,24.9,0.123,0.0118,0.000474,0.135,0.00541,1,0.198,0.332,0.0133,24.6,0.952,0.98,0.933,43.3,42.5,42.5,1020
1996-05-29,1995,8,35,150,331.24,0.53,5,Dry,42,9,8,6,82,147,0.44,184.2,0.56,184.2,0,0,0,0,-6,6,42,9,8,0,88,243,990,965.1,24.9,0.121,0.0114,0.000457,0.133,0.00532,1,0.191,0.324,0.013,24.6,0.95,0.98,0.931,42.3,41.4,41.4,994
1996-05-30,1995,8,35,151,326.59,0.53,5,Dry,42,9,8,6,82,147,0.45,179.6,0.55,179.6,0,0,0,0,-6,6,42,9,8,0,88,239,990,965,25,0.12,0.011,0.000441,0.131,0.00524,1,0.185,0.316,0.0126,24.7,0.949,0.979,0.928,41.2,40.3,40.3,967
1996-05-31,1995,8,35,152,323.04,0.53,5,Dry,42,9,8,6,82,147,0.46,176,0.55,176,0,0,0,0,-6,6,42,9,8,0,88,235,990,965,25,0.118,0.0107,0.000429,0.129,0.00517,1,0.18,0.309,0.0124,24.7,0.948,0.977,0.926,40.4,39.4,39.4,946
1996-06-01,1995,9,35,153,318.93,0.54,5,Dry,39,9,7,5,59,119,0.37,199.9,0.63,199.9,0,0,0,0,-5,5,39,9,7,0,64,255,990,965,25,0.126,0.0127,0.00051,0.138,0.00553,1,0.212,0.351,0.014,24.7,0.955,0.98,0.936,46.2,45.2,45.2,1090
1996-06-02,1995,9,36,154,314.83,0.54,5,Dry,39,9,7,5,59,119,0.38,195.8,0.62,195.8,0,0,0,0,-5,5,39,9,7,0,64,251,990,965,25,0.124,0.0124,0.000495,0.136,0.00545,1,0.207,0.343,0.0137,24.7,0.954,0.98,0.934,45.2,44.3,44.3,1060
1996-06-03,1995,9,36,155,310.73,0.55,5,Dry,39,9,7,5,59,119,0.38,191.7,0.62,191.7,0,0,0,0,-5,5,39,9,7,0,64,247,990,965,25,0.123,0.012,0.000481,0.135,0.00538,1,0.201,0.336,0.0134,24.7,0.952,0.98,0.933,44.2,43.4,43.4,1040
1996-06-04,1995,9,36,156,307.18,0.55,5,Dry,39,9,7,5,59,119,0.39,188.2,0.61,188.2,0,0,0,0,-5,5,39,9,7,0,64,243,990,964.9,25.1,0.121,0.0117,0.000469,0.133,0.00531,1,0.197,0.33,0.0132,24.7,0.951,0.98,0.932,43.4,42.6,42.6,1020
1996-06-05,1995,9,36,157,303.62,0.56,5,Dry,39,9,7,5,59,119,0.39,184.6,0.61,184.6,0,0,0,0,-5,5,39,9,7,0,64,240,990,964.9,25.1,0.12,0.0114,0.000456,0.132,0.00524,1,0.192,0.323,0.0129,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
1996-06-06,1995,9,36,158,300.07,0.56,5,Dry,39,9,7,5,59,119,0.4,181.1,0.6,181.1,0,0,0,0,-5,5,39,9,7,0,64,236,990,964.9,25.1,0.119,0.0111,0.000444,0.13,0.00518,1,0.187,0.317,0.0126,24.8,0.949,0.98,0.93,41.8,40.9,40.9,982
1996-06-07,1995,9,36,159,296.51,0.57,5,Dry,39,9,7,5,59,119,0.4,177.5,0.6,177.5,0,0,0,0,-5,5,39,9,7,0,64,233,990,964.9,25.1,0.118,0.0108,0.000432,0.128,0.00511,1,0.182,0.311,0.0124,24.8,0.948,0.978,0.927,40.9,40,40,961
1996-06-08,1995,9,36,160,292.96,0.57,5,Dry,39,9,7,5,59,119,0.41,174,0.59,174,0,0,0,0,-5,5,39,9,7,0,64,229,990,964.9,25.1,0.116,0.0105,0.000419,0.127,0.00505,1,0.177,0.304,0.0121,24.8,0.947,0.976,0.924,40.1,39.1,39.1,939
1996-06-09,1995,9,37,161,290.5,0.58,5,Dry,39,9,7,5,59,119,0.41,171.5,0.59,171.5,0,0,0,0,-5,5,39,9,7,0,64,227,990,964.9,25.1,0.115,0.0103,0.000411,0.126,0.005,1,0.174,0.3,0.0119,24.8,0.946,0.975,0.922,39.5,38.5,38.5,925
1996-06-10,1995,9,37,162,287.49,0.58,5,Dry,39,9,7,5,59,119,0.41,168.5,0.59,168.5,0,0,0,0,-5,5,39,9,7,0,64,223,990,964.8,25.2,0.114,0.0101,0.0004,0.124,0.00495,1,0.17,0.294,0.0117,24.9,0.945,0.973,0.92,38.8,37.8,37.8,907
1996-06-11,1995,9,37,163,284.48,0.58,5,Dry,39,9,7,5,59,119,0.42,165.5,0.58,165.5,0,0,0,0,-5,5,39,9,7,0,64,220,990,964.8,25.2,0.113,0.00982,0.00039,0.123,0.00489,1,0.166,0.289,0.0115,24.9,0.944,0.972,0.918,38.1,37,37,889
1996-06-12,1995,9,37,164,281.47,0.59,5,Dry,39,9,7,5,59,119,0.42,162.5,0.58,162.5,0,0,0,0,-5,5,39,9,7,0,64,217,990,964.8,25.2,0.112,0.00956,0.00038,0.122,0.00484,1,0.162,0.284,0.0113,24.9,0.943,0.97,0.915,37.4,36.3,36.3,871
1996-06-13,1995,9,37,165,278.47,0.59,5,Dry,39,9,7,5,59,119,0.43,159.5,0.57,159.5,0,0,0,0,-5,5,39,9,7,0,64,214,990,964.8,25.2,0.111,0.0093,0.000369,0.121,0.00479,1,0.158,0.278,0.0111,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
1996-06-14,1995,9,37,166,275.46,0.6,5,Dry,39,9,7,5,59,119,0.43,156.5,0.57,156.5,0,0,0,0,-5,5,39,9,7,0,64,211,990,964.8,25.2,0.11,0.00905,0.000359,0.119,0.00473,1,0.154,0.273,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,838
1996-06-15,1995,9,37,167,272.45,0.6,5,Dry,39,9,7,5,59,119,0.44,153.4,0.56,153.4,0,0,0,0,-5,5,39,9,7,0,64,208,990,964.8,25.2,0.109,0.00879,0.000349,0.118,0.00468,1,0.15,0.268,0.0106,24.9,0.94,0.97,0.912,35.3,34.2,34.2,822
1996-06-16,1995,9,38,168,269.44,0.61,5,Dry,39,9,7,5,59,119,0.44,150.4,0.56,150.4,0,0,0,0,-5,5,39,9,7,0,64,205,990,964.8,25.2,0.108,0.00854,0.000338,0.117,0.00462,1,0.146,0.262,0.0104,25,0.939,0.97,0.911,34.6,33.6,33.6,805
1996-06-17,1995,9,38,169,266.98,0.61,5,Dry,39,9,7,5,59,119,0.45,148,0.55,148,0,0,0,0,-5,5,39,9,7,0,64,203,990,964.8,25.2,0.107,0.00833,0.00033,0.115,0.00458,1,0.142,0.258,0.0102,25,0.938,0.97,0.91,34,33,33,792
1996-06-18,1995,9,38,170,264.52,0.62,5,Dry,39,9,7,5,59,119,0.45,145.5,0.55,145.5,0,0,0,0,-5,5,39,9,7,0,64,201,990,964.8,25.2,0.106,0.00812,0.000322,0.114,0.00453,1,0.139,0.253,0.01,25,0.937,0.97,0.909,33.4,32.4,32.4,778
1996-06-19,1995,9,38,171,262.06,0.62,5,Dry,39,9,7,5,59,119,0.45,143.1,0.55,143.1,0,0,0,0,-5,5,39,9,7,0,64,198,990,964.7,25.3,0.105,0.00791,0.000313,0.113,0.00449,1,0.136,0.249,0.00986,25,0.936,0.97,0.908,32.8,31.9,31.9,765
1996-06-20,1995,9,38,172,259.6,0.63,5,Dry,39,9,7,5,59,119,0.46,140.6,0.54,140.6,0,0,0,0,-5,5,39,9,7,0,64,196,990,964.7,25.3,0.105,0.0077,0.000305,0.112,0.00444,1,0.132,0.245,0.00968,25,0.935,0.97,0.907,32.3,31.3,31.3,751
1996-06-21,1995,9,38,173,257.14,0.63,5,Dry,39,9,7,5,59,119,0.46,138.1,0.54,138.1,0,0,0,0,-5,5,39,9,7,0,64,193,990,964.7,25.3,0.104,0.00749,0.000296,0.111,0.0044,1,0.129,0.24,0.0095,25,0.934,0.97,0.906,31.7,30.7,30.7,738
1996-06-22,1995,9,38,174,254.68,0.64,5,Dry,39,9,7,5,59,119,0.47,135.7,0.53,135.7,0,0,0,0,-5,5,39,9,7,0,64,191,990,964.7,25.3,0.103,0.00728,0.000288,0.11,0.00436,1,0.126,0.236,0.00933,25,0.933,0.97,0.905,31.1,30.2,30.2,724
1996-06-23,1995,9,39,175,252.22,0.64,5,Dry,39,9,7,5,59,119,0.47,133.2,0.53,133.2,0,0,0,0,-5,5,39,9,7,0,64,188,990,964.7,25.3,0.102,0.00707,0.00028,0.109,0.00431,1,0.122,0.231,0.00915,25.1,0.932,0.97,0.904,30.5,29.6,29.6,711
1996-06-24,1995,9,39,176,249.76,0.65,5,Dry,39,9,7,5,59,119,0.48,130.8,0.52,130.8,0,0,0,0,-5,5,39,9,7,0,64,186,990,964.7,25.3,0.101,0.00686,0.000271,0.108,0.00427,1,0.119,0.227,0.00897,25.1,0.931,0.97,0.903,29.9,29,29,697
1996-06-25,1995,9,39,177,247.29,0.65,5,Dry,39,9,7,5,59,119,0.48,128.3,0.52,128.3,0,0,0,0,-5,5,39,9,7,0,64,183,990,964.7,25.3,0.1,0.00665,0.000263,0.107,0.00422,1,0.116,0.223,0.00879,25.1,0.93,0.97,0.902,29.4,28.5,28.5,684
1996-06-26,1995,9,39,178,245.93,0.65,5,Dry,39,9,7,5,59,119,0.48,126.9,0.52,126.9,0,0,0,0,-5,5,39,9,7,0,64,182,990,964.7,25.3,0.0997,0.00654,0.000258,0.106,0.0042,1,0.114,0.22,0.00869,25.1,0.93,0.97,0.902,29,28.2,28.2,676
1996-06-27,1995,9,39,179,244.01,0.66,5,Dry,39,9,7,5,59,119,0.49,125,0.51,125,0,0,0,0,-5,5,39,9,7,0,64,180,990,964.7,25.3,0.0991,0.00638,0.000252,0.105,0.00416,1,0.111,0.217,0.00855,25.1,0.929,0.97,0.901,28.6,27.7,27.7,666
1996-06-28,1995,9,39,180,242.1,0.66,5,Dry,39,9,7,5,59,119,0.49,123.1,0.51,123.1,0,0,0,0,-5,5,39,9,7,0,64,178,990,964.7,25.3,0.0984,0.00621,0.000245,0.105,0.00413,1,0.109,0.213,0.00841,25.1,0.928,0.97,0.9,28.1,27.3,27.3,655
1996-06-29,1995,9,39,181,240.18,0.67,5,Dry,39,9,7,5,59,119,0.49,121.2,0.51,121.2,0,0,0,0,-5,5,39,9,7,0,64,176,990,964.6,25.4,0.0977,0.00605,0.000239,0.104,0.00409,1,0.106,0.21,0.00828,25.1,0.926,0.97,0.898,27.7,26.9,26.9,644
1996-06-30,1995,9,40,182,238.27,0.67,5,Dry,39,9,7,5,59,119,0.5,119.3,0.5,119.3,0,0,0,0,-5,5,39,9,7,0,64,174,990,964.6,25.4,0.097,0.00589,0.000232,0.103,0.00406,1,0.104,0.206,0.00814,25.2,0.925,0.97,0.897,27.2,26.4,26.4,634
1996-07-01,1995,10,40,183,236.36,0.68,5,Dry,37,8,6,4,53,108,0.46,128.4,0.54,128.4,0,0,0,0,-4,4,37,8,6,0,57,179,990,964.6,25.4,0.0988,0.00666,0.000262,0.105,0.00416,1,0.116,0.221,0.00872,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
1996-07-02,1995,10,40,184,234.44,0.68,5,Dry,37,8,6,4,53,108,0.46,126.4,0.54,126.4,0,0,0,0,-4,4,37,8,6,0,57,177,990,964.6,25.4,0.0982,0.0065,0.000256,0.105,0.00412,1,0.113,0.218,0.00858,25.2,0.929,0.97,0.901,29,28.1,28.1,675
1996-07-03,1995,10,40,185,232.53,0.69,5,Dry,37,8,6,4,53,108,0.46,124.5,0.54,124.5,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0975,0.00634,0.000249,0.104,0.00409,1,0.111,0.214,0.00844,25.2,0.928,0.97,0.901,28.6,27.7,27.7,665
1996-07-04,1995,10,40,186,230.61,0.69,5,Dry,37,8,6,4,53,108,0.47,122.6,0.53,122.6,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.0968,0.00617,0.000243,0.103,0.00405,1,0.108,0.211,0.0083,25.2,0.927,0.97,0.899,28.1,27.3,27.3,654
1996-07-05,1995,10,40,187,228.7,0.7,5,Dry,37,8,6,4,53,108,0.47,120.7,0.53,120.7,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0961,0.00601,0.000236,0.102,0.00402,1,0.105,0.208,0.00816,25.2,0.926,0.97,0.898,27.6,26.8,26.8,643
1996-07-06,1995,10,40,188,226.79,0.7,5,Dry,37,8,6,4,53,108,0.48,118.8,0.52,118.8,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0955,0.00585,0.00023,0.101,0.00398,1,0.103,0.204,0.00803,25.2,0.924,0.97,0.897,27.2,26.4,26.4,633
1996-07-07,1995,10,41,189,224.87,0.71,5,Dry,37,8,6,4,53,108,0.48,116.9,0.52,116.9,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.5,25.5,0.0948,0.00568,0.000223,0.1,0.00395,1,0.1,0.201,0.00789,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
1996-07-08,1995,10,41,190,222.96,0.72,5,Dry,37,8,6,4,53,108,0.48,115,0.52,115,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.0941,0.00552,0.000217,0.0996,0.00391,1,0.0977,0.197,0.00775,25.3,0.922,0.97,0.894,26.3,25.5,25.5,611
1996-07-09,1995,10,41,191,221.04,0.72,5,Dry,37,8,6,4,53,108,0.49,113,0.51,113,0,0,0,0,-4,4,37,8,6,0,57,164,990,964.5,25.5,0.0934,0.00536,0.00021,0.0988,0.00388,1,0.0951,0.194,0.00761,25.3,0.92,0.97,0.893,25.8,25,25,600
1996-07-10,1995,10,41,192,219.13,0.73,5,Dry,37,8,6,4,53,108,0.49,111.1,0.51,111.1,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0928,0.0052,0.000204,0.0979,0.00384,1,0.0925,0.19,0.00747,25.3,0.919,0.97,0.891,25.3,24.6,24.6,590
1996-07-11,1995,10,41,193,217.22,0.73,5,Dry,37,8,6,4,53,108,0.5,109.2,0.5,109.2,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.0921,0.00503,0.000197,0.0971,0.00381,1,0.0899,0.187,0.00734,25.3,0.918,0.97,0.89,24.9,24.1,24.1,579
1996-07-12,1995,10,41,194,215.3,0.74,5,Dry,37,8,6,4,53,108,0.5,107.3,0.5,107.3,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0914,0.00487,0.000191,0.0963,0.00377,1,0.0874,0.184,0.0072,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
1996-07-13,1995,10,41,195,213.39,0.75,5,Dry,37,8,6,4,53,108,0.51,105.4,0.49,105.4,0,0,0,0,-4,4,37,8,6,0,57,156,990,964.5,25.5,0.0907,0.00471,0.000184,0.0954,0.00374,1,0.0848,0.18,0.00706,25.3,0.915,0.97,0.887,24,23.2,23.2,558
1996-07-14,1995,10,42,196,212.02,0.75,5,Dry,37,8,6,4,53,108,0.51,104,0.49,104,0,0,0,0,-4,4,37,8,6,0,57,155,990,964.5,25.5,0.0902,0.00459,0.00018,0.0948,0.00371,1,0.0829,0.178,0.00696,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
1996-07-15,1995,10,42,197,210.65,0.76,5,Dry,37,8,6,4,53,108,0.51,102.7,0.49,102.7,0,0,0,0,-4,4,37,8,6,0,57,154,990,964.5,25.5,0.0898,0.00448,0.000175,0.0942,0.00369,1,0.0811,0.175,0.00687,25.4,0.913,0.97,0.885,23.3,22.6,22.6,542
1996-07-16,1995,10,42,198,209.29,0.76,5,Dry,37,8,6,4,53,108,0.52,101.3,0.48,101.3,0,0,0,0,-4,4,37,8,6,0,57,152,990,964.5,25.5,0.0893,0.00436,0.000171,0.0936,0.00367,1,0.0792,0.173,0.00677,25.4,0.912,0.969,0.884,23,22.3,22.3,535
1996-07-17,1995,10,42,199,207.92,0.77,5,Dry,37,8,6,4,53,108,0.52,99.92,0.48,99.92,0,0,0,0,-4,4,37,8,6,0,57,151,990,964.4,25.6,0.0888,0.00424,0.000166,0.093,0.00364,1,0.0774,0.17,0.00667,25.4,0.911,0.969,0.882,22.7,21.9,21.9,527
1996-07-18,1995,10,42,200,206.55,0.77,5,Dry,37,8,6,4,53,108,0.52,98.55,0.48,98.55,0,0,0,0,-4,4,37,8,6,0,57,150,990,964.4,25.6,0.0883,0.00413,0.000161,0.0924,0.00362,1,0.0755,0.168,0.00657,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
1996-07-19,1995,10,42,201,205.18,0.78,5,Dry,37,8,6,4,53,108,0.53,97.18,0.47,97.18,0,0,0,0,-4,4,37,8,6,0,57,148,990,964.4,25.6,0.0878,0.00401,0.000157,0.0918,0.00359,1,0.0737,0.166,0.00647,25.4,0,0,0,0,0,0,0
1996-07-20,1995,10,42,202,203.82,0.78,5,Dry,37,8,6,4,53,108,0.53,95.82,0.47,95.82,0,0,0,0,-4,4,37,8,6,0,57,147,990,964.4,25.6,0.0873,0.00389,0.000152,0.0912,0.00357,1,0.0719,0.163,0.00638,25.4,0,0,0,0,0,0,0
1996-07-21,1995,10,43,203,202.45,0.79,5,Dry,37,8,6,4,53,108,0.53,94.45,0.47,94.45,0,0,0,0,-4,4,37,8,6,0,57,145,990,964.4,25.6,0.0869,0.00378,0.000148,0.0906,0.00354,1,0.07,0.161,0.00628,25.4,0,0,0,0,0,0,0
1996-07-22,1995,10,43,204,201.08,0.79,5,Dry,37,8,6,4,53,108,0.54,93.08,0.46,93.08,0,0,0,0,-4,4,37,8,6,0,57,144,990,964.4,25.6,0.0864,0.00366,0.000143,0.09,0.00352,1,0.0682,0.158,0.00618,25.4,0,0,0,0,0,0,0
1996-07-23,1995,10,43,205,199.72,0.79,5,Dry,37,8,6,4,53,108,0.54,91.72,0.46,91.72,0,0,0,0,-4,4,37,8,6,0,57,143,990,964.4,25.6,0.0859,0.00355,0.000139,0.0894,0.00349,1,0.0663,0.156,0.00608,25.4,0,0,0,0,0,0,0
1996-07-24,1995,10,43,206,198.35,0.8,5,Dry,37,8,6,4,53,108,0.54,90.35,0.46,90.35,0,0,0,0,-4,4,37,8,6,0,57,141,990,964.4,25.6,0.0854,0.00343,0.000134,0.0888,0.00347,1,0.0645,0.153,0.00599,25.4,0,0,0,0,0,0,0
1996-07-25,1995,10,43,207,196.98,0.8,5,Dry,37,8,6,4,53,108,0.55,88.98,0.45,88.98,0,0,0,0,-4,4,37,8,6,0,57,140,990,964.4,25.6,0.0849,0.00331,0.000129,0.0882,0.00345,1,0.0626,0.151,0.00589,25.4,0,0,0,0,0,0,0
1996-07-26,1995,10,43,208,195.61,0.81,5,Dry,37,8,6,4,53,108,0.55,87.61,0.45,87.61,0,0,0,0,-4,4,37,8,6,0,57,139,990,964.4,25.6,0.0845,0.0032,0.000125,0.0876,0.00342,1,0.0608,0.148,0.0058,25.4,0,0,0,0,0,0,0
1996-07-27,1995,10,43,209,194.25,0.81,5,Dry,37,8,6,4,53,108,0.56,86.25,0.44,86.25,0,0,0,0,-4,4,37,8,6,0,57,137,990,964.4,25.6,0.084,0.00308,0.00012,0.0871,0.0034,1,0.0589,0.146,0.00571,25.4,0,0,0,0,0,0,0
1996-07-28,1995,10,44,210,192.88,0.82,5,Dry,37,8,6,4,53,108,0.56,84.88,0.44,84.88,0,0,0,0,-4,4,37,8,6,0,57,136,990,964.4,25.6,0.0835,0.00296,0.000116,0.0865,0.00338,1,0.0571,0.144,0.00561,25.4,0,0,0,0,0,0,0
1996-07-29,1995,10,44,211,191.51,0.82,5,Dry,37,8,6,4,53,108,0.56,83.51,0.44,83.51,0,0,0,0,-4,4,37,8,6,0,57,135,990,964.4,25.6,0.083,0.00285,0.000111,0.0859,0.00336,1,0.0552,0.141,0.00552,25.4,0,0,0,0,0,0,0
1996-07-30,1995,10,44,212,190.15,0.82,5,Dry,37,8,6,4,53,108,0.57,82.15,0.43,82.15,0,0,0,0,-4,4,37,8,6,0,57,133,990,964.4,25.6,0.0825,0.00273,0.000107,0.0853,0.00333,1,0.0534,0.139,0.00542,25.4,0,0,0,0,0,0,0
1996-07-31,1995,10,44,213,188.78,0.83,5,Dry,37,8,6,4,53,108,0.57,80.78,0.43,80.78,0,0,0,0,-4,4,37,8,6,0,57,132,990,964.4,25.6,0.082,0.00262,0.000102,0.0847,0.00331,1,0.0516,0.136,0.00533,25.4,0,0,0,0,0,0,0
1996-08-01,1995,11,44,214,187.41,0.83,5,Dry,34,7,5,3,44,93,0.5,94.41,0.5,94.41,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0851,0.00377,0.000148,0.0889,0.00347,1,0.07,0.159,0.00621,25.4,0,0,0,0,0,0,0
1996-08-02,1995,11,44,215,184.4,0.84,5,Dry,34,7,5,3,44,93,0.5,91.4,0.5,91.4,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.084,0.00352,0.000138,0.0875,0.00342,1,0.0659,0.153,0.006,25.4,0,0,0,0,0,0,0
1996-08-03,1995,11,44,216,181.4,0.85,5,Dry,34,7,5,3,44,93,0.51,88.4,0.49,88.4,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.083,0.00326,0.000128,0.0862,0.00337,1,0.0618,0.148,0.00579,25.4,0,0,0,0,0,0,0
1996-08-04,1995,11,45,217,178.93,0.86,5,Dry,34,7,5,3,44,93,0.52,85.93,0.48,85.93,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0821,0.00305,0.000119,0.0851,0.00333,1,0.0585,0.144,0.00562,25.4,0,0,0,0,0,0,0
1996-08-05,1995,11,45,218,176.47,0.87,5,Dry,34,7,5,3,44,93,0.53,83.47,0.47,83.47,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.0812,0.00284,0.000111,0.0841,0.00329,1,0.0552,0.139,0.00545,25.4,0,0,0,0,0,0,0
1996-08-06,1995,11,45,219,174.01,0.87,5,Dry,34,7,5,3,44,93,0.53,81.01,0.47,81.01,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0804,0.00264,0.000103,0.083,0.00325,1,0.0519,0.135,0.00528,25.4,0,0,0,0,0,0,0
1996-08-07,1995,11,45,220,172.65,0.88,5,Dry,34,7,5,3,44,93,0.54,79.65,0.46,79.65,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.0799,0.00252,0.0000987,0.0824,0.00323,1,0.05,0.132,0.00518,25.4,0,0,0,0,0,0,0
1996-08-08,1995,11,45,221,170.73,0.88,5,Dry,34,7,5,3,44,93,0.55,77.73,0.46,77.73,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0792,0.00236,0.0000923,0.0816,0.00319,1,0.0474,0.129,0.00505,25.4,0,0,0,0,0,0,0
1996-08-09,1995,11,45,222,168.82,0.88,5,Dry,34,7,5,3,44,93,0.55,75.82,0.45,75.82,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0785,0.00219,0.0000859,0.0807,0.00316,1,0.0449,0.126,0.00492,25.4,0,0,0,0,0,0,0
1996-08-10,1995,11,45,223,166.9,0.89,5,Dry,34,7,5,3,44,93,0.56,73.9,0.44,73.9,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.0778,0.00203,0.0000796,0.0799,0.00313,1,0.0423,0.122,0.00478,25.4,0,0,0,0,0,0,0
1996-08-11,1995,11,46,224,164.99,0.89,5,Dry,34,7,5,3,44,93,0.56,71.99,0.44,71.99,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0772,0.00187,0.0000732,0.079,0.0031,1,0.0397,0.119,0.00465,25.4,0,0,0,0,0,0,0
1996-08-12,1995,11,46,225,163.08,0.9,5,Dry,34,7,5,3,44,93,0.57,70.08,0.43,70.08,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0765,0.00171,0.0000669,0.0782,0.00306,1,0.0371,0.115,0.00452,25.4,0,0,0,0,0,0,0
1996-08-13,1995,11,46,226,161.16,0.9,5,Dry,34,7,5,3,44,93,0.58,68.16,0.42,68.16,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0758,0.00154,0.0000605,0.0774,0.00303,1,0.0345,0.112,0.00438,25.4,0,0,0,0,0,0,0
1996-08-14,1995,11,46,227,159.25,0.91,5,Dry,34,7,5,3,44,93,0.58,66.25,0.42,66.25,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0751,0.00138,0.0000541,0.0765,0.003,1,0.0319,0.108,0.00425,25.4,0,0,0,0,0,0,0
1996-08-15,1995,11,46,228,157.88,0.91,5,Dry,34,7,5,3,44,93,0.59,64.88,0.41,64.88,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0747,0.00126,0.0000496,0.0759,0.00298,1,0.0301,0.106,0.00415,25.4,0,0,0,0,0,0,0
1996-08-16,1995,11,46,229,156.51,0.91,5,Dry,34,7,5,3,44,93,0.59,63.51,0.41,63.51,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0742,0.00115,0.000045,0.0753,0.00295,1,0.0282,0.104,0.00406,25.4,0,0,0,0,0,0,0
1996-08-17,1995,11,46,230,155.15,0.92,5,Dry,34,7,5,3,44,93,0.6,62.15,0.4,62.15,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0737,0.00103,0.0000405,0.0747,0.00293,1,0.0264,0.101,0.00396,25.4,0,0,0,0,0,0,0
1996-08-18,1995,11,47,231,153.78,0.92,5,Dry,34,7,5,3,44,93,0.6,60.78,0.4,60.78,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0732,0.000916,0.0000359,0.0741,0.00291,1,0.0246,0.0987,0.00387,25.4,0,0,0,0,0,0,0
