date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-08-19,1995,11,47,232,152.41,0.92,5,Dry,34,7,5,3,44,93,0.61,59.41,0.39,59.41,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0727,0.0008,0.0000314,0.0735,0.00288,1,0.0227,0.0962,0.00377,25.4,0,0,0,0,0,0,0
1996-08-20,1995,11,47,233,151.04,0.92,5,Dry,34,7,5,3,44,93,0.62,58.04,0.38,58.04,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0723,0.000683,0.0000268,0.0729,0.00286,1,0.0209,0.0938,0.00368,25.4,0,0,0,0,0,0,0
1996-08-21,1995,11,47,234,149.68,0.92,5,Dry,34,7,5,3,44,93,0.62,56.68,0.38,56.68,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.0718,0.000568,0.0000223,0.0723,0.00284,1,0.019,0.0914,0.00358,25.4,0,0,0,0,0,0,0
1996-08-22,1995,11,47,235,148.31,0.93,5,Dry,34,7,5,3,44,93,0.63,55.31,0.37,55.31,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0713,0.000451,0.0000177,0.0717,0.00281,1,0.0172,0.0889,0.00349,25.4,0,0,0,0,0,0,0
1996-08-23,1995,11,47,236,146.94,0.93,5,Dry,34,7,5,3,44,93,0.63,53.94,0.37,53.94,0,0,0,0,-3,3,34,7,5,0,47,99.9,990,964.5,25.5,0.0708,0.000335,0.0000131,0.0712,0.00279,1,0.0153,0.0865,0.00339,25.4,0,0,0,0,0,0,0
1996-08-24,1995,11,47,237,145.58,0.93,5,Dry,34,7,5,3,44,93,0.64,52.58,0.36,52.58,0,0,0,0,-3,3,34,7,5,0,47,98.6,990,964.5,25.5,0.0708,0.000219,0.0000086,0.071,0.00279,1,0.0135,0.0845,0.00331,25.4,0,0,0,0,0,0,0
1996-08-25,1995,11,48,238,145.3,0.93,5,Dry,34,7,5,3,44,93,0.64,52.3,0.36,52.3,0,0,0,0,-3,3,34,7,5,0,47,98.3,990,964.5,25.5,0.0708,0.000195,0.00000767,0.071,0.00279,1,0.0131,0.0841,0.0033,25.4,0,0,0,0,0,0,0
1996-08-26,1995,11,48,239,144.48,0.93,5,Dry,34,7,5,3,44,93,0.64,51.48,0.36,51.48,0,0,0,0,-3,3,34,7,5,0,47,97.5,990,964.5,25.5,0.0708,0.000126,0.00000493,0.071,0.00278,1,0.012,0.0829,0.00325,25.4,0,0,0,0,0,0,0
1996-08-27,1995,11,48,240,143.66,0.93,5,Dry,34,7,5,3,44,93,0.65,50.66,0.35,50.66,0,0,0,0,-3,3,34,7,5,0,47,96.7,990,964.5,25.5,0.0708,0.0000561,0.0000022,0.0709,0.00278,1,0.0109,0.0818,0.00321,25.4,0,0,0,0,0,0,0
1996-08-28,1995,11,48,241,142.84,0.94,5,Dry,34,7,5,3,44,93,0.65,49.84,0.35,0,50,11,2,2,-1,36,45,9,7,2,80,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-29,1995,11,48,242,142.02,0.94,5,Dry,34,7,5,3,44,93,0.66,49.02,0.34,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-30,1995,11,48,243,141.2,0.94,5,Dry,34,7,5,3,44,93,0.66,48.2,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-31,1995,11,48,244,140.38,0.94,5,Dry,34,7,5,3,44,93,0.66,47.38,0.34,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-01,1995,12,49,245,138.47,0.94,5,Dry,30,6,4,2,30,72,0.52,66.47,0.48,66.47,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0731,0.0014,0.0000549,0.0745,0.00292,1,0.0322,0.107,0.00419,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
1996-09-02,1995,12,49,246,135.46,0.95,5,Dry,30,6,4,2,30,72,0.53,63.46,0.47,63.46,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.072,0.00114,0.0000449,0.0732,0.00287,1,0.0282,0.101,0.00397,25.4,0.877,0.96,0.842,13.9,13.3,13.3,319
1996-09-03,1995,12,49,247,133,0.95,5,Dry,30,6,4,2,30,72,0.54,61,0.46,61,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0712,0.000935,0.0000367,0.0721,0.00283,1,0.0249,0.097,0.0038,25.4,0,0,0,0,0,0,0
1996-09-04,1995,12,49,248,131.63,0.95,5,Dry,30,6,4,2,30,72,0.55,59.63,0.45,59.63,0,0,0,0,-2,2,30,6,4,0,32,99.6,990,964.5,25.5,0.0708,0.000819,0.0000321,0.0716,0.00281,1,0.023,0.0946,0.00371,25.4,0,0,0,0,0,0,0
1996-09-05,1995,12,49,249,129.72,0.95,5,Dry,30,6,4,2,30,72,0.56,57.72,0.45,57.72,0,0,0,0,-2,2,30,6,4,0,32,97.7,990,964.5,25.5,0.0708,0.000656,0.0000257,0.0715,0.0028,1,0.0204,0.0919,0.0036,25.4,0,0,0,0,0,0,0
1996-09-06,1995,12,49,250,127.8,0.96,5,Dry,30,6,4,2,30,72,0.56,55.8,0.44,55.8,0,0,0,0,-2,2,30,6,4,0,32,95.8,990,964.5,25.5,0.0708,0.000493,0.0000193,0.0713,0.0028,1,0.0178,0.0891,0.0035,25.4,0,0,0,0,0,0,0
1996-09-07,1995,12,49,251,125.89,0.96,5,Dry,30,6,4,2,30,72,0.57,53.89,0.43,53.89,0,0,0,0,-2,2,30,6,4,0,32,93.9,990,964.5,25.5,0.0708,0.000331,0.000013,0.0712,0.00279,1,0.0153,0.0864,0.00339,25.4,0,0,0,0,0,0,0
1996-09-08,1995,12,50,252,123.97,0.96,5,Dry,30,6,4,2,30,72,0.58,51.97,0.42,51.97,0,0,0,0,-2,2,30,6,4,0,32,92,990,964.5,25.5,0.0708,0.000167,0.00000657,0.071,0.00278,1,0.0127,0.0837,0.00328,25.4,0,0,0,0,0,0,0
1996-09-09,1995,12,50,253,122.06,0.97,5,Dry,30,6,4,2,30,72,0.59,50.06,0.41,50.06,0,0,0,0,-2,2,30,6,4,0,32,90.1,990,964.5,25.5,0.0708,0.0000051,2e-7,0.0708,0.00278,1,0.0101,0.0809,0.00317,25.4,0,0,0,0,0,0,0
1996-09-10,1995,12,50,254,120.15,0.97,5,Dry,30,6,4,2,30,72,0.6,48.15,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-11,1995,12,50,255,118.78,0.97,5,Dry,30,6,4,2,30,72,0.61,46.78,0.39,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-12,1995,12,50,256,117.41,0.97,5,Dry,30,6,4,2,30,72,0.61,45.41,0.39,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-13,1995,12,50,257,116.04,0.97,5,Dry,30,6,4,2,30,72,0.62,44.04,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-14,1995,12,50,258,114.68,0.97,5,Dry,30,6,4,2,30,72,0.63,42.68,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-15,1995,12,51,259,113.31,0.97,5,Dry,30,6,4,2,30,72,0.64,41.31,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-16,1995,12,51,260,113.04,0.97,5,Dry,30,6,4,2,30,72,0.64,41.04,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-17,1995,12,51,261,112.22,0.98,5,Dry,30,6,4,2,30,72,0.64,40.22,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-18,1995,12,51,262,110.3,0.98,5,Dry,30,6,4,2,30,72,0.65,38.3,0.35,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-19,1995,12,51,263,108.93,0.98,5,Dry,30,6,4,2,30,72,0.66,36.93,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-20,1995,12,51,264,108.66,0.98,5,Dry,30,6,4,2,30,72,0.66,36.66,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-21,1995,12,51,265,107.84,0.98,5,Dry,30,6,4,2,30,72,0.67,35.84,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-22,1995,12,52,266,107.02,0.98,5,Dry,30,6,4,2,30,72,0.67,35.02,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-23,1995,12,52,267,106.2,0.98,5,Dry,30,6,4,2,30,72,0.68,34.2,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-24,1995,12,52,268,105.38,0.98,5,Dry,30,6,4,2,30,72,0.68,33.38,0.32,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-25,1995,12,52,269,104.56,0.98,5,Dry,30,6,4,2,30,72,0.69,32.56,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-26,1995,12,52,270,103.74,0.98,5,Dry,30,6,4,2,30,72,0.69,31.74,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-27,1995,12,52,271,102.92,0.98,5,Dry,30,6,4,2,30,72,0.7,30.92,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-28,1995,12,52,272,102.1,0.98,5,Dry,30,6,4,2,30,72,0.7,30.1,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-29,1995,12,53,273,101.28,0.98,5,Dry,30,6,4,2,30,72,0.71,29.28,0.29,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-30,1995,12,53,274,100.46,0.98,5,Dry,30,6,4,2,30,72,0.72,28.46,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-01,1996,1,1,275,99.64,0.98,5,Dry,24,4,2,2,20,52,0.52,47.64,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-02,1996,1,1,276,98.82,0.99,5,Dry,24,4,2,2,20,52,0.53,46.82,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-03,1996,1,1,277,98,0.99,5,Dry,24,4,2,2,20,52,0.53,46,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-04,1996,1,1,278,97.18,0.99,5,Dry,24,4,2,2,20,52,0.54,45.18,0.47,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-05,1996,1,1,279,96.36,0.99,5,Dry,24,4,2,2,20,52,0.54,44.36,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-06,1996,1,1,280,96.08,0.99,5,Dry,24,4,2,2,20,52,0.54,44.08,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-07,1996,1,1,281,95.81,0.99,5,Dry,24,4,2,2,20,52,0.54,43.81,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-08,1996,1,2,282,95.54,0.99,5,Dry,24,4,2,2,20,52,0.54,43.54,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-09,1996,1,2,283,94.72,0.99,5,Dry,24,4,2,2,20,52,0.55,42.72,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-10,1996,1,2,284,93.9,0.99,5,Dry,24,4,2,2,20,52,0.55,41.9,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-11,1996,1,2,285,93.08,0.99,5,Dry,24,4,2,2,20,52,0.56,41.08,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-12,1996,1,2,286,92.26,0.99,5,Dry,24,4,2,2,20,52,0.56,40.26,0.44,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-13,1996,1,2,287,91.98,0.99,5,Dry,24,4,2,2,20,52,0.56,39.98,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-14,1996,1,2,288,91.71,0.99,5,Dry,24,4,2,2,20,52,0.57,39.71,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-15,1996,1,3,289,91.43,0.99,5,Dry,24,4,2,2,20,52,0.57,39.43,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-16,1996,1,3,290,90.61,0.99,5,Dry,24,4,2,2,20,52,0.57,38.61,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-17,1996,1,3,291,89.79,0.99,5,Dry,24,4,2,2,20,52,0.58,37.79,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-18,1996,1,3,292,88.97,0.99,5,Dry,24,4,2,2,20,52,0.58,36.97,0.42,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-19,1996,1,3,293,88.15,0.99,5,Dry,24,4,2,2,20,52,0.59,36.15,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-20,1996,1,3,294,87.33,0.99,5,Dry,24,4,2,2,20,52,0.59,35.33,0.41,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-21,1996,1,3,295,86.51,0.99,5,Dry,24,4,2,2,20,52,0.6,34.51,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-22,1996,1,4,296,87.33,0.99,5,Dry,24,4,2,2,20,52,0.59,35.33,0.41,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-23,1996,1,4,297,87.61,0.99,5,Dry,24,4,2,2,20,52,0.59,35.61,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-24,1996,1,4,298,87.88,0.99,5,Dry,24,4,2,2,20,52,0.59,35.88,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-25,1996,1,4,299,88.15,0.99,5,Dry,24,4,2,2,20,52,0.59,36.15,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-26,1996,1,4,300,87.33,0.99,5,Dry,24,4,2,2,20,52,0.59,35.33,0.41,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-27,1996,1,4,301,87.06,0.99,5,Dry,24,4,2,2,20,52,0.6,35.06,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-28,1996,1,4,302,86.79,0.99,5,Dry,24,4,2,2,20,52,0.6,34.79,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-29,1996,1,5,303,87.06,0.99,5,Dry,24,4,2,2,20,52,0.6,35.06,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-30,1996,1,5,304,87.88,0.99,5,Dry,24,4,2,2,20,52,0.59,35.88,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-31,1996,1,5,305,87.61,0.99,5,Dry,24,4,2,2,20,52,0.59,35.61,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-01,1996,2,5,306,88.43,0.99,5,Dry,23,4,2,2,19,50,0.56,38.43,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-02,1996,2,5,307,90.34,0.99,5,Dry,23,4,2,2,19,50,0.55,40.34,0.45,0,40,9,1,1,-1,30,32,5,3,1,49,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-03,1996,2,5,308,92.26,0.99,5,Dry,23,4,2,2,19,50,0.54,42.26,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-04,1996,2,5,309,93.62,0.99,5,Dry,23,4,2,2,19,50,0.53,43.62,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-05,1996,2,6,310,94.99,0.99,5,Dry,23,4,2,2,19,50,0.53,44.99,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-06,1996,2,6,311,95.26,0.99,5,Dry,23,4,2,2,19,50,0.53,45.26,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-07,1996,2,6,312,96.08,0.99,5,Dry,23,4,2,2,19,50,0.52,46.08,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-08,1996,2,6,313,96.36,0.99,5,Dry,23,4,2,2,19,50,0.52,46.36,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-09,1996,2,6,314,98.27,0.99,5,Dry,23,4,2,2,19,50,0.51,48.27,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-10,1996,2,6,315,98.54,0.99,5,Dry,23,4,2,2,19,50,0.51,48.54,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-11,1996,2,6,316,102.65,0.98,5,Dry,23,4,2,2,19,50,0.49,52.65,0.51,52.65,0,0,0,0,-2,2,23,4,2,0,21,81.7,990,964.5,25.5,0.0708,0.000225,0.00000883,0.071,0.00279,1,0.0136,0.0846,0.00332,25.4,0,0,0,0,0,0,0
1996-11-12,1996,2,7,317,105.65,0.98,5,Dry,23,4,2,2,19,50,0.47,55.65,0.53,55.65,0,0,0,0,-2,2,23,4,2,0,21,84.7,990,964.5,25.5,0.0708,0.00048,0.0000188,0.0713,0.0028,1,0.0176,0.0889,0.00349,25.4,0,0,0,0,0,0,0
1996-11-13,1996,2,7,318,105.38,0.98,5,Dry,23,4,2,2,19,50,0.47,55.38,0.53,55.38,0,0,0,0,-2,2,23,4,2,0,21,84.4,990,964.5,25.5,0.0708,0.000457,0.0000179,0.0713,0.0028,1,0.0173,0.0885,0.00347,25.4,0,0,0,0,0,0,0
1996-11-14,1996,2,7,319,104.56,0.98,5,Dry,23,4,2,2,19,50,0.48,54.56,0.52,54.56,0,0,0,0,-2,2,23,4,2,0,21,83.6,990,964.5,25.5,0.0708,0.000388,0.0000152,0.0712,0.00279,1,0.0162,0.0874,0.00343,25.4,0,0,0,0,0,0,0
1996-11-15,1996,2,7,320,107.02,0.98,5,Dry,23,4,2,2,19,50,0.47,57.02,0.53,57.02,0,0,0,0,-2,2,23,4,2,0,21,86,990,964.5,25.5,0.0708,0.000597,0.0000234,0.0714,0.0028,1,0.0195,0.0909,0.00356,25.4,0,0,0,0,0,0,0
1996-11-16,1996,2,7,321,110.58,0.98,5,Dry,23,4,2,2,19,50,0.45,60.58,0.55,60.58,0,0,0,0,-2,2,23,4,2,0,21,89.6,990,964.5,25.5,0.0708,0.000899,0.0000353,0.0717,0.00281,1,0.0243,0.096,0.00376,25.4,0,0,0,0,0,0,0
1996-11-17,1996,2,7,322,114.13,0.97,5,Dry,23,4,2,2,19,50,0.44,64.13,0.56,64.13,0,0,0,0,-2,2,23,4,2,0,21,93.1,990,964.5,25.5,0.0708,0.0012,0.0000471,0.072,0.00282,1,0.0291,0.101,0.00396,25.4,0.881,0.96,0.845,14.1,13.5,13.5,324
1996-11-18,1996,2,7,323,116.59,0.97,5,Dry,23,4,2,2,19,50,0.43,66.59,0.57,66.59,0,0,0,0,-2,2,23,4,2,0,21,95.6,990,964.5,25.5,0.0708,0.00141,0.0000553,0.0722,0.00283,1,0.0324,0.105,0.0041,25.4,0.894,0.96,0.859,14.8,14.2,14.2,342
1996-11-19,1996,2,8,324,119.6,0.97,5,Dry,23,4,2,2,19,50,0.42,69.6,0.58,69.6,0,0,0,0,-2,2,23,4,2,0,21,98.6,990,964.5,25.5,0.0708,0.00167,0.0000653,0.0725,0.00284,1,0.0365,0.109,0.00427,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
1996-11-20,1996,2,8,325,122.06,0.97,5,Dry,23,4,2,2,19,50,0.41,72.06,0.59,72.06,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0712,0.00188,0.0000735,0.0731,0.00287,1,0.0398,0.113,0.00443,25.4,0.925,0.96,0.888,16.6,15.9,15.9,382
1996-11-21,1996,2,8,326,120.15,0.97,5,Dry,23,4,2,2,19,50,0.42,70.15,0.58,70.15,0,0,0,0,-2,2,23,4,2,0,21,99.2,990,964.5,25.5,0.0708,0.00171,0.0000672,0.0725,0.00284,1,0.0372,0.11,0.0043,25.4,0.914,0.96,0.878,16,15.3,15.3,368
1996-11-22,1996,2,8,327,118.78,0.97,5,Dry,23,4,2,2,19,50,0.42,68.78,0.58,68.78,0,0,0,0,-2,2,23,4,2,0,21,97.8,990,964.5,25.5,0.0708,0.0016,0.0000626,0.0724,0.00284,1,0.0354,0.108,0.00423,25.4,0.907,0.96,0.87,15.5,14.9,14.9,358
1996-11-23,1996,2,8,328,117.41,0.97,5,Dry,23,4,2,2,19,50,0.43,67.41,0.57,67.41,0,0,0,0,-2,2,23,4,2,0,21,96.4,990,964.5,25.5,0.0708,0.00148,0.000058,0.0723,0.00284,1,0.0335,0.106,0.00415,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
1996-11-24,1996,2,8,329,120.42,0.97,5,Dry,23,4,2,2,19,50,0.41,70.42,0.58,70.42,0,0,0,0,-2,2,23,4,2,0,21,99.4,990,964.5,25.5,0.0708,0.00174,0.0000681,0.0726,0.00285,1,0.0376,0.11,0.00432,25.4,0.916,0.96,0.879,16.1,15.4,15.4,370
1996-11-25,1996,2,8,330,122.88,0.96,5,Dry,23,4,2,2,19,50,0.41,72.88,0.59,72.88,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0715,0.00194,0.0000763,0.0734,0.00288,1,0.0409,0.114,0.00448,25.4,0.929,0.96,0.892,16.9,16.2,16.2,388
1996-11-26,1996,2,9,331,125.89,0.96,5,Dry,23,4,2,2,19,50,0.4,75.89,0.6,75.89,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.0022,0.0000863,0.0748,0.00293,1,0.045,0.12,0.00469,25.4,0.939,0.96,0.902,17.7,17,17,409
1996-11-27,1996,2,9,332,131.08,0.95,5,Dry,23,4,2,2,19,50,0.38,81.08,0.62,81.08,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00264,0.000104,0.077,0.00302,1,0.052,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18.1,18.1,433
1996-11-28,1996,2,9,333,134.09,0.95,5,Dry,23,4,2,2,19,50,0.37,84.09,0.63,84.09,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.0029,0.000114,0.0783,0.00307,1,0.056,0.134,0.00527,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
1996-11-29,1996,2,9,334,133.27,0.95,5,Dry,23,4,2,2,19,50,0.38,83.27,0.63,83.27,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0752,0.00283,0.000111,0.078,0.00306,1,0.0549,0.133,0.00521,25.4,0.929,0.961,0.894,19.3,18.5,18.5,444
1996-11-30,1996,2,9,335,131.9,0.95,5,Dry,23,4,2,2,19,50,0.38,81.9,0.62,81.9,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0747,0.00271,0.000106,0.0774,0.00303,1,0.0531,0.13,0.00512,25.4,0.931,0.961,0.895,19,18.2,18.2,438
1996-12-01,1996,3,9,336,132.72,0.95,5,Dry,26,4,3,2,24,59,0.45,73.72,0.56,73.72,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0732,0.00202,0.0000791,0.0752,0.00295,1,0.042,0.117,0.0046,25.4,0.933,0.96,0.896,17.1,16.4,16.4,395
1996-12-02,1996,3,9,337,134.09,0.95,5,Dry,26,4,3,2,24,59,0.44,75.09,0.56,75.09,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0737,0.00213,0.0000836,0.0758,0.00297,1,0.0439,0.12,0.00469,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
1996-12-03,1996,3,10,338,135.46,0.95,5,Dry,26,4,3,2,24,59,0.44,76.46,0.56,76.46,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0742,0.00225,0.0000882,0.0764,0.003,1,0.0457,0.122,0.00479,25.4,0.938,0.96,0.901,17.9,17.1,17.1,411
1996-12-04,1996,3,10,339,138.47,0.94,5,Dry,26,4,3,2,24,59,0.43,79.47,0.57,79.47,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0752,0.0025,0.0000982,0.0777,0.00305,1,0.0498,0.128,0.005,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
1996-12-05,1996,3,10,340,139.29,0.94,5,Dry,26,4,3,2,24,59,0.42,80.29,0.58,80.29,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0755,0.00257,0.000101,0.0781,0.00306,1,0.0509,0.129,0.00506,25.4,0.933,0.96,0.896,18.6,17.9,17.9,430
1996-12-06,1996,3,10,341,137.37,0.94,5,Dry,26,4,3,2,24,59,0.43,78.37,0.57,78.37,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0748,0.00241,0.0000946,0.0772,0.00303,1,0.0483,0.126,0.00492,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
1996-12-07,1996,3,10,342,136.01,0.95,5,Dry,26,4,3,2,24,59,0.43,77.01,0.57,77.01,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0744,0.0023,0.00009,0.0767,0.00301,1,0.0465,0.123,0.00483,25.4,0.938,0.96,0.9,18,17.2,17.2,414
1996-12-08,1996,3,10,343,135.73,0.95,5,Dry,26,4,3,2,24,59,0.43,76.73,0.56,76.73,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0743,0.00227,0.0000891,0.0765,0.003,1,0.0461,0.123,0.00481,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
1996-12-09,1996,3,10,344,137.65,0.94,5,Dry,26,4,3,2,24,59,0.43,78.65,0.57,78.65,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0749,0.00244,0.0000955,0.0774,0.00303,1,0.0487,0.126,0.00494,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
1996-12-10,1996,3,11,345,139.56,0.94,5,Dry,26,4,3,2,24,59,0.42,80.56,0.58,80.56,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0756,0.0026,0.000102,0.0782,0.00307,1,0.0513,0.129,0.00508,25.4,0.933,0.96,0.896,18.7,18,18,431
1996-12-11,1996,3,11,346,142.57,0.94,5,Dry,26,4,3,2,24,59,0.41,83.57,0.59,83.57,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0767,0.00285,0.000112,0.0795,0.00312,1,0.0553,0.135,0.00529,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1996-12-12,1996,3,11,347,143.93,0.93,5,Dry,26,4,3,2,24,59,0.41,84.93,0.59,84.93,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0772,0.00297,0.000116,0.0801,0.00314,1,0.0572,0.137,0.00538,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
1996-12-13,1996,3,11,348,142.02,0.94,5,Dry,26,4,3,2,24,59,0.41,83.02,0.58,83.02,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0765,0.00281,0.00011,0.0793,0.00311,1,0.0546,0.134,0.00525,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
1996-12-14,1996,3,11,349,140.65,0.94,5,Dry,26,4,3,2,24,59,0.42,81.65,0.58,81.65,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.076,0.00269,0.000106,0.0787,0.00309,1,0.0527,0.131,0.00515,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
1996-12-15,1996,3,11,350,142.57,0.94,5,Dry,26,4,3,2,24,59,0.41,83.57,0.59,83.57,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0767,0.00285,0.000112,0.0795,0.00312,1,0.0553,0.135,0.00529,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1996-12-16,1996,3,11,351,144.48,0.93,5,Dry,26,4,3,2,24,59,0.41,85.48,0.59,85.48,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0773,0.00302,0.000118,0.0804,0.00315,1,0.0579,0.138,0.00542,25.4,0.927,0.962,0.892,19.7,19,19,455
1996-12-17,1996,3,12,352,142.57,0.94,5,Dry,26,4,3,2,24,59,0.41,83.57,0.59,83.57,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0767,0.00285,0.000112,0.0795,0.00312,1,0.0553,0.135,0.00529,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1996-12-18,1996,3,12,353,140.65,0.94,5,Dry,26,4,3,2,24,59,0.42,81.65,0.58,81.65,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.076,0.00269,0.000106,0.0787,0.00309,1,0.0527,0.131,0.00515,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
1996-12-19,1996,3,12,354,142.57,0.94,5,Dry,26,4,3,2,24,59,0.41,83.57,0.59,83.57,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0767,0.00285,0.000112,0.0795,0.00312,1,0.0553,0.135,0.00529,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1996-12-20,1996,3,12,355,146.67,0.93,5,Dry,26,4,3,2,24,59,0.4,87.67,0.6,87.67,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0781,0.0032,0.000126,0.0813,0.00319,1,0.0609,0.142,0.00558,25.4,0.924,0.963,0.89,20.1,19.4,19.4,466
1996-12-21,1996,3,12,356,150.77,0.92,5,Dry,26,4,3,2,24,59,0.39,91.77,0.61,91.77,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0796,0.00355,0.000139,0.0831,0.00326,1,0.0664,0.15,0.00586,25.4,0.919,0.965,0.887,21,20.2,20.2,486
1996-12-22,1996,3,12,357,154.33,0.92,5,Dry,26,4,3,2,24,59,0.38,95.33,0.62,95.33,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0808,0.00385,0.000151,0.0847,0.00332,1,0.0712,0.156,0.00611,25.4,0.916,0.967,0.885,21.7,21,21,504
1996-12-23,1996,3,12,358,156.79,0.91,5,Dry,26,4,3,2,24,59,0.38,97.79,0.62,97.79,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00406,0.000159,0.0858,0.00336,1,0.0745,0.16,0.00628,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
1996-12-24,1996,3,13,359,159.79,0.91,5,Dry,26,4,3,2,24,59,0.37,100.8,0.63,100.8,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.00432,0.000169,0.0871,0.00341,1,0.0786,0.166,0.00649,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
1996-12-25,1996,3,13,360,161.71,0.9,5,Dry,26,4,3,2,24,59,0.36,102.7,0.64,102.7,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00448,0.000176,0.0879,0.00344,1,0.0812,0.169,0.00662,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
1996-12-26,1996,3,13,361,160.89,0.9,5,Dry,26,4,3,2,24,59,0.37,101.9,0.63,101.9,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.00441,0.000173,0.0875,0.00343,1,0.0801,0.168,0.00657,25.4,0.912,0.97,0.885,23.1,22.4,22.4,538
1996-12-27,1996,3,13,362,161.16,0.9,5,Dry,26,4,3,2,24,59,0.37,102.2,0.63,102.2,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0832,0.00443,0.000174,0.0877,0.00343,1,0.0804,0.168,0.00659,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
1996-12-28,1996,3,13,363,164.17,0.9,5,Dry,26,4,3,2,24,59,0.36,105.2,0.64,105.2,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00469,0.000184,0.089,0.00349,1,0.0845,0.173,0.00679,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
1996-12-29,1996,3,13,364,167.18,0.89,5,Dry,26,4,3,2,24,59,0.35,108.2,0.65,108.2,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00495,0.000194,0.0903,0.00354,1,0.0885,0.179,0.007,25.4,0.917,0.97,0.889,24.7,23.9,23.9,574
1996-12-30,1996,3,13,365,169.09,0.88,5,Dry,26,4,3,2,24,59,0.35,110.1,0.65,110.1,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.086,0.00511,0.0002,0.0911,0.00357,1,0.0911,0.182,0.00714,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1996-12-31,1996,3,14,366,171.01,0.88,5,Dry,26,4,3,2,24,59,0.34,112,0.66,112,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0867,0.00527,0.000206,0.092,0.0036,1,0.0937,0.186,0.00727,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
1997-01-01,1996,4,14,1,170.73,0.88,5,Dry,29,5,4,2,33,73,0.43,97.73,0.57,97.73,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0834,0.00406,0.000159,0.0875,0.00343,1,0.0744,0.162,0.00634,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
1997-01-02,1996,4,14,2,170.46,0.88,5,Dry,29,5,4,2,33,73,0.43,97.46,0.57,97.46,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.0833,0.00403,0.000158,0.0874,0.00342,1,0.0741,0.161,0.00632,25.4,0.914,0.968,0.884,22.2,21.4,21.4,515
1997-01-03,1996,4,14,3,171.28,0.88,5,Dry,29,5,4,2,33,73,0.43,98.28,0.57,98.28,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0836,0.0041,0.000161,0.0877,0.00343,1,0.0752,0.163,0.00638,25.4,0.913,0.968,0.883,22.3,21.6,21.6,519
1997-01-04,1996,4,14,4,173.19,0.87,5,Dry,29,5,4,2,33,73,0.42,100.2,0.58,100.2,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0843,0.00427,0.000167,0.0886,0.00347,1,0.0778,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
1997-01-05,1996,4,14,5,175.65,0.87,5,Dry,29,5,4,2,33,73,0.42,102.7,0.58,102.7,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0852,0.00448,0.000175,0.0896,0.00351,1,0.0811,0.171,0.00668,25.4,0.912,0.97,0.885,23.3,22.6,22.6,543
1997-01-06,1996,4,14,6,176.47,0.87,5,Dry,29,5,4,2,33,73,0.41,103.5,0.59,103.5,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0855,0.00454,0.000178,0.09,0.00352,1,0.0822,0.172,0.00674,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
1997-01-07,1996,4,15,7,176.2,0.87,5,Dry,29,5,4,2,33,73,0.41,103.2,0.59,103.2,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0854,0.00452,0.000177,0.0899,0.00352,1,0.0818,0.172,0.00672,25.4,0.913,0.97,0.885,23.4,22.7,22.7,546
1997-01-08,1996,4,15,8,177.02,0.86,5,Dry,29,5,4,2,33,73,0.41,104,0.59,104,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0857,0.00459,0.00018,0.0902,0.00353,1,0.0829,0.173,0.00678,25.4,0.913,0.97,0.886,23.7,22.9,22.9,551
1997-01-09,1996,4,15,9,178.93,0.86,5,Dry,29,5,4,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0855,0.177,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,562
1997-01-10,1996,4,15,10,183.04,0.85,5,Dry,29,5,4,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0878,0.0051,0.0002,0.0929,0.00363,1,0.0911,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1997-01-11,1996,4,15,11,186.59,0.84,5,Dry,29,5,4,2,33,73,0.39,113.6,0.61,113.6,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.089,0.00541,0.000211,0.0944,0.00369,1,0.0958,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,606
1997-01-12,1996,4,15,12,190.15,0.82,5,Dry,29,5,4,2,33,73,0.38,117.2,0.62,117.2,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0903,0.00571,0.000223,0.096,0.00375,1,0.101,0.197,0.00769,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
1997-01-13,1996,4,15,13,193.7,0.81,5,Dry,29,5,4,2,33,73,0.38,120.7,0.62,120.7,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0915,0.00601,0.000235,0.0976,0.00381,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.898,27.8,27,27,647
1997-01-14,1996,4,16,14,197.8,0.8,5,Dry,29,5,4,2,33,73,0.37,124.8,0.63,124.8,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.093,0.00636,0.000248,0.0993,0.00388,1,0.111,0.21,0.00822,25.4,0.928,0.97,0.9,28.8,28,28,671
1997-01-15,1996,4,16,15,201.9,0.79,5,Dry,29,5,4,2,33,73,0.36,128.9,0.64,128.9,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0944,0.00671,0.000262,0.101,0.00395,1,0.117,0.218,0.00851,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
1997-01-16,1996,4,16,16,206.01,0.77,5,Dry,29,5,4,2,33,73,0.35,133,0.65,133,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0959,0.00706,0.000276,0.103,0.00403,1,0.122,0.225,0.0088,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
1997-01-17,1996,4,16,17,210.11,0.76,5,Dry,29,5,4,2,33,73,0.35,137.1,0.65,137.1,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0973,0.0074,0.00029,0.105,0.0041,1,0.128,0.232,0.0091,25.3,0.933,0.97,0.905,31.8,30.8,30.8,739
1997-01-18,1996,4,16,18,214.21,0.74,5,Dry,29,5,4,2,33,73,0.34,141.2,0.66,141.2,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0988,0.00775,0.000304,0.107,0.00418,1,0.133,0.24,0.00939,25.3,0.935,0.97,0.907,32.7,31.7,31.7,762
1997-01-19,1996,4,16,19,219.4,0.73,5,Dry,29,5,4,2,33,73,0.33,146.4,0.67,146.4,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00819,0.000322,0.109,0.00427,1,0.14,0.249,0.00977,25.2,0.937,0.97,0.909,34,32.9,32.9,791
1997-01-20,1996,4,16,20,224.05,0.71,5,Dry,29,5,4,2,33,73,0.33,151.1,0.67,151.1,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00859,0.000337,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35.1,34,34,816
1997-01-21,1996,4,17,21,230.34,0.69,5,Dry,29,5,4,2,33,73,0.32,157.3,0.68,157.3,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00912,0.000359,0.114,0.00447,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.5,35.4,35.4,850
1997-01-22,1996,4,17,22,233.9,0.69,5,Dry,29,5,4,2,33,73,0.31,160.9,0.69,160.9,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00943,0.000371,0.115,0.00453,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.4,36.2,36.2,870
1997-01-23,1996,4,17,23,239.09,0.67,5,Dry,29,5,4,2,33,73,0.3,166.1,0.69,166.1,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00987,0.000389,0.117,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.6,37.5,37.5,900
1997-01-24,1996,4,17,24,246.47,0.65,5,Dry,29,5,4,2,33,73,0.3,173.5,0.7,173.5,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00477,1,0.177,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.3,39.3,944
1997-01-25,1996,4,17,25,254.95,0.64,5,Dry,29,5,4,2,33,73,0.29,181.9,0.71,181.9,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000444,0.124,0.00492,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.4,41.4,994
1997-01-26,1996,4,17,26,260.69,0.62,5,Dry,29,5,4,2,33,73,0.28,187.7,0.72,187.7,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000463,0.127,0.00502,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.6,42.8,42.8,1030
1997-01-27,1996,4,17,27,265.89,0.61,5,Dry,29,5,4,2,33,73,0.28,192.9,0.72,192.9,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.000481,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.9,44,44,1060
1997-01-28,1996,4,18,28,271.63,0.61,5,Dry,29,5,4,2,33,73,0.27,198.6,0.73,198.6,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00522,1,0.211,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
1997-01-29,1996,4,18,29,282.29,0.59,5,Dry,29,5,4,2,33,73,0.26,209.3,0.74,209.3,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000538,0.136,0.00542,1,0.225,0.361,0.0144,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1150
1997-01-30,1996,4,18,30,294.05,0.57,5,Dry,29,5,4,2,33,73,0.25,221.1,0.75,221.1,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000579,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
1997-01-31,1996,4,18,31,308,0.55,5,Dry,29,5,4,2,33,73,0.24,235,0.76,235,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000627,0.148,0.00589,2,0.101,0.249,0.00993,24.8,0.925,0.97,0.897,26.4,25.6,51.3,1230
1997-02-01,1996,5,18,32,324.68,0.53,5,Dry,31,6,4,3,41,85,0.26,239.7,0.74,239.7,0,0,0,0,-3,3,31,6,4,0,44,281,990,965,25,0.135,0.0161,0.000646,0.151,0.00603,2,0.104,0.255,0.0102,24.7,0.926,0.97,0.898,26.9,26.1,52.2,1250
1997-02-02,1996,5,18,33,339.17,0.52,5,Dry,31,6,4,3,41,85,0.25,254.2,0.75,254.2,0,0,0,0,-3,3,31,6,4,0,44,295,990,965.1,24.9,0.14,0.019,0.000762,0.159,0.00637,2,0.114,0.273,0.011,24.6,0.93,0.97,0.902,28.6,27.7,55.4,1330
1997-02-03,1996,5,18,34,356.4,0.5,5,Dry,31,6,4,3,41,85,0.24,271.4,0.76,271.4,0,0,0,0,-3,3,31,6,4,0,44,312,990,965.2,24.8,0.146,0.0271,0.00109,0.173,0.00697,2,0.126,0.299,0.012,24.5,0.934,0.97,0.906,30.5,29.6,59.1,1420
1997-02-04,1996,5,19,35,376.36,0.48,5,Dry,31,6,4,3,41,85,0.23,291.4,0.77,291.4,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0365,0.00148,0.189,0.00766,2,0.139,0.329,0.0133,24.4,0.938,0.97,0.91,32.7,31.7,63.4,1520
1997-02-05,1996,5,19,36,396.32,0.46,5,Dry,31,6,4,3,41,85,0.21,311.3,0.79,311.3,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.0459,0.00187,0.206,0.00836,2,0.153,0.358,0.0146,24.3,0.942,0.97,0.914,34.9,33.8,67.7,1620
1997-02-06,1996,5,19,37,415.18,0.44,5,Dry,31,6,4,3,41,85,0.2,330.2,0.8,330.2,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.167,0.0548,0.00224,0.221,0.00902,2,0.165,0.387,0.0158,24.1,0.945,0.97,0.917,36.9,35.8,71.7,1720
1997-02-07,1996,5,19,38,434.6,0.43,5,Dry,31,6,4,3,41,85,0.2,349.6,0.8,349.6,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.173,0.064,0.00262,0.237,0.00971,2,0.178,0.416,0.017,24,0.948,0.974,0.924,39.1,38,76.1,1830
1997-02-08,1996,5,19,39,451.28,0.41,5,Dry,31,6,4,3,41,85,0.19,366.3,0.81,366.3,0,0,0,0,-3,3,31,6,4,0,44,407,990,965.6,24.4,0.179,0.0719,0.00295,0.251,0.0103,2,0.19,0.441,0.0181,23.9,0.951,0.978,0.93,40.9,39.9,79.9,1920
1997-02-09,1996,5,19,40,467.41,0.4,5,Dry,31,6,4,3,41,85,0.18,382.4,0.82,382.4,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0795,0.00327,0.264,0.0109,2,0.201,0.465,0.0191,23.8,0.953,0.98,0.934,42.6,41.7,83.4,2000
1997-02-10,1996,5,19,41,483.54,0.39,5,Dry,31,6,4,3,41,85,0.18,398.5,0.82,398.5,0,0,0,0,-3,3,31,6,4,0,44,440,990,965.8,24.2,0.191,0.0871,0.0036,0.278,0.0115,2,0.212,0.489,0.0202,23.7,0.955,0.98,0.936,44.3,43.4,86.8,2080
1997-02-11,1996,5,20,42,498.04,0.38,5,Dry,31,6,4,3,41,85,0.17,413,0.83,413,0,0,0,0,-3,3,31,6,4,0,44,454,990,965.8,24.2,0.196,0.094,0.00389,0.29,0.012,2,0.221,0.511,0.0212,23.6,0.956,0.98,0.937,45.8,44.9,89.7,2150
1997-02-12,1996,5,20,43,512.53,0.37,5,Dry,31,6,4,3,41,85,0.17,427.5,0.83,427.5,0,0,0,0,-3,3,31,6,4,0,44,469,990,965.9,24.1,0.201,0.101,0.00418,0.302,0.0125,2,0.231,0.533,0.0221,23.6,0.957,0.98,0.938,47.3,46.3,92.6,2220
1997-02-13,1996,5,20,44,527.02,0.37,5,Dry,31,6,4,3,41,85,0.16,442,0.84,442,0,0,0,0,-3,3,31,6,4,0,44,483,990,966,24,0.206,0.108,0.00448,0.314,0.0131,2,0.241,0.555,0.0231,23.5,0.958,0.98,0.939,48.7,47.8,95.5,2290
1997-02-14,1996,5,20,45,541.51,0.36,5,Dry,31,6,4,3,41,85,0.16,456.5,0.84,456.5,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.114,0.00478,0.326,0.0136,2,0.251,0.576,0.024,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
1997-02-15,1996,5,20,46,556.55,0.35,5,Dry,31,6,4,3,41,85,0.15,471.6,0.85,471.6,0,0,0,0,-3,3,31,6,4,0,44,513,990,966.1,23.9,0.218,0.122,0.00509,0.339,0.0142,2,0.261,0.6,0.0251,23.3,0.956,0.98,0.937,51.5,48.2,96.4,2310
1997-02-16,1996,5,20,47,569.95,0.34,5,Dry,31,6,4,3,41,85,0.15,484.9,0.85,484.9,0,0,0,0,-3,3,31,6,4,0,44,526,990,966.2,23.8,0.225,0.128,0.00537,0.353,0.0148,3,0.161,0.514,0.0216,23.3,0.945,0.97,0.916,34.9,33.9,102,2440
1997-02-17,1996,5,20,48,580.61,0.33,5,Dry,31,6,4,3,41,85,0.15,495.6,0.85,495.6,0,0,0,0,-3,3,31,6,4,0,44,537,990,966.2,23.8,0.231,0.133,0.00559,0.364,0.0153,3,0.166,0.53,0.0223,23.3,0.946,0.97,0.917,35.6,34.6,104,2490
1997-02-18,1996,5,21,49,588.54,0.33,5,Dry,31,6,4,3,41,85,0.14,503.5,0.86,503.5,0,0,0,0,-3,3,31,6,4,0,44,545,990,966.2,23.8,0.236,0.137,0.00578,0.373,0.0157,3,0.169,0.542,0.0228,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
1997-02-19,1996,5,21,50,599.21,0.32,5,Dry,31,6,4,3,41,85,0.14,514.2,0.86,514.2,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.144,0.0061,0.387,0.0163,3,0.174,0.56,0.0236,23.1,0.948,0.97,0.919,36.9,35.8,107,2570
1997-02-20,1996,5,21,51,613.15,0.32,5,Dry,31,6,4,3,41,85,0.14,528.1,0.86,528.1,0,0,0,0,-3,3,31,6,4,0,44,569,990,966.4,23.6,0.25,0.154,0.0065,0.404,0.0171,3,0.18,0.584,0.0247,23.1,0.949,0.971,0.922,37.8,36.7,110,2640
1997-02-21,1996,5,21,52,625.46,0.31,5,Dry,31,6,4,3,41,85,0.14,540.5,0.86,540.5,0,0,0,0,-3,3,31,6,4,0,44,581,990,966.4,23.6,0.257,0.162,0.00687,0.419,0.0178,3,0.186,0.605,0.0256,23,0.95,0.973,0.924,38.6,37.6,113,2700
1997-02-22,1996,5,21,53,636.12,0.3,5,Dry,31,6,4,3,41,85,0.13,551.1,0.87,551.1,0,0,0,0,-3,3,31,6,4,0,44,592,990,966.4,23.6,0.263,0.169,0.00718,0.432,0.0183,3,0.191,0.623,0.0264,22.9,0.951,0.974,0.927,39.3,38.3,115,2760
1997-02-23,1996,5,21,54,647.88,0.3,5,Dry,31,6,4,3,41,85,0.13,562.9,0.87,562.9,0,0,0,0,-3,3,31,6,4,0,44,604,990,966.5,23.5,0.27,0.177,0.00753,0.447,0.019,3,0.196,0.643,0.0273,22.9,0.952,0.976,0.929,40,39.1,117,2810
1997-02-24,1996,5,21,55,660.73,0.29,5,Dry,31,6,4,3,41,85,0.13,575.7,0.87,575.7,0,0,0,0,-3,3,31,6,4,0,44,617,990,966.5,23.5,0.277,0.186,0.00791,0.463,0.0197,3,0.202,0.664,0.0283,22.8,0.953,0.978,0.932,40.9,40,120,2880
1997-02-25,1996,5,22,56,673.04,0.29,5,Dry,31,6,4,3,41,85,0.13,588,0.87,588,0,0,0,0,-3,3,31,6,4,0,44,629,990,966.6,23.4,0.284,0.194,0.00828,0.478,0.0204,3,0.207,0.685,0.0293,22.7,0.954,0.98,0.934,41.7,40.8,122,2940
1997-02-26,1996,5,22,57,686.43,0.28,5,Dry,31,6,4,3,41,85,0.12,601.4,0.88,601.4,0,0,0,0,-3,3,31,6,4,0,44,642,990,966.6,23.4,0.292,0.203,0.00868,0.494,0.0212,3,0.213,0.708,0.0303,22.6,0.955,0.98,0.935,42.5,41.7,125,3000
1997-02-27,1996,5,22,58,700.38,0.28,5,Dry,31,6,4,3,41,85,0.12,615.4,0.88,615.4,0,0,0,0,-3,3,31,6,4,0,44,656,990,966.7,23.3,0.3,0.212,0.0091,0.512,0.022,3,0.219,0.731,0.0314,22.6,0.955,0.98,0.936,43.4,42.5,127,3060
1997-02-28,1996,5,22,59,715.42,0.27,5,Dry,31,6,4,3,41,85,0.12,630.4,0.88,630.4,0,0,0,0,-3,3,31,6,4,0,44,671,990,966.8,23.2,0.308,0.222,0.00956,0.53,0.0228,3,0.226,0.756,0.0325,22.5,0.956,0.98,0.937,44.3,43.4,130,3120
1997-03-01,1996,6,22,60,731.01,0.26,5,Dry,36,8,6,4,53,107,0.15,624,0.85,624,0,0,0,0,-4,4,36,8,6,0,57,674,990,966.8,23.2,0.31,0.218,0.0094,0.527,0.0228,3,0.223,0.751,0.0324,22.4,0.955,0.98,0.936,43.7,42.8,128,3080
1997-03-02,1996,6,22,61,747.14,0.26,5,Dry,36,8,6,4,53,107,0.14,640.1,0.86,640.1,0,0,0,0,-4,4,36,8,6,0,57,690,990,966.9,23.1,0.319,0.229,0.00989,0.547,0.0237,3,0.231,0.778,0.0337,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
1997-03-03,1996,6,22,62,762.18,0.25,5,Dry,36,8,6,4,53,107,0.14,655.2,0.86,655.2,0,0,0,0,-4,4,36,8,6,0,57,705,990,966.9,23.1,0.327,0.239,0.0104,0.566,0.0246,3,0.237,0.803,0.0348,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
1997-03-04,1996,6,23,63,772.92,0.25,5,Dry,36,8,6,4,53,107,0.14,665.9,0.86,665.9,0,0,0,0,-4,4,36,8,6,0,57,716,990,967,23,0.333,0.246,0.0107,0.579,0.0252,3,0.242,0.821,0.0357,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
1997-03-05,1996,6,23,64,781.38,0.24,5,Dry,36,8,6,4,53,107,0.14,674.4,0.86,674.4,0,0,0,0,-4,4,36,8,6,0,57,724,990,967,23,0.338,0.251,0.0109,0.59,0.0257,3,0.246,0.836,0.0364,22.1,0.957,0.98,0.938,46.7,45.8,137,3300
1997-03-06,1996,6,23,65,785.53,0.24,5,Dry,36,8,6,4,53,107,0.14,678.5,0.86,678.5,0,0,0,0,-4,4,36,8,6,0,57,729,990,967,23,0.341,0.254,0.0111,0.595,0.0259,3,0.248,0.843,0.0367,22.1,0.957,0.98,0.938,47,46,138,3310
1997-03-07,1996,6,23,66,789.92,0.24,5,Dry,36,8,6,4,53,107,0.14,682.9,0.86,682.9,0,0,0,0,-4,4,36,8,6,0,57,733,990,967.1,22.9,0.343,0.257,0.0112,0.6,0.0262,3,0.25,0.85,0.0371,22.1,0.957,0.98,0.938,47.2,46.3,139,3330
1997-03-08,1996,6,23,67,791.43,0.24,5,Dry,36,8,6,4,53,107,0.14,684.4,0.86,684.4,0,0,0,0,-4,4,36,8,6,0,57,734,990,967.1,22.9,0.344,0.258,0.0113,0.602,0.0263,3,0.25,0.853,0.0372,22.1,0.957,0.98,0.938,47.3,46.3,139,3340
1997-03-09,1996,6,23,68,789.92,0.24,5,Dry,36,8,6,4,53,107,0.14,682.9,0.86,682.9,0,0,0,0,-4,4,36,8,6,0,57,733,990,967.1,22.9,0.343,0.257,0.0112,0.6,0.0262,3,0.25,0.85,0.0371,22.1,0.957,0.98,0.938,47.2,46.3,139,3330
1997-03-10,1996,6,23,69,788.43,0.24,5,Dry,36,8,6,4,53,107,0.14,681.4,0.86,681.4,0,0,0,0,-4,4,36,8,6,0,57,731,990,967.1,22.9,0.342,0.256,0.0112,0.598,0.0261,3,0.249,0.848,0.0369,22.1,0.957,0.98,0.938,47.1,46.2,139,3320
1997-03-11,1996,6,24,70,786.97,0.24,5,Dry,36,8,6,4,53,107,0.14,680,0.86,680,0,0,0,0,-4,4,36,8,6,0,57,730,990,967,23,0.341,0.255,0.0111,0.597,0.026,3,0.248,0.845,0.0368,22.1,0.957,0.98,0.938,47,46.1,138,3320
1997-03-12,1996,6,24,71,785.53,0.24,5,Dry,36,8,6,4,53,107,0.14,678.5,0.86,678.5,0,0,0,0,-4,4,36,8,6,0,57,729,990,967,23,0.341,0.254,0.0111,0.595,0.0259,3,0.248,0.843,0.0367,22.1,0.957,0.98,0.938,47,46,138,3310
1997-03-13,1996,6,24,72,784.12,0.24,5,Dry,36,8,6,4,53,107,0.14,677.1,0.86,677.1,0,0,0,0,-4,4,36,8,6,0,57,727,990,967,23,0.34,0.253,0.011,0.593,0.0258,3,0.247,0.84,0.0366,22.1,0.957,0.98,0.938,46.9,45.9,138,3310
1997-03-14,1996,6,24,73,782.73,0.24,5,Dry,36,8,6,4,53,107,0.14,675.7,0.86,675.7,0,0,0,0,-4,4,36,8,6,0,57,726,990,967,23,0.339,0.252,0.011,0.591,0.0257,3,0.247,0.838,0.0365,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
1997-03-15,1996,6,24,74,781.38,0.24,5,Dry,36,8,6,4,53,107,0.14,674.4,0.86,674.4,0,0,0,0,-4,4,36,8,6,0,57,724,990,967,23,0.338,0.251,0.0109,0.59,0.0257,3,0.246,0.836,0.0364,22.1,0.957,0.98,0.938,46.7,45.8,137,3300
1997-03-16,1996,6,24,75,780.05,0.24,5,Dry,36,8,6,4,53,107,0.14,673,0.86,673,0,0,0,0,-4,4,36,8,6,0,57,723,990,967,23,0.337,0.251,0.0109,0.588,0.0256,3,0.245,0.833,0.0363,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
1997-03-17,1996,6,24,76,778.76,0.25,5,Dry,36,8,6,4,53,107,0.14,671.8,0.86,671.8,0,0,0,0,-4,4,36,8,6,0,57,722,990,967,23,0.337,0.25,0.0109,0.586,0.0255,3,0.245,0.831,0.0362,22.2,0.957,0.98,0.938,46.6,45.6,137,3290
1997-03-18,1996,6,25,77,775.11,0.25,5,Dry,36,8,6,4,53,107,0.14,668.1,0.86,668.1,0,0,0,0,-4,4,36,8,6,0,57,718,990,967,23,0.335,0.247,0.0108,0.582,0.0253,3,0.243,0.825,0.0359,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
1997-03-19,1996,6,25,78,773.99,0.25,5,Dry,36,8,6,4,53,107,0.14,667,0.86,667,0,0,0,0,-4,4,36,8,6,0,57,717,990,967,23,0.334,0.247,0.0107,0.581,0.0252,3,0.243,0.823,0.0358,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
1997-03-20,1996,6,25,79,770.65,0.25,5,Dry,36,8,6,4,53,107,0.14,663.6,0.86,663.6,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.818,0.0355,22.2,0.957,0.98,0.938,46.1,45.2,135,3250
1997-03-21,1996,6,25,80,770.38,0.25,5,Dry,36,8,6,4,53,107,0.14,663.4,0.86,663.4,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.1,135,3250
1997-03-22,1996,6,25,81,770.11,0.25,5,Dry,36,8,6,4,53,107,0.14,663.1,0.86,663.1,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46,45.1,135,3250
1997-03-23,1996,6,25,82,768.19,0.25,5,Dry,36,8,6,4,53,107,0.14,661.2,0.86,661.2,0,0,0,0,-4,4,36,8,6,0,57,711,990,967,23,0.331,0.243,0.0105,0.573,0.0249,3,0.24,0.813,0.0353,22.2,0.957,0.98,0.938,45.9,45,135,3240
1997-03-24,1996,6,25,83,767.37,0.25,5,Dry,36,8,6,4,53,107,0.14,660.4,0.86,660.4,0,0,0,0,-4,4,36,8,6,0,57,710,990,967,23,0.33,0.242,0.0105,0.572,0.0249,3,0.24,0.812,0.0353,22.2,0.957,0.98,0.938,45.9,45,135,3240
1997-03-25,1996,6,26,84,766.01,0.25,5,Dry,36,8,6,4,53,107,0.14,659,0.86,659,0,0,0,0,-4,4,36,8,6,0,57,709,990,967,23,0.329,0.241,0.0105,0.571,0.0248,3,0.239,0.81,0.0352,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
1997-03-26,1996,6,26,85,764.09,0.25,5,Dry,36,8,6,4,53,107,0.14,657.1,0.86,657.1,0,0,0,0,-4,4,36,8,6,0,57,707,990,967,23,0.328,0.24,0.0104,0.568,0.0247,3,0.238,0.806,0.035,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
1997-03-27,1996,6,26,86,764.91,0.25,5,Dry,36,8,6,4,53,107,0.14,657.9,0.86,657.9,0,0,0,0,-4,4,36,8,6,0,57,708,990,967,23,0.329,0.24,0.0104,0.569,0.0247,3,0.239,0.808,0.0351,22.2,0.957,0.98,0.937,45.7,44.8,134,3230
1997-03-28,1996,6,26,87,769.56,0.25,5,Dry,36,8,6,4,53,107,0.14,662.6,0.86,662.6,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.331,0.244,0.0106,0.575,0.025,3,0.241,0.816,0.0354,22.2,0.957,0.98,0.938,46,45.1,135,3250
1997-03-29,1996,6,26,88,773.99,0.25,5,Dry,36,8,6,4,53,107,0.14,667,0.86,667,0,0,0,0,-4,4,36,8,6,0,57,717,990,967,23,0.334,0.247,0.0107,0.581,0.0252,3,0.243,0.823,0.0358,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
1997-03-30,1996,6,26,89,780.05,0.24,5,Dry,36,8,6,4,53,107,0.14,673,0.86,673,0,0,0,0,-4,4,36,8,6,0,57,723,990,967,23,0.337,0.251,0.0109,0.588,0.0256,3,0.245,0.833,0.0363,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
1997-03-31,1996,6,26,90,789.92,0.24,5,Dry,36,8,6,4,53,107,0.14,682.9,0.86,682.9,0,0,0,0,-4,4,36,8,6,0,57,733,990,967.1,22.9,0.343,0.257,0.0112,0.6,0.0262,3,0.25,0.85,0.0371,22.1,0.957,0.98,0.938,47.2,46.3,139,3330
1997-04-01,1996,7,27,91,800.91,0.23,5,Dry,40,10,8,5,62,125,0.16,675.9,0.84,675.9,0,0,0,0,-5,5,40,10,8,0,67,734,990,967.1,22.9,0.344,0.253,0.011,0.596,0.026,3,0.247,0.843,0.0368,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
1997-04-02,1996,7,27,92,816.28,0.23,5,Dry,40,10,8,5,62,125,0.15,691.3,0.85,691.3,0,0,0,0,-5,5,40,10,8,0,67,749,990,967.2,22.8,0.352,0.263,0.0115,0.615,0.0269,3,0.254,0.869,0.038,22,0.957,0.98,0.938,47.5,46.6,140,3350
1997-04-03,1996,7,27,93,836.6,0.22,5,Dry,40,10,8,5,62,125,0.15,711.6,0.85,711.6,0,0,0,0,-5,5,40,10,8,0,67,770,990,967.2,22.8,0.364,0.276,0.0121,0.64,0.0281,3,0.263,0.903,0.0397,21.9,0.957,0.98,0.938,48.6,47.7,143,3430
1997-04-04,1996,7,27,94,858.29,0.21,5,Dry,40,10,8,5,62,125,0.15,733.3,0.85,733.3,0,0,0,0,-5,5,40,10,8,0,67,791,990,967.3,22.7,0.379,0.291,0.0128,0.67,0.0296,3,0.272,0.943,0.0416,21.7,0.957,0.98,0.938,49.8,48.2,145,3470
1997-04-05,1996,7,27,95,885.44,0.21,5,Dry,40,10,8,5,62,125,0.14,760.4,0.86,760.4,0,0,0,0,-5,5,40,10,8,0,67,818,990,967.4,22.6,0.404,0.307,0.0136,0.711,0.0315,3,0.283,0.994,0.0441,21.6,0.957,0.98,0.937,51.3,48.2,145,3470
