date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-04-06,1996,7,27,96,918.5,0.2,5,Dry,40,10,8,5,62,125,0.14,793.5,0.86,793.5,0,0,0,0,-5,5,40,10,8,0,67,852,990,967.6,22.4,0.434,0.323,0.0144,0.757,0.0338,4,0.21,0.968,0.0432,21.5,0.953,0.976,0.93,39.8,38.8,155,3730
1997-04-07,1996,7,27,97,953.2,0.19,5,Dry,40,10,8,5,62,125,0.13,828.2,0.87,828.2,0,0,0,0,-5,5,40,10,8,0,67,886,990,967.7,22.3,0.466,0.34,0.0152,0.806,0.0362,4,0.222,1.03,0.0461,21.3,0.954,0.979,0.933,41.2,40.3,161,3870
1997-04-08,1996,7,28,98,994.28,0.18,5,Dry,40,10,8,5,62,125,0.13,869.3,0.87,869.3,0,0,0,0,-5,5,40,10,8,0,67,927,990,967.9,22.1,0.504,0.36,0.0163,0.863,0.039,4,0.236,1.1,0.0497,21,0.955,0.98,0.936,42.8,41.9,168,4030
1997-04-09,1996,7,28,99,1037,0.17,5,Dry,40,10,8,5,62,125,0.12,912,0.88,912,0,0,0,0,-5,5,40,10,8,0,67,970,990,968,22,0.543,0.38,0.0173,0.923,0.042,4,0.25,1.17,0.0534,20.8,0.955,0.98,0.936,44.5,43.6,174,4180
1997-04-10,1996,7,28,100,1086.6,0.16,5,Dry,40,10,8,5,62,125,0.12,961.6,0.89,961.6,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.588,0.404,0.0185,0.993,0.0455,4,0.267,1.26,0.0577,20.6,0.956,0.98,0.936,46.3,45.4,182,4360
1997-04-11,1996,7,28,101,1132.4,0.15,5,Dry,40,10,8,5,62,125,0.11,1007,0.89,1007,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.648,0.44,0.0203,1.09,0.0501,4,0.281,1.37,0.0631,20.3,0.956,0.98,0.936,47.9,47,188,4510
1997-04-12,1996,7,28,102,1179.4,0.15,5,Dry,40,10,8,5,62,125,0.11,1054,0.89,1054,0,0,0,0,-5,5,40,10,8,0,67,1110,990,968.5,21.5,0.717,0.545,0.0253,1.26,0.0586,4,0.291,1.55,0.0721,20,0.955,0.98,0.936,49.3,48.2,193,4630
1997-04-13,1996,7,28,103,1227.7,0.14,5,Dry,40,10,8,5,62,125,0.1,1103,0.9,1100,3,1,0,0,-5,7,41,10,8,0,69,1160,990,968.6,21.4,0.785,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.081,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
1997-04-14,1996,7,28,104,1271.2,0.14,5,Dry,40,10,8,5,62,125,0.098,1146,0.9,1100,46,10,1,1,-4,38,50,11,9,1,100,1170,990,968.8,21.2,0.801,0.648,0.0305,1.45,0.0682,4,0.3,1.75,0.0823,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1997-04-15,1996,7,29,105,1315.5,0.13,5,Dry,40,10,8,5,62,125,0.095,1191,0.91,1100,91,21,3,3,-2,66,61,13,11,3,128,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1997-04-16,1996,7,29,106,1360.7,0.13,5,Dry,40,10,8,5,62,125,0.092,1236,0.91,1100,136,31,4,4,-1,98,71,14,12,4,160,1200,990,969,21,0.841,0.648,0.0309,1.49,0.071,4,0.3,1.79,0.0853,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1997-04-17,1996,7,29,107,1400.4,0.12,5,Dry,40,10,8,5,62,125,0.089,1275,0.91,1100,175,40,5,5,0,125,80,15,13,5,187,1210,990,969.2,20.8,0.857,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.934,48.9,47.9,192,4600
1997-04-18,1996,7,29,108,1422,0.12,5,Dry,40,10,8,5,62,125,0.088,1297,0.91,1100,197,45,6,6,1,139,85,16,14,6,201,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.073,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
1997-04-19,1996,7,29,109,1443.8,0.12,5,Dry,40,10,8,5,62,125,0.087,1319,0.91,1100,219,49,7,7,2,154,89,17,15,7,216,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1997-04-20,1996,7,29,110,1459.5,0.12,5,Dry,40,10,8,5,62,125,0.086,1334,0.91,1100,234,53,7,7,2,165,93,17,15,7,227,1230,990,969.4,20.6,0.882,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
1997-04-21,1996,7,29,111,1468.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1321,0.9,1100,221,50,7,7,-3,160,95,18,17,7,232,1230,990,969.4,20.6,0.893,0.648,0.0314,1.54,0.0747,4,0.3,1.84,0.0893,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
1997-04-22,1996,7,30,112,1472,0.11,4,Mod_Dry,45,11,10,10,72,148,0.1,1324,0.9,1100,224,51,7,7,-3,162,96,18,17,7,234,1230,990,969.4,20.6,0.895,0.648,0.0314,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1997-04-23,1996,7,30,113,1468.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1321,0.9,1100,221,50,7,7,-3,160,95,18,17,7,232,1230,990,969.4,20.6,0.893,0.648,0.0314,1.54,0.0747,4,0.3,1.84,0.0893,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
1997-04-24,1996,7,30,114,1459.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1311,0.9,1100,211,48,6,6,-4,155,93,17,16,6,227,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
1997-04-25,1996,7,30,115,1443.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1296,0.9,1100,196,44,6,6,-4,144,89,17,16,6,216,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1997-04-26,1996,7,30,116,1428.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1280,0.9,1100,180,41,5,5,-5,134,86,16,15,5,206,1220,990,969.3,20.7,0.87,0.648,0.0312,1.52,0.0732,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
1997-04-27,1996,7,30,117,1406.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1259,0.9,1100,159,36,5,5,-5,118,81,16,15,5,190,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.8,191,4590
1997-04-28,1996,7,30,118,1379,0.13,4,Mod_Dry,45,11,10,10,72,148,0.11,1231,0.89,1100,131,30,4,4,-6,99,75,15,14,4,171,1200,990,969.1,20.9,0.851,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
1997-04-29,1996,7,31,119,1333.5,0.13,4,Mod_Dry,45,11,10,10,72,148,0.11,1186,0.89,1100,86,19,3,3,-7,68,64,14,13,3,140,1190,990,968.9,21.1,0.832,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0845,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1997-04-30,1996,7,31,120,1288.8,0.13,4,Mod_Dry,45,11,10,10,72,148,0.12,1141,0.89,1100,41,9,1,1,-9,39,54,12,11,1,111,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.083,19.4,0.954,0.98,0.935,50,48.2,193,4630
1997-05-01,1996,8,31,121,1250.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1059,0.85,1059,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.736,0.555,0.0261,1.29,0.0606,4,0.292,1.58,0.0743,19.7,0.954,0.98,0.935,48.9,47.9,192,4600
1997-05-02,1996,8,31,122,1213.4,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,1021,0.84,1021,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.681,0.471,0.022,1.15,0.0538,4,0.284,1.44,0.067,20,0.955,0.98,0.936,47.8,46.9,187,4500
1997-05-03,1996,8,31,123,1176.6,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,984.6,0.84,984.6,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.628,0.416,0.0193,1.04,0.0484,4,0.275,1.32,0.0612,20.2,0.955,0.98,0.936,46.6,45.7,183,4390
1997-05-04,1996,8,31,124,1140.6,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,948.6,0.83,948.6,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.3,21.7,0.585,0.398,0.0184,0.983,0.0454,4,0.263,1.25,0.0575,20.4,0.955,0.98,0.936,45.3,44.4,178,4270
1997-05-05,1996,8,31,125,1105.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,913.3,0.83,913.3,0,0,0,0,-10,10,47,10,10,0,125,980,990,968.2,21.8,0.552,0.381,0.0175,0.933,0.0429,4,0.251,1.18,0.0544,20.6,0.955,0.98,0.936,44,43.1,173,4140
1997-05-06,1996,8,32,126,1076,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,884,0.82,884,0,0,0,0,-10,10,47,10,10,0,125,951,990,968.1,21.9,0.525,0.367,0.0168,0.892,0.0408,4,0.241,1.13,0.0518,20.7,0.955,0.98,0.936,42.9,42,168,4040
1997-05-07,1996,8,32,127,1047.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,855.3,0.82,855.3,0,0,0,0,-10,10,47,10,10,0,125,922,990,968,22,0.499,0.353,0.0161,0.852,0.0388,4,0.231,1.08,0.0494,20.9,0.954,0.98,0.935,41.8,40.9,164,3930
1997-05-08,1996,8,32,128,1019.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.19,827.2,0.81,827.2,0,0,0,0,-10,10,47,10,10,0,125,894,990,968,22,0.474,0.339,0.0154,0.813,0.0369,4,0.222,1.03,0.0469,21,0.954,0.977,0.932,40.6,39.7,159,3810
1997-05-09,1996,8,32,129,991.81,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,799.8,0.81,799.8,0,0,0,0,-10,10,47,10,10,0,125,867,990,967.9,22.1,0.448,0.326,0.0147,0.775,0.035,4,0.212,0.987,0.0446,21.1,0.953,0.975,0.929,39.5,38.5,154,3700
1997-05-10,1996,8,32,130,965.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.2,773.1,0.8,773.1,0,0,0,0,-10,10,47,10,10,0,125,840,990,967.8,22.2,0.424,0.313,0.0141,0.737,0.0331,3,0.286,1.02,0.046,21.2,0.956,0.98,0.937,51.3,48.2,145,3470
1997-05-11,1996,8,32,131,943.8,0.19,5,Dry,42,9,8,6,82,147,0.16,796.8,0.84,796.8,0,0,0,0,-6,6,42,9,8,0,88,856,990,967.7,22.3,0.438,0.325,0.0145,0.763,0.0342,4,0.211,0.974,0.0436,21.4,0.953,0.975,0.93,39.8,38.8,155,3720
1997-05-12,1996,8,32,132,923.04,0.19,5,Dry,42,9,8,6,82,147,0.16,776,0.84,776,0,0,0,0,-6,6,42,9,8,0,88,835,990,967.6,22.4,0.419,0.315,0.014,0.734,0.0328,3,0.287,1.02,0.0456,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
1997-05-13,1996,8,33,133,902.86,0.2,5,Dry,42,9,8,6,82,147,0.16,755.9,0.84,755.9,0,0,0,0,-6,6,42,9,8,0,88,815,990,967.5,22.5,0.401,0.305,0.0136,0.706,0.0314,3,0.282,0.987,0.0439,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
1997-05-14,1996,8,33,134,883.3,0.21,5,Dry,42,9,8,6,82,147,0.17,736.3,0.83,736.3,0,0,0,0,-6,6,42,9,8,0,88,795,990,967.4,22.6,0.383,0.293,0.013,0.676,0.0299,3,0.274,0.95,0.0421,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
1997-05-15,1996,8,33,135,864.42,0.21,5,Dry,42,9,8,6,82,147,0.17,717.4,0.83,717.4,0,0,0,0,-6,6,42,9,8,0,88,776,990,967.4,22.6,0.368,0.28,0.0124,0.648,0.0286,3,0.265,0.913,0.0403,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
1997-05-16,1996,8,33,136,846.3,0.22,5,Dry,42,9,8,6,82,147,0.17,699.3,0.83,699.3,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.626,0.0275,3,0.257,0.883,0.0389,21.8,0.957,0.98,0.938,47.8,46.8,140,3370
1997-05-17,1996,8,33,137,832.8,0.22,5,Dry,42,9,8,6,82,147,0.18,685.8,0.82,685.8,0,0,0,0,-6,6,42,9,8,0,88,745,990,967.2,22.8,0.35,0.259,0.0114,0.609,0.0267,3,0.251,0.86,0.0378,21.9,0.957,0.98,0.938,47,46.1,138,3320
1997-05-18,1996,8,33,138,819.86,0.23,5,Dry,42,9,8,6,82,147,0.18,672.9,0.82,672.9,0,0,0,0,-6,6,42,9,8,0,88,732,990,967.2,22.8,0.342,0.25,0.011,0.593,0.026,3,0.245,0.838,0.0367,22,0.957,0.98,0.938,46.3,45.3,136,3260
1997-05-19,1996,8,33,139,807.59,0.23,5,Dry,42,9,8,6,82,147,0.18,660.6,0.82,660.6,0,0,0,0,-6,6,42,9,8,0,88,720,990,967.1,22.9,0.335,0.242,0.0106,0.578,0.0253,3,0.24,0.817,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
1997-05-20,1996,8,34,140,796.08,0.24,5,Dry,42,9,8,6,82,147,0.18,649.1,0.81,649.1,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.235,0.0102,0.564,0.0246,3,0.235,0.798,0.0348,22.1,0.956,0.98,0.937,44.9,44,132,3170
1997-05-21,1996,8,34,141,785.53,0.24,5,Dry,42,9,8,6,82,147,0.19,638.5,0.81,638.5,0,0,0,0,-6,6,42,9,8,0,88,698,990,967,23,0.323,0.228,0.00991,0.55,0.024,3,0.23,0.78,0.034,22.2,0.956,0.98,0.937,44.2,43.4,130,3120
1997-05-22,1996,8,34,142,776.28,0.25,5,Dry,42,9,8,6,82,147,0.19,629.3,0.81,629.3,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.318,0.221,0.00963,0.539,0.0234,3,0.226,0.765,0.0333,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
1997-05-23,1996,8,34,143,767.92,0.25,5,Dry,42,9,8,6,82,147,0.19,620.9,0.81,620.9,0,0,0,0,-6,6,42,9,8,0,88,680,990,967,23,0.313,0.216,0.00937,0.529,0.023,3,0.222,0.751,0.0326,22.3,0.955,0.98,0.936,43.2,42.3,127,3050
1997-05-24,1996,8,34,144,753.43,0.26,5,Dry,42,9,8,6,82,147,0.2,606.4,0.81,606.4,0,0,0,0,-6,6,42,9,8,0,88,665,990,966.9,23.1,0.305,0.206,0.00893,0.511,0.0221,3,0.215,0.726,0.0315,22.4,0.955,0.98,0.935,42.3,41.5,124,2990
1997-05-25,1996,8,34,145,740.03,0.26,5,Dry,42,9,8,6,82,147,0.2,593,0.8,593,0,0,0,0,-6,6,42,9,8,0,88,652,990,966.9,23.1,0.297,0.197,0.00852,0.494,0.0214,3,0.209,0.704,0.0304,22.4,0.954,0.979,0.934,41.5,40.6,122,2920
1997-05-26,1996,8,34,146,726.08,0.27,5,Dry,42,9,8,6,82,147,0.2,579.1,0.8,579.1,0,0,0,0,-6,6,42,9,8,0,88,638,990,966.8,23.2,0.289,0.188,0.0081,0.477,0.0206,3,0.203,0.68,0.0293,22.5,0.953,0.977,0.931,40.6,39.7,119,2860
1997-05-27,1996,8,35,147,712.68,0.27,5,Dry,42,9,8,6,82,147,0.21,565.7,0.79,565.7,0,0,0,0,-6,6,42,9,8,0,88,625,990,966.8,23.2,0.282,0.179,0.00769,0.46,0.0198,3,0.197,0.657,0.0283,22.6,0.952,0.976,0.929,39.8,38.8,116,2790
1997-05-28,1996,8,35,148,700.38,0.28,5,Dry,42,9,8,6,82,147,0.21,553.4,0.79,553.4,0,0,0,0,-6,6,42,9,8,0,88,612,990,966.7,23.3,0.275,0.171,0.00732,0.445,0.0191,3,0.192,0.637,0.0273,22.7,0.951,0.974,0.926,39,38,114,2730
1997-05-29,1996,8,35,149,687.53,0.28,5,Dry,42,9,8,6,82,147,0.21,540.5,0.79,540.5,0,0,0,0,-6,6,42,9,8,0,88,600,990,966.7,23.3,0.267,0.162,0.00694,0.429,0.0184,3,0.186,0.615,0.0263,22.7,0.95,0.972,0.923,38.2,37.1,111,2670
1997-05-30,1996,8,35,150,674.68,0.29,5,Dry,42,9,8,6,82,147,0.22,527.7,0.78,527.7,0,0,0,0,-6,6,42,9,8,0,88,587,990,966.6,23.4,0.26,0.153,0.00656,0.413,0.0177,3,0.18,0.593,0.0254,22.8,0.949,0.97,0.921,37.3,36.2,109,2610
1997-05-31,1996,8,35,151,663.47,0.29,5,Dry,42,9,8,6,82,147,0.22,516.5,0.78,516.5,0,0,0,0,-6,6,42,9,8,0,88,575,990,966.6,23.4,0.254,0.146,0.00623,0.4,0.017,3,0.175,0.574,0.0245,22.9,0.948,0.97,0.919,36.6,35.5,107,2560
1997-06-01,1996,9,35,152,651.71,0.3,5,Dry,39,9,7,5,59,119,0.18,532.7,0.82,532.7,0,0,0,0,-5,5,39,9,7,0,64,588,990,966.5,23.5,0.261,0.157,0.00668,0.417,0.0178,3,0.182,0.6,0.0255,22.9,0.949,0.971,0.922,37.8,36.8,110,2650
1997-06-02,1996,9,35,153,639.95,0.3,5,Dry,39,9,7,5,59,119,0.19,521,0.81,521,0,0,0,0,-5,5,39,9,7,0,64,576,990,966.5,23.5,0.254,0.149,0.00633,0.403,0.0171,3,0.177,0.58,0.0246,23,0.948,0.97,0.92,37.1,36,108,2590
1997-06-03,1996,9,36,154,628.74,0.31,5,Dry,39,9,7,5,59,119,0.19,509.7,0.81,509.7,0,0,0,0,-5,5,39,9,7,0,64,565,990,966.4,23.6,0.247,0.142,0.006,0.389,0.0165,3,0.172,0.561,0.0238,23,0.947,0.97,0.919,36.3,35.3,106,2540
1997-06-04,1996,9,36,155,618.62,0.31,5,Dry,39,9,7,5,59,119,0.19,499.6,0.81,499.6,0,0,0,0,-5,5,39,9,7,0,64,555,990,966.4,23.6,0.242,0.135,0.00571,0.377,0.0159,3,0.167,0.544,0.023,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
1997-06-05,1996,9,36,156,607.96,0.32,5,Dry,39,9,7,5,59,119,0.2,489,0.8,489,0,0,0,0,-5,5,39,9,7,0,64,544,990,966.3,23.7,0.236,0.13,0.00548,0.365,0.0154,3,0.163,0.528,0.0223,23.1,0.945,0.97,0.917,35,33.9,102,2440
1997-06-06,1996,9,36,157,597.29,0.33,5,Dry,39,9,7,5,59,119,0.2,478.3,0.8,478.3,0,0,0,0,-5,5,39,9,7,0,64,533,990,966.3,23.7,0.23,0.125,0.00526,0.354,0.0149,2,0.265,0.62,0.0261,23.1,0.956,0.98,0.937,51.8,48.2,96.4,2310
1997-06-07,1996,9,36,158,588.27,0.33,5,Dry,39,9,7,5,59,119,0.2,469.3,0.8,469.3,0,0,0,0,-5,5,39,9,7,0,64,524,990,966.2,23.8,0.224,0.12,0.00507,0.345,0.0145,2,0.259,0.604,0.0254,23.1,0.957,0.98,0.938,51,48.2,96.4,2310
1997-06-08,1996,9,36,159,578.7,0.34,5,Dry,39,9,7,5,59,119,0.21,459.7,0.79,459.7,0,0,0,0,-5,5,39,9,7,0,64,515,990,966.2,23.8,0.219,0.116,0.00487,0.335,0.0141,2,0.253,0.588,0.0247,23.2,0.957,0.98,0.938,50.1,48.2,96.4,2310
1997-06-09,1996,9,36,160,569.13,0.34,5,Dry,39,9,7,5,59,119,0.21,450.1,0.79,450.1,0,0,0,0,-5,5,39,9,7,0,64,505,990,966.2,23.8,0.214,0.111,0.00468,0.325,0.0136,2,0.246,0.572,0.024,23.3,0.958,0.98,0.939,49.2,48.2,96.4,2310
1997-06-10,1996,9,37,161,560.11,0.35,5,Dry,39,9,7,5,59,119,0.21,441.1,0.79,441.1,0,0,0,0,-5,5,39,9,7,0,64,496,990,966.1,23.9,0.211,0.107,0.00449,0.318,0.0133,2,0.24,0.558,0.0234,23.3,0.958,0.98,0.938,48.3,47.3,94.7,2270
1997-06-11,1996,9,37,162,552.18,0.35,5,Dry,39,9,7,5,59,119,0.22,433.2,0.78,433.2,0,0,0,0,-5,5,39,9,7,0,64,488,990,966.1,23.9,0.208,0.103,0.00433,0.311,0.013,2,0.235,0.546,0.0228,23.4,0.957,0.98,0.938,47.5,46.6,93.1,2230
1997-06-12,1996,9,37,163,543.7,0.36,5,Dry,39,9,7,5,59,119,0.22,424.7,0.78,424.7,0,0,0,0,-5,5,39,9,7,0,64,480,990,966,24,0.205,0.0995,0.00415,0.304,0.0127,2,0.229,0.533,0.0223,23.4,0.957,0.98,0.937,46.7,45.7,91.4,2190
1997-06-13,1996,9,37,164,535.22,0.36,5,Dry,39,9,7,5,59,119,0.22,416.2,0.78,416.2,0,0,0,0,-5,5,39,9,7,0,64,471,990,966,24,0.202,0.0955,0.00398,0.297,0.0124,2,0.223,0.521,0.0217,23.5,0.956,0.98,0.937,45.8,44.9,89.8,2150
1997-06-14,1996,9,37,165,527.29,0.36,5,Dry,39,9,7,5,59,119,0.23,408.3,0.77,408.3,0,0,0,0,-5,5,39,9,7,0,64,463,990,966,24,0.199,0.0917,0.00382,0.291,0.0121,2,0.218,0.509,0.0212,23.5,0.955,0.98,0.936,45,44.1,88.2,2120
1997-06-15,1996,9,37,166,519.36,0.37,5,Dry,39,9,7,5,59,119,0.23,400.4,0.77,400.4,0,0,0,0,-5,5,39,9,7,0,64,455,990,965.9,24.1,0.196,0.088,0.00366,0.284,0.0118,2,0.213,0.497,0.0207,23.6,0.955,0.98,0.936,44.2,43.3,86.6,2080
1997-06-16,1996,9,37,167,512.53,0.37,5,Dry,39,9,7,5,59,119,0.23,393.5,0.77,393.5,0,0,0,0,-5,5,39,9,7,0,64,449,990,965.9,24.1,0.194,0.0847,0.00352,0.279,0.0116,2,0.208,0.487,0.0202,23.6,0.954,0.98,0.935,43.5,42.6,85.2,2040
1997-06-17,1996,9,38,168,505.15,0.38,5,Dry,39,9,7,5,59,119,0.24,386.1,0.76,386.1,0,0,0,0,-5,5,39,9,7,0,64,441,990,965.9,24.1,0.191,0.0813,0.00337,0.272,0.0113,2,0.203,0.476,0.0197,23.7,0.953,0.98,0.934,42.7,41.8,83.7,2010
1997-06-18,1996,9,38,169,497.76,0.38,5,Dry,39,9,7,5,59,119,0.24,378.8,0.76,378.8,0,0,0,0,-5,5,39,9,7,0,64,434,990,965.8,24.2,0.189,0.0778,0.00322,0.266,0.011,2,0.198,0.465,0.0192,23.7,0.952,0.98,0.933,41.9,41.1,82.1,1970
1997-06-19,1996,9,38,170,490.38,0.39,5,Dry,39,9,7,5,59,119,0.24,371.4,0.76,371.4,0,0,0,0,-5,5,39,9,7,0,64,426,990,965.8,24.2,0.186,0.0743,0.00307,0.26,0.0108,2,0.193,0.453,0.0187,23.7,0.951,0.978,0.931,41.1,40.2,80.5,1930
1997-06-20,1996,9,38,171,483.54,0.39,5,Dry,39,9,7,5,59,119,0.25,364.5,0.75,364.5,0,0,0,0,-5,5,39,9,7,0,64,420,990,965.8,24.2,0.184,0.0711,0.00293,0.255,0.0105,2,0.189,0.443,0.0183,23.8,0.95,0.977,0.928,40.4,39.5,78.9,1890
1997-06-21,1996,9,38,172,476.71,0.4,5,Dry,39,9,7,5,59,119,0.25,357.7,0.75,357.7,0,0,0,0,-5,5,39,9,7,0,64,413,990,965.7,24.3,0.181,0.0678,0.0028,0.249,0.0103,2,0.184,0.433,0.0179,23.8,0.949,0.975,0.926,39.7,38.7,77.4,1860
1997-06-22,1996,9,38,173,470.97,0.4,5,Dry,39,9,7,5,59,119,0.25,352,0.75,352,0,0,0,0,-5,5,39,9,7,0,64,407,990,965.7,24.3,0.179,0.0651,0.00268,0.244,0.0101,2,0.18,0.424,0.0175,23.9,0.949,0.974,0.924,39.1,38,76.1,1830
1997-06-23,1996,9,38,174,464.68,0.4,5,Dry,39,9,7,5,59,119,0.26,345.7,0.74,345.7,0,0,0,0,-5,5,39,9,7,0,64,401,990,965.7,24.3,0.177,0.0622,0.00256,0.239,0.00984,2,0.176,0.415,0.0171,23.9,0.948,0.973,0.922,38.4,37.3,74.7,1790
1997-06-24,1996,9,39,175,458.39,0.41,5,Dry,39,9,7,5,59,119,0.26,339.4,0.74,339.4,0,0,0,0,-5,5,39,9,7,0,64,394,990,965.7,24.3,0.175,0.0592,0.00243,0.234,0.00961,2,0.172,0.406,0.0167,23.9,0.947,0.971,0.919,37.7,36.6,73.2,1760
1997-06-25,1996,9,39,176,452.1,0.41,5,Dry,39,9,7,5,59,119,0.26,333.1,0.74,333.1,0,0,0,0,-5,5,39,9,7,0,64,388,990,965.6,24.4,0.173,0.0562,0.00231,0.229,0.00939,2,0.167,0.396,0.0163,24,0.946,0.97,0.917,37,35.9,71.8,1720
1997-06-26,1996,9,39,177,446.36,0.42,5,Dry,39,9,7,5,59,119,0.27,327.4,0.73,327.4,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0535,0.00219,0.224,0.00918,2,0.163,0.387,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.6,1700
1997-06-27,1996,9,39,178,440.61,0.42,5,Dry,39,9,7,5,59,119,0.27,321.6,0.73,321.6,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.168,0.0508,0.00208,0.219,0.00898,2,0.16,0.379,0.0155,24,0.944,0.97,0.916,35.8,34.7,69.4,1670
1997-06-28,1996,9,39,179,434.87,0.43,5,Dry,39,9,7,5,59,119,0.27,315.9,0.73,315.9,0,0,0,0,-5,5,39,9,7,0,64,371,990,965.6,24.4,0.166,0.0481,0.00197,0.215,0.00878,2,0.156,0.37,0.0151,24.1,0.943,0.97,0.915,35.2,34.1,68.2,1640
1997-06-29,1996,9,39,180,430.22,0.43,5,Dry,39,9,7,5,59,119,0.28,311.2,0.72,311.2,0,0,0,0,-5,5,39,9,7,0,64,366,990,965.5,24.5,0.165,0.0459,0.00188,0.211,0.00861,2,0.153,0.363,0.0148,24.1,0.942,0.97,0.914,34.7,33.6,67.2,1610
1997-06-30,1996,9,39,181,425.03,0.44,5,Dry,39,9,7,5,59,119,0.28,306,0.72,306,0,0,0,0,-5,5,39,9,7,0,64,361,990,965.5,24.5,0.163,0.0434,0.00177,0.206,0.00843,2,0.149,0.355,0.0145,24.1,0.942,0.97,0.913,34.1,33.1,66.1,1590
1997-07-01,1996,10,40,182,419.83,0.44,5,Dry,37,8,6,4,53,108,0.26,311.8,0.74,311.8,0,0,0,0,-4,4,37,8,6,0,57,363,990,965.5,24.5,0.164,0.0462,0.00188,0.21,0.00856,2,0.153,0.363,0.0148,24.1,0.942,0.97,0.914,34.8,33.8,67.5,1620
1997-07-02,1996,10,40,183,414.64,0.44,5,Dry,37,8,6,4,53,108,0.26,306.6,0.74,306.6,0,0,0,0,-4,4,37,8,6,0,57,358,990,965.5,24.5,0.162,0.0437,0.00178,0.205,0.00838,2,0.149,0.355,0.0145,24.2,0.942,0.97,0.913,34.2,33.2,66.4,1590
1997-07-03,1996,10,40,184,409.99,0.45,5,Dry,37,8,6,4,53,108,0.26,302,0.74,302,0,0,0,0,-4,4,37,8,6,0,57,353,990,965.4,24.6,0.16,0.0415,0.00169,0.202,0.00821,2,0.146,0.348,0.0142,24.2,0.941,0.97,0.913,33.7,32.7,65.4,1570
1997-07-04,1996,10,40,185,405.34,0.45,5,Dry,37,8,6,4,53,108,0.27,297.3,0.73,297.3,0,0,0,0,-4,4,37,8,6,0,57,348,990,965.4,24.6,0.158,0.0393,0.0016,0.198,0.00805,2,0.143,0.341,0.0139,24.2,0.94,0.97,0.912,33.2,32.2,64.4,1550
1997-07-05,1996,10,40,186,401.79,0.46,5,Dry,37,8,6,4,53,108,0.27,293.8,0.73,293.8,0,0,0,0,-4,4,37,8,6,0,57,345,990,965.4,24.6,0.157,0.0377,0.00153,0.195,0.00792,2,0.141,0.336,0.0137,24.3,0.939,0.97,0.911,32.8,31.8,63.7,1530
1997-07-06,1996,10,40,187,397.68,0.46,5,Dry,37,8,6,4,53,108,0.27,289.7,0.73,289.7,0,0,0,0,-4,4,37,8,6,0,57,341,990,965.4,24.6,0.156,0.0357,0.00145,0.191,0.00778,2,0.138,0.33,0.0134,24.3,0.938,0.97,0.91,32.4,31.4,62.8,1510
1997-07-07,1996,10,40,188,393.58,0.46,5,Dry,37,8,6,4,53,108,0.27,285.6,0.73,285.6,0,0,0,0,-4,4,37,8,6,0,57,337,990,965.4,24.6,0.154,0.0338,0.00137,0.188,0.00764,2,0.135,0.323,0.0131,24.3,0.937,0.97,0.909,31.9,30.9,61.9,1490
1997-07-08,1996,10,41,189,389.48,0.47,5,Dry,37,8,6,4,53,108,0.28,281.5,0.72,281.5,0,0,0,0,-4,4,37,8,6,0,57,332,990,965.3,24.7,0.153,0.0319,0.00129,0.185,0.00749,2,0.132,0.317,0.0129,24.3,0.936,0.97,0.908,31.5,30.5,61,1460
1997-07-09,1996,10,41,190,385.38,0.47,5,Dry,37,8,6,4,53,108,0.28,277.4,0.72,277.4,0,0,0,0,-4,4,37,8,6,0,57,328,990,965.3,24.7,0.151,0.0299,0.00121,0.181,0.00735,2,0.13,0.311,0.0126,24.4,0.936,0.97,0.907,31,30.1,60.1,1440
1997-07-10,1996,10,41,191,381.28,0.47,5,Dry,37,8,6,4,53,108,0.28,273.3,0.72,273.3,0,0,0,0,-4,4,37,8,6,0,57,324,990,965.3,24.7,0.15,0.028,0.00113,0.178,0.00721,2,0.127,0.305,0.0123,24.4,0.935,0.97,0.907,30.5,29.6,59.3,1420
1997-07-11,1996,10,41,192,377.18,0.48,5,Dry,37,8,6,4,53,108,0.29,269.2,0.71,269.2,0,0,0,0,-4,4,37,8,6,0,57,320,990,965.3,24.7,0.149,0.0261,0.00105,0.175,0.00706,2,0.124,0.299,0.0121,24.4,0.934,0.97,0.906,30.1,29.2,58.4,1400
1997-07-12,1996,10,41,193,373.08,0.48,5,Dry,37,8,6,4,53,108,0.29,265.1,0.71,265.1,0,0,0,0,-4,4,37,8,6,0,57,316,990,965.3,24.7,0.147,0.0241,0.000975,0.171,0.00692,2,0.121,0.293,0.0118,24.4,0.933,0.97,0.905,29.6,28.7,57.5,1380
1997-07-13,1996,10,41,194,368.97,0.49,5,Dry,37,8,6,4,53,108,0.29,261,0.71,261,0,0,0,0,-4,4,37,8,6,0,57,312,990,965.2,24.8,0.146,0.0222,0.000896,0.168,0.00678,2,0.119,0.286,0.0116,24.5,0.932,0.97,0.904,29.2,28.3,56.6,1360
1997-07-14,1996,10,41,195,365.42,0.49,5,Dry,37,8,6,4,53,108,0.3,257.4,0.7,257.4,0,0,0,0,-4,4,37,8,6,0,57,308,990,965.2,24.8,0.144,0.0205,0.000828,0.165,0.00666,2,0.116,0.281,0.0113,24.5,0.931,0.97,0.903,28.8,27.9,55.8,1340
1997-07-15,1996,10,42,196,361.86,0.49,5,Dry,37,8,6,4,53,108,0.3,253.9,0.7,253.9,0,0,0,0,-4,4,37,8,6,0,57,305,990,965.2,24.8,0.143,0.0188,0.000759,0.162,0.00653,2,0.114,0.276,0.0111,24.5,0.93,0.97,0.902,28.4,27.5,55.1,1320
1997-07-16,1996,10,42,197,358.31,0.5,5,Dry,37,8,6,4,53,108,0.3,250.3,0.7,250.3,0,0,0,0,-4,4,37,8,6,0,57,301,990,965.2,24.8,0.142,0.0171,0.000691,0.159,0.00641,2,0.111,0.27,0.0109,24.5,0.93,0.97,0.902,28,27.2,54.3,1300
1997-07-17,1996,10,42,198,354.76,0.5,5,Dry,37,8,6,4,53,108,0.3,246.8,0.7,246.8,0,0,0,0,-4,4,37,8,6,0,57,298,990,965.2,24.8,0.141,0.0167,0.000674,0.157,0.00634,2,0.109,0.266,0.0107,24.6,0.928,0.97,0.901,27.6,26.8,53.5,1280
1997-07-18,1996,10,42,199,351.2,0.5,5,Dry,37,8,6,4,53,108,0.31,243.2,0.69,243.2,0,0,0,0,-4,4,37,8,6,0,57,294,990,965.2,24.8,0.139,0.0164,0.000661,0.156,0.00627,2,0.107,0.262,0.0106,24.6,0.927,0.97,0.899,27.2,26.4,52.7,1270
1997-07-19,1996,10,42,200,347.65,0.51,5,Dry,37,8,6,4,53,108,0.31,239.7,0.69,239.7,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0161,0.000648,0.154,0.0062,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.8,26,51.9,1250
1997-07-20,1996,10,42,201,344.09,0.51,5,Dry,37,8,6,4,53,108,0.31,236.1,0.69,236.1,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000636,0.153,0.00614,2,0.102,0.255,0.0102,24.6,0.925,0.97,0.897,26.4,25.6,51.2,1230
1997-07-21,1996,10,42,202,340.54,0.52,5,Dry,37,8,6,4,53,108,0.32,232.5,0.68,232.5,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0155,0.000623,0.151,0.00607,2,0.0995,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.4,1210
1997-07-22,1996,10,43,203,338.08,0.52,5,Dry,37,8,6,4,53,108,0.32,230.1,0.68,230.1,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000614,0.15,0.00602,2,0.0978,0.248,0.00995,24.7,0.923,0.97,0.895,25.7,24.9,49.8,1200
1997-07-23,1996,10,43,204,335.07,0.52,5,Dry,37,8,6,4,53,108,0.32,227.1,0.68,227.1,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.0151,0.000604,0.149,0.00597,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.4,48.2,48.2,1160
1997-07-24,1996,10,43,205,332.06,0.52,5,Dry,37,8,6,4,53,108,0.33,224.1,0.68,224.1,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.133,0.0148,0.000593,0.147,0.00591,1,0.245,0.392,0.0157,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
1997-07-25,1996,10,43,206,329.05,0.53,5,Dry,37,8,6,4,53,108,0.33,221.1,0.67,221.1,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.132,0.0145,0.000583,0.146,0.00585,1,0.241,0.387,0.0155,24.6,0.958,0.98,0.939,51,48.2,48.2,1160
1997-07-26,1996,10,43,207,326.04,0.53,5,Dry,37,8,6,4,53,108,0.33,218,0.67,218,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.13,0.0143,0.000572,0.145,0.0058,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
1997-07-27,1996,10,43,208,323.04,0.53,5,Dry,37,8,6,4,53,108,0.33,215,0.67,215,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.129,0.014,0.000561,0.143,0.00574,1,0.233,0.376,0.0151,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
1997-07-28,1996,10,43,209,320.03,0.54,5,Dry,37,8,6,4,53,108,0.34,212,0.66,212,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0138,0.000551,0.142,0.00569,1,0.229,0.371,0.0148,24.6,0.957,0.98,0.938,49,48,48,1150
1997-07-29,1996,10,44,210,317.02,0.54,5,Dry,37,8,6,4,53,108,0.34,209,0.66,209,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.00054,0.141,0.00563,1,0.225,0.365,0.0146,24.6,0.956,0.98,0.937,48.3,47.4,47.4,1140
1997-07-30,1996,10,44,211,314.01,0.55,5,Dry,37,8,6,4,53,108,0.34,206,0.66,206,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.00053,0.139,0.00557,1,0.221,0.36,0.0144,24.7,0.956,0.98,0.937,47.6,46.7,46.7,1120
1997-07-31,1996,10,44,212,311.01,0.55,5,Dry,37,8,6,4,53,108,0.35,203,0.65,203,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.000519,0.138,0.00552,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46,46,1100
1997-08-01,1996,11,44,213,306.9,0.55,5,Dry,34,7,5,3,44,93,0.3,213.9,0.7,213.9,0,0,0,0,-3,3,34,7,5,0,47,260,990,964.9,25.1,0.127,0.0139,0.000556,0.141,0.00563,1,0.231,0.372,0.0149,24.7,0.957,0.98,0.938,49.6,48.2,48.2,1160
1997-08-02,1996,11,44,214,303.35,0.56,5,Dry,34,7,5,3,44,93,0.31,210.3,0.69,210.3,0,0,0,0,-3,3,34,7,5,0,47,256,990,964.9,25.1,0.126,0.0136,0.000543,0.14,0.00557,1,0.226,0.366,0.0146,24.7,0.957,0.98,0.937,48.8,47.8,47.8,1150
1997-08-03,1996,11,44,215,299.25,0.56,5,Dry,34,7,5,3,44,93,0.31,206.3,0.69,206.3,0,0,0,0,-3,3,34,7,5,0,47,252,990,964.9,25.1,0.125,0.0133,0.000529,0.138,0.00549,1,0.221,0.359,0.0143,24.7,0.956,0.98,0.937,47.8,46.9,46.9,1130
1997-08-04,1996,11,44,216,295.15,0.57,5,Dry,34,7,5,3,44,93,0.32,202.2,0.69,202.2,0,0,0,0,-3,3,34,7,5,0,47,248,990,964.9,25.1,0.123,0.0129,0.000515,0.136,0.00542,1,0.215,0.351,0.014,24.8,0.955,0.98,0.936,46.9,46,46,1100
1997-08-05,1996,11,45,217,291.59,0.57,5,Dry,34,7,5,3,44,93,0.32,198.6,0.68,198.6,0,0,0,0,-3,3,34,7,5,0,47,245,990,964.9,25.1,0.122,0.0126,0.000503,0.134,0.00535,1,0.211,0.345,0.0137,24.8,0.954,0.98,0.935,46.1,45.1,45.1,1080
1997-08-06,1996,11,45,218,288.04,0.58,5,Dry,34,7,5,3,44,93,0.32,195,0.68,195,0,0,0,0,-3,3,34,7,5,0,47,241,990,964.9,25.1,0.121,0.0123,0.00049,0.133,0.00529,1,0.206,0.339,0.0135,24.8,0.953,0.98,0.934,45.2,44.3,44.3,1060
1997-08-07,1996,11,45,219,284.48,0.58,5,Dry,34,7,5,3,44,93,0.33,191.5,0.67,191.5,0,0,0,0,-3,3,34,7,5,0,47,237,990,964.8,25.2,0.119,0.012,0.000478,0.131,0.00522,1,0.201,0.332,0.0132,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1040
1997-08-08,1996,11,45,220,280.93,0.59,5,Dry,34,7,5,3,44,93,0.33,187.9,0.67,187.9,0,0,0,0,-3,3,34,7,5,0,47,234,990,964.8,25.2,0.118,0.0117,0.000466,0.13,0.00516,1,0.196,0.326,0.0129,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1020
1997-08-09,1996,11,45,221,278.47,0.59,5,Dry,34,7,5,3,44,93,0.33,185.5,0.67,185.5,0,0,0,0,-3,3,34,7,5,0,47,231,990,964.8,25.2,0.117,0.0115,0.000457,0.129,0.00511,1,0.193,0.322,0.0128,24.9,0.95,0.98,0.931,43,42.1,42.1,1010
1997-08-10,1996,11,45,222,275.46,0.6,5,Dry,34,7,5,3,44,93,0.34,182.5,0.66,182.5,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0113,0.000447,0.127,0.00506,1,0.189,0.316,0.0126,24.9,0.949,0.98,0.93,42.3,41.4,41.4,994
1997-08-11,1996,11,45,223,272.45,0.6,5,Dry,34,7,5,3,44,93,0.34,179.4,0.66,179.4,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.011,0.000436,0.126,0.005,1,0.185,0.311,0.0123,24.9,0.948,0.979,0.929,41.6,40.7,40.7,977
1997-08-12,1996,11,46,224,269.44,0.61,5,Dry,34,7,5,3,44,93,0.34,176.4,0.66,176.4,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000426,0.125,0.00495,1,0.181,0.305,0.0121,24.9,0.947,0.978,0.926,40.8,39.9,39.9,959
1997-08-13,1996,11,46,225,266.43,0.61,5,Dry,34,7,5,3,44,93,0.35,173.4,0.65,173.4,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0105,0.000416,0.123,0.00489,1,0.177,0.3,0.0119,24.9,0.946,0.976,0.924,40.1,39.2,39.2,940
1997-08-14,1996,11,46,226,263.43,0.62,5,Dry,34,7,5,3,44,93,0.35,170.4,0.65,170.4,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000405,0.122,0.00484,1,0.173,0.295,0.0117,25,0.945,0.975,0.922,39.4,38.4,38.4,922
1997-08-15,1996,11,46,227,260.42,0.62,5,Dry,34,7,5,3,44,93,0.36,167.4,0.64,167.4,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00998,0.000395,0.121,0.00478,1,0.169,0.289,0.0115,25,0.945,0.973,0.919,38.7,37.7,37.7,905
1997-08-16,1996,11,46,228,257.96,0.63,5,Dry,34,7,5,3,44,93,0.36,165,0.64,165,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00977,0.000387,0.12,0.00474,1,0.165,0.285,0.0113,25,0.944,0.972,0.917,38.1,37.1,37.1,890
1997-08-17,1996,11,46,229,255.5,0.63,5,Dry,34,7,5,3,44,93,0.36,162.5,0.64,162.5,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00956,0.000378,0.119,0.00469,1,0.162,0.281,0.0111,25,0.943,0.971,0.915,37.6,36.5,36.5,875
1997-08-18,1996,11,46,230,253.04,0.64,5,Dry,34,7,5,3,44,93,0.37,160,0.63,160,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00935,0.00037,0.118,0.00465,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,861
1997-08-19,1996,11,47,231,250.58,0.64,5,Dry,34,7,5,3,44,93,0.37,157.6,0.63,157.6,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00914,0.000361,0.117,0.00461,1,0.155,0.272,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,848
1997-08-20,1996,11,47,232,248.11,0.65,5,Dry,34,7,5,3,44,93,0.38,155.1,0.63,155.1,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.107,0.00893,0.000353,0.115,0.00456,1,0.152,0.267,0.0106,25,0.941,0.97,0.912,35.8,34.8,34.8,834
1997-08-21,1996,11,47,233,245.65,0.66,5,Dry,34,7,5,3,44,93,0.38,152.7,0.62,152.7,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00873,0.000345,0.114,0.00452,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
1997-08-22,1996,11,47,234,243.19,0.66,5,Dry,34,7,5,3,44,93,0.38,150.2,0.62,150.2,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00852,0.000336,0.113,0.00447,1,0.145,0.259,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,808
1997-08-23,1996,11,47,235,240.73,0.67,5,Dry,34,7,5,3,44,93,0.39,147.7,0.61,147.7,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00831,0.000328,0.112,0.00443,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
1997-08-24,1996,11,47,236,239.36,0.67,5,Dry,34,7,5,3,44,93,0.39,146.4,0.61,146.4,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00819,0.000323,0.112,0.0044,1,0.14,0.252,0.00992,25.1,0.937,0.97,0.909,33.8,32.8,32.8,787
1997-08-25,1996,11,47,237,237.45,0.68,5,Dry,34,7,5,3,44,93,0.39,144.4,0.61,144.4,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00803,0.000316,0.111,0.00437,1,0.138,0.248,0.00978,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
1997-08-26,1996,11,48,238,235.54,0.68,5,Dry,34,7,5,3,44,93,0.4,142.5,0.6,142.5,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00787,0.00031,0.11,0.00433,1,0.135,0.245,0.00965,25.1,0.936,0.97,0.908,32.9,31.9,31.9,766
1997-08-27,1996,11,48,239,233.62,0.69,5,Dry,34,7,5,3,44,93,0.4,140.6,0.6,140.6,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.0077,0.000303,0.109,0.0043,1,0.132,0.241,0.00951,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
1997-08-28,1996,11,48,240,231.71,0.69,5,Dry,34,7,5,3,44,93,0.4,138.7,0.6,138.7,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00754,0.000297,0.108,0.00426,1,0.13,0.238,0.00937,25.2,0.934,0.97,0.906,32,31,31,745
1997-08-29,1996,11,48,241,229.79,0.7,5,Dry,34,7,5,3,44,93,0.41,136.8,0.59,136.8,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00738,0.00029,0.107,0.00423,1,0.127,0.235,0.00923,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
1997-08-30,1996,11,48,242,227.88,0.7,5,Dry,34,7,5,3,44,93,0.41,134.9,0.59,134.9,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0994,0.00721,0.000284,0.107,0.00419,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
1997-08-31,1996,11,48,243,225.97,0.71,5,Dry,34,7,5,3,44,93,0.41,133,0.59,133,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0987,0.00705,0.000277,0.106,0.00416,1,0.122,0.228,0.00895,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
1997-09-01,1996,12,48,244,222.96,0.72,5,Dry,30,6,4,2,30,72,0.32,151,0.68,151,0,0,0,0,-2,2,30,6,4,0,32,191,990,964.5,25.5,0.103,0.00858,0.000337,0.112,0.00438,1,0.146,0.258,0.0101,25.2,0.939,0.97,0.911,35,34,34,816
1997-09-02,1996,12,49,245,220.5,0.72,5,Dry,30,6,4,2,30,72,0.33,148.5,0.67,148.5,0,0,0,0,-2,2,30,6,4,0,32,189,990,964.5,25.5,0.102,0.00837,0.000329,0.11,0.00433,1,0.143,0.253,0.00995,25.2,0.938,0.97,0.91,34.5,33.4,33.4,802
1997-09-03,1996,12,49,246,217.49,0.73,5,Dry,30,6,4,2,30,72,0.33,145.5,0.67,145.5,0,0,0,0,-2,2,30,6,4,0,32,185,990,964.5,25.5,0.101,0.00812,0.000318,0.109,0.00428,1,0.139,0.248,0.00973,25.2,0.937,0.97,0.909,33.7,32.7,32.7,786
1997-09-04,1996,12,49,247,215.03,0.74,5,Dry,30,6,4,2,30,72,0.34,143,0.67,143,0,0,0,0,-2,2,30,6,4,0,32,183,990,964.5,25.5,0.1,0.00791,0.00031,0.108,0.00424,1,0.136,0.244,0.00955,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
1997-09-05,1996,12,49,248,212.57,0.75,5,Dry,30,6,4,2,30,72,0.34,140.6,0.66,140.6,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0993,0.0077,0.000302,0.107,0.00419,1,0.132,0.239,0.00937,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
1997-09-06,1996,12,49,249,210.11,0.76,5,Dry,30,6,4,2,30,72,0.34,138.1,0.66,138.1,0,0,0,0,-2,2,30,6,4,0,32,178,990,964.5,25.5,0.0984,0.00749,0.000293,0.106,0.00415,1,0.129,0.235,0.00919,25.3,0.934,0.97,0.906,32,31,31,745
1997-09-07,1996,12,49,250,207.65,0.77,5,Dry,30,6,4,2,30,72,0.35,135.7,0.65,135.7,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0975,0.00728,0.000285,0.105,0.0041,1,0.126,0.23,0.00902,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
1997-09-08,1996,12,49,251,205.18,0.78,5,Dry,30,6,4,2,30,72,0.35,133.2,0.65,133.2,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0967,0.00707,0.000277,0.104,0.00406,1,0.122,0.226,0.00884,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
1997-09-09,1996,12,50,252,203.82,0.78,5,Dry,30,6,4,2,30,72,0.35,131.8,0.65,131.8,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0962,0.00695,0.000272,0.103,0.00403,1,0.12,0.224,0.00874,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
1997-09-10,1996,12,50,253,201.9,0.79,5,Dry,30,6,4,2,30,72,0.36,129.9,0.64,129.9,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0955,0.00679,0.000265,0.102,0.004,1,0.118,0.22,0.0086,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
1997-09-11,1996,12,50,254,199.99,0.79,5,Dry,30,6,4,2,30,72,0.36,128,0.64,128,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0948,0.00663,0.000259,0.101,0.00396,1,0.115,0.217,0.00847,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
1997-09-12,1996,12,50,255,198.08,0.8,5,Dry,30,6,4,2,30,72,0.36,126.1,0.64,126.1,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0941,0.00647,0.000253,0.101,0.00393,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
1997-09-13,1996,12,50,256,196.16,0.8,5,Dry,30,6,4,2,30,72,0.37,124.2,0.63,124.2,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0935,0.0063,0.000246,0.0998,0.0039,1,0.11,0.21,0.0082,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
1997-09-14,1996,12,50,257,194.25,0.81,5,Dry,30,6,4,2,30,72,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0928,0.00614,0.00024,0.0989,0.00387,1,0.108,0.206,0.00807,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
1997-09-15,1996,12,50,258,193.97,0.81,5,Dry,30,6,4,2,30,72,0.37,122,0.63,122,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0927,0.00612,0.000239,0.0988,0.00386,1,0.107,0.206,0.00805,25.4,0.926,0.97,0.898,28.1,27.3,27.3,655
1997-09-16,1996,12,51,259,192.06,0.82,5,Dry,30,6,4,2,30,72,0.38,120.1,0.63,120.1,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.092,0.00596,0.000233,0.098,0.00383,1,0.105,0.203,0.00792,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
1997-09-17,1996,12,51,260,190.15,0.82,5,Dry,30,6,4,2,30,72,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0913,0.00579,0.000226,0.0971,0.0038,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
1997-09-18,1996,12,51,261,188.23,0.83,5,Dry,30,6,4,2,30,72,0.38,116.2,0.62,116.2,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0907,0.00563,0.00022,0.0963,0.00377,1,0.0994,0.196,0.00765,25.4,0.922,0.97,0.894,26.7,25.9,25.9,621
1997-09-19,1996,12,51,262,186.32,0.84,5,Dry,30,6,4,2,30,72,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.09,0.00547,0.000214,0.0955,0.00373,1,0.0968,0.192,0.00752,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1997-09-20,1996,12,51,263,184.4,0.84,5,Dry,30,6,4,2,30,72,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.0053,0.000207,0.0946,0.0037,1,0.0942,0.189,0.00739,25.4,0.919,0.97,0.892,25.7,25,25,599
1997-09-21,1996,12,51,264,182.49,0.85,5,Dry,30,6,4,2,30,72,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0886,0.00514,0.000201,0.0938,0.00367,1,0.0917,0.185,0.00725,25.4,0.918,0.97,0.891,25.2,24.5,24.5,588
1997-09-22,1996,12,51,265,180.58,0.85,5,Dry,30,6,4,2,30,72,0.4,108.6,0.6,108.6,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.088,0.00498,0.000195,0.0929,0.00364,1,0.0891,0.182,0.00712,25.4,0.917,0.97,0.889,24.8,24,24,577
1997-09-23,1996,12,52,266,179.21,0.86,5,Dry,30,6,4,2,30,72,0.4,107.2,0.6,107.2,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0875,0.00486,0.00019,0.0923,0.00361,1,0.0872,0.18,0.00703,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
1997-09-24,1996,12,52,267,177.84,0.86,5,Dry,30,6,4,2,30,72,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.087,0.00475,0.000186,0.0917,0.00359,1,0.0854,0.177,0.00693,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
1997-09-25,1996,12,52,268,176.47,0.87,5,Dry,30,6,4,2,30,72,0.41,104.5,0.59,104.5,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0865,0.00463,0.000181,0.0911,0.00357,1,0.0835,0.175,0.00684,25.4,0.914,0.97,0.886,23.8,23,23,553
1997-09-26,1996,12,52,269,175.11,0.87,5,Dry,30,6,4,2,30,72,0.41,103.1,0.59,103.1,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.086,0.00451,0.000177,0.0906,0.00354,1,0.0817,0.172,0.00674,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
1997-09-27,1996,12,52,270,173.74,0.87,5,Dry,30,6,4,2,30,72,0.41,101.7,0.59,101.7,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0856,0.0044,0.000172,0.09,0.00352,1,0.0798,0.17,0.00665,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
1997-09-28,1996,12,52,271,172.37,0.88,5,Dry,30,6,4,2,30,72,0.42,100.4,0.58,100.4,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0851,0.00428,0.000168,0.0894,0.0035,1,0.078,0.167,0.00655,25.4,0.911,0.969,0.883,22.8,22,22,529
1997-09-29,1996,12,52,272,171.01,0.88,5,Dry,30,6,4,2,30,72,0.42,99.01,0.58,99.01,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0846,0.00417,0.000163,0.0888,0.00347,1,0.0762,0.165,0.00646,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
1997-09-30,1996,12,53,273,169.64,0.88,5,Dry,30,6,4,2,30,72,0.42,97.64,0.58,97.64,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0841,0.00405,0.000159,0.0882,0.00345,1,0.0743,0.162,0.00636,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
1997-10-01,1997,1,1,274,168.27,0.89,5,Dry,24,4,2,2,20,52,0.31,116.3,0.69,116.3,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0872,0.00563,0.000221,0.0928,0.00363,1,0.0995,0.192,0.00753,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
1997-10-02,1997,1,1,275,166.9,0.89,5,Dry,24,4,2,2,20,52,0.31,114.9,0.69,114.9,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0867,0.00552,0.000216,0.0922,0.00361,1,0.0976,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
1997-10-03,1997,1,1,276,165.54,0.89,5,Dry,24,4,2,2,20,52,0.31,113.5,0.69,113.5,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0862,0.0054,0.000212,0.0916,0.00359,1,0.0958,0.187,0.00734,25.3,0.92,0.97,0.893,26,25.2,25.2,605
1997-10-04,1997,1,1,277,164.17,0.9,5,Dry,24,4,2,2,20,52,0.32,112.2,0.68,112.2,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0857,0.00528,0.000207,0.091,0.00356,1,0.0939,0.185,0.00724,25.3,0.919,0.97,0.892,25.6,24.9,24.9,597
1997-10-05,1997,1,1,278,162.8,0.9,5,Dry,24,4,2,2,20,52,0.32,110.8,0.68,110.8,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0852,0.00517,0.000202,0.0904,0.00354,1,0.0921,0.182,0.00715,25.3,0.918,0.97,0.891,25.3,24.5,24.5,589
1997-10-06,1997,1,1,279,161.43,0.9,5,Dry,24,4,2,2,20,52,0.32,109.4,0.68,109.4,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0847,0.00505,0.000198,0.0898,0.00352,1,0.0902,0.18,0.00705,25.3,0.918,0.97,0.89,25,24.2,24.2,581
1997-10-07,1997,1,1,280,160.07,0.91,5,Dry,24,4,2,2,20,52,0.33,108.1,0.68,108.1,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0843,0.00494,0.000193,0.0892,0.0035,1,0.0884,0.178,0.00696,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
1997-10-08,1997,1,2,281,158.7,0.91,5,Dry,24,4,2,2,20,52,0.33,106.7,0.67,106.7,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0838,0.00482,0.000189,0.0886,0.00347,1,0.0865,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
1997-10-09,1997,1,2,282,159.52,0.91,5,Dry,24,4,2,2,20,52,0.33,107.5,0.67,107.5,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0841,0.00489,0.000192,0.089,0.00349,1,0.0877,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.7,23.7,570
1997-10-10,1997,1,2,283,159.79,0.91,5,Dry,24,4,2,2,20,52,0.33,107.8,0.68,107.8,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0842,0.00491,0.000192,0.0891,0.00349,1,0.088,0.177,0.00694,25.3,0.916,0.97,0.889,24.5,23.8,23.8,572
1997-10-11,1997,1,2,284,158.97,0.91,5,Dry,24,4,2,2,20,52,0.33,107,0.67,107,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00484,0.00019,0.0887,0.00348,1,0.0869,0.176,0.00688,25.3,0.916,0.97,0.888,24.3,23.6,23.6,567
1997-10-12,1997,1,2,285,159.25,0.91,5,Dry,24,4,2,2,20,52,0.33,107.3,0.67,107.3,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00487,0.000191,0.0888,0.00348,1,0.0873,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
1997-10-13,1997,1,2,286,159.52,0.91,5,Dry,24,4,2,2,20,52,0.33,107.5,0.67,107.5,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0841,0.00489,0.000192,0.089,0.00349,1,0.0877,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.7,23.7,570
1997-10-14,1997,1,2,287,157.61,0.91,5,Dry,24,4,2,2,20,52,0.33,105.6,0.67,105.6,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00473,0.000185,0.0881,0.00345,1,0.0851,0.173,0.00679,25.3,0.915,0.97,0.887,24,23.3,23.3,559
1997-10-15,1997,1,3,288,156.24,0.91,5,Dry,24,4,2,2,20,52,0.33,104.2,0.67,104.2,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0829,0.00461,0.000181,0.0875,0.00343,1,0.0832,0.171,0.00669,25.3,0.914,0.97,0.886,23.7,23,23,551
1997-10-16,1997,1,3,289,154.87,0.92,5,Dry,24,4,2,2,20,52,0.34,102.9,0.66,102.9,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00449,0.000176,0.0869,0.00341,1,0.0814,0.168,0.0066,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
1997-10-17,1997,1,3,290,154.6,0.92,5,Dry,24,4,2,2,20,52,0.34,102.6,0.66,102.6,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00447,0.000175,0.0868,0.0034,1,0.081,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
1997-10-18,1997,1,3,291,153.78,0.92,5,Dry,24,4,2,2,20,52,0.34,101.8,0.66,101.8,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.0044,0.000173,0.0864,0.00339,1,0.0799,0.166,0.00652,25.3,0.912,0.97,0.884,23.1,22.4,22.4,537
1997-10-19,1997,1,3,292,151.86,0.92,5,Dry,24,4,2,2,20,52,0.34,99.86,0.66,99.86,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00424,0.000166,0.0856,0.00336,1,0.0773,0.163,0.00639,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
1997-10-20,1997,1,3,293,150.5,0.92,5,Dry,24,4,2,2,20,52,0.35,98.5,0.65,98.5,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0809,0.00412,0.000162,0.085,0.00333,1,0.0755,0.16,0.00629,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
1997-10-21,1997,1,3,294,149.13,0.93,5,Dry,24,4,2,2,20,52,0.35,97.13,0.65,97.13,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.00401,0.000157,0.0844,0.00331,1,0.0736,0.158,0.0062,25.3,0.914,0.967,0.884,22.1,21.3,21.3,512
1997-10-22,1997,1,4,295,147.76,0.93,5,Dry,24,4,2,2,20,52,0.35,95.76,0.65,95.76,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00389,0.000153,0.0838,0.00329,1,0.0718,0.156,0.0061,25.3,0.915,0.967,0.885,21.8,21.1,21.1,505
1997-10-23,1997,1,4,296,146.4,0.93,5,Dry,24,4,2,2,20,52,0.35,94.4,0.65,94.4,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00377,0.000148,0.0832,0.00326,1,0.0699,0.153,0.00601,25.3,0.917,0.966,0.886,21.5,20.8,20.8,499
1997-10-24,1997,1,4,297,145.03,0.93,5,Dry,24,4,2,2,20,52,0.36,93.03,0.64,93.03,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00366,0.000143,0.0826,0.00324,1,0.0681,0.151,0.00591,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
1997-10-25,1997,1,4,298,144.76,0.93,5,Dry,24,4,2,2,20,52,0.36,92.76,0.64,92.76,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0789,0.00363,0.000143,0.0825,0.00323,1,0.0677,0.15,0.00589,25.3,0.918,0.966,0.887,21.2,20.4,20.4,491
1997-10-26,1997,1,4,299,143.93,0.93,5,Dry,24,4,2,2,20,52,0.36,91.93,0.64,91.93,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00356,0.00014,0.0821,0.00322,1,0.0666,0.149,0.00583,25.4,0.919,0.965,0.887,21,20.3,20.3,487
1997-10-27,1997,1,4,300,142.02,0.94,5,Dry,24,4,2,2,20,52,0.37,90.02,0.63,90.02,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.0034,0.000133,0.0813,0.00319,1,0.064,0.145,0.0057,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
1997-10-28,1997,1,4,301,141.75,0.94,5,Dry,24,4,2,2,20,52,0.37,89.75,0.63,89.75,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0778,0.00338,0.000133,0.0812,0.00318,1,0.0637,0.145,0.00568,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
1997-10-29,1997,1,5,302,144.21,0.93,5,Dry,24,4,2,2,20,52,0.36,92.21,0.64,92.21,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00359,0.000141,0.0823,0.00323,1,0.067,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
1997-10-30,1997,1,5,303,146.67,0.93,5,Dry,24,4,2,2,20,52,0.35,94.67,0.65,94.67,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0795,0.0038,0.000149,0.0833,0.00327,1,0.0703,0.154,0.00602,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
1997-10-31,1997,1,5,304,144.76,0.93,5,Dry,24,4,2,2,20,52,0.36,92.76,0.64,92.76,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0789,0.00363,0.000143,0.0825,0.00323,1,0.0677,0.15,0.00589,25.3,0.918,0.966,0.887,21.2,20.4,20.4,491
1997-11-01,1997,2,5,305,144.48,0.93,5,Dry,23,4,2,2,19,50,0.35,94.48,0.65,94.48,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0791,0.00378,0.000148,0.0829,0.00325,1,0.07,0.153,0.006,25.3,0.916,0.966,0.886,21.5,20.8,20.8,499
1997-11-02,1997,2,5,306,143.66,0.93,5,Dry,23,4,2,2,19,50,0.35,93.66,0.65,93.66,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0788,0.00371,0.000146,0.0825,0.00324,1,0.0689,0.151,0.00594,25.3,0.917,0.966,0.886,21.4,20.6,20.6,495
1997-11-03,1997,2,5,307,143.39,0.93,5,Dry,23,4,2,2,19,50,0.35,93.39,0.65,93.39,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0787,0.00369,0.000145,0.0824,0.00323,1,0.0686,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.6,20.6,494
1997-11-04,1997,2,5,308,144.21,0.93,5,Dry,23,4,2,2,19,50,0.35,94.21,0.65,94.21,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00376,0.000147,0.0828,0.00325,1,0.0697,0.152,0.00598,25.3,0.917,0.966,0.886,21.5,20.7,20.7,498
1997-11-05,1997,2,6,309,147.22,0.93,5,Dry,23,4,2,2,19,50,0.34,97.22,0.66,97.22,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00401,0.000157,0.0841,0.0033,1,0.0737,0.158,0.00619,25.3,0.914,0.967,0.884,22.1,21.4,21.4,513
1997-11-06,1997,2,6,310,148.58,0.93,5,Dry,23,4,2,2,19,50,0.34,98.58,0.66,98.58,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0806,0.00413,0.000162,0.0847,0.00332,1,0.0756,0.16,0.00629,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
1997-11-07,1997,2,6,311,150.5,0.92,5,Dry,23,4,2,2,19,50,0.33,100.5,0.67,100.5,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0812,0.00429,0.000168,0.0855,0.00335,1,0.0782,0.164,0.00642,25.3,0.911,0.969,0.883,22.8,22.1,22.1,529
