date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-11-08,1997,2,6,312,152.41,0.92,5,Dry,23,4,2,2,19,50,0.33,102.4,0.67,102.4,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00445,0.000175,0.0864,0.00339,1,0.0808,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,541
1997-11-09,1997,2,6,313,151.59,0.92,5,Dry,23,4,2,2,19,50,0.33,101.6,0.67,101.6,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00439,0.000172,0.086,0.00337,1,0.0796,0.166,0.0065,25.3,0.912,0.97,0.884,23,22.3,22.3,536
1997-11-10,1997,2,6,314,151.32,0.92,5,Dry,23,4,2,2,19,50,0.33,101.3,0.67,101.3,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00436,0.000171,0.0859,0.00337,1,0.0793,0.165,0.00648,25.3,0.912,0.969,0.884,23,22.3,22.3,534
1997-11-11,1997,2,6,315,153.78,0.92,5,Dry,23,4,2,2,19,50,0.33,103.8,0.68,103.8,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00457,0.000179,0.087,0.00341,1,0.0826,0.17,0.00665,25.3,0.914,0.97,0.886,23.6,22.9,22.9,548
1997-11-12,1997,2,7,316,158.43,0.91,5,Dry,23,4,2,2,19,50,0.32,108.4,0.68,108.4,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00497,0.000195,0.089,0.00349,1,0.0889,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,24,24,575
1997-11-13,1997,2,7,317,161.98,0.9,5,Dry,23,4,2,2,19,50,0.31,112,0.69,112,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00527,0.000206,0.0906,0.00355,1,0.0937,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
1997-11-14,1997,2,7,318,164.99,0.89,5,Dry,23,4,2,2,19,50,0.3,115,0.7,115,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00552,0.000216,0.0919,0.0036,1,0.0977,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
1997-11-15,1997,2,7,319,165.26,0.89,5,Dry,23,4,2,2,19,50,0.3,115.3,0.7,115.3,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00555,0.000217,0.092,0.0036,1,0.0981,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
1997-11-16,1997,2,7,320,167.18,0.89,5,Dry,23,4,2,2,19,50,0.3,117.2,0.7,117.2,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.00571,0.000224,0.0928,0.00364,1,0.101,0.194,0.00758,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
1997-11-17,1997,2,7,321,166.36,0.89,5,Dry,23,4,2,2,19,50,0.3,116.4,0.7,116.4,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00564,0.000221,0.0925,0.00362,1,0.0996,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
1997-11-18,1997,2,7,322,164.99,0.89,5,Dry,23,4,2,2,19,50,0.3,115,0.7,115,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00552,0.000216,0.0919,0.0036,1,0.0977,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
1997-11-19,1997,2,8,323,162.53,0.9,5,Dry,23,4,2,2,19,50,0.31,112.5,0.69,112.5,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0855,0.00532,0.000208,0.0908,0.00356,1,0.0944,0.185,0.00726,25.3,0.92,0.97,0.892,25.7,24.9,24.9,599
1997-11-20,1997,2,8,324,161.16,0.9,5,Dry,23,4,2,2,19,50,0.31,111.2,0.69,111.2,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.0052,0.000204,0.0902,0.00353,1,0.0926,0.183,0.00716,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
1997-11-21,1997,2,8,325,159.25,0.91,5,Dry,23,4,2,2,19,50,0.31,109.3,0.69,109.3,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00504,0.000197,0.0894,0.0035,1,0.09,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
1997-11-22,1997,2,8,326,160.07,0.91,5,Dry,23,4,2,2,19,50,0.31,110.1,0.69,110.1,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.00511,0.0002,0.0897,0.00352,1,0.0911,0.181,0.00709,25.3,0.918,0.97,0.89,25.1,24.4,24.4,585
1997-11-23,1997,2,8,327,160.34,0.91,5,Dry,23,4,2,2,19,50,0.31,110.3,0.69,110.3,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00513,0.000201,0.0898,0.00352,1,0.0915,0.181,0.0071,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
1997-11-24,1997,2,8,328,158.43,0.91,5,Dry,23,4,2,2,19,50,0.32,108.4,0.68,108.4,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00497,0.000195,0.089,0.00349,1,0.0889,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,24,24,575
1997-11-25,1997,2,8,329,158.7,0.91,5,Dry,23,4,2,2,19,50,0.32,108.7,0.69,108.7,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0841,0.00499,0.000196,0.0891,0.00349,1,0.0892,0.178,0.00699,25.3,0.917,0.97,0.89,24.8,24,24,577
1997-11-26,1997,2,9,330,159.52,0.91,5,Dry,23,4,2,2,19,50,0.31,109.5,0.69,109.5,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0844,0.00506,0.000198,0.0895,0.00351,1,0.0904,0.18,0.00705,25.3,0.918,0.97,0.89,25,24.2,24.2,581
1997-11-27,1997,2,9,331,161.43,0.9,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000205,0.0903,0.00354,1,0.0929,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
1997-11-28,1997,2,9,332,163.35,0.9,5,Dry,23,4,2,2,19,50,0.31,113.3,0.69,113.3,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0858,0.00538,0.000211,0.0912,0.00357,1,0.0955,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,604
1997-11-29,1997,2,9,333,161.43,0.9,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000205,0.0903,0.00354,1,0.0929,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
1997-11-30,1997,2,9,334,161.16,0.9,5,Dry,23,4,2,2,19,50,0.31,111.2,0.69,111.2,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.0052,0.000204,0.0902,0.00353,1,0.0926,0.183,0.00716,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
1997-12-01,1997,3,9,335,159.25,0.91,5,Dry,26,4,3,2,24,59,0.37,100.3,0.63,100.3,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0826,0.00427,0.000167,0.0868,0.0034,1,0.0778,0.165,0.00645,25.4,0.911,0.969,0.883,22.7,22,22,528
1997-12-02,1997,3,9,336,158.43,0.91,5,Dry,26,4,3,2,24,59,0.37,99.43,0.63,99.43,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0823,0.0042,0.000165,0.0865,0.00339,1,0.0767,0.163,0.0064,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
1997-12-03,1997,3,10,337,159.79,0.91,5,Dry,26,4,3,2,24,59,0.37,100.8,0.63,100.8,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.00432,0.000169,0.0871,0.00341,1,0.0786,0.166,0.00649,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
1997-12-04,1997,3,10,338,160.07,0.91,5,Dry,26,4,3,2,24,59,0.37,101.1,0.63,101.1,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00434,0.00017,0.0872,0.00342,1,0.0789,0.166,0.00651,25.4,0.912,0.969,0.884,22.9,22.2,22.2,533
1997-12-05,1997,3,10,339,161.98,0.9,5,Dry,26,4,3,2,24,59,0.36,103,0.64,103,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.0045,0.000176,0.088,0.00345,1,0.0815,0.17,0.00664,25.4,0.913,0.97,0.886,23.4,22.7,22.7,544
1997-12-06,1997,3,10,340,167.18,0.89,5,Dry,26,4,3,2,24,59,0.35,108.2,0.65,108.2,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00495,0.000194,0.0903,0.00354,1,0.0885,0.179,0.007,25.4,0.917,0.97,0.889,24.7,23.9,23.9,574
1997-12-07,1997,3,10,341,170.73,0.88,5,Dry,26,4,3,2,24,59,0.35,111.7,0.65,111.7,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00525,0.000205,0.0919,0.0036,1,0.0933,0.185,0.00725,25.4,0.919,0.97,0.892,25.5,24.8,24.8,594
1997-12-08,1997,3,10,342,171.55,0.88,5,Dry,26,4,3,2,24,59,0.34,112.5,0.66,112.5,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0869,0.00532,0.000208,0.0922,0.00361,1,0.0944,0.187,0.00731,25.4,0.92,0.97,0.892,25.7,25,25,599
1997-12-09,1997,3,10,343,170.18,0.88,5,Dry,26,4,3,2,24,59,0.35,111.2,0.65,111.2,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0864,0.0052,0.000204,0.0916,0.00359,1,0.0926,0.184,0.00721,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
1997-12-10,1997,3,11,344,168.27,0.89,5,Dry,26,4,3,2,24,59,0.35,109.3,0.65,109.3,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0857,0.00504,0.000197,0.0908,0.00355,1,0.09,0.181,0.00708,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1997-12-11,1997,3,11,345,166.36,0.89,5,Dry,26,4,3,2,24,59,0.35,107.4,0.65,107.4,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00488,0.000191,0.0899,0.00352,1,0.0874,0.177,0.00695,25.4,0.916,0.97,0.889,24.5,23.7,23.7,569
1997-12-12,1997,3,11,346,164.44,0.9,5,Dry,26,4,3,2,24,59,0.36,105.4,0.64,105.4,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0844,0.00471,0.000185,0.0891,0.00349,1,0.0848,0.174,0.00681,25.4,0.915,0.97,0.887,24,23.3,23.3,558
1997-12-13,1997,3,11,347,163.62,0.9,5,Dry,26,4,3,2,24,59,0.36,104.6,0.64,104.6,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00464,0.000182,0.0887,0.00348,1,0.0837,0.172,0.00676,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
1997-12-14,1997,3,11,348,162.8,0.9,5,Dry,26,4,3,2,24,59,0.36,103.8,0.64,103.8,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00457,0.000179,0.0884,0.00346,1,0.0826,0.171,0.0067,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
1997-12-15,1997,3,11,349,160.89,0.9,5,Dry,26,4,3,2,24,59,0.37,101.9,0.63,101.9,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.00441,0.000173,0.0875,0.00343,1,0.0801,0.168,0.00657,25.4,0.912,0.97,0.885,23.1,22.4,22.4,538
1997-12-16,1997,3,11,350,158.97,0.91,5,Dry,26,4,3,2,24,59,0.37,99.97,0.63,99.97,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0825,0.00425,0.000166,0.0867,0.0034,1,0.0775,0.164,0.00643,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1997-12-17,1997,3,12,351,160.89,0.9,5,Dry,26,4,3,2,24,59,0.37,101.9,0.63,101.9,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.00441,0.000173,0.0875,0.00343,1,0.0801,0.168,0.00657,25.4,0.912,0.97,0.885,23.1,22.4,22.4,538
1997-12-18,1997,3,12,352,163.9,0.9,5,Dry,26,4,3,2,24,59,0.36,104.9,0.64,104.9,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0842,0.00467,0.000183,0.0889,0.00348,1,0.0841,0.173,0.00678,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
1997-12-19,1997,3,12,353,165.26,0.89,5,Dry,26,4,3,2,24,59,0.36,106.3,0.64,106.3,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0847,0.00478,0.000187,0.0895,0.0035,1,0.086,0.175,0.00687,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
1997-12-20,1997,3,12,354,167.18,0.89,5,Dry,26,4,3,2,24,59,0.35,108.2,0.65,108.2,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00495,0.000194,0.0903,0.00354,1,0.0885,0.179,0.007,25.4,0.917,0.97,0.889,24.7,23.9,23.9,574
1997-12-21,1997,3,12,355,166.9,0.89,5,Dry,26,4,3,2,24,59,0.35,107.9,0.65,107.9,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0853,0.00492,0.000193,0.0902,0.00353,1,0.0882,0.178,0.00698,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
1997-12-22,1997,3,12,356,168.82,0.88,5,Dry,26,4,3,2,24,59,0.35,109.8,0.65,109.8,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0859,0.00508,0.000199,0.091,0.00356,1,0.0908,0.182,0.00712,25.4,0.918,0.97,0.89,25.1,24.3,24.3,583
1997-12-23,1997,3,12,357,171.83,0.88,5,Dry,26,4,3,2,24,59,0.34,112.8,0.66,112.8,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00534,0.000209,0.0923,0.00361,1,0.0948,0.187,0.00733,25.4,0.92,0.97,0.892,25.8,25,25,601
1997-12-24,1997,3,13,358,173.19,0.87,5,Dry,26,4,3,2,24,59,0.34,114.2,0.66,114.2,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00546,0.000214,0.0929,0.00364,1,0.0967,0.19,0.00742,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
1997-12-25,1997,3,13,359,173.47,0.87,5,Dry,26,4,3,2,24,59,0.34,114.5,0.66,114.5,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0876,0.00548,0.000215,0.0931,0.00364,1,0.097,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1997-12-26,1997,3,13,360,173.74,0.87,5,Dry,26,4,3,2,24,59,0.34,114.7,0.66,114.7,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0877,0.0055,0.000215,0.0932,0.00365,1,0.0974,0.191,0.00746,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
1997-12-27,1997,3,13,361,176.75,0.86,5,Dry,26,4,3,2,24,59,0.33,117.8,0.67,117.8,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00576,0.000225,0.0945,0.0037,1,0.101,0.196,0.00767,25.4,0.923,0.97,0.896,27,26.2,26.2,629
1997-12-28,1997,3,13,362,178.11,0.86,5,Dry,26,4,3,2,24,59,0.33,119.1,0.67,119.1,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00587,0.00023,0.0951,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.897,27.4,26.6,26.6,637
1997-12-29,1997,3,13,363,180.03,0.86,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00604,0.000236,0.0959,0.00375,1,0.106,0.202,0.0079,25.4,0.926,0.97,0.898,27.9,27,27,649
1997-12-30,1997,3,13,364,179.76,0.86,5,Dry,26,4,3,2,24,59,0.33,120.8,0.67,120.8,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00601,0.000235,0.0958,0.00375,1,0.106,0.201,0.00788,25.4,0.925,0.97,0.898,27.8,27,27,647
1997-12-31,1997,3,14,365,177.84,0.86,5,Dry,26,4,3,2,24,59,0.33,118.8,0.67,118.8,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00585,0.000229,0.095,0.00372,1,0.103,0.198,0.00774,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
1998-01-01,1997,4,14,1,179.76,0.86,5,Dry,29,5,4,2,33,73,0.41,106.8,0.59,106.8,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000189,0.0914,0.00358,1,0.0866,0.178,0.00697,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
1998-01-02,1997,4,14,2,184.95,0.84,5,Dry,29,5,4,2,33,73,0.4,112,0.6,112,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0885,0.00527,0.000206,0.0937,0.00367,1,0.0936,0.187,0.00733,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
1998-01-03,1997,4,14,3,189.6,0.83,5,Dry,29,5,4,2,33,73,0.39,116.6,0.61,116.6,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0901,0.00566,0.000221,0.0958,0.00374,1,0.0999,0.196,0.00765,25.4,0.922,0.97,0.895,26.8,26,26,623
1998-01-04,1997,4,14,4,193.15,0.81,5,Dry,29,5,4,2,33,73,0.38,120.2,0.62,120.2,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
1998-01-05,1997,4,14,5,197.26,0.8,5,Dry,29,5,4,2,33,73,0.37,124.3,0.63,124.3,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0928,0.00631,0.000247,0.0991,0.00387,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
1998-01-06,1997,4,14,6,201.36,0.79,5,Dry,29,5,4,2,33,73,0.36,128.4,0.64,128.4,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0942,0.00666,0.00026,0.101,0.00394,1,0.116,0.217,0.00847,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
1998-01-07,1997,4,15,7,202.72,0.79,5,Dry,29,5,4,2,33,73,0.36,129.7,0.64,129.7,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0947,0.00678,0.000265,0.102,0.00397,1,0.118,0.219,0.00856,25.4,0.93,0.97,0.902,30,29.1,29.1,699
1998-01-08,1997,4,15,8,205.73,0.78,5,Dry,29,5,4,2,33,73,0.35,132.7,0.65,132.7,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0958,0.00703,0.000275,0.103,0.00402,1,0.122,0.225,0.00878,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
1998-01-09,1997,4,15,9,209.83,0.76,5,Dry,29,5,4,2,33,73,0.35,136.8,0.65,136.8,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0972,0.00738,0.000289,0.105,0.0041,1,0.127,0.232,0.00908,25.3,0.933,0.97,0.905,31.7,30.7,30.7,738
1998-01-10,1997,4,15,10,210.11,0.76,5,Dry,29,5,4,2,33,73,0.35,137.1,0.65,137.1,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0973,0.0074,0.00029,0.105,0.0041,1,0.128,0.232,0.0091,25.3,0.933,0.97,0.905,31.8,30.8,30.8,739
1998-01-11,1997,4,15,11,213.11,0.75,5,Dry,29,5,4,2,33,73,0.34,140.1,0.66,140.1,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0984,0.00766,0.0003,0.106,0.00416,1,0.132,0.238,0.00931,25.3,0.935,0.97,0.907,32.5,31.5,31.5,756
1998-01-12,1997,4,15,12,219.4,0.73,5,Dry,29,5,4,2,33,73,0.33,146.4,0.67,146.4,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00819,0.000322,0.109,0.00427,1,0.14,0.249,0.00977,25.2,0.937,0.97,0.909,34,32.9,32.9,791
1998-01-13,1997,4,15,13,225.15,0.71,5,Dry,29,5,4,2,33,73,0.32,152.2,0.68,152.2,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00868,0.000341,0.111,0.00437,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.3,34.3,822
1998-01-14,1997,4,16,14,230.89,0.69,5,Dry,29,5,4,2,33,73,0.32,157.9,0.68,157.9,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00917,0.000361,0.114,0.00448,1,0.156,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.6,35.6,853
1998-01-15,1997,4,16,15,236.63,0.68,5,Dry,29,5,4,2,33,73,0.31,163.6,0.69,163.6,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00966,0.000381,0.116,0.00458,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,886
1998-01-16,1997,4,16,16,240.18,0.67,5,Dry,29,5,4,2,33,73,0.3,167.2,0.7,167.2,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00996,0.000393,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.8,37.8,37.8,907
1998-01-17,1997,4,16,17,243.19,0.66,5,Dry,29,5,4,2,33,73,0.3,170.2,0.7,170.2,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000403,0.119,0.0047,1,0.172,0.291,0.0115,25,0.945,0.975,0.922,39.5,38.5,38.5,925
1998-01-18,1997,4,16,18,248.39,0.65,5,Dry,29,5,4,2,33,73,0.29,175.4,0.71,175.4,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0107,0.000421,0.122,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,956
1998-01-19,1997,4,16,19,254.13,0.64,5,Dry,29,5,4,2,33,73,0.29,181.1,0.71,181.1,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000441,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,990
1998-01-20,1997,4,16,20,260.42,0.62,5,Dry,29,5,4,2,33,73,0.28,187.4,0.72,187.4,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000462,0.127,0.00502,1,0.196,0.322,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1020
1998-01-21,1997,4,17,21,264.52,0.62,5,Dry,29,5,4,2,33,73,0.28,191.5,0.72,191.5,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.012,0.000477,0.129,0.00509,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.5,43.7,43.7,1050
1998-01-22,1997,4,17,22,269.72,0.61,5,Dry,29,5,4,2,33,73,0.27,196.7,0.73,196.7,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000494,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
1998-01-23,1997,4,17,23,275.46,0.6,5,Dry,29,5,4,2,33,73,0.27,202.5,0.73,202.5,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.013,0.000514,0.133,0.00529,1,0.216,0.349,0.0139,24.8,0.955,0.98,0.936,47.1,46.2,46.2,1110
1998-01-24,1997,4,17,24,281.2,0.59,5,Dry,29,5,4,2,33,73,0.26,208.2,0.74,208.2,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000534,0.136,0.0054,1,0.224,0.359,0.0143,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
1998-01-25,1997,4,17,25,289.13,0.58,5,Dry,29,5,4,2,33,73,0.25,216.1,0.75,216.1,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000562,0.139,0.00554,1,0.234,0.374,0.0149,24.8,0.958,0.98,0.939,50.3,48.2,48.2,1160
1998-01-26,1997,4,17,26,297.06,0.57,5,Dry,29,5,4,2,33,73,0.25,224.1,0.75,224.1,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000589,0.143,0.00569,1,0.245,0.388,0.0154,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
1998-01-27,1997,4,17,27,304.99,0.56,5,Dry,29,5,4,2,33,73,0.24,232,0.76,232,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000617,0.146,0.00583,2,0.0991,0.245,0.00979,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
1998-01-28,1997,4,18,28,312.92,0.55,5,Dry,29,5,4,2,33,73,0.23,239.9,0.77,239.9,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000645,0.15,0.00598,2,0.104,0.254,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
1998-01-29,1997,4,18,29,321.4,0.54,5,Dry,29,5,4,2,33,73,0.23,248.4,0.77,248.4,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0169,0.000675,0.153,0.00614,2,0.11,0.264,0.0105,24.7,0.929,0.97,0.901,28,27.1,54.3,1300
1998-01-30,1997,4,18,30,329.33,0.53,5,Dry,29,5,4,2,33,73,0.22,256.3,0.78,256.3,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.02,0.000801,0.159,0.00639,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1340
1998-01-31,1997,4,18,31,337.8,0.52,5,Dry,29,5,4,2,33,73,0.22,264.8,0.78,264.8,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.024,0.000963,0.166,0.00668,2,0.121,0.288,0.0115,24.6,0.932,0.97,0.905,29.8,28.9,57.8,1390
1998-02-01,1997,5,18,32,345.18,0.51,5,Dry,31,6,4,3,41,85,0.25,260.2,0.75,260.2,0,0,0,0,-3,3,31,6,4,0,44,301,990,965.1,24.9,0.142,0.0218,0.000877,0.164,0.00658,2,0.118,0.282,0.0113,24.6,0.932,0.97,0.904,29.2,28.4,56.7,1360
1998-02-02,1997,5,18,33,351.47,0.5,5,Dry,31,6,4,3,41,85,0.24,266.5,0.76,266.5,0,0,0,0,-3,3,31,6,4,0,44,307,990,965.2,24.8,0.144,0.0248,0.000997,0.169,0.0068,2,0.122,0.291,0.0117,24.6,0.933,0.97,0.905,29.9,29,58.1,1390
1998-02-03,1997,5,18,34,358.86,0.5,5,Dry,31,6,4,3,41,85,0.24,273.9,0.76,273.9,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0283,0.00114,0.175,0.00705,2,0.127,0.302,0.0122,24.5,0.935,0.97,0.907,30.8,29.8,59.7,1430
1998-02-04,1997,5,19,35,366.79,0.49,5,Dry,31,6,4,3,41,85,0.23,281.8,0.77,281.8,0,0,0,0,-3,3,31,6,4,0,44,323,990,965.2,24.8,0.149,0.032,0.00129,0.181,0.00733,2,0.133,0.314,0.0127,24.5,0.936,0.97,0.908,31.6,30.7,61.4,1470
1998-02-05,1997,5,19,36,375.81,0.48,5,Dry,31,6,4,3,41,85,0.23,290.8,0.77,290.8,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0363,0.00147,0.189,0.00764,2,0.139,0.328,0.0133,24.4,0.938,0.97,0.91,32.6,31.7,63.3,1520
1998-02-06,1997,5,19,37,387.02,0.47,5,Dry,31,6,4,3,41,85,0.22,302,0.78,302,0,0,0,0,-3,3,31,6,4,0,44,343,990,965.3,24.7,0.157,0.0416,0.00168,0.198,0.00803,2,0.146,0.345,0.014,24.3,0.941,0.97,0.912,33.9,32.9,65.7,1580
1998-02-07,1997,5,19,38,399.33,0.46,5,Dry,31,6,4,3,41,85,0.21,314.3,0.79,314.3,0,0,0,0,-3,3,31,6,4,0,44,355,990,965.4,24.6,0.161,0.0474,0.00193,0.208,0.00847,2,0.155,0.363,0.0148,24.2,0.943,0.97,0.914,35.2,34.2,68.3,1640
1998-02-08,1997,5,19,39,412.18,0.45,5,Dry,31,6,4,3,41,85,0.21,327.2,0.79,327.2,0,0,0,0,-3,3,31,6,4,0,44,368,990,965.5,24.5,0.165,0.0534,0.00218,0.219,0.00892,2,0.163,0.382,0.0156,24.2,0.945,0.97,0.916,36.6,35.5,71,1710
1998-02-09,1997,5,19,40,424.48,0.44,5,Dry,31,6,4,3,41,85,0.2,339.5,0.8,339.5,0,0,0,0,-3,3,31,6,4,0,44,380,990,965.5,24.5,0.17,0.0592,0.00242,0.229,0.00935,2,0.172,0.401,0.0164,24.1,0.947,0.972,0.92,38,36.9,73.8,1770
1998-02-10,1997,5,19,41,437.88,0.42,5,Dry,31,6,4,3,41,85,0.19,352.9,0.81,352.9,0,0,0,0,-3,3,31,6,4,0,44,394,990,965.6,24.4,0.175,0.0656,0.00268,0.24,0.00983,2,0.181,0.421,0.0172,24,0.949,0.975,0.925,39.4,38.4,76.8,1840
1998-02-11,1997,5,20,42,452.92,0.41,5,Dry,31,6,4,3,41,85,0.19,367.9,0.81,367.9,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0727,0.00298,0.253,0.0104,2,0.191,0.443,0.0182,23.9,0.951,0.978,0.93,41,40.1,80.3,1930
1998-02-12,1997,5,20,43,470.69,0.4,5,Dry,31,6,4,3,41,85,0.18,385.7,0.82,385.7,0,0,0,0,-3,3,31,6,4,0,44,427,990,965.7,24.3,0.186,0.081,0.00334,0.267,0.011,2,0.203,0.47,0.0194,23.8,0.953,0.98,0.934,42.9,42.1,84.1,2020
1998-02-13,1997,5,20,44,492.29,0.39,5,Dry,31,6,4,3,41,85,0.17,407.3,0.83,407.3,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.0912,0.00377,0.285,0.0118,2,0.217,0.502,0.0208,23.7,0.955,0.98,0.936,45.2,44.3,88.6,2130
1998-02-14,1997,5,20,45,511.71,0.37,5,Dry,31,6,4,3,41,85,0.17,426.7,0.83,426.7,0,0,0,0,-3,3,31,6,4,0,44,468,990,965.9,24.1,0.201,0.1,0.00417,0.301,0.0125,2,0.231,0.532,0.0221,23.6,0.957,0.98,0.938,47.2,46.2,92.5,2220
1998-02-15,1997,5,20,46,527.29,0.36,5,Dry,31,6,4,3,41,85,0.16,442.3,0.84,442.3,0,0,0,0,-3,3,31,6,4,0,44,483,990,966,24,0.206,0.108,0.00448,0.314,0.0131,2,0.241,0.555,0.0231,23.5,0.958,0.98,0.939,48.8,47.8,95.6,2290
1998-02-16,1997,5,20,47,546.71,0.35,5,Dry,31,6,4,3,41,85,0.15,461.7,0.84,461.7,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.00488,0.33,0.0138,2,0.254,0.584,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
1998-02-17,1997,5,20,48,566.67,0.34,5,Dry,31,6,4,3,41,85,0.15,481.7,0.85,481.7,0,0,0,0,-3,3,31,6,4,0,44,523,990,966.2,23.8,0.224,0.126,0.0053,0.35,0.0147,2,0.268,0.618,0.0259,23.2,0.956,0.98,0.937,52.4,48.2,96.4,2310
1998-02-18,1997,5,21,49,583.9,0.33,5,Dry,31,6,4,3,41,85,0.15,498.9,0.85,498.9,0,0,0,0,-3,3,31,6,4,0,44,540,990,966.2,23.8,0.233,0.134,0.00566,0.368,0.0155,3,0.167,0.535,0.0225,23.2,0.946,0.97,0.918,35.9,34.8,104,2500
1998-02-19,1997,5,21,50,595.65,0.33,5,Dry,31,6,4,3,41,85,0.14,510.6,0.86,510.6,0,0,0,0,-3,3,31,6,4,0,44,552,990,966.3,23.7,0.24,0.142,0.00599,0.382,0.0161,3,0.172,0.554,0.0234,23.2,0.947,0.97,0.919,36.6,35.5,107,2560
1998-02-20,1997,5,21,51,606.32,0.32,5,Dry,31,6,4,3,41,85,0.14,521.3,0.86,521.3,0,0,0,0,-3,3,31,6,4,0,44,562,990,966.3,23.7,0.246,0.149,0.0063,0.395,0.0167,3,0.177,0.572,0.0242,23.1,0.948,0.97,0.92,37.3,36.2,109,2610
1998-02-21,1997,5,21,52,614.79,0.32,5,Dry,31,6,4,3,41,85,0.14,529.8,0.86,529.8,0,0,0,0,-3,3,31,6,4,0,44,571,990,966.4,23.6,0.251,0.155,0.00655,0.406,0.0172,3,0.181,0.587,0.0248,23.1,0.949,0.971,0.922,37.9,36.8,110,2650
1998-02-22,1997,5,21,53,622.18,0.31,5,Dry,31,6,4,3,41,85,0.14,537.2,0.86,537.2,0,0,0,0,-3,3,31,6,4,0,44,578,990,966.4,23.6,0.255,0.16,0.00677,0.415,0.0176,3,0.184,0.599,0.0254,23,0.95,0.973,0.924,38.4,37.3,112,2690
1998-02-23,1997,5,21,54,627.37,0.31,5,Dry,31,6,4,3,41,85,0.14,542.4,0.86,542.4,0,0,0,0,-3,3,31,6,4,0,44,583,990,966.4,23.6,0.258,0.163,0.00692,0.421,0.0179,3,0.187,0.608,0.0258,23,0.95,0.973,0.925,38.7,37.7,113,2710
1998-02-24,1997,5,21,55,627.65,0.31,5,Dry,31,6,4,3,41,85,0.14,542.6,0.86,542.6,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.258,0.163,0.00693,0.422,0.0179,3,0.187,0.608,0.0258,23,0.95,0.973,0.925,38.7,37.7,113,2710
1998-02-25,1997,5,22,56,630.65,0.31,5,Dry,31,6,4,3,41,85,0.14,545.6,0.86,545.6,0,0,0,0,-3,3,31,6,4,0,44,587,990,966.4,23.6,0.26,0.165,0.00702,0.425,0.018,3,0.188,0.613,0.026,23,0.95,0.974,0.925,38.9,37.9,114,2730
1998-02-26,1997,5,22,57,634.21,0.31,5,Dry,31,6,4,3,41,85,0.13,549.2,0.87,549.2,0,0,0,0,-3,3,31,6,4,0,44,590,990,966.4,23.6,0.262,0.168,0.00712,0.43,0.0182,3,0.19,0.619,0.0263,22.9,0.951,0.974,0.926,39.2,38.2,114,2750
1998-02-27,1997,5,22,58,636.67,0.3,5,Dry,31,6,4,3,41,85,0.13,551.7,0.87,551.7,0,0,0,0,-3,3,31,6,4,0,44,593,990,966.4,23.6,0.263,0.17,0.0072,0.433,0.0184,3,0.191,0.624,0.0265,22.9,0.951,0.975,0.927,39.3,38.3,115,2760
1998-02-28,1997,5,22,59,639.13,0.3,5,Dry,31,6,4,3,41,85,0.13,554.1,0.87,554.1,0,0,0,0,-3,3,31,6,4,0,44,595,990,966.5,23.5,0.265,0.171,0.00727,0.436,0.0185,3,0.192,0.628,0.0267,22.9,0.951,0.975,0.927,39.5,38.5,115,2770
1998-03-01,1997,6,22,60,640.5,0.3,5,Dry,36,8,6,4,53,107,0.17,533.5,0.83,533.5,0,0,0,0,-4,4,36,8,6,0,57,584,990,966.5,23.5,0.258,0.157,0.00669,0.415,0.0177,3,0.183,0.598,0.0254,22.9,0.949,0.972,0.923,38,36.9,111,2660
1998-03-02,1997,6,22,61,639.68,0.3,5,Dry,36,8,6,4,53,107,0.17,532.7,0.83,532.7,0,0,0,0,-4,4,36,8,6,0,57,583,990,966.5,23.5,0.258,0.157,0.00666,0.414,0.0176,3,0.182,0.597,0.0253,22.9,0.949,0.972,0.922,37.9,36.9,111,2650
1998-03-03,1997,6,22,62,639.95,0.3,5,Dry,36,8,6,4,53,107,0.17,533,0.83,533,0,0,0,0,-4,4,36,8,6,0,57,583,990,966.5,23.5,0.258,0.157,0.00667,0.415,0.0176,3,0.182,0.597,0.0254,22.9,0.949,0.972,0.922,37.9,36.9,111,2650
1998-03-04,1997,6,23,63,640.22,0.3,5,Dry,36,8,6,4,53,107,0.17,533.2,0.83,533.2,0,0,0,0,-4,4,36,8,6,0,57,583,990,966.5,23.5,0.258,0.157,0.00668,0.415,0.0176,3,0.182,0.598,0.0254,22.9,0.949,0.972,0.923,38,36.9,111,2660
1998-03-05,1997,6,23,64,638.86,0.3,5,Dry,36,8,6,4,53,107,0.17,531.9,0.83,531.9,0,0,0,0,-4,4,36,8,6,0,57,582,990,966.5,23.5,0.257,0.156,0.00664,0.413,0.0176,3,0.182,0.595,0.0253,22.9,0.949,0.971,0.922,37.9,36.8,110,2650
1998-03-06,1997,6,23,65,638.58,0.3,5,Dry,36,8,6,4,53,107,0.17,531.6,0.83,531.6,0,0,0,0,-4,4,36,8,6,0,57,582,990,966.5,23.5,0.257,0.156,0.00663,0.413,0.0175,3,0.182,0.595,0.0253,23,0.949,0.971,0.922,37.9,36.8,110,2650
1998-03-07,1997,6,23,66,637.76,0.3,5,Dry,36,8,6,4,53,107,0.17,530.8,0.83,530.8,0,0,0,0,-4,4,36,8,6,0,57,581,990,966.5,23.5,0.257,0.156,0.00661,0.412,0.0175,3,0.181,0.593,0.0252,23,0.949,0.971,0.922,37.8,36.7,110,2640
1998-03-08,1997,6,23,67,638.58,0.3,5,Dry,36,8,6,4,53,107,0.17,531.6,0.83,531.6,0,0,0,0,-4,4,36,8,6,0,57,582,990,966.5,23.5,0.257,0.156,0.00663,0.413,0.0175,3,0.182,0.595,0.0253,23,0.949,0.971,0.922,37.9,36.8,110,2650
1998-03-09,1997,6,23,68,640.5,0.3,5,Dry,36,8,6,4,53,107,0.17,533.5,0.83,533.5,0,0,0,0,-4,4,36,8,6,0,57,584,990,966.5,23.5,0.258,0.157,0.00669,0.415,0.0177,3,0.183,0.598,0.0254,22.9,0.949,0.972,0.923,38,36.9,111,2660
1998-03-10,1997,6,23,69,643.51,0.3,5,Dry,36,8,6,4,53,107,0.17,536.5,0.83,536.5,0,0,0,0,-4,4,36,8,6,0,57,587,990,966.5,23.5,0.26,0.159,0.00678,0.419,0.0178,3,0.184,0.603,0.0256,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
1998-03-11,1997,6,24,70,650.89,0.3,5,Dry,36,8,6,4,53,107,0.16,543.9,0.84,543.9,0,0,0,0,-4,4,36,8,6,0,57,594,990,966.5,23.5,0.264,0.164,0.00699,0.428,0.0182,3,0.187,0.616,0.0262,22.9,0.95,0.973,0.925,38.7,37.6,113,2710
1998-03-12,1997,6,24,71,662.1,0.29,5,Dry,36,8,6,4,53,107,0.16,555.1,0.84,555.1,0,0,0,0,-4,4,36,8,6,0,57,605,990,966.5,23.5,0.27,0.172,0.00733,0.442,0.0189,3,0.192,0.634,0.0271,22.8,0.951,0.975,0.927,39.4,38.4,115,2760
1998-03-13,1997,6,24,72,673.31,0.29,5,Dry,36,8,6,4,53,107,0.16,566.3,0.84,566.3,0,0,0,0,-4,4,36,8,6,0,57,616,990,966.6,23.4,0.277,0.179,0.00766,0.456,0.0195,3,0.197,0.653,0.0279,22.8,0.952,0.976,0.929,40.1,39.1,117,2820
1998-03-14,1997,6,24,73,683.97,0.28,5,Dry,36,8,6,4,53,107,0.16,577,0.84,577,0,0,0,0,-4,4,36,8,6,0,57,627,990,966.6,23.4,0.283,0.186,0.00798,0.469,0.0201,3,0.202,0.671,0.0287,22.7,0.953,0.978,0.931,40.8,39.9,120,2870
1998-03-15,1997,6,24,74,696.83,0.28,5,Dry,36,8,6,4,53,107,0.15,589.8,0.85,589.8,0,0,0,0,-4,4,36,8,6,0,57,640,990,966.7,23.3,0.29,0.195,0.00836,0.485,0.0208,3,0.208,0.693,0.0297,22.6,0.954,0.979,0.934,41.6,40.7,122,2930
1998-03-16,1997,6,24,75,712.41,0.27,5,Dry,36,8,6,4,53,107,0.15,605.4,0.85,605.4,0,0,0,0,-4,4,36,8,6,0,57,655,990,966.7,23.3,0.299,0.205,0.00883,0.504,0.0217,3,0.215,0.719,0.0309,22.5,0.955,0.98,0.936,42.6,41.7,125,3000
1998-03-17,1997,6,24,76,729.09,0.26,5,Dry,36,8,6,4,53,107,0.15,622.1,0.85,622.1,0,0,0,0,-4,4,36,8,6,0,57,672,990,966.8,23.2,0.308,0.217,0.00934,0.525,0.0226,3,0.222,0.747,0.0322,22.4,0.955,0.98,0.936,43.6,42.7,128,3080
1998-03-18,1997,6,25,77,748.51,0.26,5,Dry,36,8,6,4,53,107,0.14,641.5,0.86,641.5,0,0,0,0,-4,4,36,8,6,0,57,692,990,966.9,23.1,0.319,0.23,0.00993,0.549,0.0238,3,0.231,0.78,0.0338,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
1998-03-19,1997,6,25,78,769.01,0.25,5,Dry,36,8,6,4,53,107,0.14,662,0.86,662,0,0,0,0,-4,4,36,8,6,0,57,712,990,967,23,0.331,0.243,0.0106,0.574,0.0249,3,0.24,0.815,0.0354,22.2,0.957,0.98,0.938,46,45.1,135,3240
1998-03-20,1997,6,25,79,778.76,0.25,5,Dry,36,8,6,4,53,107,0.14,671.8,0.86,671.8,0,0,0,0,-4,4,36,8,6,0,57,722,990,967,23,0.337,0.25,0.0109,0.586,0.0255,3,0.245,0.831,0.0362,22.2,0.957,0.98,0.938,46.6,45.6,137,3290
1998-03-21,1997,6,25,80,791.43,0.24,5,Dry,36,8,6,4,53,107,0.14,684.4,0.86,684.4,0,0,0,0,-4,4,36,8,6,0,57,734,990,967.1,22.9,0.344,0.258,0.0113,0.602,0.0263,3,0.25,0.853,0.0372,22.1,0.957,0.98,0.938,47.3,46.3,139,3340
1998-03-22,1997,6,25,81,805.89,0.23,5,Dry,36,8,6,4,53,107,0.13,698.9,0.87,698.9,0,0,0,0,-4,4,36,8,6,0,57,749,990,967.1,22.9,0.352,0.268,0.0117,0.62,0.0271,3,0.257,0.877,0.0383,22,0.957,0.98,0.938,48.1,47.1,141,3390
1998-03-23,1997,6,25,82,818.07,0.23,5,Dry,36,8,6,4,53,107,0.13,711.1,0.87,711.1,0,0,0,0,-4,4,36,8,6,0,57,761,990,967.2,22.8,0.359,0.276,0.0121,0.635,0.0278,3,0.262,0.898,0.0393,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
1998-03-24,1997,6,25,83,830.91,0.22,5,Dry,36,8,6,4,53,107,0.13,723.9,0.87,723.9,0,0,0,0,-4,4,36,8,6,0,57,774,990,967.2,22.8,0.366,0.285,0.0125,0.651,0.0286,3,0.268,0.919,0.0404,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
1998-03-25,1997,6,26,84,844.34,0.22,5,Dry,36,8,6,4,53,107,0.13,737.3,0.87,737.3,0,0,0,0,-4,4,36,8,6,0,57,787,990,967.3,22.7,0.376,0.294,0.0129,0.669,0.0295,3,0.274,0.944,0.0415,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
1998-03-26,1997,6,26,85,858.29,0.21,5,Dry,36,8,6,4,53,107,0.13,751.3,0.88,751.3,0,0,0,0,-4,4,36,8,6,0,57,801,990,967.3,22.7,0.388,0.303,0.0134,0.691,0.0305,3,0.28,0.971,0.0429,21.7,0.957,0.98,0.938,51,48.2,145,3470
1998-03-27,1997,6,26,86,876.93,0.21,5,Dry,36,8,6,4,53,107,0.12,769.9,0.88,769.9,0,0,0,0,-4,4,36,8,6,0,57,820,990,967.4,22.6,0.406,0.312,0.0138,0.717,0.0317,3,0.285,1,0.0444,21.6,0.956,0.98,0.937,52,48.2,145,3470
1998-03-28,1997,6,26,87,896.27,0.2,5,Dry,36,8,6,4,53,107,0.12,789.3,0.88,789.3,0,0,0,0,-4,4,36,8,6,0,57,839,990,967.5,22.5,0.423,0.321,0.0143,0.744,0.0331,4,0.209,0.953,0.0423,21.6,0.953,0.976,0.93,39.8,38.8,155,3720
1998-03-29,1997,6,26,88,916.25,0.2,5,Dry,36,8,6,4,53,107,0.12,809.3,0.88,809.3,0,0,0,0,-4,4,36,8,6,0,57,859,990,967.6,22.4,0.442,0.331,0.0147,0.772,0.0344,4,0.216,0.988,0.044,21.4,0.954,0.977,0.932,40.6,39.7,159,3810
1998-03-30,1997,6,26,89,936.82,0.19,5,Dry,36,8,6,4,53,107,0.11,829.8,0.89,829.8,0,0,0,0,-4,4,36,8,6,0,57,880,990,967.6,22.4,0.46,0.341,0.0152,0.801,0.0358,4,0.223,1.02,0.0458,21.3,0.954,0.979,0.934,41.4,40.5,162,3890
1998-03-31,1997,6,26,90,962.71,0.19,5,Dry,36,8,6,4,53,107,0.11,855.7,0.89,855.7,0,0,0,0,-4,4,36,8,6,0,57,906,990,967.8,22.2,0.484,0.353,0.0159,0.837,0.0376,4,0.231,1.07,0.048,21.2,0.955,0.98,0.936,42.4,41.6,166,3990
1998-04-01,1997,7,27,91,989.36,0.18,5,Dry,40,10,8,5,62,125,0.13,864.4,0.87,864.4,0,0,0,0,-5,5,40,10,8,0,67,922,990,967.9,22.1,0.499,0.357,0.0161,0.857,0.0387,4,0.234,1.09,0.0493,21.1,0.955,0.98,0.936,42.6,41.7,167,4010
1998-04-02,1997,7,27,92,1021.8,0.17,5,Dry,40,10,8,5,62,125,0.12,896.8,0.88,896.8,0,0,0,0,-5,5,40,10,8,0,67,955,990,968,22,0.529,0.373,0.0169,0.902,0.0409,4,0.245,1.15,0.0521,20.9,0.955,0.98,0.936,43.9,43,172,4130
1998-04-03,1997,7,27,93,1055.1,0.17,5,Dry,40,10,8,5,62,125,0.12,930.1,0.88,930.1,0,0,0,0,-5,5,40,10,8,0,67,988,990,968.1,21.9,0.559,0.389,0.0177,0.949,0.0433,4,0.256,1.2,0.055,20.7,0.956,0.98,0.936,45.2,44.2,177,4250
1998-04-04,1997,7,27,94,1089.2,0.16,5,Dry,40,10,8,5,62,125,0.12,964.2,0.89,964.2,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.591,0.406,0.0186,0.996,0.0457,4,0.268,1.26,0.0579,20.6,0.956,0.98,0.936,46.4,45.5,182,4370
1998-04-05,1997,7,27,95,1124.2,0.16,5,Dry,40,10,8,5,62,125,0.11,999.2,0.89,999.2,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.636,0.423,0.0195,1.06,0.0488,4,0.28,1.34,0.0616,20.4,0.956,0.98,0.937,47.7,46.7,187,4490
1998-04-06,1997,7,27,96,1159.9,0.15,5,Dry,40,10,8,5,62,125,0.11,1035,0.89,1035,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.688,0.502,0.0232,1.19,0.0551,4,0.287,1.48,0.0684,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
1998-04-07,1997,7,27,97,1196.3,0.14,5,Dry,40,10,8,5,62,125,0.1,1071,0.9,1071,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.741,0.583,0.0272,1.32,0.0617,4,0.294,1.62,0.0754,19.9,0.955,0.98,0.936,49.8,48.2,193,4630
1998-04-08,1997,7,28,98,1233.5,0.14,5,Dry,40,10,8,5,62,125,0.1,1108,0.9,1100,8,2,0,0,-5,11,42,10,8,0,73,1160,990,968.6,21.4,0.786,0.648,0.0303,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
1998-04-09,1997,7,28,99,1265.4,0.14,5,Dry,40,10,8,5,62,125,0.099,1140,0.9,1100,40,9,1,1,-4,33,49,11,9,1,95,1170,990,968.7,21.3,0.8,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1998-04-10,1997,7,28,100,1291.8,0.13,5,Dry,40,10,8,5,62,125,0.097,1167,0.9,1100,67,15,2,2,-3,51,55,12,10,2,113,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,50,48.2,193,4630
1998-04-11,1997,7,28,101,1318.5,0.13,4,Mod_Dry,45,11,10,10,72,148,0.11,1171,0.89,1100,71,16,2,2,-8,59,61,13,12,2,131,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1998-04-12,1997,7,28,102,1339.5,0.13,4,Mod_Dry,45,11,10,10,72,148,0.11,1192,0.89,1100,92,21,3,3,-7,72,66,14,13,3,144,1190,990,969,21,0.835,0.648,0.0308,1.48,0.0705,4,0.3,1.78,0.0848,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1998-04-13,1997,7,28,103,1354.6,0.13,4,Mod_Dry,45,11,10,10,72,148,0.11,1207,0.89,1100,107,24,3,3,-7,84,69,14,13,3,156,1200,990,969,21,0.839,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1998-04-14,1997,7,28,104,1363.7,0.13,4,Mod_Dry,45,11,10,10,72,148,0.11,1216,0.89,1100,116,26,3,4,-7,90,71,14,14,3,162,1200,990,969,21,0.844,0.648,0.0309,1.49,0.0712,4,0.3,1.79,0.0855,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1998-04-15,1997,7,29,105,1372.8,0.13,4,Mod_Dry,45,11,10,10,72,148,0.11,1225,0.89,1100,125,28,4,4,-6,95,73,15,14,4,167,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0715,4,0.3,1.8,0.0858,19.1,0.953,0.98,0.934,49.2,48.2,193,4620
1998-04-16,1997,7,29,106,1375.9,0.13,4,Mod_Dry,45,11,10,10,72,148,0.11,1228,0.89,1100,128,29,4,4,-6,97,74,15,14,4,169,1200,990,969.1,20.9,0.849,0.648,0.031,1.5,0.0716,4,0.3,1.8,0.0859,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
1998-04-17,1997,7,29,107,1372.8,0.13,4,Mod_Dry,45,11,10,10,72,148,0.11,1225,0.89,1100,125,28,4,4,-6,95,73,15,14,4,167,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0715,4,0.3,1.8,0.0858,19.1,0.953,0.98,0.934,49.2,48.2,193,4620
1998-04-18,1997,7,29,108,1363.7,0.13,4,Mod_Dry,45,11,10,10,72,148,0.11,1216,0.89,1100,116,26,3,4,-7,90,71,14,14,3,162,1200,990,969,21,0.844,0.648,0.0309,1.49,0.0712,4,0.3,1.79,0.0855,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1998-04-19,1997,7,29,109,1348.6,0.13,4,Mod_Dry,45,11,10,10,72,148,0.11,1201,0.89,1100,101,23,3,3,-7,79,68,14,13,3,151,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0707,4,0.3,1.79,0.085,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1998-04-20,1997,7,29,110,1327.5,0.13,4,Mod_Dry,45,11,10,10,72,148,0.11,1180,0.89,1100,80,18,2,2,-8,66,63,13,12,2,138,1190,990,968.9,21.1,0.827,0.648,0.0308,1.48,0.07,4,0.3,1.78,0.0843,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1998-04-21,1997,7,29,111,1306.6,0.13,4,Mod_Dry,45,11,10,10,72,148,0.11,1159,0.89,1100,59,13,2,2,-8,50,58,13,12,2,122,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1998-04-22,1997,7,30,112,1280,0.14,4,Mod_Dry,45,11,10,10,72,148,0.12,1132,0.88,1100,32,7,1,1,-9,32,52,12,11,1,104,1180,990,968.8,21.2,0.808,0.648,0.0305,1.46,0.0686,4,0.3,1.76,0.0828,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1998-04-23,1997,7,30,113,1253.7,0.14,4,Mod_Dry,45,11,10,10,72,148,0.12,1106,0.88,1100,6,1,0,0,-10,15,46,11,10,0,87,1170,990,968.7,21.3,0.797,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
1998-04-24,1997,7,30,114,1222,0.14,4,Mod_Dry,45,11,10,10,72,148,0.12,1074,0.88,1074,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.757,0.589,0.0275,1.35,0.0629,4,0.295,1.64,0.0767,19.8,0.954,0.98,0.935,49.7,48.2,193,4630
1998-04-25,1997,7,30,115,1190.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.12,1043,0.88,1043,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.711,0.519,0.0241,1.23,0.0572,4,0.289,1.52,0.0706,20,0.955,0.98,0.936,48.8,47.8,191,4590
1998-04-26,1997,7,30,116,1159.9,0.15,4,Mod_Dry,45,11,10,10,72,148,0.13,1012,0.87,1012,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.666,0.45,0.0208,1.12,0.0517,4,0.282,1.4,0.0647,20.2,0.955,0.98,0.936,47.9,46.9,188,4500
1998-04-27,1997,7,30,117,1129.6,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,981.6,0.87,981.6,0,0,0,0,-10,10,45,11,10,0,82,1050,990,968.3,21.7,0.622,0.414,0.0191,1.04,0.0478,4,0.274,1.31,0.0604,20.4,0.955,0.98,0.936,46.9,45.9,184,4410
1998-04-28,1997,7,30,118,1099.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.14,951.9,0.86,951.9,0,0,0,0,-10,10,45,11,10,0,82,1020,990,968.2,21.8,0.587,0.4,0.0183,0.986,0.0453,4,0.264,1.25,0.0574,20.5,0.955,0.98,0.936,45.8,44.9,180,4310
1998-04-29,1997,7,31,119,1070.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.14,922.7,0.86,922.7,0,0,0,0,-10,10,45,11,10,0,82,989,990,968.1,21.9,0.56,0.386,0.0176,0.946,0.0432,4,0.254,1.2,0.0548,20.7,0.955,0.98,0.936,44.7,43.8,175,4200
1998-04-30,1997,7,31,120,1042.2,0.17,4,Mod_Dry,45,11,10,10,72,148,0.14,894.1,0.86,894.1,0,0,0,0,-10,10,45,11,10,0,82,960,990,968,22,0.534,0.372,0.0169,0.906,0.0412,4,0.244,1.15,0.0523,20.8,0.955,0.98,0.936,43.6,42.7,171,4100
1998-05-01,1997,8,31,121,1014.2,0.17,5,Dry,42,9,8,6,82,147,0.14,867.2,0.85,867.2,0,0,0,0,-6,6,42,9,8,0,88,926,990,967.9,22.1,0.503,0.359,0.0163,0.861,0.0391,4,0.235,1.1,0.0497,21,0.955,0.98,0.936,42.5,41.7,167,4000
1998-05-02,1997,8,31,122,986.9,0.18,5,Dry,42,9,8,6,82,147,0.15,839.9,0.85,839.9,0,0,0,0,-6,6,42,9,8,0,88,899,990,967.8,22.2,0.478,0.346,0.0156,0.823,0.0372,4,0.226,1.05,0.0474,21.1,0.954,0.979,0.934,41.5,40.6,162,3900
1998-05-03,1997,8,31,123,965.1,0.18,5,Dry,42,9,8,6,82,147,0.15,818.1,0.85,818.1,0,0,0,0,-6,6,42,9,8,0,88,877,990,967.8,22.2,0.458,0.335,0.0151,0.793,0.0356,4,0.219,1.01,0.0455,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
1998-05-04,1997,8,31,124,943.8,0.19,5,Dry,42,9,8,6,82,147,0.16,796.8,0.84,796.8,0,0,0,0,-6,6,42,9,8,0,88,856,990,967.7,22.3,0.438,0.325,0.0145,0.763,0.0342,4,0.211,0.974,0.0436,21.4,0.953,0.975,0.93,39.8,38.8,155,3720
1998-05-05,1997,8,31,125,923.04,0.19,5,Dry,42,9,8,6,82,147,0.16,776,0.84,776,0,0,0,0,-6,6,42,9,8,0,88,835,990,967.6,22.4,0.419,0.315,0.014,0.734,0.0328,3,0.287,1.02,0.0456,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
1998-05-06,1997,8,32,126,902.86,0.2,5,Dry,42,9,8,6,82,147,0.16,755.9,0.84,755.9,0,0,0,0,-6,6,42,9,8,0,88,815,990,967.5,22.5,0.401,0.305,0.0136,0.706,0.0314,3,0.282,0.987,0.0439,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
1998-05-07,1997,8,32,127,883.3,0.21,5,Dry,42,9,8,6,82,147,0.17,736.3,0.83,736.3,0,0,0,0,-6,6,42,9,8,0,88,795,990,967.4,22.6,0.383,0.293,0.013,0.676,0.0299,3,0.274,0.95,0.0421,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
1998-05-08,1997,8,32,128,864.42,0.21,5,Dry,42,9,8,6,82,147,0.17,717.4,0.83,717.4,0,0,0,0,-6,6,42,9,8,0,88,776,990,967.4,22.6,0.368,0.28,0.0124,0.648,0.0286,3,0.265,0.913,0.0403,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
1998-05-09,1997,8,32,129,846.3,0.22,5,Dry,42,9,8,6,82,147,0.17,699.3,0.83,699.3,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.626,0.0275,3,0.257,0.883,0.0389,21.8,0.957,0.98,0.938,47.8,46.8,140,3370
1998-05-10,1997,8,32,130,829.04,0.22,5,Dry,42,9,8,6,82,147,0.18,682,0.82,682,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.348,0.257,0.0113,0.604,0.0265,3,0.249,0.854,0.0375,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
1998-05-11,1997,8,32,131,816.28,0.23,5,Dry,42,9,8,6,82,147,0.18,669.3,0.82,669.3,0,0,0,0,-6,6,42,9,8,0,88,728,990,967.2,22.8,0.34,0.248,0.0109,0.588,0.0258,3,0.244,0.832,0.0364,22,0.957,0.98,0.938,46.1,45.1,135,3250
1998-05-12,1997,8,32,132,804.21,0.23,5,Dry,42,9,8,6,82,147,0.18,657.2,0.82,657.2,0,0,0,0,-6,6,42,9,8,0,88,716,990,967.1,22.9,0.334,0.24,0.0105,0.574,0.0251,3,0.238,0.812,0.0355,22.1,0.956,0.98,0.937,45.3,44.4,133,3200
1998-05-13,1997,8,33,133,792.96,0.24,5,Dry,42,9,8,6,82,147,0.18,646,0.81,646,0,0,0,0,-6,6,42,9,8,0,88,705,990,967.1,22.9,0.327,0.233,0.0101,0.56,0.0244,3,0.233,0.793,0.0346,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
1998-05-14,1997,8,33,134,782.73,0.24,5,Dry,42,9,8,6,82,147,0.19,635.7,0.81,635.7,0,0,0,0,-6,6,42,9,8,0,88,695,990,967,23,0.321,0.226,0.00982,0.547,0.0238,3,0.229,0.776,0.0338,22.2,0.956,0.98,0.936,44.1,43.2,130,3110
1998-05-15,1997,8,33,135,773.99,0.25,5,Dry,42,9,8,6,82,147,0.19,627,0.81,627,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00956,0.536,0.0233,3,0.225,0.761,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
1998-05-16,1997,8,33,136,764.09,0.25,5,Dry,42,9,8,6,82,147,0.19,617.1,0.81,617.1,0,0,0,0,-6,6,42,9,8,0,88,676,990,967,23,0.311,0.213,0.00925,0.524,0.0227,3,0.22,0.744,0.0323,22.3,0.955,0.98,0.936,43,42.1,126,3030
1998-05-17,1997,8,33,137,749.05,0.26,5,Dry,42,9,8,6,82,147,0.2,602,0.8,602,0,0,0,0,-6,6,42,9,8,0,88,661,990,966.9,23.1,0.302,0.203,0.00879,0.505,0.0219,3,0.213,0.719,0.0311,22.4,0.954,0.98,0.935,42,41.2,124,2970
1998-05-18,1997,8,33,138,734.01,0.26,5,Dry,42,9,8,6,82,147,0.2,587,0.8,587,0,0,0,0,-6,6,42,9,8,0,88,646,990,966.8,23.2,0.294,0.193,0.00834,0.487,0.021,3,0.207,0.693,0.0299,22.5,0.953,0.978,0.933,41.1,40.2,121,2900
1998-05-19,1997,8,33,139,719.52,0.27,5,Dry,42,9,8,6,82,147,0.2,572.5,0.8,572.5,0,0,0,0,-6,6,42,9,8,0,88,632,990,966.8,23.2,0.285,0.183,0.0079,0.469,0.0202,3,0.2,0.669,0.0288,22.6,0.952,0.976,0.93,40.2,39.2,118,2830
1998-05-20,1997,8,34,140,706.12,0.27,5,Dry,42,9,8,6,82,147,0.21,559.1,0.79,559.1,0,0,0,0,-6,6,42,9,8,0,88,618,990,966.7,23.3,0.278,0.174,0.0075,0.452,0.0194,3,0.194,0.646,0.0278,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
1998-05-21,1997,8,34,141,692.18,0.28,5,Dry,42,9,8,6,82,147,0.21,545.2,0.79,545.2,0,0,0,0,-6,6,42,9,8,0,88,604,990,966.7,23.3,0.27,0.165,0.00708,0.435,0.0186,3,0.188,0.623,0.0267,22.7,0.95,0.973,0.924,38.5,37.4,112,2690
1998-05-22,1997,8,34,142,679.87,0.28,5,Dry,42,9,8,6,82,147,0.22,532.9,0.78,532.9,0,0,0,0,-6,6,42,9,8,0,88,592,990,966.6,23.4,0.263,0.157,0.00671,0.42,0.018,3,0.182,0.602,0.0258,22.8,0.949,0.971,0.922,37.7,36.6,110,2630
1998-05-23,1997,8,34,143,667.02,0.29,5,Dry,42,9,8,6,82,147,0.22,520,0.78,520,0,0,0,0,-6,6,42,9,8,0,88,579,990,966.6,23.4,0.256,0.148,0.00633,0.404,0.0172,3,0.177,0.58,0.0248,22.9,0.948,0.97,0.92,36.8,35.7,107,2570
1998-05-24,1997,8,34,144,654.17,0.3,5,Dry,42,9,8,6,82,147,0.23,507.2,0.78,507.2,0,0,0,0,-6,6,42,9,8,0,88,566,990,966.5,23.5,0.248,0.14,0.00595,0.388,0.0165,3,0.171,0.559,0.0238,22.9,0.947,0.97,0.919,36,34.9,105,2510
1998-05-25,1997,8,34,145,642.96,0.3,5,Dry,42,9,8,6,82,147,0.23,496,0.77,496,0,0,0,0,-6,6,42,9,8,0,88,555,990,966.5,23.5,0.242,0.133,0.00566,0.375,0.0159,3,0.166,0.541,0.023,23,0.946,0.97,0.917,35.3,34.2,103,2460
1998-05-26,1997,8,34,146,631.2,0.31,5,Dry,42,9,8,6,82,147,0.23,484.2,0.77,484.2,0,0,0,0,-6,6,42,9,8,0,88,543,990,966.4,23.6,0.235,0.128,0.00541,0.363,0.0154,2,0.269,0.632,0.0268,22.9,0.956,0.98,0.937,52.1,48.2,96.4,2310
1998-05-27,1997,8,35,147,619.99,0.31,5,Dry,42,9,8,6,82,147,0.24,473,0.76,473,0,0,0,0,-6,6,42,9,8,0,88,532,990,966.4,23.6,0.229,0.122,0.00518,0.351,0.0149,2,0.262,0.613,0.0259,23,0.957,0.98,0.938,51.1,48.2,96.4,2310
1998-05-28,1997,8,35,148,609.87,0.32,5,Dry,42,9,8,6,82,147,0.24,462.9,0.76,462.9,0,0,0,0,-6,6,42,9,8,0,88,522,990,966.3,23.7,0.223,0.117,0.00497,0.341,0.0144,2,0.255,0.596,0.0252,23.1,0.957,0.98,0.938,50.1,48.2,96.4,2310
1998-05-29,1997,8,35,149,599.21,0.32,5,Dry,42,9,8,6,82,147,0.24,452.2,0.76,452.2,0,0,0,0,-6,6,42,9,8,0,88,511,990,966.3,23.7,0.217,0.112,0.00474,0.329,0.0139,2,0.248,0.577,0.0244,23.1,0.958,0.98,0.939,49.1,48.1,96.3,2310
1998-05-30,1997,8,35,150,588.54,0.33,5,Dry,42,9,8,6,82,147,0.25,441.5,0.75,441.5,0,0,0,0,-6,6,42,9,8,0,88,501,990,966.2,23.8,0.212,0.107,0.00452,0.32,0.0135,2,0.241,0.56,0.0236,23.2,0.958,0.98,0.938,48.1,47.1,94.2,2260
1998-05-31,1997,8,35,151,579.52,0.33,5,Dry,42,9,8,6,82,147,0.25,432.5,0.75,432.5,0,0,0,0,-6,6,42,9,8,0,88,492,990,966.2,23.8,0.209,0.103,0.00434,0.312,0.0131,2,0.234,0.547,0.023,23.2,0.957,0.98,0.938,47.2,46.2,92.5,2220
1998-06-01,1997,9,35,152,569.95,0.34,5,Dry,39,9,7,5,59,119,0.21,450.9,0.79,450.9,0,0,0,0,-5,5,39,9,7,0,64,506,990,966.2,23.8,0.214,0.112,0.00469,0.326,0.0137,2,0.247,0.573,0.024,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
1998-06-02,1997,9,35,153,560.38,0.35,5,Dry,39,9,7,5,59,119,0.21,441.4,0.79,441.4,0,0,0,0,-5,5,39,9,7,0,64,496,990,966.1,23.9,0.211,0.107,0.00449,0.318,0.0133,2,0.24,0.558,0.0234,23.3,0.958,0.98,0.938,48.3,47.4,94.7,2270
1998-06-03,1997,9,36,154,552.45,0.35,5,Dry,39,9,7,5,59,119,0.21,433.4,0.79,433.4,0,0,0,0,-5,5,39,9,7,0,64,488,990,966.1,23.9,0.208,0.104,0.00433,0.312,0.013,2,0.235,0.547,0.0229,23.4,0.957,0.98,0.938,47.5,46.6,93.2,2240
1998-06-04,1997,9,36,155,543.97,0.36,5,Dry,39,9,7,5,59,119,0.22,425,0.78,425,0,0,0,0,-5,5,39,9,7,0,64,480,990,966,24,0.205,0.0996,0.00416,0.305,0.0127,2,0.229,0.534,0.0223,23.4,0.957,0.98,0.937,46.7,45.7,91.5,2200
1998-06-05,1997,9,36,156,535.5,0.36,5,Dry,39,9,7,5,59,119,0.22,416.5,0.78,416.5,0,0,0,0,-5,5,39,9,7,0,64,472,990,966,24,0.202,0.0956,0.00398,0.298,0.0124,2,0.224,0.521,0.0217,23.5,0.956,0.98,0.937,45.8,44.9,89.8,2160
1998-06-06,1997,9,36,157,527.02,0.37,5,Dry,39,9,7,5,59,119,0.23,408,0.77,408,0,0,0,0,-5,5,39,9,7,0,64,463,990,966,24,0.199,0.0916,0.00381,0.291,0.0121,2,0.218,0.508,0.0212,23.5,0.955,0.98,0.936,45,44.1,88.1,2110
1998-06-07,1997,9,36,158,519.09,0.37,5,Dry,39,9,7,5,59,119,0.23,400.1,0.77,400.1,0,0,0,0,-5,5,39,9,7,0,64,455,990,965.9,24.1,0.196,0.0878,0.00365,0.284,0.0118,2,0.213,0.497,0.0206,23.6,0.955,0.98,0.936,44.2,43.3,86.5,2080
1998-06-08,1997,9,36,159,512.26,0.37,5,Dry,39,9,7,5,59,119,0.23,393.3,0.77,393.3,0,0,0,0,-5,5,39,9,7,0,64,448,990,965.9,24.1,0.194,0.0846,0.00351,0.278,0.0116,2,0.208,0.486,0.0202,23.6,0.954,0.98,0.935,43.4,42.6,85.1,2040
1998-06-09,1997,9,36,160,504.87,0.38,5,Dry,39,9,7,5,59,119,0.24,385.9,0.76,385.9,0,0,0,0,-5,5,39,9,7,0,64,441,990,965.9,24.1,0.191,0.0811,0.00336,0.272,0.0113,2,0.203,0.475,0.0197,23.7,0.953,0.98,0.934,42.7,41.8,83.6,2010
1998-06-10,1997,9,37,161,497.49,0.38,5,Dry,39,9,7,5,59,119,0.24,378.5,0.76,378.5,0,0,0,0,-5,5,39,9,7,0,64,433,990,965.8,24.2,0.189,0.0776,0.00321,0.266,0.011,2,0.198,0.464,0.0192,23.7,0.952,0.98,0.933,41.9,41,82.1,1970
1998-06-11,1997,9,37,162,490.11,0.39,5,Dry,39,9,7,5,59,119,0.24,371.1,0.76,371.1,0,0,0,0,-5,5,39,9,7,0,64,426,990,965.8,24.2,0.186,0.0742,0.00307,0.26,0.0107,2,0.193,0.453,0.0187,23.7,0.951,0.978,0.931,41.1,40.2,80.4,1930
1998-06-12,1997,9,37,163,483.27,0.39,5,Dry,39,9,7,5,59,119,0.25,364.3,0.75,364.3,0,0,0,0,-5,5,39,9,7,0,64,419,990,965.8,24.2,0.184,0.0709,0.00293,0.254,0.0105,2,0.188,0.443,0.0183,23.8,0.95,0.977,0.928,40.4,39.4,78.9,1890
1998-06-13,1997,9,37,164,476.43,0.4,5,Dry,39,9,7,5,59,119,0.25,357.4,0.75,357.4,0,0,0,0,-5,5,39,9,7,0,64,412,990,965.7,24.3,0.181,0.0677,0.00279,0.249,0.0103,2,0.184,0.433,0.0178,23.8,0.949,0.975,0.926,39.6,38.7,77.3,1860
