date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-06-14,1997,9,37,165,470.69,0.4,5,Dry,39,9,7,5,59,119,0.25,351.7,0.75,351.7,0,0,0,0,-5,5,39,9,7,0,64,407,990,965.7,24.3,0.179,0.065,0.00268,0.244,0.0101,2,0.18,0.424,0.0175,23.9,0.949,0.974,0.924,39,38,76,1820
1998-06-15,1997,9,37,166,464.4,0.4,5,Dry,39,9,7,5,59,119,0.26,345.4,0.74,345.4,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.062,0.00255,0.239,0.00983,2,0.176,0.415,0.0171,23.9,0.948,0.972,0.922,38.4,37.3,74.6,1790
1998-06-16,1997,9,37,167,458.11,0.41,5,Dry,39,9,7,5,59,119,0.26,339.1,0.74,339.1,0,0,0,0,-5,5,39,9,7,0,64,394,990,965.7,24.3,0.175,0.0591,0.00243,0.234,0.0096,2,0.171,0.405,0.0166,23.9,0.947,0.971,0.919,37.7,36.6,73.2,1760
1998-06-17,1997,9,38,168,451.83,0.41,5,Dry,39,9,7,5,59,119,0.26,332.8,0.74,332.8,0,0,0,0,-5,5,39,9,7,0,64,388,990,965.6,24.4,0.172,0.0561,0.0023,0.229,0.00938,2,0.167,0.396,0.0162,24,0.946,0.97,0.917,37,35.9,71.8,1720
1998-06-18,1997,9,38,169,445.54,0.42,5,Dry,39,9,7,5,59,119,0.27,326.5,0.73,326.5,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0531,0.00218,0.223,0.00915,2,0.163,0.386,0.0158,24,0.945,0.97,0.917,36.3,35.2,70.5,1690
1998-06-19,1997,9,38,170,439.79,0.42,5,Dry,39,9,7,5,59,119,0.27,320.8,0.73,320.8,0,0,0,0,-5,5,39,9,7,0,64,376,990,965.6,24.4,0.168,0.0504,0.00206,0.219,0.00895,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.7,34.6,69.3,1660
1998-06-20,1997,9,38,171,434.05,0.43,5,Dry,39,9,7,5,59,119,0.27,315.1,0.73,315.1,0,0,0,0,-5,5,39,9,7,0,64,370,990,965.6,24.4,0.166,0.0477,0.00195,0.214,0.00875,2,0.155,0.369,0.0151,24.1,0.943,0.97,0.915,35.1,34,68.1,1630
1998-06-21,1997,9,38,172,429.4,0.43,5,Dry,39,9,7,5,59,119,0.28,310.4,0.72,310.4,0,0,0,0,-5,5,39,9,7,0,64,365,990,965.5,24.5,0.164,0.0455,0.00186,0.21,0.00858,2,0.152,0.362,0.0148,24.1,0.942,0.97,0.914,34.6,33.5,67.1,1610
1998-06-22,1997,9,38,173,424.21,0.44,5,Dry,39,9,7,5,59,119,0.28,305.2,0.72,305.2,0,0,0,0,-5,5,39,9,7,0,64,360,990,965.5,24.5,0.163,0.0431,0.00176,0.206,0.0084,2,0.149,0.354,0.0145,24.1,0.941,0.97,0.913,34,33,66,1580
1998-06-23,1997,9,38,174,419.01,0.44,5,Dry,39,9,7,5,59,119,0.28,300,0.72,300,0,0,0,0,-5,5,39,9,7,0,64,355,990,965.5,24.5,0.161,0.0406,0.00166,0.201,0.00822,2,0.145,0.346,0.0141,24.2,0.941,0.97,0.912,33.4,32.4,64.9,1560
1998-06-24,1997,9,39,175,413.82,0.45,5,Dry,39,9,7,5,59,119,0.29,294.8,0.71,294.8,0,0,0,0,-5,5,39,9,7,0,64,350,990,965.5,24.5,0.159,0.0382,0.00155,0.197,0.00803,2,0.142,0.339,0.0138,24.2,0.939,0.97,0.911,32.9,31.9,63.8,1530
1998-06-25,1997,9,39,176,408.62,0.45,5,Dry,39,9,7,5,59,119,0.29,289.6,0.71,289.6,0,0,0,0,-5,5,39,9,7,0,64,345,990,965.4,24.6,0.157,0.0357,0.00145,0.193,0.00785,2,0.138,0.331,0.0135,24.2,0.938,0.97,0.91,32.3,31.3,62.6,1500
1998-06-26,1997,9,39,177,403.43,0.45,5,Dry,39,9,7,5,59,119,0.29,284.4,0.7,284.4,0,0,0,0,-5,5,39,9,7,0,64,339,990,965.4,24.6,0.155,0.0333,0.00135,0.189,0.00767,2,0.134,0.323,0.0131,24.3,0.937,0.97,0.909,31.7,30.8,61.5,1480
1998-06-27,1997,9,39,178,398.78,0.46,5,Dry,39,9,7,5,59,119,0.3,279.8,0.7,279.8,0,0,0,0,-5,5,39,9,7,0,64,335,990,965.4,24.6,0.154,0.0311,0.00126,0.185,0.00751,2,0.131,0.316,0.0128,24.3,0.936,0.97,0.908,31.2,30.3,60.5,1450
1998-06-28,1997,9,39,179,394.13,0.46,5,Dry,39,9,7,5,59,119,0.3,275.1,0.7,275.1,0,0,0,0,-5,5,39,9,7,0,64,330,990,965.4,24.6,0.152,0.0289,0.00117,0.181,0.00735,2,0.128,0.309,0.0126,24.3,0.935,0.97,0.907,30.7,29.8,59.5,1430
1998-06-29,1997,9,39,180,389.48,0.47,5,Dry,39,9,7,5,59,119,0.31,270.5,0.69,270.5,0,0,0,0,-5,5,39,9,7,0,64,325,990,965.3,24.7,0.15,0.0267,0.00108,0.177,0.00718,2,0.125,0.302,0.0123,24.4,0.934,0.97,0.906,30.2,29.3,58.5,1400
1998-06-30,1997,9,39,181,384.83,0.47,5,Dry,39,9,7,5,59,119,0.31,265.8,0.69,265.8,0,0,0,0,-5,5,39,9,7,0,64,321,990,965.3,24.7,0.149,0.0245,0.000992,0.173,0.00702,2,0.122,0.295,0.012,24.4,0.933,0.97,0.905,29.7,28.8,57.5,1380
1998-07-01,1997,10,40,182,381.28,0.47,5,Dry,37,8,6,4,53,108,0.28,273.3,0.72,273.3,0,0,0,0,-4,4,37,8,6,0,57,324,990,965.3,24.7,0.15,0.028,0.00113,0.178,0.00721,2,0.127,0.305,0.0123,24.4,0.935,0.97,0.907,30.5,29.6,59.3,1420
1998-07-02,1997,10,40,183,377.18,0.48,5,Dry,37,8,6,4,53,108,0.29,269.2,0.71,269.2,0,0,0,0,-4,4,37,8,6,0,57,320,990,965.3,24.7,0.149,0.0261,0.00105,0.175,0.00706,2,0.124,0.299,0.0121,24.4,0.934,0.97,0.906,30.1,29.2,58.4,1400
1998-07-03,1997,10,40,184,373.08,0.48,5,Dry,37,8,6,4,53,108,0.29,265.1,0.71,265.1,0,0,0,0,-4,4,37,8,6,0,57,316,990,965.3,24.7,0.147,0.0241,0.000975,0.171,0.00692,2,0.121,0.293,0.0118,24.4,0.933,0.97,0.905,29.6,28.7,57.5,1380
1998-07-04,1997,10,40,185,368.97,0.49,5,Dry,37,8,6,4,53,108,0.29,261,0.71,261,0,0,0,0,-4,4,37,8,6,0,57,312,990,965.2,24.8,0.146,0.0222,0.000896,0.168,0.00678,2,0.119,0.286,0.0116,24.5,0.932,0.97,0.904,29.2,28.3,56.6,1360
1998-07-05,1997,10,40,186,364.87,0.49,5,Dry,37,8,6,4,53,108,0.3,256.9,0.7,256.9,0,0,0,0,-4,4,37,8,6,0,57,308,990,965.2,24.8,0.144,0.0202,0.000817,0.164,0.00664,2,0.116,0.28,0.0113,24.5,0.931,0.97,0.903,28.7,27.9,55.7,1340
1998-07-06,1997,10,40,187,360.77,0.49,5,Dry,37,8,6,4,53,108,0.3,252.8,0.7,252.8,0,0,0,0,-4,4,37,8,6,0,57,304,990,965.2,24.8,0.143,0.0183,0.000738,0.161,0.00649,2,0.113,0.274,0.0111,24.5,0.93,0.97,0.902,28.3,27.4,54.8,1320
1998-07-07,1997,10,40,188,357.22,0.5,5,Dry,37,8,6,4,53,108,0.3,249.2,0.7,249.2,0,0,0,0,-4,4,37,8,6,0,57,300,990,965.2,24.8,0.141,0.0169,0.000682,0.158,0.00638,2,0.111,0.269,0.0108,24.5,0.929,0.97,0.901,27.9,27,54.1,1300
1998-07-08,1997,10,41,189,353.66,0.5,5,Dry,37,8,6,4,53,108,0.3,245.7,0.69,245.7,0,0,0,0,-4,4,37,8,6,0,57,297,990,965.2,24.8,0.14,0.0166,0.00067,0.157,0.00632,2,0.108,0.265,0.0107,24.6,0.928,0.97,0.9,27.5,26.6,53.3,1280
1998-07-09,1997,10,41,190,350.11,0.51,5,Dry,37,8,6,4,53,108,0.31,242.1,0.69,242.1,0,0,0,0,-4,4,37,8,6,0,57,293,990,965.2,24.8,0.139,0.0163,0.000657,0.155,0.00625,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27.1,26.2,52.5,1260
1998-07-10,1997,10,41,191,346.55,0.51,5,Dry,37,8,6,4,53,108,0.31,238.6,0.69,238.6,0,0,0,0,-4,4,37,8,6,0,57,290,990,965.1,24.9,0.138,0.016,0.000644,0.154,0.00618,2,0.104,0.257,0.0103,24.6,0.926,0.97,0.898,26.7,25.9,51.7,1240
1998-07-11,1997,10,41,192,343,0.51,5,Dry,37,8,6,4,53,108,0.32,235,0.69,235,0,0,0,0,-4,4,37,8,6,0,57,286,990,965.1,24.9,0.136,0.0157,0.000632,0.152,0.00612,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.2,25.5,50.9,1220
1998-07-12,1997,10,41,193,339.44,0.52,5,Dry,37,8,6,4,53,108,0.32,231.4,0.68,231.4,0,0,0,0,-4,4,37,8,6,0,57,282,990,965.1,24.9,0.135,0.0154,0.000619,0.151,0.00605,2,0.0987,0.249,0.01,24.7,0.923,0.97,0.896,25.8,25.1,50.1,1200
1998-07-13,1997,10,41,194,335.89,0.52,5,Dry,37,8,6,4,53,108,0.32,227.9,0.68,227.9,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0151,0.000607,0.149,0.00598,1,0.25,0.399,0.016,24.5,0.959,0.98,0.939,52.5,48.2,48.2,1160
1998-07-14,1997,10,41,195,332.33,0.52,5,Dry,37,8,6,4,53,108,0.33,224.3,0.68,224.3,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.133,0.0148,0.000594,0.148,0.00592,1,0.245,0.393,0.0158,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
1998-07-15,1997,10,42,196,329.87,0.53,5,Dry,37,8,6,4,53,108,0.33,221.9,0.67,221.9,0,0,0,0,-4,4,37,8,6,0,57,273,990,965,25,0.132,0.0146,0.000586,0.146,0.00587,1,0.242,0.388,0.0156,24.6,0.959,0.98,0.939,51.2,48.2,48.2,1160
1998-07-16,1997,10,42,197,326.86,0.53,5,Dry,37,8,6,4,53,108,0.33,218.9,0.67,218.9,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0144,0.000575,0.145,0.00581,1,0.238,0.383,0.0153,24.6,0.958,0.98,0.939,50.5,48.2,48.2,1160
1998-07-17,1997,10,42,198,323.86,0.53,5,Dry,37,8,6,4,53,108,0.33,215.9,0.67,215.9,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000564,0.144,0.00576,1,0.234,0.378,0.0151,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
1998-07-18,1997,10,42,199,320.85,0.54,5,Dry,37,8,6,4,53,108,0.34,212.8,0.66,212.8,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0138,0.000554,0.142,0.0057,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
1998-07-19,1997,10,42,200,317.84,0.54,5,Dry,37,8,6,4,53,108,0.34,209.8,0.66,209.8,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000543,0.141,0.00564,1,0.226,0.367,0.0147,24.6,0.956,0.98,0.937,48.5,47.5,47.5,1140
1998-07-20,1997,10,42,201,314.83,0.54,5,Dry,37,8,6,4,53,108,0.34,206.8,0.66,206.8,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0133,0.000533,0.14,0.00559,1,0.222,0.362,0.0144,24.7,0.956,0.98,0.937,47.8,46.9,46.9,1120
1998-07-21,1997,10,42,202,311.83,0.55,5,Dry,37,8,6,4,53,108,0.35,203.8,0.65,203.8,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.125,0.0131,0.000522,0.139,0.00553,1,0.218,0.356,0.0142,24.7,0.955,0.98,0.936,47.1,46.2,46.2,1110
1998-07-22,1997,10,43,203,308.82,0.55,5,Dry,37,8,6,4,53,108,0.35,200.8,0.65,200.8,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.124,0.0128,0.000512,0.137,0.00548,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.5,45.5,45.5,1090
1998-07-23,1997,10,43,204,305.81,0.56,5,Dry,37,8,6,4,53,108,0.35,197.8,0.65,197.8,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.123,0.0126,0.000501,0.136,0.00542,1,0.21,0.345,0.0138,24.7,0.954,0.98,0.935,45.8,44.8,44.8,1080
1998-07-24,1997,10,43,205,302.8,0.56,5,Dry,37,8,6,4,53,108,0.36,194.8,0.64,194.8,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.000491,0.135,0.00537,1,0.205,0.34,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
1998-07-25,1997,10,43,206,299.79,0.56,5,Dry,37,8,6,4,53,108,0.36,191.8,0.64,191.8,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.0121,0.00048,0.133,0.00531,1,0.201,0.335,0.0133,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1040
1998-07-26,1997,10,43,207,297.33,0.57,5,Dry,37,8,6,4,53,108,0.36,189.3,0.64,189.3,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.000472,0.132,0.00526,1,0.198,0.33,0.0132,24.8,0.951,0.98,0.932,43.8,42.9,42.9,1030
1998-07-27,1997,10,43,208,294.87,0.57,5,Dry,37,8,6,4,53,108,0.37,186.9,0.63,186.9,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00522,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1020
1998-07-28,1997,10,43,209,292.41,0.57,5,Dry,37,8,6,4,53,108,0.37,184.4,0.63,184.4,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.119,0.0114,0.000455,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
1998-07-29,1997,10,44,210,289.95,0.58,5,Dry,37,8,6,4,53,108,0.37,181.9,0.63,181.9,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000446,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,989
1998-07-30,1997,10,44,211,287.49,0.58,5,Dry,37,8,6,4,53,108,0.38,179.5,0.62,179.5,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000438,0.128,0.00508,1,0.185,0.313,0.0124,24.8,0.948,0.979,0.929,41.5,40.6,40.6,974
1998-07-31,1997,10,44,212,285.03,0.58,5,Dry,37,8,6,4,53,108,0.38,177,0.62,177,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.000429,0.127,0.00504,1,0.181,0.308,0.0123,24.9,0.948,0.978,0.927,40.9,40,40,960
1998-08-01,1997,11,44,213,282.57,0.59,5,Dry,34,7,5,3,44,93,0.33,189.6,0.67,189.6,0,0,0,0,-3,3,34,7,5,0,47,236,990,964.8,25.2,0.119,0.0119,0.000471,0.131,0.00519,1,0.198,0.329,0.0131,24.8,0.951,0.98,0.932,43.9,43.1,43.1,1030
1998-08-02,1997,11,44,214,279.56,0.59,5,Dry,34,7,5,3,44,93,0.33,186.6,0.67,186.6,0,0,0,0,-3,3,34,7,5,0,47,233,990,964.8,25.2,0.118,0.0116,0.000461,0.129,0.00513,1,0.194,0.324,0.0128,24.9,0.951,0.98,0.932,43.2,42.4,42.4,1020
1998-08-03,1997,11,44,215,276.55,0.6,5,Dry,34,7,5,3,44,93,0.34,183.6,0.66,183.6,0,0,0,0,-3,3,34,7,5,0,47,230,990,964.8,25.2,0.117,0.0114,0.000451,0.128,0.00508,1,0.19,0.318,0.0126,24.9,0.95,0.98,0.931,42.5,41.7,41.7,1000
1998-08-04,1997,11,44,216,273.54,0.6,5,Dry,34,7,5,3,44,93,0.34,180.5,0.66,180.5,0,0,0,0,-3,3,34,7,5,0,47,227,990,964.8,25.2,0.115,0.0111,0.00044,0.127,0.00502,1,0.186,0.313,0.0124,24.9,0.949,0.98,0.93,41.8,41,41,983
1998-08-05,1997,11,45,217,270.54,0.61,5,Dry,34,7,5,3,44,93,0.34,177.5,0.66,177.5,0,0,0,0,-3,3,34,7,5,0,47,224,990,964.8,25.2,0.114,0.0108,0.00043,0.125,0.00497,1,0.182,0.307,0.0122,24.9,0.948,0.978,0.927,41.1,40.2,40.2,965
1998-08-06,1997,11,45,218,267.53,0.61,5,Dry,34,7,5,3,44,93,0.35,174.5,0.65,174.5,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.113,0.0106,0.00042,0.124,0.00491,1,0.178,0.302,0.012,24.9,0.947,0.977,0.925,40.4,39.5,39.5,947
1998-08-07,1997,11,45,219,264.52,0.62,5,Dry,34,7,5,3,44,93,0.35,171.5,0.65,171.5,0,0,0,0,-3,3,34,7,5,0,47,218,990,964.8,25.2,0.112,0.0103,0.000409,0.123,0.00486,1,0.174,0.297,0.0118,24.9,0.946,0.975,0.923,39.7,38.7,38.7,929
1998-08-08,1997,11,45,220,262.06,0.62,5,Dry,34,7,5,3,44,93,0.35,169.1,0.65,169.1,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.111,0.0101,0.000401,0.122,0.00481,1,0.171,0.292,0.0116,25,0.945,0.974,0.921,39.1,38.1,38.1,914
1998-08-09,1997,11,45,221,259.6,0.63,5,Dry,34,7,5,3,44,93,0.36,166.6,0.64,166.6,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00991,0.000392,0.12,0.00477,1,0.167,0.288,0.0114,25,0.944,0.973,0.919,38.5,37.5,37.5,900
1998-08-10,1997,11,45,222,257.14,0.63,5,Dry,34,7,5,3,44,93,0.36,164.1,0.64,164.1,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.0097,0.000384,0.119,0.00472,1,0.164,0.283,0.0112,25,0.944,0.972,0.917,38,36.9,36.9,885
1998-08-11,1997,11,45,223,254.68,0.64,5,Dry,34,7,5,3,44,93,0.36,161.7,0.64,161.7,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00949,0.000375,0.118,0.00468,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,870
1998-08-12,1997,11,46,224,252.22,0.64,5,Dry,34,7,5,3,44,93,0.37,159.2,0.63,159.2,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00928,0.000367,0.117,0.00464,1,0.157,0.275,0.0109,25,0.942,0.97,0.914,36.8,35.7,35.7,857
1998-08-13,1997,11,46,225,249.76,0.65,5,Dry,34,7,5,3,44,93,0.37,156.8,0.63,156.8,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00907,0.000359,0.116,0.00459,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.2,35.1,35.1,843
1998-08-14,1997,11,46,226,247.29,0.65,5,Dry,34,7,5,3,44,93,0.38,154.3,0.62,154.3,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00886,0.00035,0.115,0.00455,1,0.151,0.266,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,830
1998-08-15,1997,11,46,227,245.93,0.65,5,Dry,34,7,5,3,44,93,0.38,152.9,0.62,152.9,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00875,0.000345,0.114,0.00452,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
1998-08-16,1997,11,46,228,244.01,0.66,5,Dry,34,7,5,3,44,93,0.38,151,0.62,151,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00859,0.000339,0.114,0.00449,1,0.146,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
1998-08-17,1997,11,46,229,242.1,0.66,5,Dry,34,7,5,3,44,93,0.38,149.1,0.62,149.1,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00842,0.000332,0.113,0.00445,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,802
1998-08-18,1997,11,46,230,240.18,0.67,5,Dry,34,7,5,3,44,93,0.39,147.2,0.61,147.2,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00826,0.000326,0.112,0.00442,1,0.141,0.253,0.00998,25.1,0.938,0.97,0.91,34,33,33,791
1998-08-19,1997,11,47,231,238.27,0.67,5,Dry,34,7,5,3,44,93,0.39,145.3,0.61,145.3,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.0081,0.000319,0.111,0.00438,1,0.139,0.25,0.00984,25.1,0.937,0.97,0.909,33.5,32.5,32.5,781
1998-08-20,1997,11,47,232,236.36,0.68,5,Dry,34,7,5,3,44,93,0.39,143.4,0.61,143.4,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00794,0.000313,0.11,0.00435,1,0.136,0.246,0.00971,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
1998-08-21,1997,11,47,233,234.44,0.68,5,Dry,34,7,5,3,44,93,0.4,141.4,0.6,141.4,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00777,0.000306,0.109,0.00431,1,0.133,0.243,0.00957,25.2,0.935,0.97,0.907,32.6,31.7,31.7,760
1998-08-22,1997,11,47,234,232.53,0.69,5,Dry,34,7,5,3,44,93,0.4,139.5,0.6,139.5,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00761,0.0003,0.109,0.00428,1,0.131,0.239,0.00943,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
1998-08-23,1997,11,47,235,230.61,0.69,5,Dry,34,7,5,3,44,93,0.4,137.6,0.6,137.6,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00745,0.000293,0.108,0.00424,1,0.128,0.236,0.00929,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
1998-08-24,1997,11,47,236,228.7,0.7,5,Dry,34,7,5,3,44,93,0.41,135.7,0.59,135.7,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0997,0.00728,0.000286,0.107,0.00421,1,0.126,0.233,0.00915,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
1998-08-25,1997,11,47,237,226.79,0.7,5,Dry,34,7,5,3,44,93,0.41,133.8,0.59,133.8,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.099,0.00712,0.00028,0.106,0.00417,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
1998-08-26,1997,11,48,238,224.87,0.71,5,Dry,34,7,5,3,44,93,0.41,131.9,0.59,131.9,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.5,25.5,0.0983,0.00696,0.000273,0.105,0.00414,1,0.121,0.226,0.00887,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
1998-08-27,1997,11,48,239,222.96,0.72,5,Dry,34,7,5,3,44,93,0.42,130,0.58,130,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0976,0.0068,0.000267,0.104,0.0041,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,697
1998-08-28,1997,11,48,240,221.04,0.72,5,Dry,34,7,5,3,44,93,0.42,128,0.58,128,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.097,0.00663,0.00026,0.104,0.00407,1,0.115,0.219,0.00859,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
1998-08-29,1997,11,48,241,219.13,0.73,5,Dry,34,7,5,3,44,93,0.42,126.1,0.58,126.1,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0963,0.00647,0.000254,0.103,0.00403,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29,28.2,28.2,676
1998-08-30,1997,11,48,242,217.22,0.73,5,Dry,34,7,5,3,44,93,0.43,124.2,0.57,124.2,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0956,0.00631,0.000247,0.102,0.004,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
1998-08-31,1997,11,48,243,215.85,0.74,5,Dry,34,7,5,3,44,93,0.43,122.8,0.57,122.8,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0951,0.00619,0.000243,0.101,0.00397,1,0.108,0.21,0.00822,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
1998-09-01,1997,12,48,244,213.39,0.75,5,Dry,30,6,4,2,30,72,0.34,141.4,0.66,141.4,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0995,0.00777,0.000304,0.107,0.00421,1,0.133,0.241,0.00943,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
1998-09-02,1997,12,49,245,210.93,0.75,5,Dry,30,6,4,2,30,72,0.34,138.9,0.66,138.9,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0987,0.00756,0.000296,0.106,0.00416,1,0.13,0.236,0.00925,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
1998-09-03,1997,12,49,246,207.92,0.77,5,Dry,30,6,4,2,30,72,0.35,135.9,0.65,135.9,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0976,0.0073,0.000286,0.105,0.00411,1,0.126,0.231,0.00904,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
1998-09-04,1997,12,49,247,204.91,0.78,5,Dry,30,6,4,2,30,72,0.35,132.9,0.65,132.9,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0966,0.00705,0.000276,0.104,0.00405,1,0.122,0.226,0.00882,25.3,0.932,0.97,0.904,30.8,29.9,29.9,716
1998-09-05,1997,12,49,248,201.9,0.79,5,Dry,30,6,4,2,30,72,0.36,129.9,0.64,129.9,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0955,0.00679,0.000265,0.102,0.004,1,0.118,0.22,0.0086,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
1998-09-06,1997,12,49,249,199.44,0.79,5,Dry,30,6,4,2,30,72,0.36,127.4,0.64,127.4,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0946,0.00658,0.000257,0.101,0.00395,1,0.115,0.216,0.00843,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
1998-09-07,1997,12,49,250,196.98,0.8,5,Dry,30,6,4,2,30,72,0.37,125,0.63,125,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0938,0.00637,0.000249,0.1,0.00391,1,0.111,0.211,0.00826,25.4,0.928,0.97,0.901,28.9,28,28,672
1998-09-08,1997,12,49,251,194.52,0.81,5,Dry,30,6,4,2,30,72,0.37,122.5,0.63,122.5,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0929,0.00616,0.000241,0.0991,0.00387,1,0.108,0.207,0.00809,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
1998-09-09,1997,12,50,252,192.06,0.82,5,Dry,30,6,4,2,30,72,0.38,120.1,0.63,120.1,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.092,0.00596,0.000233,0.098,0.00383,1,0.105,0.203,0.00792,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
1998-09-10,1997,12,50,253,190.69,0.82,5,Dry,30,6,4,2,30,72,0.38,118.7,0.62,118.7,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0915,0.00584,0.000228,0.0974,0.00381,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
1998-09-11,1997,12,50,254,188.78,0.83,5,Dry,30,6,4,2,30,72,0.38,116.8,0.62,116.8,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0909,0.00568,0.000222,0.0965,0.00377,1,0.1,0.197,0.00769,25.4,0.923,0.97,0.895,26.8,26,26,624
1998-09-12,1997,12,50,255,186.86,0.83,5,Dry,30,6,4,2,30,72,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0902,0.00551,0.000216,0.0957,0.00374,1,0.0976,0.193,0.00756,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
1998-09-13,1997,12,50,256,184.95,0.84,5,Dry,30,6,4,2,30,72,0.39,113,0.61,113,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0895,0.00535,0.000209,0.0949,0.00371,1,0.095,0.19,0.00742,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1998-09-14,1997,12,50,257,183.04,0.85,5,Dry,30,6,4,2,30,72,0.39,111,0.61,111,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0888,0.00519,0.000203,0.094,0.00368,1,0.0924,0.186,0.00729,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
1998-09-15,1997,12,50,258,181.12,0.85,5,Dry,30,6,4,2,30,72,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0882,0.00503,0.000197,0.0932,0.00365,1,0.0898,0.183,0.00716,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1998-09-16,1997,12,51,259,179.21,0.86,5,Dry,30,6,4,2,30,72,0.4,107.2,0.6,107.2,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0875,0.00486,0.00019,0.0923,0.00361,1,0.0872,0.18,0.00703,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
1998-09-17,1997,12,51,260,177.29,0.86,5,Dry,30,6,4,2,30,72,0.41,105.3,0.59,105.3,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0868,0.0047,0.000184,0.0915,0.00358,1,0.0846,0.176,0.00689,25.4,0.914,0.97,0.887,24,23.2,23.2,558
1998-09-18,1997,12,51,261,175.38,0.87,5,Dry,30,6,4,2,30,72,0.41,103.4,0.59,103.4,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.0861,0.00454,0.000178,0.0907,0.00355,1,0.0821,0.173,0.00676,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
1998-09-19,1997,12,51,262,173.47,0.87,5,Dry,30,6,4,2,30,72,0.41,101.5,0.58,101.5,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0855,0.00437,0.000171,0.0898,0.00352,1,0.0795,0.169,0.00663,25.4,0.912,0.97,0.884,23,22.3,22.3,536
1998-09-20,1997,12,51,263,172.1,0.88,5,Dry,30,6,4,2,30,72,0.42,100.1,0.58,100.1,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.085,0.00426,0.000167,0.0892,0.00349,1,0.0776,0.167,0.00653,25.4,0.911,0.969,0.882,22.7,22,22,528
1998-09-21,1997,12,51,264,170.73,0.88,5,Dry,30,6,4,2,30,72,0.42,98.73,0.58,98.73,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0845,0.00414,0.000162,0.0886,0.00347,1,0.0758,0.164,0.00644,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1998-09-22,1997,12,51,265,169.36,0.88,5,Dry,30,6,4,2,30,72,0.42,97.36,0.57,97.36,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.084,0.00403,0.000158,0.088,0.00345,1,0.0739,0.162,0.00634,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
1998-09-23,1997,12,52,266,168,0.89,5,Dry,30,6,4,2,30,72,0.43,96,0.57,96,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0835,0.00391,0.000153,0.0874,0.00342,1,0.0721,0.16,0.00625,25.4,0.915,0.967,0.885,21.9,21.1,21.1,508
1998-09-24,1997,12,52,267,166.63,0.89,5,Dry,30,6,4,2,30,72,0.43,94.63,0.57,94.63,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.083,0.00379,0.000149,0.0868,0.0034,1,0.0703,0.157,0.00615,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
1998-09-25,1997,12,52,268,165.26,0.89,5,Dry,30,6,4,2,30,72,0.44,93.26,0.56,93.26,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0826,0.00368,0.000144,0.0862,0.00338,1,0.0684,0.155,0.00606,25.4,0.918,0.966,0.887,21.3,20.6,20.6,494
1998-09-26,1997,12,52,269,163.9,0.9,5,Dry,30,6,4,2,30,72,0.44,91.9,0.56,91.9,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0821,0.00356,0.00014,0.0856,0.00335,1,0.0666,0.152,0.00596,25.4,0.92,0.965,0.888,21,20.3,20.3,487
1998-09-27,1997,12,52,270,162.53,0.9,5,Dry,30,6,4,2,30,72,0.44,90.53,0.56,90.53,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0816,0.00345,0.000135,0.085,0.00333,1,0.0647,0.15,0.00587,25.4,0.922,0.965,0.889,20.8,20,20,481
1998-09-28,1997,12,52,271,162.26,0.9,5,Dry,30,6,4,2,30,72,0.44,90.26,0.56,90.26,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0815,0.00342,0.000134,0.0849,0.00333,1,0.0644,0.149,0.00585,25.4,0.922,0.965,0.889,20.7,20,20,479
1998-09-29,1997,12,52,272,161.98,0.9,5,Dry,30,6,4,2,30,72,0.44,89.98,0.56,89.98,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0814,0.0034,0.000133,0.0848,0.00332,1,0.064,0.149,0.00583,25.4,0.922,0.964,0.889,20.7,19.9,19.9,478
1998-09-30,1997,12,53,273,160.61,0.9,5,Dry,30,6,4,2,30,72,0.45,88.61,0.55,88.61,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0809,0.00328,0.000129,0.0842,0.0033,1,0.0621,0.146,0.00573,25.4,0.924,0.964,0.89,20.4,19.6,19.6,471
1998-10-01,1998,1,1,274,159.25,0.91,5,Dry,24,4,2,2,20,52,0.33,107.3,0.67,107.3,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00487,0.000191,0.0888,0.00348,1,0.0873,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
1998-10-02,1998,1,1,275,157.88,0.91,5,Dry,24,4,2,2,20,52,0.33,105.9,0.67,105.9,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00475,0.000186,0.0882,0.00346,1,0.0854,0.174,0.00681,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
1998-10-03,1998,1,1,276,156.51,0.91,5,Dry,24,4,2,2,20,52,0.33,104.5,0.67,104.5,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.083,0.00463,0.000182,0.0876,0.00344,1,0.0836,0.171,0.00671,25.3,0.914,0.97,0.887,23.7,23,23,553
1998-10-04,1998,1,1,277,155.15,0.92,5,Dry,24,4,2,2,20,52,0.34,103.2,0.67,103.2,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00452,0.000177,0.087,0.00341,1,0.0818,0.169,0.00662,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
1998-10-05,1998,1,1,278,153.23,0.92,5,Dry,24,4,2,2,20,52,0.34,101.2,0.66,101.2,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00435,0.000171,0.0862,0.00338,1,0.0792,0.165,0.00648,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
1998-10-06,1998,1,1,279,151.86,0.92,5,Dry,24,4,2,2,20,52,0.34,99.86,0.66,99.86,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00424,0.000166,0.0856,0.00336,1,0.0773,0.163,0.00639,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
1998-10-07,1998,1,1,280,150.5,0.92,5,Dry,24,4,2,2,20,52,0.35,98.5,0.65,98.5,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0809,0.00412,0.000162,0.085,0.00333,1,0.0755,0.16,0.00629,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
1998-10-08,1998,1,2,281,149.13,0.93,5,Dry,24,4,2,2,20,52,0.35,97.13,0.65,97.13,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.00401,0.000157,0.0844,0.00331,1,0.0736,0.158,0.0062,25.3,0.914,0.967,0.884,22.1,21.3,21.3,512
1998-10-09,1998,1,2,282,147.76,0.93,5,Dry,24,4,2,2,20,52,0.35,95.76,0.65,95.76,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00389,0.000153,0.0838,0.00329,1,0.0718,0.156,0.0061,25.3,0.915,0.967,0.885,21.8,21.1,21.1,505
1998-10-10,1998,1,2,283,146.4,0.93,5,Dry,24,4,2,2,20,52,0.35,94.4,0.65,94.4,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00377,0.000148,0.0832,0.00326,1,0.0699,0.153,0.00601,25.3,0.917,0.966,0.886,21.5,20.8,20.8,499
1998-10-11,1998,1,2,284,145.03,0.93,5,Dry,24,4,2,2,20,52,0.36,93.03,0.64,93.03,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00366,0.000143,0.0826,0.00324,1,0.0681,0.151,0.00591,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
1998-10-12,1998,1,2,285,143.66,0.93,5,Dry,24,4,2,2,20,52,0.36,91.66,0.64,91.66,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0785,0.00354,0.000139,0.082,0.00322,1,0.0662,0.148,0.00581,25.4,0.919,0.965,0.887,21,20.2,20.2,485
1998-10-13,1998,1,2,286,142.29,0.94,5,Dry,24,4,2,2,20,52,0.36,90.29,0.64,90.29,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.078,0.00342,0.000134,0.0814,0.00319,1,0.0644,0.146,0.00572,25.4,0.921,0.964,0.888,20.7,19.9,19.9,479
1998-10-14,1998,1,2,287,140.93,0.94,5,Dry,24,4,2,2,20,52,0.37,88.93,0.63,88.93,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.00331,0.00013,0.0808,0.00317,1,0.0626,0.143,0.00562,25.4,0.923,0.964,0.889,20.4,19.7,19.7,472
1998-10-15,1998,1,3,288,140.65,0.94,5,Dry,24,4,2,2,20,52,0.37,88.65,0.63,88.65,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0774,0.00329,0.000129,0.0807,0.00316,1,0.0622,0.143,0.0056,25.4,0.923,0.964,0.889,20.3,19.6,19.6,471
1998-10-16,1998,1,3,289,139.83,0.94,5,Dry,24,4,2,2,20,52,0.37,87.83,0.63,87.83,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00322,0.000126,0.0803,0.00315,1,0.0611,0.141,0.00555,25.4,0.924,0.963,0.89,20.2,19.4,19.4,467
1998-10-17,1998,1,3,290,137.92,0.94,5,Dry,24,4,2,2,20,52,0.38,85.92,0.62,85.92,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0764,0.00305,0.00012,0.0795,0.00312,1,0.0585,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19,19,457
1998-10-18,1998,1,3,291,136.55,0.94,5,Dry,24,4,2,2,20,52,0.38,84.55,0.62,84.55,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00294,0.000115,0.0789,0.00309,1,0.0566,0.136,0.00532,25.4,0.928,0.962,0.892,19.5,18.8,18.8,450
1998-10-19,1998,1,3,292,135.18,0.95,5,Dry,24,4,2,2,20,52,0.39,83.18,0.61,83.18,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00282,0.000111,0.0783,0.00307,1,0.0548,0.133,0.00522,25.4,0.929,0.961,0.894,19.2,18.5,18.5,444
1998-10-20,1998,1,3,293,133.82,0.95,5,Dry,24,4,2,2,20,52,0.39,81.82,0.61,81.82,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.0027,0.000106,0.0777,0.00305,1,0.053,0.131,0.00512,25.4,0.931,0.961,0.895,19,18.2,18.2,437
1998-10-21,1998,1,3,294,133.54,0.95,5,Dry,24,4,2,2,20,52,0.39,81.54,0.61,81.54,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0749,0.00268,0.000105,0.0776,0.00304,1,0.0526,0.13,0.0051,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
1998-10-22,1998,1,4,295,132.72,0.95,5,Dry,24,4,2,2,20,52,0.39,80.72,0.61,80.72,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.00261,0.000102,0.0772,0.00303,1,0.0515,0.129,0.00505,25.4,0.933,0.96,0.896,18.7,18,18,432
1998-10-23,1998,1,4,296,131.9,0.95,5,Dry,24,4,2,2,20,52,0.39,79.9,0.61,79.9,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00254,0.0000997,0.0769,0.00301,1,0.0504,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
1998-10-24,1998,1,4,297,131.08,0.95,5,Dry,24,4,2,2,20,52,0.4,79.08,0.6,79.08,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00247,0.0000969,0.0765,0.003,1,0.0493,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1998-10-25,1998,1,4,298,130.26,0.95,5,Dry,24,4,2,2,20,52,0.4,78.26,0.6,78.26,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.0024,0.0000942,0.0761,0.00299,1,0.0482,0.124,0.00487,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
1998-10-26,1998,1,4,299,129.44,0.96,5,Dry,24,4,2,2,20,52,0.4,77.44,0.6,77.44,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0735,0.00233,0.0000915,0.0758,0.00297,1,0.047,0.123,0.00482,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
1998-10-27,1998,1,4,300,128.62,0.96,5,Dry,24,4,2,2,20,52,0.4,76.62,0.6,76.62,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0732,0.00226,0.0000887,0.0754,0.00296,1,0.0459,0.121,0.00476,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
1998-10-28,1998,1,4,301,127.8,0.96,5,Dry,24,4,2,2,20,52,0.41,75.8,0.59,75.8,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.00219,0.000086,0.0751,0.00294,1,0.0448,0.12,0.0047,25.4,0.939,0.96,0.902,17.7,17,17,408
1998-10-29,1998,1,5,302,126.98,0.96,5,Dry,24,4,2,2,20,52,0.41,74.98,0.59,74.98,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0726,0.00212,0.0000833,0.0747,0.00293,1,0.0437,0.118,0.00464,25.4,0.94,0.96,0.903,17.6,16.8,16.8,404
1998-10-30,1998,1,5,303,126.71,0.96,5,Dry,24,4,2,2,20,52,0.41,74.71,0.59,74.71,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.0021,0.0000824,0.0746,0.00292,1,0.0434,0.118,0.00463,25.4,0.939,0.96,0.901,17.5,16.8,16.8,402
1998-10-31,1998,1,5,304,126.43,0.96,5,Dry,24,4,2,2,20,52,0.41,74.43,0.59,74.43,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00208,0.0000814,0.0745,0.00292,1,0.043,0.117,0.00461,25.4,0.937,0.96,0.9,17.4,16.7,16.7,400
1998-11-01,1998,2,5,305,126.16,0.96,5,Dry,23,4,2,2,19,50,0.4,76.16,0.6,76.16,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.00222,0.0000872,0.0749,0.00294,1,0.0453,0.12,0.00471,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
1998-11-02,1998,2,5,306,126.98,0.96,5,Dry,23,4,2,2,19,50,0.39,76.98,0.61,76.98,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0729,0.00229,0.0000899,0.0752,0.00295,1,0.0464,0.122,0.00477,25.4,0.938,0.96,0.9,18,17.2,17.2,414
1998-11-03,1998,2,5,307,127.8,0.96,5,Dry,23,4,2,2,19,50,0.39,77.8,0.61,77.8,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00236,0.0000927,0.0756,0.00296,1,0.0475,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
1998-11-04,1998,2,5,308,128.62,0.96,5,Dry,23,4,2,2,19,50,0.39,78.62,0.61,78.62,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00243,0.0000954,0.0759,0.00298,1,0.0486,0.125,0.00489,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
1998-11-05,1998,2,6,309,129.99,0.95,5,Dry,23,4,2,2,19,50,0.39,79.99,0.61,79.99,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00255,0.0001,0.0765,0.003,1,0.0505,0.127,0.00498,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
1998-11-06,1998,2,6,310,132.45,0.95,5,Dry,23,4,2,2,19,50,0.38,82.45,0.62,82.45,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0749,0.00276,0.000108,0.0776,0.00304,1,0.0538,0.131,0.00515,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
1998-11-07,1998,2,6,311,137.1,0.94,5,Dry,23,4,2,2,19,50,0.36,87.1,0.64,87.1,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00315,0.000124,0.0797,0.00312,1,0.0601,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,463
1998-11-08,1998,2,6,312,140.65,0.94,5,Dry,23,4,2,2,19,50,0.35,90.65,0.65,90.65,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00346,0.000136,0.0812,0.00318,1,0.0649,0.146,0.00573,25.4,0.921,0.965,0.888,20.7,20,20,480
1998-11-09,1998,2,6,313,139.83,0.94,5,Dry,23,4,2,2,19,50,0.36,89.83,0.64,89.83,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0775,0.00339,0.000133,0.0809,0.00317,1,0.0638,0.145,0.00567,25.4,0.921,0.964,0.889,20.6,19.8,19.8,476
1998-11-10,1998,2,6,314,139.56,0.94,5,Dry,23,4,2,2,19,50,0.36,89.56,0.64,89.56,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00336,0.000132,0.0807,0.00317,1,0.0634,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1998-11-11,1998,2,6,315,142.57,0.94,5,Dry,23,4,2,2,19,50,0.35,92.57,0.65,92.57,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0784,0.00362,0.000142,0.0821,0.00322,1,0.0675,0.15,0.00586,25.4,0.918,0.965,0.887,21.1,20.4,20.4,490
1998-11-12,1998,2,7,316,146.67,0.93,5,Dry,23,4,2,2,19,50,0.34,96.67,0.66,96.67,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00397,0.000156,0.0839,0.00329,1,0.073,0.157,0.00615,25.3,0.914,0.967,0.884,22,21.2,21.2,510
1998-11-13,1998,2,7,317,147.49,0.93,5,Dry,23,4,2,2,19,50,0.34,97.49,0.66,97.49,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0802,0.00404,0.000158,0.0842,0.0033,1,0.0741,0.158,0.00621,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
1998-11-14,1998,2,7,318,146.67,0.93,5,Dry,23,4,2,2,19,50,0.34,96.67,0.66,96.67,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00397,0.000156,0.0839,0.00329,1,0.073,0.157,0.00615,25.3,0.914,0.967,0.884,22,21.2,21.2,510
1998-11-15,1998,2,7,319,149.68,0.92,5,Dry,23,4,2,2,19,50,0.33,99.68,0.67,99.68,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0809,0.00422,0.000166,0.0852,0.00334,1,0.0771,0.162,0.00636,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
1998-11-16,1998,2,7,320,152.14,0.92,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0804,0.167,0.00653,25.3,0.912,0.97,0.885,23.2,22.5,22.5,539
1998-11-17,1998,2,7,321,152.96,0.92,5,Dry,23,4,2,2,19,50,0.33,103,0.67,103,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.0045,0.000176,0.0866,0.0034,1,0.0815,0.168,0.00659,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
1998-11-18,1998,2,7,322,152.14,0.92,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0804,0.167,0.00653,25.3,0.912,0.97,0.885,23.2,22.5,22.5,539
1998-11-19,1998,2,8,323,151.32,0.92,5,Dry,23,4,2,2,19,50,0.33,101.3,0.67,101.3,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00436,0.000171,0.0859,0.00337,1,0.0793,0.165,0.00648,25.3,0.912,0.969,0.884,23,22.3,22.3,534
1998-11-20,1998,2,8,324,151.59,0.92,5,Dry,23,4,2,2,19,50,0.33,101.6,0.67,101.6,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00439,0.000172,0.086,0.00337,1,0.0796,0.166,0.0065,25.3,0.912,0.97,0.884,23,22.3,22.3,536
1998-11-21,1998,2,8,325,151.86,0.92,5,Dry,23,4,2,2,19,50,0.33,101.9,0.67,101.9,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.00441,0.000173,0.0861,0.00338,1,0.08,0.166,0.00651,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
1998-11-22,1998,2,8,326,152.14,0.92,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0804,0.167,0.00653,25.3,0.912,0.97,0.885,23.2,22.5,22.5,539
1998-11-23,1998,2,8,327,151.32,0.92,5,Dry,23,4,2,2,19,50,0.33,101.3,0.67,101.3,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00436,0.000171,0.0859,0.00337,1,0.0793,0.165,0.00648,25.3,0.912,0.969,0.884,23,22.3,22.3,534
1998-11-24,1998,2,8,328,149.95,0.92,5,Dry,23,4,2,2,19,50,0.33,99.95,0.67,99.95,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00425,0.000167,0.0853,0.00334,1,0.0774,0.163,0.00638,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
1998-11-25,1998,2,8,329,150.22,0.92,5,Dry,23,4,2,2,19,50,0.33,100.2,0.67,100.2,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00427,0.000167,0.0854,0.00335,1,0.0778,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,528
1998-11-26,1998,2,9,330,152.14,0.92,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0804,0.167,0.00653,25.3,0.912,0.97,0.885,23.2,22.5,22.5,539
1998-11-27,1998,2,9,331,154.6,0.92,5,Dry,23,4,2,2,19,50,0.32,104.6,0.68,104.6,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0827,0.00464,0.000182,0.0873,0.00342,1,0.0837,0.171,0.0067,25.3,0.914,0.97,0.887,23.8,23,23,553
1998-11-28,1998,2,9,332,155.97,0.91,5,Dry,23,4,2,2,19,50,0.32,106,0.68,106,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00476,0.000186,0.0879,0.00345,1,0.0856,0.173,0.0068,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
1998-11-29,1998,2,9,333,155.15,0.92,5,Dry,23,4,2,2,19,50,0.32,105.2,0.68,105.2,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.00469,0.000184,0.0876,0.00343,1,0.0845,0.172,0.00674,25.3,0.915,0.97,0.887,23.9,23.2,23.2,556
1998-11-30,1998,2,9,334,155.97,0.91,5,Dry,23,4,2,2,19,50,0.32,106,0.68,106,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00476,0.000186,0.0879,0.00345,1,0.0856,0.173,0.0068,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
1998-12-01,1998,3,9,335,157.33,0.91,5,Dry,26,4,3,2,24,59,0.38,98.33,0.63,98.33,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0819,0.00411,0.000161,0.086,0.00337,1,0.0752,0.161,0.00632,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
1998-12-02,1998,3,9,336,158.7,0.91,5,Dry,26,4,3,2,24,59,0.37,99.7,0.63,99.7,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0824,0.00422,0.000166,0.0866,0.00339,1,0.0771,0.164,0.00641,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
1998-12-03,1998,3,10,337,160.61,0.9,5,Dry,26,4,3,2,24,59,0.37,101.6,0.63,101.6,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.083,0.00439,0.000172,0.0874,0.00343,1,0.0797,0.167,0.00655,25.4,0.912,0.97,0.884,23,22.3,22.3,536
1998-12-04,1998,3,10,338,163.62,0.9,5,Dry,26,4,3,2,24,59,0.36,104.6,0.64,104.6,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00464,0.000182,0.0887,0.00348,1,0.0837,0.172,0.00676,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
1998-12-05,1998,3,10,339,166.63,0.89,5,Dry,26,4,3,2,24,59,0.35,107.6,0.65,107.6,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.0049,0.000192,0.0901,0.00353,1,0.0878,0.178,0.00697,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
1998-12-06,1998,3,10,340,170.73,0.88,5,Dry,26,4,3,2,24,59,0.35,111.7,0.65,111.7,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00525,0.000205,0.0919,0.0036,1,0.0933,0.185,0.00725,25.4,0.919,0.97,0.892,25.5,24.8,24.8,594
1998-12-07,1998,3,10,341,172.65,0.88,5,Dry,26,4,3,2,24,59,0.34,113.7,0.66,113.7,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00541,0.000212,0.0927,0.00363,1,0.0959,0.189,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,606
1998-12-08,1998,3,10,342,174.01,0.87,5,Dry,26,4,3,2,24,59,0.34,115,0.66,115,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0878,0.00553,0.000216,0.0933,0.00365,1,0.0978,0.191,0.00748,25.4,0.921,0.97,0.894,26.4,25.6,25.6,613
1998-12-09,1998,3,10,343,175.38,0.87,5,Dry,26,4,3,2,24,59,0.34,116.4,0.66,116.4,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0883,0.00564,0.000221,0.0939,0.00367,1,0.0996,0.194,0.00757,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
1998-12-10,1998,3,11,344,176.75,0.86,5,Dry,26,4,3,2,24,59,0.33,117.8,0.67,117.8,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00576,0.000225,0.0945,0.0037,1,0.101,0.196,0.00767,25.4,0.923,0.97,0.896,27,26.2,26.2,629
1998-12-11,1998,3,11,345,179.21,0.86,5,Dry,26,4,3,2,24,59,0.33,120.2,0.67,120.2,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00597,0.000233,0.0956,0.00374,1,0.105,0.2,0.00784,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
1998-12-12,1998,3,11,346,180.03,0.86,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00604,0.000236,0.0959,0.00375,1,0.106,0.202,0.0079,25.4,0.926,0.97,0.898,27.9,27,27,649
1998-12-13,1998,3,11,347,178.11,0.86,5,Dry,26,4,3,2,24,59,0.33,119.1,0.67,119.1,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00587,0.00023,0.0951,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.897,27.4,26.6,26.6,637
1998-12-14,1998,3,11,348,180.03,0.86,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00604,0.000236,0.0959,0.00375,1,0.106,0.202,0.0079,25.4,0.926,0.97,0.898,27.9,27,27,649
1998-12-15,1998,3,11,349,180.3,0.85,5,Dry,26,4,3,2,24,59,0.33,121.3,0.67,121.3,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00606,0.000237,0.096,0.00376,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
1998-12-16,1998,3,11,350,181.12,0.85,5,Dry,26,4,3,2,24,59,0.33,122.1,0.67,122.1,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00613,0.00024,0.0964,0.00377,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
1998-12-17,1998,3,12,351,183.04,0.85,5,Dry,26,4,3,2,24,59,0.32,124,0.68,124,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.00629,0.000246,0.0972,0.0038,1,0.11,0.207,0.0081,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
1998-12-18,1998,3,12,352,184.4,0.84,5,Dry,26,4,3,2,24,59,0.32,125.4,0.68,125.4,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.00641,0.000251,0.0978,0.00383,1,0.112,0.21,0.0082,25.4,0.929,0.97,0.901,29,28.1,28.1,674
1998-12-19,1998,3,12,353,186.86,0.83,5,Dry,26,4,3,2,24,59,0.32,127.9,0.68,127.9,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00662,0.000259,0.0989,0.00387,1,0.115,0.214,0.00837,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
1998-12-20,1998,3,12,354,187.68,0.83,5,Dry,26,4,3,2,24,59,0.31,128.7,0.69,128.7,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.00669,0.000261,0.0993,0.00388,1,0.116,0.215,0.00843,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
1998-12-21,1998,3,12,355,187.41,0.83,5,Dry,26,4,3,2,24,59,0.32,128.4,0.69,128.4,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00666,0.000261,0.0992,0.00388,1,0.116,0.215,0.00841,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
1998-12-22,1998,3,12,356,190.42,0.82,5,Dry,26,4,3,2,24,59,0.31,131.4,0.69,131.4,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0936,0.00692,0.000271,0.1,0.00393,1,0.12,0.22,0.00862,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
1998-12-23,1998,3,12,357,195.07,0.81,5,Dry,26,4,3,2,24,59,0.3,136.1,0.7,136.1,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00732,0.000286,0.103,0.00401,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
1998-12-24,1998,3,13,358,200.26,0.79,5,Dry,26,4,3,2,24,59,0.29,141.3,0.7,141.3,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00776,0.000303,0.105,0.00409,1,0.133,0.238,0.0093,25.4,0.935,0.97,0.907,32.8,31.9,31.9,765
1998-12-25,1998,3,13,359,205.46,0.78,5,Dry,26,4,3,2,24,59,0.29,146.5,0.71,146.5,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33.1,33.1,793
1998-12-26,1998,3,13,360,211.75,0.75,5,Dry,26,4,3,2,24,59,0.28,152.8,0.72,152.8,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
1998-12-27,1998,3,13,361,217.49,0.73,5,Dry,26,4,3,2,24,59,0.27,158.5,0.73,158.5,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00922,0.000362,0.112,0.00441,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
1998-12-28,1998,3,13,362,223.23,0.71,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
1998-12-29,1998,3,13,363,226.79,0.7,5,Dry,26,4,3,2,24,59,0.26,167.8,0.74,167.8,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
1998-12-30,1998,3,13,364,230.34,0.69,5,Dry,26,4,3,2,24,59,0.26,171.3,0.74,171.3,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,39,39,935
1998-12-31,1998,3,14,365,236.08,0.68,5,Dry,26,4,3,2,24,59,0.25,177.1,0.75,177.1,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.12,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,969
1999-01-01,1998,4,14,1,241.83,0.67,5,Dry,29,5,4,2,33,73,0.3,168.8,0.7,168.8,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000398,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,917
1999-01-02,1998,4,14,2,249.21,0.65,5,Dry,29,5,4,2,33,73,0.29,176.2,0.71,176.2,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00482,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,961
1999-01-03,1998,4,14,3,256.04,0.63,5,Dry,29,5,4,2,33,73,0.28,183,0.71,183,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000447,0.125,0.00494,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
1999-01-04,1998,4,14,4,260.69,0.62,5,Dry,29,5,4,2,33,73,0.28,187.7,0.72,187.7,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000463,0.127,0.00502,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.6,42.8,42.8,1030
1999-01-05,1998,4,14,5,266.98,0.61,5,Dry,29,5,4,2,33,73,0.27,194,0.73,194,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000485,0.13,0.00514,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
1999-01-06,1998,4,14,6,271.63,0.61,5,Dry,29,5,4,2,33,73,0.27,198.6,0.73,198.6,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00522,1,0.211,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
1999-01-07,1998,4,15,7,275.73,0.6,5,Dry,29,5,4,2,33,73,0.27,202.7,0.73,202.7,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.12,0.013,0.000515,0.133,0.0053,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.2,46.2,1110
1999-01-08,1998,4,15,8,283.11,0.59,5,Dry,29,5,4,2,33,73,0.26,210.1,0.74,210.1,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000541,0.137,0.00543,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,47.9,47.9,1150
1999-01-09,1998,4,15,9,292.68,0.57,5,Dry,29,5,4,2,33,73,0.25,219.7,0.75,219.7,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.126,0.0144,0.000574,0.141,0.00561,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
1999-01-10,1998,4,15,10,303.35,0.56,5,Dry,29,5,4,2,33,73,0.24,230.3,0.76,230.3,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000611,0.146,0.0058,2,0.098,0.244,0.00971,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1210
1999-01-11,1998,4,15,11,313.47,0.55,5,Dry,29,5,4,2,33,73,0.23,240.5,0.77,240.5,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000647,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27.1,26.2,52.5,1260
1999-01-12,1998,4,15,12,323.58,0.53,5,Dry,29,5,4,2,33,73,0.23,250.6,0.77,250.6,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0173,0.000691,0.155,0.00619,2,0.112,0.266,0.0107,24.7,0.929,0.97,0.902,28.2,27.4,54.8,1310
1999-01-13,1998,4,15,13,334.25,0.52,5,Dry,29,5,4,2,33,73,0.22,261.3,0.78,261.3,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0223,0.000895,0.163,0.00656,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57.1,1370
1999-01-14,1998,4,16,14,344.36,0.51,5,Dry,29,5,4,2,33,73,0.21,271.4,0.79,271.4,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.0271,0.00109,0.172,0.00691,2,0.126,0.297,0.012,24.6,0.934,0.97,0.906,30.5,29.6,59.3,1420
