date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-01-15,1998,4,16,15,357.22,0.5,5,Dry,29,5,4,2,33,73,0.2,284.2,0.8,284.2,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0332,0.00134,0.182,0.00735,2,0.134,0.317,0.0128,24.5,0.937,0.97,0.909,32,31,62,1490
1999-01-16,1998,4,16,16,370.07,0.49,5,Dry,29,5,4,2,33,73,0.2,297.1,0.8,297.1,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.3,24.7,0.154,0.0392,0.00158,0.193,0.0078,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.8,1560
1999-01-17,1998,4,16,17,381.83,0.47,5,Dry,29,5,4,2,33,73,0.19,308.8,0.81,308.8,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0448,0.00181,0.203,0.00821,2,0.151,0.354,0.0143,24.3,0.942,0.97,0.913,34.7,33.7,67.3,1620
1999-01-18,1998,4,16,18,389.76,0.47,5,Dry,29,5,4,2,33,73,0.19,316.8,0.81,316.8,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.3,24.7,0.161,0.0485,0.00197,0.209,0.00849,2,0.156,0.366,0.0148,24.3,0.943,0.97,0.915,35.6,34.5,69,1660
1999-01-19,1998,4,16,19,398.78,0.46,5,Dry,29,5,4,2,33,73,0.18,325.8,0.82,325.8,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0528,0.00214,0.217,0.00881,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.5,35.5,70.9,1700
1999-01-20,1998,4,16,20,409.44,0.45,5,Dry,29,5,4,2,33,73,0.18,336.4,0.82,336.4,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.168,0.0578,0.00235,0.225,0.00918,2,0.17,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.2,1760
1999-01-21,1998,4,17,21,420.11,0.44,5,Dry,29,5,4,2,33,73,0.17,347.1,0.83,347.1,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.171,0.0628,0.00256,0.234,0.00956,2,0.177,0.411,0.0168,24.1,0.948,0.974,0.923,38.9,37.9,75.7,1820
1999-01-22,1998,4,17,22,431.32,0.43,5,Dry,29,5,4,2,33,73,0.17,358.3,0.83,358.3,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.0681,0.00279,0.244,0.00996,2,0.184,0.428,0.0175,24,0.949,0.976,0.927,40.1,39.1,78.3,1880
1999-01-23,1998,4,17,23,442.53,0.42,5,Dry,29,5,4,2,33,73,0.17,369.5,0.83,369.5,0,0,0,0,-2,2,29,5,4,0,35,408,990,965.6,24.4,0.179,0.0734,0.00301,0.253,0.0104,2,0.192,0.445,0.0182,24,0.951,0.979,0.931,41.3,40.4,80.8,1940
1999-01-24,1998,4,17,24,453.74,0.41,5,Dry,29,5,4,2,33,73,0.16,380.7,0.84,380.7,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0787,0.00323,0.262,0.0108,2,0.199,0.462,0.0189,23.9,0.953,0.98,0.933,42.5,41.6,83.3,2000
1999-01-25,1998,4,17,25,464.95,0.4,5,Dry,29,5,4,2,33,73,0.16,391.9,0.84,391.9,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.084,0.00346,0.271,0.0112,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.7,42.8,85.6,2060
1999-01-26,1998,4,17,26,476.16,0.4,5,Dry,29,5,4,2,33,73,0.15,403.2,0.85,403.2,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.0893,0.00368,0.281,0.0116,2,0.215,0.495,0.0204,23.8,0.955,0.98,0.936,44.9,44,87.9,2110
1999-01-27,1998,4,17,27,487.92,0.39,5,Dry,29,5,4,2,33,73,0.15,414.9,0.85,414.9,0,0,0,0,-2,2,29,5,4,0,35,453,990,965.8,24.2,0.195,0.0948,0.00392,0.29,0.012,2,0.223,0.513,0.0212,23.7,0.956,0.98,0.937,46.1,45.2,90.3,2170
1999-01-28,1998,4,18,28,498.04,0.38,5,Dry,29,5,4,2,33,73,0.15,425,0.85,425,0,0,0,0,-2,2,29,5,4,0,35,463,990,965.8,24.2,0.199,0.0996,0.00412,0.299,0.0124,2,0.229,0.528,0.0219,23.6,0.957,0.98,0.938,47.1,46.2,92.3,2220
1999-01-29,1998,4,18,29,508.15,0.38,5,Dry,29,5,4,2,33,73,0.14,435.1,0.86,435.1,0,0,0,0,-2,2,29,5,4,0,35,473,990,965.9,24.1,0.203,0.104,0.00433,0.307,0.0127,2,0.236,0.543,0.0225,23.6,0.957,0.98,0.938,48.1,47.2,94.4,2260
1999-01-30,1998,4,18,30,519.91,0.37,5,Dry,29,5,4,2,33,73,0.14,446.9,0.86,446.9,0,0,0,0,-2,2,29,5,4,0,35,485,990,965.9,24.1,0.207,0.11,0.00457,0.317,0.0132,2,0.244,0.561,0.0233,23.5,0.958,0.98,0.939,49.3,48.2,96.4,2310
1999-01-31,1998,4,18,31,534.95,0.36,5,Dry,29,5,4,2,33,73,0.14,461.9,0.86,461.9,0,0,0,0,-2,2,29,5,4,0,35,500,990,966,24,0.212,0.117,0.00488,0.329,0.0137,2,0.254,0.583,0.0243,23.4,0.957,0.98,0.938,50.8,48.2,96.4,2310
1999-02-01,1998,5,18,32,555.46,0.35,5,Dry,31,6,4,3,41,85,0.15,470.5,0.85,470.5,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00507,0.338,0.0142,2,0.26,0.598,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
1999-02-02,1998,5,18,33,578.7,0.34,5,Dry,31,6,4,3,41,85,0.15,493.7,0.85,493.7,0,0,0,0,-3,3,31,6,4,0,44,535,990,966.2,23.8,0.23,0.132,0.00555,0.362,0.0152,3,0.165,0.527,0.0221,23.3,0.946,0.97,0.917,35.5,34.4,103,2480
1999-02-03,1998,5,18,34,604.13,0.32,5,Dry,31,6,4,3,41,85,0.14,519.1,0.86,519.1,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.148,0.00624,0.393,0.0166,3,0.176,0.569,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
1999-02-04,1998,5,19,35,631.75,0.31,5,Dry,31,6,4,3,41,85,0.14,546.8,0.86,546.8,0,0,0,0,-3,3,31,6,4,0,44,588,990,966.4,23.6,0.261,0.166,0.00705,0.427,0.0181,3,0.189,0.615,0.0261,23,0.95,0.974,0.926,39,38,114,2730
1999-02-05,1998,5,19,36,661.01,0.29,5,Dry,31,6,4,3,41,85,0.13,576,0.87,576,0,0,0,0,-3,3,31,6,4,0,44,617,990,966.5,23.5,0.277,0.186,0.00792,0.463,0.0197,3,0.202,0.665,0.0283,22.8,0.953,0.978,0.932,40.9,40,120,2880
1999-02-06,1998,5,19,37,690.81,0.28,5,Dry,31,6,4,3,41,85,0.12,605.8,0.88,605.8,0,0,0,0,-3,3,31,6,4,0,44,647,990,966.7,23.3,0.294,0.206,0.00881,0.5,0.0214,3,0.215,0.715,0.0306,22.6,0.955,0.98,0.936,42.8,41.9,126,3020
1999-02-07,1998,5,19,38,724.44,0.27,5,Dry,31,6,4,3,41,85,0.12,639.4,0.88,639.4,0,0,0,0,-3,3,31,6,4,0,44,680,990,966.8,23.2,0.313,0.228,0.00983,0.541,0.0233,3,0.23,0.772,0.0333,22.4,0.956,0.98,0.937,44.8,43.9,132,3160
1999-02-08,1998,5,19,39,760.26,0.25,5,Dry,31,6,4,3,41,85,0.11,675.3,0.89,675.3,0,0,0,0,-3,3,31,6,4,0,44,716,990,966.9,23.1,0.334,0.252,0.0109,0.586,0.0254,3,0.246,0.832,0.0361,22.2,0.957,0.98,0.938,47,46,138,3310
1999-02-09,1998,5,19,40,781.38,0.24,5,Dry,31,6,4,3,41,85,0.11,696.4,0.89,696.4,0,0,0,0,-3,3,31,6,4,0,44,737,990,967,23,0.346,0.266,0.0116,0.612,0.0266,3,0.256,0.868,0.0378,22.1,0.957,0.98,0.938,48.2,47.2,142,3400
1999-02-10,1998,5,19,41,804.21,0.23,5,Dry,31,6,4,3,41,85,0.11,719.2,0.89,719.2,0,0,0,0,-3,3,31,6,4,0,44,760,990,967.1,22.9,0.359,0.281,0.0123,0.64,0.028,3,0.266,0.906,0.0396,22,0.957,0.98,0.938,49.4,48.2,145,3470
1999-02-11,1998,5,20,42,834.69,0.22,4,Mod_Dry,36,6,5,4,54,105,0.13,729.7,0.87,729.7,0,0,0,0,-4,4,36,6,5,0,58,777,990,967.2,22.8,0.368,0.288,0.0127,0.656,0.0288,3,0.271,0.927,0.0407,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
1999-02-12,1998,5,20,43,860.33,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,755.3,0.88,755.3,0,0,0,0,-4,4,36,6,5,0,58,802,990,967.3,22.7,0.389,0.305,0.0134,0.694,0.0306,3,0.281,0.975,0.043,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
1999-02-13,1998,5,20,44,883.3,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,778.3,0.88,778.3,0,0,0,0,-4,4,36,6,5,0,58,825,990,967.4,22.6,0.41,0.316,0.014,0.726,0.0322,4,0.205,0.931,0.0413,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
1999-02-14,1998,5,20,45,907.29,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,802.3,0.88,802.3,0,0,0,0,-4,4,36,6,5,0,58,849,990,967.5,22.5,0.432,0.327,0.0146,0.76,0.0338,4,0.213,0.973,0.0433,21.5,0.953,0.977,0.931,40.3,39.4,158,3780
1999-02-15,1998,5,20,46,927.61,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,822.6,0.89,822.6,0,0,0,0,-4,4,36,6,5,0,58,870,990,967.6,22.4,0.451,0.337,0.0151,0.788,0.0352,4,0.22,1.01,0.045,21.4,0.954,0.978,0.933,41.1,40.2,161,3860
1999-02-16,1998,5,20,47,943.8,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,838.8,0.89,838.8,0,0,0,0,-4,4,36,6,5,0,58,886,990,967.7,22.3,0.466,0.345,0.0155,0.811,0.0363,4,0.226,1.04,0.0464,21.3,0.954,0.98,0.935,41.8,40.9,164,3930
1999-02-17,1998,5,20,48,955.57,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,850.6,0.89,850.6,0,0,0,0,-4,4,36,6,5,0,58,898,990,967.7,22.3,0.477,0.351,0.0157,0.827,0.0371,4,0.23,1.06,0.0474,21.2,0.955,0.98,0.935,42.2,41.4,166,3970
1999-02-18,1998,5,21,49,967.5,0.18,4,Mod_Dry,36,6,5,4,54,105,0.11,862.5,0.89,862.5,0,0,0,0,-4,4,36,6,5,0,58,910,990,967.8,22.2,0.487,0.356,0.016,0.844,0.038,4,0.234,1.08,0.0485,21.2,0.955,0.98,0.936,42.7,41.9,167,4020
1999-02-19,1998,5,21,50,979.58,0.18,4,Mod_Dry,36,6,5,4,54,105,0.11,874.6,0.89,874.6,0,0,0,0,-4,4,36,6,5,0,58,922,990,967.8,22.2,0.499,0.362,0.0163,0.861,0.0388,4,0.238,1.1,0.0495,21.1,0.955,0.98,0.936,43.2,42.3,169,4060
1999-02-20,1998,5,21,51,991.81,0.18,4,Mod_Dry,36,6,5,4,54,105,0.11,886.8,0.89,886.8,0,0,0,0,-4,4,36,6,5,0,58,934,990,967.9,22.1,0.51,0.368,0.0166,0.878,0.0397,4,0.242,1.12,0.0506,21,0.955,0.98,0.936,43.6,42.8,171,4110
1999-02-21,1998,5,21,52,999.22,0.18,3,Normal,43,7,5,4,78,137,0.14,862.2,0.86,862.2,0,0,0,0,-4,4,43,7,5,0,82,917,990,967.9,22.1,0.495,0.356,0.0161,0.851,0.0385,4,0.233,1.08,0.0491,21,0.955,0.98,0.936,42.4,41.6,166,3990
1999-02-22,1998,5,21,53,1006.7,0.18,3,Normal,43,7,5,4,78,137,0.14,869.7,0.86,869.7,0,0,0,0,-4,4,43,7,5,0,82,925,990,967.9,22.1,0.501,0.36,0.0163,0.861,0.039,4,0.236,1.1,0.0497,21,0.955,0.98,0.936,42.7,41.9,167,4020
1999-02-23,1998,5,21,54,1014.2,0.17,3,Normal,43,7,5,4,78,137,0.14,877.2,0.86,877.2,0,0,0,0,-4,4,43,7,5,0,82,932,990,967.9,22.1,0.508,0.364,0.0165,0.872,0.0395,4,0.239,1.11,0.0503,20.9,0.955,0.98,0.936,43,42.2,169,4050
1999-02-24,1998,5,21,55,1026.8,0.17,3,Normal,43,7,5,4,78,137,0.13,889.8,0.87,889.8,0,0,0,0,-4,4,43,7,5,0,82,945,990,968,22,0.52,0.37,0.0168,0.889,0.0404,4,0.243,1.13,0.0514,20.9,0.955,0.98,0.936,43.5,42.6,171,4090
1999-02-25,1998,5,22,56,1039.6,0.17,3,Normal,43,7,5,4,78,137,0.13,902.6,0.87,902.6,0,0,0,0,-4,4,43,7,5,0,82,958,990,968,22,0.531,0.376,0.0171,0.907,0.0413,4,0.247,1.15,0.0525,20.8,0.955,0.98,0.936,44,43.1,173,4140
1999-02-26,1998,5,22,57,1047.3,0.17,3,Normal,43,7,5,4,78,137,0.13,910.3,0.87,910.3,0,0,0,0,-4,4,43,7,5,0,82,965,990,968,22,0.539,0.38,0.0173,0.918,0.0418,4,0.25,1.17,0.0532,20.8,0.955,0.98,0.936,44.3,43.4,174,4170
1999-02-27,1998,5,22,58,1055.1,0.17,3,Normal,43,7,5,4,78,137,0.13,918.1,0.87,918.1,0,0,0,0,-4,4,43,7,5,0,82,973,990,968.1,21.9,0.546,0.383,0.0175,0.929,0.0424,4,0.252,1.18,0.0539,20.7,0.955,0.98,0.936,44.6,43.7,175,4200
1999-02-28,1998,5,22,59,1062.9,0.17,3,Normal,43,7,5,4,78,137,0.13,925.9,0.87,925.9,0,0,0,0,-4,4,43,7,5,0,82,981,990,968.1,21.9,0.553,0.387,0.0177,0.94,0.0429,4,0.255,1.19,0.0546,20.7,0.955,0.98,0.936,44.9,44,176,4230
1999-03-01,1998,6,22,60,1076,0.16,3,Normal,49,9,9,9,107,183,0.17,893,0.83,893,0,0,0,0,-9,9,49,9,9,0,116,960,990,968.1,21.9,0.534,0.371,0.017,0.905,0.0414,4,0.244,1.15,0.0525,20.7,0.955,0.98,0.936,43.3,42.4,170,4070
1999-03-02,1998,6,22,61,1089.2,0.16,3,Normal,49,9,9,9,107,183,0.17,906.2,0.83,906.2,0,0,0,0,-9,9,49,9,9,0,116,973,990,968.2,21.8,0.546,0.378,0.0173,0.923,0.0423,4,0.248,1.17,0.0537,20.6,0.955,0.98,0.936,43.8,42.9,172,4120
1999-03-03,1998,6,22,62,1108,0.16,3,Normal,49,9,9,9,107,183,0.17,925,0.83,925,0,0,0,0,-9,9,49,9,9,0,116,992,990,968.2,21.8,0.563,0.387,0.0178,0.95,0.0436,4,0.255,1.2,0.0553,20.6,0.955,0.98,0.936,44.5,43.6,175,4190
1999-03-04,1998,6,23,63,1132.4,0.15,3,Normal,49,9,9,9,107,183,0.16,949.4,0.84,949.4,0,0,0,0,-9,9,49,9,9,0,116,1020,990,968.3,21.7,0.585,0.398,0.0184,0.984,0.0454,4,0.263,1.25,0.0575,20.4,0.955,0.98,0.936,45.4,44.5,178,4280
1999-03-05,1998,6,23,64,1151.6,0.15,3,Normal,49,9,9,9,107,183,0.16,968.6,0.84,968.6,0,0,0,0,-9,9,49,9,9,0,116,1040,990,968.4,21.6,0.604,0.408,0.0189,1.01,0.0468,4,0.269,1.28,0.0593,20.3,0.955,0.98,0.936,46.1,45.2,181,4340
1999-03-06,1998,6,23,65,1171,0.15,3,Normal,49,9,9,9,107,183,0.16,988,0.84,988,0,0,0,0,-9,9,49,9,9,0,116,1060,990,968.4,21.6,0.633,0.417,0.0193,1.05,0.0487,4,0.276,1.33,0.0615,20.2,0.955,0.98,0.936,46.8,45.9,184,4410
1999-03-07,1998,6,23,66,1190.7,0.15,3,Normal,49,9,9,9,107,183,0.15,1008,0.85,1008,0,0,0,0,-9,9,49,9,9,0,116,1070,990,968.5,21.5,0.661,0.44,0.0205,1.1,0.0512,4,0.282,1.38,0.0643,20.1,0.955,0.98,0.936,47.5,46.5,186,4470
1999-03-08,1998,6,23,67,1204.8,0.14,3,Normal,49,9,9,9,107,183,0.15,1022,0.85,1022,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.5,21.5,0.682,0.472,0.022,1.15,0.0538,4,0.284,1.44,0.067,20,0.955,0.98,0.936,47.9,46.9,188,4510
1999-03-09,1998,6,23,68,1213.4,0.14,3,Normal,49,9,9,9,107,183,0.15,1030,0.85,1030,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.695,0.491,0.0229,1.19,0.0553,4,0.286,1.47,0.0687,20,0.955,0.98,0.936,48.1,47.2,189,4530
1999-03-10,1998,6,23,69,1216.2,0.14,3,Normal,49,9,9,9,107,183,0.15,1033,0.85,1033,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.699,0.498,0.0232,1.2,0.0559,4,0.287,1.48,0.0692,19.9,0.955,0.98,0.936,48.2,47.3,189,4540
1999-03-11,1998,6,24,70,1213.4,0.14,3,Normal,49,9,9,9,107,183,0.15,1030,0.85,1030,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.695,0.491,0.0229,1.19,0.0553,4,0.286,1.47,0.0687,20,0.955,0.98,0.936,48.1,47.2,189,4530
1999-03-12,1998,6,24,71,1210.5,0.14,3,Normal,49,9,9,9,107,183,0.15,1028,0.85,1028,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.6,21.4,0.69,0.485,0.0226,1.18,0.0548,4,0.286,1.46,0.0681,20,0.955,0.98,0.936,48.1,47.1,188,4520
1999-03-13,1998,6,24,72,1207.7,0.14,3,Normal,49,9,9,9,107,183,0.15,1025,0.85,1025,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.6,21.4,0.686,0.479,0.0223,1.16,0.0543,4,0.285,1.45,0.0676,20,0.955,0.98,0.936,48,47,188,4510
1999-03-14,1998,6,24,73,1216.2,0.14,3,Normal,49,9,9,9,107,183,0.15,1033,0.85,1033,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.699,0.498,0.0232,1.2,0.0559,4,0.287,1.48,0.0692,19.9,0.955,0.98,0.936,48.2,47.3,189,4540
1999-03-15,1998,6,24,74,1230.6,0.14,3,Normal,49,9,9,9,107,183,0.15,1048,0.85,1048,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.72,0.53,0.0248,1.25,0.0585,4,0.29,1.54,0.072,19.8,0.955,0.98,0.936,48.6,47.7,191,4580
1999-03-16,1998,6,24,75,1250.8,0.14,3,Normal,49,9,9,9,107,183,0.15,1068,0.85,1068,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.749,0.576,0.027,1.32,0.0622,4,0.294,1.62,0.0759,19.7,0.954,0.98,0.935,49.2,48.2,193,4630
1999-03-17,1998,6,24,76,1277.1,0.14,3,Normal,49,9,9,9,107,183,0.14,1094,0.86,1094,0,0,0,0,-9,9,49,9,9,0,116,1160,990,968.8,21.2,0.788,0.635,0.0299,1.42,0.067,4,0.299,1.72,0.0811,19.5,0.954,0.98,0.935,49.9,48.2,193,4630
1999-03-18,1998,6,25,77,1315.5,0.13,3,Normal,49,9,9,9,107,183,0.14,1133,0.86,1100,33,7,1,1,-8,32,56,10,10,1,139,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1999-03-19,1998,6,25,78,1360.7,0.13,3,Normal,49,9,9,9,107,183,0.13,1178,0.87,1100,78,18,2,2,-7,63,67,11,11,2,170,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1999-03-20,1998,6,25,79,1400.4,0.12,3,Normal,49,9,9,9,107,183,0.13,1217,0.87,1100,117,26,4,4,-5,88,75,13,13,4,195,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
1999-03-21,1998,6,25,80,1434.5,0.12,4,Mod_Dry,41,8,7,6,67,129,0.09,1305,0.91,1100,205,46,6,6,0,147,87,14,13,6,214,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1999-03-22,1998,6,25,81,1475.2,0.11,4,Mod_Dry,41,8,7,6,67,129,0.087,1346,0.91,1100,246,56,7,8,1,174,97,15,15,7,241,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1999-03-23,1998,6,25,82,1522.8,0.11,4,Mod_Dry,41,8,7,6,67,129,0.085,1394,0.92,1100,294,59,9,9,3,214,100,17,16,9,281,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1999-03-24,1998,6,25,83,1584.1,0.1,4,Mod_Dry,41,8,7,6,67,129,0.081,1455,0.92,1100,355,59,10,11,5,270,100,18,18,11,337,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1999-03-25,1998,6,26,84,1653,0.093,4,Mod_Dry,41,8,7,6,67,129,0.078,1524,0.92,1100,424,59,10,13,7,335,100,18,20,13,402,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
1999-03-26,1998,6,26,85,1729.8,0.083,4,Mod_Dry,41,8,7,6,67,129,0.075,1601,0.93,1100,501,59,10,15,9,408,100,18,22,15,475,1240,990,970.2,19.8,0.919,0.648,0.0328,1.57,0.0792,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,45.9,45,180,4320
1999-03-27,1998,6,26,86,1808,0.074,4,Mod_Dry,41,8,7,6,67,129,0.071,1679,0.93,1100,579,59,10,18,11,481,100,18,25,17,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1999-03-28,1998,6,26,87,1887.5,0.067,4,Mod_Dry,41,8,7,6,67,129,0.068,1759,0.93,1100,659,59,10,18,14,558,100,18,25,20,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
1999-03-29,1998,6,26,88,1968.3,0.061,4,Mod_Dry,41,8,7,6,67,129,0.066,1839,0.93,1100,739,59,10,18,16,636,100,18,25,22,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
1999-03-30,1998,6,26,89,2043.1,0.056,4,Mod_Dry,41,8,7,6,67,129,0.063,1914,0.94,1100,814,59,10,18,18,709,100,18,25,24,776,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
1999-03-31,1998,6,26,90,2111.6,0.052,4,Mod_Dry,41,8,7,6,67,129,0.061,1983,0.94,1100,883,59,10,18,20,776,100,18,25,26,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
1999-04-01,1998,7,27,91,2173.5,0.048,4,Mod_Dry,45,11,10,10,72,148,0.068,2026,0.93,1100,926,55,7,15,18,831,100,18,25,28,903,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
1999-04-02,1998,7,27,92,2228.7,0.045,4,Mod_Dry,45,11,10,10,72,148,0.066,2081,0.93,1100,981,55,7,15,19,885,100,18,25,29,957,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3960
1999-04-03,1998,7,27,93,2276.8,0.042,4,Mod_Dry,45,11,10,10,72,148,0.065,2129,0.94,1100,1030,55,7,15,21,931,100,18,25,31,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
1999-04-04,1998,7,27,94,2317.9,0.039,4,Mod_Dry,45,11,10,10,72,148,0.064,2170,0.94,1100,1070,55,7,15,22,971,100,18,25,32,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
1999-04-05,1998,7,27,95,2359.2,0.036,4,Mod_Dry,45,11,10,10,72,148,0.063,2211,0.94,1100,1110,55,7,15,23,1010,100,18,25,33,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
1999-04-06,1998,7,27,96,2408.2,0.033,4,Mod_Dry,45,11,10,10,72,148,0.061,2260,0.94,1100,1160,55,7,15,25,1060,100,18,25,35,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
1999-04-07,1998,7,27,97,2457.6,0.029,4,Mod_Dry,45,11,10,10,72,148,0.06,2310,0.94,1100,1210,55,7,15,26,1110,100,18,25,36,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
1999-04-08,1998,7,28,98,2499.7,0.027,4,Mod_Dry,45,11,10,10,72,148,0.059,2352,0.94,1100,1250,55,7,15,28,1150,100,18,25,38,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
1999-04-09,1998,7,28,99,2541.9,0.025,4,Mod_Dry,45,11,10,10,72,148,0.058,2394,0.94,1100,1290,55,7,15,29,1190,100,18,25,39,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
1999-04-10,1998,7,28,100,2576.7,0.024,4,Mod_Dry,45,11,10,10,72,148,0.057,2429,0.94,1100,1330,55,7,15,30,1220,100,18,25,40,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
1999-04-11,1998,7,28,101,2611.6,0.022,3,Normal,54,13,14,19,117,217,0.083,2395,0.92,1100,1300,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.6,38.6,154,3700
1999-04-12,1998,7,28,102,2638.8,0.021,3,Normal,54,13,14,19,117,217,0.082,2422,0.92,1100,1320,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
1999-04-13,1998,7,28,103,2658.3,0.02,3,Normal,54,13,14,19,117,217,0.082,2441,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
1999-04-14,1998,7,28,104,2677.9,0.019,3,Normal,54,13,14,19,117,217,0.081,2461,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
1999-04-15,1998,7,29,105,2689.7,0.019,3,Normal,54,13,14,19,117,217,0.081,2473,0.92,1100,1370,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
1999-04-16,1998,7,29,106,2693.6,0.019,3,Normal,54,13,14,19,117,217,0.081,2477,0.92,1100,1380,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
1999-04-17,1998,7,29,107,2697.5,0.019,3,Normal,54,13,14,19,117,217,0.08,2481,0.92,1100,1380,46,5,11,22,1300,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
1999-04-18,1998,7,29,108,2693.6,0.019,3,Normal,54,13,14,19,117,217,0.081,2477,0.92,1100,1380,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
1999-04-19,1998,7,29,109,2681.8,0.019,3,Normal,54,13,14,19,117,217,0.081,2465,0.92,1100,1370,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
1999-04-20,1998,7,29,110,2662.3,0.02,3,Normal,54,13,14,19,117,217,0.082,2445,0.92,1100,1350,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
1999-04-21,1998,7,29,111,2642.7,0.021,3,Normal,54,13,14,19,117,217,0.082,2426,0.92,1100,1330,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
1999-04-22,1998,7,30,112,2615.5,0.022,3,Normal,54,13,14,19,117,217,0.083,2398,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
1999-04-23,1998,7,30,113,2588.3,0.023,3,Normal,54,13,14,19,117,217,0.084,2371,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
1999-04-24,1998,7,30,114,2553.5,0.025,3,Normal,54,13,14,19,117,217,0.085,2337,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
1999-04-25,1998,7,30,115,2518.8,0.027,3,Normal,54,13,14,19,117,217,0.086,2302,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3760
1999-04-26,1998,7,30,116,2484.3,0.028,3,Normal,54,13,14,19,117,217,0.087,2267,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
1999-04-27,1998,7,30,117,2450,0.03,3,Normal,54,13,14,19,117,217,0.089,2233,0.91,1100,1130,46,5,11,15,1060,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
1999-04-28,1998,7,30,118,2408.2,0.033,3,Normal,54,13,14,19,117,217,0.09,2191,0.91,1100,1090,46,5,11,14,1020,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
1999-04-29,1998,7,31,119,2366.7,0.036,3,Normal,54,13,14,19,117,217,0.092,2150,0.91,1100,1050,46,5,11,13,975,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
1999-04-30,1998,7,31,120,2325.4,0.038,3,Normal,54,13,14,19,117,217,0.093,2108,0.91,1100,1010,46,5,11,11,935,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
1999-05-01,1998,8,31,121,2284.3,0.041,3,Normal,55,13,13,17,178,276,0.12,2008,0.88,1100,908,45,5,12,10,836,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
1999-05-02,1998,8,31,122,2236.1,0.044,3,Normal,55,13,13,17,178,276,0.12,1960,0.88,1100,860,45,5,12,9,789,100,18,25,26,967,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
1999-05-03,1998,8,31,123,2180.8,0.048,3,Normal,55,13,13,17,178,276,0.13,1905,0.87,1100,805,45,5,12,7,736,100,18,25,24,914,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
1999-05-04,1998,8,31,124,2126.1,0.051,3,Normal,55,13,13,17,178,276,0.13,1850,0.87,1100,750,45,5,12,6,682,100,18,25,23,860,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
1999-05-05,1998,8,31,125,2071.8,0.055,3,Normal,55,13,13,17,178,276,0.13,1796,0.87,1100,696,45,5,12,4,630,100,18,25,21,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
1999-05-06,1998,8,32,126,2018,0.058,3,Normal,55,13,13,17,178,276,0.14,1742,0.86,1100,642,45,5,12,2,578,100,18,25,19,756,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
1999-05-07,1998,8,32,127,1971.8,0.061,3,Normal,55,13,13,17,178,276,0.14,1696,0.86,1100,596,45,5,12,1,533,100,18,25,18,711,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
1999-05-08,1998,8,32,128,1926,0.064,3,Normal,55,13,13,17,178,276,0.14,1650,0.86,1100,550,45,5,12,0,488,100,18,25,17,666,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
1999-05-09,1998,8,32,129,1880.6,0.067,3,Normal,55,13,13,17,178,276,0.15,1605,0.85,1100,505,45,5,12,-2,445,100,18,25,15,623,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
1999-05-10,1998,8,32,130,1835.6,0.071,3,Normal,55,13,13,17,178,276,0.15,1560,0.85,1100,460,45,5,12,-3,401,100,18,25,14,579,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
1999-05-11,1998,8,32,131,1790.9,0.076,3,Normal,55,13,13,17,178,276,0.15,1515,0.85,1100,415,45,5,12,-5,358,100,18,25,12,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1999-05-12,1998,8,32,132,1753.5,0.08,3,Normal,55,13,13,17,178,276,0.16,1478,0.84,1100,378,45,5,12,-6,322,100,18,25,11,500,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1999-05-13,1998,8,33,133,1716.4,0.085,3,Normal,55,13,13,17,178,276,0.16,1440,0.84,1100,340,45,5,10,-7,287,100,18,23,10,465,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
1999-05-14,1998,8,33,134,1679.6,0.09,3,Normal,55,13,13,17,178,276,0.16,1404,0.84,1100,304,45,5,9,-8,253,100,18,22,9,431,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
1999-05-15,1998,8,33,135,1643.1,0.094,3,Normal,55,13,13,17,178,276,0.17,1367,0.83,1100,267,45,5,8,-9,218,100,18,21,8,396,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
1999-05-16,1998,8,33,136,1606.9,0.099,3,Normal,55,13,13,17,178,276,0.17,1331,0.83,1100,231,45,5,7,-10,184,100,18,20,7,362,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
1999-05-17,1998,8,33,137,1571.1,0.1,3,Normal,55,13,13,17,178,276,0.18,1295,0.82,1100,195,44,5,6,-11,151,99,18,19,6,329,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
1999-05-18,1998,8,33,138,1535.6,0.11,3,Normal,55,13,13,17,178,276,0.18,1260,0.82,1100,160,36,5,5,-12,126,91,18,18,5,304,1230,990,969.6,20.4,0.885,0.648,0.0318,1.53,0.0751,4,0.3,1.83,0.0898,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
1999-05-19,1998,8,33,139,1506.9,0.11,3,Normal,55,13,13,17,178,276,0.18,1231,0.82,1100,131,30,4,4,-13,106,85,17,17,4,284,1220,990,969.5,20.5,0.873,0.648,0.0316,1.52,0.0742,4,0.3,1.82,0.0889,18.7,0.952,0.98,0.933,47.9,47,188,4510
1999-05-20,1998,8,34,140,1478.3,0.11,3,Normal,55,13,13,17,178,276,0.19,1202,0.81,1100,102,23,3,3,-14,87,78,16,16,3,265,1210,990,969.4,20.6,0.86,0.648,0.0315,1.51,0.0732,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
1999-05-21,1998,8,34,141,1450.1,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1258,0.87,1100,158,36,5,5,-5,117,83,15,15,5,232,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1999-05-22,1998,8,34,142,1422,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1230,0.86,1100,130,29,4,4,-6,99,76,14,14,4,214,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.7,47.8,191,4580
1999-05-23,1998,8,34,143,1394.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1202,0.86,1100,102,23,3,3,-7,80,70,13,13,3,195,1200,990,969.1,20.9,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
1999-05-24,1998,8,34,144,1342.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1151,0.86,1100,51,12,2,2,-8,43,59,12,12,2,158,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1999-05-25,1998,8,34,145,1291.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1100,0.85,1100,0,0,0,0,-10,10,47,10,10,0,125,1170,990,968.8,21.2,0.796,0.648,0.0306,1.44,0.0682,4,0.3,1.74,0.0823,19.4,0.954,0.98,0.935,50,48.2,193,4630
1999-05-26,1998,8,34,146,1247.9,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1056,0.85,1056,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.732,0.549,0.0257,1.28,0.0601,4,0.291,1.57,0.0737,19.7,0.954,0.98,0.935,48.8,47.8,191,4590
1999-05-27,1998,8,35,147,1204.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,1013,0.84,1013,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.669,0.452,0.0211,1.12,0.0522,4,0.283,1.4,0.0654,20.1,0.955,0.98,0.936,47.6,46.6,186,4470
1999-05-28,1998,8,35,148,1168.3,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,976.3,0.84,976.3,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.615,0.412,0.0191,1.03,0.0476,4,0.272,1.3,0.0602,20.3,0.955,0.98,0.936,46.4,45.4,182,4360
1999-05-29,1998,8,35,149,1132.4,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,940.4,0.83,940.4,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.577,0.394,0.0182,0.971,0.0448,4,0.26,1.23,0.0568,20.5,0.955,0.98,0.936,45,44.1,177,4240
1999-05-30,1998,8,35,150,1102.6,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,910.6,0.83,910.6,0,0,0,0,-10,10,47,10,10,0,125,978,990,968.2,21.8,0.55,0.38,0.0174,0.93,0.0427,4,0.25,1.18,0.0542,20.6,0.955,0.98,0.936,43.9,43,172,4130
1999-05-31,1998,8,35,151,1073.4,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,881.4,0.82,881.4,0,0,0,0,-10,10,47,10,10,0,125,948,990,968.1,21.9,0.523,0.366,0.0167,0.889,0.0406,4,0.24,1.13,0.0516,20.7,0.955,0.98,0.936,42.8,41.9,168,4030
1999-06-01,1998,9,35,152,1044.7,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,883.7,0.85,883.7,0,0,0,0,-9,9,45,10,9,0,97,948,990,968,22,0.522,0.367,0.0167,0.889,0.0405,4,0.241,1.13,0.0515,20.8,0.955,0.98,0.936,43.1,42.2,169,4050
1999-06-02,1998,9,35,153,1021.8,0.17,4,Mod_Dry,45,10,9,9,88,161,0.16,860.8,0.84,860.8,0,0,0,0,-9,9,45,10,9,0,97,925,990,968,22,0.501,0.356,0.0161,0.857,0.0389,4,0.233,1.09,0.0495,20.9,0.954,0.98,0.935,42.2,41.3,165,3970
1999-06-03,1998,9,36,154,999.22,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,838.2,0.84,838.2,0,0,0,0,-9,9,45,10,9,0,97,902,990,967.9,22.1,0.481,0.345,0.0156,0.826,0.0373,4,0.225,1.05,0.0475,21.1,0.954,0.979,0.934,41.3,40.4,162,3880
1999-06-04,1998,9,36,155,977.15,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,816.1,0.83,816.1,0,0,0,0,-9,9,45,10,9,0,97,880,990,967.8,22.2,0.461,0.334,0.0151,0.795,0.0358,4,0.218,1.01,0.0456,21.2,0.953,0.977,0.931,40.4,39.5,158,3790
1999-06-05,1998,9,36,156,955.57,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,794.6,0.83,794.6,0,0,0,0,-9,9,45,10,9,0,97,859,990,967.7,22.3,0.441,0.324,0.0145,0.764,0.0343,4,0.211,0.975,0.0438,21.3,0.953,0.975,0.929,39.5,38.6,154,3700
1999-06-06,1998,9,36,157,939.14,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,778.1,0.83,778.1,0,0,0,0,-9,9,45,10,9,0,97,842,990,967.7,22.3,0.426,0.316,0.0141,0.741,0.0332,3,0.288,1.03,0.0461,21.3,0.956,0.98,0.937,51.8,48.2,145,3470
1999-06-07,1998,9,36,158,923.04,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,762,0.83,762,0,0,0,0,-9,9,45,10,9,0,97,826,990,967.6,22.4,0.411,0.308,0.0137,0.719,0.0321,3,0.283,1,0.0447,21.4,0.957,0.98,0.937,51,48.2,145,3470
1999-06-08,1998,9,36,159,907.29,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,746.3,0.82,746.3,0,0,0,0,-9,9,45,10,9,0,97,810,990,967.5,22.5,0.397,0.3,0.0133,0.696,0.031,3,0.278,0.975,0.0434,21.5,0.957,0.98,0.938,50.2,48.2,145,3470
1999-06-09,1998,9,36,160,891.91,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,730.9,0.82,730.9,0,0,0,0,-9,9,45,10,9,0,97,795,990,967.5,22.5,0.383,0.289,0.0128,0.672,0.0298,3,0.271,0.943,0.0419,21.6,0.957,0.98,0.938,49.4,48.2,145,3470
1999-06-10,1998,9,37,161,876.93,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,715.9,0.82,715.9,0,0,0,0,-9,9,45,10,9,0,97,780,990,967.4,22.6,0.37,0.279,0.0124,0.649,0.0287,3,0.265,0.914,0.0404,21.7,0.957,0.98,0.938,48.5,47.6,143,3430
1999-06-11,1998,9,37,162,862.37,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,701.4,0.81,701.4,0,0,0,0,-9,9,45,10,9,0,97,765,990,967.3,22.7,0.361,0.27,0.0119,0.631,0.0279,3,0.258,0.889,0.0393,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
1999-06-12,1998,9,37,163,848.28,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,687.3,0.81,687.3,0,0,0,0,-9,9,45,10,9,0,97,751,990,967.3,22.7,0.353,0.26,0.0115,0.614,0.027,3,0.252,0.865,0.0381,21.8,0.957,0.98,0.938,47,46,138,3310
1999-06-13,1998,9,37,164,834.69,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,673.7,0.81,673.7,0,0,0,0,-9,9,45,10,9,0,97,738,990,967.2,22.8,0.346,0.251,0.011,0.597,0.0262,3,0.246,0.842,0.037,21.9,0.957,0.98,0.938,46.2,45.3,136,3260
1999-06-14,1998,9,37,165,821.67,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,660.7,0.8,660.7,0,0,0,0,-9,9,45,10,9,0,97,725,990,967.2,22.8,0.338,0.242,0.0106,0.581,0.0255,3,0.24,0.82,0.036,22,0.956,0.98,0.937,45.4,44.5,134,3210
1999-06-15,1998,9,37,166,812.76,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,651.8,0.8,651.8,0,0,0,0,-9,9,45,10,9,0,97,716,990,967.2,22.8,0.333,0.236,0.0103,0.57,0.0249,3,0.236,0.805,0.0353,22,0.956,0.98,0.937,44.9,44,132,3170
1999-06-16,1998,9,37,167,804.21,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,643.2,0.8,643.2,0,0,0,0,-9,9,45,10,9,0,97,707,990,967.1,22.9,0.328,0.231,0.0101,0.559,0.0244,3,0.232,0.791,0.0346,22.1,0.956,0.98,0.937,44.4,43.5,131,3130
1999-06-17,1998,9,38,168,796.08,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,635.1,0.8,635.1,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00983,0.549,0.024,3,0.228,0.777,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
1999-06-18,1998,9,38,169,788.43,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,627.4,0.8,627.4,0,0,0,0,-9,9,45,10,9,0,97,691,990,967.1,22.9,0.319,0.22,0.00959,0.54,0.0235,3,0.225,0.764,0.0333,22.2,0.955,0.98,0.936,43.5,42.6,128,3070
1999-06-19,1998,9,38,170,781.38,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,620.4,0.79,620.4,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00938,0.531,0.0231,3,0.222,0.753,0.0328,22.2,0.955,0.98,0.936,43,42.2,127,3040
1999-06-20,1998,9,38,171,775.11,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,614.1,0.79,614.1,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00918,0.523,0.0227,3,0.219,0.742,0.0323,22.3,0.955,0.98,0.936,42.7,41.8,125,3010
1999-06-21,1998,9,38,172,768.74,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,607.7,0.79,607.7,0,0,0,0,-9,9,45,10,9,0,97,672,990,967,23,0.308,0.207,0.00899,0.515,0.0224,3,0.216,0.731,0.0318,22.3,0.955,0.98,0.935,42.3,41.4,124,2980
1999-06-22,1998,9,38,173,755.89,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,594.9,0.79,594.9,0,0,0,0,-9,9,45,10,9,0,97,659,990,966.9,23.1,0.301,0.198,0.0086,0.499,0.0216,3,0.21,0.71,0.0307,22.4,0.954,0.979,0.934,41.5,40.6,122,2930
1999-06-23,1998,9,38,174,743.58,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,582.6,0.78,582.6,0,0,0,0,-9,9,45,10,9,0,97,647,990,966.9,23.1,0.294,0.19,0.00822,0.484,0.0209,3,0.205,0.689,0.0298,22.4,0.953,0.978,0.932,40.7,39.8,119,2870
1999-06-24,1998,9,39,175,732.37,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,571.4,0.78,571.4,0,0,0,0,-9,9,45,10,9,0,97,635,990,966.8,23.2,0.288,0.183,0.00788,0.47,0.0203,3,0.2,0.67,0.0289,22.5,0.952,0.976,0.929,40,39.1,117,2810
1999-06-25,1998,9,39,176,720.61,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,559.6,0.78,559.6,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00753,0.456,0.0196,3,0.194,0.65,0.028,22.6,0.951,0.974,0.927,39.3,38.3,115,2760
1999-06-26,1998,9,39,177,709.4,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,548.4,0.77,548.4,0,0,0,0,-9,9,45,10,9,0,97,612,990,966.7,23.3,0.275,0.167,0.00719,0.442,0.019,3,0.189,0.631,0.0271,22.6,0.951,0.973,0.925,38.6,37.5,113,2700
1999-06-27,1998,9,39,178,699.29,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,538.3,0.77,538.3,0,0,0,0,-9,9,45,10,9,0,97,602,990,966.7,23.3,0.269,0.161,0.00689,0.429,0.0184,3,0.185,0.614,0.0264,22.7,0.95,0.972,0.923,37.9,36.8,111,2650
1999-06-28,1998,9,39,179,688.62,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,527.6,0.77,527.6,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.153,0.00657,0.416,0.0178,3,0.18,0.596,0.0255,22.7,0.949,0.97,0.921,37.2,36.1,108,2600
1999-06-29,1998,9,39,180,677.96,0.28,4,Mod_Dry,45,10,9,9,88,161,0.24,517,0.76,517,0,0,0,0,-9,9,45,10,9,0,97,581,990,966.6,23.4,0.257,0.146,0.00626,0.403,0.0172,3,0.175,0.578,0.0247,22.8,0.948,0.97,0.92,36.5,35.4,106,2550
1999-06-30,1998,9,39,181,667.29,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,506.3,0.76,506.3,0,0,0,0,-9,9,45,10,9,0,97,570,990,966.6,23.4,0.251,0.139,0.00594,0.39,0.0166,3,0.17,0.56,0.0239,22.9,0.947,0.97,0.918,35.8,34.8,104,2500
1999-07-01,1998,10,40,182,658.27,0.29,3,Normal,50,10,9,9,108,186,0.28,472.3,0.72,472.3,0,0,0,0,-9,9,50,10,9,0,117,541,990,966.5,23.5,0.234,0.122,0.0052,0.356,0.0152,2,0.261,0.617,0.0263,22.8,0.957,0.98,0.938,50.6,48.2,96.4,2310
1999-07-02,1998,10,40,183,648.7,0.3,3,Normal,50,10,9,9,108,186,0.29,462.7,0.71,462.7,0,0,0,0,-9,9,50,10,9,0,117,532,990,966.5,23.5,0.229,0.117,0.00499,0.346,0.0147,2,0.255,0.601,0.0256,22.9,0.957,0.98,0.938,49.7,48.2,96.4,2310
1999-07-03,1998,10,40,184,639.13,0.3,3,Normal,50,10,9,9,108,186,0.29,453.1,0.71,453.1,0,0,0,0,-9,9,50,10,9,0,117,522,990,966.5,23.5,0.223,0.113,0.00479,0.336,0.0143,2,0.248,0.584,0.0248,23,0.958,0.98,0.939,48.9,47.9,95.8,2300
1999-07-04,1998,10,40,185,629.56,0.31,3,Normal,50,10,9,9,108,186,0.29,443.6,0.7,443.6,0,0,0,0,-9,9,50,10,9,0,117,513,990,966.4,23.6,0.218,0.108,0.0046,0.326,0.0138,2,0.242,0.568,0.0241,23,0.958,0.98,0.939,47.9,47,94,2250
1999-07-05,1998,10,40,186,620.54,0.31,3,Normal,50,10,9,9,108,186,0.3,434.5,0.7,434.5,0,0,0,0,-9,9,50,10,9,0,117,504,990,966.4,23.6,0.213,0.104,0.00441,0.317,0.0134,2,0.236,0.553,0.0234,23.1,0.957,0.98,0.938,47,46.1,92.2,2210
1999-07-06,1998,10,40,187,612.61,0.32,3,Normal,50,10,9,9,108,186,0.3,426.6,0.7,426.6,0,0,0,0,-9,9,50,10,9,0,117,496,990,966.4,23.6,0.21,0.1,0.00424,0.311,0.0131,2,0.23,0.541,0.0229,23.1,0.957,0.98,0.937,46.2,45.3,90.6,2180
1999-07-07,1998,10,40,188,604.13,0.32,3,Normal,50,10,9,9,108,186,0.31,418.1,0.69,418.1,0,0,0,0,-9,9,50,10,9,0,117,487,990,966.3,23.7,0.207,0.0964,0.00407,0.304,0.0128,2,0.225,0.529,0.0223,23.2,0.956,0.98,0.937,45.4,44.5,89,2130
1999-07-08,1998,10,41,189,595.65,0.33,3,Normal,50,10,9,9,108,186,0.31,409.6,0.69,409.6,0,0,0,0,-9,9,50,10,9,0,117,479,990,966.3,23.7,0.204,0.0924,0.00389,0.297,0.0125,2,0.219,0.516,0.0217,23.2,0.955,0.98,0.936,44.5,43.6,87.3,2090
1999-07-09,1998,10,41,190,587.18,0.33,3,Normal,50,10,9,9,108,186,0.32,401.2,0.68,401.2,0,0,0,0,-9,9,50,10,9,0,117,470,990,966.2,23.8,0.201,0.0884,0.00372,0.29,0.0122,2,0.213,0.503,0.0212,23.3,0.955,0.98,0.936,43.7,42.8,85.6,2050
1999-07-10,1998,10,41,191,579.25,0.33,3,Normal,50,10,9,9,108,186,0.32,393.3,0.68,393.3,0,0,0,0,-9,9,50,10,9,0,117,462,990,966.2,23.8,0.199,0.0846,0.00356,0.283,0.0119,2,0.208,0.491,0.0206,23.3,0.954,0.98,0.935,42.9,42,84,2020
1999-07-11,1998,10,41,192,571.32,0.34,3,Normal,50,10,9,9,108,186,0.33,385.3,0.67,385.3,0,0,0,0,-9,9,50,10,9,0,117,454,990,966.2,23.8,0.196,0.0809,0.00339,0.277,0.0116,2,0.203,0.479,0.0201,23.3,0.953,0.98,0.934,42,41.2,82.4,1980
1999-07-12,1998,10,41,193,564.48,0.34,3,Normal,50,10,9,9,108,186,0.33,378.5,0.67,378.5,0,0,0,0,-9,9,50,10,9,0,117,447,990,966.1,23.9,0.193,0.0776,0.00325,0.271,0.0114,2,0.198,0.469,0.0197,23.4,0.952,0.979,0.932,41.3,40.5,80.9,1940
1999-07-13,1998,10,41,194,557.1,0.35,3,Normal,50,10,9,9,108,186,0.33,371.1,0.67,371.1,0,0,0,0,-9,9,50,10,9,0,117,440,990,966.1,23.9,0.191,0.0742,0.0031,0.265,0.0111,2,0.193,0.458,0.0192,23.4,0.951,0.977,0.93,40.6,39.6,79.3,1900
1999-07-14,1998,10,41,195,551.9,0.35,3,Normal,50,10,9,9,108,186,0.34,365.9,0.66,365.9,0,0,0,0,-9,9,50,10,9,0,117,435,990,966.1,23.9,0.189,0.0717,0.003,0.261,0.0109,2,0.189,0.45,0.0188,23.5,0.951,0.976,0.928,40,39.1,78.1,1880
1999-07-15,1998,10,42,196,549.44,0.35,3,Normal,50,10,9,9,108,186,0.34,363.4,0.66,363.4,0,0,0,0,-9,9,50,10,9,0,117,432,990,966.1,23.9,0.188,0.0705,0.00295,0.259,0.0108,2,0.188,0.447,0.0187,23.5,0.95,0.976,0.927,39.8,38.8,77.6,1860
1999-07-16,1998,10,42,197,543.15,0.36,3,Normal,50,10,9,9,108,186,0.34,357.1,0.66,357.1,0,0,0,0,-9,9,50,10,9,0,117,426,990,966,24,0.186,0.0676,0.00282,0.254,0.0106,2,0.184,0.437,0.0182,23.5,0.949,0.974,0.925,39.1,38.1,76.2,1830
1999-07-17,1998,10,42,198,535.77,0.36,3,Normal,50,10,9,9,108,186,0.35,349.8,0.65,349.8,0,0,0,0,-9,9,50,10,9,0,117,419,990,966,24,0.183,0.0641,0.00267,0.247,0.0103,2,0.179,0.426,0.0178,23.6,0.949,0.972,0.922,38.3,37.3,74.6,1790
1999-07-18,1998,10,42,199,528.39,0.36,3,Normal,50,10,9,9,108,186,0.35,342.4,0.65,342.4,0,0,0,0,-9,9,50,10,9,0,117,411,990,966,24,0.181,0.0606,0.00252,0.241,0.01,2,0.174,0.415,0.0173,23.6,0.947,0.971,0.92,37.6,36.5,72.9,1750
1999-07-19,1998,10,42,200,521.01,0.37,3,Normal,50,10,9,9,108,186,0.36,335,0.64,335,0,0,0,0,-9,9,50,10,9,0,117,404,990,965.9,24.1,0.178,0.0571,0.00237,0.235,0.00978,2,0.169,0.404,0.0168,23.7,0.946,0.97,0.918,36.8,35.7,71.3,1710
1999-07-20,1998,10,42,201,514.17,0.37,3,Normal,50,10,9,9,108,186,0.36,328.2,0.64,328.2,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.0539,0.00224,0.23,0.00953,2,0.164,0.394,0.0163,23.7,0.945,0.97,0.917,36,35,69.9,1680
1999-07-21,1998,10,42,202,507.33,0.38,3,Normal,50,10,9,9,108,186,0.37,321.3,0.63,321.3,0,0,0,0,-9,9,50,10,9,0,117,390,990,965.9,24.1,0.173,0.0507,0.0021,0.224,0.00929,2,0.159,0.383,0.0159,23.7,0.944,0.97,0.916,35.3,34.2,68.5,1640
1999-07-22,1998,10,43,203,501.59,0.38,3,Normal,50,10,9,9,108,186,0.37,315.6,0.63,315.6,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.171,0.048,0.00199,0.219,0.00908,2,0.156,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.7,67.3,1620
1999-07-23,1998,10,43,204,495.3,0.38,3,Normal,50,10,9,9,108,186,0.38,309.3,0.62,309.3,0,0,0,0,-9,9,50,10,9,0,117,378,990,965.8,24.2,0.169,0.045,0.00186,0.214,0.00885,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,33,66,1580
1999-07-24,1998,10,43,205,489.01,0.39,3,Normal,50,10,9,9,108,186,0.38,303,0.62,303,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.042,0.00174,0.209,0.00863,2,0.147,0.356,0.0147,23.8,0.941,0.97,0.913,33.4,32.4,64.7,1550
1999-07-25,1998,10,43,206,482.72,0.39,3,Normal,50,10,9,9,108,186,0.39,296.7,0.61,296.7,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.0391,0.00161,0.204,0.00841,2,0.143,0.346,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
1999-07-26,1998,10,43,207,476.43,0.4,3,Normal,50,10,9,9,108,186,0.39,290.4,0.61,290.4,0,0,0,0,-9,9,50,10,9,0,117,359,990,965.7,24.3,0.162,0.0361,0.00149,0.198,0.00818,2,0.139,0.337,0.0139,23.9,0.939,0.97,0.911,32,31,62,1490
1999-07-27,1998,10,43,208,470.69,0.4,3,Normal,50,10,9,9,108,186,0.4,284.7,0.6,284.7,0,0,0,0,-9,9,50,10,9,0,117,354,990,965.7,24.3,0.16,0.0334,0.00137,0.194,0.00798,2,0.135,0.328,0.0135,24,0.938,0.97,0.91,31.4,30.4,60.8,1460
1999-07-28,1998,10,43,209,464.95,0.4,3,Normal,50,10,9,9,108,186,0.4,278.9,0.6,278.9,0,0,0,0,-9,9,50,10,9,0,117,348,990,965.7,24.3,0.158,0.0307,0.00126,0.189,0.00778,2,0.131,0.32,0.0132,24,0.936,0.97,0.908,30.7,29.8,59.6,1430
1999-07-29,1998,10,44,210,459.21,0.41,3,Normal,50,10,9,9,108,186,0.41,273.2,0.59,273.2,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.028,0.00115,0.184,0.00757,2,0.127,0.311,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
1999-07-30,1998,10,44,211,454.56,0.41,3,Normal,50,10,9,9,108,186,0.41,268.6,0.59,268.6,0,0,0,0,-9,9,50,10,9,0,117,338,990,965.6,24.4,0.155,0.0258,0.00106,0.18,0.00741,2,0.124,0.304,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.4,1380
1999-07-31,1998,10,44,212,449.36,0.41,3,Normal,50,10,9,9,108,186,0.41,263.4,0.59,263.4,0,0,0,0,-9,9,50,10,9,0,117,332,990,965.6,24.4,0.153,0.0233,0.000956,0.176,0.00723,2,0.12,0.296,0.0122,24.1,0.933,0.97,0.905,29,28.1,56.3,1350
1999-08-01,1998,11,44,213,443.08,0.42,3,Normal,47,8,6,5,89,155,0.35,288.1,0.65,288.1,0,0,0,0,-5,5,47,8,6,0,94,349,990,965.6,24.4,0.159,0.035,0.00143,0.194,0.00794,2,0.137,0.331,0.0135,24.1,0.938,0.97,0.91,31.9,31,61.9,1490
1999-08-02,1998,11,44,214,437.33,0.43,3,Normal,47,8,6,5,89,155,0.35,282.3,0.65,282.3,0,0,0,0,-5,5,47,8,6,0,94,343,990,965.6,24.4,0.157,0.0323,0.00132,0.189,0.00773,2,0.133,0.322,0.0132,24.1,0.937,0.97,0.909,31.3,30.3,60.7,1460
1999-08-03,1998,11,44,215,431.04,0.43,3,Normal,47,8,6,5,89,155,0.36,276,0.64,276,0,0,0,0,-5,5,47,8,6,0,94,337,990,965.5,24.5,0.154,0.0293,0.0012,0.184,0.00751,2,0.129,0.313,0.0128,24.1,0.936,0.97,0.907,30.6,29.7,59.3,1420
1999-08-04,1998,11,44,216,425.3,0.44,3,Normal,47,8,6,5,89,155,0.36,270.3,0.64,270.3,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.152,0.0266,0.00109,0.179,0.00731,2,0.125,0.304,0.0124,24.2,0.934,0.97,0.906,29.9,29,58.1,1390
1999-08-05,1998,11,45,217,419.56,0.44,3,Normal,47,8,6,5,89,155,0.37,264.6,0.63,264.6,0,0,0,0,-5,5,47,8,6,0,94,326,990,965.5,24.5,0.15,0.0239,0.000974,0.174,0.00711,2,0.121,0.295,0.0121,24.2,0.933,0.97,0.905,29.3,28.4,56.9,1360
1999-08-06,1998,11,45,218,414.91,0.44,3,Normal,47,8,6,5,89,155,0.37,259.9,0.63,259.9,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0217,0.000884,0.17,0.00695,2,0.118,0.288,0.0118,24.2,0.932,0.97,0.904,28.8,27.9,55.9,1340
1999-08-07,1998,11,45,219,409.72,0.45,3,Normal,47,8,6,5,89,155,0.38,254.7,0.62,254.7,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0192,0.000783,0.166,0.00677,2,0.114,0.281,0.0114,24.3,0.931,0.97,0.903,28.2,27.4,54.8,1310
1999-08-08,1998,11,45,220,404.52,0.45,3,Normal,47,8,6,5,89,155,0.38,249.5,0.62,249.5,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.00069,0.162,0.00659,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.6,26.8,53.6,1290
1999-08-09,1998,11,45,221,399.33,0.46,3,Normal,47,8,6,5,89,155,0.39,244.3,0.61,244.3,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.000671,0.16,0.0065,2,0.107,0.267,0.0109,24.3,0.928,0.97,0.9,27.1,26.2,52.5,1260
1999-08-10,1998,11,45,222,394.13,0.46,3,Normal,47,8,6,5,89,155,0.39,239.1,0.61,239.1,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.141,0.0161,0.000653,0.158,0.0064,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.3,1230
1999-08-11,1998,11,45,223,389.48,0.47,3,Normal,47,8,6,5,89,155,0.4,234.5,0.6,234.5,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0157,0.000636,0.155,0.00631,2,0.101,0.256,0.0104,24.4,0.925,0.97,0.897,25.9,25.2,50.3,1210
1999-08-12,1998,11,46,224,384.83,0.47,3,Normal,47,8,6,5,89,155,0.4,229.8,0.6,229.8,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000619,0.153,0.00622,1,0.253,0.406,0.0165,24.3,0.958,0.98,0.939,52.4,48.2,48.2,1160
1999-08-13,1998,11,46,225,380.18,0.48,3,Normal,47,8,6,5,89,155,0.41,225.2,0.59,225.2,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.137,0.0149,0.000603,0.151,0.00613,1,0.246,0.398,0.0161,24.3,0.959,0.98,0.94,51.5,48.2,48.2,1160
1999-08-14,1998,11,46,226,376.63,0.48,3,Normal,47,8,6,5,89,155,0.41,221.6,0.59,221.6,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.135,0.0146,0.00059,0.15,0.00606,1,0.242,0.392,0.0158,24.3,0.958,0.98,0.939,50.7,48.2,48.2,1160
1999-08-15,1998,11,46,227,372.53,0.48,3,Normal,47,8,6,5,89,155,0.42,217.5,0.58,217.5,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0142,0.000576,0.148,0.00599,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.939,49.8,48.2,48.2,1160
