date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-03-19,1999,6,25,79,858.29,0.21,5,Dry,36,8,6,4,53,107,0.13,751.3,0.88,751.3,0,0,0,0,-4,4,36,8,6,0,57,801,990,967.3,22.7,0.388,0.303,0.0134,0.691,0.0305,3,0.28,0.971,0.0429,21.7,0.957,0.98,0.938,51,48.2,145,3470
2000-03-20,1999,6,25,80,929.9,0.19,5,Dry,36,8,6,4,53,107,0.12,822.9,0.89,822.9,0,0,0,0,-4,4,36,8,6,0,57,873,990,967.6,22.4,0.454,0.337,0.0151,0.791,0.0354,4,0.22,1.01,0.0452,21.4,0.954,0.978,0.933,41.1,40.2,161,3860
2000-03-21,1999,6,25,81,1019.2,0.17,5,Dry,36,8,6,4,53,107,0.1,912.2,0.9,912.2,0,0,0,0,-4,4,36,8,6,0,57,962,990,968,22,0.536,0.381,0.0173,0.916,0.0416,4,0.25,1.17,0.0529,20.9,0.956,0.98,0.936,44.6,43.7,175,4200
2000-03-22,1999,6,25,82,1132.4,0.15,5,Dry,36,8,6,4,53,107,0.095,1025,0.91,1025,0,0,0,0,-4,4,36,8,6,0,57,1080,990,968.3,21.7,0.662,0.48,0.0221,1.14,0.0527,4,0.285,1.43,0.0658,20.3,0.955,0.98,0.936,48.7,47.7,191,4580
2000-03-23,1999,6,25,83,1259.5,0.14,5,Dry,36,8,6,4,53,107,0.085,1153,0.92,1100,53,12,2,2,-2,39,48,10,8,2,92,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2000-03-24,1999,6,26,84,1400.4,0.12,5,Dry,36,8,6,4,53,107,0.076,1293,0.92,1100,193,44,6,6,2,135,80,14,12,6,188,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.934,48.9,47.9,192,4600
2000-03-25,1999,6,26,85,1484.7,0.11,5,Dry,36,8,6,4,53,107,0.072,1378,0.93,1100,278,63,8,8,4,195,99,16,14,8,248,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2000-03-26,1999,6,26,86,1577.6,0.1,5,Dry,36,8,6,4,53,107,0.068,1471,0.93,1100,371,64,10,11,7,279,100,18,17,11,332,1240,990,969.7,20.3,0.906,0.648,0.032,1.55,0.0767,4,0.3,1.85,0.0915,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2000-03-27,1999,6,26,87,1679.6,0.09,5,Dry,36,8,6,4,53,107,0.064,1573,0.94,1100,473,64,10,14,10,375,100,18,20,14,428,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2000-03-28,1999,6,26,88,1784.1,0.077,5,Dry,36,8,6,4,53,107,0.06,1677,0.94,1100,577,64,10,18,13,472,100,18,24,17,525,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2000-03-29,1999,6,26,89,1884.1,0.067,5,Dry,36,8,6,4,53,107,0.057,1777,0.94,1100,677,64,10,19,16,568,100,18,25,20,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
2000-03-30,1999,6,26,90,1978.9,0.06,5,Dry,36,8,6,4,53,107,0.054,1872,0.95,1100,772,64,10,19,19,660,100,18,25,23,713,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2000-03-31,1999,6,27,91,2068.2,0.055,5,Dry,36,8,6,4,53,107,0.052,1961,0.95,1100,861,64,10,19,22,746,100,18,25,26,799,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2000-04-01,1999,7,27,92,2151.6,0.05,4,Mod_Dry,45,11,10,10,72,148,0.069,2004,0.93,1100,904,55,7,15,17,810,100,18,25,27,882,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2000-04-02,1999,7,27,93,2221.3,0.045,4,Mod_Dry,45,11,10,10,72,148,0.067,2073,0.93,1100,973,55,7,15,19,877,100,18,25,29,949,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2000-04-03,1999,7,27,94,2276.8,0.042,4,Mod_Dry,45,11,10,10,72,148,0.065,2129,0.94,1100,1030,55,7,15,21,931,100,18,25,31,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2000-04-04,1999,7,27,95,2317.9,0.039,4,Mod_Dry,45,11,10,10,72,148,0.064,2170,0.94,1100,1070,55,7,15,22,971,100,18,25,32,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2000-04-05,1999,7,27,96,2351.6,0.037,4,Mod_Dry,45,11,10,10,72,148,0.063,2204,0.94,1100,1100,55,7,15,23,1000,100,18,25,33,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,161,3880
2000-04-06,1999,7,27,97,2378,0.035,4,Mod_Dry,45,11,10,10,72,148,0.062,2230,0.94,1100,1130,55,7,15,24,1030,100,18,25,34,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2000-04-07,1999,7,28,98,2396.9,0.033,4,Mod_Dry,45,11,10,10,72,148,0.062,2249,0.94,1100,1150,55,7,15,24,1050,100,18,25,34,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,41,40.1,160,3850
2000-04-08,1999,7,28,99,2415.8,0.032,4,Mod_Dry,45,11,10,10,72,148,0.061,2268,0.94,1100,1170,55,7,15,25,1070,100,18,25,35,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2000-04-09,1999,7,28,100,2427.2,0.031,4,Mod_Dry,45,11,10,10,72,148,0.061,2279,0.94,1100,1180,55,7,15,25,1080,100,18,25,35,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2000-04-10,1999,7,28,101,2438.6,0.031,4,Mod_Dry,45,11,10,10,72,148,0.061,2291,0.94,1100,1190,55,7,15,26,1090,100,18,25,36,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2000-04-11,1999,7,28,102,2442.4,0.03,3,Normal,54,13,14,19,117,217,0.089,2225,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.7,159,3820
2000-04-12,1999,7,28,103,2446.2,0.03,3,Normal,54,13,14,19,117,217,0.089,2229,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2000-04-13,1999,7,28,104,2442.4,0.03,3,Normal,54,13,14,19,117,217,0.089,2225,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.7,159,3820
2000-04-14,1999,7,29,105,2438.6,0.031,3,Normal,54,13,14,19,117,217,0.089,2222,0.91,1100,1120,46,5,11,15,1050,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2000-04-15,1999,7,29,106,2434.8,0.031,3,Normal,54,13,14,19,117,217,0.089,2218,0.91,1100,1120,46,5,11,15,1040,100,18,25,34,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2000-04-16,1999,7,29,107,2423.4,0.032,3,Normal,54,13,14,19,117,217,0.089,2206,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2000-04-17,1999,7,29,108,2412,0.032,3,Normal,54,13,14,19,117,217,0.09,2195,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2000-04-18,1999,7,29,109,2393.1,0.034,3,Normal,54,13,14,19,117,217,0.091,2176,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2000-04-19,1999,7,29,110,2374.2,0.035,3,Normal,54,13,14,19,117,217,0.091,2157,0.91,1100,1060,46,5,11,13,982,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2000-04-20,1999,7,29,111,2347.9,0.037,3,Normal,54,13,14,19,117,217,0.092,2131,0.91,1100,1030,46,5,11,12,957,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2000-04-21,1999,7,30,112,2321.6,0.039,3,Normal,54,13,14,19,117,217,0.093,2105,0.91,1100,1010,46,5,11,11,932,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2000-04-22,1999,7,30,113,2295.5,0.04,3,Normal,54,13,14,19,117,217,0.095,2078,0.91,1100,978,46,5,11,10,906,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2000-04-23,1999,7,30,114,2269.4,0.042,3,Normal,54,13,14,19,117,217,0.096,2052,0.9,1100,952,46,5,11,10,880,100,18,25,29,997,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2000-04-24,1999,7,30,115,2228.7,0.045,3,Normal,54,13,14,19,117,217,0.097,2012,0.9,1100,912,46,5,11,8,842,100,18,25,27,959,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3960
2000-04-25,1999,7,30,116,2180.8,0.048,3,Normal,54,13,14,19,117,217,0.1,1964,0.9,1100,864,46,5,11,7,795,100,18,25,26,912,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2000-04-26,1999,7,30,117,2133.4,0.051,3,Normal,54,13,14,19,117,217,0.1,1916,0.9,1100,816,46,5,11,5,749,100,18,25,24,866,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2000-04-27,1999,7,30,118,2086.3,0.054,3,Normal,54,13,14,19,117,217,0.1,1869,0.9,1100,769,46,5,11,4,703,100,18,25,23,820,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2000-04-28,1999,7,31,119,2039.5,0.056,3,Normal,54,13,14,19,117,217,0.11,1823,0.89,1100,723,46,5,11,3,658,100,18,25,22,775,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2000-04-29,1999,7,31,120,2000.2,0.059,3,Normal,54,13,14,19,117,217,0.11,1783,0.89,1100,683,46,5,11,1,620,100,18,25,20,737,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2000-04-30,1999,7,31,121,1961.2,0.061,3,Normal,54,13,14,19,117,217,0.11,1744,0.89,1100,644,46,5,11,0,582,100,18,25,19,699,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.948,0.98,0.93,43.9,43,172,4130
2000-05-01,1999,8,31,122,1922.5,0.064,4,Mod_Dry,47,10,10,10,115,192,0.1,1731,0.9,1100,631,53,8,15,9,546,100,18,25,19,661,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2000-05-02,1999,8,31,123,1884.1,0.067,4,Mod_Dry,47,10,10,10,115,192,0.1,1692,0.9,1100,592,53,8,15,8,508,100,18,25,18,623,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
2000-05-03,1999,8,31,124,1845.9,0.07,4,Mod_Dry,47,10,10,10,115,192,0.1,1654,0.9,1100,554,53,8,15,7,471,100,18,25,17,586,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2000-05-04,1999,8,31,125,1808,0.074,4,Mod_Dry,47,10,10,10,115,192,0.11,1616,0.89,1100,516,53,8,15,5,435,100,18,25,15,550,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2000-05-05,1999,8,32,126,1770.5,0.078,4,Mod_Dry,47,10,10,10,115,192,0.11,1578,0.89,1100,478,53,8,15,4,398,100,18,25,14,513,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.5,44.6,179,4290
2000-05-06,1999,8,32,127,1733.2,0.083,4,Mod_Dry,47,10,10,10,115,192,0.11,1541,0.89,1100,441,53,8,13,3,364,100,18,23,13,479,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2000-05-07,1999,8,32,128,1696.3,0.088,4,Mod_Dry,47,10,10,10,115,192,0.11,1504,0.89,1100,404,53,8,12,2,329,100,18,22,12,444,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2000-05-08,1999,8,32,129,1659.6,0.092,4,Mod_Dry,47,10,10,10,115,192,0.12,1468,0.88,1100,368,53,8,11,1,295,100,18,21,11,410,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2000-05-09,1999,8,32,130,1629.9,0.096,4,Mod_Dry,47,10,10,10,115,192,0.12,1438,0.88,1100,338,53,8,10,0,267,100,18,20,10,382,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2000-05-10,1999,8,32,131,1600.4,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1408,0.88,1100,308,53,8,9,-1,239,100,18,19,9,354,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2000-05-11,1999,8,32,132,1571.1,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1379,0.88,1100,279,53,8,9,-2,211,100,18,19,8,326,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2000-05-12,1999,8,33,133,1542.1,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1350,0.88,1100,250,53,8,8,-2,183,100,18,18,8,298,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2000-05-13,1999,8,33,134,1513.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1321,0.87,1100,221,50,7,7,-3,160,97,17,17,7,275,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2000-05-14,1999,8,33,135,1484.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1293,0.87,1100,193,44,6,6,-4,141,91,16,16,6,256,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2000-05-15,1999,8,33,136,1456.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1264,0.87,1100,164,37,5,5,-5,122,84,15,15,5,237,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2000-05-16,1999,8,33,137,1428.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1236,0.87,1100,136,31,4,4,-6,103,78,14,14,4,218,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2000-05-17,1999,8,33,138,1400.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1208,0.86,1100,108,24,3,3,-7,85,71,13,13,3,200,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19,0.953,0.98,0.934,48.9,48,192,4600
2000-05-18,1999,8,33,139,1360.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1169,0.86,1100,69,16,2,2,-8,57,63,12,12,2,172,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0703,4,0.3,1.77,0.0846,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2000-05-19,1999,8,34,140,1315.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1124,0.85,1100,24,5,1,1,-9,26,52,11,11,1,141,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2000-05-20,1999,8,34,141,1271.2,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1079,0.85,1079,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.766,0.601,0.0283,1.37,0.0644,4,0.296,1.66,0.0783,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2000-05-21,1999,8,34,142,1233.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,1041,0.84,1041,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.711,0.516,0.0242,1.23,0.0574,4,0.288,1.52,0.0709,19.9,0.955,0.98,0.936,48.4,47.4,190,4550
2000-05-22,1999,8,34,143,1196.3,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,1004,0.84,1004,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.656,0.433,0.0201,1.09,0.0507,4,0.281,1.37,0.0638,20.1,0.955,0.98,0.936,47.3,46.4,185,4450
2000-05-23,1999,8,34,144,1165.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,973.5,0.83,973.5,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.611,0.41,0.019,1.02,0.0473,4,0.271,1.29,0.0599,20.3,0.955,0.98,0.936,46.3,45.3,181,4350
2000-05-24,1999,8,34,145,1135.1,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,943.1,0.83,943.1,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.58,0.395,0.0182,0.975,0.045,4,0.261,1.24,0.057,20.4,0.955,0.98,0.936,45.1,44.2,177,4250
2000-05-25,1999,8,34,146,1105.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,913.3,0.83,913.3,0,0,0,0,-10,10,47,10,10,0,125,980,990,968.2,21.8,0.552,0.381,0.0175,0.933,0.0429,4,0.251,1.18,0.0544,20.6,0.955,0.98,0.936,44,43.1,173,4140
2000-05-26,1999,8,35,147,1081.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,889.3,0.82,889.3,0,0,0,0,-10,10,47,10,10,0,125,956,990,968.2,21.8,0.53,0.369,0.0169,0.9,0.0412,4,0.243,1.14,0.0523,20.7,0.955,0.98,0.936,43.1,42.2,169,4050
2000-05-27,1999,8,35,148,1057.7,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,865.7,0.82,865.7,0,0,0,0,-10,10,47,10,10,0,125,933,990,968.1,21.9,0.509,0.358,0.0163,0.867,0.0395,4,0.235,1.1,0.0502,20.8,0.954,0.98,0.935,42.2,41.3,165,3970
2000-05-28,1999,8,35,149,1034.5,0.17,4,Mod_Dry,47,10,10,10,115,192,0.19,842.5,0.81,842.5,0,0,0,0,-10,10,47,10,10,0,125,909,990,968,22,0.487,0.347,0.0158,0.834,0.0379,4,0.227,1.06,0.0482,20.9,0.954,0.979,0.934,41.2,40.4,161,3870
2000-05-29,1999,8,35,150,1011.7,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,819.7,0.81,819.7,0,0,0,0,-10,10,47,10,10,0,125,887,990,967.9,22.1,0.467,0.336,0.0152,0.802,0.0364,4,0.219,1.02,0.0463,21,0.953,0.977,0.931,40.3,39.4,158,3780
2000-05-30,1999,8,35,151,989.36,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,797.4,0.81,797.4,0,0,0,0,-10,10,47,10,10,0,125,864,990,967.9,22.1,0.446,0.325,0.0147,0.771,0.0348,4,0.212,0.983,0.0444,21.2,0.953,0.975,0.929,39.4,38.4,154,3690
2000-05-31,1999,8,35,152,972.31,0.18,4,Mod_Dry,47,10,10,10,115,192,0.2,780.3,0.8,780.3,0,0,0,0,-10,10,47,10,10,0,125,847,990,967.8,22.2,0.431,0.317,0.0143,0.747,0.0336,3,0.288,1.04,0.0466,21.2,0.956,0.98,0.937,51.7,48.2,145,3470
2000-06-01,1999,9,35,153,955.57,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,794.6,0.83,794.6,0,0,0,0,-9,9,45,10,9,0,97,859,990,967.7,22.3,0.441,0.324,0.0145,0.764,0.0343,4,0.211,0.975,0.0438,21.3,0.953,0.975,0.929,39.5,38.6,154,3700
2000-06-02,1999,9,36,154,939.14,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,778.1,0.83,778.1,0,0,0,0,-9,9,45,10,9,0,97,842,990,967.7,22.3,0.426,0.316,0.0141,0.741,0.0332,3,0.288,1.03,0.0461,21.3,0.956,0.98,0.937,51.8,48.2,145,3470
2000-06-03,1999,9,36,155,923.04,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,762,0.83,762,0,0,0,0,-9,9,45,10,9,0,97,826,990,967.6,22.4,0.411,0.308,0.0137,0.719,0.0321,3,0.283,1,0.0447,21.4,0.957,0.98,0.937,51,48.2,145,3470
2000-06-04,1999,9,36,156,907.29,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,746.3,0.82,746.3,0,0,0,0,-9,9,45,10,9,0,97,810,990,967.5,22.5,0.397,0.3,0.0133,0.696,0.031,3,0.278,0.975,0.0434,21.5,0.957,0.98,0.938,50.2,48.2,145,3470
2000-06-05,1999,9,36,157,891.91,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,730.9,0.82,730.9,0,0,0,0,-9,9,45,10,9,0,97,795,990,967.5,22.5,0.383,0.289,0.0128,0.672,0.0298,3,0.271,0.943,0.0419,21.6,0.957,0.98,0.938,49.4,48.2,145,3470
2000-06-06,1999,9,36,158,876.93,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,715.9,0.82,715.9,0,0,0,0,-9,9,45,10,9,0,97,780,990,967.4,22.6,0.37,0.279,0.0124,0.649,0.0287,3,0.265,0.914,0.0404,21.7,0.957,0.98,0.938,48.5,47.6,143,3430
2000-06-07,1999,9,36,159,862.37,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,701.4,0.81,701.4,0,0,0,0,-9,9,45,10,9,0,97,765,990,967.3,22.7,0.361,0.27,0.0119,0.631,0.0279,3,0.258,0.889,0.0393,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2000-06-08,1999,9,36,160,852.25,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,691.3,0.81,691.3,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.356,0.263,0.0116,0.618,0.0273,3,0.254,0.872,0.0384,21.8,0.957,0.98,0.938,47.2,46.2,139,3330
2000-06-09,1999,9,37,161,842.39,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,681.4,0.81,681.4,0,0,0,0,-9,9,45,10,9,0,97,745,990,967.3,22.7,0.35,0.256,0.0113,0.606,0.0267,3,0.249,0.855,0.0376,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2000-06-10,1999,9,37,162,832.8,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,671.8,0.81,671.8,0,0,0,0,-9,9,45,10,9,0,97,736,990,967.2,22.8,0.345,0.25,0.011,0.594,0.0261,3,0.245,0.839,0.0369,21.9,0.957,0.98,0.938,46.1,45.2,135,3250
2000-06-11,1999,9,37,163,823.49,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,662.5,0.8,662.5,0,0,0,0,-9,9,45,10,9,0,97,726,990,967.2,22.8,0.339,0.244,0.0107,0.583,0.0256,3,0.241,0.824,0.0361,22,0.956,0.98,0.937,45.5,44.6,134,3210
2000-06-12,1999,9,37,164,814.52,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,653.5,0.8,653.5,0,0,0,0,-9,9,45,10,9,0,97,718,990,967.2,22.8,0.334,0.238,0.0104,0.572,0.025,3,0.237,0.808,0.0354,22,0.956,0.98,0.937,45,44.1,132,3180
2000-06-13,1999,9,37,165,805.89,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,644.9,0.8,644.9,0,0,0,0,-9,9,45,10,9,0,97,709,990,967.1,22.9,0.329,0.232,0.0101,0.561,0.0245,3,0.233,0.794,0.0347,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
2000-06-14,1999,9,37,166,797.67,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,636.7,0.8,636.7,0,0,0,0,-9,9,45,10,9,0,97,701,990,967.1,22.9,0.325,0.226,0.00988,0.551,0.0241,3,0.229,0.78,0.034,22.1,0.956,0.98,0.936,44,43.1,129,3110
2000-06-15,1999,9,37,167,789.92,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,628.9,0.8,628.9,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00964,0.541,0.0236,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
2000-06-16,1999,9,38,168,782.73,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,621.7,0.79,621.7,0,0,0,0,-9,9,45,10,9,0,97,686,990,967,23,0.316,0.216,0.00942,0.533,0.0232,3,0.222,0.755,0.0329,22.2,0.955,0.98,0.936,43.1,42.3,127,3040
2000-06-17,1999,9,38,169,776.28,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,615.3,0.79,615.3,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.313,0.212,0.00922,0.525,0.0228,3,0.219,0.744,0.0324,22.3,0.955,0.98,0.936,42.7,41.9,126,3020
2000-06-18,1999,9,38,170,770.11,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,609.1,0.79,609.1,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2000-06-19,1999,9,38,171,761.08,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,600.1,0.79,600.1,0,0,0,0,-9,9,45,10,9,0,97,664,990,966.9,23.1,0.304,0.202,0.00876,0.506,0.0219,3,0.213,0.718,0.0312,22.3,0.954,0.98,0.935,41.8,41,123,2950
2000-06-20,1999,9,38,172,749.33,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,588.3,0.79,588.3,0,0,0,0,-9,9,45,10,9,0,97,652,990,966.9,23.1,0.297,0.194,0.0084,0.491,0.0213,3,0.207,0.698,0.0302,22.4,0.953,0.978,0.933,41.1,40.2,121,2890
2000-06-21,1999,9,38,173,737.57,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,576.6,0.78,576.6,0,0,0,0,-9,9,45,10,9,0,97,641,990,966.9,23.1,0.291,0.186,0.00804,0.477,0.0206,3,0.202,0.679,0.0293,22.5,0.953,0.977,0.93,40.3,39.4,118,2840
2000-06-22,1999,9,38,174,726.36,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,565.4,0.78,565.4,0,0,0,0,-9,9,45,10,9,0,97,629,990,966.8,23.2,0.284,0.179,0.0077,0.463,0.02,3,0.197,0.66,0.0284,22.5,0.952,0.975,0.928,39.6,38.7,116,2780
2000-06-23,1999,9,39,175,716.24,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,555.2,0.78,555.2,0,0,0,0,-9,9,45,10,9,0,97,619,990,966.8,23.2,0.278,0.172,0.0074,0.45,0.0194,3,0.192,0.643,0.0277,22.6,0.951,0.974,0.926,39,38,114,2730
2000-06-24,1999,9,39,176,705.58,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,544.6,0.77,544.6,0,0,0,0,-9,9,45,10,9,0,97,609,990,966.7,23.3,0.272,0.165,0.00708,0.437,0.0188,3,0.188,0.625,0.0268,22.7,0.95,0.972,0.924,38.3,37.3,112,2680
2000-06-25,1999,9,39,177,694.91,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,533.9,0.77,533.9,0,0,0,0,-9,9,45,10,9,0,97,598,990,966.7,23.3,0.266,0.158,0.00676,0.424,0.0182,3,0.183,0.607,0.026,22.7,0.949,0.971,0.922,37.6,36.5,110,2630
2000-06-26,1999,9,39,178,684.79,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,523.8,0.77,523.8,0,0,0,0,-9,9,45,10,9,0,97,588,990,966.6,23.4,0.261,0.151,0.00646,0.411,0.0176,3,0.178,0.59,0.0252,22.8,0.949,0.97,0.92,37,35.9,108,2580
2000-06-27,1999,9,39,179,675.77,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,514.8,0.76,514.8,0,0,0,0,-9,9,45,10,9,0,97,579,990,966.6,23.4,0.255,0.145,0.00619,0.4,0.0171,3,0.174,0.574,0.0246,22.8,0.948,0.97,0.919,36.4,35.3,106,2540
2000-06-28,1999,9,39,180,666.2,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,505.2,0.76,505.2,0,0,0,0,-9,9,45,10,9,0,97,569,990,966.6,23.4,0.25,0.138,0.00591,0.388,0.0166,3,0.17,0.558,0.0238,22.9,0.947,0.97,0.918,35.8,34.7,104,2500
2000-06-29,1999,9,39,181,656.63,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,495.6,0.76,495.6,0,0,0,0,-9,9,45,10,9,0,97,560,990,966.5,23.5,0.245,0.133,0.00566,0.377,0.0161,3,0.166,0.543,0.0231,22.9,0.946,0.97,0.917,35.1,34.1,102,2450
2000-06-30,1999,9,40,182,647.06,0.3,4,Mod_Dry,45,10,9,9,88,161,0.25,486.1,0.75,486.1,0,0,0,0,-9,9,45,10,9,0,97,550,990,966.5,23.5,0.239,0.128,0.00546,0.368,0.0156,2,0.271,0.638,0.0271,22.9,0.956,0.98,0.937,52.1,48.2,96.4,2310
2000-07-01,1999,10,40,183,638.04,0.3,3,Normal,50,10,9,9,108,186,0.29,452,0.71,452,0,0,0,0,-9,9,50,10,9,0,117,521,990,966.5,23.5,0.223,0.112,0.00477,0.335,0.0142,2,0.248,0.583,0.0247,23,0.958,0.98,0.939,48.8,47.8,95.6,2290
2000-07-02,1999,10,40,184,629.01,0.31,3,Normal,50,10,9,9,108,186,0.3,443,0.7,443,0,0,0,0,-9,9,50,10,9,0,117,512,990,966.4,23.6,0.217,0.108,0.00458,0.326,0.0138,2,0.242,0.567,0.024,23,0.958,0.98,0.938,47.9,46.9,93.8,2250
2000-07-03,1999,10,40,185,621.08,0.31,3,Normal,50,10,9,9,108,186,0.3,435.1,0.7,435.1,0,0,0,0,-9,9,50,10,9,0,117,504,990,966.4,23.6,0.213,0.104,0.00442,0.318,0.0135,2,0.236,0.554,0.0235,23.1,0.957,0.98,0.938,47.1,46.1,92.3,2220
2000-07-04,1999,10,40,186,612.61,0.32,3,Normal,50,10,9,9,108,186,0.3,426.6,0.7,426.6,0,0,0,0,-9,9,50,10,9,0,117,496,990,966.4,23.6,0.21,0.1,0.00424,0.311,0.0131,2,0.23,0.541,0.0229,23.1,0.957,0.98,0.937,46.2,45.3,90.6,2180
2000-07-05,1999,10,40,187,604.13,0.32,3,Normal,50,10,9,9,108,186,0.31,418.1,0.69,418.1,0,0,0,0,-9,9,50,10,9,0,117,487,990,966.3,23.7,0.207,0.0964,0.00407,0.304,0.0128,2,0.225,0.529,0.0223,23.2,0.956,0.98,0.937,45.4,44.5,89,2130
2000-07-06,1999,10,40,188,595.65,0.33,3,Normal,50,10,9,9,108,186,0.31,409.6,0.69,409.6,0,0,0,0,-9,9,50,10,9,0,117,479,990,966.3,23.7,0.204,0.0924,0.00389,0.297,0.0125,2,0.219,0.516,0.0217,23.2,0.955,0.98,0.936,44.5,43.6,87.3,2090
2000-07-07,1999,10,41,189,587.72,0.33,3,Normal,50,10,9,9,108,186,0.32,401.7,0.68,401.7,0,0,0,0,-9,9,50,10,9,0,117,471,990,966.2,23.8,0.202,0.0886,0.00373,0.29,0.0122,2,0.214,0.504,0.0212,23.3,0.955,0.98,0.936,43.7,42.9,85.7,2060
2000-07-08,1999,10,41,190,579.79,0.33,3,Normal,50,10,9,9,108,186,0.32,393.8,0.68,393.8,0,0,0,0,-9,9,50,10,9,0,117,463,990,966.2,23.8,0.199,0.0849,0.00357,0.284,0.0119,2,0.208,0.492,0.0207,23.3,0.954,0.98,0.935,42.9,42.1,84.1,2020
2000-07-09,1999,10,41,191,572.96,0.34,3,Normal,50,10,9,9,108,186,0.33,387,0.68,387,0,0,0,0,-9,9,50,10,9,0,117,456,990,966.2,23.8,0.196,0.0816,0.00343,0.278,0.0117,2,0.204,0.482,0.0202,23.3,0.953,0.98,0.934,42.2,41.4,82.7,1990
2000-07-10,1999,10,41,192,565.58,0.34,3,Normal,50,10,9,9,108,186,0.33,379.6,0.67,379.6,0,0,0,0,-9,9,50,10,9,0,117,449,990,966.1,23.9,0.194,0.0782,0.00328,0.272,0.0114,2,0.199,0.471,0.0197,23.4,0.952,0.979,0.932,41.4,40.6,81.2,1950
2000-07-11,1999,10,41,193,558.19,0.35,3,Normal,50,10,9,9,108,186,0.33,372.2,0.67,372.2,0,0,0,0,-9,9,50,10,9,0,117,441,990,966.1,23.9,0.191,0.0747,0.00313,0.266,0.0111,2,0.194,0.46,0.0192,23.4,0.951,0.977,0.93,40.7,39.8,79.5,1910
2000-07-12,1999,10,41,194,550.81,0.35,3,Normal,50,10,9,9,108,186,0.34,364.8,0.66,364.8,0,0,0,0,-9,9,50,10,9,0,117,434,990,966.1,23.9,0.189,0.0712,0.00298,0.26,0.0109,2,0.189,0.449,0.0188,23.5,0.95,0.976,0.927,39.9,38.9,77.9,1870
2000-07-13,1999,10,41,195,543.97,0.36,3,Normal,50,10,9,9,108,186,0.34,358,0.66,358,0,0,0,0,-9,9,50,10,9,0,117,427,990,966,24,0.186,0.068,0.00284,0.254,0.0106,2,0.184,0.438,0.0183,23.5,0.95,0.974,0.925,39.2,38.2,76.4,1830
2000-07-14,1999,10,42,196,537.14,0.36,3,Normal,50,10,9,9,108,186,0.35,351.1,0.65,351.1,0,0,0,0,-9,9,50,10,9,0,117,420,990,966,24,0.184,0.0647,0.0027,0.249,0.0104,2,0.18,0.428,0.0178,23.6,0.949,0.973,0.923,38.5,37.4,74.9,1800
2000-07-15,1999,10,42,197,530.3,0.36,3,Normal,50,10,9,9,108,186,0.35,344.3,0.65,344.3,0,0,0,0,-9,9,50,10,9,0,117,413,990,966,24,0.181,0.0615,0.00256,0.243,0.0101,2,0.175,0.418,0.0174,23.6,0.948,0.971,0.92,37.8,36.7,73.3,1760
2000-07-16,1999,10,42,198,524.56,0.37,3,Normal,50,10,9,9,108,186,0.35,338.6,0.65,338.6,0,0,0,0,-9,9,50,10,9,0,117,408,990,966,24,0.179,0.0588,0.00245,0.238,0.00991,2,0.171,0.409,0.017,23.6,0.947,0.97,0.918,37.1,36,72.1,1730
2000-07-17,1999,10,42,199,518.27,0.37,3,Normal,50,10,9,9,108,186,0.36,332.3,0.64,332.3,0,0,0,0,-9,9,50,10,9,0,117,401,990,965.9,24.1,0.177,0.0558,0.00232,0.233,0.00968,2,0.167,0.4,0.0166,23.7,0.946,0.97,0.917,36.5,35.4,70.8,1700
2000-07-18,1999,10,42,200,511.98,0.37,3,Normal,50,10,9,9,108,186,0.36,326,0.64,326,0,0,0,0,-9,9,50,10,9,0,117,395,990,965.9,24.1,0.175,0.0529,0.00219,0.228,0.00945,2,0.163,0.39,0.0162,23.7,0.945,0.97,0.917,35.8,34.7,69.5,1670
2000-07-19,1999,10,42,201,505.69,0.38,3,Normal,50,10,9,9,108,186,0.37,319.7,0.63,319.7,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.0499,0.00207,0.223,0.00923,2,0.158,0.381,0.0158,23.7,0.944,0.97,0.916,35.1,34.1,68.2,1640
2000-07-20,1999,10,42,202,499.4,0.38,3,Normal,50,10,9,9,108,186,0.37,313.4,0.63,313.4,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0469,0.00194,0.217,0.009,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.5,33.4,66.9,1600
2000-07-21,1999,10,43,203,493.66,0.39,3,Normal,50,10,9,9,108,186,0.38,307.7,0.62,307.7,0,0,0,0,-9,9,50,10,9,0,117,377,990,965.8,24.2,0.168,0.0442,0.00183,0.213,0.0088,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.7,1580
2000-07-22,1999,10,43,204,487.92,0.39,3,Normal,50,10,9,9,108,186,0.38,301.9,0.62,301.9,0,0,0,0,-9,9,50,10,9,0,117,371,990,965.8,24.2,0.166,0.0415,0.00171,0.208,0.00859,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.5,1550
2000-07-23,1999,10,43,205,482.18,0.39,3,Normal,50,10,9,9,108,186,0.39,296.2,0.61,296.2,0,0,0,0,-9,9,50,10,9,0,117,365,990,965.8,24.2,0.164,0.0388,0.0016,0.203,0.00839,2,0.142,0.346,0.0143,23.9,0.94,0.97,0.912,32.6,31.6,63.3,1520
2000-07-24,1999,10,43,206,477.53,0.4,3,Normal,50,10,9,9,108,186,0.39,291.5,0.61,291.5,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.7,24.3,0.163,0.0366,0.00151,0.199,0.00822,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.1,62.3,1490
2000-07-25,1999,10,43,207,472.33,0.4,3,Normal,50,10,9,9,108,186,0.39,286.3,0.61,286.3,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.0341,0.00141,0.195,0.00804,2,0.136,0.331,0.0136,23.9,0.938,0.97,0.91,31.5,30.6,61.2,1470
2000-07-26,1999,10,43,208,467.14,0.4,3,Normal,50,10,9,9,108,186,0.4,281.1,0.6,281.1,0,0,0,0,-9,9,50,10,9,0,117,350,990,965.7,24.3,0.159,0.0317,0.0013,0.191,0.00785,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,31,30,60.1,1440
2000-07-27,1999,10,43,209,461.94,0.41,3,Normal,50,10,9,9,108,186,0.4,275.9,0.6,275.9,0,0,0,0,-9,9,50,10,9,0,117,345,990,965.7,24.3,0.157,0.0292,0.0012,0.187,0.00767,2,0.129,0.315,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
2000-07-28,1999,10,44,210,456.75,0.41,3,Normal,50,10,9,9,108,186,0.41,270.8,0.59,270.8,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.155,0.0268,0.0011,0.182,0.00749,2,0.125,0.307,0.0126,24,0.935,0.97,0.907,29.8,28.9,57.9,1390
2000-07-29,1999,10,44,211,451.55,0.41,3,Normal,50,10,9,9,108,186,0.41,265.6,0.59,265.6,0,0,0,0,-9,9,50,10,9,0,117,335,990,965.6,24.4,0.154,0.0243,0.000999,0.178,0.0073,2,0.122,0.3,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
2000-07-30,1999,10,44,212,446.36,0.42,3,Normal,50,10,9,9,108,186,0.42,260.4,0.58,260.4,0,0,0,0,-9,9,50,10,9,0,117,329,990,965.6,24.4,0.152,0.0219,0.000897,0.174,0.00712,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.7,27.8,55.6,1340
2000-07-31,1999,10,44,213,441.71,0.42,3,Normal,50,10,9,9,108,186,0.42,255.7,0.58,255.7,0,0,0,0,-9,9,50,10,9,0,117,325,990,965.6,24.4,0.15,0.0197,0.000807,0.17,0.00696,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.2,27.3,54.7,1310
2000-08-01,1999,11,44,214,437.06,0.43,3,Normal,47,8,6,5,89,155,0.35,282.1,0.65,282.1,0,0,0,0,-5,5,47,8,6,0,94,343,990,965.6,24.4,0.157,0.0321,0.00132,0.189,0.00772,2,0.133,0.322,0.0132,24.1,0.937,0.97,0.909,31.2,30.3,60.6,1450
2000-08-02,1999,11,44,215,431.86,0.43,3,Normal,47,8,6,5,89,155,0.36,276.9,0.64,276.9,0,0,0,0,-5,5,47,8,6,0,94,338,990,965.5,24.5,0.155,0.0297,0.00121,0.184,0.00754,2,0.129,0.314,0.0128,24.1,0.936,0.97,0.908,30.7,29.7,59.5,1430
2000-08-03,1999,11,44,216,426.67,0.43,3,Normal,47,8,6,5,89,155,0.36,271.7,0.64,271.7,0,0,0,0,-5,5,47,8,6,0,94,333,990,965.5,24.5,0.153,0.0272,0.00111,0.18,0.00736,2,0.126,0.306,0.0125,24.2,0.935,0.97,0.907,30.1,29.2,58.4,1400
2000-08-04,1999,11,45,217,421.47,0.44,3,Normal,47,8,6,5,89,155,0.37,266.5,0.63,266.5,0,0,0,0,-5,5,47,8,6,0,94,327,990,965.5,24.5,0.151,0.0248,0.00101,0.176,0.00718,2,0.122,0.298,0.0122,24.2,0.933,0.97,0.905,29.5,28.6,57.3,1370
2000-08-05,1999,11,45,218,416.28,0.44,3,Normal,47,8,6,5,89,155,0.37,261.3,0.63,261.3,0,0,0,0,-5,5,47,8,6,0,94,322,990,965.5,24.5,0.149,0.0223,0.00091,0.172,0.007,2,0.119,0.29,0.0118,24.2,0.932,0.97,0.904,28.9,28.1,56.2,1350
2000-08-06,1999,11,45,219,411.63,0.45,3,Normal,47,8,6,5,89,155,0.38,256.6,0.62,256.6,0,0,0,0,-5,5,47,8,6,0,94,318,990,965.5,24.5,0.148,0.0201,0.00082,0.168,0.00683,2,0.116,0.283,0.0115,24.3,0.931,0.97,0.903,28.4,27.6,55.2,1320
2000-08-07,1999,11,45,220,406.98,0.45,3,Normal,47,8,6,5,89,155,0.38,252,0.62,252,0,0,0,0,-5,5,47,8,6,0,94,313,990,965.4,24.6,0.146,0.0179,0.00073,0.164,0.00667,2,0.113,0.277,0.0113,24.3,0.93,0.97,0.902,27.9,27.1,54.2,1300
2000-08-08,1999,11,45,221,402.33,0.46,3,Normal,47,8,6,5,89,155,0.39,247.3,0.61,247.3,0,0,0,0,-5,5,47,8,6,0,94,308,990,965.4,24.6,0.144,0.0168,0.000682,0.161,0.00655,2,0.109,0.271,0.011,24.3,0.929,0.97,0.901,27.4,26.6,53.1,1280
2000-08-09,1999,11,45,222,397.68,0.46,3,Normal,47,8,6,5,89,155,0.39,242.7,0.61,242.7,0,0,0,0,-5,5,47,8,6,0,94,304,990,965.4,24.6,0.143,0.0164,0.000665,0.159,0.00646,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.9,26.9,26.1,52.1,1250
2000-08-10,1999,11,45,223,394.13,0.46,3,Normal,47,8,6,5,89,155,0.39,239.1,0.61,239.1,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.141,0.0161,0.000653,0.158,0.0064,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.3,1230
2000-08-11,1999,11,46,224,390.03,0.47,3,Normal,47,8,6,5,89,155,0.4,235,0.6,235,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.4,24.6,0.14,0.0157,0.000638,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2000-08-12,1999,11,46,225,385.93,0.47,3,Normal,47,8,6,5,89,155,0.4,230.9,0.6,230.9,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000623,0.154,0.00624,1,0.254,0.408,0.0165,24.3,0.958,0.98,0.938,52.6,48.2,48.2,1160
2000-08-13,1999,11,46,226,381.83,0.47,3,Normal,47,8,6,5,89,155,0.41,226.8,0.59,226.8,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.015,0.000609,0.152,0.00616,1,0.249,0.401,0.0162,24.3,0.958,0.98,0.939,51.8,48.2,48.2,1160
2000-08-14,1999,11,46,227,377.72,0.48,3,Normal,47,8,6,5,89,155,0.41,222.7,0.59,222.7,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000594,0.15,0.00608,1,0.243,0.394,0.0159,24.3,0.958,0.98,0.939,50.9,48.2,48.2,1160
2000-08-15,1999,11,46,228,373.62,0.48,3,Normal,47,8,6,5,89,155,0.41,218.6,0.58,218.6,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0143,0.00058,0.149,0.00601,1,0.238,0.386,0.0156,24.3,0.958,0.98,0.939,50,48.2,48.2,1160
2000-08-16,1999,11,46,229,369.52,0.49,3,Normal,47,8,6,5,89,155,0.42,214.5,0.58,214.5,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.2,24.8,0.133,0.014,0.000565,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.1,48.1,1150
2000-08-17,1999,11,46,230,365.97,0.49,3,Normal,47,8,6,5,89,155,0.42,211,0.58,211,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.132,0.0137,0.000552,0.145,0.00586,1,0.227,0.373,0.015,24.4,0.957,0.98,0.938,48.3,47.3,47.3,1140
2000-08-18,1999,11,47,231,362.41,0.49,3,Normal,47,8,6,5,89,155,0.43,207.4,0.57,207.4,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0134,0.00054,0.144,0.00579,1,0.223,0.366,0.0148,24.4,0.956,0.98,0.937,47.5,46.5,46.5,1120
2000-08-19,1999,11,47,232,358.86,0.5,3,Normal,47,8,6,5,89,155,0.43,203.9,0.57,203.9,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000527,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.956,0.98,0.936,46.7,45.8,45.8,1100
2000-08-20,1999,11,47,233,355.3,0.5,3,Normal,47,8,6,5,89,155,0.44,200.3,0.56,200.3,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0128,0.000515,0.141,0.00566,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,45.9,45,45,1080
2000-08-21,1999,11,47,234,351.75,0.5,3,Normal,47,8,6,5,89,155,0.44,196.8,0.56,196.8,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.126,0.0125,0.000502,0.139,0.00559,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45.1,44.2,44.2,1060
2000-08-22,1999,11,47,235,348.19,0.51,3,Normal,47,8,6,5,89,155,0.45,193.2,0.56,193.2,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.00049,0.137,0.00553,1,0.203,0.341,0.0137,24.5,0.953,0.98,0.934,44.3,43.4,43.4,1040
2000-08-23,1999,11,47,236,344.64,0.51,3,Normal,47,8,6,5,89,155,0.45,189.6,0.55,189.6,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000477,0.136,0.00546,1,0.199,0.334,0.0134,24.5,0.952,0.98,0.933,43.4,42.6,42.6,1020
2000-08-24,1999,11,47,237,342.18,0.51,3,Normal,47,8,6,5,89,155,0.45,187.2,0.55,187.2,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0117,0.000468,0.135,0.00542,1,0.195,0.33,0.0133,24.6,0.951,0.98,0.932,42.9,42,42,1010
2000-08-25,1999,11,48,238,339.17,0.52,3,Normal,47,8,6,5,89,155,0.46,184.2,0.54,184.2,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000458,0.133,0.00536,1,0.191,0.325,0.013,24.6,0.95,0.98,0.931,42.2,41.3,41.3,992
2000-08-26,1999,11,48,239,336.16,0.52,3,Normal,47,8,6,5,89,155,0.46,181.2,0.54,181.2,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000447,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.93,41.5,40.6,40.6,975
2000-08-27,1999,11,48,240,333.15,0.52,3,Normal,47,8,6,5,89,155,0.47,178.2,0.54,178.2,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000437,0.131,0.00525,1,0.183,0.314,0.0126,24.6,0.948,0.978,0.927,40.8,39.9,39.9,957
2000-08-28,1999,11,48,241,330.15,0.53,3,Normal,47,8,6,5,89,155,0.47,175.2,0.53,175.2,0,0,0,0,-5,5,47,8,6,0,94,236,990,965.1,24.9,0.119,0.0106,0.000426,0.13,0.00519,1,0.179,0.308,0.0124,24.6,0.947,0.976,0.925,40.1,39.1,39.1,940
2000-08-29,1999,11,48,242,327.14,0.53,3,Normal,47,8,6,5,89,155,0.47,172.1,0.53,172.1,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000416,0.128,0.00514,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.923,39.4,38.4,38.4,922
2000-08-30,1999,11,48,243,324.13,0.53,3,Normal,47,8,6,5,89,155,0.48,169.1,0.52,169.1,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000405,0.127,0.00508,1,0.171,0.298,0.0119,24.7,0.946,0.973,0.92,38.7,37.7,37.7,904
2000-08-31,1999,11,48,244,321.12,0.54,3,Normal,47,8,6,5,89,155,0.48,166.1,0.52,166.1,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00987,0.000395,0.126,0.00502,1,0.167,0.292,0.0117,24.7,0.945,0.972,0.918,38,36.9,36.9,887
2000-09-01,1999,12,49,245,317.02,0.54,3,Normal,40,6,4,3,65,118,0.37,199,0.63,199,0,0,0,0,-3,3,40,6,4,0,68,249,990,965,25,0.123,0.0127,0.000506,0.136,0.00544,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,46,45,45,1080
2000-09-02,1999,12,49,246,311.83,0.55,3,Normal,40,6,4,3,65,118,0.38,193.8,0.62,193.8,0,0,0,0,-3,3,40,6,4,0,68,244,990,965,25,0.122,0.0122,0.000488,0.134,0.00534,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.7,43.9,43.9,1050
2000-09-03,1999,12,49,247,307.18,0.55,3,Normal,40,6,4,3,65,118,0.38,189.2,0.62,189.2,0,0,0,0,-3,3,40,6,4,0,68,239,990,964.9,25.1,0.12,0.0118,0.000472,0.132,0.00526,1,0.198,0.33,0.0132,24.7,0.951,0.98,0.932,43.7,42.8,42.8,1030
2000-09-04,1999,12,49,248,302.53,0.56,3,Normal,40,6,4,3,65,118,0.39,184.5,0.61,184.5,0,0,0,0,-3,3,40,6,4,0,68,235,990,964.9,25.1,0.118,0.0114,0.000456,0.13,0.00517,1,0.192,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2000-09-05,1999,12,49,249,298.97,0.57,3,Normal,40,6,4,3,65,118,0.4,181,0.6,181,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0111,0.000443,0.128,0.00511,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,982
2000-09-06,1999,12,49,250,294.87,0.57,3,Normal,40,6,4,3,65,118,0.4,176.9,0.6,176.9,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000429,0.126,0.00503,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.927,40.8,39.9,39.9,957
2000-09-07,1999,12,49,251,290.77,0.58,3,Normal,40,6,4,3,65,118,0.41,172.8,0.59,172.8,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0104,0.000415,0.125,0.00496,1,0.176,0.3,0.0119,24.8,0.946,0.976,0.923,39.8,38.9,38.9,933
2000-09-08,1999,12,50,252,286.67,0.58,3,Normal,40,6,4,3,65,118,0.41,168.7,0.59,168.7,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.8,37.8,908
2000-09-09,1999,12,50,253,282.57,0.59,3,Normal,40,6,4,3,65,118,0.42,164.6,0.58,164.6,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00974,0.000387,0.121,0.00481,1,0.165,0.286,0.0113,24.9,0.944,0.972,0.917,37.9,36.8,36.8,884
2000-09-10,1999,12,50,254,279.01,0.59,3,Normal,40,6,4,3,65,118,0.42,161,0.58,161,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00944,0.000375,0.119,0.00474,1,0.16,0.279,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,863
2000-09-11,1999,12,50,255,275.46,0.6,3,Normal,40,6,4,3,65,118,0.43,157.5,0.57,157.5,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.2,35.2,35.2,844
2000-09-12,1999,12,50,256,271.9,0.6,3,Normal,40,6,4,3,65,118,0.43,153.9,0.57,153.9,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.00883,0.00035,0.116,0.00461,1,0.15,0.267,0.0106,24.9,0.94,0.97,0.912,35.4,34.3,34.3,824
2000-09-13,1999,12,50,257,269.44,0.61,3,Normal,40,6,4,3,65,118,0.44,151.4,0.56,151.4,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.00862,0.000342,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.912,34.8,33.8,33.8,811
2000-09-14,1999,12,50,258,266.43,0.61,3,Normal,40,6,4,3,65,118,0.44,148.4,0.56,148.4,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.106,0.00837,0.000332,0.114,0.00451,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,794
2000-09-15,1999,12,51,259,263.43,0.62,3,Normal,40,6,4,3,65,118,0.45,145.4,0.55,145.4,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.105,0.00811,0.000321,0.113,0.00446,1,0.139,0.251,0.00996,25,0.937,0.97,0.909,33.4,32.4,32.4,778
2000-09-16,1999,12,51,260,260.42,0.62,3,Normal,40,6,4,3,65,118,0.45,142.4,0.55,142.4,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00786,0.000311,0.111,0.00441,1,0.135,0.246,0.00974,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2000-09-17,1999,12,51,261,258.51,0.63,3,Normal,40,6,4,3,65,118,0.46,140.5,0.54,140.5,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00769,0.000304,0.11,0.00437,1,0.132,0.243,0.0096,25,0.935,0.97,0.907,32.2,31.3,31.3,751
2000-09-18,1999,12,51,262,256.59,0.63,3,Normal,40,6,4,3,65,118,0.46,138.6,0.54,138.6,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00434,1,0.13,0.239,0.00947,25,0.934,0.97,0.906,31.8,30.8,30.8,740
2000-09-19,1999,12,51,263,253.58,0.64,3,Normal,40,6,4,3,65,118,0.47,135.6,0.54,135.6,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00727,0.000288,0.108,0.00428,1,0.126,0.234,0.00925,25.1,0.933,0.97,0.905,31.1,30.2,30.2,724
2000-09-20,1999,12,51,264,251.12,0.64,3,Normal,40,6,4,3,65,118,0.47,133.1,0.53,133.1,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00707,0.000279,0.107,0.00424,1,0.122,0.229,0.00907,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2000-09-21,1999,12,51,265,248.66,0.65,3,Normal,40,6,4,3,65,118,0.47,130.7,0.53,130.7,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0993,0.00686,0.000271,0.106,0.00419,1,0.119,0.225,0.00889,25.1,0.931,0.97,0.903,29.9,29,29,697
2000-09-22,1999,12,52,266,246.2,0.65,3,Normal,40,6,4,3,65,118,0.48,128.2,0.52,128.2,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0984,0.00665,0.000262,0.105,0.00415,1,0.116,0.221,0.00871,25.1,0.93,0.97,0.902,29.4,28.5,28.5,683
2000-09-23,1999,12,52,267,243.74,0.66,3,Normal,40,6,4,3,65,118,0.48,125.7,0.52,125.7,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0976,0.00644,0.000254,0.104,0.0041,1,0.112,0.216,0.00853,25.1,0.929,0.97,0.901,28.8,27.9,27.9,670
2000-09-24,1999,12,52,268,241.28,0.67,3,Normal,40,6,4,3,65,118,0.49,123.3,0.51,123.3,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0967,0.00623,0.000246,0.103,0.00406,1,0.109,0.212,0.00836,25.1,0.928,0.97,0.9,28.2,27.3,27.3,656
2000-09-25,1999,12,52,269,238.82,0.67,3,Normal,40,6,4,3,65,118,0.49,120.8,0.51,120.8,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0958,0.00602,0.000237,0.102,0.00401,1,0.106,0.207,0.00818,25.2,0.926,0.97,0.898,27.6,26.8,26.8,643
2000-09-26,1999,12,52,270,236.36,0.68,3,Normal,40,6,4,3,65,118,0.5,118.4,0.5,118.4,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.095,0.00581,0.000229,0.101,0.00397,1,0.102,0.203,0.008,25.2,0.924,0.97,0.897,27,26.2,26.2,629
2000-09-27,1999,12,52,271,233.9,0.69,3,Normal,40,6,4,3,65,118,0.5,115.9,0.5,115.9,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0941,0.0056,0.000221,0.0997,0.00393,1,0.099,0.199,0.00782,25.2,0.923,0.97,0.895,26.4,25.6,25.6,615
2000-09-28,1999,12,52,272,231.43,0.69,3,Normal,40,6,4,3,65,118,0.51,113.4,0.49,113.4,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0932,0.00539,0.000212,0.0986,0.00388,1,0.0956,0.194,0.00764,25.2,0.921,0.97,0.893,25.8,25.1,25.1,601
2000-09-29,1999,12,53,273,230.07,0.69,3,Normal,40,6,4,3,65,118,0.51,112.1,0.49,112.1,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0927,0.00528,0.000208,0.098,0.00386,1,0.0938,0.192,0.00755,25.2,0.92,0.97,0.892,25.5,24.7,24.7,594
2000-09-30,1999,12,53,274,228.15,0.7,3,Normal,40,6,4,3,65,118,0.52,110.2,0.48,110.2,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.0921,0.00511,0.000201,0.0972,0.00382,1,0.0912,0.188,0.00741,25.2,0.919,0.97,0.891,25,24.3,24.3,583
2000-10-01,2000,1,1,275,225.15,0.71,3,Normal,37,5,3,2,50,97,0.43,128.2,0.57,128.2,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0966,0.00664,0.000261,0.103,0.00406,1,0.116,0.219,0.0086,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
2000-10-02,2000,1,1,276,222.68,0.72,3,Normal,37,5,3,2,50,97,0.44,125.7,0.56,125.7,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00643,0.000253,0.102,0.00401,1,0.112,0.214,0.00842,25.2,0.929,0.97,0.901,28.9,28,28,673
2000-10-03,2000,1,1,277,221.32,0.72,3,Normal,37,5,3,2,50,97,0.44,124.3,0.56,124.3,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00632,0.000248,0.102,0.00399,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2000-10-04,2000,1,1,278,219.4,0.73,3,Normal,37,5,3,2,50,97,0.44,122.4,0.56,122.4,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00615,0.000241,0.101,0.00395,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2000-10-05,2000,1,1,279,217.49,0.73,3,Normal,37,5,3,2,50,97,0.45,120.5,0.55,120.5,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0939,0.00599,0.000235,0.0999,0.00392,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
2000-10-06,2000,1,1,280,215.58,0.74,3,Normal,37,5,3,2,50,97,0.45,118.6,0.55,118.6,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00583,0.000229,0.0991,0.00389,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2000-10-07,2000,1,1,281,213.66,0.74,3,Normal,37,5,3,2,50,97,0.45,116.7,0.55,116.7,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00567,0.000222,0.0983,0.00385,1,0.1,0.198,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2000-10-08,2000,1,2,282,212.29,0.75,3,Normal,37,5,3,2,50,97,0.46,115.3,0.54,115.3,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00555,0.000217,0.0977,0.00383,1,0.0981,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2000-10-09,2000,1,2,283,210.93,0.75,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.0971,0.0038,1,0.0963,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2000-10-10,2000,1,2,284,209.01,0.76,3,Normal,37,5,3,2,50,97,0.46,112,0.54,112,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00527,0.000206,0.0962,0.00377,1,0.0937,0.19,0.00743,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2000-10-11,2000,1,2,285,207.65,0.77,3,Normal,37,5,3,2,50,97,0.47,110.7,0.53,110.7,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00516,0.000202,0.0956,0.00374,1,0.0919,0.187,0.00734,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2000-10-12,2000,1,2,286,206.28,0.77,3,Normal,37,5,3,2,50,97,0.47,109.3,0.53,109.3,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00504,0.000197,0.095,0.00372,1,0.09,0.185,0.00724,25.4,0.917,0.97,0.89,24.9,24.2,24.2,581
2000-10-13,2000,1,2,287,204.91,0.78,3,Normal,37,5,3,2,50,97,0.47,107.9,0.53,107.9,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00492,0.000193,0.0944,0.00369,1,0.0882,0.183,0.00714,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2000-10-14,2000,1,2,288,203,0.78,3,Normal,37,5,3,2,50,97,0.48,106,0.52,106,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00476,0.000186,0.0936,0.00366,1,0.0856,0.179,0.007,25.4,0,0,0,0,0,0,0
2000-10-15,2000,1,3,289,201.08,0.79,3,Normal,37,5,3,2,50,97,0.48,104.1,0.52,104.1,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.0046,0.00018,0.0927,0.00362,1,0.083,0.176,0.00687,25.4,0,0,0,0,0,0,0
2000-10-16,2000,1,3,290,199.17,0.8,3,Normal,37,5,3,2,50,97,0.49,102.2,0.51,102.2,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00443,0.000173,0.0919,0.00359,1,0.0804,0.172,0.00673,25.4,0,0,0,0,0,0,0
