date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-10-17,2000,1,3,291,197.26,0.8,3,Normal,37,5,3,2,50,97,0.49,100.3,0.51,100.3,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0868,0.00427,0.000167,0.0911,0.00356,1,0.0779,0.169,0.0066,25.4,0,0,0,0,0,0,0
2000-10-18,2000,1,3,292,195.34,0.81,3,Normal,37,5,3,2,50,97,0.5,98.34,0.5,98.34,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0861,0.00411,0.000161,0.0902,0.00353,1,0.0753,0.165,0.00647,25.4,0,0,0,0,0,0,0
2000-10-19,2000,1,3,293,193.43,0.81,3,Normal,37,5,3,2,50,97,0.5,96.43,0.5,96.43,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0854,0.00395,0.000154,0.0894,0.00349,1,0.0727,0.162,0.00633,25.4,0,0,0,0,0,0,0
2000-10-20,2000,1,3,294,192.06,0.82,3,Normal,37,5,3,2,50,97,0.51,95.06,0.49,95.06,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.085,0.00383,0.00015,0.0888,0.00347,1,0.0708,0.16,0.00624,25.4,0,0,0,0,0,0,0
2000-10-21,2000,1,3,295,190.69,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,117.7,0.62,117.7,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00575,0.000225,0.0962,0.00376,1,0.101,0.198,0.00772,25.4,0.923,0.97,0.895,27,26.2,26.2,630
2000-10-22,2000,1,4,296,189.33,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00564,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2000-10-23,2000,1,4,297,187.96,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,115,0.61,115,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00372,1,0.0977,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2000-10-24,2000,1,4,298,186.59,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,113.6,0.61,113.6,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.089,0.00541,0.000211,0.0944,0.00369,1,0.0958,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2000-10-25,2000,1,4,299,186.32,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0955,0.19,0.00742,25.4,0.92,0.97,0.892,26,25.2,25.2,604
2000-10-26,2000,1,4,300,185.5,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0886,0.00531,0.000208,0.094,0.00367,1,0.0944,0.188,0.00737,25.4,0.919,0.97,0.892,25.7,25,25,599
2000-10-27,2000,1,4,301,185.22,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00529,0.000207,0.0938,0.00367,1,0.094,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2000-10-28,2000,1,4,302,184.4,0.84,4,Mod_Dry,31,4,3,2,33,73,0.4,111.4,0.6,111.4,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0883,0.00522,0.000204,0.0935,0.00366,1,0.0929,0.186,0.00729,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2000-10-29,2000,1,5,303,184.13,0.84,4,Mod_Dry,31,4,3,2,33,73,0.4,111.1,0.6,111.1,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.0052,0.000203,0.0934,0.00365,1,0.0925,0.186,0.00727,25.4,0.919,0.97,0.891,25.4,24.6,24.6,592
2000-10-30,2000,1,5,304,182.76,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00508,0.000199,0.0928,0.00363,1,0.0907,0.183,0.00718,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2000-10-31,2000,1,5,305,181.4,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0922,0.00361,1,0.0888,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
2000-11-01,2000,2,5,306,182.22,0.85,4,Mod_Dry,29,4,2,2,30,67,0.37,115.2,0.63,115.2,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0885,0.00554,0.000217,0.0941,0.00368,1,0.098,0.192,0.00752,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2000-11-02,2000,2,5,307,184.68,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,117.7,0.64,117.7,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0894,0.00575,0.000225,0.0952,0.00372,1,0.101,0.197,0.00769,25.4,0.923,0.97,0.896,27,26.2,26.2,629
2000-11-03,2000,2,5,308,186.04,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,119,0.64,119,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00587,0.000229,0.0958,0.00374,1,0.103,0.199,0.00778,25.4,0.924,0.97,0.896,27.4,26.6,26.6,637
2000-11-04,2000,2,5,309,186.86,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,119.9,0.64,119.9,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0902,0.00594,0.000232,0.0961,0.00376,1,0.104,0.2,0.00784,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2000-11-05,2000,2,6,310,187.14,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,120.1,0.64,120.1,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0903,0.00596,0.000233,0.0962,0.00376,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2000-11-06,2000,2,6,311,187.41,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,120.4,0.64,120.4,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00598,0.000234,0.0964,0.00377,1,0.105,0.201,0.00788,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2000-11-07,2000,2,6,312,188.78,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,121.8,0.65,121.8,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0909,0.0061,0.000239,0.097,0.00379,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2000-11-08,2000,2,6,313,191.24,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,124.2,0.65,124.2,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.00631,0.000247,0.098,0.00383,1,0.11,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2000-11-09,2000,2,6,314,192.61,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,125.6,0.65,125.6,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0922,0.00643,0.000251,0.0986,0.00386,1,0.112,0.211,0.00824,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2000-11-10,2000,2,6,315,192.33,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,125.3,0.65,125.3,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.0064,0.00025,0.0985,0.00385,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2000-11-11,2000,2,6,316,192.06,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,125.1,0.65,125.1,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00638,0.000249,0.0984,0.00385,1,0.111,0.21,0.0082,25.4,0.928,0.97,0.901,28.9,28,28,673
2000-11-12,2000,2,7,317,193.43,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,126.4,0.65,126.4,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.0065,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.4,28.4,680
2000-11-13,2000,2,7,318,194.79,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,127.8,0.66,127.8,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.093,0.00661,0.000258,0.0996,0.00389,1,0.115,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2000-11-14,2000,2,7,319,195.07,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,128.1,0.66,128.1,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00664,0.000259,0.0997,0.0039,1,0.115,0.215,0.00841,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2000-11-15,2000,2,7,320,194.25,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,127.3,0.66,127.3,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00657,0.000257,0.0994,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2000-11-16,2000,2,7,321,192.88,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,125.9,0.65,125.9,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00645,0.000252,0.0988,0.00386,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2000-11-17,2000,2,7,322,191.51,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,124.5,0.65,124.5,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0918,0.00633,0.000248,0.0982,0.00384,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,27.9,27.9,669
2000-11-18,2000,2,7,323,190.15,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,123.2,0.65,123.2,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00622,0.000243,0.0976,0.00381,1,0.109,0.206,0.00807,25.4,0.927,0.97,0.899,28.4,27.6,27.6,661
2000-11-19,2000,2,8,324,188.78,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,121.8,0.65,121.8,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0909,0.0061,0.000239,0.097,0.00379,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2000-11-20,2000,2,8,325,187.41,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,120.4,0.64,120.4,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00598,0.000234,0.0964,0.00377,1,0.105,0.201,0.00788,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2000-11-21,2000,2,8,326,186.04,0.84,5,Dry,23,4,2,2,19,50,0.27,136,0.73,136,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00731,0.000286,0.101,0.00395,1,0.126,0.227,0.00889,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2000-11-22,2000,2,8,327,184.68,0.84,5,Dry,23,4,2,2,19,50,0.27,134.7,0.73,134.7,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.0072,0.000282,0.1,0.00393,1,0.124,0.225,0.00879,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
2000-11-23,2000,2,8,328,184.4,0.84,5,Dry,23,4,2,2,19,50,0.27,134.4,0.73,134.4,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00717,0.000281,0.1,0.00393,1,0.124,0.224,0.00877,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
2000-11-24,2000,2,8,329,185.22,0.84,5,Dry,23,4,2,2,19,50,0.27,135.2,0.73,135.2,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00724,0.000283,0.101,0.00394,1,0.125,0.226,0.00883,25.3,0.933,0.97,0.905,31.3,30.4,30.4,730
2000-11-25,2000,2,8,330,184.4,0.84,5,Dry,23,4,2,2,19,50,0.27,134.4,0.73,134.4,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00717,0.000281,0.1,0.00393,1,0.124,0.224,0.00877,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
2000-11-26,2000,2,9,331,186.86,0.83,5,Dry,23,4,2,2,19,50,0.27,136.9,0.73,136.9,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0941,0.00738,0.000289,0.101,0.00397,1,0.127,0.229,0.00894,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2000-11-27,2000,2,9,332,192.61,0.82,5,Dry,23,4,2,2,19,50,0.26,142.6,0.74,142.6,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0961,0.00787,0.000308,0.104,0.00406,1,0.135,0.239,0.00934,25.3,0.935,0.97,0.907,33.2,32.2,32.2,772
2000-11-28,2000,2,9,333,195.07,0.81,5,Dry,23,4,2,2,19,50,0.26,145.1,0.74,145.1,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.097,0.00808,0.000316,0.105,0.0041,1,0.138,0.243,0.00951,25.3,0.936,0.97,0.908,33.8,32.8,32.8,786
2000-11-29,2000,2,9,334,197.53,0.8,5,Dry,23,4,2,2,19,50,0.25,147.5,0.75,147.5,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0978,0.00829,0.000324,0.106,0.00415,1,0.142,0.248,0.00968,25.3,0.937,0.97,0.909,34.4,33.3,33.3,800
2000-11-30,2000,2,9,335,202.18,0.79,5,Dry,23,4,2,2,19,50,0.25,152.2,0.75,152.2,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0995,0.00869,0.000339,0.108,0.00423,1,0.148,0.256,0.01,25.3,0.939,0.97,0.911,35.5,34.4,34.4,827
2000-12-01,2000,3,9,336,206.83,0.77,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00832,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
2000-12-02,2000,3,9,337,208.19,0.77,5,Dry,26,4,3,2,24,59,0.28,149.2,0.72,149.2,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00843,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
2000-12-03,2000,3,10,338,210.11,0.76,5,Dry,26,4,3,2,24,59,0.28,151.1,0.72,151.1,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00859,0.000337,0.109,0.00427,1,0.146,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2000-12-04,2000,3,10,339,213.11,0.75,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00885,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
2000-12-05,2000,3,10,340,213.39,0.75,5,Dry,26,4,3,2,24,59,0.28,154.4,0.72,154.4,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000348,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,837
2000-12-06,2000,3,10,341,213.11,0.75,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00885,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
2000-12-07,2000,3,10,342,215.03,0.74,5,Dry,26,4,3,2,24,59,0.27,156,0.73,156,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00901,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.941,0.97,0.912,36.3,35.2,35.2,846
2000-12-08,2000,3,10,343,218.58,0.73,5,Dry,26,4,3,2,24,59,0.27,159.6,0.73,159.6,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.103,0.00931,0.000365,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36,36,865
2000-12-09,2000,3,10,344,222.14,0.72,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00962,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2000-12-10,2000,3,11,345,224.6,0.71,5,Dry,26,4,3,2,24,59,0.26,165.6,0.74,165.6,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00983,0.000386,0.115,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,901
2000-12-11,2000,3,11,346,225.42,0.71,5,Dry,26,4,3,2,24,59,0.26,166.4,0.74,166.4,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.0099,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.7,37.7,906
2000-12-12,2000,3,11,347,224.05,0.71,5,Dry,26,4,3,2,24,59,0.26,165.1,0.74,165.1,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00978,0.000384,0.115,0.00453,1,0.165,0.281,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
2000-12-13,2000,3,11,348,223.23,0.71,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2000-12-14,2000,3,11,349,225.15,0.71,5,Dry,26,4,3,2,24,59,0.26,166.2,0.74,166.2,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00455,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,904
2000-12-15,2000,3,11,350,224.33,0.71,5,Dry,26,4,3,2,24,59,0.26,165.3,0.74,165.3,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.0098,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.5,37.5,899
2000-12-16,2000,3,11,351,226.24,0.71,5,Dry,26,4,3,2,24,59,0.26,167.2,0.74,167.2,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00997,0.000392,0.116,0.00457,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,39,37.9,37.9,910
2000-12-17,2000,3,12,352,231.43,0.69,5,Dry,26,4,3,2,24,59,0.26,172.4,0.74,172.4,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.00041,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.2,39.2,39.2,941
2000-12-18,2000,3,12,353,236.08,0.68,5,Dry,26,4,3,2,24,59,0.25,177.1,0.75,177.1,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.12,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,969
2000-12-19,2000,3,12,354,240.73,0.67,5,Dry,26,4,3,2,24,59,0.24,181.7,0.76,181.7,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.4,41.5,41.5,996
2000-12-20,2000,3,12,355,245.38,0.66,5,Dry,26,4,3,2,24,59,0.24,186.4,0.76,186.4,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
2000-12-21,2000,3,12,356,248.93,0.65,5,Dry,26,4,3,2,24,59,0.24,189.9,0.76,189.9,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2000-12-22,2000,3,12,357,252.49,0.64,5,Dry,26,4,3,2,24,59,0.23,193.5,0.77,193.5,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00505,1,0.204,0.331,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
2000-12-23,2000,3,12,358,257.68,0.63,5,Dry,26,4,3,2,24,59,0.23,198.7,0.77,198.7,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2000-12-24,2000,3,13,359,262.33,0.62,5,Dry,26,4,3,2,24,59,0.23,203.3,0.78,203.3,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000516,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.5,46.5,1120
2000-12-25,2000,3,13,360,267.53,0.61,5,Dry,26,4,3,2,24,59,0.22,208.5,0.78,208.5,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000534,0.134,0.00532,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.7,47.7,1140
2000-12-26,2000,3,13,361,271.63,0.61,5,Dry,26,4,3,2,24,59,0.22,212.6,0.78,212.6,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000548,0.136,0.0054,1,0.23,0.366,0.0145,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2000-12-27,2000,3,13,362,277.92,0.6,5,Dry,26,4,3,2,24,59,0.21,218.9,0.79,218.9,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0144,0.00057,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2000-12-28,2000,3,13,363,284.76,0.58,5,Dry,26,4,3,2,24,59,0.21,225.8,0.79,225.8,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.0149,0.000594,0.142,0.00564,1,0.247,0.389,0.0155,24.8,0.959,0.98,0.94,52.6,48.2,48.2,1160
2000-12-29,2000,3,13,364,294.33,0.57,5,Dry,26,4,3,2,24,59,0.2,235.3,0.8,235.3,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0158,0.000627,0.146,0.00581,2,0.101,0.247,0.00985,24.9,0.925,0.97,0.897,26.5,25.7,51.5,1240
2000-12-30,2000,3,13,365,301.71,0.56,5,Dry,26,4,3,2,24,59,0.2,242.7,0.8,242.7,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000653,0.149,0.00595,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.4,26.6,53.1,1280
2000-12-31,2000,3,14,366,308.54,0.55,5,Dry,26,4,3,2,24,59,0.19,249.5,0.81,249.5,0,0,0,0,-2,2,26,4,3,0,26,283,990,964.9,25.1,0.135,0.017,0.000677,0.152,0.00607,2,0.111,0.263,0.0105,24.8,0.929,0.97,0.901,28.2,27.3,54.7,1310
2001-01-01,2000,4,14,1,319.21,0.54,5,Dry,29,5,4,2,33,73,0.23,246.2,0.77,246.2,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000667,0.153,0.0061,2,0.109,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2001-01-02,2000,4,14,2,328.78,0.53,5,Dry,29,5,4,2,33,73,0.22,255.8,0.78,255.8,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0197,0.000791,0.159,0.00637,2,0.115,0.274,0.011,24.7,0.931,0.97,0.903,28.8,27.9,55.9,1340
2001-01-03,2000,4,14,3,337.26,0.52,5,Dry,29,5,4,2,33,73,0.22,264.3,0.78,264.3,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0237,0.000953,0.166,0.00666,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.7,1390
2001-01-04,2000,4,14,4,347.37,0.51,5,Dry,29,5,4,2,33,73,0.21,274.4,0.79,274.4,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0285,0.00115,0.174,0.00701,2,0.128,0.302,0.0121,24.6,0.935,0.97,0.907,30.9,30,59.9,1440
2001-01-05,2000,4,14,5,361.32,0.49,5,Dry,29,5,4,2,33,73,0.2,288.3,0.8,288.3,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0351,0.00142,0.186,0.00749,2,0.137,0.323,0.013,24.5,0.938,0.97,0.91,32.4,31.5,62.9,1510
2001-01-06,2000,4,14,6,374.72,0.48,5,Dry,29,5,4,2,33,73,0.2,301.7,0.81,301.7,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.155,0.0414,0.00167,0.197,0.00796,2,0.146,0.343,0.0139,24.4,0.941,0.97,0.912,33.9,32.9,65.8,1580
2001-01-07,2000,4,15,7,389.76,0.47,5,Dry,29,5,4,2,33,73,0.19,316.8,0.81,316.8,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.3,24.7,0.161,0.0485,0.00197,0.209,0.00849,2,0.156,0.366,0.0148,24.3,0.943,0.97,0.915,35.6,34.5,69,1660
2001-01-08,2000,4,15,8,402.06,0.46,5,Dry,29,5,4,2,33,73,0.18,329.1,0.82,329.1,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0543,0.00221,0.219,0.00892,2,0.165,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.6,1720
2001-01-09,2000,4,15,9,411.08,0.45,5,Dry,29,5,4,2,33,73,0.18,338.1,0.82,338.1,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.4,24.6,0.168,0.0586,0.00239,0.227,0.00924,2,0.171,0.398,0.0162,24.2,0.946,0.971,0.919,37.9,36.8,73.6,1770
2001-01-10,2000,4,15,10,420.65,0.44,5,Dry,29,5,4,2,33,73,0.17,347.6,0.83,347.6,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0631,0.00257,0.235,0.00958,2,0.177,0.412,0.0168,24.1,0.948,0.974,0.923,38.9,37.9,75.8,1820
2001-01-11,2000,4,15,11,429.68,0.43,5,Dry,29,5,4,2,33,73,0.17,356.7,0.83,356.7,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0674,0.00275,0.242,0.0099,2,0.183,0.425,0.0174,24,0.949,0.976,0.926,39.9,38.9,77.9,1870
2001-01-12,2000,4,15,12,437.61,0.42,5,Dry,29,5,4,2,33,73,0.17,364.6,0.83,364.6,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0711,0.00291,0.249,0.0102,2,0.189,0.437,0.0179,24,0.95,0.978,0.929,40.8,39.9,79.7,1910
2001-01-13,2000,4,15,13,444.99,0.42,5,Dry,29,5,4,2,33,73,0.16,372,0.84,372,0,0,0,0,-2,2,29,5,4,0,35,410,990,965.6,24.4,0.18,0.0746,0.00306,0.255,0.0104,2,0.194,0.448,0.0184,23.9,0.951,0.979,0.932,41.6,40.7,81.4,1950
2001-01-14,2000,4,16,14,452.37,0.41,5,Dry,29,5,4,2,33,73,0.16,379.4,0.84,379.4,0,0,0,0,-2,2,29,5,4,0,35,417,990,965.6,24.4,0.183,0.0781,0.0032,0.261,0.0107,2,0.199,0.459,0.0189,23.9,0.952,0.98,0.933,42.3,41.5,83,1990
2001-01-15,2000,4,16,15,458.11,0.41,5,Dry,29,5,4,2,33,73,0.16,385.1,0.84,385.1,0,0,0,0,-2,2,29,5,4,0,35,423,990,965.7,24.3,0.185,0.0808,0.00332,0.266,0.0109,2,0.202,0.468,0.0192,23.9,0.953,0.98,0.934,43,42.1,84.2,2020
2001-01-16,2000,4,16,16,466.59,0.4,5,Dry,29,5,4,2,33,73,0.16,393.6,0.84,393.6,0,0,0,0,-2,2,29,5,4,0,35,432,990,965.7,24.3,0.188,0.0848,0.00349,0.273,0.0112,2,0.208,0.481,0.0198,23.8,0.954,0.98,0.935,43.9,43,86,2060
2001-01-17,2000,4,16,17,478.35,0.39,5,Dry,29,5,4,2,33,73,0.15,405.4,0.85,405.4,0,0,0,0,-2,2,29,5,4,0,35,443,990,965.8,24.2,0.192,0.0903,0.00373,0.282,0.0116,2,0.216,0.498,0.0206,23.7,0.955,0.98,0.936,45.1,44.2,88.4,2120
2001-01-18,2000,4,16,18,489.56,0.39,5,Dry,29,5,4,2,33,73,0.15,416.6,0.85,416.6,0,0,0,0,-2,2,29,5,4,0,35,455,990,965.8,24.2,0.196,0.0956,0.00395,0.292,0.0121,2,0.224,0.515,0.0213,23.7,0.956,0.98,0.937,46.2,45.3,90.6,2180
2001-01-19,2000,4,16,19,499.68,0.38,5,Dry,29,5,4,2,33,73,0.15,426.7,0.85,426.7,0,0,0,0,-2,2,29,5,4,0,35,465,990,965.8,24.2,0.2,0.1,0.00416,0.3,0.0124,2,0.231,0.53,0.022,23.6,0.957,0.98,0.938,47.3,46.3,92.7,2220
2001-01-20,2000,4,16,20,509.25,0.38,5,Dry,29,5,4,2,33,73,0.14,436.3,0.86,436.3,0,0,0,0,-2,2,29,5,4,0,35,474,990,965.9,24.1,0.203,0.105,0.00435,0.308,0.0128,2,0.237,0.545,0.0226,23.6,0.957,0.98,0.938,48.3,47.3,94.6,2270
2001-01-21,2000,4,17,21,518.82,0.37,5,Dry,29,5,4,2,33,73,0.14,445.8,0.86,445.8,0,0,0,0,-2,2,29,5,4,0,35,484,990,965.9,24.1,0.206,0.109,0.00455,0.316,0.0131,2,0.243,0.559,0.0232,23.5,0.958,0.98,0.939,49.2,48.2,96.4,2310
2001-01-22,2000,4,17,22,529.48,0.36,5,Dry,29,5,4,2,33,73,0.14,456.5,0.86,456.5,0,0,0,0,-2,2,29,5,4,0,35,494,990,966,24,0.21,0.114,0.00477,0.325,0.0135,2,0.251,0.575,0.0239,23.4,0.958,0.98,0.939,50.3,48.2,96.4,2310
2001-01-23,2000,4,17,23,536.32,0.36,5,Dry,29,5,4,2,33,73,0.14,463.3,0.86,463.3,0,0,0,0,-2,2,29,5,4,0,35,501,990,966,24,0.212,0.118,0.00491,0.33,0.0138,2,0.255,0.585,0.0244,23.4,0.957,0.98,0.938,50.9,48.2,96.4,2310
2001-01-24,2000,4,17,24,539.87,0.36,5,Dry,29,5,4,2,33,73,0.14,466.9,0.86,466.9,0,0,0,0,-2,2,29,5,4,0,35,505,990,966,24,0.214,0.119,0.00498,0.333,0.0139,2,0.258,0.591,0.0246,23.4,0.957,0.98,0.938,51.2,48.2,96.4,2310
2001-01-25,2000,4,17,25,546.16,0.35,5,Dry,29,5,4,2,33,73,0.13,473.2,0.87,473.2,0,0,0,0,-2,2,29,5,4,0,35,511,990,966.1,23.9,0.217,0.122,0.00511,0.339,0.0142,2,0.262,0.601,0.0251,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2001-01-26,2000,4,17,26,554.09,0.35,5,Dry,29,5,4,2,33,73,0.13,481.1,0.87,481.1,0,0,0,0,-2,2,29,5,4,0,35,519,990,966.1,23.9,0.222,0.126,0.00527,0.348,0.0145,2,0.267,0.615,0.0257,23.3,0.956,0.98,0.937,52.5,48.2,96.4,2310
2001-01-27,2000,4,17,27,562.02,0.34,5,Dry,29,5,4,2,33,73,0.13,489,0.87,489,0,0,0,0,-2,2,29,5,4,0,35,527,990,966.1,23.9,0.226,0.13,0.00544,0.356,0.0149,3,0.163,0.518,0.0217,23.4,0.945,0.97,0.917,35.3,34.2,103,2460
2001-01-28,2000,4,18,28,570.5,0.34,5,Dry,29,5,4,2,33,73,0.13,497.5,0.87,497.5,0,0,0,0,-2,2,29,5,4,0,35,536,990,966.2,23.8,0.231,0.134,0.00561,0.365,0.0153,3,0.166,0.531,0.0223,23.3,0.946,0.97,0.918,35.8,34.8,104,2500
2001-01-29,2000,4,18,29,580.07,0.33,5,Dry,29,5,4,2,33,73,0.13,507.1,0.87,507.1,0,0,0,0,-2,2,29,5,4,0,35,545,990,966.2,23.8,0.236,0.14,0.00587,0.376,0.0158,3,0.171,0.547,0.023,23.2,0.947,0.97,0.918,36.5,35.4,106,2550
2001-01-30,2000,4,18,30,589.09,0.33,5,Dry,29,5,4,2,33,73,0.12,516.1,0.88,516.1,0,0,0,0,-2,2,29,5,4,0,35,554,990,966.3,23.7,0.241,0.146,0.00614,0.387,0.0163,3,0.175,0.562,0.0237,23.2,0.948,0.97,0.919,37.1,36,108,2590
2001-01-31,2000,4,18,31,598.66,0.32,5,Dry,29,5,4,2,33,73,0.12,525.7,0.88,525.7,0,0,0,0,-2,2,29,5,4,0,35,564,990,966.3,23.7,0.247,0.152,0.00642,0.399,0.0168,3,0.179,0.578,0.0244,23.1,0.949,0.971,0.921,37.7,36.6,110,2640
2001-02-01,2000,5,18,32,607.68,0.32,4,Mod_Dry,36,6,5,4,54,105,0.17,502.7,0.83,502.7,0,0,0,0,-4,4,36,6,5,0,58,550,990,966.3,23.7,0.239,0.137,0.00578,0.376,0.0159,3,0.169,0.544,0.023,23.1,0.946,0.97,0.918,36,34.9,105,2510
2001-02-02,2000,5,18,33,616.71,0.32,4,Mod_Dry,36,6,5,4,54,105,0.17,511.7,0.83,511.7,0,0,0,0,-4,4,36,6,5,0,58,559,990,966.4,23.6,0.244,0.143,0.00604,0.387,0.0164,3,0.173,0.56,0.0237,23.1,0.947,0.97,0.919,36.6,35.5,106,2550
2001-02-03,2000,5,18,34,625.73,0.31,4,Mod_Dry,36,6,5,4,54,105,0.17,520.7,0.83,520.7,0,0,0,0,-4,4,36,6,5,0,58,568,990,966.4,23.6,0.249,0.149,0.00631,0.398,0.0169,3,0.177,0.575,0.0244,23,0.948,0.97,0.92,37.2,36.1,108,2600
2001-02-04,2000,5,19,35,636.4,0.3,4,Mod_Dry,36,6,5,4,54,105,0.17,531.4,0.83,531.4,0,0,0,0,-4,4,36,6,5,0,58,578,990,966.4,23.6,0.255,0.156,0.00662,0.411,0.0175,3,0.182,0.593,0.0252,23,0.949,0.971,0.922,37.9,36.8,110,2650
2001-02-05,2000,5,19,36,647.61,0.3,4,Mod_Dry,36,6,5,4,54,105,0.16,542.6,0.84,542.6,0,0,0,0,-4,4,36,6,5,0,58,590,990,966.5,23.5,0.262,0.163,0.00695,0.425,0.0181,3,0.187,0.612,0.026,22.9,0.95,0.973,0.924,38.6,37.5,113,2700
2001-02-06,2000,5,19,37,659.91,0.29,4,Mod_Dry,36,6,5,4,54,105,0.16,554.9,0.84,554.9,0,0,0,0,-4,4,36,6,5,0,58,602,990,966.5,23.5,0.269,0.172,0.00732,0.44,0.0188,3,0.192,0.632,0.027,22.8,0.951,0.975,0.927,39.4,38.4,115,2760
2001-02-07,2000,5,19,38,673.31,0.29,4,Mod_Dry,36,6,5,4,54,105,0.16,568.3,0.84,568.3,0,0,0,0,-4,4,36,6,5,0,58,615,990,966.6,23.4,0.276,0.181,0.00772,0.457,0.0195,3,0.198,0.655,0.028,22.8,0.952,0.977,0.93,40.2,39.3,118,2830
2001-02-08,2000,5,19,39,689.44,0.28,4,Mod_Dry,36,6,5,4,54,105,0.15,584.4,0.85,584.4,0,0,0,0,-4,4,36,6,5,0,58,631,990,966.7,23.3,0.285,0.191,0.0082,0.477,0.0204,3,0.205,0.682,0.0292,22.7,0.953,0.979,0.933,41.3,40.4,121,2910
2001-02-09,2000,5,19,40,705.03,0.27,4,Mod_Dry,36,6,5,4,54,105,0.15,600,0.85,600,0,0,0,0,-4,4,36,6,5,0,58,647,990,966.7,23.3,0.294,0.202,0.00867,0.496,0.0213,3,0.213,0.709,0.0304,22.6,0.954,0.98,0.935,42.3,41.4,124,2980
2001-02-10,2000,5,19,41,720.61,0.27,4,Mod_Dry,36,6,5,4,54,105,0.15,615.6,0.85,615.6,0,0,0,0,-4,4,36,6,5,0,58,663,990,966.8,23.2,0.303,0.212,0.00914,0.515,0.0222,3,0.22,0.735,0.0316,22.5,0.955,0.98,0.936,43.2,42.3,127,3050
2001-02-11,2000,5,20,42,739.48,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,634.5,0.86,634.5,0,0,0,0,-4,4,36,6,5,0,58,681,990,966.9,23.1,0.314,0.225,0.00972,0.539,0.0233,3,0.228,0.767,0.0331,22.4,0.956,0.98,0.937,44.4,43.5,130,3130
2001-02-12,2000,5,20,43,762.72,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,657.7,0.86,657.7,0,0,0,0,-4,4,36,6,5,0,58,705,990,967,23,0.327,0.24,0.0104,0.567,0.0246,3,0.238,0.806,0.035,22.2,0.957,0.98,0.937,45.7,44.8,134,3230
2001-02-13,2000,5,20,44,777.5,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,672.5,0.86,672.5,0,0,0,0,-4,4,36,6,5,0,58,720,990,967,23,0.335,0.25,0.0109,0.586,0.0255,3,0.245,0.831,0.0361,22.2,0.957,0.98,0.938,46.6,45.7,137,3290
2001-02-14,2000,5,20,45,796.08,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,691.1,0.87,691.1,0,0,0,0,-4,4,36,6,5,0,58,738,990,967.1,22.9,0.346,0.263,0.0115,0.609,0.0266,3,0.253,0.862,0.0376,22.1,0.957,0.98,0.938,47.7,46.7,140,3360
2001-02-15,2000,5,20,46,818.07,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,713.1,0.87,713.1,0,0,0,0,-4,4,36,6,5,0,58,760,990,967.2,22.8,0.358,0.277,0.0121,0.636,0.0279,3,0.263,0.899,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2001-02-16,2000,5,20,47,846.3,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,741.3,0.88,741.3,0,0,0,0,-4,4,36,6,5,0,58,788,990,967.3,22.7,0.377,0.296,0.013,0.673,0.0296,3,0.276,0.949,0.0418,21.8,0.957,0.98,0.938,50.5,48.2,145,3470
2001-02-17,2000,5,20,48,876.93,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,771.9,0.88,771.9,0,0,0,0,-4,4,36,6,5,0,58,819,990,967.4,22.6,0.405,0.313,0.0138,0.717,0.0317,3,0.286,1,0.0444,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2001-02-18,2000,5,21,49,914,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,809,0.89,809,0,0,0,0,-4,4,36,6,5,0,58,856,990,967.6,22.4,0.439,0.331,0.0147,0.769,0.0343,4,0.216,0.985,0.0439,21.5,0.954,0.977,0.932,40.6,39.7,159,3810
2001-02-19,2000,5,21,50,953.2,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,848.2,0.89,848.2,0,0,0,0,-4,4,36,6,5,0,58,895,990,967.7,22.3,0.474,0.35,0.0157,0.824,0.037,4,0.229,1.05,0.0472,21.2,0.954,0.98,0.935,42.1,41.3,165,3970
2001-02-20,2000,5,21,51,999.22,0.18,4,Mod_Dry,36,6,5,4,54,105,0.1,894.2,0.9,894.2,0,0,0,0,-4,4,36,6,5,0,58,941,990,967.9,22.1,0.517,0.372,0.0168,0.888,0.0402,4,0.244,1.13,0.0512,21,0.955,0.98,0.936,43.9,43.1,172,4130
2001-02-21,2000,5,21,52,1047.3,0.17,3,Normal,43,7,5,4,78,137,0.13,910.3,0.87,910.3,0,0,0,0,-4,4,43,7,5,0,82,965,990,968,22,0.539,0.38,0.0173,0.918,0.0418,4,0.25,1.17,0.0532,20.8,0.955,0.98,0.936,44.3,43.4,174,4170
2001-02-22,2000,5,21,53,1102.6,0.16,3,Normal,43,7,5,4,78,137,0.12,965.6,0.88,965.6,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.589,0.406,0.0187,0.995,0.0457,4,0.268,1.26,0.058,20.5,0.956,0.98,0.936,46.4,45.5,182,4370
2001-02-23,2000,5,21,54,1165.5,0.15,3,Normal,43,7,5,4,78,137,0.12,1028,0.88,1028,0,0,0,0,-4,4,43,7,5,0,82,1080,990,968.4,21.6,0.674,0.487,0.0226,1.16,0.0538,4,0.286,1.45,0.0671,20.1,0.955,0.98,0.936,48.5,47.5,190,4560
2001-02-24,2000,5,21,55,1236.3,0.14,3,Normal,43,7,5,4,78,137,0.11,1099,0.89,1099,0,0,0,0,-4,4,43,7,5,0,82,1150,990,968.6,21.4,0.778,0.646,0.0303,1.42,0.0667,4,0.3,1.72,0.0807,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2001-02-25,2000,5,22,56,1315.5,0.13,3,Normal,43,7,5,4,78,137,0.1,1179,0.9,1100,79,18,2,2,-2,59,61,9,7,2,137,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2001-02-26,2000,5,22,57,1397.3,0.12,3,Normal,43,7,5,4,78,137,0.098,1260,0.9,1100,160,36,5,5,1,113,79,12,10,5,191,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19.1,0.953,0.98,0.934,48.9,48,192,4610
2001-02-27,2000,5,22,58,1443.8,0.12,3,Normal,43,7,5,4,78,137,0.095,1307,0.91,1100,207,47,6,6,2,146,90,13,11,6,224,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2001-02-28,2000,5,22,59,1491,0.11,3,Normal,43,7,5,4,78,137,0.092,1354,0.91,1100,254,57,8,8,4,177,100,15,13,8,255,1230,990,969.5,20.5,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48,47.1,188,4520
2001-03-01,2000,6,22,60,1538.8,0.11,3,Normal,49,9,9,9,107,183,0.12,1356,0.88,1100,256,51,8,8,-1,190,100,17,17,8,297,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2001-03-02,2000,6,22,61,1580.8,0.1,3,Normal,49,9,9,9,107,183,0.12,1398,0.88,1100,298,51,9,9,0,229,100,18,18,9,336,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2001-03-03,2000,6,22,62,1616.8,0.098,3,Normal,49,9,9,9,107,183,0.11,1434,0.89,1100,334,51,9,10,1,263,100,18,19,10,370,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
2001-03-04,2000,6,23,63,1653,0.093,3,Normal,49,9,9,9,107,183,0.11,1470,0.89,1100,370,51,9,11,2,297,100,18,20,11,404,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2001-03-05,2000,6,23,64,1689.6,0.089,3,Normal,49,9,9,9,107,183,0.11,1507,0.89,1100,407,51,9,12,3,332,100,18,21,12,439,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.3,45.4,181,4350
2001-03-06,2000,6,23,65,1726.5,0.084,3,Normal,49,9,9,9,107,183,0.11,1543,0.89,1100,443,51,9,14,4,365,100,18,23,13,472,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2001-03-07,2000,6,23,66,1770.5,0.078,3,Normal,49,9,9,9,107,183,0.1,1587,0.9,1100,487,51,9,15,6,406,100,18,24,15,513,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2001-03-08,2000,6,23,67,1814.9,0.073,3,Normal,49,9,9,9,107,183,0.1,1632,0.9,1100,532,51,9,16,7,449,100,18,25,16,556,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2001-03-09,2000,6,23,68,1859.8,0.069,3,Normal,49,9,9,9,107,183,0.098,1677,0.9,1100,577,51,9,16,8,493,100,18,25,17,600,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2001-03-10,2000,6,23,69,1905,0.066,3,Normal,49,9,9,9,107,183,0.096,1722,0.9,1100,622,51,9,16,10,536,100,18,25,19,643,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2001-03-11,2000,6,24,70,1950.6,0.062,3,Normal,49,9,9,9,107,183,0.094,1768,0.91,1100,668,51,9,16,11,581,100,18,25,20,688,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2001-03-12,2000,6,24,71,1996.7,0.059,3,Normal,49,9,9,9,107,183,0.092,1814,0.91,1100,714,51,9,16,12,626,100,18,25,21,733,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2001-03-13,2000,6,24,72,2043.1,0.056,3,Normal,49,9,9,9,107,183,0.09,1860,0.91,1100,760,51,9,16,14,670,100,18,25,23,777,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2001-03-14,2000,6,24,73,2089.9,0.053,3,Normal,49,9,9,9,107,183,0.088,1907,0.91,1100,807,51,9,16,15,716,100,18,25,24,823,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2001-03-15,2000,6,24,74,2137,0.051,3,Normal,49,9,9,9,107,183,0.086,1954,0.91,1100,854,51,9,16,17,761,100,18,25,26,868,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2001-03-16,2000,6,24,75,2184.5,0.048,3,Normal,49,9,9,9,107,183,0.084,2002,0.92,1100,902,51,9,16,18,808,100,18,25,27,915,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2001-03-17,2000,6,24,76,2232.4,0.045,3,Normal,49,9,9,9,107,183,0.082,2049,0.92,1100,949,51,9,16,19,854,100,18,25,28,961,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2001-03-18,2000,6,25,77,2273.1,0.042,3,Normal,49,9,9,9,107,183,0.081,2090,0.92,1100,990,51,9,16,21,893,100,18,25,30,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2001-03-19,2000,6,25,78,2299.2,0.04,3,Normal,49,9,9,9,107,183,0.08,2116,0.92,1100,1020,51,9,16,21,919,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2001-03-20,2000,6,25,79,2332.9,0.038,3,Normal,49,9,9,9,107,183,0.078,2150,0.92,1100,1050,51,9,16,23,951,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2001-03-21,2000,6,25,80,2366.7,0.036,3,Normal,49,9,9,9,107,183,0.077,2184,0.92,1100,1080,51,9,16,24,984,100,18,25,33,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2001-03-22,2000,6,25,81,2400.7,0.033,3,Normal,49,9,9,9,107,183,0.076,2218,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2001-03-23,2000,6,25,82,2434.8,0.031,3,Normal,49,9,9,9,107,183,0.075,2252,0.93,1100,1150,51,9,16,26,1050,100,18,25,35,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2001-03-24,2000,6,25,83,2461.4,0.029,3,Normal,49,9,9,9,107,183,0.074,2278,0.93,1100,1180,51,9,16,26,1080,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2001-03-25,2000,6,26,84,2488.2,0.028,3,Normal,49,9,9,9,107,183,0.073,2305,0.93,1100,1210,51,9,16,27,1100,100,18,25,36,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.4,39.4,158,3780
2001-03-26,2000,6,26,85,2522.7,0.026,3,Normal,49,9,9,9,107,183,0.072,2340,0.93,1100,1240,51,9,16,28,1140,100,18,25,37,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2001-03-27,2000,6,26,86,2557.4,0.025,3,Normal,49,9,9,9,107,183,0.072,2374,0.93,1100,1270,51,9,16,29,1170,100,18,25,38,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2001-03-28,2000,6,26,87,2592.2,0.023,3,Normal,49,9,9,9,107,183,0.071,2409,0.93,1100,1310,51,9,16,30,1200,100,18,25,39,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2001-03-29,2000,6,26,88,2627.1,0.021,3,Normal,49,9,9,9,107,183,0.07,2444,0.93,1100,1340,51,9,16,31,1240,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2001-03-30,2000,6,26,89,2662.3,0.02,3,Normal,49,9,9,9,107,183,0.069,2479,0.93,1100,1380,51,9,16,32,1270,100,18,25,41,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2001-03-31,2000,6,26,90,2697.5,0.019,3,Normal,49,9,9,9,107,183,0.068,2515,0.93,1100,1420,51,9,16,33,1310,100,18,25,42,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2001-04-01,2000,7,27,91,2732.9,0.017,3,Normal,54,13,14,19,117,217,0.079,2516,0.92,1100,1420,46,5,11,23,1330,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2001-04-02,2000,7,27,92,2760.5,0.016,3,Normal,54,13,14,19,117,217,0.079,2544,0.92,1100,1440,46,5,11,24,1360,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2001-04-03,2000,7,27,93,2796.2,0.015,3,Normal,54,13,14,19,117,217,0.078,2579,0.92,1100,1480,46,5,11,25,1390,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2001-04-04,2000,7,27,94,2831.9,0.014,3,Normal,54,13,14,19,117,217,0.077,2615,0.92,1100,1520,46,5,11,26,1430,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3560
2001-04-05,2000,7,27,95,2867.9,0.013,3,Normal,54,13,14,19,117,217,0.076,2651,0.92,1100,1550,46,5,11,28,1460,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2001-04-06,2000,7,27,96,2903.9,0.011,3,Normal,54,13,14,19,117,217,0.075,2687,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1610,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2001-04-07,2000,7,27,97,2940.1,0.01,3,Normal,54,13,14,19,117,217,0.074,2723,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2001-04-08,2000,7,28,98,2976.4,0.0097,3,Normal,54,13,14,19,117,217,0.073,2759,0.93,1100,1660,46,5,11,31,1570,100,18,25,50,1680,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2001-04-09,2000,7,28,99,3004.8,0.0094,3,Normal,54,13,14,19,117,217,0.072,2788,0.93,1100,1690,46,5,11,32,1590,100,18,25,51,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2001-04-10,2000,7,28,100,3033.2,0.0091,3,Normal,54,13,14,19,117,217,0.071,2816,0.93,1100,1720,46,5,11,32,1620,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2001-04-11,2000,7,28,101,3061.7,0.0089,3,Normal,54,13,14,19,117,217,0.071,2845,0.93,1100,1750,46,5,11,33,1650,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2001-04-12,2000,7,28,102,3082.1,0.0087,3,Normal,54,13,14,19,117,217,0.07,2865,0.93,1100,1770,46,5,11,34,1670,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2001-04-13,2000,7,28,103,3094.3,0.0085,3,Normal,54,13,14,19,117,217,0.07,2877,0.93,1100,1780,46,5,11,34,1680,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2001-04-14,2000,7,28,104,3106.6,0.0084,3,Normal,54,13,14,19,117,217,0.07,2890,0.93,1100,1790,46,5,11,35,1690,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2001-04-15,2000,7,29,105,3110.7,0.0084,3,Normal,54,13,14,19,117,217,0.07,2894,0.93,1100,1790,46,5,11,35,1700,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2001-04-16,2000,7,29,106,3114.8,0.0083,3,Normal,54,13,14,19,117,217,0.07,2898,0.93,1100,1800,46,5,11,35,1700,100,18,25,54,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2001-04-17,2000,7,29,107,3118.9,0.0083,3,Normal,54,13,14,19,117,217,0.07,2902,0.93,1100,1800,46,5,11,35,1710,100,18,25,54,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2001-04-18,2000,7,29,108,3114.8,0.0083,3,Normal,54,13,14,19,117,217,0.07,2898,0.93,1100,1800,46,5,11,35,1700,100,18,25,54,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2001-04-19,2000,7,29,109,3102.5,0.0085,3,Normal,54,13,14,19,117,217,0.07,2886,0.93,1100,1790,46,5,11,35,1690,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2001-04-20,2000,7,29,110,3090.2,0.0086,3,Normal,54,13,14,19,117,217,0.07,2873,0.93,1100,1770,46,5,11,34,1680,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2001-04-21,2000,7,29,111,3069.8,0.0088,3,Normal,54,13,14,19,117,217,0.071,2853,0.93,1100,1750,46,5,11,34,1660,100,18,25,53,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2001-04-22,2000,7,30,112,3049.4,0.009,3,Normal,54,13,14,19,117,217,0.071,2832,0.93,1100,1730,46,5,11,33,1640,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.7,35.6,142,3410
2001-04-23,2000,7,30,113,3021,0.0093,3,Normal,54,13,14,19,117,217,0.072,2804,0.93,1100,1700,46,5,11,32,1610,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.7,143,3430
2001-04-24,2000,7,30,114,2992.6,0.0095,3,Normal,54,13,14,19,117,217,0.072,2776,0.93,1100,1680,46,5,11,31,1580,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2001-04-25,2000,7,30,115,2956.2,0.0099,3,Normal,54,13,14,19,117,217,0.073,2739,0.93,1100,1640,46,5,11,30,1550,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2001-04-26,2000,7,30,116,2920,0.011,3,Normal,54,13,14,19,117,217,0.074,2703,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2001-04-27,2000,7,30,117,2883.9,0.012,3,Normal,54,13,14,19,117,217,0.075,2667,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2001-04-28,2000,7,30,118,2839.9,0.014,3,Normal,54,13,14,19,117,217,0.076,2623,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2001-04-29,2000,7,31,119,2796.2,0.015,3,Normal,54,13,14,19,117,217,0.078,2579,0.92,1100,1480,46,5,11,25,1390,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2001-04-30,2000,7,31,120,2752.6,0.017,3,Normal,54,13,14,19,117,217,0.079,2536,0.92,1100,1440,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2001-05-01,2000,8,31,121,2709.3,0.018,3,Normal,55,13,13,17,178,276,0.1,2433,0.9,1100,1330,45,5,12,23,1250,100,18,25,40,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2001-05-02,2000,8,31,122,2666.2,0.02,3,Normal,55,13,13,17,178,276,0.1,2390,0.9,1100,1290,45,5,12,22,1210,100,18,25,39,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2001-05-03,2000,8,31,123,2623.3,0.022,3,Normal,55,13,13,17,178,276,0.1,2347,0.9,1100,1250,45,5,12,20,1170,100,18,25,37,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2001-05-04,2000,8,31,124,2580.6,0.024,3,Normal,55,13,13,17,178,276,0.11,2305,0.89,1100,1210,45,5,12,19,1120,100,18,25,36,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.8,38.8,155,3720
2001-05-05,2000,8,31,125,2538.1,0.026,3,Normal,55,13,13,17,178,276,0.11,2262,0.89,1100,1160,45,5,12,18,1080,100,18,25,35,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2001-05-06,2000,8,32,126,2495.8,0.028,3,Normal,55,13,13,17,178,276,0.11,2220,0.89,1100,1120,45,5,12,17,1040,100,18,25,34,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2001-05-07,2000,8,32,127,2453.8,0.03,3,Normal,55,13,13,17,178,276,0.11,2178,0.89,1100,1080,45,5,12,15,1000,100,18,25,32,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2001-05-08,2000,8,32,128,2412,0.032,3,Normal,55,13,13,17,178,276,0.11,2136,0.89,1100,1040,45,5,12,14,960,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2001-05-09,2000,8,32,129,2370.4,0.035,3,Normal,55,13,13,17,178,276,0.12,2094,0.88,1100,994,45,5,12,13,919,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2001-05-10,2000,8,32,130,2329.1,0.038,3,Normal,55,13,13,17,178,276,0.12,2053,0.88,1100,953,45,5,12,12,879,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2001-05-11,2000,8,32,131,2288,0.041,3,Normal,55,13,13,17,178,276,0.12,2012,0.88,1100,912,45,5,12,10,840,100,18,25,27,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2001-05-12,2000,8,32,132,2239.8,0.044,3,Normal,55,13,13,17,178,276,0.12,1964,0.88,1100,864,45,5,12,9,793,100,18,25,26,971,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2001-05-13,2000,8,33,133,2184.5,0.048,3,Normal,55,13,13,17,178,276,0.13,1909,0.87,1100,809,45,5,12,7,740,100,18,25,24,918,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2001-05-14,2000,8,33,134,2129.7,0.051,3,Normal,55,13,13,17,178,276,0.13,1854,0.87,1100,754,45,5,12,6,686,100,18,25,23,864,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2001-05-15,2000,8,33,135,2075.4,0.054,3,Normal,55,13,13,17,178,276,0.13,1799,0.87,1100,699,45,5,12,4,633,100,18,25,21,811,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2001-05-16,2000,8,33,136,2021.6,0.057,3,Normal,55,13,13,17,178,276,0.14,1746,0.86,1100,646,45,5,12,2,582,100,18,25,19,760,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2001-05-17,2000,8,33,137,1975.4,0.06,3,Normal,55,13,13,17,178,276,0.14,1699,0.86,1100,599,45,5,12,1,536,100,18,25,18,714,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4120
