date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-05-18,2000,8,33,138,1929.5,0.064,3,Normal,55,13,13,17,178,276,0.14,1654,0.86,1100,554,45,5,12,0,492,100,18,25,17,670,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2001-05-19,2000,8,33,139,1884.1,0.067,3,Normal,55,13,13,17,178,276,0.15,1608,0.85,1100,508,45,5,12,-2,448,100,18,25,15,626,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
2001-05-20,2000,8,34,140,1839,0.071,3,Normal,55,13,13,17,178,276,0.15,1563,0.85,1100,463,45,5,12,-3,404,100,18,25,14,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2001-05-21,2000,8,34,141,1794.3,0.076,3,Normal,55,13,13,17,178,276,0.15,1518,0.85,1100,418,45,5,12,-4,360,100,18,25,13,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2001-05-22,2000,8,34,142,1756.9,0.08,3,Normal,55,13,13,17,178,276,0.16,1481,0.84,1100,381,45,5,12,-6,325,100,18,25,11,503,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2001-05-23,2000,8,34,143,1719.8,0.085,3,Normal,55,13,13,17,178,276,0.16,1444,0.84,1100,344,45,5,10,-7,291,100,18,23,10,469,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2001-05-24,2000,8,34,144,1682.9,0.09,3,Normal,55,13,13,17,178,276,0.16,1407,0.84,1100,307,45,5,9,-8,256,100,18,22,9,434,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2001-05-25,2000,8,34,145,1646.4,0.094,3,Normal,55,13,13,17,178,276,0.17,1370,0.83,1100,270,45,5,8,-9,221,100,18,21,8,399,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2001-05-26,2000,8,34,146,1610.2,0.098,3,Normal,55,13,13,17,178,276,0.17,1334,0.83,1100,234,45,5,7,-10,187,100,18,20,7,365,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2001-05-27,2000,8,35,147,1574.4,0.1,3,Normal,55,13,13,17,178,276,0.17,1298,0.82,1100,198,45,5,6,-11,153,100,18,19,6,331,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2001-05-28,2000,8,35,148,1545.3,0.11,3,Normal,55,13,13,17,178,276,0.18,1269,0.82,1100,169,38,5,5,-12,133,93,18,18,5,311,1230,990,969.6,20.4,0.89,0.648,0.0318,1.54,0.0755,4,0.3,1.84,0.0902,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2001-05-29,2000,8,35,149,1516.4,0.11,3,Normal,55,13,13,17,178,276,0.18,1240,0.82,1100,140,32,4,4,-13,113,87,17,17,4,291,1220,990,969.5,20.5,0.876,0.648,0.0317,1.52,0.0745,4,0.3,1.82,0.0891,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2001-05-30,2000,8,35,150,1487.8,0.11,3,Normal,55,13,13,17,178,276,0.19,1212,0.81,1100,112,25,3,3,-14,95,80,16,16,3,273,1210,990,969.4,20.6,0.863,0.648,0.0315,1.51,0.0735,4,0.3,1.81,0.0881,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2001-05-31,2000,8,35,151,1459.5,0.12,3,Normal,55,13,13,17,178,276,0.19,1183,0.81,1100,83,19,2,3,-15,74,74,15,16,2,252,1210,990,969.4,20.6,0.852,0.648,0.0314,1.5,0.0727,4,0.3,1.8,0.0872,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2001-06-01,2000,9,35,152,1431.3,0.12,3,Normal,53,12,12,13,120,210,0.15,1221,0.85,1100,121,27,4,4,-9,95,80,16,16,4,215,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2001-06-02,2000,9,35,153,1403.5,0.12,3,Normal,53,12,12,13,120,210,0.15,1193,0.85,1100,93,21,3,3,-10,76,74,15,15,3,196,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2001-06-03,2000,9,36,154,1363.7,0.13,3,Normal,53,12,12,13,120,210,0.15,1154,0.85,1100,54,12,2,2,-11,49,65,14,14,2,169,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0708,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2001-06-04,2000,9,36,155,1312.6,0.13,3,Normal,53,12,12,13,120,210,0.16,1103,0.84,1100,3,1,0,0,-13,15,54,12,12,0,135,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2001-06-05,2000,9,36,156,1268.3,0.14,3,Normal,53,12,12,13,120,210,0.17,1058,0.83,1058,0,0,0,0,-13,13,53,12,12,0,133,1140,990,968.7,21.3,0.75,0.554,0.0261,1.3,0.0614,4,0.292,1.6,0.0751,19.7,0.954,0.98,0.935,48.7,47.7,191,4580
2001-06-06,2000,9,36,157,1230.6,0.14,3,Normal,53,12,12,13,120,210,0.17,1021,0.83,1021,0,0,0,0,-13,13,53,12,12,0,133,1100,990,968.6,21.4,0.695,0.469,0.022,1.16,0.0545,4,0.284,1.45,0.0678,19.9,0.955,0.98,0.936,47.6,46.7,187,4480
2001-06-07,2000,9,36,158,1193.5,0.15,3,Normal,53,12,12,13,120,210,0.18,983.5,0.82,983.5,0,0,0,0,-13,13,53,12,12,0,133,1060,990,968.5,21.5,0.641,0.415,0.0193,1.06,0.0491,4,0.274,1.33,0.0619,20.2,0.955,0.98,0.936,46.4,45.5,182,4370
2001-06-08,2000,9,36,159,1157.1,0.15,3,Normal,53,12,12,13,120,210,0.18,947.1,0.82,947.1,0,0,0,0,-13,13,53,12,12,0,133,1020,990,968.4,21.6,0.592,0.397,0.0184,0.99,0.0458,4,0.262,1.25,0.0579,20.4,0.955,0.98,0.936,45.1,44.2,177,4250
2001-06-09,2000,9,36,160,1126.9,0.16,3,Normal,53,12,12,13,120,210,0.19,916.9,0.81,916.9,0,0,0,0,-13,13,53,12,12,0,133,994,990,968.3,21.7,0.565,0.383,0.0176,0.948,0.0437,4,0.252,1.2,0.0553,20.5,0.955,0.98,0.936,44,43.1,173,4140
2001-06-10,2000,9,37,161,1097.2,0.16,3,Normal,53,12,12,13,120,210,0.19,887.2,0.81,887.2,0,0,0,0,-13,13,53,12,12,0,133,964,990,968.2,21.8,0.538,0.368,0.0169,0.906,0.0416,4,0.242,1.15,0.0527,20.6,0.955,0.98,0.936,42.9,42,168,4030
2001-06-11,2000,9,37,162,1073.4,0.16,3,Normal,53,12,12,13,120,210,0.2,863.4,0.8,863.4,0,0,0,0,-13,13,53,12,12,0,133,940,990,968.1,21.9,0.516,0.357,0.0163,0.873,0.0399,4,0.234,1.11,0.0506,20.8,0.954,0.98,0.935,41.9,41.1,164,3950
2001-06-12,2000,9,37,163,1049.9,0.17,3,Normal,53,12,12,13,120,210,0.2,839.9,0.8,839.9,0,0,0,0,-13,13,53,12,12,0,133,917,990,968.1,21.9,0.494,0.346,0.0157,0.84,0.0383,4,0.226,1.07,0.0486,20.9,0.954,0.978,0.933,41,40.1,160,3850
2001-06-13,2000,9,37,164,1026.8,0.17,3,Normal,53,12,12,13,120,210,0.2,816.8,0.8,816.8,0,0,0,0,-13,13,53,12,12,0,133,894,990,968,22,0.473,0.334,0.0152,0.807,0.0367,4,0.218,1.03,0.0466,21,0.953,0.976,0.931,40.1,39.1,156,3760
2001-06-14,2000,9,37,165,1004.2,0.18,3,Normal,53,12,12,13,120,210,0.21,794.2,0.79,794.2,0,0,0,0,-13,13,53,12,12,0,133,871,990,967.9,22.1,0.452,0.323,0.0146,0.776,0.0351,4,0.211,0.986,0.0447,21.1,0.953,0.974,0.928,39.1,38.1,153,3660
2001-06-15,2000,9,37,166,982.02,0.18,3,Normal,53,12,12,13,120,210,0.21,772,0.79,772,0,0,0,0,-13,13,53,12,12,0,133,849,990,967.8,22.2,0.432,0.313,0.0141,0.745,0.0336,3,0.286,1.03,0.0465,21.1,0.956,0.98,0.937,51,48.2,145,3470
2001-06-16,2000,9,37,167,965.1,0.18,3,Normal,53,12,12,13,120,210,0.22,755.1,0.78,755.1,0,0,0,0,-13,13,53,12,12,0,133,832,990,967.8,22.2,0.417,0.304,0.0137,0.721,0.0324,3,0.281,1,0.0451,21.2,0.957,0.98,0.937,50.1,48.2,145,3470
2001-06-17,2000,9,38,168,948.49,0.19,3,Normal,53,12,12,13,120,210,0.22,738.5,0.78,738.5,0,0,0,0,-13,13,53,12,12,0,133,815,990,967.7,22.3,0.401,0.294,0.0132,0.696,0.0312,3,0.275,0.971,0.0435,21.3,0.957,0.98,0.938,49.3,48.2,145,3470
2001-06-18,2000,9,38,169,932.2,0.19,3,Normal,53,12,12,13,120,210,0.23,722.2,0.78,722.2,0,0,0,0,-13,13,53,12,12,0,133,799,990,967.6,22.4,0.387,0.283,0.0127,0.67,0.0299,3,0.267,0.937,0.0419,21.4,0.957,0.98,0.937,48.4,47.4,142,3420
2001-06-19,2000,9,38,170,916.25,0.2,3,Normal,53,12,12,13,120,210,0.23,706.3,0.77,706.3,0,0,0,0,-13,13,53,12,12,0,133,783,990,967.6,22.4,0.372,0.273,0.0122,0.645,0.0287,3,0.26,0.905,0.0403,21.5,0.957,0.98,0.937,47.5,46.6,140,3350
2001-06-20,2000,9,38,171,900.65,0.2,3,Normal,53,12,12,13,120,210,0.23,690.6,0.77,690.6,0,0,0,0,-13,13,53,12,12,0,133,768,990,967.5,22.5,0.363,0.262,0.0117,0.625,0.0278,3,0.253,0.878,0.039,21.6,0.957,0.98,0.937,46.7,45.8,137,3290
2001-06-21,2000,9,38,172,885.44,0.21,3,Normal,53,12,12,13,120,210,0.24,675.4,0.76,675.4,0,0,0,0,-13,13,53,12,12,0,133,752,990,967.4,22.6,0.354,0.252,0.0112,0.606,0.0269,3,0.246,0.853,0.0378,21.7,0.957,0.98,0.937,45.8,44.9,135,3230
2001-06-22,2000,9,38,173,870.63,0.21,3,Normal,53,12,12,13,120,210,0.24,660.6,0.76,660.6,0,0,0,0,-13,13,53,12,12,0,133,738,990,967.4,22.6,0.346,0.242,0.0107,0.588,0.026,3,0.24,0.828,0.0366,21.8,0.956,0.98,0.937,45,44.1,132,3170
2001-06-23,2000,9,38,174,856.27,0.21,3,Normal,53,12,12,13,120,210,0.24,646.3,0.76,646.3,0,0,0,0,-13,13,53,12,12,0,133,723,990,967.3,22.7,0.338,0.233,0.0103,0.57,0.0251,3,0.233,0.804,0.0354,21.9,0.956,0.98,0.937,44.2,43.3,130,3120
2001-06-24,2000,9,39,175,846.3,0.22,3,Normal,53,12,12,13,120,210,0.25,636.3,0.75,636.3,0,0,0,0,-13,13,53,12,12,0,133,713,990,967.3,22.7,0.332,0.226,0.00995,0.558,0.0246,3,0.229,0.787,0.0346,21.9,0.955,0.98,0.936,43.6,42.7,128,3070
2001-06-25,2000,9,39,176,836.6,0.22,3,Normal,53,12,12,13,120,210,0.25,626.6,0.75,626.6,0,0,0,0,-13,13,53,12,12,0,133,704,990,967.2,22.8,0.326,0.22,0.00965,0.546,0.024,3,0.224,0.77,0.0339,22,0.955,0.98,0.936,43,42.1,126,3030
2001-06-26,2000,9,39,177,827.18,0.22,3,Normal,53,12,12,13,120,210,0.25,617.2,0.75,617.2,0,0,0,0,-13,13,53,12,12,0,133,694,990,967.2,22.8,0.321,0.213,0.00936,0.534,0.0234,3,0.22,0.755,0.0331,22,0.955,0.98,0.936,42.4,41.6,125,3000
2001-06-27,2000,9,39,178,818.07,0.23,3,Normal,53,12,12,13,120,210,0.26,608.1,0.74,608.1,0,0,0,0,-13,13,53,12,12,0,133,685,990,967.2,22.8,0.316,0.207,0.00908,0.523,0.0229,3,0.216,0.739,0.0324,22.1,0.954,0.98,0.935,41.9,41.1,123,2960
2001-06-28,2000,9,39,179,809.3,0.23,3,Normal,53,12,12,13,120,210,0.26,599.3,0.74,599.3,0,0,0,0,-13,13,53,12,12,0,133,676,990,967.1,22.9,0.311,0.201,0.00881,0.512,0.0224,3,0.212,0.724,0.0317,22.1,0.954,0.979,0.934,41.4,40.5,122,2920
2001-06-29,2000,9,39,180,800.91,0.23,3,Normal,53,12,12,13,120,210,0.26,590.9,0.74,590.9,0,0,0,0,-13,13,53,12,12,0,133,668,990,967.1,22.9,0.306,0.196,0.00855,0.502,0.0219,3,0.208,0.71,0.031,22.2,0.953,0.978,0.932,40.9,40,120,2880
2001-06-30,2000,9,39,181,792.96,0.24,3,Normal,53,12,12,13,120,210,0.27,583,0.73,583,0,0,0,0,-13,13,53,12,12,0,133,660,990,967.1,22.9,0.302,0.19,0.0083,0.492,0.0215,3,0.205,0.697,0.0304,22.2,0.953,0.977,0.931,40.4,39.4,118,2840
2001-07-01,2000,10,40,182,785.53,0.24,3,Normal,50,10,9,9,108,186,0.24,599.5,0.76,599.5,0,0,0,0,-9,9,50,10,9,0,117,669,990,967,23,0.306,0.201,0.00878,0.508,0.0221,3,0.212,0.72,0.0314,22.2,0.954,0.979,0.935,41.6,40.7,122,2930
2001-07-02,2000,10,40,183,778.76,0.25,3,Normal,50,10,9,9,108,186,0.24,592.8,0.76,592.8,0,0,0,0,-9,9,50,10,9,0,117,662,990,967,23,0.303,0.197,0.00857,0.5,0.0217,3,0.209,0.709,0.0308,22.3,0.954,0.979,0.933,41.2,40.3,121,2900
2001-07-03,2000,10,40,184,770.65,0.25,3,Normal,50,10,9,9,108,186,0.24,584.6,0.76,584.6,0,0,0,0,-9,9,50,10,9,0,117,654,990,967,23,0.298,0.192,0.00832,0.49,0.0213,3,0.206,0.695,0.0302,22.3,0.953,0.977,0.932,40.7,39.7,119,2860
2001-07-04,2000,10,40,185,764.91,0.25,3,Normal,50,10,9,9,108,186,0.24,578.9,0.76,578.9,0,0,0,0,-9,9,50,10,9,0,117,648,990,967,23,0.295,0.188,0.00815,0.482,0.0209,3,0.203,0.685,0.0297,22.4,0.953,0.977,0.93,40.3,39.4,118,2830
2001-07-05,2000,10,40,186,753.7,0.26,3,Normal,50,10,9,9,108,186,0.25,567.7,0.75,567.7,0,0,0,0,-9,9,50,10,9,0,117,637,990,966.9,23.1,0.288,0.18,0.00781,0.469,0.0203,3,0.198,0.667,0.0289,22.4,0.952,0.975,0.928,39.6,38.6,116,2780
2001-07-06,2000,10,40,187,741.94,0.26,3,Normal,50,10,9,9,108,186,0.25,555.9,0.75,555.9,0,0,0,0,-9,9,50,10,9,0,117,625,990,966.9,23.1,0.282,0.172,0.00745,0.454,0.0196,3,0.193,0.647,0.028,22.5,0.951,0.974,0.926,38.9,37.8,114,2720
2001-07-07,2000,10,40,188,730.18,0.26,3,Normal,50,10,9,9,108,186,0.26,544.2,0.74,544.2,0,0,0,0,-9,9,50,10,9,0,117,613,990,966.8,23.2,0.275,0.165,0.0071,0.439,0.019,3,0.187,0.627,0.027,22.6,0.95,0.972,0.924,38.1,37.1,111,2670
2001-07-08,2000,10,41,189,718.97,0.27,3,Normal,50,10,9,9,108,186,0.26,533,0.74,533,0,0,0,0,-9,9,50,10,9,0,117,602,990,966.8,23.2,0.269,0.157,0.00676,0.426,0.0183,3,0.182,0.608,0.0262,22.6,0.949,0.97,0.921,37.4,36.3,109,2610
2001-07-09,2000,10,41,190,708.86,0.27,3,Normal,50,10,9,9,108,186,0.26,522.9,0.74,522.9,0,0,0,0,-9,9,50,10,9,0,117,592,990,966.7,23.3,0.263,0.15,0.00646,0.413,0.0178,3,0.178,0.591,0.0254,22.7,0.949,0.97,0.92,36.8,35.7,107,2570
2001-07-10,2000,10,41,191,698.19,0.28,3,Normal,50,10,9,9,108,186,0.27,512.2,0.73,512.2,0,0,0,0,-9,9,50,10,9,0,117,581,990,966.7,23.3,0.257,0.143,0.00614,0.4,0.0172,3,0.173,0.573,0.0246,22.7,0.947,0.97,0.919,36.1,35,105,2520
2001-07-11,2000,10,41,192,687.53,0.28,2,Mod_Wet,58,11,11,11,136,227,0.33,460.5,0.67,460.5,0,0,0,0,-11,11,58,11,11,0,147,541,990,966.7,23.3,0.234,0.116,0.00498,0.35,0.015,2,0.253,0.603,0.0258,22.7,0.957,0.98,0.938,49.2,48.2,96.4,2310
2001-07-12,2000,10,41,193,677.41,0.29,2,Mod_Wet,58,11,11,11,136,227,0.34,450.4,0.67,450.4,0,0,0,0,-11,11,58,11,11,0,147,530,990,966.6,23.4,0.228,0.112,0.00477,0.34,0.0145,2,0.247,0.586,0.0251,22.8,0.958,0.98,0.939,48.2,47.3,94.6,2270
2001-07-13,2000,10,41,194,668.39,0.29,2,Mod_Wet,58,11,11,11,136,227,0.34,441.4,0.66,441.4,0,0,0,0,-11,11,58,11,11,0,147,521,990,966.6,23.4,0.223,0.107,0.00458,0.33,0.0141,2,0.24,0.571,0.0244,22.9,0.957,0.98,0.938,47.4,46.4,92.8,2230
2001-07-14,2000,10,41,195,658.82,0.29,2,Mod_Wet,58,11,11,11,136,227,0.34,431.8,0.66,431.8,0,0,0,0,-11,11,58,11,11,0,147,512,990,966.5,23.5,0.217,0.103,0.00438,0.32,0.0136,2,0.234,0.554,0.0236,22.9,0.957,0.98,0.938,46.4,45.5,91,2180
2001-07-15,2000,10,42,196,649.25,0.3,2,Mod_Wet,58,11,11,11,136,227,0.35,422.3,0.65,422.3,0,0,0,0,-11,11,58,11,11,0,147,502,990,966.5,23.5,0.213,0.0983,0.00418,0.311,0.0132,2,0.228,0.539,0.0229,23,0.956,0.98,0.937,45.5,44.6,89.1,2140
2001-07-16,2000,10,42,197,639.68,0.3,2,Mod_Wet,58,11,11,11,136,227,0.35,412.7,0.65,412.7,0,0,0,0,-11,11,58,11,11,0,147,493,990,966.5,23.5,0.209,0.0938,0.00398,0.303,0.0129,2,0.221,0.524,0.0223,23,0.956,0.98,0.936,44.5,43.6,87.2,2090
2001-07-17,2000,10,42,198,630.65,0.31,2,Mod_Wet,58,11,11,11,136,227,0.36,403.6,0.64,403.6,0,0,0,0,-11,11,58,11,11,0,147,484,990,966.4,23.6,0.206,0.0895,0.0038,0.296,0.0125,2,0.215,0.511,0.0217,23.1,0.955,0.98,0.936,43.6,42.7,85.5,2050
2001-07-18,2000,10,42,199,622.72,0.31,2,Mod_Wet,58,11,11,11,136,227,0.36,395.7,0.64,395.7,0,0,0,0,-11,11,58,11,11,0,147,476,990,966.4,23.6,0.203,0.0858,0.00363,0.289,0.0122,2,0.21,0.499,0.0211,23.1,0.954,0.98,0.935,42.8,41.9,83.9,2010
2001-07-19,2000,10,42,200,614.25,0.32,2,Mod_Wet,58,11,11,11,136,227,0.37,387.3,0.63,387.3,0,0,0,0,-11,11,58,11,11,0,147,467,990,966.4,23.6,0.2,0.0818,0.00346,0.282,0.0119,2,0.204,0.486,0.0206,23.2,0.953,0.98,0.934,41.9,41.1,82.2,1970
2001-07-20,2000,10,42,201,605.77,0.32,2,Mod_Wet,58,11,11,11,136,227,0.38,378.8,0.63,378.8,0,0,0,0,-11,11,58,11,11,0,147,459,990,966.3,23.7,0.197,0.0778,0.00329,0.275,0.0116,2,0.198,0.473,0.02,23.2,0.952,0.978,0.931,41,40.1,80.3,1930
2001-07-21,2000,10,42,202,597.29,0.33,2,Mod_Wet,58,11,11,11,136,227,0.38,370.3,0.62,370.3,0,0,0,0,-11,11,58,11,11,0,147,450,990,966.3,23.7,0.194,0.0738,0.00311,0.268,0.0113,2,0.192,0.461,0.0194,23.3,0.951,0.976,0.929,40.2,39.2,78.4,1880
2001-07-22,2000,10,43,203,589.36,0.33,2,Mod_Wet,58,11,11,11,136,227,0.39,362.4,0.61,362.4,0,0,0,0,-11,11,58,11,11,0,147,442,990,966.3,23.7,0.192,0.07,0.00295,0.262,0.011,2,0.187,0.449,0.0189,23.3,0.95,0.975,0.926,39.3,38.3,76.7,1840
2001-07-23,2000,10,43,204,582.53,0.33,2,Mod_Wet,58,11,11,11,136,227,0.39,355.5,0.61,355.5,0,0,0,0,-11,11,58,11,11,0,147,436,990,966.2,23.8,0.189,0.0668,0.00281,0.256,0.0108,2,0.182,0.439,0.0184,23.3,0.949,0.973,0.924,38.6,37.6,75.2,1800
2001-07-24,2000,10,43,205,575.15,0.34,2,Mod_Wet,58,11,11,11,136,227,0.4,348.1,0.6,348.1,0,0,0,0,-11,11,58,11,11,0,147,428,990,966.2,23.8,0.187,0.0633,0.00266,0.25,0.0105,2,0.178,0.427,0.018,23.4,0.948,0.971,0.921,37.9,36.8,73.6,1770
2001-07-25,2000,10,43,206,567.76,0.34,2,Mod_Wet,58,11,11,11,136,227,0.4,340.8,0.6,340.8,0,0,0,0,-11,11,58,11,11,0,147,421,990,966.2,23.8,0.184,0.0598,0.00251,0.244,0.0102,2,0.173,0.416,0.0175,23.4,0.947,0.97,0.919,37.1,36,71.9,1730
2001-07-26,2000,10,43,207,560.38,0.35,2,Mod_Wet,58,11,11,11,136,227,0.41,333.4,0.59,333.4,0,0,0,0,-11,11,58,11,11,0,147,413,990,966.1,23.9,0.181,0.0564,0.00236,0.238,0.00996,2,0.168,0.405,0.017,23.5,0.946,0.97,0.918,36.3,35.2,70.4,1690
2001-07-27,2000,10,43,208,553,0.35,2,Mod_Wet,58,11,11,11,136,227,0.41,326,0.59,326,0,0,0,0,-11,11,58,11,11,0,147,406,990,966.1,23.9,0.179,0.0529,0.00221,0.232,0.00969,2,0.163,0.394,0.0165,23.5,0.945,0.97,0.917,35.5,34.5,68.9,1650
2001-07-28,2000,10,43,209,546.16,0.35,2,Mod_Wet,58,11,11,11,136,227,0.42,319.2,0.58,319.2,0,0,0,0,-11,11,58,11,11,0,147,399,990,966.1,23.9,0.176,0.0496,0.00207,0.226,0.00944,2,0.158,0.384,0.016,23.6,0.944,0.97,0.916,34.8,33.8,67.5,1620
2001-07-29,2000,10,44,210,539.33,0.36,2,Mod_Wet,58,11,11,11,136,227,0.42,312.3,0.58,312.3,0,0,0,0,-11,11,58,11,11,0,147,392,990,966,24,0.174,0.0464,0.00194,0.22,0.00919,2,0.153,0.374,0.0156,23.6,0.943,0.97,0.915,34.1,33.1,66.1,1590
2001-07-30,2000,10,44,211,533.58,0.36,2,Mod_Wet,58,11,11,11,136,227,0.42,306.6,0.57,306.6,0,0,0,0,-11,11,58,11,11,0,147,387,990,966,24,0.172,0.0437,0.00182,0.216,0.00899,2,0.149,0.365,0.0152,23.6,0.942,0.97,0.914,33.5,32.5,64.9,1560
2001-07-31,2000,10,44,212,527.29,0.36,2,Mod_Wet,58,11,11,11,136,227,0.43,300.3,0.57,300.3,0,0,0,0,-11,11,58,11,11,0,147,380,990,966,24,0.17,0.0407,0.0017,0.21,0.00876,2,0.145,0.356,0.0148,23.7,0.941,0.97,0.913,32.8,31.8,63.6,1530
2001-08-01,2000,11,44,213,519.91,0.37,2,Mod_Wet,54,9,8,6,107,184,0.35,335.9,0.65,335.9,0,0,0,0,-6,6,54,9,8,0,113,407,990,965.9,24.1,0.179,0.0575,0.00239,0.237,0.00984,2,0.169,0.406,0.0169,23.7,0.946,0.97,0.918,36.9,35.8,71.5,1720
2001-08-02,2000,11,44,214,513.08,0.37,2,Mod_Wet,54,9,8,6,107,184,0.36,329.1,0.64,329.1,0,0,0,0,-6,6,54,9,8,0,113,400,990,965.9,24.1,0.177,0.0543,0.00226,0.231,0.00959,2,0.165,0.396,0.0164,23.7,0.945,0.97,0.917,36.1,35.1,70.1,1680
2001-08-03,2000,11,44,215,505.69,0.38,2,Mod_Wet,54,9,8,6,107,184,0.36,321.7,0.64,321.7,0,0,0,0,-6,6,54,9,8,0,113,393,990,965.9,24.1,0.174,0.0508,0.00211,0.225,0.00933,2,0.16,0.385,0.0159,23.7,0.944,0.97,0.916,35.4,34.3,68.6,1650
2001-08-04,2000,11,44,216,498.31,0.38,2,Mod_Wet,54,9,8,6,107,184,0.37,314.3,0.63,314.3,0,0,0,0,-6,6,54,9,8,0,113,385,990,965.8,24.2,0.172,0.0474,0.00196,0.219,0.00906,2,0.155,0.374,0.0155,23.8,0.943,0.97,0.915,34.6,33.5,67.1,1610
2001-08-05,2000,11,45,217,490.93,0.39,2,Mod_Wet,54,9,8,6,107,184,0.38,306.9,0.63,306.9,0,0,0,0,-6,6,54,9,8,0,113,378,990,965.8,24.2,0.169,0.0439,0.00181,0.213,0.0088,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.5,1570
2001-08-06,2000,11,45,218,484.09,0.39,2,Mod_Wet,54,9,8,6,107,184,0.38,300.1,0.62,300.1,0,0,0,0,-6,6,54,9,8,0,113,371,990,965.8,24.2,0.167,0.0406,0.00168,0.207,0.00855,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33,32.1,64.1,1540
2001-08-07,2000,11,45,219,477.26,0.4,2,Mod_Wet,54,9,8,6,107,184,0.39,293.3,0.61,293.3,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0374,0.00154,0.202,0.00831,2,0.14,0.342,0.0141,23.9,0.939,0.97,0.911,32.3,31.3,62.7,1500
2001-08-08,2000,11,45,220,471.51,0.4,2,Mod_Wet,54,9,8,6,107,184,0.39,287.5,0.61,287.5,0,0,0,0,-6,6,54,9,8,0,113,359,990,965.7,24.3,0.162,0.0347,0.00143,0.197,0.0081,2,0.137,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.4,1470
2001-08-09,2000,11,45,221,465.22,0.4,2,Mod_Wet,54,9,8,6,107,184,0.4,281.2,0.6,281.2,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0317,0.00131,0.192,0.00788,2,0.132,0.324,0.0133,24,0.937,0.97,0.909,31,30.1,60.1,1440
2001-08-10,2000,11,45,222,458.93,0.41,2,Mod_Wet,54,9,8,6,107,184,0.4,274.9,0.6,274.9,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.0288,0.00118,0.186,0.00766,2,0.128,0.314,0.0129,24,0.936,0.97,0.907,30.3,29.4,58.8,1410
2001-08-11,2000,11,45,223,452.65,0.41,2,Mod_Wet,54,9,8,6,107,184,0.41,268.6,0.59,268.6,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.155,0.0258,0.00106,0.181,0.00744,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.4,1380
2001-08-12,2000,11,46,224,446.9,0.42,2,Mod_Wet,54,9,8,6,107,184,0.41,262.9,0.59,262.9,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0231,0.000947,0.176,0.00724,2,0.12,0.296,0.0122,24.1,0.933,0.97,0.905,29,28.1,56.2,1350
2001-08-13,2000,11,46,225,441.16,0.42,2,Mod_Wet,54,9,8,6,107,184,0.42,257.2,0.58,257.2,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0204,0.000835,0.172,0.00703,2,0.116,0.288,0.0118,24.1,0.932,0.97,0.904,28.3,27.5,55,1320
2001-08-14,2000,11,46,226,436.51,0.43,2,Mod_Wet,54,9,8,6,107,184,0.42,252.5,0.58,252.5,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0182,0.000744,0.168,0.00687,2,0.113,0.281,0.0115,24.2,0.931,0.97,0.903,27.8,27,54,1300
2001-08-15,2000,11,46,227,431.32,0.43,2,Mod_Wet,54,9,8,6,107,184,0.43,247.3,0.57,247.3,0,0,0,0,-6,6,54,9,8,0,113,318,990,965.5,24.5,0.148,0.0168,0.000686,0.165,0.00673,2,0.109,0.274,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.9,1270
2001-08-16,2000,11,46,228,426.12,0.43,2,Mod_Wet,54,9,8,6,107,184,0.43,242.1,0.57,242.1,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000667,0.162,0.00663,2,0.106,0.268,0.011,24.2,0.927,0.97,0.899,26.7,25.9,51.7,1240
2001-08-17,2000,11,46,229,420.93,0.44,2,Mod_Wet,54,9,8,6,107,184,0.44,236.9,0.56,236.9,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.000648,0.16,0.00653,2,0.102,0.263,0.0107,24.2,0.925,0.97,0.898,26.1,25.3,50.6,1210
2001-08-18,2000,11,46,230,415.73,0.44,2,Mod_Wet,54,9,8,6,107,184,0.44,231.7,0.56,231.7,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.142,0.0154,0.00063,0.158,0.00643,1,0.255,0.413,0.0168,24.1,0.957,0.98,0.938,52.5,48.2,48.2,1160
2001-08-19,2000,11,47,231,410.54,0.45,2,Mod_Wet,54,9,8,6,107,184,0.45,226.5,0.55,226.5,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.4,24.6,0.141,0.015,0.000611,0.156,0.00634,1,0.248,0.404,0.0164,24.1,0.958,0.98,0.939,51.4,48.2,48.2,1160
2001-08-20,2000,11,47,232,405.89,0.45,2,Mod_Wet,54,9,8,6,107,184,0.45,221.9,0.55,221.9,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0146,0.000595,0.154,0.00625,1,0.242,0.396,0.0161,24.2,0.958,0.98,0.939,50.4,48.2,48.2,1160
2001-08-21,2000,11,47,233,401.24,0.46,2,Mod_Wet,54,9,8,6,107,184,0.46,217.2,0.54,217.2,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000578,0.151,0.00616,1,0.236,0.387,0.0157,24.2,0.958,0.98,0.938,49.4,48.2,48.2,1160
2001-08-22,2000,11,47,234,396.59,0.46,2,Mod_Wet,54,9,8,6,107,184,0.46,212.6,0.54,212.6,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0138,0.000561,0.149,0.00607,1,0.229,0.379,0.0154,24.2,0.957,0.98,0.938,48.4,47.4,47.4,1140
2001-08-23,2000,11,47,235,393.04,0.46,2,Mod_Wet,54,9,8,6,107,184,0.47,209,0.53,209,0,0,0,0,-6,6,54,9,8,0,113,280,990,965.4,24.6,0.134,0.0135,0.000549,0.148,0.006,1,0.225,0.373,0.0151,24.3,0.956,0.98,0.937,47.6,46.6,46.6,1120
2001-08-24,2000,11,47,236,388.93,0.47,2,Mod_Wet,54,9,8,6,107,184,0.47,204.9,0.53,204.9,0,0,0,0,-6,6,54,9,8,0,113,276,990,965.3,24.7,0.133,0.0132,0.000534,0.146,0.00593,1,0.219,0.365,0.0148,24.3,0.956,0.98,0.937,46.7,45.7,45.7,1100
2001-08-25,2000,11,47,237,384.83,0.47,2,Mod_Wet,54,9,8,6,107,184,0.48,200.8,0.52,200.8,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.131,0.0128,0.00052,0.144,0.00585,1,0.214,0.358,0.0145,24.3,0.955,0.98,0.936,45.7,44.8,44.8,1080
2001-08-26,2000,11,48,238,380.73,0.48,2,Mod_Wet,54,9,8,6,107,184,0.48,196.7,0.52,196.7,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000505,0.142,0.00577,1,0.208,0.351,0.0142,24.3,0.954,0.98,0.935,44.8,43.9,43.9,1050
2001-08-27,2000,11,48,239,376.63,0.48,2,Mod_Wet,54,9,8,6,107,184,0.49,192.6,0.51,192.6,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0121,0.00049,0.141,0.00569,1,0.203,0.343,0.0139,24.4,0.953,0.98,0.934,43.9,43,43,1030
2001-08-28,2000,11,48,240,372.53,0.48,2,Mod_Wet,54,9,8,6,107,184,0.49,188.5,0.51,188.5,0,0,0,0,-6,6,54,9,8,0,113,260,990,965.3,24.7,0.127,0.0118,0.000476,0.139,0.00562,1,0.197,0.336,0.0136,24.4,0.952,0.98,0.933,42.9,42.1,42.1,1010
2001-08-29,2000,11,48,241,368.43,0.49,2,Mod_Wet,54,9,8,6,107,184,0.5,184.4,0.5,184.4,0,0,0,0,-6,6,54,9,8,0,113,255,990,965.2,24.8,0.126,0.0114,0.000462,0.137,0.00554,1,0.191,0.329,0.0133,24.4,0.95,0.98,0.931,42,41.2,41.2,988
2001-08-30,2000,11,48,242,364.33,0.49,2,Mod_Wet,54,9,8,6,107,184,0.51,180.3,0.49,180.3,0,0,0,0,-6,6,54,9,8,0,113,251,990,965.2,24.8,0.124,0.0111,0.000447,0.135,0.00546,1,0.186,0.321,0.013,24.5,0.949,0.978,0.929,41.1,40.2,40.2,964
2001-08-31,2000,11,48,243,360.22,0.5,2,Mod_Wet,54,9,8,6,107,184,0.51,176.2,0.49,176.2,0,0,0,0,-6,6,54,9,8,0,113,247,990,965.2,24.8,0.123,0.0107,0.000433,0.134,0.00538,1,0.18,0.314,0.0127,24.5,0.948,0.976,0.925,40.1,39.2,39.2,940
2001-09-01,2000,12,48,244,356.67,0.5,2,Mod_Wet,46,7,6,4,75,138,0.39,218.7,0.61,218.7,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0143,0.000578,0.148,0.00596,1,0.238,0.386,0.0155,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
2001-09-02,2000,12,49,245,351.47,0.5,2,Mod_Wet,46,7,6,4,75,138,0.39,213.5,0.61,213.5,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.132,0.0139,0.000559,0.146,0.00586,1,0.231,0.376,0.0151,24.5,0.957,0.98,0.938,49,48,48,1150
2001-09-03,2000,12,49,246,346.28,0.51,2,Mod_Wet,46,7,6,4,75,138,0.4,208.3,0.6,208.3,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0135,0.000541,0.143,0.00576,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.9,46.9,46.9,1130
2001-09-04,2000,12,49,247,341.63,0.51,2,Mod_Wet,46,7,6,4,75,138,0.4,203.6,0.6,203.6,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000525,0.141,0.00568,1,0.217,0.359,0.0144,24.5,0.955,0.98,0.936,46.8,45.9,45.9,1100
2001-09-05,2000,12,49,248,336.98,0.52,2,Mod_Wet,46,7,6,4,75,138,0.41,199,0.59,199,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.127,0.0127,0.000508,0.139,0.00559,1,0.211,0.35,0.0141,24.6,0.955,0.98,0.935,45.8,44.8,44.8,1080
2001-09-06,2000,12,49,249,332.33,0.52,2,Mod_Wet,46,7,6,4,75,138,0.41,194.3,0.58,194.3,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0123,0.000492,0.137,0.0055,1,0.205,0.342,0.0137,24.6,0.953,0.98,0.934,44.7,43.8,43.8,1050
2001-09-07,2000,12,49,250,328.78,0.53,2,Mod_Wet,46,7,6,4,75,138,0.42,190.8,0.58,190.8,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.000479,0.136,0.00544,1,0.2,0.336,0.0135,24.6,0.952,0.98,0.933,43.9,43,43,1030
2001-09-08,2000,12,49,251,324.68,0.53,2,Mod_Wet,46,7,6,4,75,138,0.42,186.7,0.57,186.7,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0116,0.000465,0.134,0.00536,1,0.195,0.328,0.0131,24.6,0.951,0.98,0.932,42.9,42,42,1010
2001-09-09,2000,12,50,252,320.58,0.54,2,Mod_Wet,46,7,6,4,75,138,0.43,182.6,0.57,182.6,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000451,0.132,0.00528,1,0.189,0.321,0.0128,24.7,0.95,0.98,0.931,42,41.1,41.1,987
2001-09-10,2000,12,50,253,316.47,0.54,2,Mod_Wet,46,7,6,4,75,138,0.44,178.5,0.56,178.5,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000436,0.13,0.00521,1,0.183,0.314,0.0125,24.7,0.948,0.978,0.928,41,40.1,40.1,963
2001-09-11,2000,12,50,254,312.37,0.55,2,Mod_Wet,46,7,6,4,75,138,0.44,174.4,0.56,174.4,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0106,0.000422,0.128,0.00513,1,0.178,0.306,0.0122,24.7,0.947,0.976,0.924,40.1,39.1,39.1,938
2001-09-12,2000,12,50,255,308.82,0.55,2,Mod_Wet,46,7,6,4,75,138,0.45,170.8,0.55,170.8,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.00041,0.127,0.00507,1,0.173,0.3,0.012,24.8,0.946,0.974,0.922,39.2,38.2,38.2,917
2001-09-13,2000,12,50,256,305.26,0.56,2,Mod_Wet,46,7,6,4,75,138,0.45,167.3,0.55,167.3,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00997,0.000398,0.125,0.005,1,0.168,0.294,0.0117,24.8,0.945,0.973,0.919,38.4,37.4,37.4,896
2001-09-14,2000,12,50,257,301.71,0.56,2,Mod_Wet,46,7,6,4,75,138,0.46,163.7,0.54,163.7,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00967,0.000385,0.124,0.00493,1,0.164,0.287,0.0115,24.8,0.944,0.971,0.916,37.6,36.5,36.5,876
2001-09-15,2000,12,50,258,298.15,0.57,2,Mod_Wet,46,7,6,4,75,138,0.46,160.2,0.54,160.2,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00936,0.000373,0.122,0.00487,1,0.159,0.281,0.0112,24.8,0.943,0.97,0.914,36.8,35.7,35.7,856
2001-09-16,2000,12,51,259,295.69,0.57,2,Mod_Wet,46,7,6,4,75,138,0.47,157.7,0.53,157.7,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00915,0.000364,0.121,0.00482,1,0.155,0.277,0.011,24.8,0.942,0.97,0.914,36.2,35.1,35.1,842
2001-09-17,2000,12,51,260,292.68,0.57,2,Mod_Wet,46,7,6,4,75,138,0.47,154.7,0.53,154.7,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.0089,0.000354,0.12,0.00477,1,0.151,0.271,0.0108,24.9,0.941,0.97,0.913,35.5,34.4,34.4,826
2001-09-18,2000,12,51,261,289.68,0.58,2,Mod_Wet,46,7,6,4,75,138,0.48,151.7,0.52,151.7,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00864,0.000344,0.119,0.00471,1,0.147,0.266,0.0106,24.9,0.94,0.97,0.912,34.8,33.7,33.7,810
2001-09-19,2000,12,51,262,286.67,0.58,2,Mod_Wet,46,7,6,4,75,138,0.48,148.7,0.52,148.7,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.00839,0.000333,0.117,0.00466,1,0.143,0.26,0.0104,24.9,0.939,0.97,0.911,34.1,33.1,33.1,793
2001-09-20,2000,12,51,263,283.66,0.59,2,Mod_Wet,46,7,6,4,75,138,0.49,145.7,0.51,145.7,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00813,0.000323,0.116,0.00461,1,0.139,0.255,0.0101,24.9,0.938,0.97,0.909,33.4,32.4,32.4,777
2001-09-21,2000,12,51,264,280.65,0.59,2,Mod_Wet,46,7,6,4,75,138,0.49,142.7,0.51,142.7,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00788,0.000313,0.115,0.00455,1,0.135,0.25,0.00992,24.9,0.936,0.97,0.908,32.7,31.7,31.7,760
2001-09-22,2000,12,51,265,277.65,0.6,2,Mod_Wet,46,7,6,4,75,138,0.5,139.7,0.5,139.7,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00762,0.000303,0.113,0.0045,1,0.131,0.244,0.0097,24.9,0.935,0.97,0.907,31.9,31,31,744
2001-09-23,2000,12,52,266,274.64,0.6,2,Mod_Wet,46,7,6,4,75,138,0.5,136.6,0.5,136.6,0,0,0,0,-4,4,46,7,6,0,79,196,990,964.8,25.2,0.105,0.00736,0.000292,0.112,0.00444,1,0.127,0.239,0.00948,25,0.934,0.97,0.906,31.2,30.3,30.3,727
2001-09-24,2000,12,52,267,271.63,0.61,2,Mod_Wet,46,7,6,4,75,138,0.51,133.6,0.49,133.6,0,0,0,0,-4,4,46,7,6,0,79,193,990,964.8,25.2,0.104,0.00711,0.000282,0.111,0.00439,1,0.123,0.234,0.00926,25,0.932,0.97,0.905,30.5,29.6,29.6,711
2001-09-25,2000,12,52,268,268.62,0.61,2,Mod_Wet,46,7,6,4,75,138,0.51,130.6,0.49,130.6,0,0,0,0,-4,4,46,7,6,0,79,190,990,964.8,25.2,0.102,0.00685,0.000272,0.109,0.00433,1,0.119,0.228,0.00904,25,0.931,0.97,0.903,29.8,28.9,28.9,694
2001-09-26,2000,12,52,269,266.16,0.61,2,Mod_Wet,46,7,6,4,75,138,0.52,128.2,0.48,128.2,0,0,0,0,-4,4,46,7,6,0,79,187,990,964.8,25.2,0.102,0.00664,0.000263,0.108,0.00429,1,0.116,0.224,0.00887,25,0.93,0.97,0.902,29.2,28.4,28.4,681
2001-09-27,2000,12,52,270,263.7,0.62,2,Mod_Wet,46,7,6,4,75,138,0.52,125.7,0.48,125.7,0,0,0,0,-4,4,46,7,6,0,79,185,990,964.8,25.2,0.101,0.00643,0.000255,0.107,0.00424,1,0.112,0.219,0.00869,25,0.929,0.97,0.901,28.7,27.8,27.8,667
2001-09-28,2000,12,52,271,261.24,0.62,2,Mod_Wet,46,7,6,4,75,138,0.53,123.2,0.47,123.2,0,0,0,0,-4,4,46,7,6,0,79,182,990,964.7,25.3,0.0998,0.00623,0.000247,0.106,0.0042,1,0.109,0.215,0.00851,25,0.928,0.97,0.9,28.1,27.2,27.2,654
2001-09-29,2000,12,52,272,258.78,0.63,2,Mod_Wet,46,7,6,4,75,138,0.53,120.8,0.47,120.8,0,0,0,0,-4,4,46,7,6,0,79,180,990,964.7,25.3,0.099,0.00602,0.000238,0.105,0.00416,1,0.106,0.211,0.00833,25.1,0.926,0.97,0.898,27.5,26.7,26.7,640
2001-09-30,2000,12,53,273,256.32,0.63,2,Mod_Wet,46,7,6,4,75,138,0.54,118.3,0.46,118.3,0,0,0,0,-4,4,46,7,6,0,79,177,990,964.7,25.3,0.0981,0.00581,0.00023,0.104,0.00411,1,0.102,0.206,0.00816,25.1,0.925,0.97,0.897,26.9,26.1,26.1,626
2001-10-01,2001,1,1,274,253.86,0.64,3,Normal,37,5,3,2,50,97,0.38,156.9,0.62,156.9,0,0,0,0,-2,2,37,5,3,0,52,202,990,964.7,25.3,0.107,0.00908,0.000359,0.116,0.00458,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2001-10-02,2001,1,1,275,254.68,0.64,3,Normal,37,5,3,2,50,97,0.38,157.7,0.62,157.7,0,0,0,0,-2,2,37,5,3,0,52,203,990,964.7,25.3,0.107,0.00915,0.000362,0.116,0.0046,1,0.155,0.272,0.0107,25,0.942,0.97,0.913,36.4,35.3,35.3,848
2001-10-03,2001,1,1,276,254.95,0.64,3,Normal,37,5,3,2,50,97,0.38,157.9,0.62,157.9,0,0,0,0,-2,2,37,5,3,0,52,203,990,964.7,25.3,0.107,0.00918,0.000363,0.116,0.0046,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.5,35.4,35.4,849
2001-10-04,2001,1,1,277,251.94,0.64,3,Normal,37,5,3,2,50,97,0.39,154.9,0.61,154.9,0,0,0,0,-2,2,37,5,3,0,52,200,990,964.7,25.3,0.106,0.00892,0.000353,0.115,0.00455,1,0.152,0.267,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,833
2001-10-05,2001,1,1,278,249.48,0.65,3,Normal,37,5,3,2,50,97,0.39,152.5,0.61,152.5,0,0,0,0,-2,2,37,5,3,0,52,197,990,964.7,25.3,0.105,0.00871,0.000344,0.114,0.0045,1,0.148,0.262,0.0104,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2001-10-06,2001,1,1,279,247.02,0.65,3,Normal,37,5,3,2,50,97,0.39,150,0.61,150,0,0,0,0,-2,2,37,5,3,0,52,195,990,964.7,25.3,0.104,0.0085,0.000336,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2001-10-07,2001,1,1,280,244.56,0.66,3,Normal,37,5,3,2,50,97,0.4,147.6,0.6,147.6,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.103,0.00829,0.000327,0.112,0.00441,1,0.142,0.253,0.01,25.1,0.938,0.97,0.91,34,33,33,793
2001-10-08,2001,1,2,281,242.1,0.66,3,Normal,37,5,3,2,50,97,0.4,145.1,0.6,145.1,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.00808,0.000319,0.111,0.00437,1,0.138,0.249,0.00983,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2001-10-09,2001,1,2,282,239.64,0.67,3,Normal,37,5,3,2,50,97,0.41,142.6,0.59,142.6,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00787,0.00031,0.11,0.00432,1,0.135,0.245,0.00965,25.1,0.936,0.97,0.908,32.9,31.9,31.9,766
2001-10-10,2001,1,2,283,237.18,0.68,3,Normal,37,5,3,2,50,97,0.41,140.2,0.59,140.2,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00767,0.000302,0.109,0.00428,1,0.132,0.24,0.00947,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
2001-10-11,2001,1,2,284,235.81,0.68,3,Normal,37,5,3,2,50,97,0.41,138.8,0.59,138.8,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00755,0.000297,0.108,0.00425,1,0.13,0.238,0.00937,25.1,0.934,0.97,0.906,32,31,31,745
2001-10-12,2001,1,2,285,233.9,0.69,3,Normal,37,5,3,2,50,97,0.41,136.9,0.58,136.9,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0997,0.00739,0.000291,0.107,0.00422,1,0.127,0.234,0.00923,25.2,0.934,0.97,0.906,31.5,30.6,30.6,734
2001-10-13,2001,1,2,286,231.98,0.69,3,Normal,37,5,3,2,50,97,0.42,135,0.58,135,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00722,0.000284,0.106,0.00418,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
2001-10-14,2001,1,2,287,230.07,0.69,3,Normal,37,5,3,2,50,97,0.42,133.1,0.58,133.1,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0984,0.00706,0.000278,0.105,0.00415,1,0.122,0.228,0.00895,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2001-10-15,2001,1,3,288,228.15,0.7,3,Normal,37,5,3,2,50,97,0.42,131.2,0.57,131.2,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.0069,0.000271,0.105,0.00411,1,0.12,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2001-10-16,2001,1,3,289,226.24,0.71,3,Normal,37,5,3,2,50,97,0.43,129.2,0.57,129.2,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00674,0.000265,0.104,0.00408,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2001-10-17,2001,1,3,290,224.33,0.71,3,Normal,37,5,3,2,50,97,0.43,127.3,0.57,127.3,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0964,0.00657,0.000258,0.103,0.00404,1,0.114,0.217,0.00854,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2001-10-18,2001,1,3,291,222.41,0.72,3,Normal,37,5,3,2,50,97,0.44,125.4,0.56,125.4,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.00641,0.000252,0.102,0.00401,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.8,28,28,671
2001-10-19,2001,1,3,292,224.87,0.71,3,Normal,37,5,3,2,50,97,0.43,127.9,0.57,127.9,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0965,0.00662,0.00026,0.103,0.00405,1,0.115,0.218,0.00858,25.2,0.93,0.97,0.902,29.4,28.5,28.5,685
2001-10-20,2001,1,3,293,227.33,0.7,3,Normal,37,5,3,2,50,97,0.43,130.3,0.57,130.3,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00683,0.000268,0.104,0.0041,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2001-10-21,2001,1,3,294,224.33,0.71,3,Normal,37,5,3,2,50,97,0.43,127.3,0.57,127.3,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0964,0.00657,0.000258,0.103,0.00404,1,0.114,0.217,0.00854,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2001-10-22,2001,1,4,295,224.05,0.71,3,Normal,37,5,3,2,50,97,0.43,127,0.57,127,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00655,0.000257,0.103,0.00404,1,0.114,0.217,0.00852,25.2,0.929,0.97,0.902,29.2,28.4,28.4,680
2001-10-23,2001,1,4,296,224.33,0.71,3,Normal,37,5,3,2,50,97,0.43,127.3,0.57,127.3,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0964,0.00657,0.000258,0.103,0.00404,1,0.114,0.217,0.00854,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2001-10-24,2001,1,4,297,224.6,0.71,3,Normal,37,5,3,2,50,97,0.43,127.6,0.57,127.6,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0964,0.0066,0.000259,0.103,0.00405,1,0.115,0.218,0.00856,25.2,0.93,0.97,0.902,29.4,28.5,28.5,683
2001-10-25,2001,1,4,298,223.78,0.71,3,Normal,37,5,3,2,50,97,0.43,126.8,0.57,126.8,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00653,0.000256,0.103,0.00403,1,0.114,0.216,0.0085,25.2,0.929,0.97,0.901,29.2,28.3,28.3,679
2001-10-26,2001,1,4,299,220.77,0.72,3,Normal,37,5,3,2,50,97,0.44,123.8,0.56,123.8,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.5,27.6,27.6,662
2001-10-27,2001,1,4,300,220.5,0.72,3,Normal,37,5,3,2,50,97,0.44,123.5,0.56,123.5,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.095,0.00625,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,661
2001-10-28,2001,1,4,301,222.96,0.72,3,Normal,37,5,3,2,50,97,0.43,126,0.56,126,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0959,0.00646,0.000254,0.102,0.00402,1,0.113,0.215,0.00844,25.2,0.929,0.97,0.901,29,28.1,28.1,674
2001-10-29,2001,1,5,302,225.42,0.71,3,Normal,37,5,3,2,50,97,0.43,128.4,0.57,128.4,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00667,0.000262,0.103,0.00406,1,0.116,0.219,0.00862,25.2,0.93,0.97,0.902,29.5,28.7,28.7,688
2001-10-30,2001,1,5,303,225.15,0.71,3,Normal,37,5,3,2,50,97,0.43,128.2,0.57,128.2,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0966,0.00664,0.000261,0.103,0.00406,1,0.116,0.219,0.0086,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
2001-10-31,2001,1,5,304,222.14,0.72,3,Normal,37,5,3,2,50,97,0.44,125.1,0.56,125.1,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.00639,0.000251,0.102,0.004,1,0.111,0.213,0.00838,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2001-11-01,2001,2,5,305,220.22,0.72,3,Normal,36,5,3,2,47,93,0.42,127.2,0.58,127.2,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.096,0.00656,0.000258,0.103,0.00402,1,0.114,0.217,0.00851,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2001-11-02,2001,2,5,306,220.5,0.72,3,Normal,36,5,3,2,47,93,0.42,127.5,0.58,127.5,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0961,0.00659,0.000259,0.103,0.00403,1,0.115,0.217,0.00853,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
2001-11-03,2001,2,5,307,220.77,0.72,3,Normal,36,5,3,2,47,93,0.42,127.8,0.58,127.8,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0962,0.00661,0.000259,0.103,0.00403,1,0.115,0.218,0.00855,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2001-11-04,2001,2,5,308,219.95,0.72,3,Normal,36,5,3,2,47,93,0.42,127,0.58,127,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0959,0.00654,0.000257,0.102,0.00402,1,0.114,0.216,0.00849,25.3,0.929,0.97,0.901,29.2,28.4,28.4,681
2001-11-05,2001,2,6,309,219.68,0.72,3,Normal,36,5,3,2,47,93,0.42,126.7,0.58,126.7,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00652,0.000256,0.102,0.00401,1,0.114,0.216,0.00847,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2001-11-06,2001,2,6,310,220.5,0.72,3,Normal,36,5,3,2,47,93,0.42,127.5,0.58,127.5,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0961,0.00659,0.000259,0.103,0.00403,1,0.115,0.217,0.00853,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
2001-11-07,2001,2,6,311,221.32,0.72,3,Normal,36,5,3,2,47,93,0.42,128.3,0.58,128.3,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0963,0.00666,0.000261,0.103,0.00404,1,0.116,0.219,0.00859,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2001-11-08,2001,2,6,312,223.23,0.71,3,Normal,36,5,3,2,47,93,0.42,130.2,0.58,130.2,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00682,0.000268,0.104,0.00408,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2001-11-09,2001,2,6,313,225.15,0.71,3,Normal,36,5,3,2,47,93,0.41,132.2,0.59,132.2,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0977,0.00698,0.000274,0.105,0.00411,1,0.121,0.226,0.00886,25.2,0.932,0.97,0.904,30.5,29.5,29.5,709
2001-11-10,2001,2,6,314,223.78,0.71,3,Normal,36,5,3,2,47,93,0.42,130.8,0.58,130.8,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0972,0.00687,0.00027,0.104,0.00409,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2001-11-11,2001,2,6,315,225.69,0.71,3,Normal,36,5,3,2,47,93,0.41,132.7,0.59,132.7,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0979,0.00703,0.000276,0.105,0.00412,1,0.122,0.227,0.0089,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
2001-11-12,2001,2,7,316,227.06,0.7,3,Normal,36,5,3,2,47,93,0.41,134.1,0.59,134.1,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0984,0.00715,0.000281,0.106,0.00415,1,0.123,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,719
2001-11-13,2001,2,7,317,228.43,0.7,3,Normal,36,5,3,2,47,93,0.41,135.4,0.59,135.4,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0989,0.00726,0.000286,0.106,0.00417,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2001-11-14,2001,2,7,318,231.43,0.69,3,Normal,36,5,3,2,47,93,0.4,138.4,0.6,138.4,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0999,0.00752,0.000296,0.107,0.00423,1,0.129,0.237,0.00932,25.2,0.934,0.97,0.906,31.9,31,31,743
2001-11-15,2001,2,7,319,231.16,0.69,3,Normal,36,5,3,2,47,93,0.4,138.2,0.6,138.2,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0998,0.00749,0.000295,0.107,0.00422,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2001-11-16,2001,2,7,320,230.89,0.69,3,Normal,36,5,3,2,47,93,0.4,137.9,0.6,137.9,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0997,0.00747,0.000294,0.107,0.00422,1,0.129,0.236,0.00928,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2001-11-17,2001,2,7,321,233.35,0.69,3,Normal,36,5,3,2,47,93,0.4,140.3,0.6,140.3,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.101,0.00768,0.000302,0.108,0.00426,1,0.132,0.24,0.00946,25.2,0.935,0.97,0.907,32.4,31.4,31.4,754
2001-11-18,2001,2,7,322,234.72,0.68,3,Normal,36,5,3,2,47,93,0.4,141.7,0.6,141.7,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.0078,0.000307,0.109,0.00429,1,0.134,0.243,0.00956,25.1,0.936,0.97,0.907,32.7,31.7,31.7,761
2001-11-19,2001,2,8,323,235.54,0.68,3,Normal,36,5,3,2,47,93,0.4,142.5,0.6,142.5,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.101,0.00787,0.00031,0.109,0.0043,1,0.135,0.244,0.00962,25.1,0.936,0.97,0.908,32.9,31.9,31.9,766
2001-11-20,2001,2,8,324,238,0.68,3,Normal,36,5,3,2,47,93,0.39,145,0.61,145,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00808,0.000318,0.11,0.00435,1,0.138,0.249,0.0098,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2001-11-21,2001,2,8,325,238.82,0.67,3,Normal,36,5,3,2,47,93,0.39,145.8,0.61,145.8,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00436,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.7,32.7,32.7,784
2001-11-22,2001,2,8,326,238.54,0.67,3,Normal,36,5,3,2,47,93,0.39,145.5,0.61,145.5,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.102,0.00812,0.00032,0.111,0.00436,1,0.139,0.25,0.00984,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2001-11-23,2001,2,8,327,239.91,0.67,3,Normal,36,5,3,2,47,93,0.39,146.9,0.61,146.9,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00824,0.000325,0.111,0.00438,1,0.141,0.252,0.00994,25.1,0.938,0.97,0.91,33.9,32.9,32.9,790
2001-11-24,2001,2,8,328,239.64,0.67,3,Normal,36,5,3,2,47,93,0.39,146.6,0.61,146.6,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00821,0.000324,0.111,0.00438,1,0.14,0.251,0.00992,25.1,0.938,0.97,0.909,33.9,32.8,32.8,788
2001-11-25,2001,2,8,329,240.46,0.67,3,Normal,36,5,3,2,47,93,0.39,147.5,0.61,147.5,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00828,0.000327,0.111,0.00439,1,0.142,0.253,0.00998,25.1,0.938,0.97,0.91,34.1,33,33,793
2001-11-26,2001,2,9,330,244.01,0.66,3,Normal,36,5,3,2,47,93,0.38,151,0.62,151,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00859,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2001-11-27,2001,2,9,331,244.29,0.66,3,Normal,36,5,3,2,47,93,0.38,151.3,0.62,151.3,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00861,0.00034,0.113,0.00446,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,814
2001-11-28,2001,2,9,332,244.56,0.66,3,Normal,36,5,3,2,47,93,0.38,151.6,0.62,151.6,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00863,0.000341,0.113,0.00447,1,0.147,0.26,0.0103,25.1,0.94,0.97,0.911,35,34,34,815
2001-11-29,2001,2,9,333,247.02,0.65,3,Normal,36,5,3,2,47,93,0.38,154,0.62,154,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00884,0.000349,0.114,0.00451,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
2001-11-30,2001,2,9,334,246.75,0.65,3,Normal,36,5,3,2,47,93,0.38,153.8,0.62,153.8,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00882,0.000348,0.114,0.00451,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.5,34.5,827
2001-12-01,2001,3,9,335,244.83,0.66,4,Mod_Dry,31,5,3,2,36,77,0.32,167.8,0.69,167.8,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.109,0.01,0.000395,0.119,0.00468,1,0.169,0.288,0.0114,25,0.945,0.974,0.92,38.9,37.9,37.9,910
2001-12-02,2001,3,9,336,245.65,0.66,4,Mod_Dry,31,5,3,2,36,77,0.31,168.7,0.69,168.7,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.000398,0.119,0.00469,1,0.17,0.289,0.0114,25,0.945,0.974,0.92,39.1,38.1,38.1,915
2001-12-03,2001,3,10,337,243.74,0.66,4,Mod_Dry,31,5,3,2,36,77,0.32,166.7,0.68,166.7,0,0,0,0,-2,2,31,5,3,0,38,206,990,964.7,25.3,0.108,0.00992,0.000392,0.118,0.00466,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.7,37.6,37.6,903
2001-12-04,2001,3,10,338,242.37,0.66,4,Mod_Dry,31,5,3,2,36,77,0.32,165.4,0.68,165.4,0,0,0,0,-2,2,31,5,3,0,38,204,990,964.7,25.3,0.108,0.00981,0.000387,0.117,0.00463,1,0.166,0.283,0.0112,25.1,0.944,0.972,0.918,38.4,37.3,37.3,895
2001-12-05,2001,3,10,339,243.19,0.66,4,Mod_Dry,31,5,3,2,36,77,0.32,166.2,0.68,166.2,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00988,0.00039,0.118,0.00465,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.918,38.6,37.5,37.5,900
2001-12-06,2001,3,10,340,244.01,0.66,4,Mod_Dry,31,5,3,2,36,77,0.32,167,0.68,167,0,0,0,0,-2,2,31,5,3,0,38,206,990,964.7,25.3,0.108,0.00995,0.000393,0.118,0.00466,1,0.168,0.286,0.0113,25,0.944,0.973,0.919,38.7,37.7,37.7,905
2001-12-07,2001,3,10,341,244.83,0.66,4,Mod_Dry,31,5,3,2,36,77,0.32,167.8,0.69,167.8,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.109,0.01,0.000395,0.119,0.00468,1,0.169,0.288,0.0114,25,0.945,0.974,0.92,38.9,37.9,37.9,910
2001-12-08,2001,3,10,342,247.84,0.65,4,Mod_Dry,31,5,3,2,36,77,0.31,170.8,0.69,170.8,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.11,0.0103,0.000406,0.12,0.00474,1,0.173,0.293,0.0116,25,0.945,0.975,0.922,39.6,38.7,38.7,928
2001-12-09,2001,3,10,343,247.57,0.65,4,Mod_Dry,31,5,3,2,36,77,0.31,170.6,0.69,170.6,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.109,0.0102,0.000405,0.12,0.00473,1,0.173,0.293,0.0116,25,0.945,0.975,0.922,39.6,38.6,38.6,926
2001-12-10,2001,3,11,344,246.2,0.65,4,Mod_Dry,31,5,3,2,36,77,0.31,169.2,0.69,169.2,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.0047,1,0.171,0.29,0.0115,25,0.945,0.974,0.921,39.3,38.2,38.2,918
2001-12-11,2001,3,11,345,244.29,0.66,5,Dry,26,4,3,2,24,59,0.24,185.3,0.76,185.3,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1020
2001-12-12,2001,3,11,346,242.37,0.66,5,Dry,26,4,3,2,24,59,0.24,183.4,0.76,183.4,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1010
2001-12-13,2001,3,11,347,243.74,0.66,5,Dry,26,4,3,2,24,59,0.24,184.7,0.76,184.7,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000452,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.2,42.2,1010
2001-12-14,2001,3,11,348,245.11,0.66,5,Dry,26,4,3,2,24,59,0.24,186.1,0.76,186.1,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
