date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-12-15,2001,3,11,349,247.02,0.65,5,Dry,26,4,3,2,24,59,0.24,188,0.76,188,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000463,0.125,0.00495,1,0.196,0.322,0.0127,25,0.951,0.98,0.932,43.8,43,43,1030
2001-12-16,2001,3,11,350,250.03,0.65,5,Dry,26,4,3,2,24,59,0.24,191,0.76,191,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000474,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2001-12-17,2001,3,12,351,251.4,0.64,5,Dry,26,4,3,2,24,59,0.23,192.4,0.77,192.4,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2001-12-18,2001,3,12,352,252.76,0.64,5,Dry,26,4,3,2,24,59,0.23,193.8,0.77,193.8,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000483,0.128,0.00505,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2001-12-19,2001,3,12,353,251.94,0.64,5,Dry,26,4,3,2,24,59,0.23,192.9,0.77,192.9,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2001-12-20,2001,3,12,354,247.84,0.65,5,Dry,26,4,3,2,24,59,0.24,188.8,0.76,188.8,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000466,0.126,0.00496,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,44,43.1,43.1,1040
2001-12-21,2001,3,12,355,245.38,0.66,5,Dry,26,4,3,2,24,59,0.24,186.4,0.76,186.4,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
2001-12-22,2001,3,12,356,242.37,0.66,5,Dry,26,4,3,2,24,59,0.24,183.4,0.76,183.4,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1010
2001-12-23,2001,3,12,357,239.36,0.67,5,Dry,26,4,3,2,24,59,0.25,180.4,0.75,180.4,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,989
2001-12-24,2001,3,13,358,238,0.68,5,Dry,26,4,3,2,24,59,0.25,179,0.75,179,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.9,40.9,981
2001-12-25,2001,3,13,359,236.08,0.68,5,Dry,26,4,3,2,24,59,0.25,177.1,0.75,177.1,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.12,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,969
2001-12-26,2001,3,13,360,234.72,0.68,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2001-12-27,2001,3,13,361,234.44,0.68,5,Dry,26,4,3,2,24,59,0.25,175.4,0.75,175.4,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,959
2001-12-28,2001,3,13,362,235.81,0.68,5,Dry,26,4,3,2,24,59,0.25,176.8,0.75,176.8,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,968
2001-12-29,2001,3,13,363,237.72,0.68,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2001-12-30,2001,3,13,364,239.09,0.67,5,Dry,26,4,3,2,24,59,0.25,180.1,0.75,180.1,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2001-12-31,2001,3,14,365,241.55,0.67,5,Dry,26,4,3,2,24,59,0.24,182.6,0.76,182.6,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2002-01-01,2001,4,14,1,240.73,0.67,5,Dry,29,5,4,2,33,73,0.3,167.7,0.7,167.7,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000395,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.92,38.9,37.9,37.9,910
2002-01-02,2001,4,14,2,240.46,0.67,5,Dry,29,5,4,2,33,73,0.3,167.5,0.7,167.5,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00998,0.000394,0.118,0.00465,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.919,38.9,37.9,37.9,909
2002-01-03,2001,4,14,3,241.83,0.67,5,Dry,29,5,4,2,33,73,0.3,168.8,0.7,168.8,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000398,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,917
2002-01-04,2001,4,14,4,242.1,0.66,5,Dry,29,5,4,2,33,73,0.3,169.1,0.7,169.1,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.171,0.29,0.0114,25.1,0.945,0.974,0.921,39.3,38.3,38.3,918
2002-01-05,2001,4,14,5,241.83,0.67,5,Dry,29,5,4,2,33,73,0.3,168.8,0.7,168.8,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000398,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,917
2002-01-06,2001,4,14,6,241.01,0.67,5,Dry,29,5,4,2,33,73,0.3,168,0.7,168,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000396,0.118,0.00466,1,0.169,0.288,0.0113,25.1,0.945,0.974,0.92,39,38,38,912
2002-01-07,2001,4,15,7,240.18,0.67,5,Dry,29,5,4,2,33,73,0.3,167.2,0.7,167.2,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00996,0.000393,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.8,37.8,37.8,907
2002-01-08,2001,4,15,8,239.36,0.67,5,Dry,29,5,4,2,33,73,0.3,166.4,0.69,166.4,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00989,0.00039,0.118,0.00463,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,902
2002-01-09,2001,4,15,9,242.37,0.66,5,Dry,29,5,4,2,33,73,0.3,169.4,0.7,169.4,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2002-01-10,2001,4,15,10,247.02,0.65,5,Dry,29,5,4,2,33,73,0.3,174,0.7,174,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000416,0.121,0.00478,1,0.177,0.298,0.0118,25,0.946,0.977,0.925,40.4,39.5,39.5,948
2002-01-11,2001,4,15,11,250.58,0.64,5,Dry,29,5,4,2,33,73,0.29,177.6,0.71,177.6,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0108,0.000429,0.122,0.00484,1,0.182,0.305,0.012,25,0.948,0.979,0.927,41.2,40.4,40.4,969
2002-01-12,2001,4,15,12,254.68,0.64,5,Dry,29,5,4,2,33,73,0.29,181.7,0.71,181.7,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000443,0.124,0.00491,1,0.188,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2002-01-13,2001,4,15,13,258.78,0.63,5,Dry,29,5,4,2,33,73,0.28,185.8,0.72,185.8,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0115,0.000457,0.126,0.00499,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2002-01-14,2001,4,16,14,260.69,0.62,5,Dry,29,5,4,2,33,73,0.28,187.7,0.72,187.7,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000463,0.127,0.00502,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.6,42.8,42.8,1030
2002-01-15,2001,4,16,15,259.87,0.63,5,Dry,29,5,4,2,33,73,0.28,186.9,0.72,186.9,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000461,0.127,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
2002-01-16,2001,4,16,16,260.69,0.62,5,Dry,29,5,4,2,33,73,0.28,187.7,0.72,187.7,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000463,0.127,0.00502,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.6,42.8,42.8,1030
2002-01-17,2001,4,16,17,259.87,0.63,5,Dry,29,5,4,2,33,73,0.28,186.9,0.72,186.9,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000461,0.127,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
2002-01-18,2001,4,16,18,261.24,0.62,5,Dry,29,5,4,2,33,73,0.28,188.2,0.72,188.2,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0118,0.000465,0.127,0.00503,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2002-01-19,2001,4,16,19,266.43,0.61,5,Dry,29,5,4,2,33,73,0.27,193.4,0.73,193.4,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000483,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2002-01-20,2001,4,16,20,271.08,0.61,5,Dry,29,5,4,2,33,73,0.27,198.1,0.73,198.1,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000499,0.131,0.00521,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2002-01-21,2001,4,17,21,274.64,0.6,5,Dry,29,5,4,2,33,73,0.27,201.6,0.73,201.6,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000511,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,46.9,46,46,1100
2002-01-22,2001,4,17,22,278.74,0.59,5,Dry,29,5,4,2,33,73,0.26,205.7,0.74,205.7,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0132,0.000526,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,46.9,46.9,1130
2002-01-23,2001,4,17,23,282.84,0.59,5,Dry,29,5,4,2,33,73,0.26,209.8,0.74,209.8,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.00054,0.137,0.00543,1,0.226,0.362,0.0144,24.8,0.957,0.98,0.937,48.8,47.9,47.9,1150
2002-01-24,2001,4,17,24,283.66,0.59,5,Dry,29,5,4,2,33,73,0.26,210.7,0.74,210.7,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000543,0.137,0.00544,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49,48,48,1150
2002-01-25,2001,4,17,25,284.48,0.58,5,Dry,29,5,4,2,33,73,0.26,211.5,0.74,211.5,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.124,0.0137,0.000545,0.137,0.00546,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2002-01-26,2001,4,17,26,288.58,0.58,5,Dry,29,5,4,2,33,73,0.25,215.6,0.75,215.6,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00553,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2002-01-27,2001,4,17,27,291.04,0.58,5,Dry,29,5,4,2,33,73,0.25,218,0.75,218,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000568,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2002-01-28,2001,4,18,28,294.05,0.57,5,Dry,29,5,4,2,33,73,0.25,221.1,0.75,221.1,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000579,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2002-01-29,2001,4,18,29,297.06,0.57,5,Dry,29,5,4,2,33,73,0.25,224.1,0.75,224.1,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000589,0.143,0.00569,1,0.245,0.388,0.0154,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2002-01-30,2001,4,18,30,298.97,0.57,5,Dry,29,5,4,2,33,73,0.24,226,0.76,226,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000596,0.144,0.00572,1,0.248,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2002-01-31,2001,4,18,31,299.79,0.56,5,Dry,29,5,4,2,33,73,0.24,226.8,0.76,226.8,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000599,0.144,0.00574,1,0.249,0.393,0.0156,24.7,0.959,0.98,0.94,52.7,48.2,48.2,1160
2002-02-01,2001,5,18,32,301.16,0.56,5,Dry,31,6,4,3,41,85,0.28,216.2,0.72,216.2,0,0,0,0,-3,3,31,6,4,0,44,257,990,964.9,25.1,0.126,0.0141,0.000563,0.14,0.0056,1,0.234,0.375,0.0149,24.7,0.958,0.98,0.938,50.2,48.2,48.2,1160
2002-02-02,2001,5,18,33,306.36,0.56,5,Dry,31,6,4,3,41,85,0.28,221.4,0.72,221.4,0,0,0,0,-3,3,31,6,4,0,44,262,990,964.9,25.1,0.128,0.0146,0.000581,0.143,0.00569,1,0.241,0.384,0.0153,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2002-02-03,2001,5,18,34,309.91,0.55,5,Dry,31,6,4,3,41,85,0.27,224.9,0.73,224.9,0,0,0,0,-3,3,31,6,4,0,44,266,990,964.9,25.1,0.129,0.0149,0.000593,0.144,0.00576,1,0.246,0.39,0.0156,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
2002-02-04,2001,5,19,35,311.28,0.55,5,Dry,31,6,4,3,41,85,0.27,226.3,0.73,226.3,0,0,0,0,-3,3,31,6,4,0,44,267,990,965,25,0.13,0.015,0.000598,0.145,0.00578,1,0.248,0.393,0.0157,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2002-02-05,2001,5,19,36,313.74,0.55,5,Dry,31,6,4,3,41,85,0.27,228.7,0.73,228.7,0,0,0,0,-3,3,31,6,4,0,44,270,990,965,25,0.131,0.0152,0.000607,0.146,0.00583,2,0.0969,0.243,0.0097,24.8,0.923,0.97,0.895,25.7,24.9,49.8,1190
2002-02-06,2001,5,19,37,316.2,0.54,5,Dry,31,6,4,3,41,85,0.27,231.2,0.73,231.2,0,0,0,0,-3,3,31,6,4,0,44,272,990,965,25,0.132,0.0154,0.000616,0.147,0.00588,2,0.0986,0.246,0.00982,24.8,0.923,0.97,0.896,25.9,25.2,50.3,1210
2002-02-07,2001,5,19,38,315.38,0.54,5,Dry,31,6,4,3,41,85,0.27,230.4,0.73,230.4,0,0,0,0,-3,3,31,6,4,0,44,271,990,965,25,0.131,0.0153,0.000613,0.147,0.00586,2,0.098,0.245,0.00978,24.8,0.923,0.97,0.895,25.8,25.1,50.1,1200
2002-02-08,2001,5,19,39,319.48,0.54,5,Dry,31,6,4,3,41,85,0.27,234.5,0.73,234.5,0,0,0,0,-3,3,31,6,4,0,44,275,990,965,25,0.133,0.0157,0.000627,0.148,0.00594,2,0.101,0.249,0.00997,24.8,0.924,0.97,0.897,26.3,25.5,51,1220
2002-02-09,2001,5,19,40,324.13,0.53,5,Dry,31,6,4,3,41,85,0.26,239.1,0.74,239.1,0,0,0,0,-3,3,31,6,4,0,44,280,990,965,25,0.134,0.0161,0.000644,0.15,0.00602,2,0.104,0.254,0.0102,24.7,0.926,0.97,0.898,26.8,26,52.1,1250
2002-02-10,2001,5,19,41,326.59,0.53,5,Dry,31,6,4,3,41,85,0.26,241.6,0.74,241.6,0,0,0,0,-3,3,31,6,4,0,44,283,990,965,25,0.135,0.0163,0.000652,0.152,0.00607,2,0.106,0.257,0.0103,24.7,0.927,0.97,0.899,27.1,26.3,52.6,1260
2002-02-11,2001,5,20,42,331.24,0.53,5,Dry,31,6,4,3,41,85,0.26,246.2,0.74,246.2,0,0,0,0,-3,3,31,6,4,0,44,287,990,965.1,24.9,0.137,0.0167,0.000669,0.154,0.00616,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.7,26.8,53.7,1290
2002-02-12,2001,5,20,43,338.08,0.52,5,Dry,31,6,4,3,41,85,0.25,253.1,0.75,253.1,0,0,0,0,-3,3,31,6,4,0,44,294,990,965.1,24.9,0.139,0.0185,0.000741,0.158,0.00633,2,0.113,0.271,0.0109,24.6,0.93,0.97,0.902,28.4,27.6,55.2,1320
2002-02-13,2001,5,20,44,345.46,0.51,5,Dry,31,6,4,3,41,85,0.25,260.5,0.75,260.5,0,0,0,0,-3,3,31,6,4,0,44,301,990,965.1,24.9,0.142,0.0219,0.000882,0.164,0.00659,2,0.118,0.282,0.0113,24.6,0.932,0.97,0.904,29.3,28.4,56.8,1360
2002-02-14,2001,5,20,45,352.84,0.5,5,Dry,31,6,4,3,41,85,0.24,267.8,0.76,267.8,0,0,0,0,-3,3,31,6,4,0,44,309,990,965.2,24.8,0.145,0.0254,0.00102,0.17,0.00684,2,0.123,0.293,0.0118,24.5,0.933,0.97,0.905,30.1,29.2,58.4,1400
2002-02-15,2001,5,20,46,361.32,0.49,5,Dry,31,6,4,3,41,85,0.23,276.3,0.77,276.3,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.148,0.0294,0.00119,0.177,0.00714,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31,30.1,60.2,1440
2002-02-16,2001,5,20,47,369.25,0.49,5,Dry,31,6,4,3,41,85,0.23,284.3,0.77,284.3,0,0,0,0,-3,3,31,6,4,0,44,325,990,965.2,24.8,0.15,0.0332,0.00134,0.183,0.00741,2,0.134,0.318,0.0128,24.4,0.937,0.97,0.909,31.9,31,61.9,1490
2002-02-17,2001,5,20,48,378.82,0.48,5,Dry,31,6,4,3,41,85,0.22,293.8,0.78,293.8,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0377,0.00153,0.191,0.00775,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33,32,64,1540
2002-02-18,2001,5,21,49,385.65,0.47,5,Dry,31,6,4,3,41,85,0.22,300.6,0.78,300.6,0,0,0,0,-3,3,31,6,4,0,44,342,990,965.3,24.7,0.156,0.0409,0.00166,0.197,0.00799,2,0.145,0.342,0.0139,24.3,0.94,0.97,0.912,33.7,32.7,65.4,1570
2002-02-19,2001,5,21,50,392.49,0.46,5,Dry,31,6,4,3,41,85,0.22,307.5,0.78,307.5,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.159,0.0441,0.00179,0.203,0.00823,2,0.15,0.353,0.0143,24.3,0.942,0.97,0.913,34.5,33.4,66.9,1610
2002-02-20,2001,5,21,51,399.87,0.46,5,Dry,31,6,4,3,41,85,0.21,314.9,0.79,314.9,0,0,0,0,-3,3,31,6,4,0,44,356,990,965.4,24.6,0.161,0.0476,0.00194,0.209,0.00849,2,0.155,0.364,0.0148,24.2,0.943,0.97,0.914,35.3,34.2,68.4,1640
2002-02-21,2001,5,21,52,405.07,0.45,5,Dry,31,6,4,3,41,85,0.21,320.1,0.79,320.1,0,0,0,0,-3,3,31,6,4,0,44,361,990,965.4,24.6,0.163,0.0501,0.00204,0.213,0.00867,2,0.159,0.372,0.0151,24.2,0.944,0.97,0.915,35.8,34.8,69.5,1670
2002-02-22,2001,5,21,53,409.72,0.45,5,Dry,31,6,4,3,41,85,0.21,324.7,0.79,324.7,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0523,0.00213,0.217,0.00883,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.4,35.3,70.5,1690
2002-02-23,2001,5,21,54,418.19,0.44,5,Dry,31,6,4,3,41,85,0.2,333.2,0.8,333.2,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.168,0.0563,0.00229,0.224,0.00913,2,0.167,0.391,0.016,24.1,0.946,0.97,0.917,37.3,36.2,72.3,1740
2002-02-24,2001,5,21,55,426.67,0.43,5,Dry,31,6,4,3,41,85,0.2,341.7,0.8,341.7,0,0,0,0,-3,3,31,6,4,0,44,383,990,965.5,24.5,0.171,0.0603,0.00246,0.231,0.00943,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.2,37.1,74.3,1780
2002-02-25,2001,5,22,56,432.96,0.43,5,Dry,31,6,4,3,41,85,0.2,348,0.8,348,0,0,0,0,-3,3,31,6,4,0,44,389,990,965.5,24.5,0.173,0.0632,0.00259,0.236,0.00965,2,0.177,0.413,0.0169,24,0.948,0.974,0.923,38.9,37.9,75.7,1820
2002-02-26,2001,5,22,57,443.62,0.42,5,Dry,31,6,4,3,41,85,0.19,358.6,0.81,358.6,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0683,0.0028,0.245,0.01,2,0.185,0.429,0.0176,24,0.95,0.976,0.927,40,39.1,78.2,1880
2002-02-27,2001,5,22,58,455.93,0.41,5,Dry,31,6,4,3,41,85,0.19,370.9,0.81,370.9,0,0,0,0,-3,3,31,6,4,0,44,412,990,965.7,24.3,0.181,0.0741,0.00304,0.255,0.0105,2,0.193,0.448,0.0184,23.9,0.951,0.979,0.931,41.4,40.5,81,1940
2002-02-28,2001,5,22,59,465.5,0.4,5,Dry,31,6,4,3,41,85,0.18,380.5,0.82,380.5,0,0,0,0,-3,3,31,6,4,0,44,422,990,965.7,24.3,0.184,0.0786,0.00323,0.263,0.0108,2,0.199,0.462,0.019,23.8,0.952,0.98,0.933,42.4,41.5,83,1990
2002-03-01,2001,6,22,60,473.97,0.4,5,Dry,36,8,6,4,53,107,0.23,367,0.77,367,0,0,0,0,-4,4,36,8,6,0,57,417,990,965.7,24.3,0.183,0.0722,0.00298,0.255,0.0105,2,0.19,0.445,0.0183,23.8,0.951,0.978,0.929,40.8,39.8,79.7,1910
2002-03-02,2001,6,22,61,484.09,0.39,5,Dry,36,8,6,4,53,107,0.22,377.1,0.78,377.1,0,0,0,0,-4,4,36,8,6,0,57,427,990,965.8,24.2,0.186,0.077,0.00318,0.263,0.0109,2,0.197,0.46,0.019,23.8,0.952,0.98,0.933,41.8,41,82,1970
2002-03-03,2001,6,22,62,492.57,0.39,5,Dry,36,8,6,4,53,107,0.22,385.6,0.78,385.6,0,0,0,0,-4,4,36,8,6,0,57,436,990,965.8,24.2,0.189,0.081,0.00335,0.27,0.0112,2,0.203,0.473,0.0196,23.7,0.953,0.98,0.934,42.7,41.9,83.7,2010
2002-03-04,2001,6,23,63,498.31,0.38,5,Dry,36,8,6,4,53,107,0.21,391.3,0.79,391.3,0,0,0,0,-4,4,36,8,6,0,57,441,990,965.8,24.2,0.191,0.0837,0.00346,0.275,0.0114,2,0.207,0.482,0.0199,23.7,0.954,0.98,0.935,43.3,42.5,84.9,2040
2002-03-05,2001,6,23,64,504.6,0.38,5,Dry,36,8,6,4,53,107,0.21,397.6,0.79,397.6,0,0,0,0,-4,4,36,8,6,0,57,448,990,965.9,24.1,0.194,0.0867,0.00359,0.28,0.0116,2,0.211,0.491,0.0204,23.6,0.955,0.98,0.936,44,43.1,86.2,2070
2002-03-06,2001,6,23,65,507.06,0.38,5,Dry,36,8,6,4,53,107,0.21,400.1,0.79,400.1,0,0,0,0,-4,4,36,8,6,0,57,450,990,965.9,24.1,0.194,0.0878,0.00364,0.282,0.0117,2,0.213,0.495,0.0205,23.6,0.955,0.98,0.936,44.3,43.4,86.7,2080
2002-03-07,2001,6,23,66,512.26,0.37,5,Dry,36,8,6,4,53,107,0.21,405.3,0.79,405.3,0,0,0,0,-4,4,36,8,6,0,57,455,990,965.9,24.1,0.196,0.0903,0.00375,0.286,0.0119,2,0.216,0.503,0.0209,23.6,0.955,0.98,0.936,44.8,43.9,87.8,2110
2002-03-08,2001,6,23,67,519.64,0.37,5,Dry,36,8,6,4,53,107,0.21,412.6,0.79,412.6,0,0,0,0,-4,4,36,8,6,0,57,463,990,965.9,24.1,0.199,0.0938,0.0039,0.293,0.0122,2,0.221,0.514,0.0213,23.5,0.956,0.98,0.937,45.5,44.6,89.3,2140
2002-03-09,2001,6,23,68,527.02,0.37,5,Dry,36,8,6,4,53,107,0.2,420,0.8,420,0,0,0,0,-4,4,36,8,6,0,57,470,990,966,24,0.201,0.0972,0.00405,0.299,0.0124,2,0.226,0.525,0.0218,23.5,0.956,0.98,0.937,46.3,45.4,90.7,2180
2002-03-10,2001,6,23,69,532.76,0.36,5,Dry,36,8,6,4,53,107,0.2,425.8,0.8,425.8,0,0,0,0,-4,4,36,8,6,0,57,476,990,966,24,0.203,0.1,0.00416,0.303,0.0126,2,0.23,0.533,0.0222,23.5,0.957,0.98,0.938,46.9,45.9,91.9,2200
2002-03-11,2001,6,24,70,537.96,0.36,5,Dry,36,8,6,4,53,107,0.2,431,0.8,431,0,0,0,0,-4,4,36,8,6,0,57,481,990,966,24,0.205,0.102,0.00427,0.308,0.0128,2,0.233,0.541,0.0226,23.4,0.957,0.98,0.938,47.4,46.5,92.9,2230
2002-03-12,2001,6,24,71,543.15,0.36,5,Dry,36,8,6,4,53,107,0.2,436.1,0.8,436.1,0,0,0,0,-4,4,36,8,6,0,57,486,990,966,24,0.207,0.105,0.00438,0.312,0.013,2,0.237,0.549,0.0229,23.4,0.957,0.98,0.938,47.9,47,93.9,2250
2002-03-13,2001,6,24,72,548.9,0.35,5,Dry,36,8,6,4,53,107,0.2,441.9,0.81,441.9,0,0,0,0,-4,4,36,8,6,0,57,492,990,966.1,23.9,0.209,0.108,0.0045,0.317,0.0132,2,0.241,0.557,0.0233,23.4,0.958,0.98,0.939,48.5,47.5,95.1,2280
2002-03-14,2001,6,24,73,552.45,0.35,5,Dry,36,8,6,4,53,107,0.19,445.4,0.81,445.4,0,0,0,0,-4,4,36,8,6,0,57,495,990,966.1,23.9,0.21,0.109,0.00457,0.32,0.0134,2,0.243,0.563,0.0235,23.4,0.958,0.98,0.939,48.9,47.9,95.8,2300
2002-03-15,2001,6,24,74,553.82,0.35,5,Dry,36,8,6,4,53,107,0.19,446.8,0.81,446.8,0,0,0,0,-4,4,36,8,6,0,57,497,990,966.1,23.9,0.211,0.11,0.0046,0.321,0.0134,2,0.244,0.565,0.0236,23.3,0.958,0.98,0.939,49,48,96,2300
2002-03-16,2001,6,24,75,554.09,0.35,5,Dry,36,8,6,4,53,107,0.19,447.1,0.81,447.1,0,0,0,0,-4,4,36,8,6,0,57,497,990,966.1,23.9,0.211,0.11,0.0046,0.321,0.0134,2,0.244,0.565,0.0236,23.3,0.958,0.98,0.939,49,48,96.1,2310
2002-03-17,2001,6,24,76,554.36,0.35,5,Dry,36,8,6,4,53,107,0.19,447.4,0.81,447.4,0,0,0,0,-4,4,36,8,6,0,57,497,990,966.1,23.9,0.211,0.11,0.00461,0.321,0.0134,2,0.244,0.566,0.0237,23.3,0.958,0.98,0.939,49.1,48.1,96.1,2310
2002-03-18,2001,6,25,77,557.37,0.35,5,Dry,36,8,6,4,53,107,0.19,450.4,0.81,450.4,0,0,0,0,-4,4,36,8,6,0,57,500,990,966.1,23.9,0.212,0.112,0.00467,0.324,0.0135,2,0.246,0.57,0.0239,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
2002-03-19,2001,6,25,78,559.83,0.35,5,Dry,36,8,6,4,53,107,0.19,452.8,0.81,452.8,0,0,0,0,-4,4,36,8,6,0,57,503,990,966.1,23.9,0.213,0.113,0.00472,0.326,0.0136,2,0.248,0.574,0.024,23.3,0.958,0.98,0.939,49.6,48.2,96.4,2310
2002-03-20,2001,6,25,79,566.12,0.34,5,Dry,36,8,6,4,53,107,0.19,459.1,0.81,459.1,0,0,0,0,-4,4,36,8,6,0,57,509,990,966.1,23.9,0.216,0.116,0.00485,0.332,0.0139,2,0.252,0.584,0.0245,23.3,0.957,0.98,0.938,50.2,48.2,96.4,2310
2002-03-21,2001,6,25,80,571.86,0.34,5,Dry,36,8,6,4,53,107,0.19,464.9,0.81,464.9,0,0,0,0,-4,4,36,8,6,0,57,515,990,966.2,23.8,0.219,0.118,0.00497,0.338,0.0142,2,0.256,0.594,0.0249,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
2002-03-22,2001,6,25,81,575.42,0.34,5,Dry,36,8,6,4,53,107,0.19,468.4,0.81,468.4,0,0,0,0,-4,4,36,8,6,0,57,518,990,966.2,23.8,0.221,0.12,0.00504,0.341,0.0143,2,0.259,0.6,0.0252,23.2,0.957,0.98,0.938,51,48.2,96.4,2310
2002-03-23,2001,6,25,82,579.52,0.33,5,Dry,36,8,6,4,53,107,0.18,472.5,0.81,472.5,0,0,0,0,-4,4,36,8,6,0,57,523,990,966.2,23.8,0.223,0.122,0.00513,0.345,0.0145,2,0.261,0.607,0.0255,23.2,0.957,0.98,0.937,51.4,48.2,96.4,2310
2002-03-24,2001,6,25,83,583.08,0.33,5,Dry,36,8,6,4,53,107,0.18,476.1,0.82,476.1,0,0,0,0,-4,4,36,8,6,0,57,526,990,966.2,23.8,0.225,0.124,0.0052,0.349,0.0147,2,0.264,0.613,0.0258,23.2,0.956,0.98,0.937,51.7,48.2,96.4,2310
2002-03-25,2001,6,26,84,588.27,0.33,5,Dry,36,8,6,4,53,107,0.18,481.3,0.82,481.3,0,0,0,0,-4,4,36,8,6,0,57,531,990,966.2,23.8,0.228,0.126,0.00531,0.355,0.0149,2,0.267,0.622,0.0262,23.1,0.956,0.98,0.937,52.2,48.2,96.4,2310
2002-03-26,2001,6,26,85,594.01,0.33,5,Dry,36,8,6,4,53,107,0.18,487,0.82,487,0,0,0,0,-4,4,36,8,6,0,57,537,990,966.3,23.7,0.232,0.129,0.00543,0.361,0.0152,3,0.162,0.522,0.022,23.2,0.945,0.97,0.917,34.9,33.9,102,2440
2002-03-27,2001,6,26,86,602.49,0.32,5,Dry,36,8,6,4,53,107,0.18,495.5,0.82,495.5,0,0,0,0,-4,4,36,8,6,0,57,545,990,966.3,23.7,0.237,0.133,0.00561,0.369,0.0156,3,0.165,0.535,0.0226,23.2,0.946,0.97,0.917,35.5,34.4,103,2480
2002-03-28,2001,6,26,87,610.42,0.32,5,Dry,36,8,6,4,53,107,0.17,503.4,0.82,503.4,0,0,0,0,-4,4,36,8,6,0,57,553,990,966.3,23.7,0.241,0.137,0.0058,0.378,0.016,3,0.169,0.547,0.0231,23.1,0.947,0.97,0.918,36,34.9,105,2510
2002-03-29,2001,6,26,88,616.71,0.32,5,Dry,36,8,6,4,53,107,0.17,509.7,0.83,509.7,0,0,0,0,-4,4,36,8,6,0,57,560,990,966.4,23.6,0.245,0.141,0.00599,0.386,0.0163,3,0.172,0.558,0.0236,23.1,0.947,0.97,0.919,36.4,35.3,106,2540
2002-03-30,2001,6,26,89,620.81,0.31,5,Dry,36,8,6,4,53,107,0.17,513.8,0.83,513.8,0,0,0,0,-4,4,36,8,6,0,57,564,990,966.4,23.6,0.247,0.144,0.00611,0.391,0.0166,3,0.174,0.565,0.0239,23.1,0.948,0.97,0.919,36.7,35.6,107,2560
2002-03-31,2001,6,26,90,625.46,0.31,5,Dry,36,8,6,4,53,107,0.17,518.5,0.83,518.5,0,0,0,0,-4,4,36,8,6,0,57,568,990,966.4,23.6,0.25,0.147,0.00624,0.397,0.0168,3,0.176,0.573,0.0243,23,0.948,0.97,0.92,37,35.9,108,2580
2002-04-01,2001,7,27,91,630.11,0.31,5,Dry,40,10,8,5,62,125,0.2,505.1,0.8,505.1,0,0,0,0,-5,5,40,10,8,0,67,563,990,966.4,23.6,0.247,0.138,0.00587,0.385,0.0163,3,0.17,0.555,0.0235,23,0.947,0.97,0.918,36,34.9,105,2510
2002-04-02,2001,7,27,92,636.4,0.3,5,Dry,40,10,8,5,62,125,0.2,511.4,0.8,511.4,0,0,0,0,-5,5,40,10,8,0,67,569,990,966.4,23.6,0.25,0.143,0.00605,0.393,0.0167,3,0.173,0.565,0.024,23,0.947,0.97,0.919,36.4,35.3,106,2540
2002-04-03,2001,7,27,93,643.78,0.3,5,Dry,40,10,8,5,62,125,0.19,518.8,0.81,518.8,0,0,0,0,-5,5,40,10,8,0,67,577,990,966.5,23.5,0.254,0.148,0.00627,0.402,0.0171,3,0.176,0.578,0.0246,22.9,0.948,0.97,0.92,36.9,35.8,107,2580
2002-04-04,2001,7,27,94,652.26,0.3,5,Dry,40,10,8,5,62,125,0.19,527.3,0.81,527.3,0,0,0,0,-5,5,40,10,8,0,67,585,990,966.5,23.5,0.259,0.153,0.00652,0.412,0.0176,3,0.18,0.592,0.0252,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
2002-04-05,2001,7,27,95,661.83,0.29,5,Dry,40,10,8,5,62,125,0.19,536.8,0.81,536.8,0,0,0,0,-5,5,40,10,8,0,67,595,990,966.5,23.5,0.265,0.16,0.00681,0.424,0.0181,3,0.184,0.608,0.0259,22.8,0.95,0.972,0.923,38.1,37,111,2660
2002-04-06,2001,7,27,96,671.94,0.29,5,Dry,40,10,8,5,62,125,0.19,546.9,0.81,546.9,0,0,0,0,-5,5,40,10,8,0,67,605,990,966.6,23.4,0.27,0.166,0.00711,0.437,0.0187,3,0.189,0.625,0.0267,22.8,0.95,0.973,0.925,38.7,37.7,113,2710
2002-04-07,2001,7,27,97,683.15,0.28,5,Dry,40,10,8,5,62,125,0.18,558.1,0.82,558.1,0,0,0,0,-5,5,40,10,8,0,67,616,990,966.6,23.4,0.277,0.174,0.00744,0.451,0.0193,3,0.194,0.644,0.0276,22.7,0.951,0.975,0.927,39.4,38.4,115,2770
2002-04-08,2001,7,28,98,697.1,0.28,5,Dry,40,10,8,5,62,125,0.18,572.1,0.82,572.1,0,0,0,0,-5,5,40,10,8,0,67,630,990,966.7,23.3,0.285,0.183,0.00786,0.468,0.0201,3,0.2,0.668,0.0286,22.6,0.952,0.977,0.93,40.3,39.4,118,2840
2002-04-09,2001,7,28,99,713.23,0.27,5,Dry,40,10,8,5,62,125,0.17,588.2,0.82,588.2,0,0,0,0,-5,5,40,10,8,0,67,646,990,966.8,23.2,0.294,0.194,0.00834,0.488,0.021,3,0.207,0.695,0.0299,22.6,0.953,0.979,0.933,41.3,40.5,121,2910
2002-04-10,2001,7,28,100,733.74,0.26,5,Dry,40,10,8,5,62,125,0.17,608.7,0.83,608.7,0,0,0,0,-5,5,40,10,8,0,67,667,990,966.8,23.2,0.305,0.208,0.00896,0.513,0.0221,3,0.216,0.729,0.0315,22.4,0.955,0.98,0.936,42.6,41.8,125,3010
2002-04-11,2001,7,28,101,759.72,0.25,5,Dry,40,10,8,5,62,125,0.17,634.7,0.83,634.7,0,0,0,0,-5,5,40,10,8,0,67,693,990,966.9,23.1,0.32,0.225,0.00976,0.545,0.0236,3,0.228,0.773,0.0335,22.3,0.956,0.98,0.937,44.2,43.3,130,3120
2002-04-12,2001,7,28,102,778.76,0.25,5,Dry,40,10,8,5,62,125,0.16,653.8,0.84,653.8,0,0,0,0,-5,5,40,10,8,0,67,712,990,967,23,0.331,0.238,0.0103,0.569,0.0247,3,0.237,0.805,0.035,22.2,0.956,0.98,0.937,45.3,44.4,133,3200
2002-04-13,2001,7,28,103,797.67,0.24,5,Dry,40,10,8,5,62,125,0.16,672.7,0.84,672.7,0,0,0,0,-5,5,40,10,8,0,67,731,990,967.1,22.9,0.342,0.25,0.0109,0.592,0.0258,3,0.245,0.837,0.0365,22.1,0.957,0.98,0.938,46.4,45.5,137,3280
2002-04-14,2001,7,28,104,819.86,0.23,5,Dry,40,10,8,5,62,125,0.15,694.9,0.85,694.9,0,0,0,0,-5,5,40,10,8,0,67,753,990,967.2,22.8,0.354,0.265,0.0116,0.62,0.0271,3,0.255,0.875,0.0383,21.9,0.957,0.98,0.938,47.7,46.7,140,3370
2002-04-15,2001,7,29,105,844.34,0.22,5,Dry,40,10,8,5,62,125,0.15,719.3,0.85,719.3,0,0,0,0,-5,5,40,10,8,0,67,777,990,967.3,22.7,0.368,0.282,0.0124,0.65,0.0286,3,0.266,0.916,0.0403,21.8,0.957,0.98,0.938,49.1,48.1,144,3460
2002-04-16,2001,7,29,106,866.48,0.21,5,Dry,40,10,8,5,62,125,0.14,741.5,0.86,741.5,0,0,0,0,-5,5,40,10,8,0,67,799,990,967.4,22.6,0.387,0.296,0.0131,0.683,0.0302,3,0.276,0.959,0.0424,21.7,0.957,0.98,0.938,50.3,48.2,145,3470
2002-04-17,2001,7,29,107,881.17,0.21,5,Dry,40,10,8,5,62,125,0.14,756.2,0.86,756.2,0,0,0,0,-5,5,40,10,8,0,67,814,990,967.4,22.6,0.4,0.305,0.0135,0.705,0.0312,3,0.282,0.987,0.0437,21.6,0.957,0.98,0.938,51.1,48.2,145,3470
2002-04-18,2001,7,29,108,891.91,0.2,5,Dry,40,10,8,5,62,125,0.14,766.9,0.86,766.9,0,0,0,0,-5,5,40,10,8,0,67,825,990,967.5,22.5,0.41,0.31,0.0138,0.72,0.032,3,0.285,1,0.0446,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
2002-04-19,2001,7,29,109,894.08,0.2,5,Dry,40,10,8,5,62,125,0.14,769.1,0.86,769.1,0,0,0,0,-5,5,40,10,8,0,67,827,990,967.5,22.5,0.412,0.311,0.0138,0.723,0.0321,3,0.285,1.01,0.0448,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
2002-04-20,2001,7,29,110,891.91,0.2,5,Dry,40,10,8,5,62,125,0.14,766.9,0.86,766.9,0,0,0,0,-5,5,40,10,8,0,67,825,990,967.5,22.5,0.41,0.31,0.0138,0.72,0.032,3,0.285,1,0.0446,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
2002-04-21,2001,7,29,111,885.44,0.21,5,Dry,40,10,8,5,62,125,0.14,760.4,0.86,760.4,0,0,0,0,-5,5,40,10,8,0,67,818,990,967.4,22.6,0.404,0.307,0.0136,0.711,0.0315,3,0.283,0.994,0.0441,21.6,0.957,0.98,0.937,51.3,48.2,145,3470
2002-04-22,2001,7,30,112,879.04,0.21,5,Dry,40,10,8,5,62,125,0.14,754,0.86,754,0,0,0,0,-5,5,40,10,8,0,67,812,990,967.4,22.6,0.398,0.304,0.0135,0.702,0.0311,3,0.281,0.983,0.0435,21.6,0.957,0.98,0.938,50.9,48.2,145,3470
2002-04-23,2001,7,30,113,872.72,0.21,5,Dry,40,10,8,5,62,125,0.14,747.7,0.86,747.7,0,0,0,0,-5,5,40,10,8,0,67,806,990,967.4,22.6,0.393,0.3,0.0133,0.693,0.0307,3,0.279,0.972,0.043,21.6,0.957,0.98,0.938,50.6,48.2,145,3470
2002-04-24,2001,7,30,114,862.37,0.21,5,Dry,40,10,8,5,62,125,0.14,737.4,0.85,737.4,0,0,0,0,-5,5,40,10,8,0,67,795,990,967.3,22.7,0.383,0.294,0.013,0.677,0.0299,3,0.274,0.951,0.042,21.7,0.957,0.98,0.938,50,48.2,145,3470
2002-04-25,2001,7,30,115,852.25,0.22,5,Dry,40,10,8,5,62,125,0.15,727.3,0.85,727.3,0,0,0,0,-5,5,40,10,8,0,67,785,990,967.3,22.7,0.374,0.287,0.0126,0.661,0.0291,3,0.27,0.93,0.041,21.8,0.957,0.98,0.938,49.5,48.2,145,3470
2002-04-26,2001,7,30,116,842.39,0.22,5,Dry,40,10,8,5,62,125,0.15,717.4,0.85,717.4,0,0,0,0,-5,5,40,10,8,0,67,775,990,967.3,22.7,0.367,0.28,0.0123,0.647,0.0285,3,0.265,0.913,0.0402,21.8,0.957,0.98,0.938,49,48,144,3450
2002-04-27,2001,7,30,117,832.8,0.22,5,Dry,40,10,8,5,62,125,0.15,707.8,0.85,707.8,0,0,0,0,-5,5,40,10,8,0,67,766,990,967.2,22.8,0.362,0.274,0.012,0.636,0.0279,3,0.261,0.897,0.0394,21.9,0.957,0.98,0.938,48.4,47.5,142,3420
2002-04-28,2001,7,30,118,823.49,0.23,5,Dry,40,10,8,5,62,125,0.15,698.5,0.85,698.5,0,0,0,0,-5,5,40,10,8,0,67,756,990,967.2,22.8,0.356,0.268,0.0117,0.624,0.0274,3,0.257,0.881,0.0386,21.9,0.957,0.98,0.938,47.9,46.9,141,3380
2002-04-29,2001,7,31,119,814.52,0.23,5,Dry,40,10,8,5,62,125,0.15,689.5,0.85,689.5,0,0,0,0,-5,5,40,10,8,0,67,748,990,967.2,22.8,0.351,0.262,0.0115,0.613,0.0268,3,0.253,0.866,0.0379,22,0.957,0.98,0.938,47.4,46.5,139,3340
2002-04-30,2001,7,31,120,805.89,0.23,5,Dry,40,10,8,5,62,125,0.15,680.9,0.84,680.9,0,0,0,0,-5,5,40,10,8,0,67,739,990,967.1,22.9,0.346,0.256,0.0112,0.602,0.0263,3,0.249,0.851,0.0372,22,0.957,0.98,0.938,46.9,46,138,3310
2002-05-01,2001,8,31,121,797.67,0.24,5,Dry,42,9,8,6,82,147,0.18,650.7,0.82,650.7,0,0,0,0,-6,6,42,9,8,0,88,710,990,967.1,22.9,0.33,0.236,0.0103,0.565,0.0247,3,0.235,0.801,0.035,22.1,0.956,0.98,0.937,45,44.1,132,3170
2002-05-02,2001,8,31,122,792.96,0.24,5,Dry,42,9,8,6,82,147,0.18,646,0.81,646,0,0,0,0,-6,6,42,9,8,0,88,705,990,967.1,22.9,0.327,0.233,0.0101,0.56,0.0244,3,0.233,0.793,0.0346,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2002-05-03,2001,8,31,123,788.43,0.24,5,Dry,42,9,8,6,82,147,0.19,641.4,0.81,641.4,0,0,0,0,-6,6,42,9,8,0,88,700,990,967.1,22.9,0.325,0.229,0.01,0.554,0.0241,3,0.231,0.785,0.0342,22.2,0.956,0.98,0.937,44.4,43.5,131,3130
2002-05-04,2001,8,31,124,784.12,0.24,5,Dry,42,9,8,6,82,147,0.19,637.1,0.81,637.1,0,0,0,0,-6,6,42,9,8,0,88,696,990,967,23,0.322,0.227,0.00987,0.549,0.0239,3,0.229,0.778,0.0339,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2002-05-05,2001,8,31,125,777.5,0.25,5,Dry,42,9,8,6,82,147,0.19,630.5,0.81,630.5,0,0,0,0,-6,6,42,9,8,0,88,690,990,967,23,0.318,0.222,0.00966,0.541,0.0235,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2002-05-06,2001,8,32,126,770.38,0.25,5,Dry,42,9,8,6,82,147,0.19,623.4,0.81,623.4,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00945,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2002-05-07,2001,8,32,127,765.73,0.25,5,Dry,42,9,8,6,82,147,0.19,618.7,0.81,618.7,0,0,0,0,-6,6,42,9,8,0,88,678,990,967,23,0.312,0.214,0.0093,0.526,0.0228,3,0.221,0.747,0.0324,22.3,0.955,0.98,0.936,43.1,42.2,127,3040
2002-05-08,2001,8,32,128,755.07,0.26,5,Dry,42,9,8,6,82,147,0.2,608.1,0.81,608.1,0,0,0,0,-6,6,42,9,8,0,88,667,990,966.9,23.1,0.306,0.207,0.00898,0.513,0.0222,3,0.216,0.729,0.0316,22.4,0.955,0.98,0.935,42.4,41.6,125,2990
2002-05-09,2001,8,32,129,743.31,0.26,5,Dry,42,9,8,6,82,147,0.2,596.3,0.8,596.3,0,0,0,0,-6,6,42,9,8,0,88,655,990,966.9,23.1,0.299,0.199,0.00862,0.498,0.0215,3,0.211,0.709,0.0307,22.4,0.954,0.98,0.935,41.7,40.8,123,2940
2002-05-10,2001,8,32,130,731.01,0.26,5,Dry,42,9,8,6,82,147,0.2,584,0.8,584,0,0,0,0,-6,6,42,9,8,0,88,643,990,966.8,23.2,0.292,0.191,0.00825,0.483,0.0208,3,0.205,0.688,0.0297,22.5,0.953,0.978,0.932,40.9,40,120,2880
2002-05-11,2001,8,32,131,718.7,0.27,5,Dry,42,9,8,6,82,147,0.2,571.7,0.8,571.7,0,0,0,0,-6,6,42,9,8,0,88,631,990,966.8,23.2,0.285,0.183,0.00787,0.468,0.0201,3,0.2,0.668,0.0287,22.6,0.952,0.976,0.93,40.1,39.2,118,2820
2002-05-12,2001,8,32,132,706.4,0.27,5,Dry,42,9,8,6,82,147,0.21,559.4,0.79,559.4,0,0,0,0,-6,6,42,9,8,0,88,618,990,966.7,23.3,0.278,0.175,0.00751,0.453,0.0194,3,0.194,0.647,0.0278,22.6,0.951,0.975,0.927,39.4,38.4,115,2760
2002-05-13,2001,8,33,133,692.45,0.28,5,Dry,42,9,8,6,82,147,0.21,545.5,0.79,545.5,0,0,0,0,-6,6,42,9,8,0,88,604,990,966.7,23.3,0.27,0.165,0.00709,0.435,0.0187,3,0.188,0.623,0.0267,22.7,0.95,0.973,0.924,38.5,37.4,112,2690
2002-05-14,2001,8,33,134,679.05,0.28,5,Dry,42,9,8,6,82,147,0.22,532,0.78,532,0,0,0,0,-6,6,42,9,8,0,88,591,990,966.6,23.4,0.262,0.156,0.00669,0.419,0.0179,3,0.182,0.601,0.0257,22.8,0.949,0.971,0.922,37.6,36.5,110,2630
2002-05-15,2001,8,33,135,665.65,0.29,5,Dry,42,9,8,6,82,147,0.22,518.6,0.78,518.6,0,0,0,0,-6,6,42,9,8,0,88,578,990,966.6,23.4,0.255,0.147,0.00629,0.402,0.0172,3,0.176,0.578,0.0247,22.9,0.948,0.97,0.92,36.7,35.6,107,2570
2002-05-16,2001,8,33,136,652.26,0.3,5,Dry,42,9,8,6,82,147,0.23,505.3,0.78,505.3,0,0,0,0,-6,6,42,9,8,0,88,564,990,966.5,23.5,0.247,0.139,0.0059,0.386,0.0164,3,0.17,0.556,0.0237,22.9,0.947,0.97,0.918,35.9,34.8,104,2500
2002-05-17,2001,8,33,137,638.86,0.3,5,Dry,42,9,8,6,82,147,0.23,491.9,0.77,491.9,0,0,0,0,-6,6,42,9,8,0,88,551,990,966.5,23.5,0.24,0.131,0.00557,0.371,0.0157,3,0.164,0.535,0.0227,23,0.945,0.97,0.917,35,33.9,102,2440
2002-05-18,2001,8,33,138,626.55,0.31,5,Dry,42,9,8,6,82,147,0.23,479.6,0.77,479.6,0,0,0,0,-6,6,42,9,8,0,88,539,990,966.4,23.6,0.233,0.125,0.00531,0.358,0.0152,2,0.266,0.624,0.0265,23,0.956,0.98,0.937,51.7,48.2,96.4,2310
2002-05-19,2001,8,33,139,613.7,0.32,5,Dry,42,9,8,6,82,147,0.24,466.7,0.76,466.7,0,0,0,0,-6,6,42,9,8,0,88,526,990,966.4,23.6,0.225,0.119,0.00504,0.345,0.0146,2,0.258,0.602,0.0255,23,0.957,0.98,0.938,50.5,48.2,96.4,2310
2002-05-20,2001,8,34,140,600.85,0.32,5,Dry,42,9,8,6,82,147,0.24,453.9,0.76,453.9,0,0,0,0,-6,6,42,9,8,0,88,513,990,966.3,23.7,0.218,0.113,0.00478,0.331,0.014,2,0.249,0.58,0.0245,23.1,0.958,0.98,0.939,49.3,48.2,96.4,2310
2002-05-21,2001,8,34,141,588,0.33,5,Dry,42,9,8,6,82,147,0.25,441,0.75,441,0,0,0,0,-6,6,42,9,8,0,88,500,990,966.2,23.8,0.212,0.107,0.00451,0.319,0.0134,2,0.24,0.559,0.0235,23.2,0.958,0.98,0.938,48,47.1,94.1,2260
2002-05-22,2001,8,34,142,575.69,0.34,5,Dry,42,9,8,6,82,147,0.26,428.7,0.74,428.7,0,0,0,0,-6,6,42,9,8,0,88,488,990,966.2,23.8,0.208,0.101,0.00426,0.309,0.013,2,0.232,0.541,0.0227,23.3,0.957,0.98,0.938,46.8,45.9,91.7,2200
2002-05-23,2001,8,34,143,564.48,0.34,5,Dry,42,9,8,6,82,147,0.26,417.5,0.74,417.5,0,0,0,0,-6,6,42,9,8,0,88,476,990,966.1,23.9,0.204,0.0961,0.00403,0.3,0.0126,2,0.224,0.524,0.022,23.3,0.956,0.98,0.937,45.7,44.8,89.5,2150
2002-05-24,2001,8,34,144,552.72,0.35,5,Dry,42,9,8,6,82,147,0.27,405.7,0.73,405.7,0,0,0,0,-6,6,42,9,8,0,88,465,990,966.1,23.9,0.2,0.0905,0.00378,0.29,0.0121,2,0.216,0.506,0.0212,23.4,0.955,0.98,0.936,44.5,43.6,87.2,2090
2002-05-25,2001,8,34,145,540.97,0.36,5,Dry,42,9,8,6,82,147,0.27,394,0.73,394,0,0,0,0,-6,6,42,9,8,0,88,453,990,966,24,0.195,0.085,0.00354,0.28,0.0117,2,0.208,0.489,0.0204,23.5,0.954,0.98,0.935,43.3,42.4,84.8,2040
2002-05-26,2001,8,34,146,529.76,0.36,5,Dry,42,9,8,6,82,147,0.28,382.8,0.72,382.8,0,0,0,0,-6,6,42,9,8,0,88,442,990,966,24,0.191,0.0797,0.00332,0.271,0.0113,2,0.201,0.472,0.0197,23.5,0.953,0.98,0.934,42.1,41.3,82.5,1980
2002-05-27,2001,8,35,147,519.64,0.37,5,Dry,42,9,8,6,82,147,0.28,372.6,0.72,372.6,0,0,0,0,-6,6,42,9,8,0,88,432,990,965.9,24.1,0.188,0.0749,0.00311,0.263,0.0109,2,0.194,0.457,0.019,23.6,0.951,0.978,0.931,41,40.1,80.3,1930
2002-05-28,2001,8,35,148,508.97,0.38,5,Dry,42,9,8,6,82,147,0.29,362,0.71,362,0,0,0,0,-6,6,42,9,8,0,88,421,990,965.9,24.1,0.184,0.0698,0.0029,0.254,0.0105,2,0.187,0.441,0.0183,23.7,0.95,0.976,0.927,39.9,38.9,77.9,1870
2002-05-29,2001,8,35,149,498.31,0.38,5,Dry,42,9,8,6,82,147,0.29,351.3,0.7,351.3,0,0,0,0,-6,6,42,9,8,0,88,410,990,965.8,24.2,0.18,0.0648,0.00268,0.245,0.0101,2,0.18,0.425,0.0176,23.7,0.949,0.973,0.923,38.8,37.8,75.5,1810
2002-05-30,2001,8,35,150,488.19,0.39,5,Dry,42,9,8,6,82,147,0.3,341.2,0.7,341.2,0,0,0,0,-6,6,42,9,8,0,88,400,990,965.8,24.2,0.177,0.06,0.00248,0.237,0.00978,2,0.173,0.41,0.0169,23.8,0.947,0.971,0.92,37.7,36.6,73.2,1760
2002-05-31,2001,8,35,151,479.17,0.39,5,Dry,42,9,8,6,82,147,0.31,332.2,0.69,332.2,0,0,0,0,-6,6,42,9,8,0,88,391,990,965.8,24.2,0.174,0.0558,0.0023,0.229,0.00946,2,0.167,0.396,0.0163,23.8,0.946,0.97,0.917,36.7,35.6,71.3,1710
2002-06-01,2001,9,35,152,469.6,0.4,5,Dry,39,9,7,5,59,119,0.25,350.6,0.75,350.6,0,0,0,0,-5,5,39,9,7,0,64,406,990,965.7,24.3,0.179,0.0645,0.00266,0.243,0.01,2,0.179,0.422,0.0174,23.9,0.949,0.974,0.924,38.9,37.9,75.8,1820
2002-06-02,2001,9,35,153,461.67,0.41,5,Dry,39,9,7,5,59,119,0.26,342.7,0.74,342.7,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.0607,0.0025,0.237,0.00973,2,0.174,0.41,0.0169,23.9,0.947,0.972,0.921,38.1,37,74,1780
2002-06-03,2001,9,36,154,453.19,0.41,5,Dry,39,9,7,5,59,119,0.26,334.2,0.74,334.2,0,0,0,0,-5,5,39,9,7,0,64,389,990,965.6,24.4,0.173,0.0567,0.00233,0.23,0.00943,2,0.168,0.398,0.0163,24,0.946,0.97,0.918,37.1,36,72.1,1730
2002-06-04,2001,9,36,155,444.72,0.42,5,Dry,39,9,7,5,59,119,0.27,325.7,0.73,325.7,0,0,0,0,-5,5,39,9,7,0,64,381,990,965.6,24.4,0.17,0.0527,0.00216,0.223,0.00913,2,0.162,0.385,0.0158,24,0.945,0.97,0.916,36.2,35.1,70.3,1690
2002-06-05,2001,9,36,156,436.79,0.43,5,Dry,39,9,7,5,59,119,0.27,317.8,0.73,317.8,0,0,0,0,-5,5,39,9,7,0,64,373,990,965.6,24.4,0.167,0.049,0.00201,0.216,0.00884,2,0.157,0.373,0.0153,24.1,0.943,0.97,0.915,35.4,34.3,68.6,1650
2002-06-06,2001,9,36,157,429.95,0.43,5,Dry,39,9,7,5,59,119,0.28,310.9,0.72,310.9,0,0,0,0,-5,5,39,9,7,0,64,366,990,965.5,24.5,0.165,0.0458,0.00187,0.21,0.0086,2,0.152,0.363,0.0148,24.1,0.942,0.97,0.914,34.6,33.6,67.2,1610
2002-06-07,2001,9,36,158,422.57,0.44,5,Dry,39,9,7,5,59,119,0.28,303.6,0.72,303.6,0,0,0,0,-5,5,39,9,7,0,64,359,990,965.5,24.5,0.162,0.0423,0.00173,0.204,0.00834,2,0.147,0.352,0.0144,24.1,0.941,0.97,0.913,33.8,32.8,65.6,1580
2002-06-08,2001,9,36,159,415.18,0.44,5,Dry,39,9,7,5,59,119,0.29,296.2,0.71,296.2,0,0,0,0,-5,5,39,9,7,0,64,351,990,965.5,24.5,0.159,0.0388,0.00158,0.198,0.00808,2,0.142,0.341,0.0139,24.2,0.94,0.97,0.912,33,32,64.1,1540
2002-06-09,2001,9,36,160,408.35,0.45,5,Dry,39,9,7,5,59,119,0.29,289.4,0.71,289.4,0,0,0,0,-5,5,39,9,7,0,64,344,990,965.4,24.6,0.157,0.0356,0.00145,0.193,0.00784,2,0.138,0.33,0.0135,24.2,0.938,0.97,0.91,32.3,31.3,62.6,1500
2002-06-10,2001,9,37,161,401.51,0.46,5,Dry,39,9,7,5,59,119,0.3,282.5,0.7,282.5,0,0,0,0,-5,5,39,9,7,0,64,338,990,965.4,24.6,0.155,0.0323,0.00132,0.187,0.0076,2,0.133,0.32,0.013,24.3,0.937,0.97,0.909,31.5,30.6,61.1,1470
2002-06-11,2001,9,37,162,395.77,0.46,5,Dry,39,9,7,5,59,119,0.3,276.8,0.7,276.8,0,0,0,0,-5,5,39,9,7,0,64,332,990,965.4,24.6,0.153,0.0296,0.0012,0.182,0.0074,2,0.129,0.312,0.0127,24.3,0.935,0.97,0.907,30.9,29.9,59.9,1440
2002-06-12,2001,9,37,163,389.48,0.47,5,Dry,39,9,7,5,59,119,0.31,270.5,0.69,270.5,0,0,0,0,-5,5,39,9,7,0,64,325,990,965.3,24.7,0.15,0.0267,0.00108,0.177,0.00718,2,0.125,0.302,0.0123,24.4,0.934,0.97,0.906,30.2,29.3,58.5,1400
2002-06-13,2001,9,37,164,383.19,0.47,5,Dry,39,9,7,5,59,119,0.31,264.2,0.69,264.2,0,0,0,0,-5,5,39,9,7,0,64,319,990,965.3,24.7,0.148,0.0237,0.00096,0.172,0.00696,2,0.121,0.293,0.0119,24.4,0.933,0.97,0.905,29.5,28.6,57.2,1370
2002-06-14,2001,9,37,165,376.9,0.48,5,Dry,39,9,7,5,59,119,0.32,257.9,0.68,257.9,0,0,0,0,-5,5,39,9,7,0,64,313,990,965.3,24.7,0.146,0.0207,0.000839,0.167,0.00674,2,0.117,0.283,0.0115,24.4,0.931,0.97,0.903,28.8,27.9,55.8,1340
2002-06-15,2001,9,37,166,371.16,0.48,5,Dry,39,9,7,5,59,119,0.32,252.2,0.68,252.2,0,0,0,0,-5,5,39,9,7,0,64,307,990,965.3,24.7,0.144,0.018,0.000728,0.162,0.00655,2,0.113,0.275,0.0111,24.5,0.93,0.97,0.902,28.1,27.3,54.6,1310
2002-06-16,2001,9,37,167,366.51,0.49,5,Dry,39,9,7,5,59,119,0.33,247.5,0.68,247.5,0,0,0,0,-5,5,39,9,7,0,64,303,990,965.2,24.8,0.142,0.0168,0.000678,0.159,0.00642,2,0.11,0.269,0.0108,24.5,0.929,0.97,0.901,27.6,26.8,53.6,1290
2002-06-17,2001,9,38,168,361.32,0.49,5,Dry,39,9,7,5,59,119,0.33,242.3,0.67,242.3,0,0,0,0,-5,5,39,9,7,0,64,297,990,965.2,24.8,0.14,0.0163,0.000659,0.157,0.00632,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,27,26.2,52.4,1260
2002-06-18,2001,9,38,169,356.12,0.5,5,Dry,39,9,7,5,59,119,0.33,237.1,0.67,237.1,0,0,0,0,-5,5,39,9,7,0,64,292,990,965.2,24.8,0.139,0.0159,0.000641,0.155,0.00623,2,0.103,0.257,0.0104,24.6,0.925,0.97,0.898,26.4,25.6,51.3,1230
2002-06-19,2001,9,38,170,350.93,0.5,5,Dry,39,9,7,5,59,119,0.34,231.9,0.66,231.9,0,0,0,0,-5,5,39,9,7,0,64,287,990,965.2,24.8,0.137,0.0155,0.000622,0.152,0.00613,2,0.0991,0.251,0.0101,24.6,0.924,0.97,0.896,25.8,25.1,50.1,1200
2002-06-20,2001,9,38,171,345.73,0.51,5,Dry,39,9,7,5,59,119,0.34,226.7,0.66,226.7,0,0,0,0,-5,5,39,9,7,0,64,282,990,965.1,24.9,0.135,0.015,0.000604,0.15,0.00603,1,0.249,0.399,0.016,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
2002-06-21,2001,9,38,172,341.08,0.51,5,Dry,39,9,7,5,59,119,0.35,222.1,0.65,222.1,0,0,0,0,-5,5,39,9,7,0,64,277,990,965.1,24.9,0.133,0.0146,0.000588,0.148,0.00594,1,0.242,0.39,0.0157,24.5,0.959,0.98,0.939,51.2,48.2,48.2,1160
2002-06-22,2001,9,38,173,336.43,0.52,5,Dry,39,9,7,5,59,119,0.35,217.4,0.65,217.4,0,0,0,0,-5,5,39,9,7,0,64,272,990,965.1,24.9,0.132,0.0142,0.000571,0.146,0.00586,1,0.236,0.382,0.0153,24.5,0.958,0.98,0.939,50.1,48.2,48.2,1160
2002-06-23,2001,9,38,174,331.79,0.52,5,Dry,39,9,7,5,59,119,0.36,212.8,0.64,212.8,0,0,0,0,-5,5,39,9,7,0,64,268,990,965.1,24.9,0.13,0.0138,0.000555,0.144,0.00577,1,0.23,0.374,0.015,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
2002-06-24,2001,9,39,175,328.23,0.53,5,Dry,39,9,7,5,59,119,0.36,209.2,0.64,209.2,0,0,0,0,-5,5,39,9,7,0,64,264,990,965,25,0.129,0.0135,0.000542,0.142,0.0057,1,0.225,0.367,0.0147,24.6,0.956,0.98,0.937,48.3,47.3,47.3,1140
2002-06-25,2001,9,39,176,324.13,0.53,5,Dry,39,9,7,5,59,119,0.37,205.1,0.63,205.1,0,0,0,0,-5,5,39,9,7,0,64,260,990,965,25,0.127,0.0132,0.000528,0.141,0.00563,1,0.219,0.36,0.0144,24.6,0.956,0.98,0.937,47.3,46.4,46.4,1110
2002-06-26,2001,9,39,177,320.03,0.54,5,Dry,39,9,7,5,59,119,0.37,201,0.63,201,0,0,0,0,-5,5,39,9,7,0,64,256,990,965,25,0.126,0.0128,0.000514,0.139,0.00555,1,0.214,0.353,0.0141,24.6,0.955,0.98,0.936,46.4,45.5,45.5,1090
2002-06-27,2001,9,39,178,315.93,0.54,5,Dry,39,9,7,5,59,119,0.38,196.9,0.62,196.9,0,0,0,0,-5,5,39,9,7,0,64,252,990,965,25,0.124,0.0125,0.000499,0.137,0.00547,1,0.208,0.345,0.0138,24.7,0.954,0.98,0.935,45.5,44.5,44.5,1070
2002-06-28,2001,9,39,179,311.83,0.55,5,Dry,39,9,7,5,59,119,0.38,192.8,0.62,192.8,0,0,0,0,-5,5,39,9,7,0,64,248,990,965,25,0.123,0.0121,0.000485,0.135,0.0054,1,0.203,0.338,0.0135,24.7,0.953,0.98,0.934,44.5,43.6,43.6,1050
2002-06-29,2001,9,39,180,307.72,0.55,5,Dry,39,9,7,5,59,119,0.39,188.7,0.61,188.7,0,0,0,0,-5,5,39,9,7,0,64,244,990,964.9,25.1,0.122,0.0118,0.00047,0.133,0.00532,1,0.197,0.331,0.0132,24.7,0.951,0.98,0.932,43.5,42.7,42.7,1020
2002-06-30,2001,9,39,181,303.62,0.56,5,Dry,39,9,7,5,59,119,0.39,184.6,0.61,184.6,0,0,0,0,-5,5,39,9,7,0,64,240,990,964.9,25.1,0.12,0.0114,0.000456,0.132,0.00524,1,0.192,0.323,0.0129,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2002-07-01,2001,10,40,182,300.07,0.56,5,Dry,37,8,6,4,53,108,0.36,192.1,0.64,192.1,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.0121,0.000481,0.133,0.00531,1,0.202,0.335,0.0134,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1040
2002-07-02,2001,10,40,183,295.97,0.57,5,Dry,37,8,6,4,53,108,0.36,188,0.64,188,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000467,0.132,0.00524,1,0.196,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
2002-07-03,2001,10,40,184,291.86,0.57,5,Dry,37,8,6,4,53,108,0.37,183.9,0.63,183.9,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.118,0.0114,0.000453,0.13,0.00516,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.6,41.6,999
2002-07-04,2001,10,40,185,287.76,0.58,5,Dry,37,8,6,4,53,108,0.38,179.8,0.63,179.8,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,976
2002-07-05,2001,10,40,186,284.21,0.59,5,Dry,37,8,6,4,53,108,0.38,176.2,0.62,176.2,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000426,0.126,0.00503,1,0.18,0.307,0.0122,24.9,0.947,0.978,0.926,40.7,39.8,39.8,955
2002-07-06,2001,10,40,187,280.65,0.59,5,Dry,37,8,6,4,53,108,0.39,172.7,0.61,172.7,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.114,0.0104,0.000414,0.125,0.00496,1,0.176,0.3,0.0119,24.9,0.946,0.976,0.923,39.9,38.9,38.9,933
2002-07-07,2001,10,40,188,277.1,0.6,5,Dry,37,8,6,4,53,108,0.39,169.1,0.61,169.1,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,912
2002-07-08,2001,10,41,189,273.54,0.6,5,Dry,37,8,6,4,53,108,0.4,165.5,0.6,165.5,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00982,0.00039,0.122,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,891
2002-07-09,2001,10,41,190,271.08,0.61,5,Dry,37,8,6,4,53,108,0.4,163.1,0.6,163.1,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00961,0.000381,0.121,0.00479,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,876
2002-07-10,2001,10,41,191,268.08,0.61,5,Dry,37,8,6,4,53,108,0.4,160.1,0.6,160.1,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00936,0.000371,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,859
2002-07-11,2001,10,41,192,265.07,0.62,5,Dry,37,8,6,4,53,108,0.41,157.1,0.59,157.1,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.0091,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2002-07-12,2001,10,41,193,262.06,0.62,5,Dry,37,8,6,4,53,108,0.41,154.1,0.59,154.1,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00885,0.00035,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.5,34.4,34.4,826
2002-07-13,2001,10,41,194,259.05,0.63,5,Dry,37,8,6,4,53,108,0.42,151.1,0.58,151.1,0,0,0,0,-4,4,37,8,6,0,57,202,990,964.7,25.3,0.107,0.00859,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,810
2002-07-14,2001,10,41,195,256.04,0.63,5,Dry,37,8,6,4,53,108,0.42,148,0.58,148,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00833,0.00033,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34.1,33.1,33.1,793
2002-07-15,2001,10,42,196,253.04,0.64,5,Dry,37,8,6,4,53,108,0.43,145,0.57,145,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.00808,0.000319,0.113,0.00446,1,0.138,0.251,0.00993,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2002-07-16,2001,10,42,197,250.03,0.65,5,Dry,37,8,6,4,53,108,0.43,142,0.57,142,0,0,0,0,-4,4,37,8,6,0,57,193,990,964.7,25.3,0.104,0.00782,0.000309,0.111,0.00441,1,0.134,0.246,0.00971,25.1,0.936,0.97,0.908,32.7,31.7,31.7,760
2002-07-17,2001,10,42,198,247.57,0.65,5,Dry,37,8,6,4,53,108,0.44,139.6,0.56,139.6,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00761,0.000301,0.11,0.00436,1,0.131,0.241,0.00953,25.1,0.935,0.97,0.907,32.1,31.1,31.1,747
2002-07-18,2001,10,42,199,245.11,0.66,5,Dry,37,8,6,4,53,108,0.44,137.1,0.56,137.1,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.0074,0.000292,0.109,0.00432,1,0.128,0.237,0.00935,25.1,0.934,0.97,0.906,31.5,30.6,30.6,733
2002-07-19,2001,10,42,200,242.65,0.66,5,Dry,37,8,6,4,53,108,0.45,134.7,0.56,134.7,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.0072,0.000284,0.108,0.00427,1,0.124,0.233,0.00917,25.1,0.933,0.97,0.905,30.9,30,30,720
2002-07-20,2001,10,42,201,240.18,0.67,5,Dry,37,8,6,4,53,108,0.45,132.2,0.55,132.2,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00699,0.000275,0.107,0.00423,1,0.121,0.228,0.009,25.1,0.932,0.97,0.904,30.4,29.4,29.4,707
2002-07-21,2001,10,42,202,237.72,0.68,5,Dry,37,8,6,4,53,108,0.45,129.7,0.55,129.7,0,0,0,0,-4,4,37,8,6,0,57,181,990,964.6,25.4,0.0993,0.00678,0.000267,0.106,0.00418,1,0.118,0.224,0.00882,25.1,0.931,0.97,0.903,29.8,28.9,28.9,693
