date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-07-22,2001,10,43,203,235.26,0.68,5,Dry,37,8,6,4,53,108,0.46,127.3,0.54,127.3,0,0,0,0,-4,4,37,8,6,0,57,178,990,964.6,25.4,0.0984,0.00657,0.000259,0.105,0.00414,1,0.114,0.219,0.00864,25.2,0.93,0.97,0.902,29.2,28.3,28.3,680
2002-07-23,2001,10,43,204,232.8,0.69,5,Dry,37,8,6,4,53,108,0.46,124.8,0.54,124.8,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0976,0.00636,0.00025,0.104,0.00409,1,0.111,0.215,0.00846,25.2,0.929,0.97,0.901,28.6,27.8,27.8,666
2002-07-24,2001,10,43,205,230.34,0.69,5,Dry,37,8,6,4,53,108,0.47,122.3,0.53,122.3,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0967,0.00615,0.000242,0.103,0.00405,1,0.108,0.211,0.00828,25.2,0.927,0.97,0.899,28,27.2,27.2,653
2002-07-25,2001,10,43,206,228.97,0.7,5,Dry,37,8,6,4,53,108,0.47,121,0.53,121,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0962,0.00603,0.000237,0.102,0.00402,1,0.106,0.208,0.00818,25.2,0.926,0.97,0.898,27.7,26.9,26.9,645
2002-07-26,2001,10,43,207,227.06,0.7,5,Dry,37,8,6,4,53,108,0.48,119.1,0.52,119.1,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0956,0.00587,0.000231,0.101,0.00399,1,0.103,0.205,0.00805,25.2,0.925,0.97,0.897,27.2,26.4,26.4,634
2002-07-27,2001,10,43,208,225.15,0.71,5,Dry,37,8,6,4,53,108,0.48,117.2,0.52,117.2,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.6,25.4,0.0949,0.00571,0.000224,0.101,0.00395,1,0.101,0.201,0.00791,25.2,0.923,0.97,0.896,26.8,26,26,623
2002-07-28,2001,10,43,209,223.23,0.71,5,Dry,37,8,6,4,53,108,0.48,115.2,0.52,115.2,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.0942,0.00554,0.000218,0.0997,0.00392,1,0.0981,0.198,0.00777,25.3,0.922,0.97,0.894,26.3,25.5,25.5,613
2002-07-29,2001,10,44,210,221.32,0.72,5,Dry,37,8,6,4,53,108,0.49,113.3,0.51,113.3,0,0,0,0,-4,4,37,8,6,0,57,164,990,964.5,25.5,0.0935,0.00538,0.000211,0.0989,0.00388,1,0.0955,0.194,0.00763,25.3,0.921,0.97,0.893,25.9,25.1,25.1,602
2002-07-30,2001,10,44,211,219.4,0.73,5,Dry,37,8,6,4,53,108,0.49,111.4,0.51,111.4,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0928,0.00522,0.000205,0.0981,0.00385,1,0.0929,0.191,0.00749,25.3,0.919,0.97,0.892,25.4,24.6,24.6,591
2002-07-31,2001,10,44,212,217.49,0.73,5,Dry,37,8,6,4,53,108,0.5,109.5,0.5,109.5,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.0922,0.00506,0.000198,0.0972,0.00381,1,0.0903,0.188,0.00736,25.3,0.918,0.97,0.89,24.9,24.2,24.2,581
2002-08-01,2001,11,44,213,214.48,0.74,5,Dry,34,7,5,3,44,93,0.43,121.5,0.57,121.5,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0946,0.00608,0.000238,0.101,0.00395,1,0.106,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2002-08-02,2001,11,44,214,212.02,0.75,5,Dry,34,7,5,3,44,93,0.44,119,0.56,119,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0938,0.00587,0.00023,0.0996,0.0039,1,0.103,0.203,0.00794,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2002-08-03,2001,11,44,215,209.56,0.76,5,Dry,34,7,5,3,44,93,0.44,116.6,0.56,116.6,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0929,0.00566,0.000221,0.0986,0.00386,1,0.0999,0.198,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2002-08-04,2001,11,44,216,207.1,0.77,5,Dry,34,7,5,3,44,93,0.45,114.1,0.55,114.1,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.092,0.00545,0.000213,0.0975,0.00381,1,0.0965,0.194,0.00759,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2002-08-05,2001,11,45,217,204.64,0.78,5,Dry,34,7,5,3,44,93,0.45,111.6,0.55,111.6,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0912,0.00524,0.000205,0.0964,0.00377,1,0.0932,0.19,0.00742,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2002-08-06,2001,11,45,218,202.18,0.79,5,Dry,34,7,5,3,44,93,0.46,109.2,0.54,109.2,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0903,0.00503,0.000197,0.0953,0.00373,1,0.0899,0.185,0.00724,25.4,0,0,0,0,0,0,0
2002-08-07,2001,11,45,219,200.81,0.79,5,Dry,34,7,5,3,44,93,0.46,107.8,0.54,107.8,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0898,0.00491,0.000192,0.0947,0.0037,1,0.088,0.183,0.00714,25.4,0,0,0,0,0,0,0
2002-08-08,2001,11,45,220,198.9,0.8,5,Dry,34,7,5,3,44,93,0.47,105.9,0.53,105.9,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0891,0.00475,0.000186,0.0939,0.00367,1,0.0855,0.179,0.00701,25.4,0,0,0,0,0,0,0
2002-08-09,2001,11,45,221,196.98,0.8,5,Dry,34,7,5,3,44,93,0.47,104,0.53,104,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0885,0.00459,0.000179,0.0931,0.00364,1,0.0829,0.176,0.00687,25.4,0,0,0,0,0,0,0
2002-08-10,2001,11,45,222,195.07,0.81,5,Dry,34,7,5,3,44,93,0.48,102.1,0.52,102.1,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0878,0.00443,0.000173,0.0922,0.0036,1,0.0803,0.173,0.00674,25.4,0,0,0,0,0,0,0
2002-08-11,2001,11,45,223,193.15,0.81,5,Dry,34,7,5,3,44,93,0.48,100.2,0.52,100.2,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0871,0.00426,0.000167,0.0914,0.00357,1,0.0777,0.169,0.00661,25.4,0,0,0,0,0,0,0
2002-08-12,2001,11,46,224,191.24,0.82,5,Dry,34,7,5,3,44,93,0.49,98.24,0.51,98.24,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0864,0.0041,0.00016,0.0905,0.00354,1,0.0751,0.166,0.00648,25.4,0,0,0,0,0,0,0
2002-08-13,2001,11,46,225,189.33,0.83,5,Dry,34,7,5,3,44,93,0.49,96.33,0.51,96.33,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0858,0.00394,0.000154,0.0897,0.00351,1,0.0725,0.162,0.00634,25.4,0,0,0,0,0,0,0
2002-08-14,2001,11,46,226,187.41,0.83,5,Dry,34,7,5,3,44,93,0.5,94.41,0.5,94.41,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0851,0.00377,0.000148,0.0889,0.00347,1,0.07,0.159,0.00621,25.4,0,0,0,0,0,0,0
2002-08-15,2001,11,46,227,185.5,0.84,5,Dry,34,7,5,3,44,93,0.5,92.5,0.5,92.5,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0844,0.00361,0.000141,0.088,0.00344,1,0.0674,0.155,0.00608,25.4,0,0,0,0,0,0,0
2002-08-16,2001,11,46,228,183.58,0.84,5,Dry,34,7,5,3,44,93,0.51,90.58,0.49,90.58,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0837,0.00345,0.000135,0.0872,0.00341,1,0.0648,0.152,0.00594,25.4,0,0,0,0,0,0,0
2002-08-17,2001,11,46,229,181.67,0.85,5,Dry,34,7,5,3,44,93,0.51,88.67,0.49,88.67,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0831,0.00329,0.000129,0.0863,0.00338,1,0.0622,0.149,0.00581,25.4,0,0,0,0,0,0,0
2002-08-18,2001,11,46,230,180.3,0.85,5,Dry,34,7,5,3,44,93,0.52,87.3,0.48,87.3,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0826,0.00317,0.000124,0.0857,0.00335,1,0.0604,0.146,0.00572,25.4,0,0,0,0,0,0,0
2002-08-19,2001,11,47,231,178.93,0.86,5,Dry,34,7,5,3,44,93,0.52,85.93,0.48,85.93,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0821,0.00305,0.000119,0.0851,0.00333,1,0.0585,0.144,0.00562,25.4,0,0,0,0,0,0,0
2002-08-20,2001,11,47,232,177.57,0.86,5,Dry,34,7,5,3,44,93,0.52,84.57,0.48,84.57,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0816,0.00294,0.000115,0.0846,0.00331,1,0.0567,0.141,0.00553,25.4,0,0,0,0,0,0,0
2002-08-21,2001,11,47,233,176.2,0.87,5,Dry,34,7,5,3,44,93,0.53,83.2,0.47,83.2,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.0811,0.00282,0.00011,0.084,0.00329,1,0.0548,0.139,0.00543,25.4,0,0,0,0,0,0,0
2002-08-22,2001,11,47,234,174.83,0.87,5,Dry,34,7,5,3,44,93,0.53,81.83,0.47,81.83,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.5,25.5,0.0806,0.00271,0.000106,0.0834,0.00326,1,0.053,0.136,0.00534,25.4,0,0,0,0,0,0,0
2002-08-23,2001,11,47,235,173.47,0.87,5,Dry,34,7,5,3,44,93,0.54,80.47,0.46,80.47,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.0802,0.00259,0.000101,0.0828,0.00324,1,0.0511,0.134,0.00524,25.4,0,0,0,0,0,0,0
2002-08-24,2001,11,47,236,172.1,0.88,5,Dry,34,7,5,3,44,93,0.54,79.1,0.46,79.1,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0797,0.00247,0.0000968,0.0822,0.00322,1,0.0493,0.131,0.00515,25.4,0,0,0,0,0,0,0
2002-08-25,2001,11,47,237,170.73,0.88,5,Dry,34,7,5,3,44,93,0.55,77.73,0.46,77.73,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0792,0.00236,0.0000923,0.0816,0.00319,1,0.0474,0.129,0.00505,25.4,0,0,0,0,0,0,0
2002-08-26,2001,11,48,238,169.36,0.88,5,Dry,34,7,5,3,44,93,0.55,76.36,0.45,76.36,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0787,0.00224,0.0000877,0.081,0.00317,1,0.0456,0.127,0.00495,25.4,0,0,0,0,0,0,0
2002-08-27,2001,11,48,239,168,0.89,5,Dry,34,7,5,3,44,93,0.55,75,0.45,75,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0782,0.00213,0.0000832,0.0804,0.00315,1,0.0438,0.124,0.00486,25.4,0,0,0,0,0,0,0
2002-08-28,2001,11,48,240,166.63,0.89,5,Dry,34,7,5,3,44,93,0.56,73.63,0.44,73.63,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.0778,0.00201,0.0000787,0.0798,0.00312,1,0.0419,0.122,0.00476,25.4,0,0,0,0,0,0,0
2002-08-29,2001,11,48,241,165.26,0.89,5,Dry,34,7,5,3,44,93,0.56,72.26,0.44,72.26,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0773,0.00189,0.0000741,0.0792,0.0031,1,0.0401,0.119,0.00467,25.4,0,0,0,0,0,0,0
2002-08-30,2001,11,48,242,163.9,0.9,5,Dry,34,7,5,3,44,93,0.57,70.9,0.43,70.9,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.0768,0.00178,0.0000696,0.0786,0.00308,1,0.0382,0.117,0.00457,25.4,0,0,0,0,0,0,0
2002-08-31,2001,11,48,243,162.53,0.9,5,Dry,34,7,5,3,44,93,0.57,69.53,0.43,69.53,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0763,0.00166,0.000065,0.078,0.00305,1,0.0364,0.114,0.00448,25.4,0,0,0,0,0,0,0
2002-09-01,2001,12,48,244,161.16,0.9,5,Dry,30,6,4,2,30,72,0.45,89.16,0.55,89.16,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0811,0.00333,0.00013,0.0844,0.00331,1,0.0629,0.147,0.00577,25.4,0.923,0.964,0.89,20.5,19.7,19.7,474
2002-09-02,2001,12,49,245,158.15,0.91,5,Dry,30,6,4,2,30,72,0.46,86.15,0.55,86.15,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0801,0.00307,0.00012,0.0831,0.00326,1,0.0588,0.142,0.00556,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
2002-09-03,2001,12,49,246,156.79,0.91,5,Dry,30,6,4,2,30,72,0.46,84.79,0.54,84.79,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0796,0.00296,0.000116,0.0825,0.00323,1,0.057,0.139,0.00547,25.4,0.928,0.962,0.893,19.6,18.8,18.8,452
2002-09-04,2001,12,49,247,154.87,0.92,5,Dry,30,6,4,2,30,72,0.47,82.87,0.54,82.87,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0789,0.00279,0.00011,0.0817,0.0032,1,0.0544,0.136,0.00533,25.4,0.93,0.961,0.894,19.2,18.4,18.4,443
2002-09-05,2001,12,49,248,152.96,0.92,5,Dry,30,6,4,2,30,72,0.47,80.96,0.53,80.96,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0782,0.00263,0.000103,0.0809,0.00317,1,0.0518,0.133,0.0052,25.4,0.933,0.96,0.896,18.8,18,18,433
2002-09-06,2001,12,49,249,151.04,0.92,5,Dry,30,6,4,2,30,72,0.48,79.04,0.52,79.04,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0775,0.00247,0.0000968,0.08,0.00314,1,0.0492,0.129,0.00507,25.4,0.935,0.96,0.897,18.4,17.6,17.6,424
2002-09-07,2001,12,49,250,149.13,0.93,5,Dry,30,6,4,2,30,72,0.48,77.13,0.52,77.13,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0769,0.00231,0.0000904,0.0792,0.0031,1,0.0466,0.126,0.00493,25.4,0.937,0.96,0.9,18,17.3,17.3,414
2002-09-08,2001,12,49,251,147.22,0.93,5,Dry,30,6,4,2,30,72,0.49,75.22,0.51,75.22,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0762,0.00214,0.0000841,0.0783,0.00307,1,0.044,0.122,0.0048,25.4,0.94,0.96,0.902,17.6,16.9,16.9,405
2002-09-09,2001,12,50,252,145.85,0.93,5,Dry,30,6,4,2,30,72,0.49,73.85,0.51,73.85,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0757,0.00203,0.0000795,0.0777,0.00305,1,0.0422,0.12,0.0047,25.4,0.934,0.96,0.896,17.2,16.5,16.5,395
2002-09-10,2001,12,50,253,144.48,0.93,5,Dry,30,6,4,2,30,72,0.5,72.48,0.5,72.48,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0752,0.00191,0.0000749,0.0771,0.00303,1,0.0403,0.117,0.00461,25.4,0.926,0.96,0.889,16.7,16,16,385
2002-09-11,2001,12,50,254,142.57,0.94,5,Dry,30,6,4,2,30,72,0.51,70.57,0.49,70.57,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0746,0.00175,0.0000686,0.0763,0.00299,1,0.0378,0.114,0.00447,25.4,0.916,0.96,0.879,16.1,15.5,15.5,371
2002-09-12,2001,12,50,255,141.2,0.94,5,Dry,30,6,4,2,30,72,0.51,69.2,0.49,69.2,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0741,0.00163,0.000064,0.0757,0.00297,1,0.0359,0.112,0.00438,25.4,0.909,0.96,0.872,15.7,15,15,361
2002-09-13,2001,12,50,256,139.83,0.94,5,Dry,30,6,4,2,30,72,0.52,67.83,0.48,67.83,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0736,0.00152,0.0000594,0.0751,0.00295,1,0.0341,0.109,0.00428,25.4,0.901,0.96,0.865,15.2,14.6,14.6,351
2002-09-14,2001,12,50,257,138.47,0.94,5,Dry,30,6,4,2,30,72,0.52,66.47,0.48,66.47,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0731,0.0014,0.0000549,0.0745,0.00292,1,0.0322,0.107,0.00419,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
2002-09-15,2001,12,50,258,137.1,0.94,5,Dry,30,6,4,2,30,72,0.53,65.1,0.47,65.1,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0726,0.00128,0.0000503,0.0739,0.0029,1,0.0304,0.104,0.00409,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
2002-09-16,2001,12,51,259,135.73,0.95,5,Dry,30,6,4,2,30,72,0.53,63.73,0.47,63.73,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0721,0.00117,0.0000458,0.0733,0.00287,1,0.0285,0.102,0.00399,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
2002-09-17,2001,12,51,260,134.36,0.95,5,Dry,30,6,4,2,30,72,0.54,62.36,0.46,62.36,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0717,0.00105,0.0000412,0.0727,0.00285,1,0.0267,0.0994,0.0039,25.4,0,0,0,0,0,0,0
2002-09-18,2001,12,51,261,133,0.95,5,Dry,30,6,4,2,30,72,0.54,61,0.46,61,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0712,0.000935,0.0000367,0.0721,0.00283,1,0.0249,0.097,0.0038,25.4,0,0,0,0,0,0,0
2002-09-19,2001,12,51,262,131.63,0.95,5,Dry,30,6,4,2,30,72,0.55,59.63,0.45,59.63,0,0,0,0,-2,2,30,6,4,0,32,99.6,990,964.5,25.5,0.0708,0.000819,0.0000321,0.0716,0.00281,1,0.023,0.0946,0.00371,25.4,0,0,0,0,0,0,0
2002-09-20,2001,12,51,263,130.26,0.95,5,Dry,30,6,4,2,30,72,0.55,58.26,0.45,58.26,0,0,0,0,-2,2,30,6,4,0,32,98.3,990,964.5,25.5,0.0708,0.000702,0.0000275,0.0715,0.0028,1,0.0212,0.0927,0.00363,25.4,0,0,0,0,0,0,0
2002-09-21,2001,12,51,264,128.9,0.96,5,Dry,30,6,4,2,30,72,0.56,56.9,0.44,56.9,0,0,0,0,-2,2,30,6,4,0,32,96.9,990,964.5,25.5,0.0708,0.000586,0.000023,0.0714,0.0028,1,0.0193,0.0907,0.00356,25.4,0,0,0,0,0,0,0
2002-09-22,2001,12,51,265,128.62,0.96,5,Dry,30,6,4,2,30,72,0.56,56.62,0.44,56.62,0,0,0,0,-2,2,30,6,4,0,32,96.6,990,964.5,25.5,0.0708,0.000563,0.0000221,0.0714,0.0028,1,0.0189,0.0903,0.00354,25.4,0,0,0,0,0,0,0
2002-09-23,2001,12,52,266,127.8,0.96,5,Dry,30,6,4,2,30,72,0.56,55.8,0.44,55.8,0,0,0,0,-2,2,30,6,4,0,32,95.8,990,964.5,25.5,0.0708,0.000493,0.0000193,0.0713,0.0028,1,0.0178,0.0891,0.0035,25.4,0,0,0,0,0,0,0
2002-09-24,2001,12,52,267,125.89,0.96,5,Dry,30,6,4,2,30,72,0.57,53.89,0.43,53.89,0,0,0,0,-2,2,30,6,4,0,32,93.9,990,964.5,25.5,0.0708,0.000331,0.000013,0.0712,0.00279,1,0.0153,0.0864,0.00339,25.4,0,0,0,0,0,0,0
2002-09-25,2001,12,52,268,125.61,0.96,5,Dry,30,6,4,2,30,72,0.57,53.61,0.43,53.61,0,0,0,0,-2,2,30,6,4,0,32,93.6,990,964.5,25.5,0.0708,0.000307,0.000012,0.0711,0.00279,1,0.0149,0.086,0.00337,25.4,0,0,0,0,0,0,0
2002-09-26,2001,12,52,269,124.79,0.96,5,Dry,30,6,4,2,30,72,0.58,52.79,0.42,52.79,0,0,0,0,-2,2,30,6,4,0,32,92.8,990,964.5,25.5,0.0708,0.000237,0.0000093,0.0711,0.00279,1,0.0138,0.0848,0.00333,25.4,0,0,0,0,0,0,0
2002-09-27,2001,12,52,270,124.52,0.96,5,Dry,30,6,4,2,30,72,0.58,52.52,0.42,52.52,0,0,0,0,-2,2,30,6,4,0,32,92.5,990,964.5,25.5,0.0708,0.000214,0.0000084,0.071,0.00279,1,0.0134,0.0844,0.00331,25.4,0,0,0,0,0,0,0
2002-09-28,2001,12,52,271,123.7,0.96,5,Dry,30,6,4,2,30,72,0.58,51.7,0.42,51.7,0,0,0,0,-2,2,30,6,4,0,32,91.7,990,964.5,25.5,0.0708,0.000145,0.00000567,0.071,0.00278,1,0.0123,0.0833,0.00327,25.4,0,0,0,0,0,0,0
2002-09-29,2001,12,52,272,122.88,0.96,5,Dry,30,6,4,2,30,72,0.59,50.88,0.41,50.88,0,0,0,0,-2,2,30,6,4,0,32,90.9,990,964.5,25.5,0.0708,0.0000748,0.00000293,0.0709,0.00278,1,0.0112,0.0821,0.00322,25.4,0,0,0,0,0,0,0
2002-09-30,2001,12,53,273,122.06,0.97,5,Dry,30,6,4,2,30,72,0.59,50.06,0.41,50.06,0,0,0,0,-2,2,30,6,4,0,32,90.1,990,964.5,25.5,0.0708,0.0000051,2e-7,0.0708,0.00278,1,0.0101,0.0809,0.00317,25.4,0,0,0,0,0,0,0
2002-10-01,2002,1,1,274,121.24,0.97,5,Dry,24,4,2,2,20,52,0.43,69.24,0.57,69.24,0,0,0,0,-2,2,24,4,2,0,22,99.2,990,964.5,25.5,0.0708,0.00164,0.0000641,0.0725,0.00284,1,0.036,0.108,0.00425,25.4,0.909,0.96,0.873,15.7,15,15,361
2002-10-02,2002,1,1,275,122.61,0.96,5,Dry,24,4,2,2,20,52,0.42,70.61,0.58,70.61,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.071,0.00175,0.0000687,0.0728,0.00285,1,0.0378,0.111,0.00434,25.4,0.917,0.96,0.88,16.1,15.5,15.5,371
2002-10-03,2002,1,1,276,124.52,0.96,5,Dry,24,4,2,2,20,52,0.42,72.52,0.58,72.52,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0717,0.00191,0.0000751,0.0736,0.00289,1,0.0404,0.114,0.00447,25.4,0.927,0.96,0.89,16.7,16.1,16.1,386
2002-10-04,2002,1,1,277,123.7,0.96,5,Dry,24,4,2,2,20,52,0.42,71.7,0.58,71.7,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0714,0.00184,0.0000723,0.0733,0.00287,1,0.0393,0.113,0.00441,25.4,0.923,0.96,0.886,16.5,15.8,15.8,379
2002-10-05,2002,1,1,278,122.88,0.96,5,Dry,24,4,2,2,20,52,0.42,70.88,0.58,70.88,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0711,0.00177,0.0000696,0.0729,0.00286,1,0.0382,0.111,0.00436,25.4,0.918,0.96,0.881,16.2,15.6,15.6,373
2002-10-06,2002,1,1,279,122.06,0.97,5,Dry,24,4,2,2,20,52,0.43,70.06,0.57,70.06,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0708,0.00171,0.0000669,0.0726,0.00285,1,0.0371,0.11,0.0043,25.4,0.914,0.96,0.877,15.9,15.3,15.3,367
2002-10-07,2002,1,1,280,121.24,0.97,5,Dry,24,4,2,2,20,52,0.43,69.24,0.57,69.24,0,0,0,0,-2,2,24,4,2,0,22,99.2,990,964.5,25.5,0.0708,0.00164,0.0000641,0.0725,0.00284,1,0.036,0.108,0.00425,25.4,0.909,0.96,0.873,15.7,15,15,361
2002-10-08,2002,1,2,281,120.42,0.97,5,Dry,24,4,2,2,20,52,0.43,68.42,0.57,68.42,0,0,0,0,-2,2,24,4,2,0,22,98.4,990,964.5,25.5,0.0708,0.00157,0.0000614,0.0724,0.00284,1,0.0349,0.107,0.00421,25.4,0.905,0.96,0.868,15.4,14.8,14.8,355
2002-10-09,2002,1,2,282,119.6,0.97,5,Dry,24,4,2,2,20,52,0.43,67.6,0.56,67.6,0,0,0,0,-2,2,24,4,2,0,22,97.6,990,964.5,25.5,0.0708,0.0015,0.0000587,0.0723,0.00284,1,0.0338,0.106,0.00416,25.4,0.9,0.96,0.864,15.2,14.5,14.5,349
2002-10-10,2002,1,2,283,119.33,0.97,5,Dry,24,4,2,2,20,52,0.44,67.33,0.56,67.33,0,0,0,0,-2,2,24,4,2,0,22,97.3,990,964.5,25.5,0.0708,0.00147,0.0000578,0.0723,0.00284,1,0.0334,0.106,0.00414,25.4,0.899,0.96,0.863,15.1,14.5,14.5,347
2002-10-11,2002,1,2,284,117.41,0.97,5,Dry,24,4,2,2,20,52,0.44,65.41,0.56,65.41,0,0,0,0,-2,2,24,4,2,0,22,95.4,990,964.5,25.5,0.0708,0.00131,0.0000514,0.0721,0.00283,1,0.0308,0.103,0.00404,25.4,0.888,0.96,0.852,14.5,13.9,13.9,333
2002-10-12,2002,1,2,285,116.04,0.97,5,Dry,24,4,2,2,20,52,0.45,64.04,0.55,64.04,0,0,0,0,-2,2,24,4,2,0,22,94,990,964.5,25.5,0.0708,0.00119,0.0000468,0.072,0.00282,1,0.029,0.101,0.00396,25.4,0.88,0.96,0.845,14,13.5,13.5,323
2002-10-13,2002,1,2,286,114.68,0.97,5,Dry,24,4,2,2,20,52,0.45,62.68,0.55,62.68,0,0,0,0,-2,2,24,4,2,0,22,92.7,990,964.5,25.5,0.0708,0.00108,0.0000423,0.0719,0.00282,1,0.0271,0.099,0.00388,25.4,0,0,0,0,0,0,0
2002-10-14,2002,1,2,287,114.4,0.97,5,Dry,24,4,2,2,20,52,0.46,62.4,0.55,62.4,0,0,0,0,-2,2,24,4,2,0,22,92.4,990,964.5,25.5,0.0708,0.00105,0.0000413,0.0719,0.00282,1,0.0267,0.0986,0.00387,25.4,0,0,0,0,0,0,0
2002-10-15,2002,1,3,288,113.58,0.97,5,Dry,24,4,2,2,20,52,0.46,61.58,0.54,61.58,0,0,0,0,-2,2,24,4,2,0,22,91.6,990,964.5,25.5,0.0708,0.000984,0.0000386,0.0718,0.00282,1,0.0256,0.0974,0.00382,25.4,0,0,0,0,0,0,0
2002-10-16,2002,1,3,289,112.76,0.97,5,Dry,24,4,2,2,20,52,0.46,60.76,0.54,60.76,0,0,0,0,-2,2,24,4,2,0,22,90.8,990,964.5,25.5,0.0708,0.000915,0.0000359,0.0717,0.00281,1,0.0245,0.0963,0.00378,25.4,0,0,0,0,0,0,0
2002-10-17,2002,1,3,290,111.94,0.98,5,Dry,24,4,2,2,20,52,0.47,59.94,0.54,59.94,0,0,0,0,-2,2,24,4,2,0,22,89.9,990,964.5,25.5,0.0708,0.000845,0.0000331,0.0717,0.00281,1,0.0234,0.0951,0.00373,25.4,0,0,0,0,0,0,0
2002-10-18,2002,1,3,291,111.12,0.98,5,Dry,24,4,2,2,20,52,0.47,59.12,0.53,59.12,0,0,0,0,-2,2,24,4,2,0,22,89.1,990,964.5,25.5,0.0708,0.000775,0.0000304,0.0716,0.00281,1,0.0223,0.0939,0.00368,25.4,0,0,0,0,0,0,0
2002-10-19,2002,1,3,292,110.3,0.98,5,Dry,24,4,2,2,20,52,0.47,58.3,0.53,58.3,0,0,0,0,-2,2,24,4,2,0,22,88.3,990,964.5,25.5,0.0708,0.000705,0.0000277,0.0715,0.00281,1,0.0212,0.0927,0.00364,25.4,0,0,0,0,0,0,0
2002-10-20,2002,1,3,293,109.48,0.98,5,Dry,24,4,2,2,20,52,0.47,57.48,0.53,57.48,0,0,0,0,-2,2,24,4,2,0,22,87.5,990,964.5,25.5,0.0708,0.000636,0.0000249,0.0715,0.0028,1,0.0201,0.0916,0.00359,25.4,0,0,0,0,0,0,0
2002-10-21,2002,1,3,294,108.66,0.98,5,Dry,24,4,2,2,20,52,0.48,56.66,0.52,56.66,0,0,0,0,-2,2,24,4,2,0,22,86.7,990,964.5,25.5,0.0708,0.000566,0.0000222,0.0714,0.0028,1,0.019,0.0904,0.00354,25.4,0,0,0,0,0,0,0
2002-10-22,2002,1,4,295,107.84,0.98,5,Dry,24,4,2,2,20,52,0.48,55.84,0.52,55.84,0,0,0,0,-2,2,24,4,2,0,22,85.8,990,964.5,25.5,0.0708,0.000496,0.0000195,0.0713,0.0028,1,0.0179,0.0892,0.0035,25.4,0,0,0,0,0,0,0
2002-10-23,2002,1,4,296,107.02,0.98,5,Dry,24,4,2,2,20,52,0.49,55.02,0.51,55.02,0,0,0,0,-2,2,24,4,2,0,22,85,990,964.5,25.5,0.0708,0.000427,0.0000167,0.0713,0.00279,1,0.0168,0.088,0.00345,25.4,0,0,0,0,0,0,0
2002-10-24,2002,1,4,297,106.2,0.98,5,Dry,24,4,2,2,20,52,0.49,54.2,0.51,54.2,0,0,0,0,-2,2,24,4,2,0,22,84.2,990,964.5,25.5,0.0708,0.000357,0.000014,0.0712,0.00279,1,0.0157,0.0869,0.00341,25.4,0,0,0,0,0,0,0
2002-10-25,2002,1,4,298,105.38,0.98,5,Dry,24,4,2,2,20,52,0.49,53.38,0.51,53.38,0,0,0,0,-2,2,24,4,2,0,22,83.4,990,964.5,25.5,0.0708,0.000287,0.0000113,0.0711,0.00279,1,0.0146,0.0857,0.00336,25.4,0,0,0,0,0,0,0
2002-10-26,2002,1,4,299,105.11,0.98,5,Dry,24,4,2,2,20,52,0.49,53.11,0.51,53.11,0,0,0,0,-2,2,24,4,2,0,22,83.1,990,964.5,25.5,0.0708,0.000264,0.0000104,0.0711,0.00279,1,0.0142,0.0853,0.00334,25.4,0,0,0,0,0,0,0
2002-10-27,2002,1,4,300,104.83,0.98,5,Dry,24,4,2,2,20,52,0.5,52.83,0.5,52.83,0,0,0,0,-2,2,24,4,2,0,22,82.8,990,964.5,25.5,0.0708,0.000241,0.00000943,0.0711,0.00279,1,0.0138,0.0849,0.00333,25.4,0,0,0,0,0,0,0
2002-10-28,2002,1,4,301,104.01,0.98,5,Dry,24,4,2,2,20,52,0.5,52.01,0.5,52.01,0,0,0,0,-2,2,24,4,2,0,22,82,990,964.5,25.5,0.0708,0.000171,0.0000067,0.071,0.00278,1,0.0127,0.0837,0.00328,25.4,0,0,0,0,0,0,0
2002-10-29,2002,1,5,302,103.19,0.98,5,Dry,24,4,2,2,20,52,0.5,51.19,0.5,51.19,0,0,0,0,-2,2,24,4,2,0,22,81.2,990,964.5,25.5,0.0708,0.000101,0.00000397,0.0709,0.00278,1,0.0116,0.0825,0.00324,25.4,0,0,0,0,0,0,0
2002-10-30,2002,1,5,303,102.37,0.98,5,Dry,24,4,2,2,20,52,0.51,50.37,0.49,50.37,0,0,0,0,-2,2,24,4,2,0,22,80.4,990,964.5,25.5,0.0708,0.0000314,0.00000123,0.0709,0.00278,1,0.0105,0.0814,0.00319,25.4,0,0,0,0,0,0,0
2002-10-31,2002,1,5,304,101.55,0.98,5,Dry,24,4,2,2,20,52,0.51,49.55,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-01,2002,2,5,305,103.47,0.98,5,Dry,23,4,2,2,19,50,0.48,53.47,0.52,53.47,0,0,0,0,-2,2,23,4,2,0,21,82.5,990,964.5,25.5,0.0708,0.000295,0.0000116,0.0711,0.00279,1,0.0147,0.0858,0.00336,25.4,0,0,0,0,0,0,0
2002-11-02,2002,2,5,306,104.83,0.98,5,Dry,23,4,2,2,19,50,0.48,54.83,0.52,54.83,0,0,0,0,-2,2,23,4,2,0,21,83.8,990,964.5,25.5,0.0708,0.000411,0.0000161,0.0712,0.00279,1,0.0165,0.0878,0.00344,25.4,0,0,0,0,0,0,0
2002-11-03,2002,2,5,307,105.65,0.98,5,Dry,23,4,2,2,19,50,0.47,55.65,0.53,55.65,0,0,0,0,-2,2,23,4,2,0,21,84.7,990,964.5,25.5,0.0708,0.00048,0.0000188,0.0713,0.0028,1,0.0176,0.0889,0.00349,25.4,0,0,0,0,0,0,0
2002-11-04,2002,2,5,308,107.57,0.98,5,Dry,23,4,2,2,19,50,0.47,57.57,0.54,57.57,0,0,0,0,-2,2,23,4,2,0,21,86.6,990,964.5,25.5,0.0708,0.000643,0.0000252,0.0715,0.0028,1,0.0202,0.0917,0.0036,25.4,0,0,0,0,0,0,0
2002-11-05,2002,2,6,309,109.48,0.98,5,Dry,23,4,2,2,19,50,0.46,59.48,0.54,59.48,0,0,0,0,-2,2,23,4,2,0,21,88.5,990,964.5,25.5,0.0708,0.000806,0.0000316,0.0716,0.00281,1,0.0228,0.0944,0.0037,25.4,0,0,0,0,0,0,0
2002-11-06,2002,2,6,310,111.4,0.98,5,Dry,23,4,2,2,19,50,0.45,61.4,0.55,61.4,0,0,0,0,-2,2,23,4,2,0,21,90.4,990,964.5,25.5,0.0708,0.000969,0.000038,0.0718,0.00282,1,0.0254,0.0972,0.00381,25.4,0,0,0,0,0,0,0
2002-11-07,2002,2,6,311,113.31,0.97,5,Dry,23,4,2,2,19,50,0.44,63.31,0.56,63.31,0,0,0,0,-2,2,23,4,2,0,21,92.3,990,964.5,25.5,0.0708,0.00113,0.0000444,0.072,0.00282,1,0.028,0.0999,0.00392,25.4,0,0,0,0,0,0,0
2002-11-08,2002,2,6,312,113.04,0.97,5,Dry,23,4,2,2,19,50,0.44,63.04,0.56,63.04,0,0,0,0,-2,2,23,4,2,0,21,92,990,964.5,25.5,0.0708,0.00111,0.0000435,0.0719,0.00282,1,0.0276,0.0995,0.0039,25.4,0,0,0,0,0,0,0
2002-11-09,2002,2,6,313,112.76,0.97,5,Dry,23,4,2,2,19,50,0.44,62.76,0.56,62.76,0,0,0,0,-2,2,23,4,2,0,21,91.8,990,964.5,25.5,0.0708,0.00108,0.0000425,0.0719,0.00282,1,0.0272,0.0991,0.00389,25.4,0,0,0,0,0,0,0
2002-11-10,2002,2,6,314,112.49,0.98,5,Dry,23,4,2,2,19,50,0.44,62.49,0.56,62.49,0,0,0,0,-2,2,23,4,2,0,21,91.5,990,964.5,25.5,0.0708,0.00106,0.0000416,0.0719,0.00282,1,0.0269,0.0987,0.00387,25.4,0,0,0,0,0,0,0
2002-11-11,2002,2,6,315,113.31,0.97,5,Dry,23,4,2,2,19,50,0.44,63.31,0.56,63.31,0,0,0,0,-2,2,23,4,2,0,21,92.3,990,964.5,25.5,0.0708,0.00113,0.0000444,0.072,0.00282,1,0.028,0.0999,0.00392,25.4,0,0,0,0,0,0,0
2002-11-12,2002,2,7,316,114.13,0.97,5,Dry,23,4,2,2,19,50,0.44,64.13,0.56,64.13,0,0,0,0,-2,2,23,4,2,0,21,93.1,990,964.5,25.5,0.0708,0.0012,0.0000471,0.072,0.00282,1,0.0291,0.101,0.00396,25.4,0.881,0.96,0.845,14.1,13.5,13.5,324
2002-11-13,2002,2,7,317,113.31,0.97,5,Dry,23,4,2,2,19,50,0.44,63.31,0.56,63.31,0,0,0,0,-2,2,23,4,2,0,21,92.3,990,964.5,25.5,0.0708,0.00113,0.0000444,0.072,0.00282,1,0.028,0.0999,0.00392,25.4,0,0,0,0,0,0,0
2002-11-14,2002,2,7,318,113.04,0.97,5,Dry,23,4,2,2,19,50,0.44,63.04,0.56,63.04,0,0,0,0,-2,2,23,4,2,0,21,92,990,964.5,25.5,0.0708,0.00111,0.0000435,0.0719,0.00282,1,0.0276,0.0995,0.0039,25.4,0,0,0,0,0,0,0
2002-11-15,2002,2,7,319,113.86,0.97,5,Dry,23,4,2,2,19,50,0.44,63.86,0.56,63.86,0,0,0,0,-2,2,23,4,2,0,21,92.9,990,964.5,25.5,0.0708,0.00118,0.0000462,0.072,0.00282,1,0.0287,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
2002-11-16,2002,2,7,320,114.13,0.97,5,Dry,23,4,2,2,19,50,0.44,64.13,0.56,64.13,0,0,0,0,-2,2,23,4,2,0,21,93.1,990,964.5,25.5,0.0708,0.0012,0.0000471,0.072,0.00282,1,0.0291,0.101,0.00396,25.4,0.881,0.96,0.845,14.1,13.5,13.5,324
2002-11-17,2002,2,7,321,113.31,0.97,5,Dry,23,4,2,2,19,50,0.44,63.31,0.56,63.31,0,0,0,0,-2,2,23,4,2,0,21,92.3,990,964.5,25.5,0.0708,0.00113,0.0000444,0.072,0.00282,1,0.028,0.0999,0.00392,25.4,0,0,0,0,0,0,0
2002-11-18,2002,2,7,322,113.04,0.97,5,Dry,23,4,2,2,19,50,0.44,63.04,0.56,63.04,0,0,0,0,-2,2,23,4,2,0,21,92,990,964.5,25.5,0.0708,0.00111,0.0000435,0.0719,0.00282,1,0.0276,0.0995,0.0039,25.4,0,0,0,0,0,0,0
2002-11-19,2002,2,8,323,112.76,0.97,5,Dry,23,4,2,2,19,50,0.44,62.76,0.56,62.76,0,0,0,0,-2,2,23,4,2,0,21,91.8,990,964.5,25.5,0.0708,0.00108,0.0000425,0.0719,0.00282,1,0.0272,0.0991,0.00389,25.4,0,0,0,0,0,0,0
2002-11-20,2002,2,8,324,111.94,0.98,5,Dry,23,4,2,2,19,50,0.45,61.94,0.55,61.94,0,0,0,0,-2,2,23,4,2,0,21,90.9,990,964.5,25.5,0.0708,0.00101,0.0000398,0.0718,0.00282,1,0.0261,0.098,0.00384,25.4,0,0,0,0,0,0,0
2002-11-21,2002,2,8,325,111.12,0.98,5,Dry,23,4,2,2,19,50,0.45,61.12,0.55,61.12,0,0,0,0,-2,2,23,4,2,0,21,90.1,990,964.5,25.5,0.0708,0.000945,0.0000371,0.0718,0.00281,1,0.025,0.0968,0.0038,25.4,0,0,0,0,0,0,0
2002-11-22,2002,2,8,326,110.3,0.98,5,Dry,23,4,2,2,19,50,0.45,60.3,0.55,60.3,0,0,0,0,-2,2,23,4,2,0,21,89.3,990,964.5,25.5,0.0708,0.000875,0.0000343,0.0717,0.00281,1,0.0239,0.0956,0.00375,25.4,0,0,0,0,0,0,0
2002-11-23,2002,2,8,327,109.48,0.98,5,Dry,23,4,2,2,19,50,0.46,59.48,0.54,59.48,0,0,0,0,-2,2,23,4,2,0,21,88.5,990,964.5,25.5,0.0708,0.000806,0.0000316,0.0716,0.00281,1,0.0228,0.0944,0.0037,25.4,0,0,0,0,0,0,0
2002-11-24,2002,2,8,328,111.94,0.98,5,Dry,23,4,2,2,19,50,0.45,61.94,0.55,61.94,0,0,0,0,-2,2,23,4,2,0,21,90.9,990,964.5,25.5,0.0708,0.00101,0.0000398,0.0718,0.00282,1,0.0261,0.098,0.00384,25.4,0,0,0,0,0,0,0
2002-11-25,2002,2,8,329,114.95,0.97,5,Dry,23,4,2,2,19,50,0.43,64.95,0.56,64.95,0,0,0,0,-2,2,23,4,2,0,21,94,990,964.5,25.5,0.0708,0.00127,0.0000498,0.0721,0.00283,1,0.0302,0.102,0.00401,25.4,0.885,0.96,0.85,14.3,13.7,13.7,330
2002-11-26,2002,2,9,330,114.68,0.97,5,Dry,23,4,2,2,19,50,0.44,64.68,0.56,64.68,0,0,0,0,-2,2,23,4,2,0,21,93.7,990,964.5,25.5,0.0708,0.00125,0.0000489,0.0721,0.00283,1,0.0298,0.102,0.004,25.4,0.884,0.96,0.848,14.2,13.7,13.7,328
2002-11-27,2002,2,9,331,113.86,0.97,5,Dry,23,4,2,2,19,50,0.44,63.86,0.56,63.86,0,0,0,0,-2,2,23,4,2,0,21,92.9,990,964.5,25.5,0.0708,0.00118,0.0000462,0.072,0.00282,1,0.0287,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
2002-11-28,2002,2,9,332,114.68,0.97,5,Dry,23,4,2,2,19,50,0.44,64.68,0.56,64.68,0,0,0,0,-2,2,23,4,2,0,21,93.7,990,964.5,25.5,0.0708,0.00125,0.0000489,0.0721,0.00283,1,0.0298,0.102,0.004,25.4,0.884,0.96,0.848,14.2,13.7,13.7,328
2002-11-29,2002,2,9,333,114.95,0.97,5,Dry,23,4,2,2,19,50,0.43,64.95,0.56,64.95,0,0,0,0,-2,2,23,4,2,0,21,94,990,964.5,25.5,0.0708,0.00127,0.0000498,0.0721,0.00283,1,0.0302,0.102,0.00401,25.4,0.885,0.96,0.85,14.3,13.7,13.7,330
2002-11-30,2002,2,9,334,114.13,0.97,5,Dry,23,4,2,2,19,50,0.44,64.13,0.56,64.13,0,0,0,0,-2,2,23,4,2,0,21,93.1,990,964.5,25.5,0.0708,0.0012,0.0000471,0.072,0.00282,1,0.0291,0.101,0.00396,25.4,0.881,0.96,0.845,14.1,13.5,13.5,324
2002-12-01,2002,3,9,335,113.86,0.97,5,Dry,26,4,3,2,24,59,0.52,54.86,0.48,54.86,0,0,0,0,-2,2,26,4,3,0,26,87.9,990,964.5,25.5,0.0708,0.000413,0.0000162,0.0712,0.00279,1,0.0166,0.0878,0.00344,25.4,0,0,0,0,0,0,0
2002-12-02,2002,3,9,336,113.58,0.97,5,Dry,26,4,3,2,24,59,0.52,54.58,0.48,54.58,0,0,0,0,-2,2,26,4,3,0,26,87.6,990,964.5,25.5,0.0708,0.000389,0.0000153,0.0712,0.00279,1,0.0162,0.0874,0.00343,25.4,0,0,0,0,0,0,0
2002-12-03,2002,3,10,337,113.31,0.97,5,Dry,26,4,3,2,24,59,0.52,54.31,0.48,54.31,0,0,0,0,-2,2,26,4,3,0,26,87.3,990,964.5,25.5,0.0708,0.000366,0.0000144,0.0712,0.00279,1,0.0158,0.087,0.00341,25.4,0,0,0,0,0,0,0
2002-12-04,2002,3,10,338,113.04,0.97,5,Dry,26,4,3,2,24,59,0.52,54.04,0.48,54.04,0,0,0,0,-2,2,26,4,3,0,26,87,990,964.5,25.5,0.0708,0.000343,0.0000135,0.0712,0.00279,1,0.0155,0.0866,0.0034,25.4,0,0,0,0,0,0,0
2002-12-05,2002,3,10,339,116.04,0.97,5,Dry,26,4,3,2,24,59,0.51,57.04,0.49,57.04,0,0,0,0,-2,2,26,4,3,0,26,90,990,964.5,25.5,0.0708,0.000598,0.0000235,0.0714,0.0028,1,0.0195,0.0909,0.00357,25.4,0,0,0,0,0,0,0
2002-12-06,2002,3,10,340,120.69,0.97,5,Dry,26,4,3,2,24,59,0.49,61.69,0.51,61.69,0,0,0,0,-2,2,26,4,3,0,26,94.7,990,964.5,25.5,0.0708,0.000994,0.000039,0.0718,0.00282,1,0.0258,0.0976,0.00383,25.4,0,0,0,0,0,0,0
2002-12-07,2002,3,10,341,126.98,0.96,5,Dry,26,4,3,2,24,59,0.47,67.98,0.54,67.98,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0712,0.00153,0.0000599,0.0727,0.00285,1,0.0343,0.107,0.00419,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
2002-12-08,2002,3,10,342,130.54,0.95,5,Dry,26,4,3,2,24,59,0.45,71.54,0.55,71.54,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0724,0.00183,0.0000718,0.0743,0.00291,1,0.0391,0.113,0.00444,25.4,0.922,0.96,0.885,16.4,15.8,15.8,378
2002-12-09,2002,3,10,343,134.64,0.95,5,Dry,26,4,3,2,24,59,0.44,75.64,0.56,75.64,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0739,0.00218,0.0000855,0.0761,0.00298,1,0.0446,0.121,0.00473,25.4,0.939,0.96,0.902,17.7,17,17,407
2002-12-10,2002,3,11,344,139.83,0.94,5,Dry,26,4,3,2,24,59,0.42,80.83,0.58,80.83,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0757,0.00262,0.000103,0.0783,0.00307,1,0.0516,0.13,0.0051,25.4,0.932,0.96,0.895,18.8,18,18,432
2002-12-11,2002,3,11,345,141.2,0.94,5,Dry,26,4,3,2,24,59,0.42,82.2,0.58,82.2,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0762,0.00274,0.000107,0.0789,0.0031,1,0.0535,0.132,0.00519,25.4,0.931,0.961,0.894,19,18.3,18.3,439
2002-12-12,2002,3,11,346,139.29,0.94,5,Dry,26,4,3,2,24,59,0.42,80.29,0.58,80.29,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0755,0.00257,0.000101,0.0781,0.00306,1,0.0509,0.129,0.00506,25.4,0.933,0.96,0.896,18.6,17.9,17.9,430
2002-12-13,2002,3,11,347,141.2,0.94,5,Dry,26,4,3,2,24,59,0.42,82.2,0.58,82.2,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0762,0.00274,0.000107,0.0789,0.0031,1,0.0535,0.132,0.00519,25.4,0.931,0.961,0.894,19,18.3,18.3,439
2002-12-14,2002,3,11,348,142.57,0.94,5,Dry,26,4,3,2,24,59,0.41,83.57,0.59,83.57,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0767,0.00285,0.000112,0.0795,0.00312,1,0.0553,0.135,0.00529,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2002-12-15,2002,3,11,349,141.75,0.94,5,Dry,26,4,3,2,24,59,0.42,82.75,0.58,82.75,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0764,0.00278,0.000109,0.0792,0.0031,1,0.0542,0.133,0.00523,25.4,0.93,0.961,0.894,19.1,18.4,18.4,442
2002-12-16,2002,3,11,350,143.66,0.93,5,Dry,26,4,3,2,24,59,0.41,84.66,0.59,84.66,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0771,0.00295,0.000116,0.08,0.00314,1,0.0568,0.137,0.00536,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2002-12-17,2002,3,12,351,146.12,0.93,5,Dry,26,4,3,2,24,59,0.4,87.12,0.6,87.12,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0779,0.00316,0.000124,0.0811,0.00318,1,0.0601,0.141,0.00554,25.4,0.925,0.963,0.89,20,19.3,19.3,463
2002-12-18,2002,3,12,352,150.22,0.92,5,Dry,26,4,3,2,24,59,0.39,91.22,0.61,91.22,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.0035,0.000137,0.0829,0.00325,1,0.0656,0.149,0.00582,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2002-12-19,2002,3,12,353,153.78,0.92,5,Dry,26,4,3,2,24,59,0.38,94.78,0.62,94.78,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0806,0.00381,0.000149,0.0844,0.00331,1,0.0705,0.155,0.00607,25.4,0.916,0.966,0.885,21.6,20.9,20.9,501
2002-12-20,2002,3,12,354,155.15,0.92,5,Dry,26,4,3,2,24,59,0.38,96.15,0.62,96.15,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00392,0.000154,0.085,0.00333,1,0.0723,0.157,0.00617,25.4,0.915,0.967,0.885,21.9,21.1,21.1,508
2002-12-21,2002,3,12,355,155.97,0.91,5,Dry,26,4,3,2,24,59,0.38,96.97,0.62,96.97,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00399,0.000156,0.0854,0.00335,1,0.0734,0.159,0.00622,25.4,0.914,0.967,0.884,22,21.3,21.3,512
2002-12-22,2002,3,12,356,157.33,0.91,5,Dry,26,4,3,2,24,59,0.38,98.33,0.63,98.33,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0819,0.00411,0.000161,0.086,0.00337,1,0.0752,0.161,0.00632,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
2002-12-23,2002,3,12,357,158.7,0.91,5,Dry,26,4,3,2,24,59,0.37,99.7,0.63,99.7,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0824,0.00422,0.000166,0.0866,0.00339,1,0.0771,0.164,0.00641,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2002-12-24,2002,3,13,358,160.07,0.91,5,Dry,26,4,3,2,24,59,0.37,101.1,0.63,101.1,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00434,0.00017,0.0872,0.00342,1,0.0789,0.166,0.00651,25.4,0.912,0.969,0.884,22.9,22.2,22.2,533
2002-12-25,2002,3,13,359,162.53,0.9,5,Dry,26,4,3,2,24,59,0.36,103.5,0.64,103.5,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0837,0.00455,0.000178,0.0883,0.00346,1,0.0823,0.171,0.00668,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2002-12-26,2002,3,13,360,165.54,0.89,5,Dry,26,4,3,2,24,59,0.36,106.5,0.64,106.5,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00481,0.000188,0.0896,0.00351,1,0.0863,0.176,0.00689,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2002-12-27,2002,3,13,361,168.54,0.89,5,Dry,26,4,3,2,24,59,0.35,109.5,0.65,109.5,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0858,0.00506,0.000198,0.0909,0.00356,1,0.0904,0.181,0.0071,25.4,0.918,0.97,0.89,25,24.2,24.2,582
2002-12-28,2002,3,13,362,171.55,0.88,5,Dry,26,4,3,2,24,59,0.34,112.5,0.66,112.5,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0869,0.00532,0.000208,0.0922,0.00361,1,0.0944,0.187,0.00731,25.4,0.92,0.97,0.892,25.7,25,25,599
2002-12-29,2002,3,13,363,174.56,0.87,5,Dry,26,4,3,2,24,59,0.34,115.6,0.66,115.6,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00557,0.000218,0.0935,0.00366,1,0.0985,0.192,0.00752,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2002-12-30,2002,3,13,364,177.02,0.86,5,Dry,26,4,3,2,24,59,0.33,118,0.67,118,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0888,0.00578,0.000226,0.0946,0.0037,1,0.102,0.196,0.00769,25.4,0.924,0.97,0.896,27.1,26.3,26.3,631
2002-12-31,2002,3,14,365,176.2,0.87,5,Dry,26,4,3,2,24,59,0.34,117.2,0.67,117.2,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.00571,0.000224,0.0943,0.00369,1,0.101,0.195,0.00763,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2003-01-01,2002,4,14,1,177.02,0.86,5,Dry,29,5,4,2,33,73,0.41,104,0.59,104,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0857,0.00459,0.00018,0.0902,0.00353,1,0.0829,0.173,0.00678,25.4,0.913,0.97,0.886,23.7,22.9,22.9,551
2003-01-02,2002,4,14,2,177.29,0.86,5,Dry,29,5,4,2,33,73,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0857,0.00461,0.000181,0.0904,0.00354,1,0.0833,0.174,0.0068,25.4,0.914,0.97,0.886,23.7,23,23,552
2003-01-03,2002,4,14,3,177.57,0.86,5,Dry,29,5,4,2,33,73,0.41,104.6,0.59,104.6,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0858,0.00464,0.000182,0.0905,0.00354,1,0.0837,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
2003-01-04,2002,4,14,4,179.48,0.86,5,Dry,29,5,4,2,33,73,0.41,106.5,0.59,106.5,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0865,0.0048,0.000188,0.0913,0.00357,1,0.0862,0.178,0.00695,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2003-01-05,2002,4,14,5,177.57,0.86,5,Dry,29,5,4,2,33,73,0.41,104.6,0.59,104.6,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0858,0.00464,0.000182,0.0905,0.00354,1,0.0837,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
2003-01-06,2002,4,14,6,177.84,0.86,5,Dry,29,5,4,2,33,73,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0859,0.00466,0.000182,0.0906,0.00355,1,0.084,0.175,0.00683,25.4,0.914,0.97,0.887,23.9,23.1,23.1,555
2003-01-07,2002,4,15,7,179.76,0.86,5,Dry,29,5,4,2,33,73,0.41,106.8,0.59,106.8,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000189,0.0914,0.00358,1,0.0866,0.178,0.00697,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2003-01-08,2002,4,15,8,178.93,0.86,5,Dry,29,5,4,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0855,0.177,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,562
2003-01-09,2002,4,15,9,179.76,0.86,5,Dry,29,5,4,2,33,73,0.41,106.8,0.59,106.8,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000189,0.0914,0.00358,1,0.0866,0.178,0.00697,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2003-01-10,2002,4,15,10,182.22,0.85,5,Dry,29,5,4,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.0899,0.182,0.00714,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2003-01-11,2002,4,15,11,186.86,0.83,5,Dry,29,5,4,2,33,73,0.39,113.9,0.61,113.9,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0891,0.00543,0.000212,0.0946,0.0037,1,0.0962,0.191,0.00746,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2003-01-12,2002,4,15,12,192.06,0.82,5,Dry,29,5,4,2,33,73,0.38,119.1,0.62,119.1,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.091,0.00587,0.000229,0.0968,0.00378,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.4,26.6,26.6,638
2003-01-13,2002,4,15,13,195.61,0.81,5,Dry,29,5,4,2,33,73,0.37,122.6,0.63,122.6,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00807,25.4,0.927,0.97,0.899,28.3,27.4,27.4,659
2003-01-14,2002,4,16,14,199.72,0.79,5,Dry,29,5,4,2,33,73,0.37,126.7,0.63,126.7,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0937,0.00652,0.000255,0.1,0.00391,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2003-01-15,2002,4,16,15,203.82,0.78,5,Dry,29,5,4,2,33,73,0.36,130.8,0.64,130.8,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0951,0.00687,0.000269,0.102,0.00399,1,0.119,0.221,0.00864,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2003-01-16,2002,4,16,16,207.37,0.77,5,Dry,29,5,4,2,33,73,0.35,134.4,0.65,134.4,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0964,0.00717,0.000281,0.104,0.00405,1,0.124,0.227,0.0089,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2003-01-17,2002,4,16,17,210.93,0.75,5,Dry,29,5,4,2,33,73,0.35,137.9,0.65,137.9,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0976,0.00747,0.000293,0.105,0.00412,1,0.129,0.234,0.00916,25.3,0.934,0.97,0.906,32,31,31,744
2003-01-18,2002,4,16,18,217.76,0.73,5,Dry,29,5,4,2,33,73,0.34,144.8,0.67,144.8,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00805,0.000316,0.108,0.00424,1,0.138,0.246,0.00965,25.2,0.937,0.97,0.908,33.6,32.6,32.6,781
2003-01-19,2002,4,16,19,226.24,0.71,5,Dry,29,5,4,2,33,73,0.32,153.2,0.68,153.2,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00878,0.000345,0.112,0.00439,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,828
2003-01-20,2002,4,16,20,230.89,0.69,5,Dry,29,5,4,2,33,73,0.32,157.9,0.68,157.9,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00917,0.000361,0.114,0.00448,1,0.156,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.6,35.6,853
2003-01-21,2002,4,17,21,238.27,0.67,5,Dry,29,5,4,2,33,73,0.31,165.3,0.69,165.3,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.0098,0.000386,0.117,0.00461,1,0.166,0.283,0.0111,25.1,0.944,0.973,0.918,38.4,37.3,37.3,896
2003-01-22,2002,4,17,22,246.2,0.65,5,Dry,29,5,4,2,33,73,0.3,173.2,0.7,173.2,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.176,0.297,0.0117,25,0.946,0.976,0.924,40.2,39.3,39.3,943
2003-01-23,2002,4,17,23,254.68,0.64,5,Dry,29,5,4,2,33,73,0.29,181.7,0.71,181.7,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000443,0.124,0.00491,1,0.188,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2003-01-24,2002,4,17,24,261.51,0.62,5,Dry,29,5,4,2,33,73,0.28,188.5,0.72,188.5,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.115,0.0118,0.000466,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,43,43,1030
2003-01-25,2002,4,17,25,266.16,0.61,5,Dry,29,5,4,2,33,73,0.27,193.2,0.73,193.2,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000482,0.129,0.00512,1,0.203,0.333,0.0132,24.9,0.953,0.98,0.933,44.9,44,44,1060
2003-01-26,2002,4,17,26,272.45,0.6,5,Dry,29,5,4,2,33,73,0.27,199.4,0.73,199.4,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000504,0.132,0.00524,1,0.212,0.344,0.0136,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2003-01-27,2002,4,17,27,279.29,0.59,5,Dry,29,5,4,2,33,73,0.26,206.3,0.74,206.3,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,48,47,47,1130
2003-01-28,2002,4,18,28,285.03,0.58,5,Dry,29,5,4,2,33,73,0.26,212,0.74,212,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000547,0.138,0.00547,1,0.229,0.366,0.0146,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2003-01-29,2002,4,18,29,291.32,0.58,5,Dry,29,5,4,2,33,73,0.25,218.3,0.75,218.3,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000569,0.14,0.00558,1,0.237,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2003-01-30,2002,4,18,30,296.51,0.57,5,Dry,29,5,4,2,33,73,0.25,223.5,0.75,223.5,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0147,0.000587,0.143,0.00568,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2003-01-31,2002,4,18,31,297.88,0.57,5,Dry,29,5,4,2,33,73,0.24,224.9,0.76,224.9,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000592,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2003-02-01,2002,5,18,32,301.98,0.56,5,Dry,31,6,4,3,41,85,0.28,217,0.72,217,0,0,0,0,-3,3,31,6,4,0,44,258,990,964.9,25.1,0.127,0.0142,0.000566,0.141,0.00561,1,0.235,0.376,0.015,24.7,0.958,0.98,0.939,50.4,48.2,48.2,1160
2003-02-02,2002,5,18,33,309.36,0.55,5,Dry,31,6,4,3,41,85,0.28,224.4,0.72,224.4,0,0,0,0,-3,3,31,6,4,0,44,265,990,964.9,25.1,0.129,0.0148,0.000592,0.144,0.00575,1,0.245,0.389,0.0155,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2003-02-03,2002,5,18,34,312.92,0.55,5,Dry,31,6,4,3,41,85,0.27,227.9,0.73,227.9,0,0,0,0,-3,3,31,6,4,0,44,269,990,965,25,0.13,0.0151,0.000604,0.146,0.00581,2,0.0963,0.242,0.00966,24.8,0.922,0.97,0.895,25.6,24.8,49.6,1190
2003-02-04,2002,5,19,35,313.19,0.55,5,Dry,31,6,4,3,41,85,0.27,228.2,0.73,228.2,0,0,0,0,-3,3,31,6,4,0,44,269,990,965,25,0.131,0.0151,0.000605,0.146,0.00582,2,0.0965,0.242,0.00968,24.8,0.922,0.97,0.895,25.6,24.8,49.6,1190
2003-02-05,2002,5,19,36,313.47,0.55,5,Dry,31,6,4,3,41,85,0.27,228.5,0.73,228.5,0,0,0,0,-3,3,31,6,4,0,44,269,990,965,25,0.131,0.0152,0.000606,0.146,0.00582,2,0.0967,0.243,0.00969,24.8,0.923,0.97,0.895,25.6,24.9,49.7,1190
2003-02-06,2002,5,19,37,317.02,0.54,5,Dry,31,6,4,3,41,85,0.27,232,0.73,232,0,0,0,0,-3,3,31,6,4,0,44,273,990,965,25,0.132,0.0155,0.000618,0.147,0.00589,2,0.0991,0.246,0.00985,24.8,0.924,0.97,0.896,26,25.2,50.5,1210
2003-02-07,2002,5,19,38,322.76,0.54,5,Dry,31,6,4,3,41,85,0.26,237.8,0.74,237.8,0,0,0,0,-3,3,31,6,4,0,44,279,990,965,25,0.134,0.016,0.000639,0.15,0.006,2,0.103,0.253,0.0101,24.7,0.925,0.97,0.898,26.7,25.9,51.8,1240
2003-02-08,2002,5,19,39,327.96,0.53,5,Dry,31,6,4,3,41,85,0.26,243,0.74,243,0,0,0,0,-3,3,31,6,4,0,44,284,990,965,25,0.136,0.0164,0.000657,0.152,0.0061,2,0.106,0.259,0.0104,24.7,0.927,0.97,0.899,27.3,26.5,52.9,1270
2003-02-09,2002,5,19,40,331.51,0.53,5,Dry,31,6,4,3,41,85,0.26,246.5,0.74,246.5,0,0,0,0,-3,3,31,6,4,0,44,288,990,965.1,24.9,0.137,0.0167,0.00067,0.154,0.00616,2,0.109,0.263,0.0105,24.7,0.928,0.97,0.9,27.7,26.9,53.7,1290
2003-02-10,2002,5,19,41,335.61,0.52,5,Dry,31,6,4,3,41,85,0.25,250.6,0.75,250.6,0,0,0,0,-3,3,31,6,4,0,44,292,990,965.1,24.9,0.138,0.0173,0.000694,0.156,0.00625,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.2,27.3,54.6,1310
2003-02-11,2002,5,20,42,339.17,0.52,5,Dry,31,6,4,3,41,85,0.25,254.2,0.75,254.2,0,0,0,0,-3,3,31,6,4,0,44,295,990,965.1,24.9,0.14,0.019,0.000762,0.159,0.00637,2,0.114,0.273,0.011,24.6,0.93,0.97,0.902,28.6,27.7,55.4,1330
2003-02-12,2002,5,20,43,346.55,0.51,5,Dry,31,6,4,3,41,85,0.24,261.6,0.76,261.6,0,0,0,0,-3,3,31,6,4,0,44,303,990,965.1,24.9,0.142,0.0225,0.000903,0.165,0.00663,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2003-02-13,2002,5,20,44,355.58,0.5,5,Dry,31,6,4,3,41,85,0.24,270.6,0.76,270.6,0,0,0,0,-3,3,31,6,4,0,44,312,990,965.2,24.8,0.145,0.0267,0.00108,0.172,0.00694,2,0.125,0.297,0.012,24.5,0.934,0.97,0.906,30.4,29.5,58.9,1410
2003-02-14,2002,5,20,45,362.41,0.49,5,Dry,31,6,4,3,41,85,0.23,277.4,0.77,277.4,0,0,0,0,-3,3,31,6,4,0,44,318,990,965.2,24.8,0.148,0.0299,0.00121,0.178,0.00717,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
2003-02-15,2002,5,20,46,370.89,0.48,5,Dry,31,6,4,3,41,85,0.23,285.9,0.77,285.9,0,0,0,0,-3,3,31,6,4,0,44,327,990,965.3,24.7,0.151,0.0339,0.00137,0.185,0.00747,2,0.135,0.32,0.0129,24.4,0.937,0.97,0.909,32.1,31.1,62.3,1490
2003-02-16,2002,5,20,47,379.91,0.48,5,Dry,31,6,4,3,41,85,0.22,294.9,0.78,294.9,0,0,0,0,-3,3,31,6,4,0,44,336,990,965.3,24.7,0.154,0.0382,0.00155,0.192,0.00778,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2003-02-17,2002,5,20,48,389.48,0.47,5,Dry,31,6,4,3,41,85,0.22,304.5,0.78,304.5,0,0,0,0,-3,3,31,6,4,0,44,345,990,965.3,24.7,0.157,0.0427,0.00173,0.2,0.00812,2,0.148,0.348,0.0141,24.3,0.941,0.97,0.913,34.1,33.1,66.2,1590
2003-02-18,2002,5,21,49,399.05,0.46,5,Dry,31,6,4,3,41,85,0.21,314.1,0.79,314.1,0,0,0,0,-3,3,31,6,4,0,44,355,990,965.4,24.6,0.161,0.0472,0.00192,0.208,0.00846,2,0.154,0.363,0.0147,24.2,0.943,0.97,0.914,35.2,34.1,68.3,1640
2003-02-19,2002,5,21,50,406.43,0.45,5,Dry,31,6,4,3,41,85,0.21,321.4,0.79,321.4,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0507,0.00206,0.214,0.00872,2,0.159,0.374,0.0152,24.2,0.944,0.97,0.915,36,34.9,69.8,1680
2003-02-20,2002,5,21,51,411.08,0.45,5,Dry,31,6,4,3,41,85,0.21,326.1,0.79,326.1,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.4,24.6,0.165,0.0529,0.00216,0.218,0.00888,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.5,35.4,70.8,1700
2003-02-21,2002,5,21,52,419.56,0.44,5,Dry,31,6,4,3,41,85,0.2,334.6,0.8,334.6,0,0,0,0,-3,3,31,6,4,0,44,376,990,965.5,24.5,0.168,0.0569,0.00232,0.225,0.00918,2,0.168,0.393,0.016,24.1,0.946,0.97,0.918,37.4,36.3,72.6,1740
2003-02-22,2002,5,21,53,430.22,0.43,5,Dry,31,6,4,3,41,85,0.2,345.2,0.8,345.2,0,0,0,0,-3,3,31,6,4,0,44,386,990,965.5,24.5,0.172,0.0619,0.00253,0.234,0.00956,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.6,37.5,75.1,1800
2003-02-23,2002,5,21,54,439.79,0.42,5,Dry,31,6,4,3,41,85,0.19,354.8,0.81,354.8,0,0,0,0,-3,3,31,6,4,0,44,396,990,965.6,24.4,0.175,0.0665,0.00272,0.242,0.0099,2,0.182,0.424,0.0173,24,0.949,0.975,0.926,39.6,38.6,77.3,1850
2003-02-24,2002,5,21,55,446.63,0.42,5,Dry,31,6,4,3,41,85,0.19,361.6,0.81,361.6,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.0697,0.00286,0.247,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.4,39.4,78.8,1890
2003-02-25,2002,5,22,56,454.56,0.41,5,Dry,31,6,4,3,41,85,0.19,369.6,0.81,369.6,0,0,0,0,-3,3,31,6,4,0,44,411,990,965.6,24.4,0.18,0.0734,0.00302,0.254,0.0104,2,0.192,0.446,0.0183,23.9,0.951,0.979,0.931,41.2,40.3,80.6,1940
2003-02-26,2002,5,22,57,464.68,0.4,5,Dry,31,6,4,3,41,85,0.18,379.7,0.82,379.7,0,0,0,0,-3,3,31,6,4,0,44,421,990,965.7,24.3,0.184,0.0782,0.00322,0.262,0.0108,2,0.199,0.461,0.019,23.8,0.952,0.98,0.933,42.3,41.4,82.9,1990
2003-02-27,2002,5,22,58,475.34,0.4,5,Dry,31,6,4,3,41,85,0.18,390.3,0.82,390.3,0,0,0,0,-3,3,31,6,4,0,44,431,990,965.7,24.3,0.188,0.0832,0.00343,0.271,0.0112,2,0.206,0.477,0.0197,23.8,0.954,0.98,0.935,43.4,42.5,85.1,2040
