date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-02-28,2002,5,22,59,483.27,0.39,5,Dry,31,6,4,3,41,85,0.18,398.3,0.82,398.3,0,0,0,0,-3,3,31,6,4,0,44,439,990,965.8,24.2,0.191,0.087,0.00359,0.278,0.0115,2,0.211,0.489,0.0202,23.7,0.955,0.98,0.936,44.3,43.4,86.7,2080
2003-03-01,2002,6,22,60,495.03,0.38,5,Dry,36,8,6,4,53,107,0.22,388,0.78,388,0,0,0,0,-4,4,36,8,6,0,57,438,990,965.8,24.2,0.19,0.0822,0.0034,0.272,0.0113,2,0.204,0.477,0.0197,23.7,0.953,0.98,0.934,43,42.1,84.3,2020
2003-03-02,2002,6,22,61,510.07,0.38,5,Dry,36,8,6,4,53,107,0.21,403.1,0.79,403.1,0,0,0,0,-4,4,36,8,6,0,57,453,990,965.9,24.1,0.195,0.0892,0.0037,0.285,0.0118,2,0.215,0.499,0.0207,23.6,0.955,0.98,0.936,44.6,43.7,87.3,2100
2003-03-03,2002,6,22,62,524.01,0.37,5,Dry,36,8,6,4,53,107,0.2,417,0.8,417,0,0,0,0,-4,4,36,8,6,0,57,467,990,966,24,0.2,0.0958,0.00399,0.296,0.0123,2,0.224,0.52,0.0216,23.5,0.956,0.98,0.937,46,45.1,90.1,2160
2003-03-04,2002,6,23,63,537.41,0.36,5,Dry,36,8,6,4,53,107,0.2,430.4,0.8,430.4,0,0,0,0,-4,4,36,8,6,0,57,480,990,966,24,0.205,0.102,0.00426,0.307,0.0128,2,0.233,0.54,0.0225,23.4,0.957,0.98,0.938,47.3,46.4,92.8,2230
2003-03-05,2002,6,23,64,551.36,0.35,5,Dry,36,8,6,4,53,107,0.19,444.4,0.81,444.4,0,0,0,0,-4,4,36,8,6,0,57,494,990,966.1,23.9,0.21,0.109,0.00455,0.319,0.0133,2,0.242,0.561,0.0235,23.4,0.958,0.98,0.939,48.8,47.8,95.6,2290
2003-03-06,2002,6,23,65,562.57,0.34,5,Dry,36,8,6,4,53,107,0.19,455.6,0.81,455.6,0,0,0,0,-4,4,36,8,6,0,57,506,990,966.1,23.9,0.214,0.114,0.00478,0.328,0.0137,2,0.25,0.578,0.0242,23.3,0.958,0.98,0.939,49.8,48.2,96.4,2310
2003-03-07,2002,6,23,66,573.78,0.34,5,Dry,36,8,6,4,53,107,0.19,466.8,0.81,466.8,0,0,0,0,-4,4,36,8,6,0,57,517,990,966.2,23.8,0.22,0.119,0.00501,0.34,0.0143,2,0.258,0.597,0.0251,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2003-03-08,2002,6,23,67,586.08,0.33,5,Dry,36,8,6,4,53,107,0.18,479.1,0.82,479.1,0,0,0,0,-4,4,36,8,6,0,57,529,990,966.2,23.8,0.227,0.125,0.00527,0.352,0.0148,2,0.266,0.618,0.026,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
2003-03-09,2002,6,23,68,600.03,0.32,5,Dry,36,8,6,4,53,107,0.18,493,0.82,493,0,0,0,0,-4,4,36,8,6,0,57,543,990,966.3,23.7,0.235,0.132,0.00556,0.367,0.0155,3,0.164,0.531,0.0224,23.2,0.946,0.97,0.917,35.3,34.2,103,2470
2003-03-10,2002,6,23,69,611.24,0.32,5,Dry,36,8,6,4,53,107,0.17,504.2,0.82,504.2,0,0,0,0,-4,4,36,8,6,0,57,554,990,966.3,23.7,0.241,0.138,0.00583,0.379,0.016,3,0.169,0.549,0.0232,23.1,0.947,0.97,0.918,36.1,35,105,2520
2003-03-11,2002,6,24,70,618.08,0.31,5,Dry,36,8,6,4,53,107,0.17,511.1,0.83,511.1,0,0,0,0,-4,4,36,8,6,0,57,561,990,966.4,23.6,0.245,0.142,0.00603,0.388,0.0164,3,0.172,0.56,0.0237,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
2003-03-12,2002,6,24,71,623.82,0.31,5,Dry,36,8,6,4,53,107,0.17,516.8,0.83,516.8,0,0,0,0,-4,4,36,8,6,0,57,567,990,966.4,23.6,0.249,0.146,0.0062,0.395,0.0167,3,0.175,0.57,0.0241,23,0.948,0.97,0.92,36.9,35.8,107,2580
2003-03-13,2002,6,24,72,632.29,0.31,5,Dry,36,8,6,4,53,107,0.17,525.3,0.83,525.3,0,0,0,0,-4,4,36,8,6,0,57,575,990,966.4,23.6,0.253,0.152,0.00644,0.405,0.0172,3,0.179,0.584,0.0248,23,0.949,0.971,0.921,37.5,36.3,109,2620
2003-03-14,2002,6,24,73,639.68,0.3,5,Dry,36,8,6,4,53,107,0.17,532.7,0.83,532.7,0,0,0,0,-4,4,36,8,6,0,57,583,990,966.5,23.5,0.258,0.157,0.00666,0.414,0.0176,3,0.182,0.597,0.0253,22.9,0.949,0.972,0.922,37.9,36.9,111,2650
2003-03-15,2002,6,24,74,643.23,0.3,5,Dry,36,8,6,4,53,107,0.17,536.2,0.83,536.2,0,0,0,0,-4,4,36,8,6,0,57,586,990,966.5,23.5,0.26,0.159,0.00677,0.419,0.0178,3,0.184,0.603,0.0256,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
2003-03-16,2002,6,24,75,644.6,0.3,5,Dry,36,8,6,4,53,107,0.17,537.6,0.83,537.6,0,0,0,0,-4,4,36,8,6,0,57,588,990,966.5,23.5,0.26,0.16,0.00681,0.421,0.0179,3,0.184,0.605,0.0257,22.9,0.95,0.972,0.923,38.3,37.2,112,2680
2003-03-17,2002,6,24,76,645.97,0.3,5,Dry,36,8,6,4,53,107,0.17,539,0.83,539,0,0,0,0,-4,4,36,8,6,0,57,589,990,966.5,23.5,0.261,0.161,0.00685,0.422,0.018,3,0.185,0.607,0.0258,22.9,0.95,0.972,0.924,38.3,37.3,112,2680
2003-03-18,2002,6,25,77,647.88,0.3,5,Dry,36,8,6,4,53,107,0.17,540.9,0.83,540.9,0,0,0,0,-4,4,36,8,6,0,57,591,990,966.5,23.5,0.262,0.162,0.0069,0.425,0.0181,3,0.186,0.611,0.026,22.9,0.95,0.973,0.924,38.5,37.4,112,2690
2003-03-19,2002,6,25,78,650.89,0.3,5,Dry,36,8,6,4,53,107,0.16,543.9,0.84,543.9,0,0,0,0,-4,4,36,8,6,0,57,594,990,966.5,23.5,0.264,0.164,0.00699,0.428,0.0182,3,0.187,0.616,0.0262,22.9,0.95,0.973,0.925,38.7,37.6,113,2710
2003-03-20,2002,6,25,79,657.18,0.29,5,Dry,36,8,6,4,53,107,0.16,550.2,0.84,550.2,0,0,0,0,-4,4,36,8,6,0,57,600,990,966.5,23.5,0.268,0.169,0.00718,0.436,0.0186,3,0.19,0.626,0.0267,22.8,0.951,0.974,0.926,39.1,38,114,2740
2003-03-21,2002,6,25,80,663.47,0.29,5,Dry,36,8,6,4,53,107,0.16,556.5,0.84,556.5,0,0,0,0,-4,4,36,8,6,0,57,606,990,966.6,23.4,0.271,0.173,0.00737,0.444,0.0189,3,0.193,0.637,0.0272,22.8,0.951,0.975,0.927,39.5,38.5,115,2770
2003-03-22,2002,6,25,81,666.47,0.29,5,Dry,36,8,6,4,53,107,0.16,559.5,0.84,559.5,0,0,0,0,-4,4,36,8,6,0,57,609,990,966.6,23.4,0.273,0.175,0.00746,0.448,0.0191,3,0.194,0.642,0.0274,22.8,0.951,0.975,0.928,39.7,38.7,116,2780
2003-03-23,2002,6,25,82,669.48,0.29,5,Dry,36,8,6,4,53,107,0.16,562.5,0.84,562.5,0,0,0,0,-4,4,36,8,6,0,57,612,990,966.6,23.4,0.275,0.177,0.00755,0.451,0.0193,3,0.196,0.647,0.0276,22.8,0.952,0.976,0.929,39.9,38.9,117,2800
2003-03-24,2002,6,25,83,674.68,0.29,5,Dry,36,8,6,4,53,107,0.16,567.7,0.84,567.7,0,0,0,0,-4,4,36,8,6,0,57,618,990,966.6,23.4,0.278,0.18,0.0077,0.458,0.0196,3,0.198,0.656,0.028,22.7,0.952,0.976,0.93,40.2,39.2,118,2830
2003-03-25,2002,6,26,84,681.51,0.28,5,Dry,36,8,6,4,53,107,0.16,574.5,0.84,574.5,0,0,0,0,-4,4,36,8,6,0,57,625,990,966.6,23.4,0.281,0.185,0.00791,0.466,0.0199,3,0.201,0.667,0.0285,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
2003-03-26,2002,6,26,85,687.8,0.28,5,Dry,36,8,6,4,53,107,0.16,580.8,0.84,580.8,0,0,0,0,-4,4,36,8,6,0,57,631,990,966.7,23.3,0.285,0.189,0.00809,0.474,0.0203,3,0.204,0.678,0.029,22.7,0.953,0.978,0.932,41,40.1,120,2890
2003-03-27,2002,6,26,86,690.26,0.28,5,Dry,36,8,6,4,53,107,0.15,583.3,0.84,583.3,0,0,0,0,-4,4,36,8,6,0,57,633,990,966.7,23.3,0.286,0.191,0.00817,0.477,0.0204,3,0.205,0.682,0.0292,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
2003-03-28,2002,6,26,87,695.46,0.28,5,Dry,36,8,6,4,53,107,0.15,588.5,0.85,588.5,0,0,0,0,-4,4,36,8,6,0,57,638,990,966.7,23.3,0.289,0.194,0.00832,0.483,0.0207,3,0.207,0.691,0.0296,22.6,0.954,0.979,0.934,41.5,40.6,122,2930
2003-03-29,2002,6,26,88,705.03,0.27,5,Dry,36,8,6,4,53,107,0.15,598,0.85,598,0,0,0,0,-4,4,36,8,6,0,57,648,990,966.7,23.3,0.295,0.2,0.00861,0.495,0.0213,3,0.212,0.707,0.0304,22.6,0.954,0.98,0.935,42.1,41.3,124,2970
2003-03-30,2002,6,26,89,715.15,0.27,5,Dry,36,8,6,4,53,107,0.15,608.1,0.85,608.1,0,0,0,0,-4,4,36,8,6,0,57,658,990,966.8,23.2,0.301,0.207,0.00892,0.508,0.0219,3,0.216,0.724,0.0312,22.5,0.955,0.98,0.936,42.7,41.9,126,3020
2003-03-31,2002,6,26,90,726.9,0.27,5,Dry,36,8,6,4,53,107,0.15,619.9,0.85,619.9,0,0,0,0,-4,4,36,8,6,0,57,670,990,966.8,23.2,0.307,0.215,0.00927,0.522,0.0225,3,0.221,0.744,0.0321,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
2003-04-01,2002,7,27,91,738.66,0.26,5,Dry,40,10,8,5,62,125,0.17,613.7,0.83,613.7,0,0,0,0,-5,5,40,10,8,0,67,672,990,966.9,23.1,0.308,0.211,0.00911,0.519,0.0224,3,0.219,0.738,0.0319,22.4,0.955,0.98,0.936,42.9,42.1,126,3030
2003-04-02,2002,7,27,92,748.78,0.26,5,Dry,40,10,8,5,62,125,0.17,623.8,0.83,623.8,0,0,0,0,-5,5,40,10,8,0,67,682,990,966.9,23.1,0.314,0.218,0.00942,0.532,0.023,3,0.223,0.755,0.0327,22.4,0.955,0.98,0.936,43.5,42.7,128,3070
2003-04-03,2002,7,27,93,757.26,0.25,5,Dry,40,10,8,5,62,125,0.17,632.3,0.83,632.3,0,0,0,0,-5,5,40,10,8,0,67,690,990,966.9,23.1,0.319,0.223,0.00968,0.542,0.0235,3,0.227,0.769,0.0333,22.3,0.956,0.98,0.936,44,43.2,129,3110
2003-04-04,2002,7,27,94,765.18,0.25,5,Dry,40,10,8,5,62,125,0.16,640.2,0.84,640.2,0,0,0,0,-5,5,40,10,8,0,67,698,990,967,23,0.323,0.229,0.00992,0.552,0.024,3,0.231,0.783,0.034,22.3,0.956,0.98,0.937,44.5,43.6,131,3140
2003-04-05,2002,7,27,95,770.38,0.25,5,Dry,40,10,8,5,62,125,0.16,645.4,0.84,645.4,0,0,0,0,-5,5,40,10,8,0,67,703,990,967,23,0.326,0.232,0.0101,0.558,0.0243,3,0.233,0.791,0.0344,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
2003-04-06,2002,7,27,96,775.11,0.25,5,Dry,40,10,8,5,62,125,0.16,650.1,0.84,650.1,0,0,0,0,-5,5,40,10,8,0,67,708,990,967,23,0.329,0.235,0.0102,0.564,0.0245,3,0.235,0.799,0.0348,22.2,0.956,0.98,0.937,45.1,44.2,133,3180
2003-04-07,2002,7,27,97,781.38,0.24,5,Dry,40,10,8,5,62,125,0.16,656.4,0.84,656.4,0,0,0,0,-5,5,40,10,8,0,67,714,990,967,23,0.332,0.239,0.0104,0.572,0.0249,3,0.238,0.81,0.0352,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
2003-04-08,2002,7,28,98,791.43,0.24,5,Dry,40,10,8,5,62,125,0.16,666.4,0.84,666.4,0,0,0,0,-5,5,40,10,8,0,67,724,990,967.1,22.9,0.338,0.246,0.0107,0.584,0.0255,3,0.242,0.827,0.036,22.1,0.957,0.98,0.938,46.1,45.2,135,3250
2003-04-09,2002,7,28,99,805.89,0.23,5,Dry,40,10,8,5,62,125,0.15,680.9,0.84,680.9,0,0,0,0,-5,5,40,10,8,0,67,739,990,967.1,22.9,0.346,0.256,0.0112,0.602,0.0263,3,0.249,0.851,0.0372,22,0.957,0.98,0.938,46.9,46,138,3310
2003-04-10,2002,7,28,100,825.33,0.22,5,Dry,40,10,8,5,62,125,0.15,700.3,0.85,700.3,0,0,0,0,-5,5,40,10,8,0,67,758,990,967.2,22.8,0.357,0.269,0.0118,0.626,0.0275,3,0.258,0.884,0.0388,21.9,0.957,0.98,0.938,48,47,141,3390
2003-04-11,2002,7,28,101,846.3,0.22,5,Dry,40,10,8,5,62,125,0.15,721.3,0.85,721.3,0,0,0,0,-5,5,40,10,8,0,67,779,990,967.3,22.7,0.369,0.283,0.0125,0.652,0.0287,3,0.267,0.919,0.0405,21.8,0.957,0.98,0.938,49.2,48.2,145,3470
2003-04-12,2002,7,28,102,872.72,0.21,5,Dry,40,10,8,5,62,125,0.14,747.7,0.86,747.7,0,0,0,0,-5,5,40,10,8,0,67,806,990,967.4,22.6,0.393,0.3,0.0133,0.693,0.0307,3,0.279,0.972,0.043,21.6,0.957,0.98,0.938,50.6,48.2,145,3470
2003-04-13,2002,7,28,103,905.07,0.2,5,Dry,40,10,8,5,62,125,0.14,780.1,0.86,780.1,0,0,0,0,-5,5,40,10,8,0,67,838,990,967.5,22.5,0.422,0.317,0.0141,0.739,0.0329,3,0.288,1.03,0.0457,21.5,0.956,0.98,0.937,52.3,48.2,145,3470
2003-04-14,2002,7,28,104,943.8,0.19,5,Dry,40,10,8,5,62,125,0.13,818.8,0.87,818.8,0,0,0,0,-5,5,40,10,8,0,67,877,990,967.7,22.3,0.458,0.335,0.015,0.793,0.0355,4,0.219,1.01,0.0453,21.3,0.954,0.978,0.933,40.8,39.9,160,3830
2003-04-15,2002,7,29,105,989.36,0.18,5,Dry,40,10,8,5,62,125,0.13,864.4,0.87,864.4,0,0,0,0,-5,5,40,10,8,0,67,922,990,967.9,22.1,0.499,0.357,0.0161,0.857,0.0387,4,0.234,1.09,0.0493,21.1,0.955,0.98,0.936,42.6,41.7,167,4010
2003-04-16,2002,7,29,106,1042.2,0.17,5,Dry,40,10,8,5,62,125,0.12,917.1,0.88,917.1,0,0,0,0,-5,5,40,10,8,0,67,975,990,968,22,0.548,0.383,0.0174,0.93,0.0424,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
2003-04-17,2002,7,29,107,1102.6,0.16,5,Dry,40,10,8,5,62,125,0.11,977.6,0.89,977.6,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.604,0.412,0.0189,1.02,0.0467,4,0.272,1.29,0.0592,20.5,0.956,0.98,0.936,46.9,46,184,4410
2003-04-18,2002,7,29,108,1165.5,0.15,5,Dry,40,10,8,5,62,125,0.11,1040,0.89,1040,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.696,0.514,0.0238,1.21,0.0561,4,0.288,1.5,0.0694,20.1,0.955,0.98,0.936,48.9,48,192,4600
2003-04-19,2002,7,29,109,1230.6,0.14,5,Dry,40,10,8,5,62,125,0.1,1106,0.9,1100,6,1,0,0,-5,10,41,10,8,0,72,1160,990,968.6,21.4,0.785,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2003-04-20,2002,7,29,110,1291.8,0.13,5,Dry,40,10,8,5,62,125,0.097,1167,0.9,1100,67,15,2,2,-3,51,55,12,10,2,113,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,50,48.2,193,4630
2003-04-21,2002,7,29,111,1348.6,0.13,5,Dry,40,10,8,5,62,125,0.093,1224,0.91,1100,124,28,4,4,-1,89,68,14,12,4,151,1190,990,969,21,0.836,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2003-04-22,2002,7,30,112,1394.3,0.12,5,Dry,40,10,8,5,62,125,0.09,1269,0.91,1100,169,38,5,5,0,121,78,15,13,5,183,1210,990,969.1,20.9,0.854,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19.1,0.953,0.98,0.934,49,48,192,4610
2003-04-23,2002,7,30,113,1409.7,0.12,5,Dry,40,10,8,5,62,125,0.089,1285,0.91,1100,185,42,6,6,1,130,82,16,14,6,192,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
2003-04-24,2002,7,30,114,1418.9,0.12,5,Dry,40,10,8,5,62,125,0.088,1294,0.91,1100,194,44,6,6,1,137,84,16,14,6,199,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.7,191,4580
2003-04-25,2002,7,30,115,1428.2,0.12,5,Dry,40,10,8,5,62,125,0.087,1303,0.91,1100,203,46,6,6,1,144,86,16,14,6,206,1220,990,969.3,20.7,0.868,0.648,0.0312,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
2003-04-26,2002,7,30,116,1431.3,0.12,5,Dry,40,10,8,5,62,125,0.087,1306,0.91,1100,206,47,6,6,1,146,87,16,14,6,208,1220,990,969.3,20.7,0.87,0.648,0.0312,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2003-04-27,2002,7,30,117,1428.2,0.12,5,Dry,40,10,8,5,62,125,0.087,1303,0.91,1100,203,46,6,6,1,144,86,16,14,6,206,1220,990,969.3,20.7,0.868,0.648,0.0312,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
2003-04-28,2002,7,30,118,1425.1,0.12,5,Dry,40,10,8,5,62,125,0.088,1300,0.91,1100,200,45,6,6,1,142,85,16,14,6,204,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.073,4,0.3,1.82,0.0874,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2003-04-29,2002,7,31,119,1415.8,0.12,5,Dry,40,10,8,5,62,125,0.088,1291,0.91,1100,191,43,6,6,1,135,83,16,14,6,197,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.8,191,4590
2003-04-30,2002,7,31,120,1406.6,0.12,5,Dry,40,10,8,5,62,125,0.089,1282,0.91,1100,182,41,5,6,0,130,81,15,14,5,192,1210,990,969.2,20.8,0.86,0.648,0.0311,1.51,0.0724,4,0.3,1.81,0.0868,19,0.953,0.98,0.933,48.8,47.9,191,4590
2003-05-01,2002,8,31,121,1391.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1199,0.86,1100,99,22,3,3,-7,78,69,13,13,3,193,1200,990,969.1,20.9,0.838,0.648,0.0311,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49,48,192,4610
2003-05-02,2002,8,31,122,1357.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1166,0.86,1100,66,15,2,2,-8,55,62,12,12,2,170,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2003-05-03,2002,8,31,123,1324.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1133,0.85,1100,33,7,1,1,-9,33,54,11,11,1,148,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2003-05-04,2002,8,31,124,1285.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1094,0.85,1094,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.788,0.634,0.0299,1.42,0.0671,4,0.299,1.72,0.0812,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
2003-05-05,2002,8,31,125,1247.9,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1056,0.85,1056,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.732,0.549,0.0257,1.28,0.0601,4,0.291,1.57,0.0737,19.7,0.954,0.98,0.935,48.8,47.8,191,4590
2003-05-06,2002,8,32,126,1210.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,1019,0.84,1019,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.677,0.465,0.0217,1.14,0.0533,4,0.284,1.43,0.0665,20,0.955,0.98,0.936,47.7,46.8,187,4490
2003-05-07,2002,8,32,127,1179.4,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,987.4,0.84,987.4,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.632,0.417,0.0194,1.05,0.0487,4,0.276,1.32,0.0615,20.2,0.955,0.98,0.936,46.7,45.8,183,4400
2003-05-08,2002,8,32,128,1148.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,956.8,0.83,956.8,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.592,0.402,0.0186,0.994,0.046,4,0.265,1.26,0.0582,20.4,0.955,0.98,0.936,45.7,44.7,179,4290
2003-05-09,2002,8,32,129,1118.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,926.8,0.83,926.8,0,0,0,0,-10,10,47,10,10,0,125,994,990,968.3,21.7,0.565,0.388,0.0178,0.952,0.0438,4,0.255,1.21,0.0556,20.5,0.955,0.98,0.936,44.5,43.6,175,4190
2003-05-10,2002,8,32,130,1089.2,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,897.2,0.82,897.2,0,0,0,0,-10,10,47,10,10,0,125,964,990,968.2,21.8,0.538,0.373,0.0171,0.911,0.0417,4,0.245,1.16,0.053,20.7,0.955,0.98,0.936,43.4,42.5,170,4080
2003-05-11,2002,8,32,131,1060.3,0.17,5,Dry,42,9,8,6,82,147,0.14,913.3,0.86,913.3,0,0,0,0,-6,6,42,9,8,0,88,972,990,968.1,21.9,0.545,0.381,0.0174,0.926,0.0423,4,0.251,1.18,0.0537,20.7,0.955,0.98,0.936,44.4,43.5,174,4170
2003-05-12,2002,8,32,132,1031.9,0.17,5,Dry,42,9,8,6,82,147,0.14,884.9,0.86,884.9,0,0,0,0,-6,6,42,9,8,0,88,944,990,968,22,0.519,0.367,0.0167,0.886,0.0403,4,0.241,1.13,0.0512,20.9,0.955,0.98,0.936,43.2,42.4,170,4070
2003-05-13,2002,8,33,133,1009.2,0.18,5,Dry,42,9,8,6,82,147,0.15,862.2,0.85,862.2,0,0,0,0,-6,6,42,9,8,0,88,921,990,967.9,22.1,0.498,0.356,0.0161,0.854,0.0387,4,0.233,1.09,0.0493,21,0.955,0.98,0.935,42.3,41.5,166,3980
2003-05-14,2002,8,33,134,986.9,0.18,5,Dry,42,9,8,6,82,147,0.15,839.9,0.85,839.9,0,0,0,0,-6,6,42,9,8,0,88,899,990,967.8,22.2,0.478,0.346,0.0156,0.823,0.0372,4,0.226,1.05,0.0474,21.1,0.954,0.979,0.934,41.5,40.6,162,3900
2003-05-15,2002,8,33,135,965.1,0.18,5,Dry,42,9,8,6,82,147,0.15,818.1,0.85,818.1,0,0,0,0,-6,6,42,9,8,0,88,877,990,967.8,22.2,0.458,0.335,0.0151,0.793,0.0356,4,0.219,1.01,0.0455,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
2003-05-16,2002,8,33,136,943.8,0.19,5,Dry,42,9,8,6,82,147,0.16,796.8,0.84,796.8,0,0,0,0,-6,6,42,9,8,0,88,856,990,967.7,22.3,0.438,0.325,0.0145,0.763,0.0342,4,0.211,0.974,0.0436,21.4,0.953,0.975,0.93,39.8,38.8,155,3720
2003-05-17,2002,8,33,137,923.04,0.19,5,Dry,42,9,8,6,82,147,0.16,776,0.84,776,0,0,0,0,-6,6,42,9,8,0,88,835,990,967.6,22.4,0.419,0.315,0.014,0.734,0.0328,3,0.287,1.02,0.0456,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2003-05-18,2002,8,33,138,902.86,0.2,5,Dry,42,9,8,6,82,147,0.16,755.9,0.84,755.9,0,0,0,0,-6,6,42,9,8,0,88,815,990,967.5,22.5,0.401,0.305,0.0136,0.706,0.0314,3,0.282,0.987,0.0439,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
2003-05-19,2002,8,33,139,883.3,0.21,5,Dry,42,9,8,6,82,147,0.17,736.3,0.83,736.3,0,0,0,0,-6,6,42,9,8,0,88,795,990,967.4,22.6,0.383,0.293,0.013,0.676,0.0299,3,0.274,0.95,0.0421,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2003-05-20,2002,8,34,140,868.55,0.21,5,Dry,42,9,8,6,82,147,0.17,721.5,0.83,721.5,0,0,0,0,-6,6,42,9,8,0,88,781,990,967.4,22.6,0.37,0.283,0.0125,0.653,0.0289,3,0.267,0.92,0.0407,21.7,0.957,0.98,0.938,49,48,144,3460
2003-05-21,2002,8,34,141,854.26,0.22,5,Dry,42,9,8,6,82,147,0.17,707.3,0.83,707.3,0,0,0,0,-6,6,42,9,8,0,88,766,990,967.3,22.7,0.362,0.273,0.0121,0.635,0.028,3,0.261,0.896,0.0395,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
2003-05-22,2002,8,34,142,840.45,0.22,5,Dry,42,9,8,6,82,147,0.17,693.5,0.82,693.5,0,0,0,0,-6,6,42,9,8,0,88,752,990,967.3,22.7,0.354,0.264,0.0116,0.618,0.0272,3,0.255,0.873,0.0384,21.9,0.957,0.98,0.938,47.4,46.5,139,3350
2003-05-23,2002,8,34,143,827.18,0.22,5,Dry,42,9,8,6,82,147,0.18,680.2,0.82,680.2,0,0,0,0,-6,6,42,9,8,0,88,739,990,967.2,22.8,0.347,0.255,0.0112,0.602,0.0264,3,0.249,0.851,0.0373,21.9,0.957,0.98,0.938,46.7,45.8,137,3290
2003-05-24,2002,8,34,144,814.52,0.23,5,Dry,42,9,8,6,82,147,0.18,667.5,0.82,667.5,0,0,0,0,-6,6,42,9,8,0,88,727,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0257,3,0.243,0.829,0.0363,22,0.957,0.98,0.938,46,45,135,3240
2003-05-25,2002,8,34,145,802.55,0.23,5,Dry,42,9,8,6,82,147,0.18,655.5,0.82,655.5,0,0,0,0,-6,6,42,9,8,0,88,715,990,967.1,22.9,0.333,0.239,0.0104,0.572,0.025,3,0.237,0.809,0.0353,22.1,0.956,0.98,0.937,45.3,44.3,133,3190
2003-05-26,2002,8,34,146,791.43,0.24,5,Dry,42,9,8,6,82,147,0.19,644.4,0.81,644.4,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.558,0.0243,3,0.232,0.79,0.0345,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2003-05-27,2002,8,35,147,781.38,0.24,5,Dry,42,9,8,6,82,147,0.19,634.4,0.81,634.4,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.321,0.225,0.00978,0.545,0.0237,3,0.228,0.773,0.0337,22.2,0.956,0.98,0.936,44,43.1,129,3100
2003-05-28,2002,8,35,148,772.92,0.25,5,Dry,42,9,8,6,82,147,0.19,625.9,0.81,625.9,0,0,0,0,-6,6,42,9,8,0,88,685,990,967,23,0.316,0.219,0.00952,0.535,0.0232,3,0.224,0.759,0.033,22.2,0.955,0.98,0.936,43.5,42.6,128,3070
2003-05-29,2002,8,35,149,762.72,0.25,5,Dry,42,9,8,6,82,147,0.19,615.7,0.81,615.7,0,0,0,0,-6,6,42,9,8,0,88,675,990,967,23,0.31,0.212,0.00921,0.522,0.0227,3,0.22,0.742,0.0322,22.3,0.955,0.98,0.936,42.9,42,126,3030
2003-05-30,2002,8,35,150,749.33,0.26,5,Dry,42,9,8,6,82,147,0.2,602.3,0.8,602.3,0,0,0,0,-6,6,42,9,8,0,88,661,990,966.9,23.1,0.302,0.203,0.0088,0.506,0.0219,3,0.214,0.719,0.0311,22.4,0.954,0.98,0.935,42.1,41.2,124,2970
2003-05-31,2002,8,35,151,735.93,0.26,5,Dry,42,9,8,6,82,147,0.2,588.9,0.8,588.9,0,0,0,0,-6,6,42,9,8,0,88,648,990,966.8,23.2,0.295,0.194,0.0084,0.489,0.0211,3,0.208,0.697,0.0301,22.5,0.953,0.979,0.933,41.2,40.3,121,2910
2003-06-01,2002,9,35,152,723.62,0.27,5,Dry,39,9,7,5,59,119,0.16,604.6,0.84,604.6,0,0,0,0,-5,5,39,9,7,0,64,660,990,966.8,23.2,0.301,0.205,0.00883,0.506,0.0218,3,0.215,0.721,0.0311,22.5,0.955,0.98,0.935,42.4,41.6,125,2990
2003-06-02,2002,9,35,153,712.41,0.27,5,Dry,39,9,7,5,59,119,0.17,593.4,0.83,593.4,0,0,0,0,-5,5,39,9,7,0,64,648,990,966.7,23.3,0.295,0.197,0.00849,0.492,0.0212,3,0.21,0.702,0.0302,22.5,0.954,0.98,0.935,41.7,40.9,123,2940
2003-06-03,2002,9,36,154,700.65,0.28,5,Dry,39,9,7,5,59,119,0.17,581.6,0.83,581.6,0,0,0,0,-5,5,39,9,7,0,64,637,990,966.7,23.3,0.288,0.19,0.00814,0.478,0.0205,3,0.204,0.682,0.0293,22.6,0.953,0.978,0.932,41,40.1,120,2890
2003-06-04,2002,9,36,155,688.9,0.28,5,Dry,39,9,7,5,59,119,0.17,569.9,0.83,569.9,0,0,0,0,-5,5,39,9,7,0,64,625,990,966.7,23.3,0.282,0.182,0.00778,0.463,0.0198,3,0.199,0.662,0.0284,22.7,0.952,0.977,0.93,40.2,39.3,118,2830
2003-06-05,2002,9,36,156,677.68,0.28,5,Dry,39,9,7,5,59,119,0.18,558.7,0.82,558.7,0,0,0,0,-5,5,39,9,7,0,64,614,990,966.6,23.4,0.275,0.174,0.00745,0.449,0.0192,3,0.194,0.643,0.0275,22.7,0.951,0.975,0.928,39.5,38.5,116,2770
2003-06-06,2002,9,36,157,667.57,0.29,5,Dry,39,9,7,5,59,119,0.18,548.6,0.82,548.6,0,0,0,0,-5,5,39,9,7,0,64,604,990,966.6,23.4,0.27,0.167,0.00715,0.437,0.0187,3,0.189,0.626,0.0267,22.8,0.951,0.974,0.925,38.9,37.8,114,2720
2003-06-07,2002,9,36,158,656.9,0.29,5,Dry,39,9,7,5,59,119,0.18,537.9,0.82,537.9,0,0,0,0,-5,5,39,9,7,0,64,593,990,966.5,23.5,0.263,0.16,0.00683,0.424,0.0181,3,0.185,0.608,0.0259,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
2003-06-08,2002,9,36,159,646.24,0.3,5,Dry,39,9,7,5,59,119,0.18,527.2,0.82,527.2,0,0,0,0,-5,5,39,9,7,0,64,582,990,966.5,23.5,0.257,0.153,0.00651,0.411,0.0175,3,0.18,0.59,0.0251,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
2003-06-09,2002,9,36,160,637.22,0.3,5,Dry,39,9,7,5,59,119,0.19,518.2,0.81,518.2,0,0,0,0,-5,5,39,9,7,0,64,573,990,966.4,23.6,0.252,0.147,0.00625,0.399,0.017,3,0.176,0.575,0.0244,23,0.948,0.97,0.92,36.9,35.8,107,2580
2003-06-10,2002,9,37,161,627.65,0.31,5,Dry,39,9,7,5,59,119,0.19,508.6,0.81,508.6,0,0,0,0,-5,5,39,9,7,0,64,564,990,966.4,23.6,0.247,0.141,0.00597,0.388,0.0164,3,0.171,0.559,0.0237,23,0.947,0.97,0.919,36.3,35.2,106,2530
2003-06-11,2002,9,37,162,618.08,0.31,5,Dry,39,9,7,5,59,119,0.19,499.1,0.81,499.1,0,0,0,0,-5,5,39,9,7,0,64,554,990,966.4,23.6,0.241,0.135,0.0057,0.376,0.0159,3,0.167,0.543,0.023,23.1,0.946,0.97,0.918,35.6,34.6,104,2490
2003-06-12,2002,9,37,163,608.51,0.32,5,Dry,39,9,7,5,59,119,0.2,489.5,0.8,489.5,0,0,0,0,-5,5,39,9,7,0,64,545,990,966.3,23.7,0.236,0.13,0.0055,0.366,0.0155,3,0.163,0.529,0.0223,23.1,0.945,0.97,0.917,35,33.9,102,2440
2003-06-13,2002,9,37,164,599.48,0.32,5,Dry,39,9,7,5,59,119,0.2,480.5,0.8,480.5,0,0,0,0,-5,5,39,9,7,0,64,535,990,966.3,23.7,0.231,0.126,0.00531,0.357,0.015,2,0.267,0.623,0.0263,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
2003-06-14,2002,9,37,165,591.55,0.33,5,Dry,39,9,7,5,59,119,0.2,472.6,0.8,472.6,0,0,0,0,-5,5,39,9,7,0,64,528,990,966.3,23.7,0.226,0.122,0.00514,0.348,0.0147,2,0.261,0.61,0.0257,23.1,0.957,0.98,0.937,51.3,48.2,96.4,2310
2003-06-15,2002,9,37,166,583.08,0.33,5,Dry,39,9,7,5,59,119,0.2,464.1,0.8,464.1,0,0,0,0,-5,5,39,9,7,0,64,519,990,966.2,23.8,0.222,0.118,0.00496,0.34,0.0143,2,0.256,0.595,0.025,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2003-06-16,2002,9,37,167,574.6,0.34,5,Dry,39,9,7,5,59,119,0.21,455.6,0.79,455.6,0,0,0,0,-5,5,39,9,7,0,64,511,990,966.2,23.8,0.217,0.114,0.00479,0.331,0.0139,2,0.25,0.581,0.0244,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
2003-06-17,2002,9,38,168,566.12,0.34,5,Dry,39,9,7,5,59,119,0.21,447.1,0.79,447.1,0,0,0,0,-5,5,39,9,7,0,64,502,990,966.1,23.9,0.213,0.11,0.00461,0.323,0.0135,2,0.244,0.567,0.0238,23.3,0.958,0.98,0.939,48.9,47.9,95.9,2300
2003-06-18,2002,9,38,169,558.19,0.35,5,Dry,39,9,7,5,59,119,0.21,439.2,0.79,439.2,0,0,0,0,-5,5,39,9,7,0,64,494,990,966.1,23.9,0.21,0.106,0.00445,0.316,0.0132,2,0.239,0.555,0.0232,23.3,0.957,0.98,0.938,48.1,47.2,94.3,2260
2003-06-19,2002,9,38,170,551.36,0.35,5,Dry,39,9,7,5,59,119,0.22,432.4,0.78,432.4,0,0,0,0,-5,5,39,9,7,0,64,487,990,966.1,23.9,0.208,0.103,0.00431,0.311,0.013,2,0.234,0.545,0.0228,23.4,0.957,0.98,0.938,47.4,46.5,93,2230
2003-06-20,2002,9,38,171,543.97,0.36,5,Dry,39,9,7,5,59,119,0.22,425,0.78,425,0,0,0,0,-5,5,39,9,7,0,64,480,990,966,24,0.205,0.0996,0.00416,0.305,0.0127,2,0.229,0.534,0.0223,23.4,0.957,0.98,0.937,46.7,45.7,91.5,2200
2003-06-21,2002,9,38,172,536.59,0.36,5,Dry,39,9,7,5,59,119,0.22,417.6,0.78,417.6,0,0,0,0,-5,5,39,9,7,0,64,473,990,966,24,0.202,0.0961,0.00401,0.298,0.0124,2,0.224,0.523,0.0218,23.5,0.956,0.98,0.937,45.9,45,90,2160
2003-06-22,2002,9,38,173,529.21,0.36,5,Dry,39,9,7,5,59,119,0.23,410.2,0.78,410.2,0,0,0,0,-5,5,39,9,7,0,64,465,990,966,24,0.2,0.0926,0.00386,0.292,0.0122,2,0.219,0.512,0.0213,23.5,0.956,0.98,0.936,45.2,44.3,88.6,2130
2003-06-23,2002,9,38,174,521.83,0.37,5,Dry,39,9,7,5,59,119,0.23,402.8,0.77,402.8,0,0,0,0,-5,5,39,9,7,0,64,458,990,965.9,24.1,0.197,0.0891,0.00371,0.286,0.0119,2,0.214,0.501,0.0208,23.6,0.955,0.98,0.936,44.4,43.5,87.1,2090
2003-06-24,2002,9,39,175,514.99,0.37,5,Dry,39,9,7,5,59,119,0.23,396,0.77,396,0,0,0,0,-5,5,39,9,7,0,64,451,990,965.9,24.1,0.195,0.0859,0.00357,0.281,0.0117,2,0.21,0.49,0.0204,23.6,0.954,0.98,0.935,43.7,42.8,85.7,2060
2003-06-25,2002,9,39,176,508.15,0.38,5,Dry,39,9,7,5,59,119,0.23,389.1,0.77,389.1,0,0,0,0,-5,5,39,9,7,0,64,444,990,965.9,24.1,0.192,0.0827,0.00343,0.275,0.0114,2,0.205,0.48,0.0199,23.6,0.954,0.98,0.934,43,42.1,84.3,2020
2003-06-26,2002,9,39,177,502.41,0.38,5,Dry,39,9,7,5,59,119,0.24,383.4,0.76,383.4,0,0,0,0,-5,5,39,9,7,0,64,438,990,965.9,24.1,0.19,0.08,0.00331,0.27,0.0112,2,0.201,0.472,0.0195,23.7,0.953,0.98,0.934,42.4,41.5,83.1,1990
2003-06-27,2002,9,39,178,496.12,0.38,5,Dry,39,9,7,5,59,119,0.24,377.1,0.76,377.1,0,0,0,0,-5,5,39,9,7,0,64,432,990,965.8,24.2,0.188,0.077,0.00319,0.265,0.011,2,0.197,0.462,0.0191,23.7,0.952,0.98,0.933,41.7,40.9,81.8,1960
2003-06-28,2002,9,39,179,489.83,0.39,5,Dry,39,9,7,5,59,119,0.24,370.8,0.76,370.8,0,0,0,0,-5,5,39,9,7,0,64,426,990,965.8,24.2,0.186,0.074,0.00306,0.26,0.0107,2,0.193,0.453,0.0187,23.7,0.951,0.978,0.931,41.1,40.2,80.4,1930
2003-06-29,2002,9,39,180,483.54,0.39,5,Dry,39,9,7,5,59,119,0.25,364.5,0.75,364.5,0,0,0,0,-5,5,39,9,7,0,64,420,990,965.8,24.2,0.184,0.0711,0.00293,0.255,0.0105,2,0.189,0.443,0.0183,23.8,0.95,0.977,0.928,40.4,39.5,78.9,1890
2003-06-30,2002,9,39,181,477.26,0.4,5,Dry,39,9,7,5,59,119,0.25,358.3,0.75,358.3,0,0,0,0,-5,5,39,9,7,0,64,413,990,965.7,24.3,0.181,0.0681,0.00281,0.249,0.0103,2,0.184,0.434,0.0179,23.8,0.95,0.975,0.926,39.7,38.8,77.5,1860
2003-07-01,2002,10,40,182,471.51,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,336.5,0.71,336.5,0,0,0,0,-6,6,42,9,8,0,76,396,990,965.7,24.3,0.175,0.0578,0.00238,0.233,0.0096,2,0.17,0.403,0.0166,23.9,0.946,0.97,0.918,37.3,36.2,72.3,1740
2003-07-02,2002,10,40,183,465.77,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,330.8,0.71,330.8,0,0,0,0,-6,6,42,9,8,0,76,390,990,965.7,24.3,0.173,0.0551,0.00227,0.228,0.00939,2,0.166,0.394,0.0162,23.9,0.946,0.97,0.917,36.7,35.6,71.1,1710
2003-07-03,2002,10,40,184,460.03,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,325,0.71,325,0,0,0,0,-6,6,42,9,8,0,76,384,990,965.7,24.3,0.171,0.0524,0.00215,0.223,0.00919,2,0.162,0.385,0.0158,23.9,0.945,0.97,0.916,36.1,35,69.9,1680
2003-07-04,2002,10,40,185,454.29,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,319.3,0.7,319.3,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0497,0.00204,0.219,0.00898,2,0.158,0.377,0.0155,24,0.944,0.97,0.915,35.4,34.4,68.7,1650
2003-07-05,2002,10,40,186,448.54,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,313.5,0.7,313.5,0,0,0,0,-6,6,42,9,8,0,76,373,990,965.6,24.4,0.167,0.047,0.00193,0.214,0.00878,2,0.154,0.368,0.0151,24,0.943,0.97,0.915,34.8,33.8,67.5,1620
2003-07-06,2002,10,40,187,443.9,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,308.9,0.7,308.9,0,0,0,0,-6,6,42,9,8,0,76,368,990,965.6,24.4,0.165,0.0448,0.00184,0.21,0.00861,2,0.151,0.361,0.0148,24,0.942,0.97,0.914,34.3,33.3,66.6,1600
2003-07-07,2002,10,40,188,438.7,0.42,4,Mod_Dry,42,9,8,6,70,135,0.31,303.7,0.69,303.7,0,0,0,0,-6,6,42,9,8,0,76,363,990,965.6,24.4,0.164,0.0423,0.00173,0.206,0.00843,2,0.147,0.353,0.0145,24.1,0.941,0.97,0.913,33.7,32.7,65.5,1570
2003-07-08,2002,10,41,189,433.51,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,298.5,0.69,298.5,0,0,0,0,-6,6,42,9,8,0,76,358,990,965.6,24.4,0.162,0.0399,0.00163,0.202,0.00825,2,0.144,0.346,0.0141,24.1,0.94,0.97,0.912,33.2,32.2,64.4,1540
2003-07-09,2002,10,41,190,428.31,0.43,4,Mod_Dry,42,9,8,6,70,135,0.32,293.3,0.69,293.3,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0374,0.00153,0.197,0.00806,2,0.14,0.338,0.0138,24.1,0.939,0.97,0.911,32.6,31.6,63.3,1520
2003-07-10,2002,10,41,191,423.11,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,288.1,0.68,288.1,0,0,0,0,-6,6,42,9,8,0,76,347,990,965.5,24.5,0.158,0.035,0.00143,0.193,0.00788,2,0.137,0.33,0.0135,24.2,0.938,0.97,0.91,32,31.1,62.1,1490
2003-07-11,2002,10,41,192,417.92,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,282.9,0.68,282.9,0,0,0,0,-6,6,42,9,8,0,76,342,990,965.5,24.5,0.156,0.0325,0.00133,0.189,0.0077,2,0.133,0.322,0.0131,24.2,0.937,0.97,0.909,31.5,30.5,61,1460
2003-07-12,2002,10,41,193,413.27,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,278.3,0.67,278.3,0,0,0,0,-6,6,42,9,8,0,76,337,990,965.5,24.5,0.155,0.0303,0.00124,0.185,0.00753,2,0.13,0.315,0.0128,24.2,0.936,0.97,0.908,30.9,30,60,1440
2003-07-13,2002,10,41,194,408.62,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,273.6,0.67,273.6,0,0,0,0,-6,6,42,9,8,0,76,333,990,965.4,24.6,0.153,0.0281,0.00115,0.181,0.00737,2,0.127,0.308,0.0126,24.3,0.935,0.97,0.907,30.4,29.5,59,1420
2003-07-14,2002,10,41,195,403.97,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,269,0.67,269,0,0,0,0,-6,6,42,9,8,0,76,328,990,965.4,24.6,0.151,0.026,0.00106,0.177,0.00721,2,0.124,0.301,0.0123,24.3,0.934,0.97,0.906,29.9,29,58,1390
2003-07-15,2002,10,42,196,399.33,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,264.3,0.66,264.3,0,0,0,0,-6,6,42,9,8,0,76,323,990,965.4,24.6,0.15,0.0238,0.000966,0.173,0.00705,2,0.121,0.294,0.012,24.3,0.933,0.97,0.905,29.4,28.5,57,1370
2003-07-16,2002,10,42,197,395.77,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,260.8,0.66,260.8,0,0,0,0,-6,6,42,9,8,0,76,320,990,965.4,24.6,0.148,0.0221,0.000897,0.17,0.00692,2,0.119,0.289,0.0117,24.3,0.932,0.97,0.904,29,28.1,56.3,1350
2003-07-17,2002,10,42,198,391.67,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,256.7,0.66,256.7,0,0,0,0,-6,6,42,9,8,0,76,316,990,965.4,24.6,0.147,0.0201,0.000818,0.167,0.00678,2,0.116,0.283,0.0115,24.4,0.931,0.97,0.903,28.5,27.7,55.4,1330
2003-07-18,2002,10,42,199,387.57,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,252.6,0.65,252.6,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.145,0.0182,0.000739,0.164,0.00664,2,0.113,0.277,0.0112,24.4,0.93,0.97,0.902,28.1,27.3,54.5,1310
2003-07-19,2002,10,42,200,383.47,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,248.5,0.65,248.5,0,0,0,0,-6,6,42,9,8,0,76,307,990,965.3,24.7,0.144,0.0169,0.000683,0.161,0.00652,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.6,26.8,53.6,1290
2003-07-20,2002,10,42,201,379.36,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,244.4,0.64,244.4,0,0,0,0,-6,6,42,9,8,0,76,303,990,965.3,24.7,0.143,0.0165,0.000669,0.159,0.00644,2,0.107,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.7,1260
2003-07-21,2002,10,42,202,375.26,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,240.3,0.64,240.3,0,0,0,0,-6,6,42,9,8,0,76,299,990,965.3,24.7,0.141,0.0162,0.000654,0.157,0.00636,2,0.105,0.262,0.0106,24.5,0.926,0.97,0.899,26.7,25.9,51.8,1240
2003-07-22,2002,10,43,203,371.16,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,236.2,0.64,236.2,0,0,0,0,-6,6,42,9,8,0,76,295,990,965.3,24.7,0.14,0.0158,0.000639,0.156,0.00629,2,0.102,0.257,0.0104,24.5,0.925,0.97,0.897,26.2,25.4,50.9,1220
2003-07-23,2002,10,43,204,367.61,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,232.6,0.63,232.6,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.138,0.0155,0.000627,0.154,0.00622,2,0.0995,0.253,0.0102,24.5,0.924,0.97,0.896,25.8,25.1,50.1,1200
2003-07-24,2002,10,43,205,364.05,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,229.1,0.63,229.1,0,0,0,0,-6,6,42,9,8,0,76,288,990,965.2,24.8,0.137,0.0152,0.000614,0.152,0.00615,1,0.252,0.404,0.0163,24.4,0.958,0.98,0.939,52.5,48.2,48.2,1160
2003-07-25,2002,10,43,206,360.5,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,225.5,0.63,225.5,0,0,0,0,-6,6,42,9,8,0,76,285,990,965.2,24.8,0.136,0.0149,0.000602,0.151,0.00608,1,0.247,0.398,0.016,24.4,0.959,0.98,0.94,51.7,48.2,48.2,1160
2003-07-26,2002,10,43,207,356.94,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,221.9,0.62,221.9,0,0,0,0,-6,6,42,9,8,0,76,281,990,965.2,24.8,0.135,0.0146,0.000589,0.149,0.00602,1,0.242,0.391,0.0158,24.4,0.958,0.98,0.939,51,48.2,48.2,1160
2003-07-27,2002,10,43,208,353.39,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,218.4,0.62,218.4,0,0,0,0,-6,6,42,9,8,0,76,277,990,965.2,24.8,0.133,0.0143,0.000576,0.148,0.00595,1,0.237,0.385,0.0155,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
2003-07-28,2002,10,43,209,349.83,0.51,4,Mod_Dry,42,9,8,6,70,135,0.39,214.8,0.61,214.8,0,0,0,0,-6,6,42,9,8,0,76,274,990,965.1,24.9,0.132,0.014,0.000564,0.146,0.00588,1,0.233,0.379,0.0152,24.5,0.957,0.98,0.938,49.4,48.2,48.2,1160
2003-07-29,2002,10,44,210,346.28,0.51,4,Mod_Dry,42,9,8,6,70,135,0.39,211.3,0.61,211.3,0,0,0,0,-6,6,42,9,8,0,76,270,990,965.1,24.9,0.131,0.0137,0.000551,0.145,0.00582,1,0.228,0.372,0.015,24.5,0.957,0.98,0.938,48.6,47.6,47.6,1140
2003-07-30,2002,10,44,211,343.82,0.51,4,Mod_Dry,42,9,8,6,70,135,0.39,208.8,0.61,208.8,0,0,0,0,-6,6,42,9,8,0,76,268,990,965.1,24.9,0.13,0.0135,0.000543,0.144,0.00577,1,0.224,0.368,0.0148,24.5,0.956,0.98,0.937,48,47,47,1130
2003-07-31,2002,10,44,212,340.81,0.51,4,Mod_Dry,42,9,8,6,70,135,0.4,205.8,0.6,205.8,0,0,0,0,-6,6,42,9,8,0,76,265,990,965.1,24.9,0.129,0.0132,0.000532,0.142,0.00571,1,0.22,0.363,0.0146,24.5,0.956,0.98,0.937,47.3,46.4,46.4,1110
2003-08-01,2002,11,44,213,336.71,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,221.7,0.66,221.7,0,0,0,0,-4,4,39,7,5,0,64,273,990,965.1,24.9,0.132,0.0146,0.000586,0.146,0.00587,1,0.242,0.388,0.0156,24.5,0.958,0.98,0.939,51.1,48.2,48.2,1160
2003-08-02,2002,11,44,214,333.15,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,218.2,0.66,218.2,0,0,0,0,-4,4,39,7,5,0,64,269,990,965.1,24.9,0.131,0.0143,0.000573,0.145,0.00581,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.3,48.2,48.2,1160
2003-08-03,2002,11,44,215,329.05,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,214.1,0.65,214.1,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.0139,0.000559,0.143,0.00573,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2003-08-04,2002,11,44,216,324.95,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,209.9,0.65,209.9,0,0,0,0,-4,4,39,7,5,0,64,261,990,965,25,0.128,0.0136,0.000544,0.141,0.00565,1,0.226,0.367,0.0147,24.6,0.957,0.98,0.937,48.5,47.5,47.5,1140
2003-08-05,2002,11,45,217,320.85,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,205.8,0.64,205.8,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0132,0.00053,0.139,0.00558,1,0.22,0.36,0.0144,24.6,0.956,0.98,0.937,47.5,46.6,46.6,1120
2003-08-06,2002,11,45,218,316.75,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,201.8,0.64,201.8,0,0,0,0,-4,4,39,7,5,0,64,253,990,965,25,0.125,0.0129,0.000516,0.138,0.0055,1,0.215,0.352,0.0141,24.7,0.955,0.98,0.936,46.6,45.7,45.7,1100
2003-08-07,2002,11,45,219,313.19,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,198.2,0.63,198.2,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.123,0.0126,0.000503,0.136,0.00544,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2003-08-08,2002,11,45,220,309.64,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,194.6,0.63,194.6,0,0,0,0,-4,4,39,7,5,0,64,246,990,964.9,25.1,0.122,0.0123,0.000491,0.135,0.00537,1,0.205,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2003-08-09,2002,11,45,221,306.08,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,191.1,0.62,191.1,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.0053,1,0.2,0.333,0.0133,24.7,0.952,0.98,0.933,44.1,43.2,43.2,1040
2003-08-10,2002,11,45,222,302.53,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,187.5,0.62,187.5,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0117,0.000466,0.131,0.00524,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.4,42.4,1020
2003-08-11,2002,11,45,223,300.07,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,185.1,0.62,185.1,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00519,1,0.192,0.323,0.0129,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1010
2003-08-12,2002,11,46,224,297.06,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,182.1,0.61,182.1,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00514,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
2003-08-13,2002,11,46,225,294.05,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,179.1,0.61,179.1,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000437,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,971
2003-08-14,2002,11,46,226,291.04,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,176,0.6,176,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000426,0.126,0.00503,1,0.18,0.307,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,953
2003-08-15,2002,11,46,227,288.04,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,173,0.6,173,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.946,0.976,0.924,39.9,38.9,38.9,935
2003-08-16,2002,11,46,228,285.03,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,170,0.6,170,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.2,38.2,38.2,917
2003-08-17,2002,11,46,229,282.02,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,167,0.59,167,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.112,0.00995,0.000395,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.4,37.4,899
2003-08-18,2002,11,46,230,279.01,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,164,0.59,164,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00969,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.7,36.7,881
2003-08-19,2002,11,47,231,276.55,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,161.6,0.58,161.6,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00948,0.000376,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
2003-08-20,2002,11,47,232,274.09,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,159.1,0.58,159.1,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00927,0.000368,0.119,0.00472,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.6,35.5,35.5,853
2003-08-21,2002,11,47,233,271.63,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,156.6,0.58,156.6,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.00906,0.000359,0.118,0.00468,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,840
2003-08-22,2002,11,47,234,269.17,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,154.2,0.57,154.2,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00885,0.000351,0.117,0.00463,1,0.151,0.267,0.0106,25,0.941,0.97,0.912,35.5,34.4,34.4,826
2003-08-23,2002,11,47,235,266.71,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,151.7,0.57,151.7,0,0,0,0,-4,4,39,7,5,0,64,203,990,964.8,25.2,0.107,0.00865,0.000343,0.116,0.00459,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,813
2003-08-24,2002,11,47,236,264.25,0.62,4,Mod_Dry,39,7,5,4,60,115,0.43,149.3,0.56,149.3,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.00844,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2003-08-25,2002,11,47,237,261.79,0.62,4,Mod_Dry,39,7,5,4,60,115,0.44,146.8,0.56,146.8,0,0,0,0,-4,4,39,7,5,0,64,198,990,964.7,25.3,0.105,0.00823,0.000326,0.114,0.0045,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.7,32.7,786
2003-08-26,2002,11,48,238,259.33,0.63,4,Mod_Dry,39,7,5,4,60,115,0.44,144.3,0.56,144.3,0,0,0,0,-4,4,39,7,5,0,64,195,990,964.7,25.3,0.104,0.00802,0.000317,0.112,0.00445,1,0.137,0.25,0.00989,25,0.937,0.97,0.909,33.2,32.2,32.2,772
2003-08-27,2002,11,48,239,256.86,0.63,4,Mod_Dry,39,7,5,4,60,115,0.45,141.9,0.55,141.9,0,0,0,0,-4,4,39,7,5,0,64,193,990,964.7,25.3,0.104,0.00781,0.000309,0.111,0.00441,1,0.134,0.245,0.00971,25,0.936,0.97,0.908,32.6,31.6,31.6,759
2003-08-28,2002,11,48,240,255.5,0.63,4,Mod_Dry,39,7,5,4,60,115,0.45,140.5,0.55,140.5,0,0,0,0,-4,4,39,7,5,0,64,192,990,964.7,25.3,0.103,0.00769,0.000304,0.111,0.00438,1,0.132,0.243,0.00961,25,0.935,0.97,0.907,32.3,31.3,31.3,751
2003-08-29,2002,11,48,241,253.58,0.64,4,Mod_Dry,39,7,5,4,60,115,0.45,138.6,0.55,138.6,0,0,0,0,-4,4,39,7,5,0,64,190,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00435,1,0.13,0.24,0.00947,25,0.934,0.97,0.906,31.8,30.9,30.9,740
2003-08-30,2002,11,48,242,251.67,0.64,4,Mod_Dry,39,7,5,4,60,115,0.46,136.7,0.54,136.7,0,0,0,0,-4,4,39,7,5,0,64,188,990,964.7,25.3,0.102,0.00737,0.000291,0.109,0.00431,1,0.127,0.236,0.00934,25.1,0.934,0.97,0.906,31.4,30.4,30.4,730
2003-08-31,2002,11,48,243,249.76,0.65,4,Mod_Dry,39,7,5,4,60,115,0.46,134.8,0.54,134.8,0,0,0,0,-4,4,39,7,5,0,64,186,990,964.7,25.3,0.101,0.0072,0.000285,0.108,0.00428,1,0.124,0.233,0.0092,25.1,0.933,0.97,0.905,30.9,30,30,719
2003-09-01,2002,12,48,244,246.75,0.65,4,Mod_Dry,34,6,4,3,44,91,0.37,155.8,0.63,155.8,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.00899,0.000355,0.115,0.00454,1,0.153,0.268,0.0106,25.1,0.941,0.97,0.913,36,34.9,34.9,838
2003-09-02,2002,12,49,245,242.65,0.66,4,Mod_Dry,34,6,4,3,44,91,0.38,151.7,0.63,151.7,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00864,0.000341,0.113,0.00447,1,0.147,0.26,0.0103,25.1,0.94,0.97,0.911,35,34,34,816
2003-09-03,2002,12,49,246,239.09,0.67,4,Mod_Dry,34,6,4,3,44,91,0.38,148.1,0.62,148.1,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00834,0.000329,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2003-09-04,2002,12,49,247,236.63,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,145.6,0.61,145.6,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.102,0.00813,0.00032,0.111,0.00436,1,0.139,0.25,0.00984,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2003-09-05,2002,12,49,248,233.62,0.69,4,Mod_Dry,34,6,4,3,44,91,0.39,142.6,0.61,142.6,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.101,0.00787,0.00031,0.109,0.0043,1,0.135,0.244,0.00962,25.2,0.936,0.97,0.908,32.9,31.9,31.9,767
2003-09-06,2002,12,49,249,230.61,0.69,4,Mod_Dry,34,6,4,3,44,91,0.4,139.6,0.6,139.6,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00762,0.0003,0.108,0.00425,1,0.131,0.239,0.0094,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2003-09-07,2002,12,49,250,227.61,0.7,4,Mod_Dry,34,6,4,3,44,91,0.4,136.6,0.6,136.6,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0993,0.00736,0.000289,0.107,0.00419,1,0.127,0.234,0.00918,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2003-09-08,2002,12,49,251,224.6,0.71,4,Mod_Dry,34,6,4,3,44,91,0.41,133.6,0.59,133.6,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0982,0.00711,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2003-09-09,2002,12,50,252,221.59,0.72,4,Mod_Dry,34,6,4,3,44,91,0.41,130.6,0.59,130.6,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0971,0.00685,0.000269,0.104,0.00408,1,0.119,0.223,0.00875,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2003-09-10,2002,12,50,253,219.13,0.73,4,Mod_Dry,34,6,4,3,44,91,0.41,128.1,0.58,128.1,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00664,0.000261,0.103,0.00404,1,0.115,0.218,0.00857,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2003-09-11,2002,12,50,254,216.67,0.73,5,Dry,30,6,4,2,30,72,0.33,144.7,0.67,144.7,0,0,0,0,-2,2,30,6,4,0,32,185,990,964.5,25.5,0.101,0.00805,0.000316,0.109,0.00426,1,0.138,0.247,0.00967,25.3,0.936,0.97,0.908,33.6,32.5,32.5,781
2003-09-12,2002,12,50,255,214.21,0.74,5,Dry,30,6,4,2,30,72,0.34,142.2,0.66,142.2,0,0,0,0,-2,2,30,6,4,0,32,182,990,964.5,25.5,0.0998,0.00784,0.000307,0.108,0.00422,1,0.134,0.242,0.00949,25.3,0.935,0.97,0.907,33,32,32,768
2003-09-13,2002,12,50,256,211.75,0.75,5,Dry,30,6,4,2,30,72,0.34,139.8,0.66,139.8,0,0,0,0,-2,2,30,6,4,0,32,180,990,964.5,25.5,0.099,0.00763,0.000299,0.107,0.00418,1,0.131,0.238,0.00931,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2003-09-14,2002,12,50,257,209.29,0.76,5,Dry,30,6,4,2,30,72,0.34,137.3,0.66,137.3,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.0981,0.00742,0.00029,0.106,0.00413,1,0.128,0.233,0.00914,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
2003-09-15,2002,12,50,258,207.92,0.77,5,Dry,30,6,4,2,30,72,0.35,135.9,0.65,135.9,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0976,0.0073,0.000286,0.105,0.00411,1,0.126,0.231,0.00904,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
2003-09-16,2002,12,51,259,206.01,0.77,5,Dry,30,6,4,2,30,72,0.35,134,0.65,134,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0969,0.00714,0.000279,0.104,0.00407,1,0.123,0.227,0.0089,25.3,0.932,0.97,0.904,31,30.1,30.1,723
2003-09-17,2002,12,51,260,204.09,0.78,5,Dry,30,6,4,2,30,72,0.35,132.1,0.65,132.1,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0963,0.00698,0.000273,0.103,0.00404,1,0.121,0.224,0.00876,25.4,0.931,0.97,0.903,30.6,29.7,29.7,712
2003-09-18,2002,12,51,261,202.18,0.79,5,Dry,30,6,4,2,30,72,0.36,130.2,0.64,130.2,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0956,0.00682,0.000266,0.102,0.004,1,0.118,0.221,0.00862,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
2003-09-19,2002,12,51,262,200.26,0.79,5,Dry,30,6,4,2,30,72,0.36,128.3,0.64,128.3,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0949,0.00665,0.00026,0.102,0.00397,1,0.116,0.217,0.00849,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2003-09-20,2002,12,51,263,198.35,0.8,5,Dry,30,6,4,2,30,72,0.36,126.3,0.64,126.3,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0942,0.00649,0.000254,0.101,0.00394,1,0.113,0.214,0.00835,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2003-09-21,2002,12,51,264,196.43,0.8,5,Dry,30,6,4,2,30,72,0.37,124.4,0.63,124.4,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0936,0.00633,0.000247,0.0999,0.0039,1,0.11,0.21,0.00822,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2003-09-22,2002,12,51,265,194.52,0.81,5,Dry,30,6,4,2,30,72,0.37,122.5,0.63,122.5,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0929,0.00616,0.000241,0.0991,0.00387,1,0.108,0.207,0.00809,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2003-09-23,2002,12,52,266,192.61,0.82,5,Dry,30,6,4,2,30,72,0.37,120.6,0.63,120.6,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0922,0.006,0.000235,0.0982,0.00384,1,0.105,0.204,0.00796,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
2003-09-24,2002,12,52,267,190.69,0.82,5,Dry,30,6,4,2,30,72,0.38,118.7,0.62,118.7,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0915,0.00584,0.000228,0.0974,0.00381,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2003-09-25,2002,12,52,268,188.78,0.83,5,Dry,30,6,4,2,30,72,0.38,116.8,0.62,116.8,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0909,0.00568,0.000222,0.0965,0.00377,1,0.1,0.197,0.00769,25.4,0.923,0.97,0.895,26.8,26,26,624
2003-09-26,2002,12,52,269,186.86,0.83,5,Dry,30,6,4,2,30,72,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0902,0.00551,0.000216,0.0957,0.00374,1,0.0976,0.193,0.00756,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2003-09-27,2002,12,52,270,185.5,0.84,5,Dry,30,6,4,2,30,72,0.39,113.5,0.61,113.5,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0897,0.0054,0.000211,0.0951,0.00372,1,0.0957,0.191,0.00746,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2003-09-28,2002,12,52,271,184.13,0.84,5,Dry,30,6,4,2,30,72,0.39,112.1,0.61,112.1,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0892,0.00528,0.000207,0.0945,0.0037,1,0.0939,0.188,0.00737,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2003-09-29,2002,12,52,272,182.76,0.85,5,Dry,30,6,4,2,30,72,0.39,110.8,0.61,110.8,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0887,0.00516,0.000202,0.0939,0.00367,1,0.092,0.186,0.00727,25.4,0.918,0.97,0.891,25.3,24.6,24.6,589
2003-09-30,2002,12,53,273,181.4,0.85,5,Dry,30,6,4,2,30,72,0.4,109.4,0.6,109.4,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0883,0.00505,0.000198,0.0933,0.00365,1,0.0902,0.183,0.00718,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2003-10-01,2003,1,1,274,180.03,0.86,5,Dry,24,4,2,2,20,52,0.29,128,0.71,128,0,0,0,0,-2,2,24,4,2,0,22,158,990,964.4,25.6,0.0913,0.00663,0.000259,0.0979,0.00383,1,0.115,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
