date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-05-04,2003,8,31,125,3106.6,0.0084,2,Mod_Wet,65,14,17,23,202,321,0.1,2786,0.9,1100,1690,35,4,8,28,1610,100,18,25,51,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2004-05-05,2003,8,32,126,3037.2,0.0091,2,Mod_Wet,65,14,17,23,202,321,0.11,2716,0.89,1100,1620,35,4,8,25,1540,100,18,25,48,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
2004-05-06,2003,8,32,127,2968.3,0.0098,2,Mod_Wet,65,14,17,23,202,321,0.11,2647,0.89,1100,1550,35,4,8,23,1480,100,18,25,46,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2004-05-07,2003,8,32,128,2899.9,0.012,2,Mod_Wet,65,14,17,23,202,321,0.11,2579,0.89,1100,1480,35,4,8,21,1410,100,18,25,44,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2004-05-08,2003,8,32,129,2831.9,0.014,2,Mod_Wet,65,14,17,23,202,321,0.11,2511,0.89,1100,1410,35,4,8,19,1350,100,18,25,42,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3560
2004-05-09,2003,8,32,130,2764.5,0.016,2,Mod_Wet,65,14,17,23,202,321,0.12,2443,0.88,1100,1340,35,4,8,17,1280,100,18,25,40,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2004-05-10,2003,8,32,131,2697.5,0.019,2,Mod_Wet,65,14,17,23,202,321,0.12,2377,0.88,1100,1280,35,4,8,15,1220,100,18,25,38,1420,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2004-05-11,2003,8,32,132,2638.8,0.021,2,Mod_Wet,65,14,17,23,202,321,0.12,2318,0.88,1100,1220,35,4,8,14,1160,100,18,25,37,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
2004-05-12,2003,8,33,133,2580.6,0.024,2,Mod_Wet,65,14,17,23,202,321,0.12,2260,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.8,38.8,155,3720
2004-05-13,2003,8,33,134,2522.7,0.026,2,Mod_Wet,65,14,17,23,202,321,0.13,2202,0.87,1100,1100,35,4,8,10,1050,100,18,25,33,1250,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2004-05-14,2003,8,33,135,2465.3,0.029,2,Mod_Wet,65,14,17,23,202,321,0.13,2144,0.87,1100,1040,35,4,8,8,989,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2004-05-15,2003,8,33,136,2408.2,0.033,2,Mod_Wet,65,14,17,23,202,321,0.13,2087,0.87,1100,987,35,4,8,7,933,100,18,25,30,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2004-05-16,2003,8,33,137,2351.6,0.037,2,Mod_Wet,65,14,17,23,202,321,0.14,2031,0.86,1100,931,35,4,8,5,879,100,18,25,28,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,161,3880
2004-05-17,2003,8,33,138,2295.5,0.04,2,Mod_Wet,65,14,17,23,202,321,0.14,1974,0.86,1100,874,35,4,8,3,824,100,18,25,26,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2004-05-18,2003,8,33,139,2232.4,0.045,2,Mod_Wet,65,14,17,23,202,321,0.14,1911,0.86,1100,811,35,4,8,1,763,100,18,25,24,965,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2004-05-19,2003,8,34,140,2162.6,0.049,2,Mod_Wet,65,14,17,23,202,321,0.15,1842,0.85,1100,742,35,4,8,-1,696,100,18,25,22,898,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2004-05-20,2003,8,34,141,2093.5,0.053,2,Mod_Wet,65,14,17,23,202,321,0.15,1772,0.85,1100,672,35,4,8,-3,628,100,18,25,20,830,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2004-05-21,2003,8,34,142,2025.2,0.057,3,Normal,55,13,13,17,178,276,0.14,1749,0.86,1100,649,45,5,12,2,585,100,18,25,19,763,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2004-05-22,2003,8,34,143,1964.8,0.061,3,Normal,55,13,13,17,178,276,0.14,1689,0.86,1100,589,45,5,12,1,526,100,18,25,18,704,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4120
2004-05-23,2003,8,34,144,1905,0.066,3,Normal,55,13,13,17,178,276,0.14,1629,0.85,1100,529,45,5,12,-1,468,100,18,25,16,646,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2004-05-24,2003,8,34,145,1845.9,0.07,3,Normal,55,13,13,17,178,276,0.15,1570,0.85,1100,470,45,5,12,-3,411,100,18,25,14,589,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2004-05-25,2003,8,34,146,1794.3,0.076,3,Normal,55,13,13,17,178,276,0.15,1518,0.85,1100,418,45,5,12,-4,360,100,18,25,13,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2004-05-26,2003,8,35,147,1743.3,0.082,3,Normal,55,13,13,17,178,276,0.16,1467,0.84,1100,367,45,5,11,-6,312,100,18,24,11,490,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2004-05-27,2003,8,35,148,1692.9,0.088,3,Normal,55,13,13,17,178,276,0.16,1417,0.84,1100,317,45,5,10,-7,264,100,18,23,10,442,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2004-05-28,2003,8,35,149,1649.7,0.094,3,Normal,55,13,13,17,178,276,0.17,1374,0.83,1100,274,45,5,8,-9,225,100,18,21,8,403,1240,990,970,20,0.916,0.648,0.0323,1.56,0.0781,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2004-05-29,2003,8,35,150,1606.9,0.099,3,Normal,55,13,13,17,178,276,0.17,1331,0.83,1100,231,45,5,7,-10,184,100,18,20,7,362,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
2004-05-30,2003,8,35,151,1564.6,0.1,3,Normal,55,13,13,17,178,276,0.18,1289,0.82,1100,189,43,5,6,-11,146,98,18,19,6,324,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2004-05-31,2003,8,35,152,1522.8,0.11,3,Normal,55,13,13,17,178,276,0.18,1247,0.82,1100,147,33,4,4,-13,119,88,17,17,4,297,1220,990,969.6,20.4,0.877,0.648,0.0317,1.53,0.0746,4,0.3,1.83,0.0893,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2004-06-01,2003,9,35,153,1481.5,0.11,3,Normal,53,12,12,13,120,210,0.14,1272,0.86,1100,172,39,5,5,-8,131,92,17,17,5,251,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2004-06-02,2003,9,36,154,1446.9,0.12,3,Normal,53,12,12,13,120,210,0.14,1237,0.85,1100,137,31,4,4,-9,107,84,16,16,4,227,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2004-06-03,2003,9,36,155,1412.8,0.12,3,Normal,53,12,12,13,120,210,0.15,1203,0.85,1100,103,23,3,3,-10,84,76,15,15,3,204,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2004-06-04,2003,9,36,156,1366.8,0.13,3,Normal,53,12,12,13,120,210,0.15,1157,0.85,1100,57,13,2,2,-11,51,66,14,14,2,171,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2004-06-05,2003,9,36,157,1303.7,0.13,3,Normal,53,12,12,13,120,210,0.16,1094,0.84,1094,0,0,0,0,-13,13,53,12,12,0,133,1170,990,968.9,21.1,0.802,0.634,0.03,1.44,0.0679,4,0.299,1.73,0.082,19.4,0.954,0.98,0.934,49.6,48.2,193,4630
2004-06-06,2003,9,36,158,1247.9,0.14,3,Normal,53,12,12,13,120,210,0.17,1038,0.83,1038,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.72,0.508,0.0238,1.23,0.0576,4,0.288,1.52,0.0711,19.8,0.955,0.98,0.936,48.1,47.1,189,4530
2004-06-07,2003,9,36,159,1199.2,0.14,3,Normal,53,12,12,13,120,210,0.17,989.2,0.82,989.2,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.649,0.418,0.0195,1.07,0.0497,4,0.276,1.34,0.0625,20.1,0.955,0.98,0.936,46.6,45.7,183,4390
2004-06-08,2003,9,36,160,1157.1,0.15,3,Normal,53,12,12,13,120,210,0.18,947.1,0.82,947.1,0,0,0,0,-13,13,53,12,12,0,133,1020,990,968.4,21.6,0.592,0.397,0.0184,0.99,0.0458,4,0.262,1.25,0.0579,20.4,0.955,0.98,0.936,45.1,44.2,177,4250
2004-06-09,2003,9,37,161,1116,0.16,3,Normal,53,12,12,13,120,210,0.19,906,0.81,906,0,0,0,0,-13,13,53,12,12,0,133,983,990,968.3,21.7,0.555,0.378,0.0174,0.932,0.0429,4,0.248,1.18,0.0543,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2004-06-10,2003,9,37,162,1081.3,0.16,3,Normal,53,12,12,13,120,210,0.19,871.3,0.81,871.3,0,0,0,0,-13,13,53,12,12,0,133,948,990,968.2,21.8,0.523,0.361,0.0165,0.884,0.0405,4,0.237,1.12,0.0513,20.7,0.954,0.98,0.935,42.3,41.4,166,3980
2004-06-11,2003,9,37,163,1047.3,0.17,3,Normal,53,12,12,13,120,210,0.2,837.3,0.8,837.3,0,0,0,0,-13,13,53,12,12,0,133,914,990,968,22,0.492,0.344,0.0157,0.836,0.0381,4,0.225,1.06,0.0483,20.9,0.954,0.978,0.933,40.9,40,160,3840
2004-06-12,2003,9,37,164,1014.2,0.17,3,Normal,53,12,12,13,120,210,0.21,804.2,0.79,804.2,0,0,0,0,-13,13,53,12,12,0,133,881,990,967.9,22.1,0.462,0.328,0.0149,0.79,0.0358,4,0.214,1,0.0455,21.1,0.953,0.975,0.929,39.6,38.6,154,3700
2004-06-13,2003,9,37,165,986.9,0.18,3,Normal,53,12,12,13,120,210,0.21,776.9,0.79,776.9,0,0,0,0,-13,13,53,12,12,0,133,854,990,967.8,22.2,0.437,0.315,0.0142,0.752,0.0339,3,0.287,1.04,0.0469,21.1,0.956,0.98,0.937,51.3,48.2,145,3470
2004-06-14,2003,9,37,166,960.32,0.19,3,Normal,53,12,12,13,120,210,0.22,750.3,0.78,750.3,0,0,0,0,-13,13,53,12,12,0,133,827,990,967.7,22.3,0.412,0.302,0.0136,0.714,0.0321,3,0.28,0.995,0.0447,21.3,0.957,0.98,0.938,49.9,48.2,145,3470
2004-06-15,2003,9,37,167,939.14,0.19,3,Normal,53,12,12,13,120,210,0.22,729.1,0.78,729.1,0,0,0,0,-13,13,53,12,12,0,133,806,990,967.7,22.3,0.393,0.288,0.0129,0.681,0.0305,3,0.271,0.952,0.0426,21.4,0.957,0.98,0.937,48.8,47.8,143,3440
2004-06-16,2003,9,38,168,918.5,0.2,3,Normal,53,12,12,13,120,210,0.23,708.5,0.77,708.5,0,0,0,0,-13,13,53,12,12,0,133,786,990,967.6,22.4,0.374,0.274,0.0122,0.648,0.0289,3,0.261,0.91,0.0406,21.5,0.957,0.98,0.937,47.7,46.7,140,3360
2004-06-17,2003,9,38,169,898.46,0.2,3,Normal,53,12,12,13,120,210,0.23,688.5,0.77,688.5,0,0,0,0,-13,13,53,12,12,0,133,765,990,967.5,22.5,0.362,0.261,0.0116,0.622,0.0277,3,0.252,0.875,0.0389,21.6,0.957,0.98,0.937,46.6,45.6,137,3290
2004-06-18,2003,9,38,170,879.04,0.21,3,Normal,53,12,12,13,120,210,0.24,669,0.76,669,0,0,0,0,-13,13,53,12,12,0,133,746,990,967.4,22.6,0.35,0.248,0.011,0.598,0.0265,3,0.244,0.842,0.0373,21.7,0.956,0.98,0.937,45.5,44.6,134,3210
2004-06-19,2003,9,38,171,860.33,0.21,3,Normal,53,12,12,13,120,210,0.24,650.3,0.76,650.3,0,0,0,0,-13,13,53,12,12,0,133,727,990,967.3,22.7,0.34,0.235,0.0104,0.575,0.0254,3,0.235,0.81,0.0358,21.8,0.956,0.98,0.937,44.4,43.5,131,3130
2004-06-20,2003,9,38,172,846.3,0.22,3,Normal,53,12,12,13,120,210,0.25,636.3,0.75,636.3,0,0,0,0,-13,13,53,12,12,0,133,713,990,967.3,22.7,0.332,0.226,0.00995,0.558,0.0246,3,0.229,0.787,0.0346,21.9,0.955,0.98,0.936,43.6,42.7,128,3070
2004-06-21,2003,9,38,173,832.8,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,671.8,0.81,671.8,0,0,0,0,-9,9,45,10,9,0,97,736,990,967.2,22.8,0.345,0.25,0.011,0.594,0.0261,3,0.245,0.839,0.0369,21.9,0.957,0.98,0.938,46.1,45.2,135,3250
2004-06-22,2003,9,38,174,819.86,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,658.9,0.8,658.9,0,0,0,0,-9,9,45,10,9,0,97,723,990,967.2,22.8,0.337,0.241,0.0106,0.578,0.0253,3,0.239,0.817,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
2004-06-23,2003,9,39,175,807.59,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,646.6,0.8,646.6,0,0,0,0,-9,9,45,10,9,0,97,711,990,967.1,22.9,0.33,0.233,0.0102,0.563,0.0246,3,0.233,0.797,0.0348,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2004-06-24,2003,9,39,176,796.08,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,635.1,0.8,635.1,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00983,0.549,0.024,3,0.228,0.777,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
2004-06-25,2003,9,39,177,785.53,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,624.5,0.8,624.5,0,0,0,0,-9,9,45,10,9,0,97,689,990,967,23,0.318,0.218,0.0095,0.536,0.0233,3,0.224,0.76,0.0331,22.2,0.955,0.98,0.936,43.3,42.4,127,3050
2004-06-26,2003,9,39,178,776.28,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,615.3,0.79,615.3,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.313,0.212,0.00922,0.525,0.0228,3,0.219,0.744,0.0324,22.3,0.955,0.98,0.936,42.7,41.9,126,3020
2004-06-27,2003,9,39,179,769.01,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,608,0.79,608,0,0,0,0,-9,9,45,10,9,0,97,672,990,967,23,0.308,0.207,0.009,0.516,0.0224,3,0.216,0.732,0.0318,22.3,0.955,0.98,0.935,42.3,41.4,124,2980
2004-06-28,2003,9,39,180,755.07,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,594.1,0.79,594.1,0,0,0,0,-9,9,45,10,9,0,97,658,990,966.9,23.1,0.3,0.198,0.00857,0.498,0.0216,3,0.21,0.708,0.0307,22.4,0.954,0.979,0.934,41.4,40.6,122,2920
2004-06-29,2003,9,39,181,741.12,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,580.1,0.78,580.1,0,0,0,0,-9,9,45,10,9,0,97,644,990,966.9,23.1,0.293,0.189,0.00815,0.481,0.0208,3,0.204,0.685,0.0296,22.5,0.953,0.977,0.931,40.6,39.6,119,2850
2004-06-30,2003,9,40,182,728.82,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,567.8,0.78,567.8,0,0,0,0,-9,9,45,10,9,0,97,632,990,966.8,23.2,0.286,0.18,0.00778,0.466,0.0201,3,0.198,0.664,0.0286,22.5,0.952,0.976,0.929,39.8,38.8,116,2800
2004-07-01,2003,10,40,183,715.97,0.27,3,Normal,50,10,9,9,108,186,0.26,530,0.74,530,0,0,0,0,-9,9,50,10,9,0,117,599,990,966.8,23.2,0.267,0.155,0.00667,0.422,0.0182,3,0.181,0.603,0.0259,22.6,0.949,0.97,0.921,37.2,36.1,108,2600
2004-07-02,2003,10,40,184,703.11,0.27,3,Normal,50,10,9,9,108,186,0.27,517.1,0.73,517.1,0,0,0,0,-9,9,50,10,9,0,117,586,990,966.7,23.3,0.26,0.146,0.00629,0.406,0.0174,3,0.175,0.581,0.025,22.7,0.948,0.97,0.92,36.4,35.3,106,2540
2004-07-03,2003,10,40,185,691.9,0.28,3,Normal,50,10,9,9,108,186,0.27,505.9,0.73,505.9,0,0,0,0,-9,9,50,10,9,0,117,575,990,966.7,23.3,0.253,0.139,0.00595,0.392,0.0168,3,0.17,0.562,0.0241,22.8,0.947,0.97,0.918,35.7,34.6,104,2490
2004-07-04,2003,10,40,186,680.15,0.28,3,Normal,50,10,9,9,108,186,0.27,494.1,0.73,494.1,0,0,0,0,-9,9,50,10,9,0,117,563,990,966.6,23.4,0.247,0.132,0.00566,0.379,0.0162,2,0.276,0.655,0.028,22.7,0.956,0.98,0.937,52.6,48.2,96.4,2310
2004-07-05,2003,10,40,187,668.39,0.29,3,Normal,50,10,9,9,108,186,0.28,482.4,0.72,482.4,0,0,0,0,-9,9,50,10,9,0,117,551,990,966.6,23.4,0.24,0.127,0.00541,0.367,0.0156,2,0.268,0.635,0.0271,22.8,0.956,0.98,0.937,51.6,48.2,96.4,2310
2004-07-06,2003,10,40,188,658.27,0.29,3,Normal,50,10,9,9,108,186,0.28,472.3,0.72,472.3,0,0,0,0,-9,9,50,10,9,0,117,541,990,966.5,23.5,0.234,0.122,0.0052,0.356,0.0152,2,0.261,0.617,0.0263,22.8,0.957,0.98,0.938,50.6,48.2,96.4,2310
2004-07-07,2003,10,41,189,647.61,0.3,3,Normal,50,10,9,9,108,186,0.29,461.6,0.71,461.6,0,0,0,0,-9,9,50,10,9,0,117,531,990,966.5,23.5,0.228,0.117,0.00497,0.345,0.0147,2,0.254,0.599,0.0255,22.9,0.957,0.98,0.938,49.6,48.2,96.4,2310
2004-07-08,2003,10,41,190,636.94,0.3,3,Normal,50,10,9,9,108,186,0.29,450.9,0.71,450.9,0,0,0,0,-9,9,50,10,9,0,117,520,990,966.4,23.6,0.222,0.112,0.00475,0.334,0.0142,2,0.247,0.581,0.0247,23,0.958,0.98,0.939,48.7,47.7,95.4,2290
2004-07-09,2003,10,41,191,626.83,0.31,3,Normal,50,10,9,9,108,186,0.3,440.8,0.7,440.8,0,0,0,0,-9,9,50,10,9,0,117,510,990,966.4,23.6,0.216,0.107,0.00454,0.323,0.0137,2,0.24,0.563,0.0239,23,0.957,0.98,0.938,47.7,46.7,93.4,2240
2004-07-10,2003,10,41,192,617.8,0.31,3,Normal,50,10,9,9,108,186,0.3,431.8,0.7,431.8,0,0,0,0,-9,9,50,10,9,0,117,501,990,966.4,23.6,0.212,0.103,0.00435,0.315,0.0133,2,0.234,0.549,0.0232,23.1,0.957,0.98,0.938,46.8,45.8,91.7,2200
2004-07-11,2003,10,41,193,608.23,0.32,3,Normal,50,10,9,9,108,186,0.31,422.2,0.69,422.2,0,0,0,0,-9,9,50,10,9,0,117,491,990,966.3,23.7,0.209,0.0983,0.00415,0.307,0.013,2,0.228,0.535,0.0226,23.1,0.956,0.98,0.937,45.8,44.9,89.8,2150
2004-07-12,2003,10,41,194,598.66,0.32,3,Normal,50,10,9,9,108,186,0.31,412.7,0.69,412.7,0,0,0,0,-9,9,50,10,9,0,117,482,990,966.3,23.7,0.206,0.0938,0.00396,0.299,0.0126,2,0.221,0.52,0.0219,23.2,0.956,0.98,0.937,44.8,43.9,87.9,2110
2004-07-13,2003,10,41,195,589.64,0.33,3,Normal,50,10,9,9,108,186,0.32,403.6,0.69,403.6,0,0,0,0,-9,9,50,10,9,0,117,473,990,966.3,23.7,0.202,0.0895,0.00377,0.292,0.0123,2,0.215,0.507,0.0213,23.2,0.955,0.98,0.936,43.9,43.1,86.1,2070
2004-07-14,2003,10,42,196,581.71,0.33,3,Normal,50,10,9,9,108,186,0.32,395.7,0.68,395.7,0,0,0,0,-9,9,50,10,9,0,117,465,990,966.2,23.8,0.2,0.0858,0.00361,0.285,0.012,2,0.21,0.495,0.0208,23.3,0.954,0.98,0.935,43.1,42.3,84.5,2030
2004-07-15,2003,10,42,197,573.23,0.34,3,Normal,50,10,9,9,108,186,0.32,387.2,0.68,387.2,0,0,0,0,-9,9,50,10,9,0,117,456,990,966.2,23.8,0.197,0.0818,0.00343,0.278,0.0117,2,0.204,0.482,0.0202,23.3,0.953,0.98,0.934,42.2,41.4,82.8,1990
2004-07-16,2003,10,42,198,564.76,0.34,3,Normal,50,10,9,9,108,186,0.33,378.8,0.67,378.8,0,0,0,0,-9,9,50,10,9,0,117,448,990,966.1,23.9,0.194,0.0778,0.00326,0.271,0.0114,2,0.198,0.469,0.0197,23.4,0.952,0.979,0.932,41.4,40.5,81,1940
2004-07-17,2003,10,42,199,556.83,0.35,3,Normal,50,10,9,9,108,186,0.33,370.8,0.67,370.8,0,0,0,0,-9,9,50,10,9,0,117,440,990,966.1,23.9,0.191,0.074,0.0031,0.265,0.0111,2,0.193,0.458,0.0192,23.4,0.951,0.977,0.93,40.5,39.6,79.2,1900
2004-07-18,2003,10,42,200,548.9,0.35,3,Normal,50,10,9,9,108,186,0.34,362.9,0.66,362.9,0,0,0,0,-9,9,50,10,9,0,117,432,990,966.1,23.9,0.188,0.0703,0.00294,0.258,0.0108,2,0.187,0.446,0.0186,23.5,0.95,0.975,0.927,39.7,38.7,77.5,1860
2004-07-19,2003,10,42,201,542.06,0.36,3,Normal,50,10,9,9,108,186,0.34,356.1,0.66,356.1,0,0,0,0,-9,9,50,10,9,0,117,425,990,966,24,0.186,0.0671,0.0028,0.253,0.0105,2,0.183,0.435,0.0182,23.5,0.949,0.974,0.925,39,38,75.9,1820
2004-07-20,2003,10,42,202,534.68,0.36,3,Normal,50,10,9,9,108,186,0.35,348.7,0.65,348.7,0,0,0,0,-9,9,50,10,9,0,117,418,990,966,24,0.183,0.0636,0.00265,0.247,0.0103,2,0.178,0.424,0.0177,23.6,0.948,0.972,0.922,38.2,37.2,74.3,1780
2004-07-21,2003,10,43,203,527.29,0.36,3,Normal,50,10,9,9,108,186,0.35,341.3,0.65,341.3,0,0,0,0,-9,9,50,10,9,0,117,410,990,966,24,0.18,0.0601,0.0025,0.24,0.01,2,0.173,0.413,0.0172,23.6,0.947,0.971,0.919,37.4,36.3,72.7,1740
2004-07-22,2003,10,43,204,520.46,0.37,3,Normal,50,10,9,9,108,186,0.36,334.5,0.64,334.5,0,0,0,0,-9,9,50,10,9,0,117,403,990,965.9,24.1,0.178,0.0569,0.00236,0.235,0.00976,2,0.168,0.403,0.0168,23.7,0.946,0.97,0.918,36.7,35.6,71.2,1710
2004-07-23,2003,10,43,205,513.62,0.37,3,Normal,50,10,9,9,108,186,0.36,327.6,0.64,327.6,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.0536,0.00223,0.229,0.00951,2,0.164,0.393,0.0163,23.7,0.945,0.97,0.917,36,34.9,69.8,1680
2004-07-24,2003,10,43,206,506.79,0.38,3,Normal,50,10,9,9,108,186,0.37,320.8,0.63,320.8,0,0,0,0,-9,9,50,10,9,0,117,390,990,965.9,24.1,0.173,0.0504,0.00209,0.224,0.00927,2,0.159,0.383,0.0159,23.7,0.944,0.97,0.916,35.3,34.2,68.4,1640
2004-07-25,2003,10,43,207,501.04,0.38,3,Normal,50,10,9,9,108,186,0.37,315,0.63,315,0,0,0,0,-9,9,50,10,9,0,117,384,990,965.9,24.1,0.171,0.0477,0.00198,0.219,0.00906,2,0.155,0.374,0.0155,23.8,0.943,0.97,0.915,34.6,33.6,67.2,1610
2004-07-26,2003,10,43,208,494.76,0.38,3,Normal,50,10,9,9,108,186,0.38,308.8,0.62,308.8,0,0,0,0,-9,9,50,10,9,0,117,378,990,965.8,24.2,0.169,0.0447,0.00185,0.214,0.00884,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,32.9,65.9,1580
2004-07-27,2003,10,43,209,488.47,0.39,3,Normal,50,10,9,9,108,186,0.38,302.5,0.62,302.5,0,0,0,0,-9,9,50,10,9,0,117,371,990,965.8,24.2,0.167,0.0418,0.00173,0.208,0.00861,2,0.147,0.355,0.0147,23.8,0.941,0.97,0.913,33.3,32.3,64.6,1550
2004-07-28,2003,10,44,210,482.18,0.39,3,Normal,50,10,9,9,108,186,0.39,296.2,0.61,296.2,0,0,0,0,-9,9,50,10,9,0,117,365,990,965.8,24.2,0.164,0.0388,0.0016,0.203,0.00839,2,0.142,0.346,0.0143,23.9,0.94,0.97,0.912,32.6,31.6,63.3,1520
2004-07-29,2003,10,44,211,476.43,0.4,3,Normal,50,10,9,9,108,186,0.39,290.4,0.61,290.4,0,0,0,0,-9,9,50,10,9,0,117,359,990,965.7,24.3,0.162,0.0361,0.00149,0.198,0.00818,2,0.139,0.337,0.0139,23.9,0.939,0.97,0.911,32,31,62,1490
2004-07-30,2003,10,44,212,470.69,0.4,3,Normal,50,10,9,9,108,186,0.4,284.7,0.6,284.7,0,0,0,0,-9,9,50,10,9,0,117,354,990,965.7,24.3,0.16,0.0334,0.00137,0.194,0.00798,2,0.135,0.328,0.0135,24,0.938,0.97,0.91,31.4,30.4,60.8,1460
2004-07-31,2003,10,44,213,464.95,0.4,3,Normal,50,10,9,9,108,186,0.4,278.9,0.6,278.9,0,0,0,0,-9,9,50,10,9,0,117,348,990,965.7,24.3,0.158,0.0307,0.00126,0.189,0.00778,2,0.131,0.32,0.0132,24,0.936,0.97,0.908,30.7,29.8,59.6,1430
2004-08-01,2003,11,44,214,459.21,0.41,3,Normal,47,8,6,5,89,155,0.34,304.2,0.66,304.2,0,0,0,0,-5,5,47,8,6,0,94,365,990,965.7,24.3,0.164,0.0426,0.00175,0.207,0.00851,2,0.148,0.355,0.0146,24,0.942,0.97,0.913,33.7,32.7,65.3,1570
2004-08-02,2003,11,44,215,453.47,0.41,3,Normal,47,8,6,5,89,155,0.34,298.5,0.66,298.5,0,0,0,0,-5,5,47,8,6,0,94,359,990,965.6,24.4,0.162,0.0399,0.00164,0.202,0.0083,2,0.144,0.346,0.0142,24,0.941,0.97,0.912,33.1,32.1,64.1,1540
2004-08-03,2003,11,44,216,447.18,0.42,3,Normal,47,8,6,5,89,155,0.35,292.2,0.65,292.2,0,0,0,0,-5,5,47,8,6,0,94,353,990,965.6,24.4,0.16,0.0369,0.00151,0.197,0.00808,2,0.14,0.337,0.0138,24.1,0.939,0.97,0.911,32.4,31.4,62.8,1510
2004-08-04,2003,11,45,217,440.89,0.42,3,Normal,47,8,6,5,89,155,0.35,285.9,0.65,285.9,0,0,0,0,-5,5,47,8,6,0,94,347,990,965.6,24.4,0.158,0.0339,0.00139,0.192,0.00786,2,0.135,0.327,0.0134,24.1,0.938,0.97,0.91,31.7,30.7,61.4,1470
2004-08-05,2003,11,45,218,435.15,0.43,3,Normal,47,8,6,5,89,155,0.36,280.1,0.64,280.1,0,0,0,0,-5,5,47,8,6,0,94,341,990,965.6,24.4,0.156,0.0312,0.00128,0.187,0.00766,2,0.132,0.319,0.013,24.1,0.936,0.97,0.908,31,30.1,60.2,1440
2004-08-06,2003,11,45,219,429.4,0.43,3,Normal,47,8,6,5,89,155,0.36,274.4,0.64,274.4,0,0,0,0,-5,5,47,8,6,0,94,335,990,965.5,24.5,0.154,0.0285,0.00117,0.182,0.00746,2,0.128,0.31,0.0127,24.2,0.935,0.97,0.907,30.4,29.5,59,1420
2004-08-07,2003,11,45,220,423.66,0.44,3,Normal,47,8,6,5,89,155,0.37,268.7,0.63,268.7,0,0,0,0,-5,5,47,8,6,0,94,330,990,965.5,24.5,0.152,0.0258,0.00105,0.178,0.00725,2,0.124,0.302,0.0123,24.2,0.934,0.97,0.906,29.8,28.9,57.7,1390
2004-08-08,2003,11,45,221,419.01,0.44,3,Normal,47,8,6,5,89,155,0.37,264,0.63,264,0,0,0,0,-5,5,47,8,6,0,94,325,990,965.5,24.5,0.15,0.0236,0.000963,0.174,0.00709,2,0.121,0.295,0.012,24.2,0.933,0.97,0.905,29.3,28.4,56.7,1360
2004-08-09,2003,11,45,222,413.82,0.45,3,Normal,47,8,6,5,89,155,0.38,258.8,0.63,258.8,0,0,0,0,-5,5,47,8,6,0,94,320,990,965.5,24.5,0.148,0.0212,0.000862,0.17,0.00691,2,0.117,0.287,0.0117,24.3,0.932,0.97,0.904,28.7,27.8,55.6,1340
2004-08-10,2003,11,45,223,408.62,0.45,3,Normal,47,8,6,5,89,155,0.38,253.6,0.62,253.6,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.0187,0.000762,0.165,0.00673,2,0.114,0.279,0.0114,24.3,0.931,0.97,0.903,28.1,27.3,54.5,1310
2004-08-11,2003,11,46,224,403.43,0.45,3,Normal,47,8,6,5,89,155,0.38,248.4,0.62,248.4,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.145,0.0169,0.000686,0.162,0.00657,2,0.11,0.272,0.0111,24.3,0.929,0.97,0.901,27.5,26.7,53.4,1280
2004-08-12,2003,11,46,225,398.78,0.46,3,Normal,47,8,6,5,89,155,0.39,243.8,0.61,243.8,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.000669,0.16,0.00648,2,0.107,0.267,0.0108,24.3,0.928,0.97,0.9,27,26.2,52.4,1260
2004-08-13,2003,11,46,226,394.13,0.46,3,Normal,47,8,6,5,89,155,0.39,239.1,0.61,239.1,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.141,0.0161,0.000653,0.158,0.0064,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.3,1230
2004-08-14,2003,11,46,227,389.48,0.47,3,Normal,47,8,6,5,89,155,0.4,234.5,0.6,234.5,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0157,0.000636,0.155,0.00631,2,0.101,0.256,0.0104,24.4,0.925,0.97,0.897,25.9,25.2,50.3,1210
2004-08-15,2003,11,46,228,384.83,0.47,3,Normal,47,8,6,5,89,155,0.4,229.8,0.6,229.8,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000619,0.153,0.00622,1,0.253,0.406,0.0165,24.3,0.958,0.98,0.939,52.4,48.2,48.2,1160
2004-08-16,2003,11,46,229,381.28,0.47,3,Normal,47,8,6,5,89,155,0.41,226.3,0.59,226.3,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000607,0.152,0.00615,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.7,48.2,48.2,1160
2004-08-17,2003,11,46,230,377.18,0.48,3,Normal,47,8,6,5,89,155,0.41,222.2,0.59,222.2,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.135,0.0146,0.000592,0.15,0.00607,1,0.242,0.393,0.0159,24.3,0.958,0.98,0.939,50.8,48.2,48.2,1160
2004-08-18,2003,11,47,231,373.08,0.48,3,Normal,47,8,6,5,89,155,0.41,218.1,0.58,218.1,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000578,0.148,0.006,1,0.237,0.385,0.0156,24.3,0.958,0.98,0.939,49.9,48.2,48.2,1160
2004-08-19,2003,11,47,232,368.97,0.49,3,Normal,47,8,6,5,89,155,0.42,214,0.58,214,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.133,0.0139,0.000563,0.147,0.00592,1,0.231,0.378,0.0153,24.4,0.957,0.98,0.938,49,48,48,1150
2004-08-20,2003,11,47,233,364.87,0.49,3,Normal,47,8,6,5,89,155,0.42,209.9,0.57,209.9,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000548,0.145,0.00584,1,0.226,0.371,0.015,24.4,0.956,0.98,0.937,48,47.1,47.1,1130
2004-08-21,2003,11,47,234,360.77,0.49,3,Normal,47,8,6,5,89,155,0.43,205.8,0.57,205.8,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0132,0.000534,0.143,0.00576,1,0.22,0.363,0.0146,24.4,0.956,0.98,0.937,47.1,46.2,46.2,1110
2004-08-22,2003,11,47,235,357.22,0.5,3,Normal,47,8,6,5,89,155,0.43,202.2,0.57,202.2,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.000521,0.141,0.0057,1,0.215,0.357,0.0144,24.5,0.955,0.98,0.936,46.3,45.4,45.4,1090
2004-08-23,2003,11,47,236,353.66,0.5,3,Normal,47,8,6,5,89,155,0.44,198.7,0.56,198.7,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0126,0.000509,0.14,0.00563,1,0.211,0.351,0.0141,24.5,0.954,0.98,0.935,45.5,44.6,44.6,1070
2004-08-24,2003,11,47,237,350.11,0.51,3,Normal,47,8,6,5,89,155,0.44,195.1,0.56,195.1,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.2,24.8,0.126,0.0123,0.000496,0.138,0.00556,1,0.206,0.344,0.0138,24.5,0.953,0.98,0.934,44.7,43.8,43.8,1050
2004-08-25,2003,11,48,238,346.55,0.51,3,Normal,47,8,6,5,89,155,0.45,191.6,0.55,191.6,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.012,0.000484,0.137,0.0055,1,0.201,0.338,0.0136,24.5,0.952,0.98,0.933,43.9,43,43,1030
2004-08-26,2003,11,48,239,343,0.51,3,Normal,47,8,6,5,89,155,0.45,188,0.55,188,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.000471,0.135,0.00543,1,0.196,0.331,0.0133,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
2004-08-27,2003,11,48,240,339.44,0.52,3,Normal,47,8,6,5,89,155,0.46,184.4,0.54,184.4,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000459,0.134,0.00536,1,0.191,0.325,0.0131,24.6,0.95,0.98,0.931,42.2,41.4,41.4,994
2004-08-28,2003,11,48,241,336.98,0.52,3,Normal,47,8,6,5,89,155,0.46,182,0.54,182,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.00045,0.133,0.00532,1,0.188,0.321,0.0129,24.6,0.95,0.98,0.93,41.7,40.8,40.8,980
2004-08-29,2003,11,48,242,333.97,0.52,3,Normal,47,8,6,5,89,155,0.46,179,0.54,179,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.00044,0.131,0.00526,1,0.184,0.315,0.0126,24.6,0.949,0.978,0.928,41,40.1,40.1,962
2004-08-30,2003,11,48,243,330.97,0.53,3,Normal,47,8,6,5,89,155,0.47,176,0.53,176,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000429,0.13,0.00521,1,0.18,0.31,0.0124,24.6,0.948,0.977,0.926,40.3,39.3,39.3,944
2004-08-31,2003,11,48,244,327.96,0.53,3,Normal,47,8,6,5,89,155,0.47,173,0.53,173,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0105,0.000419,0.129,0.00515,1,0.176,0.305,0.0122,24.7,0.947,0.975,0.923,39.6,38.6,38.6,927
2004-09-01,2003,12,49,245,323.86,0.53,3,Normal,40,6,4,3,65,118,0.36,205.9,0.64,205.9,0,0,0,0,-3,3,40,6,4,0,68,256,990,965,25,0.126,0.0132,0.00053,0.139,0.00557,1,0.22,0.359,0.0144,24.6,0.956,0.98,0.937,47.5,46.6,46.6,1120
2004-09-02,2003,12,49,246,318.66,0.54,3,Normal,40,6,4,3,65,118,0.37,200.7,0.63,200.7,0,0,0,0,-3,3,40,6,4,0,68,251,990,965,25,0.124,0.0128,0.000512,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
2004-09-03,2003,12,49,247,314.01,0.55,3,Normal,40,6,4,3,65,118,0.38,196,0.62,196,0,0,0,0,-3,3,40,6,4,0,68,246,990,965,25,0.122,0.0124,0.000496,0.135,0.00538,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.934,45.3,44.3,44.3,1060
2004-09-04,2003,12,49,248,310.46,0.55,3,Normal,40,6,4,3,65,118,0.38,192.5,0.62,192.5,0,0,0,0,-3,3,40,6,4,0,68,242,990,965,25,0.121,0.0121,0.000483,0.133,0.00532,1,0.202,0.336,0.0134,24.7,0.952,0.98,0.933,44.4,43.5,43.5,1040
2004-09-05,2003,12,49,249,306.36,0.56,3,Normal,40,6,4,3,65,118,0.39,188.4,0.61,188.4,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.12,0.0118,0.000469,0.131,0.00524,1,0.197,0.328,0.0131,24.7,0.951,0.98,0.932,43.5,42.6,42.6,1020
2004-09-06,2003,12,49,250,302.26,0.56,3,Normal,40,6,4,3,65,118,0.39,184.3,0.61,184.3,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000455,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
2004-09-07,2003,12,49,251,298.15,0.57,3,Normal,40,6,4,3,65,118,0.4,180.2,0.6,180.2,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.00509,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.6,40.7,40.7,977
2004-09-08,2003,12,50,252,294.05,0.57,3,Normal,40,6,4,3,65,118,0.4,176.1,0.6,176.1,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000426,0.126,0.00502,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,952
2004-09-09,2003,12,50,253,290.5,0.58,3,Normal,40,6,4,3,65,118,0.41,172.5,0.59,172.5,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0104,0.000414,0.124,0.00495,1,0.175,0.3,0.0119,24.8,0.946,0.976,0.923,39.8,38.8,38.8,931
2004-09-10,2003,12,50,254,286.94,0.58,3,Normal,40,6,4,3,65,118,0.41,168.9,0.59,168.9,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.00489,1,0.171,0.293,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,910
2004-09-11,2003,12,50,255,283.39,0.59,3,Normal,40,6,4,3,65,118,0.42,165.4,0.58,165.4,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.112,0.00981,0.00039,0.121,0.00482,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37,37,889
2004-09-12,2003,12,50,256,279.83,0.59,3,Normal,40,6,4,3,65,118,0.42,161.8,0.58,161.8,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00951,0.000377,0.12,0.00476,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
2004-09-13,2003,12,50,257,277.37,0.6,3,Normal,40,6,4,3,65,118,0.42,159.4,0.57,159.4,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.0093,0.000369,0.119,0.00471,1,0.158,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2004-09-14,2003,12,50,258,274.36,0.6,3,Normal,40,6,4,3,65,118,0.43,156.4,0.57,156.4,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00904,0.000359,0.117,0.00466,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,838
2004-09-15,2003,12,51,259,271.36,0.61,3,Normal,40,6,4,3,65,118,0.43,153.4,0.56,153.4,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00879,0.000348,0.116,0.0046,1,0.15,0.266,0.0105,24.9,0.94,0.97,0.912,35.3,34.2,34.2,821
2004-09-16,2003,12,51,260,268.35,0.61,3,Normal,40,6,4,3,65,118,0.44,150.3,0.56,150.3,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00853,0.000338,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2004-09-17,2003,12,51,261,265.34,0.62,3,Normal,40,6,4,3,65,118,0.45,147.3,0.56,147.3,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00827,0.000328,0.113,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,788
2004-09-18,2003,12,51,262,262.33,0.62,3,Normal,40,6,4,3,65,118,0.45,144.3,0.55,144.3,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00802,0.000318,0.112,0.00444,1,0.137,0.249,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,772
2004-09-19,2003,12,51,263,260.42,0.62,3,Normal,40,6,4,3,65,118,0.45,142.4,0.55,142.4,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00786,0.000311,0.111,0.00441,1,0.135,0.246,0.00974,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2004-09-20,2003,12,51,264,258.51,0.63,3,Normal,40,6,4,3,65,118,0.46,140.5,0.54,140.5,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00769,0.000304,0.11,0.00437,1,0.132,0.243,0.0096,25,0.935,0.97,0.907,32.2,31.3,31.3,751
2004-09-21,2003,12,51,265,255.5,0.63,3,Normal,40,6,4,3,65,118,0.46,137.5,0.54,137.5,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00744,0.000294,0.109,0.00432,1,0.128,0.237,0.00939,25,0.934,0.97,0.906,31.5,30.6,30.6,734
2004-09-22,2003,12,52,266,253.04,0.64,3,Normal,40,6,4,3,65,118,0.47,135,0.53,135,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00723,0.000286,0.108,0.00427,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,31,30,30,721
2004-09-23,2003,12,52,267,250.58,0.64,3,Normal,40,6,4,3,65,118,0.47,132.6,0.53,132.6,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00702,0.000277,0.107,0.00423,1,0.121,0.228,0.00903,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
2004-09-24,2003,12,52,268,248.11,0.65,3,Normal,40,6,4,3,65,118,0.48,130.1,0.52,130.1,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0991,0.00681,0.000269,0.106,0.00418,1,0.118,0.224,0.00885,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
2004-09-25,2003,12,52,269,245.65,0.66,3,Normal,40,6,4,3,65,118,0.48,127.7,0.52,127.7,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0982,0.0066,0.000261,0.105,0.00414,1,0.115,0.22,0.00867,25.1,0.93,0.97,0.902,29.2,28.3,28.3,680
2004-09-26,2003,12,52,270,243.19,0.66,3,Normal,40,6,4,3,65,118,0.48,125.2,0.52,125.2,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0974,0.00639,0.000252,0.104,0.00409,1,0.112,0.215,0.00849,25.1,0.929,0.97,0.901,28.7,27.8,27.8,667
2004-09-27,2003,12,52,271,241.83,0.67,3,Normal,40,6,4,3,65,118,0.49,123.8,0.51,123.8,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0969,0.00628,0.000248,0.103,0.00407,1,0.11,0.213,0.0084,25.1,0.928,0.97,0.9,28.3,27.5,27.5,659
2004-09-28,2003,12,52,272,242.1,0.66,3,Normal,40,6,4,3,65,118,0.49,124.1,0.51,124.1,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.097,0.0063,0.000248,0.103,0.00407,1,0.11,0.213,0.00842,25.1,0.928,0.97,0.9,28.4,27.5,27.5,661
2004-09-29,2003,12,53,273,241.28,0.67,3,Normal,40,6,4,3,65,118,0.49,123.3,0.51,123.3,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0967,0.00623,0.000246,0.103,0.00406,1,0.109,0.212,0.00836,25.1,0.928,0.97,0.9,28.2,27.3,27.3,656
2004-09-30,2003,12,53,274,238.82,0.67,3,Normal,40,6,4,3,65,118,0.49,120.8,0.51,120.8,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0958,0.00602,0.000237,0.102,0.00401,1,0.106,0.207,0.00818,25.2,0.926,0.97,0.898,27.6,26.8,26.8,643
2004-10-01,2004,1,1,275,236.36,0.68,3,Normal,37,5,3,2,50,97,0.41,139.4,0.59,139.4,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.101,0.0076,0.000299,0.108,0.00426,1,0.131,0.239,0.00941,25.1,0.935,0.97,0.907,32.1,31.2,31.2,748
2004-10-02,2004,1,1,276,233.9,0.69,3,Normal,37,5,3,2,50,97,0.41,136.9,0.58,136.9,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0997,0.00739,0.000291,0.107,0.00422,1,0.127,0.234,0.00923,25.2,0.934,0.97,0.906,31.5,30.6,30.6,734
2004-10-03,2004,1,1,277,231.43,0.69,3,Normal,37,5,3,2,50,97,0.42,134.4,0.58,134.4,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0989,0.00718,0.000282,0.106,0.00417,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.905,31,30,30,721
2004-10-04,2004,1,1,278,228.97,0.7,3,Normal,37,5,3,2,50,97,0.42,132,0.58,132,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00697,0.000274,0.105,0.00413,1,0.121,0.226,0.00887,25.2,0.931,0.97,0.904,30.4,29.5,29.5,707
2004-10-05,2004,1,1,279,226.51,0.7,3,Normal,37,5,3,2,50,97,0.43,129.5,0.57,129.5,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0971,0.00676,0.000266,0.104,0.00408,1,0.117,0.221,0.0087,25.2,0.93,0.97,0.903,29.8,28.9,28.9,694
2004-10-06,2004,1,1,280,225.15,0.71,3,Normal,37,5,3,2,50,97,0.43,128.2,0.57,128.2,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0966,0.00664,0.000261,0.103,0.00406,1,0.116,0.219,0.0086,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
2004-10-07,2004,1,1,281,223.23,0.71,3,Normal,37,5,3,2,50,97,0.43,126.2,0.56,126.2,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.00648,0.000254,0.102,0.00402,1,0.113,0.215,0.00846,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2004-10-08,2004,1,2,282,221.32,0.72,3,Normal,37,5,3,2,50,97,0.44,124.3,0.56,124.3,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00632,0.000248,0.102,0.00399,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2004-10-09,2004,1,2,283,219.4,0.73,3,Normal,37,5,3,2,50,97,0.44,122.4,0.56,122.4,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00615,0.000241,0.101,0.00395,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2004-10-10,2004,1,2,284,217.49,0.73,3,Normal,37,5,3,2,50,97,0.45,120.5,0.55,120.5,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0939,0.00599,0.000235,0.0999,0.00392,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
2004-10-11,2004,1,2,285,215.58,0.74,3,Normal,37,5,3,2,50,97,0.45,118.6,0.55,118.6,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00583,0.000229,0.0991,0.00389,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2004-10-12,2004,1,2,286,213.66,0.74,3,Normal,37,5,3,2,50,97,0.45,116.7,0.55,116.7,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00567,0.000222,0.0983,0.00385,1,0.1,0.198,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2004-10-13,2004,1,2,287,213.93,0.74,3,Normal,37,5,3,2,50,97,0.45,116.9,0.55,116.9,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00569,0.000223,0.0984,0.00386,1,0.1,0.199,0.00779,25.3,0.923,0.97,0.895,26.8,26,26,624
2004-10-14,2004,1,2,288,215.85,0.74,3,Normal,37,5,3,2,50,97,0.45,118.8,0.55,118.8,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00585,0.000229,0.0992,0.00389,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.3,26.4,26.4,635
2004-10-15,2004,1,3,289,213.93,0.74,3,Normal,37,5,3,2,50,97,0.45,116.9,0.55,116.9,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00569,0.000223,0.0984,0.00386,1,0.1,0.199,0.00779,25.3,0.923,0.97,0.895,26.8,26,26,624
2004-10-16,2004,1,3,290,212.02,0.75,3,Normal,37,5,3,2,50,97,0.46,115,0.54,115,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00553,0.000216,0.0975,0.00382,1,0.0978,0.195,0.00765,25.3,0.922,0.97,0.894,26.3,25.5,25.5,613
2004-10-17,2004,1,3,291,210.11,0.76,3,Normal,37,5,3,2,50,97,0.46,113.1,0.54,113.1,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0913,0.00536,0.00021,0.0967,0.00379,1,0.0952,0.192,0.00751,25.3,0.92,0.97,0.892,25.9,25.1,25.1,602
2004-10-18,2004,1,3,292,208.19,0.77,3,Normal,37,5,3,2,50,97,0.47,111.2,0.53,111.2,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0907,0.0052,0.000204,0.0959,0.00375,1,0.0926,0.188,0.00738,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2004-10-19,2004,1,3,293,206.28,0.77,3,Normal,37,5,3,2,50,97,0.47,109.3,0.53,109.3,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00504,0.000197,0.095,0.00372,1,0.09,0.185,0.00724,25.4,0.917,0.97,0.89,24.9,24.2,24.2,581
2004-10-20,2004,1,3,294,204.36,0.78,3,Normal,37,5,3,2,50,97,0.47,107.4,0.53,107.4,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0893,0.00488,0.000191,0.0942,0.00368,1,0.0874,0.182,0.0071,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
2004-10-21,2004,1,3,295,202.45,0.79,3,Normal,37,5,3,2,50,97,0.48,105.5,0.52,105.5,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0886,0.00471,0.000184,0.0933,0.00365,1,0.0849,0.178,0.00696,25.4,0,0,0,0,0,0,0
2004-10-22,2004,1,4,296,201.08,0.79,3,Normal,37,5,3,2,50,97,0.48,104.1,0.52,104.1,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.0046,0.00018,0.0927,0.00362,1,0.083,0.176,0.00687,25.4,0,0,0,0,0,0,0
2004-10-23,2004,1,4,297,199.72,0.79,3,Normal,37,5,3,2,50,97,0.49,102.7,0.51,102.7,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.00448,0.000175,0.0921,0.0036,1,0.0812,0.173,0.00677,25.4,0,0,0,0,0,0,0
2004-10-24,2004,1,4,298,198.35,0.8,3,Normal,37,5,3,2,50,97,0.49,101.3,0.51,101.3,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0872,0.00436,0.000171,0.0915,0.00358,1,0.0793,0.171,0.00668,25.4,0,0,0,0,0,0,0
2004-10-25,2004,1,4,299,196.43,0.8,3,Normal,37,5,3,2,50,97,0.49,99.43,0.51,99.43,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0865,0.0042,0.000164,0.0907,0.00354,1,0.0767,0.167,0.00654,25.4,0,0,0,0,0,0,0
2004-10-26,2004,1,4,300,194.52,0.81,3,Normal,37,5,3,2,50,97,0.5,97.52,0.5,97.52,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0858,0.00404,0.000158,0.0899,0.00351,1,0.0742,0.164,0.00641,25.4,0,0,0,0,0,0,0
2004-10-27,2004,1,4,301,195.34,0.81,3,Normal,37,5,3,2,50,97,0.5,98.34,0.5,98.34,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0861,0.00411,0.000161,0.0902,0.00353,1,0.0753,0.165,0.00647,25.4,0,0,0,0,0,0,0
2004-10-28,2004,1,4,302,196.71,0.8,3,Normal,37,5,3,2,50,97,0.49,99.71,0.51,99.71,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0866,0.00423,0.000165,0.0908,0.00355,1,0.0771,0.168,0.00656,25.4,0,0,0,0,0,0,0
2004-10-29,2004,1,5,303,197.53,0.8,3,Normal,37,5,3,2,50,97,0.49,100.5,0.51,100.5,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0869,0.0043,0.000168,0.0912,0.00356,1,0.0782,0.169,0.00662,25.4,0,0,0,0,0,0,0
2004-10-30,2004,1,5,304,195.61,0.81,3,Normal,37,5,3,2,50,97,0.5,98.61,0.5,98.61,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0862,0.00413,0.000161,0.0903,0.00353,1,0.0756,0.166,0.00649,25.4,0,0,0,0,0,0,0
2004-10-31,2004,1,5,305,193.7,0.81,3,Normal,37,5,3,2,50,97,0.5,96.7,0.5,96.7,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0855,0.00397,0.000155,0.0895,0.0035,1,0.073,0.163,0.00635,25.4,0,0,0,0,0,0,0
2004-11-01,2004,2,5,306,192.88,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,125.9,0.65,125.9,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00645,0.000252,0.0988,0.00386,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2004-11-02,2004,2,5,307,192.06,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,125.1,0.65,125.1,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00638,0.000249,0.0984,0.00385,1,0.111,0.21,0.0082,25.4,0.928,0.97,0.901,28.9,28,28,673
2004-11-03,2004,2,5,308,191.79,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,124.8,0.65,124.8,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00636,0.000248,0.0983,0.00384,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.9,28.8,28,28,671
2004-11-04,2004,2,5,309,191.51,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,124.5,0.65,124.5,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0918,0.00633,0.000248,0.0982,0.00384,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,27.9,27.9,669
2004-11-05,2004,2,6,310,191.24,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,124.2,0.65,124.2,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.00631,0.000247,0.098,0.00383,1,0.11,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2004-11-06,2004,2,6,311,190.42,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,123.4,0.65,123.4,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00624,0.000244,0.0977,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2004-11-07,2004,2,6,312,189.6,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,122.6,0.65,122.6,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00617,0.000241,0.0973,0.0038,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2004-11-08,2004,2,6,313,190.42,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,123.4,0.65,123.4,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00624,0.000244,0.0977,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2004-11-09,2004,2,6,314,191.24,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,124.2,0.65,124.2,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.00631,0.000247,0.098,0.00383,1,0.11,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2004-11-10,2004,2,6,315,190.42,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,123.4,0.65,123.4,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00624,0.000244,0.0977,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2004-11-11,2004,2,6,316,189.6,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,122.6,0.65,122.6,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00617,0.000241,0.0973,0.0038,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2004-11-12,2004,2,7,317,188.78,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,121.8,0.65,121.8,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0909,0.0061,0.000239,0.097,0.00379,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2004-11-13,2004,2,7,318,188.51,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,121.5,0.65,121.5,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0908,0.00608,0.000238,0.0968,0.00379,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2004-11-14,2004,2,7,319,188.23,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,121.2,0.64,121.2,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0907,0.00605,0.000237,0.0967,0.00378,1,0.106,0.203,0.00793,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2004-11-15,2004,2,7,320,189.05,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,122,0.65,122,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00612,0.000239,0.0971,0.0038,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2004-11-16,2004,2,7,321,191.51,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,124.5,0.65,124.5,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0918,0.00633,0.000248,0.0982,0.00384,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,27.9,27.9,669
2004-11-17,2004,2,7,322,192.88,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,125.9,0.65,125.9,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00645,0.000252,0.0988,0.00386,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2004-11-18,2004,2,7,323,192.61,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,125.6,0.65,125.6,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0922,0.00643,0.000251,0.0986,0.00386,1,0.112,0.211,0.00824,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2004-11-19,2004,2,8,324,192.33,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,125.3,0.65,125.3,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.0064,0.00025,0.0985,0.00385,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2004-11-20,2004,2,8,325,190.42,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,123.4,0.65,123.4,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00624,0.000244,0.0977,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2004-11-21,2004,2,8,326,189.05,0.83,5,Dry,23,4,2,2,19,50,0.26,139.1,0.74,139.1,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0948,0.00757,0.000296,0.102,0.004,1,0.13,0.233,0.00909,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2004-11-22,2004,2,8,327,187.68,0.83,5,Dry,23,4,2,2,19,50,0.27,137.7,0.73,137.7,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0944,0.00745,0.000291,0.102,0.00398,1,0.128,0.23,0.009,25.3,0.934,0.97,0.906,31.9,31,31,744
2004-11-23,2004,2,8,328,187.41,0.83,5,Dry,23,4,2,2,19,50,0.27,137.4,0.73,137.4,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0943,0.00743,0.000291,0.102,0.00398,1,0.128,0.23,0.00898,25.3,0.933,0.97,0.905,31.9,30.9,30.9,742
2004-11-24,2004,2,8,329,189.87,0.83,5,Dry,23,4,2,2,19,50,0.26,139.9,0.74,139.9,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0951,0.00764,0.000299,0.103,0.00402,1,0.131,0.234,0.00915,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
2004-11-25,2004,2,8,330,195.61,0.81,5,Dry,23,4,2,2,19,50,0.26,145.6,0.74,145.6,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0972,0.00813,0.000318,0.105,0.00411,1,0.139,0.244,0.00955,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2004-11-26,2004,2,9,331,196.98,0.8,5,Dry,23,4,2,2,19,50,0.25,147,0.75,147,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0976,0.00824,0.000322,0.106,0.00414,1,0.141,0.247,0.00964,25.3,0.937,0.97,0.909,34.2,33.2,33.2,797
2004-11-27,2004,2,9,332,195.61,0.81,5,Dry,23,4,2,2,19,50,0.26,145.6,0.74,145.6,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0972,0.00813,0.000318,0.105,0.00411,1,0.139,0.244,0.00955,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2004-11-28,2004,2,9,333,193.7,0.81,5,Dry,23,4,2,2,19,50,0.26,143.7,0.74,143.7,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0965,0.00796,0.000311,0.104,0.00408,1,0.136,0.241,0.00942,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2004-11-29,2004,2,9,334,191.79,0.82,5,Dry,23,4,2,2,19,50,0.26,141.8,0.74,141.8,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0958,0.0078,0.000305,0.104,0.00405,1,0.134,0.238,0.00928,25.3,0.935,0.97,0.907,33,32,32,767
2004-11-30,2004,2,9,335,189.87,0.83,5,Dry,23,4,2,2,19,50,0.26,139.9,0.74,139.9,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0951,0.00764,0.000299,0.103,0.00402,1,0.131,0.234,0.00915,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
2004-12-01,2004,3,9,336,191.24,0.82,5,Dry,26,4,3,2,24,59,0.31,132.2,0.69,132.2,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00699,0.000273,0.101,0.00394,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2004-12-02,2004,3,9,337,193.15,0.81,5,Dry,26,4,3,2,24,59,0.3,134.2,0.69,134.2,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00715,0.00028,0.102,0.00397,1,0.124,0.225,0.0088,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
