date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-12-03,2004,3,10,338,195.07,0.81,5,Dry,26,4,3,2,24,59,0.3,136.1,0.7,136.1,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00732,0.000286,0.103,0.00401,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2004-12-04,2004,3,10,339,198.08,0.8,5,Dry,26,4,3,2,24,59,0.3,139.1,0.7,139.1,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00915,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
2004-12-05,2004,3,10,340,201.08,0.79,5,Dry,26,4,3,2,24,59,0.29,142.1,0.71,142.1,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00783,0.000306,0.105,0.00411,1,0.134,0.239,0.00936,25.4,0.935,0.97,0.907,33,32,32,769
2004-12-06,2004,3,10,341,206.28,0.77,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00827,0.000323,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
2004-12-07,2004,3,10,342,209.83,0.76,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000336,0.109,0.00427,1,0.146,0.255,0.00999,25.3,0.939,0.97,0.911,35.1,34.1,34.1,817
2004-12-08,2004,3,10,343,213.93,0.74,5,Dry,26,4,3,2,24,59,0.28,154.9,0.72,154.9,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00892,0.00035,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,840
2004-12-09,2004,3,10,344,214.76,0.74,5,Dry,26,4,3,2,24,59,0.28,155.8,0.72,155.8,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00899,0.000352,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,844
2004-12-10,2004,3,11,345,211.75,0.75,5,Dry,26,4,3,2,24,59,0.28,152.8,0.72,152.8,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2004-12-11,2004,3,11,346,208.74,0.76,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00848,0.000332,0.109,0.00425,1,0.145,0.253,0.00991,25.3,0.938,0.97,0.91,34.9,33.8,33.8,811
2004-12-12,2004,3,11,347,209.01,0.76,5,Dry,26,4,3,2,24,59,0.28,150,0.72,150,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.0085,0.000333,0.109,0.00425,1,0.145,0.254,0.00993,25.3,0.939,0.97,0.91,34.9,33.9,33.9,813
2004-12-13,2004,3,11,348,209.29,0.76,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,815
2004-12-14,2004,3,11,349,206.28,0.77,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00827,0.000323,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
2004-12-15,2004,3,11,350,207.1,0.77,5,Dry,26,4,3,2,24,59,0.28,148.1,0.71,148.1,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00834,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2004-12-16,2004,3,11,351,209.01,0.76,5,Dry,26,4,3,2,24,59,0.28,150,0.72,150,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.0085,0.000333,0.109,0.00425,1,0.145,0.254,0.00993,25.3,0.939,0.97,0.91,34.9,33.9,33.9,813
2004-12-17,2004,3,12,352,208.19,0.77,5,Dry,26,4,3,2,24,59,0.28,149.2,0.72,149.2,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00843,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
2004-12-18,2004,3,12,353,206.28,0.77,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00827,0.000323,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
2004-12-19,2004,3,12,354,204.36,0.78,5,Dry,26,4,3,2,24,59,0.29,145.4,0.71,145.4,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.00811,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2004-12-20,2004,3,12,355,205.18,0.78,5,Dry,26,4,3,2,24,59,0.29,146.2,0.71,146.2,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00818,0.00032,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,792
2004-12-21,2004,3,12,356,205.46,0.78,5,Dry,26,4,3,2,24,59,0.29,146.5,0.71,146.5,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33.1,33.1,793
2004-12-22,2004,3,12,357,207.37,0.77,5,Dry,26,4,3,2,24,59,0.28,148.4,0.71,148.4,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2004-12-23,2004,3,12,358,211.47,0.75,5,Dry,26,4,3,2,24,59,0.28,152.5,0.72,152.5,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00871,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2004-12-24,2004,3,13,359,215.03,0.74,5,Dry,26,4,3,2,24,59,0.27,156,0.73,156,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00901,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.941,0.97,0.912,36.3,35.2,35.2,846
2004-12-25,2004,3,13,360,216.4,0.74,5,Dry,26,4,3,2,24,59,0.27,157.4,0.73,157.4,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00913,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,853
2004-12-26,2004,3,13,361,216.12,0.74,5,Dry,26,4,3,2,24,59,0.27,157.1,0.73,157.1,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00911,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2004-12-27,2004,3,13,362,218.58,0.73,5,Dry,26,4,3,2,24,59,0.27,159.6,0.73,159.6,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.103,0.00931,0.000365,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36,36,865
2004-12-28,2004,3,13,363,223.23,0.71,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2004-12-29,2004,3,13,364,226.24,0.71,5,Dry,26,4,3,2,24,59,0.26,167.2,0.74,167.2,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00997,0.000392,0.116,0.00457,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,39,37.9,37.9,910
2004-12-30,2004,3,13,365,227.61,0.7,5,Dry,26,4,3,2,24,59,0.26,168.6,0.74,168.6,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,919
2004-12-31,2004,3,14,366,228.97,0.7,5,Dry,26,4,3,2,24,59,0.26,170,0.74,170,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00462,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2005-01-01,2004,4,14,1,230.34,0.69,5,Dry,29,5,4,2,33,73,0.32,157.3,0.68,157.3,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00912,0.000359,0.114,0.00447,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.5,35.4,35.4,850
2005-01-02,2004,4,14,2,233.9,0.69,5,Dry,29,5,4,2,33,73,0.31,160.9,0.69,160.9,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00943,0.000371,0.115,0.00453,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.4,36.2,36.2,870
2005-01-03,2004,4,14,3,235.81,0.68,5,Dry,29,5,4,2,33,73,0.31,162.8,0.69,162.8,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00959,0.000378,0.116,0.00457,1,0.162,0.278,0.011,25.1,0.943,0.971,0.916,37.8,36.7,36.7,881
2005-01-04,2004,4,14,4,236.63,0.68,5,Dry,29,5,4,2,33,73,0.31,163.6,0.69,163.6,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00966,0.000381,0.116,0.00458,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,886
2005-01-05,2004,4,14,5,238.54,0.67,5,Dry,29,5,4,2,33,73,0.31,165.5,0.69,165.5,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00982,0.000387,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
2005-01-06,2004,4,14,6,239.36,0.67,5,Dry,29,5,4,2,33,73,0.3,166.4,0.69,166.4,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00989,0.00039,0.118,0.00463,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,902
2005-01-07,2004,4,15,7,238.54,0.67,5,Dry,29,5,4,2,33,73,0.31,165.5,0.69,165.5,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00982,0.000387,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
2005-01-08,2004,4,15,8,241.55,0.67,5,Dry,29,5,4,2,33,73,0.3,168.6,0.7,168.6,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.6,25.4,0.108,0.0101,0.000397,0.119,0.00467,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,915
2005-01-09,2004,4,15,9,244.56,0.66,5,Dry,29,5,4,2,33,73,0.3,171.6,0.7,171.6,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.109,0.0103,0.000408,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.9,38.9,933
2005-01-10,2004,4,15,10,245.38,0.66,5,Dry,29,5,4,2,33,73,0.3,172.4,0.7,172.4,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,938
2005-01-11,2004,4,15,11,247.29,0.65,5,Dry,29,5,4,2,33,73,0.29,174.3,0.7,174.3,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0106,0.000417,0.121,0.00478,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.5,39.5,949
2005-01-12,2004,4,15,12,248.66,0.65,5,Dry,29,5,4,2,33,73,0.29,175.7,0.71,175.7,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00481,1,0.18,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,957
2005-01-13,2004,4,15,13,253.86,0.64,5,Dry,29,5,4,2,33,73,0.29,180.9,0.71,180.9,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,988
2005-01-14,2004,4,16,14,261.24,0.62,5,Dry,29,5,4,2,33,73,0.28,188.2,0.72,188.2,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0118,0.000465,0.127,0.00503,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2005-01-15,2004,4,16,15,268.08,0.61,5,Dry,29,5,4,2,33,73,0.27,195.1,0.73,195.1,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000489,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
2005-01-16,2004,4,16,16,274.91,0.6,5,Dry,29,5,4,2,33,73,0.27,201.9,0.73,201.9,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2005-01-17,2004,4,16,17,281.75,0.59,5,Dry,29,5,4,2,33,73,0.26,208.8,0.74,208.8,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000536,0.136,0.00541,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
2005-01-18,2004,4,16,18,288.58,0.58,5,Dry,29,5,4,2,33,73,0.25,215.6,0.75,215.6,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00553,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2005-01-19,2004,4,16,19,295.97,0.57,5,Dry,29,5,4,2,33,73,0.25,223,0.75,223,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000585,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2005-01-20,2004,4,16,20,300.07,0.56,5,Dry,29,5,4,2,33,73,0.24,227.1,0.76,227.1,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.0006,0.144,0.00574,2,0.0958,0.24,0.00956,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2005-01-21,2004,4,17,21,304.17,0.56,5,Dry,29,5,4,2,33,73,0.24,231.2,0.76,231.2,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000614,0.146,0.00582,2,0.0985,0.244,0.00975,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2005-01-22,2004,4,17,22,309.91,0.55,5,Dry,29,5,4,2,33,73,0.24,236.9,0.76,236.9,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.133,0.0159,0.000634,0.148,0.00593,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.7,25.9,51.7,1240
2005-01-23,2004,4,17,23,316.2,0.54,5,Dry,29,5,4,2,33,73,0.23,243.2,0.77,243.2,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000656,0.151,0.00604,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.1,1270
2005-01-24,2004,4,17,24,320.85,0.54,5,Dry,29,5,4,2,33,73,0.23,247.8,0.77,247.8,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000673,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.1,1300
2005-01-25,2004,4,17,25,323.86,0.53,5,Dry,29,5,4,2,33,73,0.23,250.9,0.78,250.9,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0174,0.000697,0.155,0.0062,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.3,27.4,54.8,1320
2005-01-26,2004,4,17,26,326.32,0.53,5,Dry,29,5,4,2,33,73,0.22,253.3,0.78,253.3,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0186,0.000744,0.157,0.00628,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.7,55.3,1330
2005-01-27,2004,4,17,27,328.78,0.53,5,Dry,29,5,4,2,33,73,0.22,255.8,0.78,255.8,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0197,0.000791,0.159,0.00637,2,0.115,0.274,0.011,24.7,0.931,0.97,0.903,28.8,27.9,55.9,1340
2005-01-28,2004,4,18,28,331.79,0.52,5,Dry,29,5,4,2,33,73,0.22,258.8,0.78,258.8,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0211,0.000848,0.161,0.00647,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.1,28.3,56.5,1360
2005-01-29,2004,4,18,29,333.7,0.52,5,Dry,29,5,4,2,33,73,0.22,260.7,0.78,260.7,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0221,0.000884,0.163,0.00654,2,0.118,0.281,0.0113,24.7,0.932,0.97,0.904,29.4,28.5,56.9,1370
2005-01-30,2004,4,18,30,336.71,0.52,5,Dry,29,5,4,2,33,73,0.22,263.7,0.78,263.7,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0235,0.000942,0.165,0.00664,2,0.121,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.6,1380
2005-01-31,2004,4,18,31,341.36,0.51,5,Dry,29,5,4,2,33,73,0.21,268.4,0.79,268.4,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.144,0.0257,0.00103,0.169,0.0068,2,0.124,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.6,1410
2005-02-01,2004,5,18,32,346.55,0.51,5,Dry,31,6,4,3,41,85,0.24,261.6,0.76,261.6,0,0,0,0,-3,3,31,6,4,0,44,303,990,965.1,24.9,0.142,0.0225,0.000903,0.165,0.00663,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2005-02-02,2004,5,18,33,350.65,0.5,5,Dry,31,6,4,3,41,85,0.24,265.6,0.76,265.6,0,0,0,0,-3,3,31,6,4,0,44,307,990,965.2,24.8,0.144,0.0244,0.000981,0.168,0.00677,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,29.8,28.9,57.9,1390
2005-02-03,2004,5,18,34,354.21,0.5,5,Dry,31,6,4,3,41,85,0.24,269.2,0.76,269.2,0,0,0,0,-3,3,31,6,4,0,44,310,990,965.2,24.8,0.145,0.0261,0.00105,0.171,0.00689,2,0.124,0.295,0.0119,24.5,0.934,0.97,0.906,30.2,29.3,58.7,1410
2005-02-04,2004,5,19,35,357.76,0.5,5,Dry,31,6,4,3,41,85,0.24,272.8,0.76,272.8,0,0,0,0,-3,3,31,6,4,0,44,314,990,965.2,24.8,0.146,0.0277,0.00112,0.174,0.00701,2,0.127,0.301,0.0121,24.5,0.934,0.97,0.906,30.6,29.7,59.4,1430
2005-02-05,2004,5,19,36,359.13,0.5,5,Dry,31,6,4,3,41,85,0.24,274.1,0.76,274.1,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0284,0.00114,0.175,0.00706,2,0.128,0.303,0.0122,24.5,0.935,0.97,0.907,30.8,29.9,59.7,1430
2005-02-06,2004,5,19,37,360.5,0.49,5,Dry,31,6,4,3,41,85,0.24,275.5,0.76,275.5,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.147,0.029,0.00117,0.176,0.00711,2,0.128,0.305,0.0123,24.5,0.935,0.97,0.907,30.9,30,60,1440
2005-02-07,2004,5,19,38,363.51,0.49,5,Dry,31,6,4,3,41,85,0.23,278.5,0.77,278.5,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.148,0.0305,0.00123,0.179,0.00721,2,0.13,0.309,0.0125,24.5,0.936,0.97,0.908,31.3,30.3,60.7,1460
2005-02-08,2004,5,19,39,365.97,0.49,5,Dry,31,6,4,3,41,85,0.23,281,0.77,281,0,0,0,0,-3,3,31,6,4,0,44,322,990,965.2,24.8,0.149,0.0316,0.00128,0.181,0.0073,2,0.132,0.313,0.0126,24.5,0.936,0.97,0.908,31.5,30.6,61.2,1470
2005-02-09,2004,5,19,40,370.07,0.49,5,Dry,31,6,4,3,41,85,0.23,285.1,0.77,285.1,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.3,24.7,0.151,0.0336,0.00136,0.184,0.00744,2,0.135,0.319,0.0129,24.4,0.937,0.97,0.909,32,31,62.1,1490
2005-02-10,2004,5,19,41,373.62,0.48,5,Dry,31,6,4,3,41,85,0.23,288.6,0.77,288.6,0,0,0,0,-3,3,31,6,4,0,44,330,990,965.3,24.7,0.152,0.0352,0.00142,0.187,0.00756,2,0.137,0.324,0.0131,24.4,0.938,0.97,0.91,32.4,31.4,62.8,1510
2005-02-11,2004,5,20,42,377.72,0.48,5,Dry,31,6,4,3,41,85,0.23,292.7,0.78,292.7,0,0,0,0,-3,3,31,6,4,0,44,334,990,965.3,24.7,0.153,0.0372,0.0015,0.19,0.00771,2,0.14,0.331,0.0134,24.4,0.939,0.97,0.911,32.9,31.9,63.7,1530
2005-02-12,2004,5,20,43,384.01,0.47,5,Dry,31,6,4,3,41,85,0.22,299,0.78,299,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.156,0.0401,0.00163,0.196,0.00793,2,0.144,0.34,0.0138,24.3,0.94,0.97,0.912,33.6,32.5,65.1,1560
2005-02-13,2004,5,20,44,390.85,0.47,5,Dry,31,6,4,3,41,85,0.22,305.9,0.78,305.9,0,0,0,0,-3,3,31,6,4,0,44,347,990,965.4,24.6,0.158,0.0434,0.00176,0.201,0.00817,2,0.149,0.35,0.0142,24.3,0.941,0.97,0.913,34.3,33.3,66.5,1600
2005-02-14,2004,5,20,45,398.23,0.46,5,Dry,31,6,4,3,41,85,0.21,313.2,0.79,313.2,0,0,0,0,-3,3,31,6,4,0,44,354,990,965.4,24.6,0.161,0.0468,0.0019,0.207,0.00843,2,0.154,0.361,0.0147,24.2,0.942,0.97,0.914,35.1,34,68.1,1630
2005-02-15,2004,5,20,46,406.16,0.45,5,Dry,31,6,4,3,41,85,0.21,321.2,0.79,321.2,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0506,0.00206,0.214,0.00871,2,0.159,0.373,0.0152,24.2,0.944,0.97,0.915,36,34.9,69.8,1670
2005-02-16,2004,5,20,47,416.83,0.44,5,Dry,31,6,4,3,41,85,0.2,331.8,0.8,331.8,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0556,0.00227,0.223,0.00908,2,0.166,0.389,0.0159,24.1,0.945,0.97,0.917,37.1,36,72,1730
2005-02-17,2004,5,20,48,424.21,0.44,5,Dry,31,6,4,3,41,85,0.2,339.2,0.8,339.2,0,0,0,0,-3,3,31,6,4,0,44,380,990,965.5,24.5,0.17,0.0591,0.00241,0.229,0.00934,2,0.171,0.4,0.0163,24.1,0.947,0.972,0.92,37.9,36.9,73.7,1770
2005-02-18,2004,5,21,49,430.5,0.43,5,Dry,31,6,4,3,41,85,0.2,345.5,0.8,345.5,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0621,0.00254,0.234,0.00957,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.922,38.6,37.6,75.2,1800
2005-02-19,2004,5,21,50,435.15,0.43,5,Dry,31,6,4,3,41,85,0.2,350.1,0.81,350.1,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.174,0.0643,0.00263,0.238,0.00973,2,0.179,0.417,0.017,24,0.948,0.974,0.924,39.1,38.1,76.2,1830
2005-02-20,2004,5,21,51,438.15,0.42,5,Dry,31,6,4,3,41,85,0.19,353.1,0.81,353.1,0,0,0,0,-3,3,31,6,4,0,44,394,990,965.6,24.4,0.175,0.0657,0.00269,0.24,0.00984,2,0.181,0.421,0.0172,24,0.949,0.975,0.925,39.4,38.5,76.9,1850
2005-02-21,2004,5,21,52,441.71,0.42,5,Dry,31,6,4,3,41,85,0.19,356.7,0.81,356.7,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0674,0.00276,0.243,0.00996,2,0.183,0.427,0.0175,24,0.949,0.976,0.926,39.8,38.9,77.7,1870
2005-02-22,2004,5,21,53,448,0.42,5,Dry,31,6,4,3,41,85,0.19,363,0.81,363,0,0,0,0,-3,3,31,6,4,0,44,404,990,965.6,24.4,0.178,0.0703,0.00288,0.248,0.0102,2,0.188,0.436,0.0179,23.9,0.95,0.977,0.928,40.5,39.6,79.1,1900
2005-02-23,2004,5,21,54,449.36,0.41,5,Dry,31,6,4,3,41,85,0.19,364.4,0.81,364.4,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.179,0.071,0.00291,0.25,0.0102,2,0.188,0.438,0.018,23.9,0.95,0.977,0.929,40.6,39.7,79.5,1910
2005-02-24,2004,5,21,55,451.28,0.41,5,Dry,31,6,4,3,41,85,0.19,366.3,0.81,366.3,0,0,0,0,-3,3,31,6,4,0,44,407,990,965.6,24.4,0.179,0.0719,0.00295,0.251,0.0103,2,0.19,0.441,0.0181,23.9,0.951,0.978,0.93,40.9,39.9,79.9,1920
2005-02-25,2004,5,22,56,451.55,0.41,5,Dry,31,6,4,3,41,85,0.19,366.6,0.81,366.6,0,0,0,0,-3,3,31,6,4,0,44,408,990,965.6,24.4,0.179,0.072,0.00296,0.251,0.0103,2,0.19,0.441,0.0181,23.9,0.951,0.978,0.93,40.9,40,80,1920
2005-02-26,2004,5,22,57,450.18,0.41,5,Dry,31,6,4,3,41,85,0.19,365.2,0.81,365.2,0,0,0,0,-3,3,31,6,4,0,44,406,990,965.6,24.4,0.179,0.0714,0.00293,0.25,0.0103,2,0.189,0.439,0.018,23.9,0.95,0.978,0.929,40.7,39.8,79.6,1910
2005-02-27,2004,5,22,58,449.36,0.41,5,Dry,31,6,4,3,41,85,0.19,364.4,0.81,364.4,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.179,0.071,0.00291,0.25,0.0102,2,0.188,0.438,0.018,23.9,0.95,0.977,0.929,40.6,39.7,79.5,1910
2005-02-28,2004,5,22,59,449.09,0.42,5,Dry,31,6,4,3,41,85,0.19,364.1,0.81,364.1,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.179,0.0709,0.00291,0.249,0.0102,2,0.188,0.438,0.018,23.9,0.95,0.977,0.929,40.6,39.7,79.4,1910
2005-03-01,2004,6,22,60,447.72,0.42,5,Dry,36,8,6,4,53,107,0.24,340.7,0.76,340.7,0,0,0,0,-4,4,36,8,6,0,57,391,990,965.6,24.4,0.173,0.0598,0.00245,0.233,0.00957,2,0.172,0.406,0.0166,24,0.947,0.972,0.92,37.9,36.9,73.7,1770
2005-03-02,2004,6,22,61,444.72,0.42,5,Dry,36,8,6,4,53,107,0.24,337.7,0.76,337.7,0,0,0,0,-4,4,36,8,6,0,57,388,990,965.6,24.4,0.172,0.0584,0.00239,0.231,0.00946,2,0.17,0.401,0.0164,24,0.947,0.971,0.919,37.6,36.5,73,1750
2005-03-03,2004,6,22,62,440.61,0.42,5,Dry,36,8,6,4,53,107,0.24,333.6,0.76,333.6,0,0,0,0,-4,4,36,8,6,0,57,384,990,965.6,24.4,0.171,0.0565,0.00231,0.227,0.00931,2,0.168,0.395,0.0162,24,0.946,0.97,0.918,37.2,36.1,72.1,1730
2005-03-04,2004,6,23,63,436.51,0.43,5,Dry,36,8,6,4,53,107,0.24,329.5,0.76,329.5,0,0,0,0,-4,4,36,8,6,0,57,380,990,965.6,24.4,0.169,0.0545,0.00223,0.224,0.00917,2,0.165,0.389,0.0159,24,0.945,0.97,0.917,36.7,35.6,71.2,1710
2005-03-05,2004,6,23,64,432.96,0.43,5,Dry,36,8,6,4,53,107,0.25,326,0.75,326,0,0,0,0,-4,4,36,8,6,0,57,376,990,965.5,24.5,0.168,0.0529,0.00216,0.221,0.00904,2,0.163,0.384,0.0157,24.1,0.945,0.97,0.916,36.3,35.3,70.5,1690
2005-03-06,2004,6,23,65,429.4,0.43,5,Dry,36,8,6,4,53,107,0.25,322.4,0.75,322.4,0,0,0,0,-4,4,36,8,6,0,57,372,990,965.5,24.5,0.167,0.0512,0.00209,0.218,0.00892,2,0.16,0.378,0.0155,24.1,0.944,0.97,0.916,36,34.9,69.8,1670
2005-03-07,2004,6,23,66,429.13,0.43,5,Dry,36,8,6,4,53,107,0.25,322.1,0.75,322.1,0,0,0,0,-4,4,36,8,6,0,57,372,990,965.5,24.5,0.167,0.051,0.00209,0.218,0.00891,2,0.16,0.378,0.0154,24.1,0.944,0.97,0.916,35.9,34.8,69.7,1670
2005-03-08,2004,6,23,67,432.14,0.43,5,Dry,36,8,6,4,53,107,0.25,325.1,0.75,325.1,0,0,0,0,-4,4,36,8,6,0,57,375,990,965.5,24.5,0.168,0.0525,0.00215,0.22,0.00901,2,0.162,0.382,0.0156,24.1,0.945,0.97,0.916,36.3,35.2,70.3,1690
2005-03-09,2004,6,23,68,431.86,0.43,5,Dry,36,8,6,4,53,107,0.25,324.9,0.75,324.9,0,0,0,0,-4,4,36,8,6,0,57,375,990,965.5,24.5,0.168,0.0523,0.00214,0.22,0.009,2,0.162,0.382,0.0156,24.1,0.945,0.97,0.916,36.2,35.1,70.3,1690
2005-03-10,2004,6,23,69,430.5,0.43,5,Dry,36,8,6,4,53,107,0.25,323.5,0.75,323.5,0,0,0,0,-4,4,36,8,6,0,57,374,990,965.5,24.5,0.167,0.0517,0.00211,0.219,0.00895,2,0.161,0.38,0.0155,24.1,0.944,0.97,0.916,36.1,35,70,1680
2005-03-11,2004,6,24,70,431.86,0.43,5,Dry,36,8,6,4,53,107,0.25,324.9,0.75,324.9,0,0,0,0,-4,4,36,8,6,0,57,375,990,965.5,24.5,0.168,0.0523,0.00214,0.22,0.009,2,0.162,0.382,0.0156,24.1,0.945,0.97,0.916,36.2,35.1,70.3,1690
2005-03-12,2004,6,24,71,431.04,0.43,5,Dry,36,8,6,4,53,107,0.25,324,0.75,324,0,0,0,0,-4,4,36,8,6,0,57,374,990,965.5,24.5,0.168,0.0519,0.00212,0.219,0.00897,2,0.161,0.381,0.0156,24.1,0.944,0.97,0.916,36.1,35,70.1,1680
2005-03-13,2004,6,24,72,431.86,0.43,5,Dry,36,8,6,4,53,107,0.25,324.9,0.75,324.9,0,0,0,0,-4,4,36,8,6,0,57,375,990,965.5,24.5,0.168,0.0523,0.00214,0.22,0.009,2,0.162,0.382,0.0156,24.1,0.945,0.97,0.916,36.2,35.1,70.3,1690
2005-03-14,2004,6,24,73,434.33,0.43,5,Dry,36,8,6,4,53,107,0.25,327.3,0.75,327.3,0,0,0,0,-4,4,36,8,6,0,57,377,990,965.6,24.4,0.169,0.0535,0.00219,0.222,0.00909,2,0.163,0.386,0.0158,24.1,0.945,0.97,0.917,36.5,35.4,70.8,1700
2005-03-15,2004,6,24,74,433.51,0.43,5,Dry,36,8,6,4,53,107,0.25,326.5,0.75,326.5,0,0,0,0,-4,4,36,8,6,0,57,377,990,965.6,24.4,0.168,0.0531,0.00217,0.222,0.00906,2,0.163,0.384,0.0157,24.1,0.945,0.97,0.916,36.4,35.3,70.6,1690
2005-03-16,2004,6,24,75,433.23,0.43,5,Dry,36,8,6,4,53,107,0.25,326.2,0.75,326.2,0,0,0,0,-4,4,36,8,6,0,57,376,990,965.5,24.5,0.168,0.053,0.00217,0.221,0.00905,2,0.163,0.384,0.0157,24.1,0.945,0.97,0.916,36.4,35.3,70.6,1690
2005-03-17,2004,6,24,76,434.05,0.43,5,Dry,36,8,6,4,53,107,0.25,327.1,0.75,327.1,0,0,0,0,-4,4,36,8,6,0,57,377,990,965.6,24.4,0.169,0.0534,0.00218,0.222,0.00908,2,0.163,0.385,0.0158,24.1,0.945,0.97,0.917,36.5,35.4,70.7,1700
2005-03-18,2004,6,25,77,432.68,0.43,5,Dry,36,8,6,4,53,107,0.25,325.7,0.75,325.7,0,0,0,0,-4,4,36,8,6,0,57,376,990,965.5,24.5,0.168,0.0527,0.00216,0.221,0.00903,2,0.162,0.383,0.0157,24.1,0.945,0.97,0.916,36.3,35.2,70.4,1690
2005-03-19,2004,6,25,78,430.77,0.43,5,Dry,36,8,6,4,53,107,0.25,323.8,0.75,323.8,0,0,0,0,-4,4,36,8,6,0,57,374,990,965.5,24.5,0.167,0.0518,0.00212,0.219,0.00896,2,0.161,0.38,0.0155,24.1,0.944,0.97,0.916,36.1,35,70,1680
2005-03-20,2004,6,25,79,431.59,0.43,5,Dry,36,8,6,4,53,107,0.25,324.6,0.75,324.6,0,0,0,0,-4,4,36,8,6,0,57,375,990,965.5,24.5,0.168,0.0522,0.00213,0.22,0.00899,2,0.162,0.382,0.0156,24.1,0.944,0.97,0.916,36.2,35.1,70.2,1690
2005-03-21,2004,6,25,80,434.6,0.43,5,Dry,36,8,6,4,53,107,0.25,327.6,0.75,327.6,0,0,0,0,-4,4,36,8,6,0,57,378,990,965.6,24.4,0.169,0.0536,0.00219,0.222,0.0091,2,0.164,0.386,0.0158,24.1,0.945,0.97,0.917,36.5,35.4,70.8,1700
2005-03-22,2004,6,25,81,437.06,0.43,5,Dry,36,8,6,4,53,107,0.24,330.1,0.76,330.1,0,0,0,0,-4,4,36,8,6,0,57,380,990,965.6,24.4,0.17,0.0548,0.00224,0.224,0.00919,2,0.165,0.39,0.016,24,0.945,0.97,0.917,36.8,35.7,71.4,1710
2005-03-23,2004,6,25,82,442.8,0.42,5,Dry,36,8,6,4,53,107,0.24,335.8,0.76,335.8,0,0,0,0,-4,4,36,8,6,0,57,386,990,965.6,24.4,0.172,0.0575,0.00236,0.229,0.00939,2,0.169,0.398,0.0163,24,0.946,0.97,0.918,37.4,36.3,72.6,1740
2005-03-24,2004,6,25,83,453.47,0.41,5,Dry,36,8,6,4,53,107,0.24,346.5,0.76,346.5,0,0,0,0,-4,4,36,8,6,0,57,396,990,965.6,24.4,0.175,0.0625,0.00257,0.238,0.00977,2,0.176,0.414,0.017,23.9,0.948,0.973,0.922,38.6,37.5,75,1800
2005-03-25,2004,6,26,84,463.58,0.4,5,Dry,36,8,6,4,53,107,0.23,356.6,0.77,356.6,0,0,0,0,-4,4,36,8,6,0,57,407,990,965.7,24.3,0.179,0.0673,0.00277,0.246,0.0101,2,0.183,0.43,0.0177,23.9,0.949,0.975,0.926,39.6,38.7,77.3,1860
2005-03-26,2004,6,26,85,475.34,0.4,5,Dry,36,8,6,4,53,107,0.23,368.3,0.78,368.3,0,0,0,0,-4,4,36,8,6,0,57,418,990,965.7,24.3,0.183,0.0729,0.003,0.256,0.0106,2,0.191,0.447,0.0184,23.8,0.951,0.978,0.93,40.9,40,80,1920
2005-03-27,2004,6,26,86,486.01,0.39,5,Dry,36,8,6,4,53,107,0.22,379,0.78,379,0,0,0,0,-4,4,36,8,6,0,57,429,990,965.8,24.2,0.187,0.0779,0.00322,0.265,0.0109,2,0.198,0.463,0.0191,23.7,0.952,0.98,0.933,42,41.2,82.4,1980
2005-03-28,2004,6,26,87,497.22,0.38,5,Dry,36,8,6,4,53,107,0.21,390.2,0.79,390.2,0,0,0,0,-4,4,36,8,6,0,57,440,990,965.8,24.2,0.191,0.0832,0.00344,0.274,0.0113,2,0.206,0.48,0.0199,23.7,0.954,0.98,0.935,43.2,42.4,84.7,2030
2005-03-29,2004,6,26,88,514.44,0.37,5,Dry,36,8,6,4,53,107,0.21,407.4,0.79,407.4,0,0,0,0,-4,4,36,8,6,0,57,457,990,965.9,24.1,0.197,0.0913,0.00379,0.288,0.012,2,0.218,0.506,0.021,23.6,0.955,0.98,0.936,45,44.1,88.2,2120
2005-03-30,2004,6,26,89,532.22,0.36,5,Dry,36,8,6,4,53,107,0.2,425.2,0.8,425.2,0,0,0,0,-4,4,36,8,6,0,57,475,990,966,24,0.203,0.0997,0.00415,0.303,0.0126,2,0.23,0.532,0.0222,23.5,0.957,0.98,0.937,46.8,45.9,91.8,2200
2005-03-31,2004,6,26,90,551.63,0.35,5,Dry,36,8,6,4,53,107,0.19,444.6,0.81,444.6,0,0,0,0,-4,4,36,8,6,0,57,495,990,966.1,23.9,0.21,0.109,0.00455,0.319,0.0133,2,0.243,0.562,0.0235,23.4,0.958,0.98,0.939,48.8,47.8,95.6,2290
2005-04-01,2004,7,27,91,572.14,0.34,5,Dry,40,10,8,5,62,125,0.22,447.1,0.78,447.1,0,0,0,0,-5,5,40,10,8,0,67,505,990,966.2,23.8,0.214,0.11,0.00462,0.324,0.0136,2,0.244,0.568,0.0238,23.3,0.958,0.98,0.939,48.9,47.9,95.7,2300
2005-04-02,2004,7,27,92,593.19,0.33,5,Dry,40,10,8,5,62,125,0.21,468.2,0.79,468.2,0,0,0,0,-5,5,40,10,8,0,67,526,990,966.3,23.7,0.226,0.12,0.00506,0.346,0.0146,2,0.259,0.604,0.0255,23.1,0.957,0.98,0.938,50.8,48.2,96.4,2310
2005-04-03,2004,7,27,93,619.17,0.31,5,Dry,40,10,8,5,62,125,0.2,494.2,0.8,494.2,0,0,0,0,-5,5,40,10,8,0,67,552,990,966.4,23.6,0.24,0.132,0.0056,0.373,0.0158,3,0.165,0.537,0.0228,23.1,0.946,0.97,0.917,35.3,34.2,103,2460
2005-04-04,2004,7,27,94,646.24,0.3,5,Dry,40,10,8,5,62,125,0.19,521.2,0.81,521.2,0,0,0,0,-5,5,40,10,8,0,67,579,990,966.5,23.5,0.256,0.149,0.00634,0.405,0.0172,3,0.177,0.582,0.0247,22.9,0.948,0.97,0.92,37.1,35.9,108,2590
2005-04-05,2004,7,27,95,672.22,0.29,5,Dry,40,10,8,5,62,125,0.19,547.2,0.81,547.2,0,0,0,0,-5,5,40,10,8,0,67,605,990,966.6,23.4,0.27,0.167,0.00711,0.437,0.0187,3,0.189,0.626,0.0267,22.8,0.95,0.973,0.925,38.7,37.7,113,2710
2005-04-06,2004,7,27,96,699.29,0.28,5,Dry,40,10,8,5,62,125,0.18,574.3,0.82,574.3,0,0,0,0,-5,5,40,10,8,0,67,632,990,966.7,23.3,0.286,0.185,0.00792,0.47,0.0202,3,0.201,0.671,0.0288,22.6,0.952,0.977,0.931,40.5,39.5,119,2850
2005-04-07,2004,7,27,97,726.36,0.27,5,Dry,40,10,8,5,62,125,0.17,601.4,0.83,601.4,0,0,0,0,-5,5,40,10,8,0,67,659,990,966.8,23.2,0.301,0.203,0.00874,0.504,0.0217,3,0.213,0.717,0.0309,22.5,0.954,0.98,0.935,42.2,41.3,124,2980
2005-04-08,2004,7,28,98,752.33,0.26,5,Dry,40,10,8,5,62,125,0.17,627.3,0.83,627.3,0,0,0,0,-5,5,40,10,8,0,67,685,990,966.9,23.1,0.316,0.22,0.00953,0.536,0.0232,3,0.225,0.761,0.033,22.3,0.955,0.98,0.936,43.7,42.9,129,3090
2005-04-09,2004,7,28,99,770.65,0.25,5,Dry,40,10,8,5,62,125,0.16,645.6,0.84,645.6,0,0,0,0,-5,5,40,10,8,0,67,704,990,967,23,0.326,0.232,0.0101,0.559,0.0243,3,0.233,0.792,0.0344,22.2,0.956,0.98,0.937,44.8,44,132,3160
2005-04-10,2004,7,28,100,789.92,0.24,5,Dry,40,10,8,5,62,125,0.16,664.9,0.84,664.9,0,0,0,0,-5,5,40,10,8,0,67,723,990,967.1,22.9,0.337,0.245,0.0107,0.583,0.0254,3,0.242,0.824,0.0359,22.1,0.957,0.98,0.938,46,45.1,135,3250
2005-04-11,2004,7,28,101,811.02,0.23,5,Dry,40,10,8,5,62,125,0.15,686,0.85,686,0,0,0,0,-5,5,40,10,8,0,67,744,990,967.1,22.9,0.349,0.259,0.0113,0.609,0.0266,3,0.251,0.86,0.0376,22,0.957,0.98,0.938,47.2,46.3,139,3330
2005-04-12,2004,7,28,102,834.69,0.22,5,Dry,40,10,8,5,62,125,0.15,709.7,0.85,709.7,0,0,0,0,-5,5,40,10,8,0,67,768,990,967.2,22.8,0.363,0.275,0.0121,0.638,0.028,3,0.262,0.9,0.0395,21.9,0.957,0.98,0.938,48.5,47.6,143,3420
2005-04-13,2004,7,28,103,860.33,0.21,5,Dry,40,10,8,5,62,125,0.14,735.3,0.85,735.3,0,0,0,0,-5,5,40,10,8,0,67,793,990,967.3,22.7,0.381,0.292,0.0129,0.673,0.0297,3,0.273,0.947,0.0418,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2005-04-14,2004,7,28,104,887.59,0.2,5,Dry,40,10,8,5,62,125,0.14,762.6,0.86,762.6,0,0,0,0,-5,5,40,10,8,0,67,821,990,967.5,22.5,0.406,0.308,0.0137,0.714,0.0317,3,0.283,0.998,0.0442,21.6,0.956,0.98,0.937,51.4,48.2,145,3470
2005-04-15,2004,7,29,105,916.25,0.2,5,Dry,40,10,8,5,62,125,0.14,791.3,0.86,791.3,0,0,0,0,-5,5,40,10,8,0,67,849,990,967.6,22.4,0.432,0.322,0.0144,0.754,0.0336,4,0.21,0.964,0.043,21.5,0.953,0.975,0.929,39.7,38.7,155,3720
2005-04-16,2004,7,29,106,941.47,0.19,5,Dry,40,10,8,5,62,125,0.13,816.5,0.87,816.5,0,0,0,0,-5,5,40,10,8,0,67,874,990,967.7,22.3,0.455,0.334,0.015,0.79,0.0354,4,0.218,1.01,0.0451,21.3,0.954,0.978,0.932,40.7,39.8,159,3820
2005-04-17,2004,7,29,107,962.71,0.19,5,Dry,40,10,8,5,62,125,0.13,837.7,0.87,837.7,0,0,0,0,-5,5,40,10,8,0,67,896,990,967.8,22.2,0.475,0.344,0.0155,0.819,0.0368,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.6,40.7,163,3910
2005-04-18,2004,7,29,108,979.58,0.18,5,Dry,40,10,8,5,62,125,0.13,854.6,0.87,854.6,0,0,0,0,-5,5,40,10,8,0,67,913,990,967.8,22.2,0.49,0.353,0.0159,0.843,0.038,4,0.231,1.07,0.0484,21.1,0.955,0.98,0.935,42.2,41.4,165,3970
2005-04-19,2004,7,29,109,996.75,0.18,5,Dry,40,10,8,5,62,125,0.13,871.8,0.88,871.8,0,0,0,0,-5,5,40,10,8,0,67,930,990,967.9,22.1,0.506,0.361,0.0163,0.867,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.9,42,168,4030
2005-04-20,2004,7,29,110,1009.2,0.18,5,Dry,40,10,8,5,62,125,0.12,884.2,0.88,884.2,0,0,0,0,-5,5,40,10,8,0,67,942,990,967.9,22.1,0.517,0.367,0.0166,0.884,0.0401,4,0.241,1.13,0.051,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2005-04-21,2004,7,29,111,1016.7,0.17,5,Dry,40,10,8,5,62,125,0.12,891.7,0.88,891.7,0,0,0,0,-5,5,40,10,8,0,67,950,990,968,22,0.524,0.371,0.0168,0.895,0.0406,4,0.243,1.14,0.0516,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
2005-04-22,2004,7,30,112,1019.2,0.17,5,Dry,40,10,8,5,62,125,0.12,894.2,0.88,894.2,0,0,0,0,-5,5,40,10,8,0,67,952,990,968,22,0.527,0.372,0.0169,0.898,0.0408,4,0.244,1.14,0.0518,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
2005-04-23,2004,7,30,113,1016.7,0.17,5,Dry,40,10,8,5,62,125,0.12,891.7,0.88,891.7,0,0,0,0,-5,5,40,10,8,0,67,950,990,968,22,0.524,0.371,0.0168,0.895,0.0406,4,0.243,1.14,0.0516,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
2005-04-24,2004,7,30,114,1009.2,0.18,5,Dry,40,10,8,5,62,125,0.12,884.2,0.88,884.2,0,0,0,0,-5,5,40,10,8,0,67,942,990,967.9,22.1,0.517,0.367,0.0166,0.884,0.0401,4,0.241,1.13,0.051,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2005-04-25,2004,7,30,115,996.75,0.18,5,Dry,40,10,8,5,62,125,0.13,871.8,0.88,871.8,0,0,0,0,-5,5,40,10,8,0,67,930,990,967.9,22.1,0.506,0.361,0.0163,0.867,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.9,42,168,4030
2005-04-26,2004,7,30,116,979.58,0.18,5,Dry,40,10,8,5,62,125,0.13,854.6,0.87,854.6,0,0,0,0,-5,5,40,10,8,0,67,913,990,967.8,22.2,0.49,0.353,0.0159,0.843,0.038,4,0.231,1.07,0.0484,21.1,0.955,0.98,0.935,42.2,41.4,165,3970
2005-04-27,2004,7,30,117,962.71,0.19,5,Dry,40,10,8,5,62,125,0.13,837.7,0.87,837.7,0,0,0,0,-5,5,40,10,8,0,67,896,990,967.8,22.2,0.475,0.344,0.0155,0.819,0.0368,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.6,40.7,163,3910
2005-04-28,2004,7,30,118,946.14,0.19,5,Dry,40,10,8,5,62,125,0.13,821.1,0.87,821.1,0,0,0,0,-5,5,40,10,8,0,67,879,990,967.7,22.3,0.46,0.336,0.0151,0.796,0.0357,4,0.22,1.02,0.0455,21.3,0.954,0.978,0.933,40.9,40,160,3840
2005-04-29,2004,7,31,119,925.32,0.19,5,Dry,40,10,8,5,62,125,0.14,800.3,0.86,800.3,0,0,0,0,-5,5,40,10,8,0,67,858,990,967.6,22.4,0.441,0.326,0.0146,0.767,0.0342,4,0.213,0.98,0.0437,21.4,0.953,0.976,0.931,40.1,39.1,156,3750
2005-04-30,2004,7,31,120,905.07,0.2,5,Dry,40,10,8,5,62,125,0.14,780.1,0.86,780.1,0,0,0,0,-5,5,40,10,8,0,67,838,990,967.5,22.5,0.422,0.317,0.0141,0.739,0.0329,3,0.288,1.03,0.0457,21.5,0.956,0.98,0.937,52.3,48.2,145,3470
2005-05-01,2004,8,31,121,885.44,0.21,5,Dry,42,9,8,6,82,147,0.17,738.4,0.83,738.4,0,0,0,0,-6,6,42,9,8,0,88,797,990,967.4,22.6,0.385,0.294,0.013,0.679,0.0301,3,0.275,0.954,0.0423,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
2005-05-02,2004,8,31,122,866.48,0.21,5,Dry,42,9,8,6,82,147,0.17,719.5,0.83,719.5,0,0,0,0,-6,6,42,9,8,0,88,778,990,967.4,22.6,0.369,0.282,0.0124,0.651,0.0287,3,0.266,0.917,0.0405,21.7,0.957,0.98,0.938,48.9,47.9,144,3450
2005-05-03,2004,8,31,123,848.28,0.22,5,Dry,42,9,8,6,82,147,0.17,701.3,0.83,701.3,0,0,0,0,-6,6,42,9,8,0,88,760,990,967.3,22.7,0.359,0.269,0.0119,0.628,0.0277,3,0.258,0.886,0.039,21.8,0.957,0.98,0.938,47.9,46.9,141,3380
2005-05-04,2004,8,31,124,830.91,0.22,5,Dry,42,9,8,6,82,147,0.18,683.9,0.82,683.9,0,0,0,0,-6,6,42,9,8,0,88,743,990,967.2,22.8,0.349,0.258,0.0113,0.607,0.0266,3,0.25,0.857,0.0376,21.9,0.957,0.98,0.938,46.9,46,138,3310
2005-05-05,2004,8,31,125,814.52,0.23,5,Dry,42,9,8,6,82,147,0.18,667.5,0.82,667.5,0,0,0,0,-6,6,42,9,8,0,88,727,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0257,3,0.243,0.829,0.0363,22,0.957,0.98,0.938,46,45,135,3240
2005-05-06,2004,8,32,126,799.28,0.24,5,Dry,42,9,8,6,82,147,0.18,652.3,0.82,652.3,0,0,0,0,-6,6,42,9,8,0,88,711,990,967.1,22.9,0.331,0.237,0.0103,0.567,0.0248,3,0.236,0.803,0.0351,22.1,0.956,0.98,0.937,45.1,44.2,132,3180
2005-05-07,2004,8,32,127,785.53,0.24,5,Dry,42,9,8,6,82,147,0.19,638.5,0.81,638.5,0,0,0,0,-6,6,42,9,8,0,88,698,990,967,23,0.323,0.228,0.00991,0.55,0.024,3,0.23,0.78,0.034,22.2,0.956,0.98,0.937,44.2,43.4,130,3120
2005-05-08,2004,8,32,128,773.99,0.25,5,Dry,42,9,8,6,82,147,0.19,627,0.81,627,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00956,0.536,0.0233,3,0.225,0.761,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
2005-05-09,2004,8,32,129,759.72,0.25,5,Dry,42,9,8,6,82,147,0.19,612.7,0.81,612.7,0,0,0,0,-6,6,42,9,8,0,88,672,990,966.9,23.1,0.308,0.21,0.00912,0.519,0.0225,3,0.218,0.737,0.0319,22.3,0.955,0.98,0.936,42.7,41.8,126,3010
2005-05-10,2004,8,32,130,740.85,0.26,5,Dry,42,9,8,6,82,147,0.2,593.9,0.8,593.9,0,0,0,0,-6,6,42,9,8,0,88,653,990,966.9,23.1,0.298,0.198,0.00854,0.495,0.0214,3,0.21,0.705,0.0305,22.4,0.954,0.979,0.934,41.5,40.7,122,2930
2005-05-11,2004,8,32,131,723.08,0.27,5,Dry,42,9,8,6,82,147,0.2,576.1,0.8,576.1,0,0,0,0,-6,6,42,9,8,0,88,635,990,966.8,23.2,0.287,0.186,0.00801,0.473,0.0204,3,0.202,0.675,0.0291,22.5,0.953,0.977,0.931,40.4,39.5,118,2840
2005-05-12,2004,8,32,132,704.76,0.27,5,Dry,42,9,8,6,82,147,0.21,557.8,0.79,557.8,0,0,0,0,-6,6,42,9,8,0,88,617,990,966.7,23.3,0.277,0.174,0.00746,0.451,0.0194,3,0.193,0.644,0.0277,22.6,0.951,0.974,0.927,39.3,38.3,115,2750
2005-05-13,2004,8,33,133,688.08,0.28,5,Dry,42,9,8,6,82,147,0.21,541.1,0.79,541.1,0,0,0,0,-6,6,42,9,8,0,88,600,990,966.7,23.3,0.268,0.162,0.00696,0.43,0.0184,3,0.186,0.616,0.0264,22.7,0.95,0.972,0.924,38.2,37.1,111,2670
2005-05-14,2004,8,33,134,670.85,0.29,5,Dry,42,9,8,6,82,147,0.22,523.9,0.78,523.9,0,0,0,0,-6,6,42,9,8,0,88,583,990,966.6,23.4,0.258,0.151,0.00645,0.409,0.0175,3,0.178,0.587,0.0251,22.8,0.949,0.97,0.92,37.1,36,108,2590
2005-05-15,2004,8,33,135,655.26,0.29,5,Dry,42,9,8,6,82,147,0.22,508.3,0.78,508.3,0,0,0,0,-6,6,42,9,8,0,88,567,990,966.5,23.5,0.249,0.141,0.00598,0.389,0.0166,3,0.171,0.561,0.0239,22.9,0.947,0.97,0.919,36.1,35,105,2520
2005-05-16,2004,8,33,136,639.13,0.3,5,Dry,42,9,8,6,82,147,0.23,492.1,0.77,492.1,0,0,0,0,-6,6,42,9,8,0,88,551,990,966.5,23.5,0.24,0.131,0.00558,0.371,0.0158,3,0.164,0.535,0.0227,23,0.945,0.97,0.917,35,33.9,102,2440
2005-05-17,2004,8,33,137,624.64,0.31,5,Dry,42,9,8,6,82,147,0.23,477.6,0.77,477.6,0,0,0,0,-6,6,42,9,8,0,88,537,990,966.4,23.6,0.231,0.124,0.00527,0.356,0.0151,2,0.265,0.621,0.0263,23,0.956,0.98,0.937,51.5,48.2,96.4,2310
2005-05-18,2004,8,33,138,609.6,0.32,5,Dry,42,9,8,6,82,147,0.24,462.6,0.76,462.6,0,0,0,0,-6,6,42,9,8,0,88,522,990,966.3,23.7,0.223,0.117,0.00496,0.34,0.0144,2,0.255,0.595,0.0251,23.1,0.957,0.98,0.938,50.1,48.2,96.4,2310
2005-05-19,2004,8,33,139,596.2,0.33,5,Dry,42,9,8,6,82,147,0.25,449.2,0.75,449.2,0,0,0,0,-6,6,42,9,8,0,88,508,990,966.3,23.7,0.215,0.111,0.00468,0.326,0.0138,2,0.246,0.572,0.0241,23.1,0.958,0.98,0.939,48.8,47.9,95.7,2300
2005-05-20,2004,8,34,140,582.26,0.33,5,Dry,42,9,8,6,82,147,0.25,435.3,0.75,435.3,0,0,0,0,-6,6,42,9,8,0,88,494,990,966.2,23.8,0.21,0.104,0.00439,0.314,0.0132,2,0.236,0.551,0.0232,23.2,0.957,0.98,0.938,47.5,46.5,93,2230
2005-05-21,2004,8,34,141,569.95,0.34,5,Dry,42,9,8,6,82,147,0.26,422.9,0.74,422.9,0,0,0,0,-6,6,42,9,8,0,88,482,990,966.2,23.8,0.206,0.0986,0.00414,0.304,0.0128,2,0.228,0.532,0.0223,23.3,0.956,0.98,0.937,46.2,45.3,90.6,2170
2005-05-22,2004,8,34,142,557.1,0.35,5,Dry,42,9,8,6,82,147,0.26,410.1,0.74,410.1,0,0,0,0,-6,6,42,9,8,0,88,469,990,966.1,23.9,0.201,0.0926,0.00387,0.294,0.0123,2,0.219,0.513,0.0215,23.4,0.956,0.98,0.936,44.9,44,88.1,2110
2005-05-23,2004,8,34,143,545.89,0.35,5,Dry,42,9,8,6,82,147,0.27,398.9,0.73,398.9,0,0,0,0,-6,6,42,9,8,0,88,458,990,966.1,23.9,0.197,0.0873,0.00365,0.284,0.0119,2,0.212,0.496,0.0207,23.4,0.955,0.98,0.936,43.8,42.9,85.8,2060
2005-05-24,2004,8,34,144,534.13,0.36,5,Dry,42,9,8,6,82,147,0.28,387.1,0.72,387.1,0,0,0,0,-6,6,42,9,8,0,88,446,990,966,24,0.193,0.0817,0.00341,0.275,0.0114,2,0.204,0.479,0.0199,23.5,0.953,0.98,0.934,42.6,41.7,83.4,2000
2005-05-25,2004,8,34,145,524.01,0.37,5,Dry,42,9,8,6,82,147,0.28,377,0.72,377,0,0,0,0,-6,6,42,9,8,0,88,436,990,966,24,0.189,0.0769,0.0032,0.266,0.0111,2,0.197,0.463,0.0193,23.6,0.952,0.979,0.932,41.5,40.6,81.3,1950
2005-05-26,2004,8,34,146,513.35,0.37,5,Dry,42,9,8,6,82,147,0.29,366.4,0.71,366.4,0,0,0,0,-6,6,42,9,8,0,88,425,990,965.9,24.1,0.186,0.0719,0.00299,0.258,0.0107,2,0.19,0.447,0.0186,23.6,0.951,0.977,0.929,40.4,39.4,78.9,1890
2005-05-27,2004,8,35,147,502.68,0.38,5,Dry,42,9,8,6,82,147,0.29,355.7,0.71,355.7,0,0,0,0,-6,6,42,9,8,0,88,415,990,965.9,24.1,0.182,0.0669,0.00277,0.249,0.0103,2,0.183,0.431,0.0179,23.7,0.949,0.974,0.925,39.2,38.2,76.5,1840
2005-05-28,2004,8,35,148,493.66,0.39,5,Dry,42,9,8,6,82,147,0.3,346.7,0.7,346.7,0,0,0,0,-6,6,42,9,8,0,88,406,990,965.8,24.2,0.179,0.0626,0.00259,0.241,0.00998,2,0.176,0.418,0.0173,23.8,0.948,0.972,0.922,38.3,37.2,74.5,1790
2005-05-29,2004,8,35,149,484.09,0.39,5,Dry,42,9,8,6,82,147,0.3,337.1,0.7,337.1,0,0,0,0,-6,6,42,9,8,0,88,396,990,965.8,24.2,0.175,0.0581,0.0024,0.233,0.00964,2,0.17,0.403,0.0167,23.8,0.947,0.97,0.918,37.3,36.2,72.3,1740
2005-05-30,2004,8,35,150,474.52,0.4,5,Dry,42,9,8,6,82,147,0.31,327.5,0.69,327.5,0,0,0,0,-6,6,42,9,8,0,88,387,990,965.7,24.3,0.172,0.0536,0.00221,0.226,0.00929,2,0.164,0.389,0.016,23.9,0.945,0.97,0.917,36.2,35.2,70.3,1690
2005-05-31,2004,8,35,151,466.59,0.4,5,Dry,42,9,8,6,82,147,0.32,319.6,0.69,319.6,0,0,0,0,-6,6,42,9,8,0,88,379,990,965.7,24.3,0.169,0.0498,0.00205,0.219,0.00901,2,0.158,0.377,0.0155,23.9,0.944,0.97,0.916,35.4,34.3,68.6,1650
2005-06-01,2004,9,35,152,458.11,0.41,5,Dry,39,9,7,5,59,119,0.26,339.1,0.74,339.1,0,0,0,0,-5,5,39,9,7,0,64,394,990,965.7,24.3,0.175,0.0591,0.00243,0.234,0.0096,2,0.171,0.405,0.0166,23.9,0.947,0.971,0.919,37.7,36.6,73.2,1760
2005-06-02,2004,9,35,153,449.64,0.41,5,Dry,39,9,7,5,59,119,0.27,330.6,0.73,330.6,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.0551,0.00226,0.227,0.0093,2,0.166,0.392,0.0161,24,0.946,0.97,0.917,36.8,35.7,71.3,1710
2005-06-03,2004,9,36,154,441.71,0.42,5,Dry,39,9,7,5,59,119,0.27,322.7,0.73,322.7,0,0,0,0,-5,5,39,9,7,0,64,378,990,965.6,24.4,0.169,0.0513,0.0021,0.22,0.00902,2,0.16,0.38,0.0156,24,0.944,0.97,0.916,35.9,34.8,69.7,1670
2005-06-04,2004,9,36,155,434.87,0.43,5,Dry,39,9,7,5,59,119,0.27,315.9,0.73,315.9,0,0,0,0,-5,5,39,9,7,0,64,371,990,965.6,24.4,0.166,0.0481,0.00197,0.215,0.00878,2,0.156,0.37,0.0151,24.1,0.943,0.97,0.915,35.2,34.1,68.2,1640
2005-06-05,2004,9,36,156,427.49,0.43,5,Dry,39,9,7,5,59,119,0.28,308.5,0.72,308.5,0,0,0,0,-5,5,39,9,7,0,64,363,990,965.5,24.5,0.164,0.0446,0.00182,0.208,0.00852,2,0.151,0.359,0.0147,24.1,0.942,0.97,0.914,34.4,33.3,66.7,1600
2005-06-06,2004,9,36,157,420.11,0.44,5,Dry,39,9,7,5,59,119,0.28,301.1,0.72,301.1,0,0,0,0,-5,5,39,9,7,0,64,356,990,965.5,24.5,0.161,0.0411,0.00168,0.202,0.00826,2,0.146,0.348,0.0142,24.2,0.941,0.97,0.913,33.6,32.6,65.1,1560
2005-06-07,2004,9,36,158,413.27,0.45,5,Dry,39,9,7,5,59,119,0.29,294.3,0.71,294.3,0,0,0,0,-5,5,39,9,7,0,64,349,990,965.5,24.5,0.159,0.0379,0.00154,0.197,0.00802,2,0.141,0.338,0.0138,24.2,0.939,0.97,0.911,32.8,31.8,63.6,1530
2005-06-08,2004,9,36,159,407.53,0.45,5,Dry,39,9,7,5,59,119,0.29,288.5,0.71,288.5,0,0,0,0,-5,5,39,9,7,0,64,344,990,965.4,24.6,0.157,0.0352,0.00143,0.192,0.00781,2,0.137,0.329,0.0134,24.2,0.938,0.97,0.91,32.2,31.2,62.4,1500
2005-06-09,2004,9,36,160,401.24,0.46,5,Dry,39,9,7,5,59,119,0.3,282.2,0.7,282.2,0,0,0,0,-5,5,39,9,7,0,64,337,990,965.4,24.6,0.155,0.0322,0.00131,0.187,0.00759,2,0.133,0.32,0.013,24.3,0.937,0.97,0.909,31.5,30.5,61,1470
2005-06-10,2004,9,37,161,394.95,0.46,5,Dry,39,9,7,5,59,119,0.3,275.9,0.7,275.9,0,0,0,0,-5,5,39,9,7,0,64,331,990,965.4,24.6,0.152,0.0292,0.00119,0.182,0.00737,2,0.129,0.31,0.0126,24.3,0.935,0.97,0.907,30.8,29.8,59.7,1430
2005-06-11,2004,9,37,162,388.66,0.47,5,Dry,39,9,7,5,59,119,0.31,269.7,0.69,269.7,0,0,0,0,-5,5,39,9,7,0,64,325,990,965.3,24.7,0.15,0.0263,0.00107,0.176,0.00715,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.1,29.2,58.3,1400
2005-06-12,2004,9,37,163,382.92,0.47,5,Dry,39,9,7,5,59,119,0.31,263.9,0.69,263.9,0,0,0,0,-5,5,39,9,7,0,64,319,990,965.3,24.7,0.148,0.0236,0.000955,0.172,0.00695,2,0.121,0.292,0.0118,24.4,0.933,0.97,0.905,29.4,28.6,57.1,1370
2005-06-13,2004,9,37,164,377.18,0.48,5,Dry,39,9,7,5,59,119,0.32,258.2,0.69,258.2,0,0,0,0,-5,5,39,9,7,0,64,313,990,965.3,24.7,0.146,0.0209,0.000844,0.167,0.00675,2,0.117,0.284,0.0115,24.4,0.931,0.97,0.903,28.8,27.9,55.9,1340
2005-06-14,2004,9,37,165,372.53,0.48,5,Dry,39,9,7,5,59,119,0.32,253.5,0.68,253.5,0,0,0,0,-5,5,39,9,7,0,64,309,990,965.3,24.7,0.144,0.0187,0.000755,0.163,0.00659,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.902,28.3,27.4,54.9,1320
2005-06-15,2004,9,37,166,367.33,0.49,5,Dry,39,9,7,5,59,119,0.32,248.3,0.68,248.3,0,0,0,0,-5,5,39,9,7,0,64,303,990,965.2,24.8,0.143,0.0169,0.000681,0.159,0.00644,2,0.11,0.27,0.0109,24.5,0.929,0.97,0.901,27.7,26.9,53.8,1290
2005-06-16,2004,9,37,167,362.14,0.49,5,Dry,39,9,7,5,59,119,0.33,243.1,0.67,243.1,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.000662,0.157,0.00634,2,0.107,0.264,0.0106,24.5,0.927,0.97,0.899,27.1,26.3,52.6,1260
2005-06-17,2004,9,38,168,356.94,0.5,5,Dry,39,9,7,5,59,119,0.33,237.9,0.67,237.9,0,0,0,0,-5,5,39,9,7,0,64,293,990,965.2,24.8,0.139,0.016,0.000644,0.155,0.00624,2,0.103,0.258,0.0104,24.6,0.926,0.97,0.898,26.5,25.7,51.4,1230
2005-06-18,2004,9,38,169,351.75,0.5,5,Dry,39,9,7,5,59,119,0.34,232.8,0.66,232.8,0,0,0,0,-5,5,39,9,7,0,64,288,990,965.2,24.8,0.137,0.0155,0.000625,0.153,0.00614,2,0.0996,0.252,0.0102,24.6,0.924,0.97,0.896,25.9,25.2,50.3,1210
2005-06-19,2004,9,38,170,347.1,0.51,5,Dry,39,9,7,5,59,119,0.34,228.1,0.66,228.1,0,0,0,0,-5,5,39,9,7,0,64,283,990,965.1,24.9,0.135,0.0151,0.000609,0.151,0.00606,1,0.25,0.401,0.0161,24.5,0.959,0.98,0.939,52.5,48.2,48.2,1160
2005-06-20,2004,9,38,171,342.45,0.51,5,Dry,39,9,7,5,59,119,0.35,223.4,0.65,223.4,0,0,0,0,-5,5,39,9,7,0,64,278,990,965.1,24.9,0.134,0.0147,0.000592,0.149,0.00597,1,0.244,0.393,0.0158,24.5,0.959,0.98,0.94,51.5,48.2,48.2,1160
2005-06-21,2004,9,38,172,338.9,0.52,5,Dry,39,9,7,5,59,119,0.35,219.9,0.65,219.9,0,0,0,0,-5,5,39,9,7,0,64,275,990,965.1,24.9,0.133,0.0144,0.00058,0.147,0.0059,1,0.239,0.386,0.0155,24.5,0.958,0.98,0.939,50.7,48.2,48.2,1160
2005-06-22,2004,9,38,173,334.79,0.52,5,Dry,39,9,7,5,59,119,0.35,215.8,0.65,215.8,0,0,0,0,-5,5,39,9,7,0,64,271,990,965.1,24.9,0.131,0.0141,0.000565,0.145,0.00582,1,0.234,0.379,0.0152,24.5,0.957,0.98,0.938,49.7,48.2,48.2,1160
2005-06-23,2004,9,38,174,330.69,0.53,5,Dry,39,9,7,5,59,119,0.36,211.7,0.64,211.7,0,0,0,0,-5,5,39,9,7,0,64,267,990,965.1,24.9,0.13,0.0137,0.000551,0.143,0.00575,1,0.228,0.372,0.0149,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
2005-06-24,2004,9,39,175,326.59,0.53,5,Dry,39,9,7,5,59,119,0.36,207.6,0.64,207.6,0,0,0,0,-5,5,39,9,7,0,64,263,990,965,25,0.128,0.0134,0.000537,0.142,0.00567,1,0.223,0.364,0.0146,24.6,0.956,0.98,0.937,47.9,46.9,46.9,1130
2005-06-25,2004,9,39,176,322.49,0.54,5,Dry,39,9,7,5,59,119,0.37,203.5,0.63,203.5,0,0,0,0,-5,5,39,9,7,0,64,258,990,965,25,0.127,0.013,0.000522,0.14,0.0056,1,0.217,0.357,0.0143,24.6,0.955,0.98,0.936,47,46,46,1100
2005-06-26,2004,9,39,177,318.39,0.54,5,Dry,39,9,7,5,59,119,0.37,199.4,0.63,199.4,0,0,0,0,-5,5,39,9,7,0,64,254,990,965,25,0.125,0.0127,0.000508,0.138,0.00552,1,0.212,0.35,0.014,24.7,0.955,0.98,0.935,46,45.1,45.1,1080
2005-06-27,2004,9,39,178,314.29,0.55,5,Dry,39,9,7,5,59,119,0.38,195.3,0.62,195.3,0,0,0,0,-5,5,39,9,7,0,64,250,990,965,25,0.124,0.0123,0.000493,0.136,0.00544,1,0.206,0.342,0.0137,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2005-06-28,2004,9,39,179,310.73,0.55,5,Dry,39,9,7,5,59,119,0.38,191.7,0.62,191.7,0,0,0,0,-5,5,39,9,7,0,64,247,990,965,25,0.123,0.012,0.000481,0.135,0.00538,1,0.201,0.336,0.0134,24.7,0.952,0.98,0.933,44.2,43.4,43.4,1040
2005-06-29,2004,9,39,180,307.18,0.55,5,Dry,39,9,7,5,59,119,0.39,188.2,0.61,188.2,0,0,0,0,-5,5,39,9,7,0,64,243,990,964.9,25.1,0.121,0.0117,0.000469,0.133,0.00531,1,0.197,0.33,0.0132,24.7,0.951,0.98,0.932,43.4,42.6,42.6,1020
2005-06-30,2004,9,39,181,303.62,0.56,5,Dry,39,9,7,5,59,119,0.39,184.6,0.61,184.6,0,0,0,0,-5,5,39,9,7,0,64,240,990,964.9,25.1,0.12,0.0114,0.000456,0.132,0.00524,1,0.192,0.323,0.0129,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2005-07-01,2004,10,40,182,301.16,0.56,5,Dry,37,8,6,4,53,108,0.36,193.2,0.64,193.2,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0122,0.000485,0.134,0.00533,1,0.203,0.337,0.0134,24.8,0.953,0.98,0.934,44.7,43.8,43.8,1050
2005-07-02,2004,10,40,183,298.15,0.57,5,Dry,37,8,6,4,53,108,0.36,190.2,0.64,190.2,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000474,0.133,0.00528,1,0.199,0.332,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1030
2005-07-03,2004,10,40,184,295.15,0.57,5,Dry,37,8,6,4,53,108,0.37,187.2,0.63,187.2,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.12,0.0117,0.000464,0.131,0.00522,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.3,42.4,42.4,1020
2005-07-04,2004,10,40,185,292.14,0.57,5,Dry,37,8,6,4,53,108,0.37,184.1,0.63,184.1,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.119,0.0114,0.000454,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2005-07-05,2004,10,40,186,289.13,0.58,5,Dry,37,8,6,4,53,108,0.37,181.1,0.63,181.1,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.117,0.0111,0.000443,0.129,0.00511,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41,41,984
2005-07-06,2004,10,40,187,286.12,0.58,5,Dry,37,8,6,4,53,108,0.38,178.1,0.62,178.1,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.928,41.1,40.3,40.3,966
2005-07-07,2004,10,40,188,283.11,0.59,5,Dry,37,8,6,4,53,108,0.38,175.1,0.62,175.1,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0106,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.4,39.5,39.5,948
2005-07-08,2004,10,41,189,280.11,0.59,5,Dry,37,8,6,4,53,108,0.39,172.1,0.61,172.1,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.3,0.0119,24.9,0.946,0.975,0.923,39.7,38.8,38.8,930
