date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-07-09,2004,10,41,190,277.65,0.6,5,Dry,37,8,6,4,53,108,0.39,169.7,0.61,169.7,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.113,0.0102,0.000404,0.124,0.00491,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.2,38.1,38.1,915
2005-07-10,2004,10,41,191,275.18,0.6,5,Dry,37,8,6,4,53,108,0.39,167.2,0.61,167.2,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.113,0.00996,0.000395,0.122,0.00486,1,0.168,0.291,0.0115,24.9,0.945,0.973,0.919,38.6,37.5,37.5,901
2005-07-11,2004,10,41,192,272.72,0.6,5,Dry,37,8,6,4,53,108,0.4,164.7,0.6,164.7,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.00975,0.000387,0.121,0.00482,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,886
2005-07-12,2004,10,41,193,270.26,0.61,5,Dry,37,8,6,4,53,108,0.4,162.3,0.6,162.3,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00954,0.000378,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,872
2005-07-13,2004,10,41,194,267.8,0.61,5,Dry,37,8,6,4,53,108,0.4,159.8,0.6,159.8,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00933,0.00037,0.119,0.00473,1,0.158,0.277,0.011,25,0.942,0.97,0.914,36.8,35.7,35.7,858
2005-07-14,2004,10,41,195,265.34,0.62,5,Dry,37,8,6,4,53,108,0.41,157.3,0.59,157.3,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00912,0.000362,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.3,35.2,35.2,844
2005-07-15,2004,10,42,196,262.88,0.62,5,Dry,37,8,6,4,53,108,0.41,154.9,0.59,154.9,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00891,0.000353,0.117,0.00464,1,0.152,0.269,0.0106,25,0.941,0.97,0.912,35.7,34.6,34.6,831
2005-07-16,2004,10,42,197,260.42,0.62,5,Dry,37,8,6,4,53,108,0.41,152.4,0.58,152.4,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00871,0.000345,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2005-07-17,2004,10,42,198,257.96,0.63,5,Dry,37,8,6,4,53,108,0.42,150,0.58,150,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.106,0.0085,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,804
2005-07-18,2004,10,42,199,255.5,0.63,5,Dry,37,8,6,4,53,108,0.42,147.5,0.58,147.5,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00829,0.000328,0.114,0.0045,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,32.9,32.9,791
2005-07-19,2004,10,42,200,254.13,0.64,5,Dry,37,8,6,4,53,108,0.42,146.1,0.57,146.1,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00817,0.000323,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.6,32.6,32.6,783
2005-07-20,2004,10,42,201,251.12,0.64,5,Dry,37,8,6,4,53,108,0.43,143.1,0.57,143.1,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00792,0.000313,0.112,0.00443,1,0.136,0.248,0.00979,25,0.936,0.97,0.908,32.9,31.9,31.9,766
2005-07-21,2004,10,42,202,249.76,0.65,5,Dry,37,8,6,4,53,108,0.43,141.8,0.57,141.8,0,0,0,0,-4,4,37,8,6,0,57,193,990,964.7,25.3,0.104,0.0078,0.000308,0.111,0.0044,1,0.134,0.245,0.00969,25.1,0.936,0.97,0.908,32.6,31.6,31.6,759
2005-07-22,2004,10,43,203,247.84,0.65,5,Dry,37,8,6,4,53,108,0.44,139.8,0.56,139.8,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00764,0.000302,0.111,0.00437,1,0.131,0.242,0.00955,25.1,0.935,0.97,0.907,32.1,31.2,31.2,748
2005-07-23,2004,10,43,204,245.93,0.65,5,Dry,37,8,6,4,53,108,0.44,137.9,0.56,137.9,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.00747,0.000295,0.11,0.00433,1,0.129,0.238,0.00941,25.1,0.934,0.97,0.906,31.7,30.7,30.7,738
2005-07-24,2004,10,43,205,244.01,0.66,5,Dry,37,8,6,4,53,108,0.44,136,0.56,136,0,0,0,0,-4,4,37,8,6,0,57,187,990,964.7,25.3,0.102,0.00731,0.000289,0.109,0.0043,1,0.126,0.235,0.00927,25.1,0.933,0.97,0.905,31.2,30.3,30.3,727
2005-07-25,2004,10,43,206,242.1,0.66,5,Dry,37,8,6,4,53,108,0.45,134.1,0.55,134.1,0,0,0,0,-4,4,37,8,6,0,57,185,990,964.7,25.3,0.101,0.00715,0.000282,0.108,0.00426,1,0.124,0.232,0.00913,25.1,0.932,0.97,0.904,30.8,29.9,29.9,717
2005-07-26,2004,10,43,207,240.18,0.67,5,Dry,37,8,6,4,53,108,0.45,132.2,0.55,132.2,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00699,0.000275,0.107,0.00423,1,0.121,0.228,0.009,25.1,0.932,0.97,0.904,30.4,29.4,29.4,707
2005-07-27,2004,10,43,208,238.27,0.67,5,Dry,37,8,6,4,53,108,0.45,130.3,0.55,130.3,0,0,0,0,-4,4,37,8,6,0,57,181,990,964.6,25.4,0.0995,0.00682,0.000269,0.106,0.00419,1,0.118,0.225,0.00886,25.1,0.931,0.97,0.903,29.9,29,29,696
2005-07-28,2004,10,43,209,236.36,0.68,5,Dry,37,8,6,4,53,108,0.46,128.4,0.54,128.4,0,0,0,0,-4,4,37,8,6,0,57,179,990,964.6,25.4,0.0988,0.00666,0.000262,0.105,0.00416,1,0.116,0.221,0.00872,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
2005-07-29,2004,10,44,210,234.44,0.68,5,Dry,37,8,6,4,53,108,0.46,126.4,0.54,126.4,0,0,0,0,-4,4,37,8,6,0,57,177,990,964.6,25.4,0.0982,0.0065,0.000256,0.105,0.00412,1,0.113,0.218,0.00858,25.2,0.929,0.97,0.901,29,28.1,28.1,675
2005-07-30,2004,10,44,211,232.53,0.69,5,Dry,37,8,6,4,53,108,0.46,124.5,0.54,124.5,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0975,0.00634,0.000249,0.104,0.00409,1,0.111,0.214,0.00844,25.2,0.928,0.97,0.901,28.6,27.7,27.7,665
2005-07-31,2004,10,44,212,230.61,0.69,5,Dry,37,8,6,4,53,108,0.47,122.6,0.53,122.6,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.0968,0.00617,0.000243,0.103,0.00405,1,0.108,0.211,0.0083,25.2,0.927,0.97,0.899,28.1,27.3,27.3,654
2005-08-01,2004,11,44,213,227.61,0.7,5,Dry,34,7,5,3,44,93,0.41,134.6,0.59,134.6,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0993,0.00719,0.000283,0.106,0.00419,1,0.124,0.231,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2005-08-02,2004,11,44,214,225.15,0.71,5,Dry,34,7,5,3,44,93,0.41,132.2,0.59,132.2,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.6,25.4,0.0984,0.00698,0.000274,0.105,0.00414,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.4,29.5,29.5,709
2005-08-03,2004,11,44,215,222.14,0.72,5,Dry,34,7,5,3,44,93,0.42,129.1,0.58,129.1,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0973,0.00673,0.000264,0.104,0.00409,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.7,28.9,28.9,692
2005-08-04,2004,11,44,216,219.68,0.72,5,Dry,34,7,5,3,44,93,0.42,126.7,0.58,126.7,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0965,0.00652,0.000256,0.103,0.00404,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2005-08-05,2004,11,45,217,217.22,0.73,5,Dry,34,7,5,3,44,93,0.43,124.2,0.57,124.2,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0956,0.00631,0.000247,0.102,0.004,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2005-08-06,2004,11,45,218,214.76,0.74,5,Dry,34,7,5,3,44,93,0.43,121.8,0.57,121.8,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0947,0.0061,0.000239,0.101,0.00395,1,0.107,0.208,0.00814,25.3,0.926,0.97,0.898,28,27.1,27.1,652
2005-08-07,2004,11,45,219,212.29,0.75,5,Dry,34,7,5,3,44,93,0.44,119.3,0.56,119.3,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0939,0.00589,0.000231,0.0998,0.00391,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2005-08-08,2004,11,45,220,209.83,0.76,5,Dry,34,7,5,3,44,93,0.44,116.8,0.56,116.8,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.093,0.00568,0.000222,0.0987,0.00386,1,0.1,0.199,0.00779,25.3,0.923,0.97,0.895,26.8,26,26,624
2005-08-09,2004,11,45,221,208.47,0.76,5,Dry,34,7,5,3,44,93,0.45,115.5,0.55,115.5,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.5,25.5,0.0925,0.00556,0.000218,0.0981,0.00384,1,0.0984,0.196,0.00769,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2005-08-10,2004,11,45,222,206.55,0.77,5,Dry,34,7,5,3,44,93,0.45,113.5,0.55,113.5,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0918,0.0054,0.000211,0.0972,0.0038,1,0.0958,0.193,0.00755,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2005-08-11,2004,11,45,223,204.64,0.78,5,Dry,34,7,5,3,44,93,0.45,111.6,0.55,111.6,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0912,0.00524,0.000205,0.0964,0.00377,1,0.0932,0.19,0.00742,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2005-08-12,2004,11,46,224,202.72,0.79,5,Dry,34,7,5,3,44,93,0.46,109.7,0.54,109.7,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0905,0.00508,0.000198,0.0956,0.00374,1,0.0906,0.186,0.00728,25.4,0.917,0.97,0.89,25.1,24.3,24.3,584
2005-08-13,2004,11,46,225,200.81,0.79,5,Dry,34,7,5,3,44,93,0.46,107.8,0.54,107.8,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0898,0.00491,0.000192,0.0947,0.0037,1,0.088,0.183,0.00714,25.4,0,0,0,0,0,0,0
2005-08-14,2004,11,46,226,198.9,0.8,5,Dry,34,7,5,3,44,93,0.47,105.9,0.53,105.9,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0891,0.00475,0.000186,0.0939,0.00367,1,0.0855,0.179,0.00701,25.4,0,0,0,0,0,0,0
2005-08-15,2004,11,46,227,196.98,0.8,5,Dry,34,7,5,3,44,93,0.47,104,0.53,104,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0885,0.00459,0.000179,0.0931,0.00364,1,0.0829,0.176,0.00687,25.4,0,0,0,0,0,0,0
2005-08-16,2004,11,46,228,195.07,0.81,5,Dry,34,7,5,3,44,93,0.48,102.1,0.52,102.1,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0878,0.00443,0.000173,0.0922,0.0036,1,0.0803,0.173,0.00674,25.4,0,0,0,0,0,0,0
2005-08-17,2004,11,46,229,193.15,0.81,5,Dry,34,7,5,3,44,93,0.48,100.2,0.52,100.2,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0871,0.00426,0.000167,0.0914,0.00357,1,0.0777,0.169,0.00661,25.4,0,0,0,0,0,0,0
2005-08-18,2004,11,46,230,191.24,0.82,5,Dry,34,7,5,3,44,93,0.49,98.24,0.51,98.24,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0864,0.0041,0.00016,0.0905,0.00354,1,0.0751,0.166,0.00648,25.4,0,0,0,0,0,0,0
2005-08-19,2004,11,47,231,189.33,0.83,5,Dry,34,7,5,3,44,93,0.49,96.33,0.51,96.33,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0858,0.00394,0.000154,0.0897,0.00351,1,0.0725,0.162,0.00634,25.4,0,0,0,0,0,0,0
2005-08-20,2004,11,47,232,187.96,0.83,5,Dry,34,7,5,3,44,93,0.49,94.96,0.51,94.96,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0853,0.00382,0.000149,0.0891,0.00348,1,0.0707,0.16,0.00625,25.4,0,0,0,0,0,0,0
2005-08-21,2004,11,47,233,186.59,0.84,5,Dry,34,7,5,3,44,93,0.5,93.59,0.5,93.59,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0848,0.00371,0.000145,0.0885,0.00346,1,0.0688,0.157,0.00615,25.4,0,0,0,0,0,0,0
2005-08-22,2004,11,47,234,185.22,0.84,5,Dry,34,7,5,3,44,93,0.5,92.22,0.5,92.22,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0843,0.00359,0.00014,0.0879,0.00344,1,0.067,0.155,0.00606,25.4,0,0,0,0,0,0,0
2005-08-23,2004,11,47,235,183.86,0.84,5,Dry,34,7,5,3,44,93,0.51,90.86,0.49,90.86,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0838,0.00347,0.000136,0.0873,0.00341,1,0.0652,0.152,0.00596,25.4,0,0,0,0,0,0,0
2005-08-24,2004,11,47,236,182.49,0.85,5,Dry,34,7,5,3,44,93,0.51,89.49,0.49,89.49,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0833,0.00336,0.000131,0.0867,0.00339,1,0.0633,0.15,0.00587,25.4,0,0,0,0,0,0,0
2005-08-25,2004,11,47,237,181.12,0.85,5,Dry,34,7,5,3,44,93,0.51,88.12,0.49,88.12,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0829,0.00324,0.000127,0.0861,0.00337,1,0.0615,0.148,0.00577,25.4,0,0,0,0,0,0,0
2005-08-26,2004,11,48,238,179.76,0.86,5,Dry,34,7,5,3,44,93,0.52,86.76,0.48,86.76,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0824,0.00312,0.000122,0.0855,0.00335,1,0.0596,0.145,0.00568,25.4,0,0,0,0,0,0,0
2005-08-27,2004,11,48,239,178.39,0.86,5,Dry,34,7,5,3,44,93,0.52,85.39,0.48,85.39,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0819,0.00301,0.000118,0.0849,0.00332,1,0.0578,0.143,0.00558,25.4,0,0,0,0,0,0,0
2005-08-28,2004,11,48,240,177.02,0.86,5,Dry,34,7,5,3,44,93,0.53,84.02,0.47,84.02,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0814,0.00289,0.000113,0.0843,0.0033,1,0.0559,0.14,0.00549,25.4,0,0,0,0,0,0,0
2005-08-29,2004,11,48,241,175.65,0.87,5,Dry,34,7,5,3,44,93,0.53,82.65,0.47,82.65,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.0809,0.00278,0.000109,0.0837,0.00328,1,0.0541,0.138,0.00539,25.4,0,0,0,0,0,0,0
2005-08-30,2004,11,48,242,174.29,0.87,5,Dry,34,7,5,3,44,93,0.53,81.29,0.47,81.29,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0805,0.00266,0.000104,0.0831,0.00325,1,0.0522,0.135,0.0053,25.4,0,0,0,0,0,0,0
2005-08-31,2004,11,48,243,172.92,0.87,5,Dry,34,7,5,3,44,93,0.54,79.92,0.46,79.92,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.08,0.00254,0.0000996,0.0825,0.00323,1,0.0504,0.133,0.0052,25.4,0,0,0,0,0,0,0
2005-09-01,2004,12,48,244,171.55,0.88,5,Dry,30,6,4,2,30,72,0.42,99.55,0.58,99.55,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0848,0.00421,0.000165,0.089,0.00348,1,0.0769,0.166,0.00649,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2005-09-02,2004,12,49,245,168.54,0.89,5,Dry,30,6,4,2,30,72,0.43,96.54,0.57,96.54,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0837,0.00396,0.000155,0.0877,0.00343,1,0.0728,0.161,0.00629,25.4,0.915,0.967,0.885,22,21.3,21.3,510
2005-09-03,2004,12,49,246,165.54,0.89,5,Dry,30,6,4,2,30,72,0.43,93.54,0.56,93.54,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0827,0.0037,0.000145,0.0864,0.00338,1,0.0688,0.155,0.00608,25.4,0.918,0.966,0.887,21.4,20.6,20.6,495
2005-09-04,2004,12,49,247,163.08,0.9,5,Dry,30,6,4,2,30,72,0.44,91.08,0.56,91.08,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0818,0.00349,0.000137,0.0853,0.00334,1,0.0655,0.151,0.00591,25.4,0.921,0.965,0.889,20.9,20.1,20.1,483
2005-09-05,2004,12,49,248,160.61,0.9,5,Dry,30,6,4,2,30,72,0.45,88.61,0.55,88.61,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0809,0.00328,0.000129,0.0842,0.0033,1,0.0621,0.146,0.00573,25.4,0.924,0.964,0.89,20.4,19.6,19.6,471
2005-09-06,2004,12,49,249,158.15,0.91,5,Dry,30,6,4,2,30,72,0.46,86.15,0.55,86.15,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0801,0.00307,0.00012,0.0831,0.00326,1,0.0588,0.142,0.00556,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
2005-09-07,2004,12,49,250,155.69,0.91,5,Dry,30,6,4,2,30,72,0.46,83.69,0.54,83.69,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0792,0.00286,0.000112,0.082,0.00322,1,0.0555,0.138,0.00539,25.4,0.929,0.962,0.894,19.4,18.6,18.6,447
2005-09-08,2004,12,49,251,154.33,0.92,5,Dry,30,6,4,2,30,72,0.47,82.33,0.53,82.33,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0787,0.00275,0.000108,0.0815,0.00319,1,0.0536,0.135,0.0053,25.4,0.931,0.961,0.895,19.1,18.3,18.3,440
2005-09-09,2004,12,50,252,152.41,0.92,5,Dry,30,6,4,2,30,72,0.47,80.41,0.53,80.41,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.078,0.00258,0.000101,0.0806,0.00316,1,0.0511,0.132,0.00516,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2005-09-10,2004,12,50,253,150.5,0.92,5,Dry,30,6,4,2,30,72,0.48,78.5,0.52,78.5,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0774,0.00242,0.000095,0.0798,0.00313,1,0.0485,0.128,0.00503,25.4,0.935,0.96,0.898,18.3,17.5,17.5,421
2005-09-11,2004,12,50,254,148.58,0.93,5,Dry,30,6,4,2,30,72,0.48,76.58,0.52,76.58,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0767,0.00226,0.0000886,0.0789,0.0031,1,0.0459,0.125,0.00489,25.4,0.938,0.96,0.9,17.9,17.2,17.2,412
2005-09-12,2004,12,50,255,146.67,0.93,5,Dry,30,6,4,2,30,72,0.49,74.67,0.51,74.67,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.076,0.0021,0.0000822,0.0781,0.00306,1,0.0433,0.121,0.00476,25.4,0.938,0.96,0.901,17.4,16.7,16.7,402
2005-09-13,2004,12,50,256,144.76,0.93,5,Dry,30,6,4,2,30,72,0.5,72.76,0.5,72.76,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0753,0.00193,0.0000759,0.0773,0.00303,1,0.0407,0.118,0.00463,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
2005-09-14,2004,12,50,257,142.84,0.94,5,Dry,30,6,4,2,30,72,0.5,70.84,0.5,70.84,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0747,0.00177,0.0000695,0.0764,0.003,1,0.0381,0.115,0.00449,25.4,0.918,0.96,0.881,16.2,15.5,15.5,373
2005-09-15,2004,12,50,258,141.47,0.94,5,Dry,30,6,4,2,30,72,0.51,69.47,0.49,69.47,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0742,0.00165,0.0000649,0.0758,0.00297,1,0.0363,0.112,0.0044,25.4,0.91,0.96,0.874,15.7,15.1,15.1,363
2005-09-16,2004,12,51,259,140.11,0.94,5,Dry,30,6,4,2,30,72,0.51,68.11,0.49,68.11,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0737,0.00154,0.0000604,0.0752,0.00295,1,0.0344,0.11,0.0043,25.4,0.903,0.96,0.866,15.3,14.7,14.7,353
2005-09-17,2004,12,51,260,138.74,0.94,5,Dry,30,6,4,2,30,72,0.52,66.74,0.48,66.74,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0732,0.00142,0.0000558,0.0746,0.00293,1,0.0326,0.107,0.0042,25.4,0.895,0.96,0.859,14.9,14.3,14.3,343
2005-09-18,2004,12,51,261,137.37,0.94,5,Dry,30,6,4,2,30,72,0.52,65.37,0.48,65.37,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0727,0.00131,0.0000512,0.074,0.0029,1,0.0307,0.105,0.00411,25.4,0.887,0.96,0.852,14.4,13.9,13.9,333
2005-09-19,2004,12,51,262,136.01,0.95,5,Dry,30,6,4,2,30,72,0.53,64.01,0.47,64.01,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0722,0.00119,0.0000467,0.0734,0.00288,1,0.0289,0.102,0.00401,25.4,0.88,0.96,0.845,14,13.5,13.5,323
2005-09-20,2004,12,51,263,134.64,0.95,5,Dry,30,6,4,2,30,72,0.54,62.64,0.47,62.64,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0718,0.00107,0.0000421,0.0728,0.00286,1,0.0271,0.0999,0.00392,25.4,0,0,0,0,0,0,0
2005-09-21,2004,12,51,264,133.27,0.95,5,Dry,30,6,4,2,30,72,0.54,61.27,0.46,61.27,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0713,0.000958,0.0000376,0.0722,0.00283,1,0.0252,0.0974,0.00382,25.4,0,0,0,0,0,0,0
2005-09-22,2004,12,51,265,131.9,0.95,5,Dry,30,6,4,2,30,72,0.55,59.9,0.45,59.9,0,0,0,0,-2,2,30,6,4,0,32,99.9,990,964.5,25.5,0.0708,0.000841,0.000033,0.0717,0.00281,1,0.0234,0.095,0.00373,25.4,0,0,0,0,0,0,0
2005-09-23,2004,12,52,266,131.63,0.95,5,Dry,30,6,4,2,30,72,0.55,59.63,0.45,59.63,0,0,0,0,-2,2,30,6,4,0,32,99.6,990,964.5,25.5,0.0708,0.000819,0.0000321,0.0716,0.00281,1,0.023,0.0946,0.00371,25.4,0,0,0,0,0,0,0
2005-09-24,2004,12,52,267,129.72,0.95,5,Dry,30,6,4,2,30,72,0.56,57.72,0.45,57.72,0,0,0,0,-2,2,30,6,4,0,32,97.7,990,964.5,25.5,0.0708,0.000656,0.0000257,0.0715,0.0028,1,0.0204,0.0919,0.0036,25.4,0,0,0,0,0,0,0
2005-09-25,2004,12,52,268,128.35,0.96,5,Dry,30,6,4,2,30,72,0.56,56.35,0.44,56.35,0,0,0,0,-2,2,30,6,4,0,32,96.3,990,964.5,25.5,0.0708,0.00054,0.0000212,0.0714,0.0028,1,0.0186,0.0899,0.00353,25.4,0,0,0,0,0,0,0
2005-09-26,2004,12,52,269,128.08,0.96,5,Dry,30,6,4,2,30,72,0.56,56.08,0.44,56.08,0,0,0,0,-2,2,30,6,4,0,32,96.1,990,964.5,25.5,0.0708,0.000517,0.0000203,0.0713,0.0028,1,0.0182,0.0895,0.00351,25.4,0,0,0,0,0,0,0
2005-09-27,2004,12,52,270,127.26,0.96,5,Dry,30,6,4,2,30,72,0.57,55.26,0.43,55.26,0,0,0,0,-2,2,30,6,4,0,32,95.3,990,964.5,25.5,0.0708,0.000447,0.0000175,0.0713,0.00279,1,0.0171,0.0884,0.00347,25.4,0,0,0,0,0,0,0
2005-09-28,2004,12,52,271,126.43,0.96,5,Dry,30,6,4,2,30,72,0.57,54.43,0.43,54.43,0,0,0,0,-2,2,30,6,4,0,32,94.4,990,964.5,25.5,0.0708,0.000377,0.0000148,0.0712,0.00279,1,0.016,0.0872,0.00342,25.4,0,0,0,0,0,0,0
2005-09-29,2004,12,52,272,125.61,0.96,5,Dry,30,6,4,2,30,72,0.57,53.61,0.43,53.61,0,0,0,0,-2,2,30,6,4,0,32,93.6,990,964.5,25.5,0.0708,0.000307,0.000012,0.0711,0.00279,1,0.0149,0.086,0.00337,25.4,0,0,0,0,0,0,0
2005-09-30,2004,12,53,273,124.79,0.96,5,Dry,30,6,4,2,30,72,0.58,52.79,0.42,52.79,0,0,0,0,-2,2,30,6,4,0,32,92.8,990,964.5,25.5,0.0708,0.000237,0.0000093,0.0711,0.00279,1,0.0138,0.0848,0.00333,25.4,0,0,0,0,0,0,0
2005-10-01,2005,1,1,274,122.88,0.96,5,Dry,24,4,2,2,20,52,0.42,70.88,0.58,70.88,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0711,0.00177,0.0000696,0.0729,0.00286,1,0.0382,0.111,0.00436,25.4,0.918,0.96,0.881,16.2,15.6,15.6,373
2005-10-02,2005,1,1,275,121.51,0.97,5,Dry,24,4,2,2,20,52,0.43,69.51,0.57,69.51,0,0,0,0,-2,2,24,4,2,0,22,99.5,990,964.5,25.5,0.0708,0.00166,0.000065,0.0725,0.00284,1,0.0363,0.109,0.00427,25.4,0.911,0.96,0.874,15.8,15.1,15.1,363
2005-10-03,2005,1,1,276,119.6,0.97,5,Dry,24,4,2,2,20,52,0.43,67.6,0.56,67.6,0,0,0,0,-2,2,24,4,2,0,22,97.6,990,964.5,25.5,0.0708,0.0015,0.0000587,0.0723,0.00284,1,0.0338,0.106,0.00416,25.4,0.9,0.96,0.864,15.2,14.5,14.5,349
2005-10-04,2005,1,1,277,117.68,0.97,5,Dry,24,4,2,2,20,52,0.44,65.68,0.56,65.68,0,0,0,0,-2,2,24,4,2,0,22,95.7,990,964.5,25.5,0.0708,0.00133,0.0000523,0.0722,0.00283,1,0.0312,0.103,0.00405,25.4,0.889,0.96,0.854,14.5,14,14,335
2005-10-05,2005,1,1,278,117.41,0.97,5,Dry,24,4,2,2,20,52,0.44,65.41,0.56,65.41,0,0,0,0,-2,2,24,4,2,0,22,95.4,990,964.5,25.5,0.0708,0.00131,0.0000514,0.0721,0.00283,1,0.0308,0.103,0.00404,25.4,0.888,0.96,0.852,14.5,13.9,13.9,333
2005-10-06,2005,1,1,279,116.59,0.97,5,Dry,24,4,2,2,20,52,0.45,64.59,0.55,64.59,0,0,0,0,-2,2,24,4,2,0,22,94.6,990,964.5,25.5,0.0708,0.00124,0.0000486,0.0721,0.00283,1,0.0297,0.102,0.00399,25.4,0.883,0.96,0.848,14.2,13.6,13.6,327
2005-10-07,2005,1,1,280,114.68,0.97,5,Dry,24,4,2,2,20,52,0.45,62.68,0.55,62.68,0,0,0,0,-2,2,24,4,2,0,22,92.7,990,964.5,25.5,0.0708,0.00108,0.0000423,0.0719,0.00282,1,0.0271,0.099,0.00388,25.4,0,0,0,0,0,0,0
2005-10-08,2005,1,2,281,113.31,0.97,5,Dry,24,4,2,2,20,52,0.46,61.31,0.54,61.31,0,0,0,0,-2,2,24,4,2,0,22,91.3,990,964.5,25.5,0.0708,0.000961,0.0000377,0.0718,0.00282,1,0.0253,0.0971,0.00381,25.4,0,0,0,0,0,0,0
2005-10-09,2005,1,2,282,111.94,0.98,5,Dry,24,4,2,2,20,52,0.47,59.94,0.54,59.94,0,0,0,0,-2,2,24,4,2,0,22,89.9,990,964.5,25.5,0.0708,0.000845,0.0000331,0.0717,0.00281,1,0.0234,0.0951,0.00373,25.4,0,0,0,0,0,0,0
2005-10-10,2005,1,2,283,111.67,0.98,5,Dry,24,4,2,2,20,52,0.47,59.67,0.53,59.67,0,0,0,0,-2,2,24,4,2,0,22,89.7,990,964.5,25.5,0.0708,0.000822,0.0000322,0.0716,0.00281,1,0.0231,0.0947,0.00371,25.4,0,0,0,0,0,0,0
2005-10-11,2005,1,2,284,110.85,0.98,5,Dry,24,4,2,2,20,52,0.47,58.85,0.53,58.85,0,0,0,0,-2,2,24,4,2,0,22,88.8,990,964.5,25.5,0.0708,0.000752,0.0000295,0.0716,0.00281,1,0.0219,0.0935,0.00367,25.4,0,0,0,0,0,0,0
2005-10-12,2005,1,2,285,108.93,0.98,5,Dry,24,4,2,2,20,52,0.48,56.93,0.52,56.93,0,0,0,0,-2,2,24,4,2,0,22,86.9,990,964.5,25.5,0.0708,0.000589,0.0000231,0.0714,0.0028,1,0.0194,0.0908,0.00356,25.4,0,0,0,0,0,0,0
2005-10-13,2005,1,2,286,108.66,0.98,5,Dry,24,4,2,2,20,52,0.48,56.66,0.52,56.66,0,0,0,0,-2,2,24,4,2,0,22,86.7,990,964.5,25.5,0.0708,0.000566,0.0000222,0.0714,0.0028,1,0.019,0.0904,0.00354,25.4,0,0,0,0,0,0,0
2005-10-14,2005,1,2,287,107.84,0.98,5,Dry,24,4,2,2,20,52,0.48,55.84,0.52,55.84,0,0,0,0,-2,2,24,4,2,0,22,85.8,990,964.5,25.5,0.0708,0.000496,0.0000195,0.0713,0.0028,1,0.0179,0.0892,0.0035,25.4,0,0,0,0,0,0,0
2005-10-15,2005,1,3,288,107.02,0.98,5,Dry,24,4,2,2,20,52,0.49,55.02,0.51,55.02,0,0,0,0,-2,2,24,4,2,0,22,85,990,964.5,25.5,0.0708,0.000427,0.0000167,0.0713,0.00279,1,0.0168,0.088,0.00345,25.4,0,0,0,0,0,0,0
2005-10-16,2005,1,3,289,106.2,0.98,5,Dry,24,4,2,2,20,52,0.49,54.2,0.51,54.2,0,0,0,0,-2,2,24,4,2,0,22,84.2,990,964.5,25.5,0.0708,0.000357,0.000014,0.0712,0.00279,1,0.0157,0.0869,0.00341,25.4,0,0,0,0,0,0,0
2005-10-17,2005,1,3,290,105.38,0.98,5,Dry,24,4,2,2,20,52,0.49,53.38,0.51,53.38,0,0,0,0,-2,2,24,4,2,0,22,83.4,990,964.5,25.5,0.0708,0.000287,0.0000113,0.0711,0.00279,1,0.0146,0.0857,0.00336,25.4,0,0,0,0,0,0,0
2005-10-18,2005,1,3,291,105.11,0.98,5,Dry,24,4,2,2,20,52,0.49,53.11,0.51,53.11,0,0,0,0,-2,2,24,4,2,0,22,83.1,990,964.5,25.5,0.0708,0.000264,0.0000104,0.0711,0.00279,1,0.0142,0.0853,0.00334,25.4,0,0,0,0,0,0,0
2005-10-19,2005,1,3,292,104.83,0.98,5,Dry,24,4,2,2,20,52,0.5,52.83,0.5,52.83,0,0,0,0,-2,2,24,4,2,0,22,82.8,990,964.5,25.5,0.0708,0.000241,0.00000943,0.0711,0.00279,1,0.0138,0.0849,0.00333,25.4,0,0,0,0,0,0,0
2005-10-20,2005,1,3,293,104.01,0.98,5,Dry,24,4,2,2,20,52,0.5,52.01,0.5,52.01,0,0,0,0,-2,2,24,4,2,0,22,82,990,964.5,25.5,0.0708,0.000171,0.0000067,0.071,0.00278,1,0.0127,0.0837,0.00328,25.4,0,0,0,0,0,0,0
2005-10-21,2005,1,3,294,103.19,0.98,5,Dry,24,4,2,2,20,52,0.5,51.19,0.5,51.19,0,0,0,0,-2,2,24,4,2,0,22,81.2,990,964.5,25.5,0.0708,0.000101,0.00000397,0.0709,0.00278,1,0.0116,0.0825,0.00324,25.4,0,0,0,0,0,0,0
2005-10-22,2005,1,4,295,102.37,0.98,5,Dry,24,4,2,2,20,52,0.51,50.37,0.49,50.37,0,0,0,0,-2,2,24,4,2,0,22,80.4,990,964.5,25.5,0.0708,0.0000314,0.00000123,0.0709,0.00278,1,0.0105,0.0814,0.00319,25.4,0,0,0,0,0,0,0
2005-10-23,2005,1,4,296,101.55,0.98,5,Dry,24,4,2,2,20,52,0.51,49.55,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-24,2005,1,4,297,100.73,0.98,5,Dry,24,4,2,2,20,52,0.52,48.73,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-25,2005,1,4,298,100.46,0.98,5,Dry,24,4,2,2,20,52,0.52,48.46,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-26,2005,1,4,299,99.64,0.98,5,Dry,24,4,2,2,20,52,0.52,47.64,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-27,2005,1,4,300,98.82,0.99,5,Dry,24,4,2,2,20,52,0.53,46.82,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-28,2005,1,4,301,98,0.99,5,Dry,24,4,2,2,20,52,0.53,46,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-29,2005,1,5,302,97.18,0.99,5,Dry,24,4,2,2,20,52,0.54,45.18,0.47,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-30,2005,1,5,303,96.9,0.99,5,Dry,24,4,2,2,20,52,0.54,44.9,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-31,2005,1,5,304,96.63,0.99,5,Dry,24,4,2,2,20,52,0.54,44.63,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-01,2005,2,5,305,97.45,0.99,5,Dry,23,4,2,2,19,50,0.51,47.45,0.49,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-02,2005,2,5,306,98.82,0.99,5,Dry,23,4,2,2,19,50,0.51,48.82,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-03,2005,2,5,307,102.92,0.98,5,Dry,23,4,2,2,19,50,0.49,52.92,0.51,52.92,0,0,0,0,-2,2,23,4,2,0,21,81.9,990,964.5,25.5,0.0708,0.000248,0.00000973,0.0711,0.00279,1,0.0139,0.085,0.00333,25.4,0,0,0,0,0,0,0
2005-11-04,2005,2,5,308,105.93,0.98,5,Dry,23,4,2,2,19,50,0.47,55.93,0.53,55.93,0,0,0,0,-2,2,23,4,2,0,21,84.9,990,964.5,25.5,0.0708,0.000504,0.0000198,0.0713,0.0028,1,0.018,0.0893,0.0035,25.4,0,0,0,0,0,0,0
2005-11-05,2005,2,6,309,107.84,0.98,5,Dry,23,4,2,2,19,50,0.46,57.84,0.54,57.84,0,0,0,0,-2,2,23,4,2,0,21,86.8,990,964.5,25.5,0.0708,0.000666,0.0000261,0.0715,0.0028,1,0.0206,0.0921,0.00361,25.4,0,0,0,0,0,0,0
2005-11-06,2005,2,6,310,110.85,0.98,5,Dry,23,4,2,2,19,50,0.45,60.85,0.55,60.85,0,0,0,0,-2,2,23,4,2,0,21,89.8,990,964.5,25.5,0.0708,0.000922,0.0000362,0.0717,0.00281,1,0.0246,0.0964,0.00378,25.4,0,0,0,0,0,0,0
2005-11-07,2005,2,6,311,113.31,0.97,5,Dry,23,4,2,2,19,50,0.44,63.31,0.56,63.31,0,0,0,0,-2,2,23,4,2,0,21,92.3,990,964.5,25.5,0.0708,0.00113,0.0000444,0.072,0.00282,1,0.028,0.0999,0.00392,25.4,0,0,0,0,0,0,0
2005-11-08,2005,2,6,312,119.6,0.97,5,Dry,23,4,2,2,19,50,0.42,69.6,0.58,69.6,0,0,0,0,-2,2,23,4,2,0,21,98.6,990,964.5,25.5,0.0708,0.00167,0.0000653,0.0725,0.00284,1,0.0365,0.109,0.00427,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
2005-11-09,2005,2,6,313,123.15,0.96,5,Dry,23,4,2,2,19,50,0.41,73.15,0.59,73.15,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0716,0.00197,0.0000772,0.0736,0.00288,1,0.0413,0.115,0.0045,25.4,0.931,0.96,0.893,16.9,16.3,16.3,390
2005-11-10,2005,2,6,314,123.97,0.96,5,Dry,23,4,2,2,19,50,0.4,73.97,0.6,73.97,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00204,0.0000799,0.0739,0.0029,1,0.0424,0.116,0.00456,25.4,0.935,0.96,0.898,17.2,16.5,16.5,397
2005-11-11,2005,2,6,315,126.43,0.96,5,Dry,23,4,2,2,19,50,0.4,76.43,0.6,76.43,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00225,0.0000881,0.075,0.00294,1,0.0457,0.121,0.00473,25.4,0.939,0.96,0.901,17.9,17.1,17.1,411
2005-11-12,2005,2,7,316,131.63,0.95,5,Dry,23,4,2,2,19,50,0.38,81.63,0.62,81.63,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.00269,0.000105,0.0773,0.00303,1,0.0527,0.13,0.0051,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
2005-11-13,2005,2,7,317,134.64,0.95,5,Dry,23,4,2,2,19,50,0.37,84.64,0.63,84.64,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0756,0.00294,0.000115,0.0786,0.00308,1,0.0568,0.135,0.00531,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2005-11-14,2005,2,7,318,135.46,0.95,5,Dry,23,4,2,2,19,50,0.37,85.46,0.63,85.46,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0759,0.00301,0.000118,0.0789,0.0031,1,0.0579,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,19,19,455
2005-11-15,2005,2,7,319,133.54,0.95,5,Dry,23,4,2,2,19,50,0.37,83.54,0.63,83.54,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00285,0.000112,0.0781,0.00306,1,0.0553,0.133,0.00523,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2005-11-16,2005,2,7,320,132.18,0.95,5,Dry,23,4,2,2,19,50,0.38,82.18,0.62,82.18,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0748,0.00274,0.000107,0.0775,0.00304,1,0.0534,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,439
2005-11-17,2005,2,7,321,133,0.95,5,Dry,23,4,2,2,19,50,0.38,83,0.62,83,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00281,0.00011,0.0779,0.00305,1,0.0546,0.132,0.00519,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
2005-11-18,2005,2,7,322,133.27,0.95,5,Dry,23,4,2,2,19,50,0.38,83.27,0.63,83.27,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0752,0.00283,0.000111,0.078,0.00306,1,0.0549,0.133,0.00521,25.4,0.929,0.961,0.894,19.3,18.5,18.5,444
2005-11-19,2005,2,8,323,135.18,0.95,5,Dry,23,4,2,2,19,50,0.37,85.18,0.63,85.18,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0758,0.00299,0.000117,0.0788,0.00309,1,0.0575,0.136,0.00535,25.4,0.927,0.962,0.892,19.6,18.9,18.9,454
2005-11-20,2005,2,8,324,138.19,0.94,5,Dry,23,4,2,2,19,50,0.36,88.19,0.64,88.19,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00325,0.000127,0.0801,0.00314,1,0.0616,0.142,0.00556,25.4,0.923,0.964,0.89,20.3,19.5,19.5,468
2005-11-21,2005,2,8,325,136.28,0.94,5,Dry,23,4,2,2,19,50,0.37,86.28,0.63,86.28,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00308,0.000121,0.0793,0.00311,1,0.059,0.138,0.00542,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2005-11-22,2005,2,8,326,134.91,0.95,5,Dry,23,4,2,2,19,50,0.37,84.91,0.63,84.91,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0757,0.00297,0.000116,0.0787,0.00309,1,0.0571,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2005-11-23,2005,2,8,327,133,0.95,5,Dry,23,4,2,2,19,50,0.38,83,0.62,83,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00281,0.00011,0.0779,0.00305,1,0.0546,0.132,0.00519,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
2005-11-24,2005,2,8,328,134.36,0.95,5,Dry,23,4,2,2,19,50,0.37,84.36,0.63,84.36,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.00292,0.000115,0.0785,0.00308,1,0.0564,0.135,0.00529,25.4,0.928,0.962,0.893,19.5,18.7,18.7,450
2005-11-25,2005,2,8,329,139.56,0.94,5,Dry,23,4,2,2,19,50,0.36,89.56,0.64,89.56,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00336,0.000132,0.0807,0.00317,1,0.0634,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2005-11-26,2005,2,9,330,143.66,0.93,5,Dry,23,4,2,2,19,50,0.35,93.66,0.65,93.66,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0788,0.00371,0.000146,0.0825,0.00324,1,0.0689,0.151,0.00594,25.3,0.917,0.966,0.886,21.4,20.6,20.6,495
2005-11-27,2005,2,9,331,147.76,0.93,5,Dry,23,4,2,2,19,50,0.34,97.76,0.66,97.76,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0803,0.00406,0.000159,0.0843,0.00331,1,0.0745,0.159,0.00623,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
2005-11-28,2005,2,9,332,151.86,0.92,5,Dry,23,4,2,2,19,50,0.33,101.9,0.67,101.9,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.00441,0.000173,0.0861,0.00338,1,0.08,0.166,0.00651,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
2005-11-29,2005,2,9,333,153.78,0.92,5,Dry,23,4,2,2,19,50,0.33,103.8,0.68,103.8,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00457,0.000179,0.087,0.00341,1,0.0826,0.17,0.00665,25.3,0.914,0.97,0.886,23.6,22.9,22.9,548
2005-11-30,2005,2,9,334,155.69,0.91,5,Dry,23,4,2,2,19,50,0.32,105.7,0.68,105.7,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00473,0.000186,0.0878,0.00344,1,0.0852,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2005-12-01,2005,3,9,335,157.06,0.91,5,Dry,26,4,3,2,24,59,0.38,98.06,0.62,98.06,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0818,0.00409,0.00016,0.0859,0.00337,1,0.0749,0.161,0.0063,25.4,0.913,0.968,0.884,22.3,21.5,21.5,517
2005-12-02,2005,3,9,336,155.15,0.92,5,Dry,26,4,3,2,24,59,0.38,96.15,0.62,96.15,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00392,0.000154,0.085,0.00333,1,0.0723,0.157,0.00617,25.4,0.915,0.967,0.885,21.9,21.1,21.1,508
2005-12-03,2005,3,10,337,155.42,0.92,5,Dry,26,4,3,2,24,59,0.38,96.42,0.62,96.42,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0812,0.00395,0.000155,0.0852,0.00334,1,0.0727,0.158,0.00619,25.4,0.915,0.967,0.884,21.9,21.2,21.2,509
2005-12-04,2005,3,10,338,159.52,0.91,5,Dry,26,4,3,2,24,59,0.37,100.5,0.63,100.5,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.00429,0.000168,0.0869,0.00341,1,0.0782,0.165,0.00647,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2005-12-05,2005,3,10,339,163.08,0.9,5,Dry,26,4,3,2,24,59,0.36,104.1,0.64,104.1,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.0046,0.00018,0.0885,0.00347,1,0.083,0.172,0.00672,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
2005-12-06,2005,3,10,340,164.44,0.9,5,Dry,26,4,3,2,24,59,0.36,105.4,0.64,105.4,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0844,0.00471,0.000185,0.0891,0.00349,1,0.0848,0.174,0.00681,25.4,0.915,0.97,0.887,24,23.3,23.3,558
2005-12-07,2005,3,10,341,162.53,0.9,5,Dry,26,4,3,2,24,59,0.36,103.5,0.64,103.5,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0837,0.00455,0.000178,0.0883,0.00346,1,0.0823,0.171,0.00668,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2005-12-08,2005,3,10,342,163.35,0.9,5,Dry,26,4,3,2,24,59,0.36,104.3,0.64,104.3,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00462,0.000181,0.0886,0.00347,1,0.0834,0.172,0.00674,25.4,0.914,0.97,0.886,23.7,23,23,552
2005-12-09,2005,3,10,343,166.36,0.89,5,Dry,26,4,3,2,24,59,0.35,107.4,0.65,107.4,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00488,0.000191,0.0899,0.00352,1,0.0874,0.177,0.00695,25.4,0.916,0.97,0.889,24.5,23.7,23.7,569
2005-12-10,2005,3,11,344,167.18,0.89,5,Dry,26,4,3,2,24,59,0.35,108.2,0.65,108.2,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00495,0.000194,0.0903,0.00354,1,0.0885,0.179,0.007,25.4,0.917,0.97,0.889,24.7,23.9,23.9,574
2005-12-11,2005,3,11,345,165.81,0.89,5,Dry,26,4,3,2,24,59,0.36,106.8,0.64,106.8,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0849,0.00483,0.000189,0.0897,0.00351,1,0.0867,0.176,0.00691,25.4,0.916,0.97,0.888,24.3,23.6,23.6,566
2005-12-12,2005,3,11,346,166.08,0.89,5,Dry,26,4,3,2,24,59,0.35,107.1,0.65,107.1,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.085,0.00485,0.00019,0.0898,0.00352,1,0.0871,0.177,0.00693,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2005-12-13,2005,3,11,347,167.45,0.89,5,Dry,26,4,3,2,24,59,0.35,108.5,0.65,108.5,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0855,0.00497,0.000195,0.0904,0.00354,1,0.0889,0.179,0.00702,25.4,0.917,0.97,0.889,24.7,24,24,576
2005-12-14,2005,3,11,348,166.63,0.89,5,Dry,26,4,3,2,24,59,0.35,107.6,0.65,107.6,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.0049,0.000192,0.0901,0.00353,1,0.0878,0.178,0.00697,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2005-12-15,2005,3,11,349,166.36,0.89,5,Dry,26,4,3,2,24,59,0.35,107.4,0.65,107.4,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00488,0.000191,0.0899,0.00352,1,0.0874,0.177,0.00695,25.4,0.916,0.97,0.889,24.5,23.7,23.7,569
2005-12-16,2005,3,11,350,166.63,0.89,5,Dry,26,4,3,2,24,59,0.35,107.6,0.65,107.6,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.0049,0.000192,0.0901,0.00353,1,0.0878,0.178,0.00697,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2005-12-17,2005,3,12,351,170.73,0.88,5,Dry,26,4,3,2,24,59,0.35,111.7,0.65,111.7,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00525,0.000205,0.0919,0.0036,1,0.0933,0.185,0.00725,25.4,0.919,0.97,0.892,25.5,24.8,24.8,594
2005-12-18,2005,3,12,352,173.19,0.87,5,Dry,26,4,3,2,24,59,0.34,114.2,0.66,114.2,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00546,0.000214,0.0929,0.00364,1,0.0967,0.19,0.00742,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2005-12-19,2005,3,12,353,174.01,0.87,5,Dry,26,4,3,2,24,59,0.34,115,0.66,115,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0878,0.00553,0.000216,0.0933,0.00365,1,0.0978,0.191,0.00748,25.4,0.921,0.97,0.894,26.4,25.6,25.6,613
2005-12-20,2005,3,12,354,174.83,0.87,5,Dry,26,4,3,2,24,59,0.34,115.8,0.66,115.8,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.0881,0.0056,0.000219,0.0937,0.00367,1,0.0989,0.193,0.00754,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2005-12-21,2005,3,12,355,177.84,0.86,5,Dry,26,4,3,2,24,59,0.33,118.8,0.67,118.8,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00585,0.000229,0.095,0.00372,1,0.103,0.198,0.00774,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2005-12-22,2005,3,12,356,179.76,0.86,5,Dry,26,4,3,2,24,59,0.33,120.8,0.67,120.8,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00601,0.000235,0.0958,0.00375,1,0.106,0.201,0.00788,25.4,0.925,0.97,0.898,27.8,27,27,647
2005-12-23,2005,3,12,357,179.48,0.86,5,Dry,26,4,3,2,24,59,0.33,120.5,0.67,120.5,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0897,0.00599,0.000234,0.0957,0.00374,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2005-12-24,2005,3,13,358,176.47,0.87,5,Dry,26,4,3,2,24,59,0.33,117.5,0.67,117.5,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00573,0.000224,0.0944,0.00369,1,0.101,0.195,0.00765,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2005-12-25,2005,3,13,359,176.75,0.86,5,Dry,26,4,3,2,24,59,0.33,117.8,0.67,117.8,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00576,0.000225,0.0945,0.0037,1,0.101,0.196,0.00767,25.4,0.923,0.97,0.896,27,26.2,26.2,629
2005-12-26,2005,3,13,360,179.21,0.86,5,Dry,26,4,3,2,24,59,0.33,120.2,0.67,120.2,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00597,0.000233,0.0956,0.00374,1,0.105,0.2,0.00784,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2005-12-27,2005,3,13,361,182.22,0.85,5,Dry,26,4,3,2,24,59,0.32,123.2,0.68,123.2,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00622,0.000243,0.0969,0.00379,1,0.109,0.206,0.00805,25.4,0.927,0.97,0.899,28.4,27.6,27.6,661
2005-12-28,2005,3,13,362,184.68,0.84,5,Dry,26,4,3,2,24,59,0.32,125.7,0.68,125.7,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00643,0.000252,0.098,0.00383,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2005-12-29,2005,3,13,363,184.95,0.84,5,Dry,26,4,3,2,24,59,0.32,126,0.68,126,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00646,0.000252,0.0981,0.00384,1,0.113,0.211,0.00824,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2005-12-30,2005,3,13,364,185.22,0.84,5,Dry,26,4,3,2,24,59,0.32,126.2,0.68,126.2,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00648,0.000253,0.0982,0.00384,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2005-12-31,2005,3,14,365,188.23,0.83,5,Dry,26,4,3,2,24,59,0.31,129.2,0.69,129.2,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00673,0.000263,0.0995,0.00389,1,0.117,0.216,0.00846,25.4,0.93,0.97,0.902,29.9,29,29,696
2006-01-01,2005,4,14,1,189.6,0.83,5,Dry,29,5,4,2,33,73,0.39,116.6,0.61,116.6,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0901,0.00566,0.000221,0.0958,0.00374,1,0.0999,0.196,0.00765,25.4,0.922,0.97,0.895,26.8,26,26,623
2006-01-02,2005,4,14,2,191.51,0.82,5,Dry,29,5,4,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0908,0.00582,0.000228,0.0966,0.00378,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.3,26.4,26.4,634
2006-01-03,2005,4,14,3,193.43,0.81,5,Dry,29,5,4,2,33,73,0.38,120.4,0.62,120.4,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0914,0.00599,0.000234,0.0974,0.00381,1,0.105,0.203,0.00791,25.4,0.925,0.97,0.897,27.7,26.9,26.9,646
2006-01-04,2005,4,14,4,194.79,0.81,5,Dry,29,5,4,2,33,73,0.38,121.8,0.63,121.8,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0919,0.0061,0.000238,0.098,0.00383,1,0.107,0.205,0.00801,25.4,0.926,0.97,0.898,28.1,27.2,27.2,654
2006-01-05,2005,4,14,5,197.26,0.8,5,Dry,29,5,4,2,33,73,0.37,124.3,0.63,124.3,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0928,0.00631,0.000247,0.0991,0.00387,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2006-01-06,2005,4,14,6,201.36,0.79,5,Dry,29,5,4,2,33,73,0.36,128.4,0.64,128.4,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0942,0.00666,0.00026,0.101,0.00394,1,0.116,0.217,0.00847,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2006-01-07,2005,4,15,7,203.82,0.78,5,Dry,29,5,4,2,33,73,0.36,130.8,0.64,130.8,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0951,0.00687,0.000269,0.102,0.00399,1,0.119,0.221,0.00864,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2006-01-08,2005,4,15,8,206.83,0.77,5,Dry,29,5,4,2,33,73,0.35,133.8,0.65,133.8,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0962,0.00713,0.000279,0.103,0.00404,1,0.123,0.226,0.00886,25.3,0.932,0.97,0.904,31,30.1,30.1,721
2006-01-09,2005,4,15,9,209.29,0.76,5,Dry,29,5,4,2,33,73,0.35,136.3,0.65,136.3,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.097,0.00733,0.000287,0.104,0.00409,1,0.126,0.231,0.00904,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
2006-01-10,2005,4,15,10,212.29,0.75,5,Dry,29,5,4,2,33,73,0.34,139.3,0.66,139.3,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0981,0.00759,0.000297,0.106,0.00414,1,0.131,0.236,0.00925,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
2006-01-11,2005,4,15,11,215.3,0.74,5,Dry,29,5,4,2,33,73,0.34,142.3,0.66,142.3,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0992,0.00785,0.000308,0.107,0.0042,1,0.135,0.242,0.00947,25.3,0.936,0.97,0.907,33,32,32,768
2006-01-12,2005,4,15,12,220.5,0.72,5,Dry,29,5,4,2,33,73,0.33,147.5,0.67,147.5,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00829,0.000325,0.109,0.00429,1,0.142,0.251,0.00985,25.2,0.938,0.97,0.91,34.2,33.2,33.2,797
2006-01-13,2005,4,15,13,225.15,0.71,5,Dry,29,5,4,2,33,73,0.32,152.2,0.68,152.2,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00868,0.000341,0.111,0.00437,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.3,34.3,822
2006-01-14,2005,4,16,14,229.25,0.7,5,Dry,29,5,4,2,33,73,0.32,156.3,0.68,156.3,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00903,0.000355,0.113,0.00445,1,0.153,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,844
2006-01-15,2005,4,16,15,231.71,0.69,5,Dry,29,5,4,2,33,73,0.32,158.7,0.69,158.7,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00924,0.000364,0.114,0.00449,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.8,35.7,35.7,858
2006-01-16,2005,4,16,16,236.36,0.68,5,Dry,29,5,4,2,33,73,0.31,163.4,0.69,163.4,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.107,0.00964,0.00038,0.116,0.00458,1,0.163,0.279,0.011,25.1,0.943,0.972,0.916,37.9,36.8,36.8,884
2006-01-17,2005,4,16,17,244.83,0.66,5,Dry,29,5,4,2,33,73,0.3,171.8,0.7,171.8,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000409,0.12,0.00474,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.9,38.9,38.9,934
2006-01-18,2005,4,16,18,252.76,0.64,5,Dry,29,5,4,2,33,73,0.29,179.8,0.71,179.8,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000436,0.123,0.00488,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.8,40.9,40.9,982
2006-01-19,2005,4,16,19,259.6,0.63,5,Dry,29,5,4,2,33,73,0.28,186.6,0.72,186.6,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.00046,0.126,0.005,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.4,42.5,42.5,1020
2006-01-20,2005,4,16,20,265.34,0.62,5,Dry,29,5,4,2,33,73,0.28,192.3,0.72,192.3,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2006-01-21,2005,4,17,21,272.18,0.6,5,Dry,29,5,4,2,33,73,0.27,199.2,0.73,199.2,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000503,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.4,45.4,45.4,1090
2006-01-22,2005,4,17,22,280.65,0.59,5,Dry,29,5,4,2,33,73,0.26,207.7,0.74,207.7,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000532,0.136,0.00539,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.4,47.4,1140
2006-01-23,2005,4,17,23,288.04,0.58,5,Dry,29,5,4,2,33,73,0.25,215,0.75,215,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00552,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2006-01-24,2005,4,17,24,294.87,0.57,5,Dry,29,5,4,2,33,73,0.25,221.9,0.75,221.9,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000582,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.939,51.6,48.2,48.2,1160
2006-01-25,2005,4,17,25,303.35,0.56,5,Dry,29,5,4,2,33,73,0.24,230.3,0.76,230.3,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000611,0.146,0.0058,2,0.098,0.244,0.00971,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1210
2006-01-26,2005,4,17,26,311.83,0.55,5,Dry,29,5,4,2,33,73,0.23,238.8,0.77,238.8,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000641,0.149,0.00596,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.1,1250
2006-01-27,2005,4,17,27,318.11,0.54,5,Dry,29,5,4,2,33,73,0.23,245.1,0.77,245.1,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000663,0.152,0.00608,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.5,1280
2006-01-28,2005,4,18,28,324.4,0.53,5,Dry,29,5,4,2,33,73,0.23,251.4,0.78,251.4,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0177,0.000707,0.155,0.00622,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
2006-01-29,2005,4,18,29,331.24,0.53,5,Dry,29,5,4,2,33,73,0.22,258.2,0.78,258.2,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0209,0.000837,0.161,0.00645,2,0.117,0.278,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
2006-01-30,2005,4,18,30,339.17,0.52,5,Dry,29,5,4,2,33,73,0.21,266.2,0.79,266.2,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0246,0.000989,0.168,0.00673,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.1,1400
2006-01-31,2005,4,18,31,348.74,0.51,5,Dry,29,5,4,2,33,73,0.21,275.7,0.79,275.7,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0291,0.00117,0.175,0.00706,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.2,1440
2006-02-01,2005,5,18,32,355.58,0.5,5,Dry,31,6,4,3,41,85,0.24,270.6,0.76,270.6,0,0,0,0,-3,3,31,6,4,0,44,312,990,965.2,24.8,0.145,0.0267,0.00108,0.172,0.00694,2,0.125,0.297,0.012,24.5,0.934,0.97,0.906,30.4,29.5,58.9,1410
2006-02-02,2005,5,18,33,360.77,0.49,5,Dry,31,6,4,3,41,85,0.24,275.8,0.76,275.8,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.147,0.0292,0.00118,0.176,0.00712,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31,30,60.1,1440
2006-02-03,2005,5,18,34,367.06,0.49,5,Dry,31,6,4,3,41,85,0.23,282.1,0.77,282.1,0,0,0,0,-3,3,31,6,4,0,44,323,990,965.2,24.8,0.15,0.0321,0.0013,0.182,0.00734,2,0.133,0.315,0.0127,24.5,0.936,0.97,0.908,31.7,30.7,61.4,1470
2006-02-04,2005,5,19,35,375.54,0.48,5,Dry,31,6,4,3,41,85,0.23,290.5,0.77,290.5,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0361,0.00146,0.189,0.00763,2,0.139,0.327,0.0132,24.4,0.938,0.97,0.91,32.6,31.6,63.3,1520
2006-02-05,2005,5,19,36,384.01,0.47,5,Dry,31,6,4,3,41,85,0.22,299,0.78,299,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.156,0.0401,0.00163,0.196,0.00793,2,0.144,0.34,0.0138,24.3,0.94,0.97,0.912,33.6,32.5,65.1,1560
2006-02-06,2005,5,19,37,392.49,0.46,5,Dry,31,6,4,3,41,85,0.22,307.5,0.78,307.5,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.159,0.0441,0.00179,0.203,0.00823,2,0.15,0.353,0.0143,24.3,0.942,0.97,0.913,34.5,33.4,66.9,1610
2006-02-07,2005,5,19,38,400.42,0.46,5,Dry,31,6,4,3,41,85,0.21,315.4,0.79,315.4,0,0,0,0,-3,3,31,6,4,0,44,356,990,965.4,24.6,0.161,0.0479,0.00195,0.209,0.0085,2,0.155,0.365,0.0148,24.2,0.943,0.97,0.915,35.3,34.3,68.6,1650
2006-02-08,2005,5,19,39,406.16,0.45,5,Dry,31,6,4,3,41,85,0.21,321.2,0.79,321.2,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0506,0.00206,0.214,0.00871,2,0.159,0.373,0.0152,24.2,0.944,0.97,0.915,36,34.9,69.8,1670
2006-02-09,2005,5,19,40,411.9,0.45,5,Dry,31,6,4,3,41,85,0.21,326.9,0.79,326.9,0,0,0,0,-3,3,31,6,4,0,44,368,990,965.5,24.5,0.165,0.0533,0.00217,0.219,0.00891,2,0.163,0.382,0.0156,24.2,0.945,0.97,0.916,36.6,35.5,71,1700
2006-02-10,2005,5,19,41,419.83,0.44,5,Dry,31,6,4,3,41,85,0.2,334.8,0.8,334.8,0,0,0,0,-3,3,31,6,4,0,44,376,990,965.5,24.5,0.168,0.057,0.00233,0.225,0.00919,2,0.169,0.394,0.0161,24.1,0.946,0.971,0.918,37.5,36.4,72.7,1740
2006-02-11,2005,5,20,42,427.76,0.43,5,Dry,31,6,4,3,41,85,0.2,342.8,0.8,342.8,0,0,0,0,-3,3,31,6,4,0,44,384,990,965.5,24.5,0.171,0.0608,0.00248,0.232,0.00947,2,0.174,0.406,0.0166,24.1,0.947,0.972,0.921,38.3,37.3,74.5,1790
2006-02-12,2005,5,20,43,437.33,0.43,5,Dry,31,6,4,3,41,85,0.19,352.3,0.81,352.3,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.0653,0.00267,0.24,0.00981,2,0.18,0.42,0.0172,24,0.949,0.975,0.925,39.4,38.4,76.7,1840
2006-02-13,2005,5,20,44,444.17,0.42,5,Dry,31,6,4,3,41,85,0.19,359.2,0.81,359.2,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0685,0.00281,0.245,0.0101,2,0.185,0.43,0.0176,24,0.95,0.976,0.927,40.1,39.1,78.3,1880
