date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-02-14,2005,5,20,45,451.55,0.41,5,Dry,31,6,4,3,41,85,0.19,366.6,0.81,366.6,0,0,0,0,-3,3,31,6,4,0,44,408,990,965.6,24.4,0.179,0.072,0.00296,0.251,0.0103,2,0.19,0.441,0.0181,23.9,0.951,0.978,0.93,40.9,40,80,1920
2006-02-15,2005,5,20,46,461.12,0.41,5,Dry,31,6,4,3,41,85,0.18,376.1,0.82,376.1,0,0,0,0,-3,3,31,6,4,0,44,417,990,965.7,24.3,0.183,0.0765,0.00315,0.259,0.0107,2,0.196,0.456,0.0187,23.9,0.952,0.98,0.933,41.9,41.1,82.1,1970
2006-02-16,2005,5,20,47,471.79,0.4,5,Dry,31,6,4,3,41,85,0.18,386.8,0.82,386.8,0,0,0,0,-3,3,31,6,4,0,44,428,990,965.7,24.3,0.187,0.0816,0.00336,0.268,0.011,2,0.204,0.472,0.0194,23.8,0.953,0.98,0.934,43,42.2,84.4,2020
2006-02-17,2005,5,20,48,481.9,0.39,5,Dry,31,6,4,3,41,85,0.18,396.9,0.82,396.9,0,0,0,0,-3,3,31,6,4,0,44,438,990,965.8,24.2,0.19,0.0863,0.00356,0.276,0.0114,2,0.21,0.487,0.0201,23.7,0.955,0.98,0.936,44.1,43.2,86.5,2080
2006-02-18,2005,5,21,49,492.57,0.39,5,Dry,31,6,4,3,41,85,0.17,407.6,0.83,407.6,0,0,0,0,-3,3,31,6,4,0,44,449,990,965.8,24.2,0.194,0.0914,0.00378,0.285,0.0118,2,0.218,0.503,0.0208,23.7,0.955,0.98,0.936,45.2,44.3,88.6,2130
2006-02-19,2005,5,21,50,503.23,0.38,5,Dry,31,6,4,3,41,85,0.17,418.2,0.83,418.2,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.198,0.0964,0.00399,0.294,0.0122,2,0.225,0.519,0.0215,23.6,0.956,0.98,0.937,46.3,45.4,90.8,2180
2006-02-20,2005,5,21,51,511.16,0.37,5,Dry,31,6,4,3,41,85,0.17,426.2,0.83,426.2,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.2,0.1,0.00416,0.301,0.0125,2,0.23,0.531,0.022,23.6,0.957,0.98,0.938,47.1,46.2,92.4,2220
2006-02-21,2005,5,21,52,521.83,0.37,5,Dry,31,6,4,3,41,85,0.16,436.8,0.84,436.8,0,0,0,0,-3,3,31,6,4,0,44,478,990,965.9,24.1,0.204,0.105,0.00437,0.309,0.0129,2,0.237,0.547,0.0227,23.5,0.957,0.98,0.938,48.2,47.2,94.5,2270
2006-02-22,2005,5,21,53,535.22,0.36,5,Dry,31,6,4,3,41,85,0.16,450.2,0.84,450.2,0,0,0,0,-3,3,31,6,4,0,44,491,990,966,24,0.209,0.112,0.00465,0.32,0.0134,2,0.246,0.567,0.0236,23.4,0.958,0.98,0.939,49.6,48.2,96.4,2310
2006-02-23,2005,5,21,54,549.72,0.35,5,Dry,31,6,4,3,41,85,0.15,464.7,0.84,464.7,0,0,0,0,-3,3,31,6,4,0,44,506,990,966.1,23.9,0.214,0.118,0.00495,0.332,0.0139,2,0.256,0.589,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2006-02-24,2005,5,21,55,565.3,0.34,5,Dry,31,6,4,3,41,85,0.15,480.3,0.85,480.3,0,0,0,0,-3,3,31,6,4,0,44,521,990,966.1,23.9,0.223,0.126,0.00527,0.348,0.0146,2,0.267,0.615,0.0258,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2006-02-25,2005,5,22,56,580.34,0.33,5,Dry,31,6,4,3,41,85,0.15,495.3,0.85,495.3,0,0,0,0,-3,3,31,6,4,0,44,536,990,966.2,23.8,0.231,0.133,0.00558,0.364,0.0153,3,0.165,0.53,0.0223,23.3,0.946,0.97,0.917,35.6,34.5,104,2490
2006-02-26,2005,5,22,57,596.47,0.33,5,Dry,31,6,4,3,41,85,0.14,511.5,0.86,511.5,0,0,0,0,-3,3,31,6,4,0,44,552,990,966.3,23.7,0.24,0.143,0.00602,0.383,0.0162,3,0.173,0.556,0.0234,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2006-02-27,2005,5,22,58,616.98,0.32,5,Dry,31,6,4,3,41,85,0.14,532,0.86,532,0,0,0,0,-3,3,31,6,4,0,44,573,990,966.4,23.6,0.252,0.156,0.00662,0.409,0.0173,3,0.182,0.59,0.025,23,0.949,0.972,0.923,38,37,111,2660
2006-02-28,2005,5,22,59,640.77,0.3,5,Dry,31,6,4,3,41,85,0.13,555.8,0.87,555.8,0,0,0,0,-3,3,31,6,4,0,44,597,990,966.5,23.5,0.266,0.172,0.00732,0.438,0.0186,3,0.193,0.631,0.0268,22.9,0.951,0.975,0.928,39.6,38.6,116,2780
2006-03-01,2005,6,22,60,665.11,0.29,5,Dry,36,8,6,4,53,107,0.16,558.1,0.84,558.1,0,0,0,0,-4,4,36,8,6,0,57,608,990,966.6,23.4,0.272,0.174,0.00742,0.446,0.019,3,0.194,0.64,0.0273,22.8,0.951,0.975,0.928,39.6,38.6,116,2780
2006-03-02,2005,6,22,61,689.44,0.28,5,Dry,36,8,6,4,53,107,0.15,582.4,0.84,582.4,0,0,0,0,-4,4,36,8,6,0,57,632,990,966.7,23.3,0.286,0.19,0.00814,0.476,0.0204,3,0.205,0.681,0.0292,22.7,0.953,0.978,0.933,41.1,40.2,121,2900
2006-03-03,2005,6,22,62,712.68,0.27,5,Dry,36,8,6,4,53,107,0.15,605.7,0.85,605.7,0,0,0,0,-4,4,36,8,6,0,57,656,990,966.8,23.2,0.299,0.206,0.00884,0.505,0.0217,3,0.215,0.72,0.031,22.5,0.955,0.98,0.936,42.6,41.7,125,3000
2006-03-04,2005,6,23,63,738.66,0.26,5,Dry,36,8,6,4,53,107,0.14,631.7,0.85,631.7,0,0,0,0,-4,4,36,8,6,0,57,682,990,966.9,23.1,0.314,0.223,0.00963,0.537,0.0232,3,0.227,0.764,0.033,22.4,0.956,0.98,0.936,44.2,43.3,130,3120
2006-03-05,2005,6,23,64,766.83,0.25,5,Dry,36,8,6,4,53,107,0.14,659.8,0.86,659.8,0,0,0,0,-4,4,36,8,6,0,57,710,990,967,23,0.33,0.242,0.0105,0.572,0.0248,3,0.239,0.811,0.0352,22.2,0.957,0.98,0.937,45.9,44.9,135,3240
2006-03-06,2005,6,23,65,784.12,0.24,5,Dry,36,8,6,4,53,107,0.14,677.1,0.86,677.1,0,0,0,0,-4,4,36,8,6,0,57,727,990,967,23,0.34,0.253,0.011,0.593,0.0258,3,0.247,0.84,0.0366,22.1,0.957,0.98,0.938,46.9,45.9,138,3310
2006-03-07,2005,6,23,66,804.21,0.23,5,Dry,36,8,6,4,53,107,0.13,697.2,0.87,697.2,0,0,0,0,-4,4,36,8,6,0,57,747,990,967.1,22.9,0.351,0.267,0.0117,0.618,0.027,3,0.256,0.874,0.0382,22,0.957,0.98,0.938,48,47,141,3390
2006-03-08,2005,6,23,67,830.91,0.22,5,Dry,36,8,6,4,53,107,0.13,723.9,0.87,723.9,0,0,0,0,-4,4,36,8,6,0,57,774,990,967.2,22.8,0.366,0.285,0.0125,0.651,0.0286,3,0.268,0.919,0.0404,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2006-03-09,2005,6,23,68,860.33,0.21,5,Dry,36,8,6,4,53,107,0.12,753.3,0.88,753.3,0,0,0,0,-4,4,36,8,6,0,57,803,990,967.3,22.7,0.39,0.304,0.0134,0.694,0.0306,3,0.281,0.975,0.043,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2006-03-10,2005,6,23,69,891.91,0.2,5,Dry,36,8,6,4,53,107,0.12,784.9,0.88,784.9,0,0,0,0,-4,4,36,8,6,0,57,835,990,967.5,22.5,0.419,0.319,0.0142,0.738,0.0328,4,0.207,0.946,0.042,21.6,0.953,0.975,0.929,39.6,38.6,154,3700
2006-03-11,2005,6,24,70,925.32,0.19,5,Dry,36,8,6,4,53,107,0.12,818.3,0.88,818.3,0,0,0,0,-4,4,36,8,6,0,57,868,990,967.6,22.4,0.45,0.335,0.015,0.785,0.035,4,0.219,1,0.0448,21.4,0.954,0.978,0.933,40.9,40,160,3840
2006-03-12,2005,6,24,71,960.32,0.19,5,Dry,36,8,6,4,53,107,0.11,853.3,0.89,853.3,0,0,0,0,-4,4,36,8,6,0,57,903,990,967.7,22.3,0.482,0.352,0.0158,0.834,0.0375,4,0.23,1.06,0.0478,21.2,0.955,0.98,0.935,42.3,41.5,166,3980
2006-03-13,2005,6,24,72,991.81,0.18,5,Dry,36,8,6,4,53,107,0.11,884.8,0.89,884.8,0,0,0,0,-4,4,36,8,6,0,57,935,990,967.9,22.1,0.511,0.367,0.0166,0.878,0.0397,4,0.241,1.12,0.0506,21,0.955,0.98,0.936,43.5,42.7,171,4100
2006-03-14,2005,6,24,73,1019.2,0.17,5,Dry,36,8,6,4,53,107,0.1,912.2,0.9,912.2,0,0,0,0,-4,4,36,8,6,0,57,962,990,968,22,0.536,0.381,0.0173,0.916,0.0416,4,0.25,1.17,0.0529,20.9,0.956,0.98,0.936,44.6,43.7,175,4200
2006-03-15,2005,6,24,74,1042.2,0.17,5,Dry,36,8,6,4,53,107,0.1,935.1,0.9,935.1,0,0,0,0,-4,4,36,8,6,0,57,985,990,968,22,0.557,0.392,0.0178,0.948,0.0432,4,0.258,1.21,0.0549,20.8,0.956,0.98,0.937,45.5,44.6,178,4280
2006-03-16,2005,6,24,75,1065.5,0.17,5,Dry,36,8,6,4,53,107,0.1,958.5,0.9,958.5,0,0,0,0,-4,4,36,8,6,0,57,1010,990,968.1,21.9,0.578,0.403,0.0184,0.981,0.0448,4,0.266,1.25,0.057,20.6,0.956,0.98,0.937,46.4,45.4,182,4360
2006-03-17,2005,6,24,76,1089.2,0.16,5,Dry,36,8,6,4,53,107,0.098,982.2,0.9,982.2,0,0,0,0,-4,4,36,8,6,0,57,1030,990,968.2,21.8,0.6,0.414,0.019,1.01,0.0465,4,0.274,1.29,0.059,20.5,0.956,0.98,0.937,47.3,46.3,185,4450
2006-03-18,2005,6,25,77,1113.3,0.16,5,Dry,36,8,6,4,53,107,0.096,1006,0.9,1006,0,0,0,0,-4,4,36,8,6,0,57,1060,990,968.3,21.7,0.635,0.437,0.0201,1.07,0.0493,4,0.281,1.35,0.0622,20.4,0.956,0.98,0.937,48.1,47.1,188,4520
2006-03-19,2005,6,25,78,1143.3,0.15,5,Dry,36,8,6,4,53,107,0.094,1036,0.91,1036,0,0,0,0,-4,4,36,8,6,0,57,1090,990,968.4,21.6,0.678,0.505,0.0233,1.18,0.0547,4,0.287,1.47,0.0679,20.2,0.955,0.98,0.936,49,48,192,4610
2006-03-20,2005,6,25,79,1173.8,0.15,5,Dry,36,8,6,4,53,107,0.091,1067,0.91,1067,0,0,0,0,-4,4,36,8,6,0,57,1120,990,968.4,21.6,0.723,0.573,0.0266,1.3,0.0602,4,0.293,1.59,0.0738,20,0.955,0.98,0.936,49.9,48.2,193,4630
2006-03-21,2005,6,25,80,1199.2,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1070,0.89,1070,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.737,0.581,0.027,1.32,0.0614,4,0.294,1.61,0.0751,19.9,0.955,0.98,0.936,49.8,48.2,193,4630
2006-03-22,2005,6,25,81,1230.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1102,0.9,1100,2,0,0,0,-6,8,41,8,7,0,75,1160,990,968.6,21.4,0.781,0.648,0.0303,1.43,0.0668,4,0.3,1.73,0.0809,19.6,0.954,0.98,0.935,50.6,48.2,193,4630
2006-03-23,2005,6,25,82,1262.4,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1133,0.9,1100,33,7,1,1,-5,29,48,9,8,1,96,1170,990,968.7,21.3,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2006-03-24,2005,6,25,83,1294.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.1,1166,0.9,1100,66,15,2,2,-4,51,56,10,9,2,118,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2006-03-25,2005,6,26,84,1327.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.097,1199,0.9,1100,99,22,3,3,-3,74,63,11,10,3,141,1180,990,968.9,21.1,0.822,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2006-03-26,2005,6,26,85,1372.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.094,1244,0.91,1100,144,33,4,4,-2,105,74,12,11,4,172,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2006-03-27,2005,6,26,86,1406.6,0.12,4,Mod_Dry,41,8,7,6,67,129,0.092,1278,0.91,1100,178,40,5,5,-1,129,81,13,12,5,196,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0866,19,0.953,0.98,0.933,48.8,47.9,191,4600
2006-03-28,2005,6,26,87,1428.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.09,1299,0.91,1100,199,45,6,6,0,142,86,14,13,6,209,1210,990,969.3,20.7,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2006-03-29,2005,6,26,88,1450.1,0.12,4,Mod_Dry,41,8,7,6,67,129,0.089,1321,0.91,1100,221,50,7,7,1,156,91,15,14,7,223,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2006-03-30,2005,6,26,89,1472,0.11,4,Mod_Dry,41,8,7,6,67,129,0.088,1343,0.91,1100,243,55,7,7,1,173,96,15,14,7,240,1230,990,969.4,20.6,0.882,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2006-03-31,2005,6,26,90,1487.8,0.11,4,Mod_Dry,41,8,7,6,67,129,0.087,1359,0.91,1100,259,59,8,8,2,182,100,16,15,8,249,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47.1,188,4520
2006-04-01,2005,7,27,91,1503.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.098,1356,0.9,1100,256,55,7,8,-2,188,100,18,18,8,260,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2006-04-02,2005,7,27,92,1513.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.098,1365,0.9,1100,265,55,7,8,-2,197,100,18,18,8,269,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2006-04-03,2005,7,27,93,1522.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.097,1375,0.9,1100,275,55,7,8,-2,207,100,18,18,8,279,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2006-04-04,2005,7,27,94,1526,0.11,4,Mod_Dry,45,11,10,10,72,148,0.097,1378,0.9,1100,278,55,7,8,-2,210,100,18,18,8,282,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2006-04-05,2005,7,27,95,1529.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.097,1381,0.9,1100,281,55,7,9,-2,212,100,18,19,8,284,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2006-04-06,2005,7,27,96,1532.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.097,1384,0.9,1100,284,55,7,9,-1,214,100,18,19,9,286,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0764,4,0.3,1.86,0.0911,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2006-04-07,2005,7,27,97,1535.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.096,1388,0.9,1100,288,55,7,9,-1,218,100,18,19,9,290,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2006-04-08,2005,7,28,98,1538.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.096,1391,0.9,1100,291,55,7,9,-1,221,100,18,19,9,293,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2006-04-09,2005,7,28,99,1542.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.096,1394,0.9,1100,294,55,7,9,-1,224,100,18,19,9,296,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2006-04-10,2005,7,28,100,1545.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.096,1397,0.9,1100,297,55,7,9,-1,227,100,18,19,9,299,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2006-04-11,2005,7,28,101,1548.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.096,1401,0.9,1100,301,55,7,9,-1,231,100,18,19,9,303,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2006-04-12,2005,7,28,102,1558.2,0.1,4,Mod_Dry,45,11,10,10,72,148,0.095,1410,0.91,1100,310,55,7,9,-1,240,100,18,19,9,312,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2006-04-13,2005,7,28,103,1561.4,0.1,4,Mod_Dry,45,11,10,10,72,148,0.095,1413,0.91,1100,313,55,7,10,-1,242,100,18,20,9,314,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2006-04-14,2005,7,28,104,1564.6,0.1,4,Mod_Dry,45,11,10,10,72,148,0.095,1417,0.91,1100,317,55,7,10,0,245,100,18,20,10,317,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2006-04-15,2005,7,29,105,1567.9,0.1,4,Mod_Dry,45,11,10,10,72,148,0.094,1420,0.91,1100,320,55,7,10,0,248,100,18,20,10,320,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2006-04-16,2005,7,29,106,1571.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.094,1423,0.91,1100,323,55,7,10,0,251,100,18,20,10,323,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2006-04-17,2005,7,29,107,1574.4,0.1,4,Mod_Dry,45,11,10,10,72,148,0.094,1426,0.91,1100,326,55,7,10,0,254,100,18,20,10,326,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2006-04-18,2005,7,29,108,1577.6,0.1,4,Mod_Dry,45,11,10,10,72,148,0.094,1430,0.91,1100,330,55,7,10,0,258,100,18,20,10,330,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2006-04-19,2005,7,29,109,1574.4,0.1,4,Mod_Dry,45,11,10,10,72,148,0.094,1426,0.91,1100,326,55,7,10,0,254,100,18,20,10,326,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2006-04-20,2005,7,29,110,1571.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.094,1423,0.91,1100,323,55,7,10,0,251,100,18,20,10,323,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2006-04-21,2005,7,29,111,1567.9,0.1,4,Mod_Dry,45,11,10,10,72,148,0.094,1420,0.91,1100,320,55,7,10,0,248,100,18,20,10,320,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2006-04-22,2005,7,30,112,1558.2,0.1,4,Mod_Dry,45,11,10,10,72,148,0.095,1410,0.91,1100,310,55,7,9,-1,240,100,18,19,9,312,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2006-04-23,2005,7,30,113,1548.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.096,1401,0.9,1100,301,55,7,9,-1,231,100,18,19,9,303,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2006-04-24,2005,7,30,114,1532.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.097,1384,0.9,1100,284,55,7,9,-1,214,100,18,19,9,286,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0764,4,0.3,1.86,0.0911,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2006-04-25,2005,7,30,115,1516.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.098,1368,0.9,1100,268,55,7,8,-2,200,100,18,18,8,272,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2006-04-26,2005,7,30,116,1500.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.099,1353,0.9,1100,253,55,7,8,-2,185,100,18,18,8,257,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2006-04-27,2005,7,30,117,1478.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.1,1330,0.9,1100,230,52,7,7,-3,167,97,18,17,7,239,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0897,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2006-04-28,2005,7,30,118,1456.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1308,0.9,1100,208,47,6,6,-4,153,92,17,16,6,225,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2006-04-29,2005,7,31,119,1434.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1286,0.9,1100,186,42,6,6,-4,136,87,17,16,6,208,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2006-04-30,2005,7,31,120,1412.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1265,0.9,1100,165,37,5,5,-5,123,82,16,15,5,195,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2006-05-01,2005,8,31,121,1391.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1199,0.86,1100,99,22,3,3,-7,78,69,13,13,3,193,1200,990,969.1,20.9,0.838,0.648,0.0311,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49,48,192,4610
2006-05-02,2005,8,31,122,1345.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1154,0.86,1100,54,12,2,2,-8,46,59,12,12,2,161,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0841,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2006-05-03,2005,8,31,123,1300.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1109,0.85,1100,9,2,0,0,-10,17,49,10,10,0,132,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2006-05-04,2005,8,31,124,1262.4,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1070,0.85,1070,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.753,0.581,0.0273,1.33,0.0627,4,0.294,1.63,0.0766,19.6,0.954,0.98,0.935,49.2,48.2,193,4630
2006-05-05,2005,8,31,125,1224.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,1033,0.84,1033,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.698,0.497,0.0232,1.2,0.0559,4,0.287,1.48,0.0693,19.9,0.955,0.98,0.936,48.1,47.2,189,4530
2006-05-06,2005,8,32,126,1187.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,995.9,0.84,995.9,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.644,0.421,0.0196,1.07,0.0495,4,0.279,1.34,0.0625,20.2,0.955,0.98,0.936,47,46.1,184,4430
2006-05-07,2005,8,32,127,1157.1,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,965.1,0.83,965.1,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.6,0.406,0.0188,1.01,0.0466,4,0.268,1.27,0.059,20.3,0.955,0.98,0.936,46,45,180,4320
2006-05-08,2005,8,32,128,1126.9,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,934.9,0.83,934.9,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.572,0.391,0.018,0.964,0.0444,4,0.258,1.22,0.0563,20.5,0.955,0.98,0.936,44.8,43.9,176,4220
2006-05-09,2005,8,32,129,1097.2,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,905.2,0.82,905.2,0,0,0,0,-10,10,47,10,10,0,125,972,990,968.2,21.8,0.545,0.377,0.0173,0.922,0.0423,4,0.248,1.17,0.0537,20.6,0.955,0.98,0.936,43.7,42.8,171,4110
2006-05-10,2005,8,32,130,1073.4,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,881.4,0.82,881.4,0,0,0,0,-10,10,47,10,10,0,125,948,990,968.1,21.9,0.523,0.366,0.0167,0.889,0.0406,4,0.24,1.13,0.0516,20.7,0.955,0.98,0.936,42.8,41.9,168,4030
2006-05-11,2005,8,32,131,1049.9,0.17,5,Dry,42,9,8,6,82,147,0.14,902.9,0.86,902.9,0,0,0,0,-6,6,42,9,8,0,88,962,990,968.1,21.9,0.535,0.376,0.0171,0.911,0.0415,4,0.247,1.16,0.0528,20.8,0.955,0.98,0.936,44,43.1,172,4140
2006-05-12,2005,8,32,132,1026.8,0.17,5,Dry,42,9,8,6,82,147,0.14,879.8,0.86,879.8,0,0,0,0,-6,6,42,9,8,0,88,939,990,968,22,0.514,0.365,0.0166,0.879,0.0399,4,0.239,1.12,0.0508,20.9,0.955,0.98,0.936,43,42.2,169,4050
2006-05-13,2005,8,33,133,1004.2,0.18,5,Dry,42,9,8,6,82,147,0.15,857.2,0.85,857.2,0,0,0,0,-6,6,42,9,8,0,88,916,990,967.9,22.1,0.494,0.354,0.016,0.848,0.0384,4,0.232,1.08,0.0489,21,0.954,0.98,0.935,42.1,41.3,165,3960
2006-05-14,2005,8,33,134,982.02,0.18,5,Dry,42,9,8,6,82,147,0.15,835,0.85,835,0,0,0,0,-6,6,42,9,8,0,88,894,990,967.8,22.2,0.473,0.343,0.0155,0.816,0.0368,4,0.224,1.04,0.0469,21.1,0.954,0.979,0.934,41.3,40.4,162,3880
2006-05-15,2005,8,33,135,960.32,0.19,5,Dry,42,9,8,6,82,147,0.15,813.3,0.85,813.3,0,0,0,0,-6,6,42,9,8,0,88,872,990,967.7,22.3,0.453,0.333,0.0149,0.786,0.0353,4,0.217,1,0.0451,21.3,0.953,0.977,0.931,40.4,39.5,158,3790
2006-05-16,2005,8,33,136,943.8,0.19,5,Dry,42,9,8,6,82,147,0.16,796.8,0.84,796.8,0,0,0,0,-6,6,42,9,8,0,88,856,990,967.7,22.3,0.438,0.325,0.0145,0.763,0.0342,4,0.211,0.974,0.0436,21.4,0.953,0.975,0.93,39.8,38.8,155,3720
2006-05-17,2005,8,33,137,927.61,0.19,5,Dry,42,9,8,6,82,147,0.16,780.6,0.84,780.6,0,0,0,0,-6,6,42,9,8,0,88,840,990,967.6,22.4,0.424,0.317,0.0142,0.74,0.0331,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2006-05-18,2005,8,33,138,911.75,0.2,5,Dry,42,9,8,6,82,147,0.16,764.8,0.84,764.8,0,0,0,0,-6,6,42,9,8,0,88,824,990,967.5,22.5,0.409,0.309,0.0138,0.718,0.032,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
2006-05-19,2005,8,33,139,896.27,0.2,5,Dry,42,9,8,6,82,147,0.16,749.3,0.84,749.3,0,0,0,0,-6,6,42,9,8,0,88,808,990,967.5,22.5,0.395,0.302,0.0134,0.696,0.0309,3,0.28,0.976,0.0434,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2006-05-20,2005,8,34,140,881.17,0.21,5,Dry,42,9,8,6,82,147,0.17,734.2,0.83,734.2,0,0,0,0,-6,6,42,9,8,0,88,793,990,967.4,22.6,0.381,0.291,0.0129,0.672,0.0298,3,0.273,0.945,0.0419,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2006-05-21,2005,8,34,141,866.48,0.21,5,Dry,42,9,8,6,82,147,0.17,719.5,0.83,719.5,0,0,0,0,-6,6,42,9,8,0,88,778,990,967.4,22.6,0.369,0.282,0.0124,0.651,0.0287,3,0.266,0.917,0.0405,21.7,0.957,0.98,0.938,48.9,47.9,144,3450
2006-05-22,2005,8,34,142,852.25,0.22,5,Dry,42,9,8,6,82,147,0.17,705.3,0.83,705.3,0,0,0,0,-6,6,42,9,8,0,88,764,990,967.3,22.7,0.361,0.272,0.012,0.633,0.0279,3,0.26,0.893,0.0393,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
2006-05-23,2005,8,34,143,838.52,0.22,5,Dry,42,9,8,6,82,147,0.17,691.5,0.82,691.5,0,0,0,0,-6,6,42,9,8,0,88,751,990,967.3,22.7,0.353,0.263,0.0116,0.616,0.0271,3,0.254,0.87,0.0382,21.9,0.957,0.98,0.938,47.3,46.4,139,3340
2006-05-24,2005,8,34,144,825.33,0.22,5,Dry,42,9,8,6,82,147,0.18,678.3,0.82,678.3,0,0,0,0,-6,6,42,9,8,0,88,737,990,967.2,22.8,0.346,0.254,0.0111,0.6,0.0263,3,0.248,0.847,0.0372,22,0.957,0.98,0.938,46.6,45.6,137,3290
2006-05-25,2005,8,34,145,812.76,0.23,5,Dry,42,9,8,6,82,147,0.18,665.8,0.82,665.8,0,0,0,0,-6,6,42,9,8,0,88,725,990,967.2,22.8,0.338,0.246,0.0108,0.584,0.0256,3,0.242,0.826,0.0362,22,0.957,0.98,0.938,45.9,44.9,135,3240
2006-05-26,2005,8,34,146,804.21,0.23,5,Dry,42,9,8,6,82,147,0.18,657.2,0.82,657.2,0,0,0,0,-6,6,42,9,8,0,88,716,990,967.1,22.9,0.334,0.24,0.0105,0.574,0.0251,3,0.238,0.812,0.0355,22.1,0.956,0.98,0.937,45.3,44.4,133,3200
2006-05-27,2005,8,35,147,796.08,0.24,5,Dry,42,9,8,6,82,147,0.18,649.1,0.81,649.1,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.235,0.0102,0.564,0.0246,3,0.235,0.798,0.0348,22.1,0.956,0.98,0.937,44.9,44,132,3170
2006-05-28,2005,8,35,148,788.43,0.24,5,Dry,42,9,8,6,82,147,0.19,641.4,0.81,641.4,0,0,0,0,-6,6,42,9,8,0,88,700,990,967.1,22.9,0.325,0.229,0.01,0.554,0.0241,3,0.231,0.785,0.0342,22.2,0.956,0.98,0.937,44.4,43.5,131,3130
2006-05-29,2005,8,35,149,781.38,0.24,5,Dry,42,9,8,6,82,147,0.19,634.4,0.81,634.4,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.321,0.225,0.00978,0.545,0.0237,3,0.228,0.773,0.0337,22.2,0.956,0.98,0.936,44,43.1,129,3100
2006-05-30,2005,8,35,150,772.92,0.25,5,Dry,42,9,8,6,82,147,0.19,625.9,0.81,625.9,0,0,0,0,-6,6,42,9,8,0,88,685,990,967,23,0.316,0.219,0.00952,0.535,0.0232,3,0.224,0.759,0.033,22.2,0.955,0.98,0.936,43.5,42.6,128,3070
2006-05-31,2005,8,35,151,764.91,0.25,5,Dry,42,9,8,6,82,147,0.19,617.9,0.81,617.9,0,0,0,0,-6,6,42,9,8,0,88,677,990,967,23,0.311,0.214,0.00928,0.525,0.0228,3,0.221,0.746,0.0324,22.3,0.955,0.98,0.936,43,42.1,126,3030
2006-06-01,2005,9,35,152,752.06,0.26,5,Dry,39,9,7,5,59,119,0.16,633.1,0.84,633.1,0,0,0,0,-5,5,39,9,7,0,64,688,990,966.9,23.1,0.318,0.224,0.0097,0.541,0.0234,3,0.227,0.769,0.0333,22.3,0.956,0.98,0.936,44.1,43.3,130,3110
2006-06-02,2005,9,35,153,740.85,0.26,5,Dry,39,9,7,5,59,119,0.16,621.9,0.84,621.9,0,0,0,0,-5,5,39,9,7,0,64,677,990,966.9,23.1,0.311,0.216,0.00935,0.528,0.0228,3,0.222,0.75,0.0324,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
2006-06-03,2005,9,36,154,729.09,0.26,5,Dry,39,9,7,5,59,119,0.16,610.1,0.84,610.1,0,0,0,0,-5,5,39,9,7,0,64,665,990,966.8,23.2,0.304,0.209,0.009,0.513,0.0221,3,0.217,0.73,0.0315,22.5,0.955,0.98,0.936,42.8,41.9,126,3020
2006-06-04,2005,9,36,155,717.88,0.27,5,Dry,39,9,7,5,59,119,0.17,598.9,0.83,598.9,0,0,0,0,-5,5,39,9,7,0,64,654,990,966.8,23.2,0.298,0.201,0.00866,0.499,0.0215,3,0.212,0.711,0.0306,22.5,0.954,0.98,0.935,42.1,41.2,124,2970
2006-06-05,2005,9,36,156,707.76,0.27,5,Dry,39,9,7,5,59,119,0.17,588.8,0.83,588.8,0,0,0,0,-5,5,39,9,7,0,64,644,990,966.7,23.3,0.292,0.194,0.00835,0.487,0.0209,3,0.207,0.694,0.0298,22.6,0.954,0.979,0.934,41.4,40.6,122,2920
2006-06-06,2005,9,36,157,697.1,0.28,5,Dry,39,9,7,5,59,119,0.17,578.1,0.83,578.1,0,0,0,0,-5,5,39,9,7,0,64,633,990,966.7,23.3,0.286,0.187,0.00803,0.473,0.0203,3,0.203,0.676,0.029,22.6,0.953,0.978,0.931,40.8,39.8,120,2870
2006-06-07,2005,9,36,158,686.43,0.28,5,Dry,39,9,7,5,59,119,0.17,567.4,0.83,567.4,0,0,0,0,-5,5,39,9,7,0,64,622,990,966.6,23.4,0.28,0.18,0.00771,0.46,0.0197,3,0.198,0.658,0.0282,22.7,0.952,0.976,0.929,40.1,39.1,117,2820
2006-06-08,2005,9,36,159,676.32,0.29,5,Dry,39,9,7,5,59,119,0.18,557.3,0.82,557.3,0,0,0,0,-5,5,39,9,7,0,64,612,990,966.6,23.4,0.274,0.173,0.00741,0.448,0.0191,3,0.193,0.641,0.0274,22.8,0.951,0.975,0.927,39.4,38.4,115,2770
2006-06-09,2005,9,36,160,667.29,0.29,5,Dry,39,9,7,5,59,119,0.18,548.3,0.82,548.3,0,0,0,0,-5,5,39,9,7,0,64,603,990,966.6,23.4,0.269,0.167,0.00714,0.437,0.0186,3,0.189,0.626,0.0267,22.8,0.951,0.974,0.925,38.9,37.8,113,2720
2006-06-10,2005,9,37,161,657.72,0.29,5,Dry,39,9,7,5,59,119,0.18,538.7,0.82,538.7,0,0,0,0,-5,5,39,9,7,0,64,594,990,966.5,23.5,0.264,0.161,0.00685,0.425,0.0181,3,0.185,0.61,0.026,22.9,0.95,0.972,0.923,38.2,37.2,112,2680
2006-06-11,2005,9,37,162,648.15,0.3,5,Dry,39,9,7,5,59,119,0.18,529.1,0.82,529.1,0,0,0,0,-5,5,39,9,7,0,64,584,990,966.5,23.5,0.258,0.154,0.00657,0.413,0.0176,3,0.181,0.594,0.0253,22.9,0.949,0.971,0.921,37.6,36.5,110,2630
2006-06-12,2005,9,37,163,638.58,0.3,5,Dry,39,9,7,5,59,119,0.19,519.6,0.81,519.6,0,0,0,0,-5,5,39,9,7,0,64,575,990,966.5,23.5,0.253,0.148,0.00629,0.401,0.017,3,0.176,0.577,0.0245,23,0.948,0.97,0.92,37,35.9,108,2580
2006-06-13,2005,9,37,164,629.56,0.31,5,Dry,39,9,7,5,59,119,0.19,510.6,0.81,510.6,0,0,0,0,-5,5,39,9,7,0,64,566,990,966.4,23.6,0.248,0.142,0.00602,0.39,0.0165,3,0.172,0.562,0.0238,23,0.947,0.97,0.919,36.4,35.3,106,2540
2006-06-14,2005,9,37,165,621.63,0.31,5,Dry,39,9,7,5,59,119,0.19,502.6,0.81,502.6,0,0,0,0,-5,5,39,9,7,0,64,558,990,966.4,23.6,0.243,0.137,0.00579,0.38,0.0161,3,0.169,0.549,0.0232,23.1,0.947,0.97,0.918,35.9,34.8,104,2510
2006-06-15,2005,9,37,166,613.15,0.32,5,Dry,39,9,7,5,59,119,0.19,494.1,0.81,494.1,0,0,0,0,-5,5,39,9,7,0,64,549,990,966.4,23.6,0.239,0.132,0.00559,0.371,0.0157,3,0.165,0.536,0.0227,23.1,0.946,0.97,0.917,35.3,34.2,103,2470
2006-06-16,2005,9,37,167,604.68,0.32,5,Dry,39,9,7,5,59,119,0.2,485.7,0.8,485.7,0,0,0,0,-5,5,39,9,7,0,64,541,990,966.3,23.7,0.234,0.128,0.00542,0.362,0.0153,2,0.27,0.632,0.0267,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
2006-06-17,2005,9,38,168,596.2,0.33,5,Dry,39,9,7,5,59,119,0.2,477.2,0.8,477.2,0,0,0,0,-5,5,39,9,7,0,64,532,990,966.3,23.7,0.229,0.124,0.00524,0.353,0.0149,2,0.265,0.618,0.026,23.1,0.956,0.98,0.937,51.7,48.2,96.4,2310
2006-06-18,2005,9,38,169,588.27,0.33,5,Dry,39,9,7,5,59,119,0.2,469.3,0.8,469.3,0,0,0,0,-5,5,39,9,7,0,64,524,990,966.2,23.8,0.224,0.12,0.00507,0.345,0.0145,2,0.259,0.604,0.0254,23.1,0.957,0.98,0.938,51,48.2,96.4,2310
2006-06-19,2005,9,38,170,580.34,0.33,5,Dry,39,9,7,5,59,119,0.2,461.3,0.8,461.3,0,0,0,0,-5,5,39,9,7,0,64,516,990,966.2,23.8,0.22,0.117,0.00491,0.337,0.0142,2,0.254,0.591,0.0248,23.2,0.957,0.98,0.938,50.2,48.2,96.4,2310
2006-06-20,2005,9,38,171,573.51,0.34,5,Dry,39,9,7,5,59,119,0.21,454.5,0.79,454.5,0,0,0,0,-5,5,39,9,7,0,64,510,990,966.2,23.8,0.216,0.114,0.00477,0.33,0.0138,2,0.249,0.579,0.0243,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
2006-06-21,2005,9,38,172,566.12,0.34,4,Mod_Dry,45,10,9,9,88,161,0.28,405.1,0.72,405.1,0,0,0,0,-9,9,45,10,9,0,97,469,990,966.1,23.9,0.201,0.0902,0.00378,0.291,0.0122,2,0.216,0.507,0.0213,23.3,0.955,0.98,0.936,44.3,43.4,86.8,2080
2006-06-22,2005,9,38,173,558.74,0.35,4,Mod_Dry,45,10,9,9,88,161,0.29,397.7,0.71,397.7,0,0,0,0,-9,9,45,10,9,0,97,462,990,966.1,23.9,0.198,0.0867,0.00363,0.285,0.0119,2,0.211,0.496,0.0208,23.4,0.955,0.98,0.935,43.5,42.7,85.3,2050
2006-06-23,2005,9,38,174,551.36,0.35,4,Mod_Dry,45,10,9,9,88,161,0.29,390.4,0.71,390.4,0,0,0,0,-9,9,45,10,9,0,97,454,990,966.1,23.9,0.196,0.0832,0.00348,0.279,0.0117,2,0.206,0.485,0.0203,23.4,0.954,0.98,0.935,42.8,41.9,83.8,2010
2006-06-24,2005,9,39,175,543.97,0.36,4,Mod_Dry,45,10,9,9,88,161,0.3,383,0.7,383,0,0,0,0,-9,9,45,10,9,0,97,447,990,966,24,0.193,0.0798,0.00333,0.273,0.0114,2,0.201,0.474,0.0198,23.5,0.953,0.98,0.934,42,41.2,82.3,1980
2006-06-25,2005,9,39,176,537.14,0.36,4,Mod_Dry,45,10,9,9,88,161,0.3,376.1,0.7,376.1,0,0,0,0,-9,9,45,10,9,0,97,440,990,966,24,0.191,0.0765,0.00319,0.267,0.0111,2,0.196,0.464,0.0193,23.5,0.952,0.979,0.932,41.3,40.4,80.8,1940
2006-06-26,2005,9,39,177,530.3,0.36,4,Mod_Dry,45,10,9,9,88,161,0.3,369.3,0.7,369.3,0,0,0,0,-9,9,45,10,9,0,97,433,990,966,24,0.188,0.0733,0.00305,0.262,0.0109,2,0.192,0.454,0.0189,23.6,0.951,0.977,0.929,40.6,39.7,79.3,1900
2006-06-27,2005,9,39,178,524.56,0.37,4,Mod_Dry,45,10,9,9,88,161,0.31,363.6,0.69,363.6,0,0,0,0,-9,9,45,10,9,0,97,428,990,966,24,0.186,0.0706,0.00294,0.257,0.0107,2,0.188,0.445,0.0185,23.6,0.95,0.976,0.927,40,39,78,1870
2006-06-28,2005,9,39,179,518.27,0.37,4,Mod_Dry,45,10,9,9,88,161,0.31,357.3,0.69,357.3,0,0,0,0,-9,9,45,10,9,0,97,421,990,965.9,24.1,0.184,0.0676,0.00281,0.252,0.0105,2,0.184,0.435,0.0181,23.6,0.949,0.975,0.925,39.3,38.3,76.6,1840
2006-06-29,2005,9,39,180,511.98,0.37,4,Mod_Dry,45,10,9,9,88,161,0.31,351,0.69,351,0,0,0,0,-9,9,45,10,9,0,97,415,990,965.9,24.1,0.182,0.0647,0.00268,0.247,0.0102,2,0.179,0.426,0.0177,23.7,0.949,0.973,0.923,38.6,37.6,75.2,1810
2006-06-30,2005,9,39,181,505.69,0.38,4,Mod_Dry,45,10,9,9,88,161,0.32,344.7,0.68,344.7,0,0,0,0,-9,9,45,10,9,0,97,409,990,965.9,24.1,0.18,0.0617,0.00256,0.241,0.01,2,0.175,0.417,0.0173,23.7,0.948,0.972,0.921,38,36.9,73.8,1770
2006-07-01,2005,10,40,182,499.4,0.38,4,Mod_Dry,42,9,8,6,70,135,0.27,364.4,0.73,364.4,0,0,0,0,-6,6,42,9,8,0,76,423,990,965.8,24.2,0.185,0.071,0.00294,0.256,0.0106,2,0.188,0.444,0.0184,23.7,0.95,0.977,0.928,40.3,39.3,78.6,1890
2006-07-02,2005,10,40,183,493.11,0.39,4,Mod_Dry,42,9,8,6,70,135,0.27,358.1,0.73,358.1,0,0,0,0,-6,6,42,9,8,0,76,417,990,965.8,24.2,0.183,0.068,0.00281,0.251,0.0104,2,0.184,0.435,0.018,23.7,0.95,0.975,0.926,39.6,38.6,77.2,1850
2006-07-03,2005,10,40,184,486.83,0.39,4,Mod_Dry,42,9,8,6,70,135,0.28,351.8,0.72,351.8,0,0,0,0,-6,6,42,9,8,0,76,411,990,965.8,24.2,0.181,0.0651,0.00269,0.246,0.0101,2,0.18,0.426,0.0176,23.8,0.949,0.974,0.924,38.9,37.9,75.8,1820
2006-07-04,2005,10,40,185,481.08,0.39,4,Mod_Dry,42,9,8,6,70,135,0.28,346.1,0.72,346.1,0,0,0,0,-6,6,42,9,8,0,76,405,990,965.8,24.2,0.178,0.0623,0.00257,0.241,0.00994,2,0.176,0.417,0.0172,23.8,0.948,0.972,0.922,38.3,37.3,74.5,1790
2006-07-05,2005,10,40,186,475.34,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,340.3,0.72,340.3,0,0,0,0,-6,6,42,9,8,0,76,399,990,965.7,24.3,0.176,0.0596,0.00246,0.236,0.00973,2,0.172,0.408,0.0168,23.9,0.947,0.971,0.92,37.7,36.6,73.2,1760
2006-07-06,2005,10,40,187,469.6,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,334.6,0.71,334.6,0,0,0,0,-6,6,42,9,8,0,76,394,990,965.7,24.3,0.174,0.0569,0.00234,0.231,0.00953,2,0.168,0.4,0.0165,23.9,0.946,0.97,0.918,37.1,36,71.9,1730
2006-07-07,2005,10,40,188,463.86,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,328.9,0.71,328.9,0,0,0,0,-6,6,42,9,8,0,76,388,990,965.7,24.3,0.172,0.0542,0.00223,0.227,0.00932,2,0.164,0.391,0.0161,23.9,0.945,0.97,0.917,36.5,35.4,70.7,1700
2006-07-08,2005,10,41,189,459.21,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,324.2,0.71,324.2,0,0,0,0,-6,6,42,9,8,0,76,383,990,965.7,24.3,0.171,0.052,0.00214,0.223,0.00916,2,0.161,0.384,0.0158,23.9,0.945,0.97,0.916,36,34.9,69.8,1670
2006-07-09,2005,10,41,190,454.01,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,319,0.7,319,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0496,0.00204,0.219,0.00897,2,0.158,0.376,0.0155,24,0.944,0.97,0.915,35.4,34.3,68.7,1650
2006-07-10,2005,10,41,191,448.82,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,313.8,0.7,313.8,0,0,0,0,-6,6,42,9,8,0,76,373,990,965.6,24.4,0.167,0.0471,0.00193,0.214,0.00879,2,0.154,0.369,0.0151,24,0.943,0.97,0.915,34.8,33.8,67.6,1620
2006-07-11,2005,10,41,192,443.62,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,308.6,0.7,308.6,0,0,0,0,-6,6,42,9,8,0,76,368,990,965.6,24.4,0.165,0.0447,0.00183,0.21,0.0086,2,0.151,0.361,0.0148,24,0.942,0.97,0.914,34.3,33.3,66.5,1600
2006-07-12,2005,10,41,193,438.43,0.42,4,Mod_Dry,42,9,8,6,70,135,0.31,303.4,0.69,303.4,0,0,0,0,-6,6,42,9,8,0,76,362,990,965.6,24.4,0.163,0.0422,0.00173,0.206,0.00842,2,0.147,0.353,0.0145,24.1,0.941,0.97,0.913,33.7,32.7,65.4,1570
2006-07-13,2005,10,41,194,433.23,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,298.2,0.69,298.2,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.5,24.5,0.162,0.0398,0.00163,0.201,0.00824,2,0.144,0.345,0.0141,24.1,0.94,0.97,0.912,33.1,32.2,64.3,1540
2006-07-14,2005,10,41,195,428.58,0.43,4,Mod_Dry,42,9,8,6,70,135,0.32,293.6,0.69,293.6,0,0,0,0,-6,6,42,9,8,0,76,353,990,965.5,24.5,0.16,0.0376,0.00154,0.198,0.00807,2,0.141,0.338,0.0138,24.1,0.939,0.97,0.911,32.6,31.7,63.3,1520
2006-07-15,2005,10,42,196,423.93,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,288.9,0.68,288.9,0,0,0,0,-6,6,42,9,8,0,76,348,990,965.5,24.5,0.158,0.0354,0.00144,0.194,0.00791,2,0.138,0.331,0.0135,24.2,0.938,0.97,0.91,32.1,31.2,62.3,1500
2006-07-16,2005,10,42,197,419.29,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,284.3,0.68,284.3,0,0,0,0,-6,6,42,9,8,0,76,343,990,965.5,24.5,0.157,0.0332,0.00135,0.19,0.00775,2,0.134,0.324,0.0132,24.2,0.937,0.97,0.909,31.6,30.7,61.3,1470
2006-07-17,2005,10,42,198,414.64,0.44,4,Mod_Dry,42,9,8,6,70,135,0.33,279.6,0.67,279.6,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.031,0.00126,0.186,0.00758,2,0.131,0.317,0.0129,24.2,0.936,0.97,0.908,31.1,30.2,60.3,1450
2006-07-18,2005,10,42,199,411.08,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,276.1,0.67,276.1,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.4,24.6,0.154,0.0293,0.00119,0.183,0.00746,2,0.129,0.312,0.0127,24.2,0.935,0.97,0.907,30.7,29.8,59.5,1430
2006-07-19,2005,10,42,200,406.98,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,272,0.67,272,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.152,0.0274,0.00111,0.18,0.00732,2,0.126,0.306,0.0124,24.3,0.935,0.97,0.906,30.2,29.3,58.7,1410
2006-07-20,2005,10,42,201,402.88,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,267.9,0.67,267.9,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0254,0.00103,0.176,0.00717,2,0.123,0.3,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.8,1390
2006-07-21,2005,10,42,202,398.78,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,263.8,0.66,263.8,0,0,0,0,-6,6,42,9,8,0,76,323,990,965.4,24.6,0.149,0.0235,0.000955,0.173,0.00703,2,0.121,0.294,0.0119,24.3,0.933,0.97,0.905,29.3,28.5,56.9,1370
2006-07-22,2005,10,43,203,394.68,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,259.7,0.66,259.7,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0216,0.000876,0.17,0.00689,2,0.118,0.287,0.0117,24.3,0.932,0.97,0.904,28.9,28,56,1340
2006-07-23,2005,10,43,204,390.58,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,255.6,0.65,255.6,0,0,0,0,-6,6,42,9,8,0,76,315,990,965.4,24.6,0.147,0.0196,0.000797,0.166,0.00674,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.4,27.6,55.1,1320
2006-07-24,2005,10,43,205,386.47,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,251.5,0.65,251.5,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0177,0.000717,0.163,0.0066,2,0.112,0.275,0.0111,24.4,0.93,0.97,0.902,28,27.1,54.3,1300
2006-07-25,2005,10,43,206,382.37,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,247.4,0.65,247.4,0,0,0,0,-6,6,42,9,8,0,76,306,990,965.3,24.7,0.144,0.0168,0.00068,0.16,0.0065,2,0.109,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
2006-07-26,2005,10,43,207,378.27,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,243.3,0.64,243.3,0,0,0,0,-6,6,42,9,8,0,76,302,990,965.3,24.7,0.142,0.0164,0.000665,0.159,0.00642,2,0.107,0.265,0.0107,24.4,0.927,0.97,0.9,27,26.2,52.5,1260
2006-07-27,2005,10,43,208,374.72,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,239.7,0.64,239.7,0,0,0,0,-6,6,42,9,8,0,76,299,990,965.3,24.7,0.141,0.0161,0.000652,0.157,0.00635,2,0.104,0.261,0.0106,24.5,0.926,0.97,0.898,26.6,25.8,51.7,1240
2006-07-28,2005,10,43,209,371.16,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,236.2,0.64,236.2,0,0,0,0,-6,6,42,9,8,0,76,295,990,965.3,24.7,0.14,0.0158,0.000639,0.156,0.00629,2,0.102,0.257,0.0104,24.5,0.925,0.97,0.897,26.2,25.4,50.9,1220
2006-07-29,2005,10,44,210,367.61,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,232.6,0.63,232.6,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.138,0.0155,0.000627,0.154,0.00622,2,0.0995,0.253,0.0102,24.5,0.924,0.97,0.896,25.8,25.1,50.1,1200
2006-07-30,2005,10,44,211,364.05,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,229.1,0.63,229.1,0,0,0,0,-6,6,42,9,8,0,76,288,990,965.2,24.8,0.137,0.0152,0.000614,0.152,0.00615,1,0.252,0.404,0.0163,24.4,0.958,0.98,0.939,52.5,48.2,48.2,1160
2006-07-31,2005,10,44,212,360.5,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,225.5,0.63,225.5,0,0,0,0,-6,6,42,9,8,0,76,285,990,965.2,24.8,0.136,0.0149,0.000602,0.151,0.00608,1,0.247,0.398,0.016,24.4,0.959,0.98,0.94,51.7,48.2,48.2,1160
2006-08-01,2005,11,44,213,356.94,0.5,4,Mod_Dry,39,7,5,4,60,115,0.32,241.9,0.68,241.9,0,0,0,0,-4,4,39,7,5,0,64,293,990,965.2,24.8,0.139,0.0163,0.000657,0.155,0.00626,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.4,1260
2006-08-02,2005,11,44,214,353.39,0.5,4,Mod_Dry,39,7,5,4,60,115,0.33,238.4,0.68,238.4,0,0,0,0,-4,4,39,7,5,0,64,289,990,965.2,24.8,0.138,0.016,0.000645,0.154,0.00619,2,0.103,0.257,0.0104,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
2006-08-03,2005,11,44,215,349.29,0.51,4,Mod_Dry,39,7,5,4,60,115,0.33,234.3,0.67,234.3,0,0,0,0,-4,4,39,7,5,0,64,285,990,965.1,24.9,0.136,0.0157,0.00063,0.152,0.00611,2,0.101,0.253,0.0102,24.6,0.924,0.97,0.897,26.1,25.3,50.7,1220
2006-08-04,2005,11,44,216,345.18,0.51,4,Mod_Dry,39,7,5,4,60,115,0.33,230.2,0.67,230.2,0,0,0,0,-4,4,39,7,5,0,64,281,990,965.1,24.9,0.135,0.0153,0.000616,0.15,0.00603,2,0.0979,0.248,0.00997,24.6,0.923,0.97,0.895,25.7,24.9,49.8,1190
2006-08-05,2005,11,45,217,341.08,0.51,4,Mod_Dry,39,7,5,4,60,115,0.34,226.1,0.66,226.1,0,0,0,0,-4,4,39,7,5,0,64,277,990,965.1,24.9,0.133,0.015,0.000601,0.148,0.00596,1,0.248,0.396,0.0159,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
2006-08-06,2005,11,45,218,336.98,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,222,0.66,222,0,0,0,0,-4,4,39,7,5,0,64,273,990,965.1,24.9,0.132,0.0146,0.000587,0.146,0.00588,1,0.242,0.389,0.0156,24.5,0.959,0.98,0.939,51.2,48.2,48.2,1160
2006-08-07,2005,11,45,219,333.43,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,218.4,0.66,218.4,0,0,0,0,-4,4,39,7,5,0,64,269,990,965.1,24.9,0.131,0.0143,0.000574,0.145,0.00581,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
2006-08-08,2005,11,45,220,329.87,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,214.9,0.65,214.9,0,0,0,0,-4,4,39,7,5,0,64,266,990,965,25,0.129,0.014,0.000562,0.143,0.00575,1,0.233,0.376,0.0151,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
2006-08-09,2005,11,45,221,326.32,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,211.3,0.65,211.3,0,0,0,0,-4,4,39,7,5,0,64,262,990,965,25,0.128,0.0137,0.000549,0.142,0.00568,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
2006-08-10,2005,11,45,222,322.76,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,207.8,0.64,207.8,0,0,0,0,-4,4,39,7,5,0,64,259,990,965,25,0.127,0.0134,0.000537,0.14,0.00561,1,0.223,0.363,0.0145,24.6,0.956,0.98,0.937,48,47,47,1130
2006-08-11,2005,11,45,223,320.3,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,205.3,0.64,205.3,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0132,0.000528,0.139,0.00557,1,0.22,0.359,0.0144,24.6,0.956,0.98,0.937,47.4,46.5,46.5,1120
2006-08-12,2005,11,46,224,317.29,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,202.3,0.64,202.3,0,0,0,0,-4,4,39,7,5,0,64,253,990,965,25,0.125,0.0129,0.000518,0.138,0.00551,1,0.216,0.353,0.0141,24.7,0.955,0.98,0.936,46.7,45.8,45.8,1100
2006-08-13,2005,11,46,225,314.29,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,199.3,0.63,199.3,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000507,0.137,0.00546,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.935,46,45.1,45.1,1080
2006-08-14,2005,11,46,226,311.28,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,196.3,0.63,196.3,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000496,0.135,0.0054,1,0.207,0.343,0.0137,24.7,0.954,0.98,0.935,45.3,44.4,44.4,1070
2006-08-15,2005,11,46,227,308.27,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,193.3,0.63,193.3,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.122,0.0122,0.000486,0.134,0.00534,1,0.203,0.337,0.0135,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2006-08-16,2005,11,46,228,305.26,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,190.3,0.62,190.3,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.121,0.0119,0.000475,0.133,0.00529,1,0.199,0.332,0.0132,24.7,0.952,0.98,0.933,43.9,43.1,43.1,1030
2006-08-17,2005,11,46,229,302.26,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,187.3,0.62,187.3,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.12,0.0117,0.000465,0.131,0.00523,1,0.195,0.327,0.013,24.8,0.951,0.98,0.932,43.2,42.4,42.4,1020
2006-08-18,2005,11,46,230,299.25,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,184.3,0.62,184.3,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.119,0.0114,0.000455,0.13,0.00518,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
2006-08-19,2005,11,47,231,296.24,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,181.2,0.61,181.2,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.117,0.0112,0.000444,0.129,0.00512,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.8,41,41,984
2006-08-20,2005,11,47,232,293.23,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,178.2,0.61,178.2,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0109,0.000434,0.127,0.00507,1,0.183,0.31,0.0124,24.8,0.948,0.978,0.928,41.1,40.2,40.2,966
2006-08-21,2005,11,47,233,290.77,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,175.8,0.6,175.8,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,951
2006-08-22,2005,11,47,234,288.31,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,173.3,0.6,173.3,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0105,0.000417,0.125,0.00498,1,0.176,0.302,0.012,24.8,0.947,0.976,0.924,40,39,39,936
2006-08-23,2005,11,47,235,285.85,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,170.8,0.6,170.8,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,922
2006-08-24,2005,11,47,236,283.39,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,168.4,0.59,168.4,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00489,1,0.17,0.293,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,907
2006-08-25,2005,11,47,237,280.93,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,165.9,0.59,165.9,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00985,0.000391,0.122,0.00484,1,0.167,0.288,0.0115,24.9,0.944,0.972,0.918,38.2,37.2,37.2,892
2006-08-26,2005,11,48,238,278.47,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,163.5,0.59,163.5,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00964,0.000383,0.121,0.0048,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,878
2006-08-27,2005,11,48,239,276.01,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,161,0.58,161,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00944,0.000374,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,863
2006-08-28,2005,11,48,240,273.54,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,158.5,0.58,158.5,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.109,0.00923,0.000366,0.119,0.00471,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,850
2006-08-29,2005,11,48,241,271.08,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,156.1,0.58,156.1,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.109,0.00902,0.000358,0.118,0.00467,1,0.153,0.271,0.0107,24.9,0.941,0.97,0.913,35.9,34.9,34.9,837
2006-08-30,2005,11,48,242,268.62,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,153.6,0.57,153.6,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00881,0.000349,0.117,0.00462,1,0.15,0.266,0.0106,25,0.94,0.97,0.912,35.4,34.3,34.3,823
2006-08-31,2005,11,48,243,267.26,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,152.3,0.57,152.3,0,0,0,0,-4,4,39,7,5,0,64,203,990,964.8,25.2,0.107,0.00869,0.000345,0.116,0.0046,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35,34,34,816
2006-09-01,2005,12,48,244,264.25,0.62,4,Mod_Dry,34,6,4,3,44,91,0.34,173.3,0.66,173.3,0,0,0,0,-3,3,34,6,4,0,47,217,990,964.8,25.2,0.112,0.0105,0.000415,0.123,0.00486,1,0.176,0.299,0.0118,24.9,0.946,0.976,0.924,40.1,39.2,39.2,940
2006-09-02,2005,12,49,245,260.15,0.62,4,Mod_Dry,34,6,4,3,44,91,0.35,169.2,0.65,169.2,0,0,0,0,-3,3,34,6,4,0,47,213,990,964.7,25.3,0.111,0.0101,0.000401,0.121,0.00479,1,0.171,0.292,0.0115,25,0.945,0.974,0.921,39.1,38.1,38.1,915
2006-09-03,2005,12,49,246,256.59,0.63,4,Mod_Dry,34,6,4,3,44,91,0.35,165.6,0.65,165.6,0,0,0,0,-3,3,34,6,4,0,47,210,990,964.7,25.3,0.11,0.00983,0.000389,0.119,0.00472,1,0.166,0.285,0.0113,25,0.944,0.972,0.918,38.3,37.2,37.2,894
2006-09-04,2005,12,49,247,254.13,0.64,4,Mod_Dry,34,6,4,3,44,91,0.36,163.1,0.64,163.1,0,0,0,0,-3,3,34,6,4,0,47,207,990,964.7,25.3,0.109,0.00962,0.00038,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,879
2006-09-05,2005,12,49,248,251.12,0.64,4,Mod_Dry,34,6,4,3,44,91,0.36,160.1,0.64,160.1,0,0,0,0,-3,3,34,6,4,0,47,204,990,964.7,25.3,0.108,0.00936,0.00037,0.117,0.00462,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,862
2006-09-06,2005,12,49,249,248.11,0.65,4,Mod_Dry,34,6,4,3,44,91,0.37,157.1,0.63,157.1,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.107,0.0091,0.00036,0.116,0.00457,1,0.155,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,845
2006-09-07,2005,12,49,250,245.11,0.66,4,Mod_Dry,34,6,4,3,44,91,0.37,154.1,0.63,154.1,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.00885,0.000349,0.114,0.00451,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,829
2006-09-08,2005,12,49,251,242.1,0.66,4,Mod_Dry,34,6,4,3,44,91,0.38,151.1,0.62,151.1,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.7,25.3,0.104,0.00859,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2006-09-09,2005,12,50,252,239.09,0.67,4,Mod_Dry,34,6,4,3,44,91,0.38,148.1,0.62,148.1,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00834,0.000329,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2006-09-10,2005,12,50,253,236.63,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,145.6,0.61,145.6,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.102,0.00813,0.00032,0.111,0.00436,1,0.139,0.25,0.00984,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2006-09-11,2005,12,50,254,234.17,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,143.2,0.61,143.2,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.00792,0.000312,0.11,0.00431,1,0.136,0.245,0.00966,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2006-09-12,2005,12,50,255,231.71,0.69,4,Mod_Dry,34,6,4,3,44,91,0.39,140.7,0.61,140.7,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00771,0.000303,0.108,0.00427,1,0.132,0.241,0.00948,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2006-09-13,2005,12,50,256,229.25,0.7,4,Mod_Dry,34,6,4,3,44,91,0.4,138.3,0.6,138.3,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0999,0.0075,0.000295,0.107,0.00422,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.9,30.9,30.9,743
2006-09-14,2005,12,50,257,226.79,0.7,4,Mod_Dry,34,6,4,3,44,91,0.4,135.8,0.6,135.8,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.099,0.00729,0.000287,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2006-09-15,2005,12,50,258,224.33,0.71,4,Mod_Dry,34,6,4,3,44,91,0.41,133.3,0.59,133.3,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0981,0.00708,0.000278,0.105,0.00413,1,0.122,0.228,0.00895,25.2,0.932,0.97,0.904,30.7,29.8,29.8,716
2006-09-16,2005,12,51,259,222.96,0.72,4,Mod_Dry,34,6,4,3,44,91,0.41,132,0.59,132,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0976,0.00697,0.000274,0.105,0.00411,1,0.121,0.225,0.00885,25.2,0.931,0.97,0.903,30.4,29.5,29.5,708
