date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-09-17,2005,12,51,260,221.04,0.72,4,Mod_Dry,34,6,4,3,44,91,0.41,130,0.59,130,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.097,0.0068,0.000267,0.104,0.00407,1,0.118,0.222,0.00871,25.3,0.931,0.97,0.903,30,29.1,29.1,698
2006-09-18,2005,12,51,261,219.13,0.73,4,Mod_Dry,34,6,4,3,44,91,0.41,128.1,0.58,128.1,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00664,0.000261,0.103,0.00404,1,0.115,0.218,0.00857,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2006-09-19,2005,12,51,262,217.22,0.73,4,Mod_Dry,34,6,4,3,44,91,0.42,126.2,0.58,126.2,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0956,0.00648,0.000254,0.102,0.004,1,0.113,0.215,0.00843,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2006-09-20,2005,12,51,263,215.3,0.74,4,Mod_Dry,34,6,4,3,44,91,0.42,124.3,0.58,124.3,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0949,0.00632,0.000248,0.101,0.00397,1,0.11,0.212,0.00829,25.3,0.928,0.97,0.9,28.6,27.8,27.8,666
2006-09-21,2005,12,51,264,213.39,0.75,4,Mod_Dry,34,6,4,3,44,91,0.43,122.4,0.57,122.4,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0943,0.00615,0.000241,0.1,0.00393,1,0.108,0.208,0.00816,25.3,0.927,0.97,0.899,28.2,27.3,27.3,655
2006-09-22,2005,12,51,265,211.47,0.75,4,Mod_Dry,34,6,4,3,44,91,0.43,120.5,0.57,120.5,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0936,0.00599,0.000235,0.0996,0.0039,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2006-09-23,2005,12,52,266,209.56,0.76,4,Mod_Dry,34,6,4,3,44,91,0.43,118.6,0.57,118.6,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0929,0.00583,0.000228,0.0987,0.00387,1,0.103,0.201,0.00788,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2006-09-24,2005,12,52,267,207.65,0.77,4,Mod_Dry,34,6,4,3,44,91,0.44,116.7,0.56,116.7,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0922,0.00567,0.000222,0.0979,0.00383,1,0.1,0.198,0.00774,25.4,0.923,0.97,0.895,26.8,26,26,623
2006-09-25,2005,12,52,268,205.73,0.78,4,Mod_Dry,34,6,4,3,44,91,0.44,114.7,0.56,114.7,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0916,0.0055,0.000215,0.0971,0.0038,1,0.0974,0.194,0.00761,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2006-09-26,2005,12,52,269,203.82,0.78,4,Mod_Dry,34,6,4,3,44,91,0.45,112.8,0.55,112.8,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0909,0.00534,0.000209,0.0962,0.00376,1,0.0948,0.191,0.00747,25.4,0.92,0.97,0.892,25.8,25.1,25.1,601
2006-09-27,2005,12,52,270,201.9,0.79,4,Mod_Dry,34,6,4,3,44,91,0.45,110.9,0.55,110.9,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0902,0.00518,0.000202,0.0954,0.00373,1,0.0922,0.188,0.00733,25.4,0,0,0,0,0,0,0
2006-09-28,2005,12,52,271,201.63,0.79,4,Mod_Dry,34,6,4,3,44,91,0.45,110.6,0.55,110.6,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0901,0.00515,0.000201,0.0953,0.00372,1,0.0919,0.187,0.00731,25.4,0,0,0,0,0,0,0
2006-09-29,2005,12,52,272,199.72,0.79,4,Mod_Dry,34,6,4,3,44,91,0.46,108.7,0.54,108.7,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0894,0.00499,0.000195,0.0944,0.00369,1,0.0893,0.184,0.00718,25.4,0,0,0,0,0,0,0
2006-09-30,2005,12,53,273,198.35,0.8,4,Mod_Dry,34,6,4,3,44,91,0.46,107.3,0.54,107.3,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0889,0.00487,0.00019,0.0938,0.00367,1,0.0874,0.181,0.00708,25.4,0,0,0,0,0,0,0
2006-10-01,2006,1,1,274,196.98,0.8,4,Mod_Dry,31,4,3,2,33,73,0.37,124,0.63,124,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0927,0.00629,0.000246,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
2006-10-02,2006,1,1,275,195.07,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00613,0.000239,0.0982,0.00384,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.899,28.2,27.3,27.3,655
2006-10-03,2006,1,1,276,193.15,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,120.2,0.62,120.2,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2006-10-04,2006,1,1,277,191.24,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.0058,0.000227,0.0965,0.00377,1,0.102,0.199,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2006-10-05,2006,1,1,278,192.61,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,119.6,0.62,119.6,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00592,0.000231,0.0971,0.00379,1,0.104,0.201,0.00786,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2006-10-06,2006,1,1,279,194.52,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,121.5,0.63,121.5,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0918,0.00608,0.000238,0.0979,0.00383,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2006-10-07,2006,1,1,280,193.15,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,120.2,0.62,120.2,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2006-10-08,2006,1,2,281,190.15,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,117.2,0.62,117.2,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.00571,0.000223,0.096,0.00375,1,0.101,0.197,0.00769,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2006-10-09,2006,1,2,282,188.78,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000219,0.0954,0.00373,1,0.0988,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2006-10-10,2006,1,2,283,186.86,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,113.9,0.61,113.9,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00543,0.000212,0.0946,0.0037,1,0.0962,0.191,0.00746,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2006-10-11,2006,1,2,284,184.95,0.84,4,Mod_Dry,31,4,3,2,33,73,0.4,112,0.6,112,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00527,0.000206,0.0937,0.00367,1,0.0936,0.187,0.00733,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2006-10-12,2006,1,2,285,183.04,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.0002,0.0929,0.00363,1,0.0911,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2006-10-13,2006,1,2,286,181.12,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00494,0.000193,0.092,0.0036,1,0.0885,0.181,0.00706,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2006-10-14,2006,1,2,287,179.21,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,106.2,0.59,106.2,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00478,0.000187,0.0912,0.00357,1,0.0859,0.177,0.00693,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2006-10-15,2006,1,3,288,177.84,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0859,0.00466,0.000182,0.0906,0.00355,1,0.084,0.175,0.00683,25.4,0.914,0.97,0.887,23.9,23.1,23.1,555
2006-10-16,2006,1,3,289,176.47,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,103.5,0.59,103.5,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0855,0.00454,0.000178,0.09,0.00352,1,0.0822,0.172,0.00674,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2006-10-17,2006,1,3,290,176.2,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,103.2,0.59,103.2,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00452,0.000177,0.0899,0.00352,1,0.0818,0.172,0.00672,25.4,0.913,0.97,0.885,23.4,22.7,22.7,546
2006-10-18,2006,1,3,291,175.38,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,102.4,0.58,102.4,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.0851,0.00445,0.000174,0.0895,0.0035,1,0.0807,0.17,0.00666,25.4,0.912,0.97,0.885,23.2,22.6,22.6,541
2006-10-19,2006,1,3,292,176.2,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,103.2,0.59,103.2,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00452,0.000177,0.0899,0.00352,1,0.0818,0.172,0.00672,25.4,0.913,0.97,0.885,23.4,22.7,22.7,546
2006-10-20,2006,1,3,293,175.38,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,102.4,0.58,102.4,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.0851,0.00445,0.000174,0.0895,0.0035,1,0.0807,0.17,0.00666,25.4,0.912,0.97,0.885,23.2,22.6,22.6,541
2006-10-21,2006,1,3,294,173.47,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,100.5,0.58,100.5,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00429,0.000168,0.0887,0.00347,1,0.0781,0.167,0.00653,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2006-10-22,2006,1,4,295,172.1,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,99.1,0.58,99.1,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.0881,0.00345,1,0.0763,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2006-10-23,2006,1,4,296,170.73,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,97.73,0.57,97.73,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0834,0.00406,0.000159,0.0875,0.00343,1,0.0744,0.162,0.00634,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2006-10-24,2006,1,4,297,168.82,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,95.82,0.57,95.82,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0828,0.00389,0.000153,0.0867,0.00339,1,0.0719,0.159,0.00621,25.4,0.916,0.967,0.885,21.8,21.1,21.1,507
2006-10-25,2006,1,4,298,167.45,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,94.45,0.56,94.45,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0823,0.00378,0.000148,0.0861,0.00337,1,0.07,0.156,0.00611,25.4,0.917,0.966,0.886,21.6,20.8,20.8,500
2006-10-26,2006,1,4,299,166.08,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,93.08,0.56,93.08,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0818,0.00366,0.000143,0.0855,0.00335,1,0.0682,0.154,0.00602,25.4,0.919,0.966,0.887,21.3,20.6,20.6,493
2006-10-27,2006,1,4,300,164.72,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,91.72,0.56,91.72,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0813,0.00355,0.000139,0.0849,0.00332,1,0.0663,0.151,0.00592,25.4,0.92,0.965,0.888,21,20.3,20.3,487
2006-10-28,2006,1,4,301,163.35,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,90.35,0.55,90.35,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0808,0.00343,0.000134,0.0843,0.0033,1,0.0645,0.149,0.00583,25.4,0.922,0.965,0.889,20.7,20,20,480
2006-10-29,2006,1,5,302,163.08,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,90.08,0.55,90.08,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0807,0.00341,0.000133,0.0841,0.0033,1,0.0641,0.148,0.00581,25.4,0.922,0.964,0.89,20.7,19.9,19.9,479
2006-10-30,2006,1,5,303,162.26,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,89.26,0.55,89.26,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0804,0.00334,0.000131,0.0838,0.00328,1,0.063,0.147,0.00575,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
2006-10-31,2006,1,5,304,163.62,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,90.62,0.55,90.62,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0809,0.00345,0.000135,0.0844,0.00331,1,0.0648,0.149,0.00585,25.4,0.922,0.965,0.889,20.8,20.1,20.1,481
2006-11-01,2006,2,5,305,164.99,0.89,5,Dry,23,4,2,2,19,50,0.3,115,0.7,115,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00552,0.000216,0.0919,0.0036,1,0.0977,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2006-11-02,2006,2,5,306,165.81,0.89,5,Dry,23,4,2,2,19,50,0.3,115.8,0.7,115.8,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00559,0.000219,0.0922,0.00361,1,0.0988,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2006-11-03,2006,2,5,307,168.82,0.88,5,Dry,23,4,2,2,19,50,0.3,118.8,0.7,118.8,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00585,0.000229,0.0936,0.00366,1,0.103,0.196,0.00769,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2006-11-04,2006,2,5,308,170.73,0.88,5,Dry,23,4,2,2,19,50,0.29,120.7,0.71,120.7,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00601,0.000235,0.0944,0.0037,1,0.105,0.2,0.00783,25.3,0.925,0.97,0.898,27.8,26.9,26.9,646
2006-11-05,2006,2,6,309,171.55,0.88,5,Dry,23,4,2,2,19,50,0.29,121.5,0.71,121.5,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.00608,0.000238,0.0947,0.00371,1,0.107,0.201,0.00788,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2006-11-06,2006,2,6,310,173.47,0.87,5,Dry,23,4,2,2,19,50,0.29,123.5,0.71,123.5,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00624,0.000244,0.0956,0.00374,1,0.109,0.205,0.00802,25.3,0.927,0.97,0.9,28.5,27.6,27.6,663
2006-11-07,2006,2,6,311,174.83,0.87,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00376,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.901,28.8,27.9,27.9,671
2006-11-08,2006,2,6,312,178.39,0.86,5,Dry,23,4,2,2,19,50,0.28,128.4,0.72,128.4,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0911,0.00666,0.000261,0.0977,0.00382,1,0.116,0.214,0.00836,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
2006-11-09,2006,2,6,313,179.76,0.86,5,Dry,23,4,2,2,19,50,0.28,129.8,0.72,129.8,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.00678,0.000265,0.0983,0.00385,1,0.118,0.216,0.00845,25.3,0.93,0.97,0.902,30,29.1,29.1,699
2006-11-10,2006,2,6,314,178.39,0.86,5,Dry,23,4,2,2,19,50,0.28,128.4,0.72,128.4,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0911,0.00666,0.000261,0.0977,0.00382,1,0.116,0.214,0.00836,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
2006-11-11,2006,2,6,315,177.02,0.86,5,Dry,23,4,2,2,19,50,0.28,127,0.72,127,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00655,0.000256,0.0971,0.0038,1,0.114,0.211,0.00826,25.3,0.929,0.97,0.901,29.3,28.5,28.5,683
2006-11-12,2006,2,7,316,175.65,0.87,5,Dry,23,4,2,2,19,50,0.28,125.7,0.71,125.7,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00643,0.000252,0.0965,0.00378,1,0.112,0.209,0.00817,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2006-11-13,2006,2,7,317,176.47,0.87,5,Dry,23,4,2,2,19,50,0.28,126.5,0.72,126.5,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.0065,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2006-11-14,2006,2,7,318,176.75,0.86,5,Dry,23,4,2,2,19,50,0.28,126.8,0.72,126.8,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00652,0.000255,0.097,0.0038,1,0.114,0.211,0.00824,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2006-11-15,2006,2,7,319,176.47,0.87,5,Dry,23,4,2,2,19,50,0.28,126.5,0.72,126.5,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.0065,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2006-11-16,2006,2,7,320,176.2,0.87,5,Dry,23,4,2,2,19,50,0.28,126.2,0.72,126.2,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00648,0.000253,0.0968,0.00379,1,0.113,0.21,0.0082,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
2006-11-17,2006,2,7,321,177.57,0.86,5,Dry,23,4,2,2,19,50,0.28,127.6,0.72,127.6,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.00659,0.000258,0.0974,0.00381,1,0.115,0.212,0.0083,25.3,0.929,0.97,0.902,29.5,28.6,28.6,686
2006-11-18,2006,2,7,322,179.48,0.86,5,Dry,23,4,2,2,19,50,0.28,129.5,0.72,129.5,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0915,0.00676,0.000264,0.0982,0.00384,1,0.117,0.216,0.00843,25.3,0.93,0.97,0.902,29.9,29,29,697
2006-11-19,2006,2,8,323,181.4,0.85,5,Dry,23,4,2,2,19,50,0.28,131.4,0.72,131.4,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00692,0.000271,0.0991,0.00388,1,0.12,0.219,0.00857,25.3,0.931,0.97,0.903,30.4,29.5,29.5,708
2006-11-20,2006,2,8,324,183.31,0.85,5,Dry,23,4,2,2,19,50,0.27,133.3,0.73,133.3,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00708,0.000277,0.0999,0.00391,1,0.122,0.222,0.0087,25.3,0.932,0.97,0.904,30.9,29.9,29.9,719
2006-11-21,2006,2,8,325,181.94,0.85,5,Dry,23,4,2,2,19,50,0.28,131.9,0.72,131.9,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00696,0.000272,0.0993,0.00388,1,0.121,0.22,0.0086,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2006-11-22,2006,2,8,326,180.03,0.86,5,Dry,23,4,2,2,19,50,0.28,130,0.72,130,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.0068,0.000266,0.0985,0.00385,1,0.118,0.217,0.00847,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
2006-11-23,2006,2,8,327,178.11,0.86,5,Dry,23,4,2,2,19,50,0.28,128.1,0.72,128.1,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00664,0.00026,0.0976,0.00382,1,0.115,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2006-11-24,2006,2,8,328,176.75,0.86,5,Dry,23,4,2,2,19,50,0.28,126.8,0.72,126.8,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00652,0.000255,0.097,0.0038,1,0.114,0.211,0.00824,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2006-11-25,2006,2,8,329,178.66,0.86,5,Dry,23,4,2,2,19,50,0.28,128.7,0.72,128.7,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00669,0.000262,0.0979,0.00383,1,0.116,0.214,0.00838,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2006-11-26,2006,2,9,330,183.86,0.84,5,Dry,23,4,2,2,19,50,0.27,133.9,0.73,133.9,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00713,0.000279,0.1,0.00392,1,0.123,0.223,0.00874,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2006-11-27,2006,2,9,331,188.51,0.83,5,Dry,23,4,2,2,19,50,0.27,138.5,0.73,138.5,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0947,0.00752,0.000294,0.102,0.00399,1,0.129,0.232,0.00906,25.3,0.934,0.97,0.906,32.2,31.2,31.2,748
2006-11-28,2006,2,9,332,188.78,0.83,5,Dry,23,4,2,2,19,50,0.27,138.8,0.73,138.8,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0947,0.00755,0.000295,0.102,0.004,1,0.13,0.232,0.00908,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2006-11-29,2006,2,9,333,186.32,0.84,5,Dry,23,4,2,2,19,50,0.27,136.3,0.73,136.3,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0939,0.00734,0.000287,0.101,0.00396,1,0.127,0.228,0.00891,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
2006-11-30,2006,2,9,334,183.31,0.85,5,Dry,23,4,2,2,19,50,0.27,133.3,0.73,133.3,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00708,0.000277,0.0999,0.00391,1,0.122,0.222,0.0087,25.3,0.932,0.97,0.904,30.9,29.9,29.9,719
2006-12-01,2006,3,9,335,181.4,0.85,5,Dry,26,4,3,2,24,59,0.33,122.4,0.68,122.4,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0904,0.00615,0.000241,0.0965,0.00378,1,0.108,0.204,0.00799,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2006-12-02,2006,3,9,336,179.48,0.86,5,Dry,26,4,3,2,24,59,0.33,120.5,0.67,120.5,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0897,0.00599,0.000234,0.0957,0.00374,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2006-12-03,2006,3,10,337,178.11,0.86,5,Dry,26,4,3,2,24,59,0.33,119.1,0.67,119.1,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00587,0.00023,0.0951,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.897,27.4,26.6,26.6,637
2006-12-04,2006,3,10,338,180.03,0.86,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00604,0.000236,0.0959,0.00375,1,0.106,0.202,0.0079,25.4,0.926,0.97,0.898,27.9,27,27,649
2006-12-05,2006,3,10,339,185.22,0.84,5,Dry,26,4,3,2,24,59,0.32,126.2,0.68,126.2,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00648,0.000253,0.0982,0.00384,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2006-12-06,2006,3,10,340,188.78,0.83,5,Dry,26,4,3,2,24,59,0.31,129.8,0.69,129.8,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00678,0.000265,0.0998,0.0039,1,0.118,0.217,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2006-12-07,2006,3,10,341,189.05,0.83,5,Dry,26,4,3,2,24,59,0.31,130.1,0.69,130.1,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.0068,0.000266,0.0999,0.0039,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2006-12-08,2006,3,10,342,190.97,0.82,5,Dry,26,4,3,2,24,59,0.31,132,0.69,132,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00697,0.000272,0.101,0.00394,1,0.121,0.221,0.00865,25.4,0.931,0.97,0.903,30.6,29.6,29.6,712
2006-12-09,2006,3,10,343,193.43,0.81,5,Dry,26,4,3,2,24,59,0.3,134.4,0.69,134.4,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00718,0.00028,0.102,0.00398,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.2,30.2,30.2,726
2006-12-10,2006,3,11,344,195.89,0.81,5,Dry,26,4,3,2,24,59,0.3,136.9,0.7,136.9,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00739,0.000289,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,740
2006-12-11,2006,3,11,345,196.16,0.8,5,Dry,26,4,3,2,24,59,0.3,137.2,0.7,137.2,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00741,0.000289,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
2006-12-12,2006,3,11,346,196.98,0.8,5,Dry,26,4,3,2,24,59,0.3,138,0.7,138,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00748,0.000292,0.103,0.00404,1,0.129,0.232,0.00907,25.4,0.934,0.97,0.906,32,31.1,31.1,746
2006-12-13,2006,3,11,347,199.99,0.79,5,Dry,26,4,3,2,24,59,0.29,141,0.7,141,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00773,0.000302,0.105,0.00409,1,0.133,0.238,0.00928,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
2006-12-14,2006,3,11,348,203,0.78,5,Dry,26,4,3,2,24,59,0.29,144,0.71,144,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00799,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2006-12-15,2006,3,11,349,206.01,0.77,5,Dry,26,4,3,2,24,59,0.29,147,0.71,147,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00825,0.000323,0.107,0.0042,1,0.141,0.248,0.00971,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2006-12-16,2006,3,11,350,207.37,0.77,5,Dry,26,4,3,2,24,59,0.28,148.4,0.71,148.4,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2006-12-17,2006,3,12,351,209.29,0.76,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,815
2006-12-18,2006,3,12,352,211.2,0.75,5,Dry,26,4,3,2,24,59,0.28,152.2,0.72,152.2,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00869,0.00034,0.11,0.00429,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
2006-12-19,2006,3,12,353,214.21,0.74,5,Dry,26,4,3,2,24,59,0.28,155.2,0.72,155.2,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00894,0.00035,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35.1,35.1,841
2006-12-20,2006,3,12,354,216.67,0.73,5,Dry,26,4,3,2,24,59,0.27,157.7,0.73,157.7,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2006-12-21,2006,3,12,355,219.13,0.73,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2006-12-22,2006,3,12,356,221.59,0.72,5,Dry,26,4,3,2,24,59,0.27,162.6,0.73,162.6,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00957,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2006-12-23,2006,3,12,357,221.86,0.72,5,Dry,26,4,3,2,24,59,0.27,162.9,0.73,162.9,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000377,0.114,0.00449,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.9,36.9,884
2006-12-24,2006,3,13,358,220.5,0.72,5,Dry,26,4,3,2,24,59,0.27,161.5,0.73,161.5,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00948,0.000372,0.114,0.00446,1,0.161,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2006-12-25,2006,3,13,359,220.77,0.72,5,Dry,26,4,3,2,24,59,0.27,161.8,0.73,161.8,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2006-12-26,2006,3,13,360,223.23,0.71,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2006-12-27,2006,3,13,361,225.15,0.71,5,Dry,26,4,3,2,24,59,0.26,166.2,0.74,166.2,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00455,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,904
2006-12-28,2006,3,13,362,226.51,0.7,5,Dry,26,4,3,2,24,59,0.26,167.5,0.74,167.5,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.00999,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2006-12-29,2006,3,13,363,230.61,0.69,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
2006-12-30,2006,3,13,364,235.81,0.68,5,Dry,26,4,3,2,24,59,0.25,176.8,0.75,176.8,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,968
2006-12-31,2006,3,14,365,240.46,0.67,5,Dry,26,4,3,2,24,59,0.24,181.5,0.76,181.5,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.000441,0.122,0.00483,1,0.187,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.4,41.4,995
2007-01-01,2006,4,14,1,245.11,0.66,5,Dry,29,5,4,2,33,73,0.3,172.1,0.7,172.1,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,40,39,39,936
2007-01-02,2006,4,14,2,249.76,0.65,5,Dry,29,5,4,2,33,73,0.29,176.8,0.71,176.8,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000426,0.122,0.00483,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,964
2007-01-03,2006,4,14,3,256.04,0.63,5,Dry,29,5,4,2,33,73,0.28,183,0.71,183,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000447,0.125,0.00494,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2007-01-04,2006,4,14,4,263.43,0.62,5,Dry,29,5,4,2,33,73,0.28,190.4,0.72,190.4,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000473,0.128,0.00507,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2007-01-05,2006,4,14,5,270.26,0.61,5,Dry,29,5,4,2,33,73,0.27,197.3,0.73,197.3,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000496,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,45,45,1080
2007-01-06,2006,4,14,6,278.74,0.59,5,Dry,29,5,4,2,33,73,0.26,205.7,0.74,205.7,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0132,0.000526,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,46.9,46.9,1130
2007-01-07,2006,4,15,7,288.31,0.58,5,Dry,29,5,4,2,33,73,0.25,215.3,0.75,215.3,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.0141,0.000559,0.139,0.00553,1,0.233,0.372,0.0148,24.8,0.958,0.98,0.938,50.1,48.2,48.2,1160
2007-01-08,2006,4,15,8,297.33,0.57,5,Dry,29,5,4,2,33,73,0.25,224.3,0.75,224.3,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.00059,0.143,0.00569,1,0.245,0.388,0.0155,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
2007-01-09,2006,4,15,9,308,0.55,5,Dry,29,5,4,2,33,73,0.24,235,0.76,235,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000627,0.148,0.00589,2,0.101,0.249,0.00993,24.8,0.925,0.97,0.897,26.4,25.6,51.3,1230
2007-01-10,2006,4,15,10,317.02,0.54,5,Dry,29,5,4,2,33,73,0.23,244,0.77,244,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000659,0.152,0.00606,2,0.107,0.259,0.0103,24.8,0.927,0.97,0.9,27.5,26.6,53.3,1280
2007-01-11,2006,4,15,11,323.86,0.53,5,Dry,29,5,4,2,33,73,0.23,250.9,0.78,250.9,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0174,0.000697,0.155,0.0062,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.3,27.4,54.8,1320
2007-01-12,2006,4,15,12,332.33,0.52,5,Dry,29,5,4,2,33,73,0.22,259.3,0.78,259.3,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0214,0.000858,0.162,0.00649,2,0.118,0.279,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.7,1360
2007-01-13,2006,4,15,13,341.36,0.51,5,Dry,29,5,4,2,33,73,0.21,268.4,0.79,268.4,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.144,0.0257,0.00103,0.169,0.0068,2,0.124,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.6,1410
2007-01-14,2006,4,16,14,353.66,0.5,5,Dry,29,5,4,2,33,73,0.21,280.7,0.79,280.7,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0315,0.00127,0.179,0.00723,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.6,30.6,61.3,1470
2007-01-15,2006,4,16,15,367.06,0.49,5,Dry,29,5,4,2,33,73,0.2,294.1,0.8,294.1,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0378,0.00153,0.191,0.00769,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2007-01-16,2006,4,16,16,382.1,0.47,5,Dry,29,5,4,2,33,73,0.19,309.1,0.81,309.1,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0449,0.00182,0.203,0.00822,2,0.151,0.354,0.0143,24.3,0.942,0.97,0.913,34.7,33.7,67.4,1620
2007-01-17,2006,4,16,17,397.68,0.46,5,Dry,29,5,4,2,33,73,0.18,324.7,0.82,324.7,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0522,0.00212,0.216,0.00877,2,0.162,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.7,1700
2007-01-18,2006,4,16,18,414.91,0.44,5,Dry,29,5,4,2,33,73,0.18,341.9,0.82,341.9,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0604,0.00246,0.23,0.00937,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.921,38.3,37.3,74.5,1790
2007-01-19,2006,4,16,19,433.23,0.43,5,Dry,29,5,4,2,33,73,0.17,360.2,0.83,360.2,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.5,24.5,0.176,0.069,0.00282,0.245,0.01,2,0.186,0.431,0.0176,24,0.95,0.977,0.928,40.3,39.4,78.7,1890
2007-01-20,2006,4,16,20,451.01,0.41,5,Dry,29,5,4,2,33,73,0.16,378,0.84,378,0,0,0,0,-2,2,29,5,4,0,35,416,990,965.6,24.4,0.182,0.0774,0.00318,0.26,0.0107,2,0.198,0.457,0.0188,23.9,0.952,0.98,0.933,42.2,41.4,82.7,1990
2007-01-21,2006,4,17,21,468.78,0.4,5,Dry,29,5,4,2,33,73,0.16,395.8,0.84,395.8,0,0,0,0,-2,2,29,5,4,0,35,434,990,965.7,24.3,0.189,0.0858,0.00353,0.274,0.0113,2,0.21,0.484,0.0199,23.8,0.954,0.98,0.935,44.1,43.2,86.4,2070
2007-01-22,2006,4,17,22,487.1,0.39,5,Dry,29,5,4,2,33,73,0.15,414.1,0.85,414.1,0,0,0,0,-2,2,29,5,4,0,35,452,990,965.8,24.2,0.195,0.0945,0.0039,0.29,0.012,2,0.222,0.512,0.0211,23.7,0.956,0.98,0.937,46,45.1,90.2,2160
2007-01-23,2006,4,17,23,504.87,0.38,5,Dry,29,5,4,2,33,73,0.14,431.9,0.85,431.9,0,0,0,0,-2,2,29,5,4,0,35,470,990,965.9,24.1,0.201,0.103,0.00426,0.304,0.0126,2,0.234,0.538,0.0223,23.6,0.957,0.98,0.938,47.8,46.9,93.7,2250
2007-01-24,2006,4,17,24,521.55,0.37,5,Dry,29,5,4,2,33,73,0.14,448.6,0.86,448.6,0,0,0,0,-2,2,29,5,4,0,35,487,990,965.9,24.1,0.207,0.111,0.0046,0.318,0.0132,2,0.245,0.563,0.0234,23.5,0.958,0.98,0.939,49.5,48.2,96.4,2310
2007-01-25,2006,4,17,25,538.23,0.36,5,Dry,29,5,4,2,33,73,0.14,465.2,0.86,465.2,0,0,0,0,-2,2,29,5,4,0,35,503,990,966,24,0.213,0.119,0.00495,0.332,0.0138,2,0.257,0.588,0.0245,23.4,0.957,0.98,0.938,51.1,48.2,96.4,2310
2007-01-26,2006,4,17,26,554.91,0.35,5,Dry,29,5,4,2,33,73,0.13,481.9,0.87,481.9,0,0,0,0,-2,2,29,5,4,0,35,520,990,966.1,23.9,0.222,0.126,0.00529,0.348,0.0146,2,0.268,0.616,0.0258,23.3,0.956,0.98,0.937,52.6,48.2,96.4,2310
2007-01-27,2006,4,17,27,572.14,0.34,5,Dry,29,5,4,2,33,73,0.13,499.1,0.87,499.1,0,0,0,0,-2,2,29,5,4,0,35,537,990,966.2,23.8,0.232,0.135,0.00565,0.366,0.0154,3,0.167,0.533,0.0224,23.3,0.946,0.97,0.918,36,34.9,105,2510
2007-01-28,2006,4,18,28,588.82,0.33,5,Dry,29,5,4,2,33,73,0.12,515.8,0.88,515.8,0,0,0,0,-2,2,29,5,4,0,35,554,990,966.2,23.8,0.241,0.146,0.00613,0.387,0.0163,3,0.175,0.561,0.0236,23.2,0.948,0.97,0.919,37.1,35.9,108,2590
2007-01-29,2006,4,18,29,605.5,0.32,5,Dry,29,5,4,2,33,73,0.12,532.5,0.88,532.5,0,0,0,0,-2,2,29,5,4,0,35,571,990,966.3,23.7,0.251,0.157,0.00662,0.407,0.0172,3,0.182,0.59,0.0249,23.1,0.949,0.972,0.923,38.2,37.1,111,2670
2007-01-30,2006,4,18,30,623.27,0.31,5,Dry,29,5,4,2,33,73,0.12,550.3,0.88,550.3,0,0,0,0,-2,2,29,5,4,0,35,588,990,966.4,23.6,0.261,0.169,0.00714,0.429,0.0182,3,0.19,0.62,0.0262,23,0.951,0.975,0.927,39.3,38.3,115,2760
2007-01-31,2006,4,18,31,641.04,0.3,5,Dry,29,5,4,2,33,73,0.11,568,0.89,568,0,0,0,0,-2,2,29,5,4,0,35,606,990,966.5,23.5,0.271,0.18,0.00767,0.451,0.0192,3,0.198,0.649,0.0276,22.9,0.952,0.977,0.93,40.5,39.5,119,2850
2007-02-01,2006,5,18,32,657.72,0.29,4,Mod_Dry,36,6,5,4,54,105,0.16,552.7,0.84,552.7,0,0,0,0,-4,4,36,6,5,0,58,600,990,966.5,23.5,0.267,0.17,0.00725,0.438,0.0186,3,0.191,0.629,0.0268,22.8,0.951,0.974,0.927,39.2,38.2,115,2750
2007-02-02,2006,5,18,33,673.86,0.29,4,Mod_Dry,36,6,5,4,54,105,0.16,568.9,0.84,568.9,0,0,0,0,-4,4,36,6,5,0,58,616,990,966.6,23.4,0.277,0.181,0.00773,0.458,0.0195,3,0.198,0.656,0.028,22.7,0.952,0.977,0.93,40.3,39.3,118,2830
2007-02-03,2006,5,18,34,691.08,0.28,4,Mod_Dry,36,6,5,4,54,105,0.15,586.1,0.85,586.1,0,0,0,0,-4,4,36,6,5,0,58,633,990,966.7,23.3,0.286,0.193,0.00825,0.479,0.0205,3,0.206,0.685,0.0294,22.7,0.953,0.979,0.933,41.4,40.5,122,2920
2007-02-04,2006,5,19,35,713.78,0.27,4,Mod_Dry,36,6,5,4,54,105,0.15,608.8,0.85,608.8,0,0,0,0,-4,4,36,6,5,0,58,656,990,966.8,23.2,0.299,0.208,0.00893,0.507,0.0218,3,0.216,0.723,0.0311,22.5,0.955,0.98,0.936,42.8,41.9,126,3020
2007-02-05,2006,5,19,36,741.4,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,636.4,0.86,636.4,0,0,0,0,-4,4,36,6,5,0,58,683,990,966.9,23.1,0.315,0.226,0.00977,0.541,0.0234,3,0.229,0.77,0.0333,22.4,0.956,0.98,0.937,44.5,43.6,131,3140
2007-02-06,2006,5,19,37,770.11,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,665.1,0.86,665.1,0,0,0,0,-4,4,36,6,5,0,58,712,990,967,23,0.331,0.245,0.0107,0.576,0.025,3,0.242,0.818,0.0355,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2007-02-07,2006,5,19,38,792.96,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,688,0.87,688,0,0,0,0,-4,4,36,6,5,0,58,735,990,967.1,22.9,0.344,0.261,0.0114,0.605,0.0264,3,0.252,0.857,0.0374,22.1,0.957,0.98,0.938,47.5,46.6,140,3350
2007-02-08,2006,5,19,39,821.67,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,716.7,0.87,716.7,0,0,0,0,-4,4,36,6,5,0,58,764,990,967.2,22.8,0.361,0.28,0.0123,0.64,0.0281,3,0.265,0.905,0.0397,21.9,0.957,0.98,0.938,49.1,48.1,144,3470
2007-02-09,2006,5,19,40,858.29,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,753.3,0.88,753.3,0,0,0,0,-4,4,36,6,5,0,58,800,990,967.3,22.7,0.388,0.304,0.0134,0.691,0.0305,3,0.281,0.972,0.0429,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2007-02-10,2006,5,19,41,898.46,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,793.5,0.88,793.5,0,0,0,0,-4,4,36,6,5,0,58,840,990,967.5,22.5,0.424,0.323,0.0144,0.747,0.0332,4,0.21,0.958,0.0426,21.5,0.953,0.976,0.93,40,39,156,3740
2007-02-11,2006,5,20,42,941.47,0.19,3,Normal,43,7,5,4,78,137,0.15,804.5,0.85,804.5,0,0,0,0,-4,4,43,7,5,0,82,859,990,967.7,22.3,0.442,0.328,0.0147,0.77,0.0345,4,0.214,0.984,0.0441,21.4,0.953,0.976,0.931,40.1,39.2,157,3760
2007-02-12,2006,5,20,43,991.81,0.18,3,Normal,43,7,5,4,78,137,0.14,854.8,0.86,854.8,0,0,0,0,-4,4,43,7,5,0,82,910,990,967.9,22.1,0.488,0.353,0.0159,0.841,0.038,4,0.231,1.07,0.0484,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2007-02-13,2006,5,20,44,1044.7,0.17,3,Normal,43,7,5,4,78,137,0.13,907.7,0.87,907.7,0,0,0,0,-4,4,43,7,5,0,82,963,990,968,22,0.536,0.378,0.0172,0.915,0.0416,4,0.249,1.16,0.053,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
2007-02-14,2006,5,20,45,1099.9,0.16,3,Normal,43,7,5,4,78,137,0.13,962.9,0.88,962.9,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.587,0.405,0.0186,0.992,0.0455,4,0.267,1.26,0.0578,20.5,0.956,0.98,0.936,46.3,45.4,182,4360
2007-02-15,2006,5,20,46,1162.7,0.15,3,Normal,43,7,5,4,78,137,0.12,1026,0.88,1026,0,0,0,0,-4,4,43,7,5,0,82,1080,990,968.4,21.6,0.67,0.481,0.0223,1.15,0.0533,4,0.285,1.44,0.0665,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
2007-02-16,2006,5,20,47,1227.7,0.14,3,Normal,43,7,5,4,78,137,0.11,1091,0.89,1091,0,0,0,0,-4,4,43,7,5,0,82,1150,990,968.6,21.4,0.765,0.627,0.0293,1.39,0.0651,4,0.298,1.69,0.0791,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
2007-02-17,2006,5,20,48,1300.7,0.13,3,Normal,43,7,5,4,78,137,0.1,1164,0.9,1100,64,14,2,2,-2,48,57,9,7,2,126,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2007-02-18,2006,5,21,49,1375.9,0.13,3,Normal,43,7,5,4,78,137,0.1,1239,0.9,1100,139,31,4,4,0,100,74,11,9,4,178,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2007-02-19,2006,5,21,50,1422,0.12,3,Normal,43,7,5,4,78,137,0.096,1285,0.9,1100,185,42,6,6,2,129,85,13,11,6,207,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2007-02-20,2006,5,21,51,1462.6,0.12,3,Normal,43,7,5,4,78,137,0.094,1326,0.91,1100,226,51,7,7,3,158,94,14,12,7,236,1220,990,969.4,20.6,0.874,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2007-02-21,2006,5,21,52,1510,0.11,2,Mod_Wet,49,8,7,5,93,162,0.11,1348,0.89,1100,248,51,7,8,2,180,100,15,15,7,273,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2007-02-22,2006,5,21,53,1558.2,0.1,2,Mod_Wet,49,8,7,5,93,162,0.1,1396,0.9,1100,296,51,9,9,4,223,100,17,16,9,316,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2007-02-23,2006,5,21,54,1606.9,0.099,2,Mod_Wet,49,8,7,5,93,162,0.1,1445,0.9,1100,345,51,10,11,5,268,100,18,18,10,361,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47,46.1,184,4420
2007-02-24,2006,5,21,55,1663,0.092,2,Mod_Wet,49,8,7,5,93,162,0.097,1501,0.9,1100,401,51,10,12,7,321,100,18,19,12,414,1240,990,970,20,0.911,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2007-02-25,2006,5,22,56,1719.8,0.085,2,Mod_Wet,49,8,7,5,93,162,0.094,1558,0.91,1100,458,51,10,14,9,374,100,18,21,14,467,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.079,4,0.3,1.86,0.0941,17.9,0.951,0.98,0.932,46,45.1,180,4330
2007-02-26,2006,5,22,57,1770.5,0.078,2,Mod_Wet,49,8,7,5,93,162,0.091,1608,0.91,1100,508,51,10,15,10,422,100,18,22,15,515,1240,990,970.4,19.6,0.919,0.648,0.033,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2007-02-27,2006,5,22,58,1814.9,0.073,2,Mod_Wet,49,8,7,5,93,162,0.089,1653,0.91,1100,553,51,10,17,12,463,100,18,24,17,556,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2007-02-28,2006,5,22,59,1852.8,0.069,2,Mod_Wet,49,8,7,5,93,162,0.087,1691,0.91,1100,591,51,10,18,13,499,100,18,25,18,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0813,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2007-03-01,2006,6,22,60,1884.1,0.067,2,Mod_Wet,59,11,12,13,144,239,0.13,1645,0.87,1100,545,41,7,13,3,481,100,18,25,16,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
2007-03-02,2006,6,22,61,1908.5,0.065,2,Mod_Wet,59,11,12,13,144,239,0.13,1670,0.88,1100,570,41,7,13,4,505,100,18,25,17,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2007-03-03,2006,6,22,62,1926,0.064,2,Mod_Wet,59,11,12,13,144,239,0.12,1687,0.88,1100,587,41,7,13,5,521,100,18,25,18,665,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2007-03-04,2006,6,23,63,1943.6,0.063,2,Mod_Wet,59,11,12,13,144,239,0.12,1705,0.88,1100,605,41,7,13,5,539,100,18,25,18,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2007-03-05,2006,6,23,64,1961.2,0.061,2,Mod_Wet,59,11,12,13,144,239,0.12,1722,0.88,1100,622,41,7,13,6,555,100,18,25,19,699,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.948,0.98,0.93,43.9,43,172,4130
2007-03-06,2006,6,23,65,1978.9,0.06,2,Mod_Wet,59,11,12,13,144,239,0.12,1740,0.88,1100,640,41,7,13,6,573,100,18,25,19,717,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2007-03-07,2006,6,23,66,1996.7,0.059,2,Mod_Wet,59,11,12,13,144,239,0.12,1758,0.88,1100,658,41,7,13,7,590,100,18,25,20,734,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2007-03-08,2006,6,23,67,2007.3,0.058,2,Mod_Wet,59,11,12,13,144,239,0.12,1768,0.88,1100,668,41,7,13,7,600,100,18,25,20,744,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2007-03-09,2006,6,23,68,2025.2,0.057,2,Mod_Wet,59,11,12,13,144,239,0.12,1786,0.88,1100,686,41,7,13,8,617,100,18,25,21,761,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2007-03-10,2006,6,23,69,2043.1,0.056,2,Mod_Wet,59,11,12,13,144,239,0.12,1804,0.88,1100,704,41,7,13,8,635,100,18,25,21,779,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2007-03-11,2006,6,24,70,2061,0.055,3,Normal,49,9,9,9,107,183,0.089,1878,0.91,1100,778,51,9,16,14,688,100,18,25,23,795,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2007-03-12,2006,6,24,71,2079,0.054,3,Normal,49,9,9,9,107,183,0.088,1896,0.91,1100,796,51,9,16,15,705,100,18,25,24,812,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2007-03-13,2006,6,24,72,2097.1,0.053,3,Normal,49,9,9,9,107,183,0.087,1914,0.91,1100,814,51,9,16,15,723,100,18,25,24,830,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2007-03-14,2006,6,24,73,2122.5,0.052,3,Normal,49,9,9,9,107,183,0.086,1939,0.91,1100,839,51,9,16,16,747,100,18,25,25,854,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2007-03-15,2006,6,24,74,2147.9,0.05,3,Normal,49,9,9,9,107,183,0.085,1965,0.92,1100,865,51,9,16,17,772,100,18,25,26,879,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2007-03-16,2006,6,24,75,2173.5,0.048,3,Normal,49,9,9,9,107,183,0.084,1991,0.92,1100,891,51,9,16,18,797,100,18,25,27,904,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2007-03-17,2006,6,24,76,2206.6,0.046,3,Normal,49,9,9,9,107,183,0.083,2024,0.92,1100,924,51,9,16,19,829,100,18,25,28,936,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2007-03-18,2006,6,25,77,2239.8,0.044,3,Normal,49,9,9,9,107,183,0.082,2057,0.92,1100,957,51,9,16,20,861,100,18,25,29,968,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2007-03-19,2006,6,25,78,2273.1,0.042,3,Normal,49,9,9,9,107,183,0.081,2090,0.92,1100,990,51,9,16,21,893,100,18,25,30,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2007-03-20,2006,6,25,79,2291.8,0.041,3,Normal,49,9,9,9,107,183,0.08,2109,0.92,1100,1010,51,9,16,21,912,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2007-03-21,2006,6,25,80,2310.4,0.039,3,Normal,49,9,9,9,107,183,0.079,2127,0.92,1100,1030,51,9,16,22,929,100,18,25,31,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2007-03-22,2006,6,25,81,2329.1,0.038,3,Normal,49,9,9,9,107,183,0.079,2146,0.92,1100,1050,51,9,16,22,948,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2007-03-23,2006,6,25,82,2347.9,0.037,3,Normal,49,9,9,9,107,183,0.078,2165,0.92,1100,1070,51,9,16,23,966,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2007-03-24,2006,6,25,83,2374.2,0.035,3,Normal,49,9,9,9,107,183,0.077,2191,0.92,1100,1090,51,9,16,24,991,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2007-03-25,2006,6,26,84,2400.7,0.033,3,Normal,49,9,9,9,107,183,0.076,2218,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2007-03-26,2006,6,26,85,2427.2,0.031,3,Normal,49,9,9,9,107,183,0.075,2244,0.93,1100,1140,51,9,16,25,1040,100,18,25,34,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2007-03-27,2006,6,26,86,2453.8,0.03,3,Normal,49,9,9,9,107,183,0.075,2271,0.93,1100,1170,51,9,16,26,1070,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2007-03-28,2006,6,26,87,2480.5,0.028,3,Normal,49,9,9,9,107,183,0.074,2298,0.93,1100,1200,51,9,16,27,1100,100,18,25,36,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2007-03-29,2006,6,26,88,2515,0.027,3,Normal,49,9,9,9,107,183,0.073,2332,0.93,1100,1230,51,9,16,28,1130,100,18,25,37,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2007-03-30,2006,6,26,89,2541.9,0.025,3,Normal,49,9,9,9,107,183,0.072,2359,0.93,1100,1260,51,9,16,29,1150,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2007-03-31,2006,6,26,90,2561.2,0.025,3,Normal,49,9,9,9,107,183,0.071,2378,0.93,1100,1280,51,9,16,29,1170,100,18,25,38,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2007-04-01,2006,7,27,91,2572.8,0.024,3,Normal,54,13,14,19,117,217,0.084,2356,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2007-04-02,2006,7,27,92,2584.4,0.023,3,Normal,54,13,14,19,117,217,0.084,2367,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2007-04-03,2006,7,27,93,2588.3,0.023,3,Normal,54,13,14,19,117,217,0.084,2371,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2007-04-04,2006,7,27,94,2584.4,0.023,3,Normal,54,13,14,19,117,217,0.084,2367,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2007-04-05,2006,7,27,95,2580.6,0.024,3,Normal,54,13,14,19,117,217,0.084,2364,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.8,38.8,155,3720
2007-04-06,2006,7,27,96,2568.9,0.024,3,Normal,54,13,14,19,117,217,0.085,2352,0.92,1100,1250,46,5,11,19,1170,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
2007-04-07,2006,7,27,97,2557.4,0.025,3,Normal,54,13,14,19,117,217,0.085,2340,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2007-04-08,2006,7,28,98,2545.8,0.025,3,Normal,54,13,14,19,117,217,0.085,2329,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2007-04-09,2006,7,28,99,2534.2,0.026,3,Normal,54,13,14,19,117,217,0.086,2317,0.91,1100,1220,46,5,11,18,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2007-04-10,2006,7,28,100,2522.7,0.026,3,Normal,54,13,14,19,117,217,0.086,2306,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2007-04-11,2006,7,28,101,2511.2,0.027,3,Normal,54,13,14,19,117,217,0.086,2294,0.91,1100,1190,46,5,11,17,1120,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2007-04-12,2006,7,28,102,2499.7,0.027,3,Normal,54,13,14,19,117,217,0.087,2283,0.91,1100,1180,46,5,11,16,1110,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2007-04-13,2006,7,28,103,2488.2,0.028,3,Normal,54,13,14,19,117,217,0.087,2271,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.4,39.4,158,3780
2007-04-14,2006,7,28,104,2476.7,0.029,3,Normal,54,13,14,19,117,217,0.088,2260,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2007-04-15,2006,7,29,105,2472.9,0.029,3,Normal,54,13,14,19,117,217,0.088,2256,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2007-04-16,2006,7,29,106,2469.1,0.029,3,Normal,54,13,14,19,117,217,0.088,2252,0.91,1100,1150,46,5,11,16,1070,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2007-04-17,2006,7,29,107,2465.3,0.029,3,Normal,54,13,14,19,117,217,0.088,2248,0.91,1100,1150,46,5,11,15,1070,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2007-04-18,2006,7,29,108,2461.4,0.029,3,Normal,54,13,14,19,117,217,0.088,2244,0.91,1100,1140,46,5,11,15,1070,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
