date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-04-19,2006,7,29,109,2465.3,0.029,3,Normal,54,13,14,19,117,217,0.088,2248,0.91,1100,1150,46,5,11,15,1070,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2007-04-20,2006,7,29,110,2469.1,0.029,3,Normal,54,13,14,19,117,217,0.088,2252,0.91,1100,1150,46,5,11,16,1070,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2007-04-21,2006,7,29,111,2472.9,0.029,3,Normal,54,13,14,19,117,217,0.088,2256,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2007-04-22,2006,7,30,112,2469.1,0.029,3,Normal,54,13,14,19,117,217,0.088,2252,0.91,1100,1150,46,5,11,16,1070,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2007-04-23,2006,7,30,113,2457.6,0.029,3,Normal,54,13,14,19,117,217,0.088,2241,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2007-04-24,2006,7,30,114,2446.2,0.03,3,Normal,54,13,14,19,117,217,0.089,2229,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2007-04-25,2006,7,30,115,2434.8,0.031,3,Normal,54,13,14,19,117,217,0.089,2218,0.91,1100,1120,46,5,11,15,1040,100,18,25,34,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2007-04-26,2006,7,30,116,2415.8,0.032,3,Normal,54,13,14,19,117,217,0.09,2199,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2007-04-27,2006,7,30,117,2396.9,0.033,3,Normal,54,13,14,19,117,217,0.09,2180,0.91,1100,1080,46,5,11,13,1010,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,41,40.1,160,3850
2007-04-28,2006,7,30,118,2378,0.035,3,Normal,54,13,14,19,117,217,0.091,2161,0.91,1100,1060,46,5,11,13,986,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2007-04-29,2006,7,31,119,2351.6,0.037,3,Normal,54,13,14,19,117,217,0.092,2135,0.91,1100,1040,46,5,11,12,961,100,18,25,31,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,161,3880
2007-04-30,2006,7,31,120,2325.4,0.038,3,Normal,54,13,14,19,117,217,0.093,2108,0.91,1100,1010,46,5,11,11,935,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2007-05-01,2006,8,31,121,2299.2,0.04,3,Normal,55,13,13,17,178,276,0.12,2023,0.88,1100,923,45,5,12,11,850,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2007-05-02,2006,8,31,122,2273.1,0.042,3,Normal,55,13,13,17,178,276,0.12,1997,0.88,1100,897,45,5,12,10,825,100,18,25,27,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2007-05-03,2006,8,31,123,2239.8,0.044,3,Normal,55,13,13,17,178,276,0.12,1964,0.88,1100,864,45,5,12,9,793,100,18,25,26,971,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2007-05-04,2006,8,31,124,2199.2,0.047,3,Normal,55,13,13,17,178,276,0.13,1923,0.88,1100,823,45,5,12,8,753,100,18,25,25,931,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2007-05-05,2006,8,31,125,2158.9,0.049,3,Normal,55,13,13,17,178,276,0.13,1883,0.87,1100,783,45,5,12,6,715,100,18,25,23,893,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2007-05-06,2006,8,32,126,2118.8,0.052,3,Normal,55,13,13,17,178,276,0.13,1843,0.87,1100,743,45,5,12,5,676,100,18,25,22,854,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2007-05-07,2006,8,32,127,2079,0.054,3,Normal,55,13,13,17,178,276,0.13,1803,0.87,1100,703,45,5,12,4,637,100,18,25,21,815,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2007-05-08,2006,8,32,128,2039.5,0.056,3,Normal,55,13,13,17,178,276,0.14,1764,0.86,1100,664,45,5,12,3,599,100,18,25,20,777,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2007-05-09,2006,8,32,129,2000.2,0.059,3,Normal,55,13,13,17,178,276,0.14,1724,0.86,1100,624,45,5,12,2,560,100,18,25,19,738,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2007-05-10,2006,8,32,130,1961.2,0.061,3,Normal,55,13,13,17,178,276,0.14,1685,0.86,1100,585,45,5,12,1,522,100,18,25,18,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.948,0.98,0.93,43.9,43,172,4130
2007-05-11,2006,8,32,131,1922.5,0.064,3,Normal,55,13,13,17,178,276,0.14,1647,0.86,1100,547,45,5,12,-1,486,100,18,25,16,664,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2007-05-12,2006,8,32,132,1884.1,0.067,3,Normal,55,13,13,17,178,276,0.15,1608,0.85,1100,508,45,5,12,-2,448,100,18,25,15,626,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
2007-05-13,2006,8,33,133,1845.9,0.07,3,Normal,55,13,13,17,178,276,0.15,1570,0.85,1100,470,45,5,12,-3,411,100,18,25,14,589,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2007-05-14,2006,8,33,134,1808,0.074,3,Normal,55,13,13,17,178,276,0.15,1532,0.85,1100,432,45,5,12,-4,374,100,18,25,13,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2007-05-15,2006,8,33,135,1770.5,0.078,3,Normal,55,13,13,17,178,276,0.16,1494,0.84,1100,394,45,5,12,-5,337,100,18,25,12,515,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.5,44.6,179,4290
2007-05-16,2006,8,33,136,1733.2,0.083,3,Normal,55,13,13,17,178,276,0.16,1457,0.84,1100,357,45,5,11,-6,302,100,18,24,11,480,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2007-05-17,2006,8,33,137,1696.3,0.088,3,Normal,55,13,13,17,178,276,0.16,1420,0.84,1100,320,45,5,10,-7,267,100,18,23,10,445,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2007-05-18,2006,8,33,138,1659.6,0.092,3,Normal,55,13,13,17,178,276,0.17,1384,0.83,1100,284,45,5,9,-8,233,100,18,22,9,411,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2007-05-19,2006,8,33,139,1623.3,0.097,3,Normal,55,13,13,17,178,276,0.17,1347,0.83,1100,247,45,5,8,-10,199,100,18,21,7,377,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0927,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2007-05-20,2006,8,34,140,1587.3,0.1,3,Normal,55,13,13,17,178,276,0.17,1311,0.83,1100,211,45,5,6,-11,166,100,18,19,6,344,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2007-05-21,2006,8,34,141,1558.2,0.1,3,Normal,55,13,13,17,178,276,0.18,1282,0.82,1100,182,41,5,6,-12,142,96,18,19,5,320,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2007-05-22,2006,8,34,142,1529.2,0.11,3,Normal,55,13,13,17,178,276,0.18,1253,0.82,1100,153,35,5,5,-12,120,90,18,18,5,298,1230,990,969.6,20.4,0.883,0.648,0.0317,1.53,0.075,4,0.3,1.83,0.0897,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2007-05-23,2006,8,34,143,1500.5,0.11,3,Normal,55,13,13,17,178,276,0.18,1225,0.82,1100,125,28,4,4,-13,102,83,17,17,4,280,1220,990,969.5,20.5,0.87,0.648,0.0316,1.52,0.074,4,0.3,1.82,0.0886,18.7,0.952,0.98,0.933,48,47,188,4520
2007-05-24,2006,8,34,144,1472,0.11,3,Normal,55,13,13,17,178,276,0.19,1196,0.81,1100,96,22,3,3,-14,82,77,16,16,3,260,1210,990,969.4,20.6,0.858,0.648,0.0314,1.51,0.0731,4,0.3,1.81,0.0877,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2007-05-25,2006,8,34,145,1443.8,0.12,3,Normal,55,13,13,17,178,276,0.19,1168,0.81,1100,68,15,2,2,-15,64,70,15,15,2,242,1200,990,969.3,20.7,0.845,0.648,0.0313,1.49,0.0721,4,0.3,1.79,0.0866,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2007-05-26,2006,8,34,146,1415.8,0.12,3,Normal,55,13,13,17,178,276,0.2,1140,0.81,1100,40,9,1,1,-16,45,64,14,14,1,223,1190,990,969.2,20.8,0.833,0.648,0.0312,1.48,0.0713,4,0.3,1.78,0.0857,19,0.953,0.98,0.933,48.8,47.8,191,4590
2007-05-27,2006,8,35,147,1388.1,0.12,3,Normal,55,13,13,17,178,276,0.2,1112,0.8,1100,12,3,0,0,-17,26,58,13,13,0,204,1180,990,969.1,20.9,0.822,0.648,0.031,1.47,0.0704,4,0.3,1.77,0.0848,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2007-05-28,2006,8,35,148,1336.5,0.13,3,Normal,55,13,13,17,178,276,0.21,1061,0.79,1061,0,0,0,0,-17,17,55,13,13,0,195,1140,990,969,21,0.759,0.559,0.0266,1.32,0.0627,4,0.292,1.61,0.0765,19.4,0.954,0.98,0.935,48.2,47.2,189,4530
2007-05-29,2006,8,35,149,1285.9,0.13,3,Normal,55,13,13,17,178,276,0.21,1010,0.79,1010,0,0,0,0,-17,17,55,13,13,0,195,1090,990,968.8,21.2,0.685,0.445,0.021,1.13,0.0533,4,0.282,1.41,0.0666,19.8,0.955,0.98,0.936,46.8,45.8,183,4400
2007-05-30,2006,8,35,150,1242.1,0.14,3,Normal,55,13,13,17,178,276,0.22,966.1,0.78,966.1,0,0,0,0,-17,17,55,13,13,0,195,1050,990,968.7,21.3,0.621,0.407,0.0191,1.03,0.0482,4,0.269,1.3,0.0607,20,0.955,0.98,0.936,45.3,44.4,178,4260
2007-05-31,2006,8,35,151,1204.8,0.14,3,Normal,55,13,13,17,178,276,0.23,928.8,0.77,928.8,0,0,0,0,-17,17,55,13,13,0,195,1010,990,968.5,21.5,0.579,0.389,0.0181,0.968,0.0451,4,0.256,1.22,0.057,20.2,0.955,0.98,0.936,44,43.1,172,4140
2007-06-01,2006,9,35,152,1168.3,0.15,4,Mod_Dry,45,10,9,9,88,161,0.14,1007,0.86,1007,0,0,0,0,-9,9,45,10,9,0,97,1070,990,968.4,21.6,0.656,0.439,0.0204,1.1,0.0508,4,0.281,1.38,0.0638,20.2,0.955,0.98,0.936,47.6,46.7,187,4480
2007-06-02,2006,9,35,153,1137.8,0.15,4,Mod_Dry,45,10,9,9,88,161,0.14,976.8,0.86,976.8,0,0,0,0,-9,9,45,10,9,0,97,1040,990,968.3,21.7,0.612,0.412,0.019,1.02,0.0472,4,0.272,1.3,0.0598,20.4,0.955,0.98,0.936,46.6,45.7,183,4390
2007-06-03,2006,9,36,154,1108,0.16,4,Mod_Dry,45,10,9,9,88,161,0.14,947,0.85,947,0,0,0,0,-9,9,45,10,9,0,97,1010,990,968.2,21.8,0.58,0.397,0.0183,0.978,0.0449,4,0.262,1.24,0.057,20.5,0.955,0.98,0.936,45.5,44.6,178,4280
2007-06-04,2006,9,36,155,1078.6,0.16,4,Mod_Dry,45,10,9,9,88,161,0.15,917.6,0.85,917.6,0,0,0,0,-9,9,45,10,9,0,97,982,990,968.1,21.9,0.553,0.383,0.0175,0.937,0.0429,4,0.252,1.19,0.0544,20.7,0.955,0.98,0.936,44.4,43.5,174,4180
2007-06-05,2006,9,36,156,1055.1,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,894.1,0.85,894.1,0,0,0,0,-9,9,45,10,9,0,97,958,990,968.1,21.9,0.532,0.372,0.017,0.904,0.0412,4,0.244,1.15,0.0524,20.8,0.955,0.98,0.936,43.5,42.6,171,4090
2007-06-06,2006,9,36,157,1031.9,0.17,4,Mod_Dry,45,10,9,9,88,161,0.16,870.9,0.84,870.9,0,0,0,0,-9,9,45,10,9,0,97,935,990,968,22,0.511,0.361,0.0164,0.871,0.0396,4,0.236,1.11,0.0504,20.9,0.955,0.98,0.936,42.6,41.7,167,4010
2007-06-07,2006,9,36,158,1009.2,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,848.2,0.84,848.2,0,0,0,0,-9,9,45,10,9,0,97,912,990,967.9,22.1,0.49,0.35,0.0158,0.839,0.038,4,0.229,1.07,0.0484,21,0.954,0.98,0.935,41.7,40.8,163,3920
2007-06-08,2006,9,36,159,986.9,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,825.9,0.84,825.9,0,0,0,0,-9,9,45,10,9,0,97,890,990,967.8,22.2,0.47,0.339,0.0153,0.808,0.0365,4,0.221,1.03,0.0465,21.1,0.954,0.978,0.932,40.8,39.9,160,3830
2007-06-09,2006,9,36,160,965.1,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,804.1,0.83,804.1,0,0,0,0,-9,9,45,10,9,0,97,868,990,967.8,22.2,0.45,0.328,0.0148,0.778,0.035,4,0.214,0.992,0.0446,21.2,0.953,0.976,0.93,39.9,39,156,3740
2007-06-10,2006,9,37,161,948.49,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,787.5,0.83,787.5,0,0,0,0,-9,9,45,10,9,0,97,851,990,967.7,22.3,0.434,0.32,0.0144,0.755,0.0338,4,0.208,0.963,0.0432,21.3,0.953,0.974,0.928,39.3,38.2,153,3670
2007-06-11,2006,9,37,162,932.2,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,771.2,0.83,771.2,0,0,0,0,-9,9,45,10,9,0,97,835,990,967.6,22.4,0.42,0.312,0.014,0.732,0.0327,3,0.286,1.02,0.0455,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
2007-06-12,2006,9,37,163,916.25,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,755.3,0.82,755.3,0,0,0,0,-9,9,45,10,9,0,97,819,990,967.6,22.4,0.405,0.305,0.0136,0.709,0.0316,3,0.281,0.991,0.0442,21.4,0.957,0.98,0.938,50.6,48.2,145,3470
2007-06-13,2006,9,37,164,900.65,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,739.6,0.82,739.6,0,0,0,0,-9,9,45,10,9,0,97,804,990,967.5,22.5,0.391,0.295,0.0131,0.686,0.0305,3,0.275,0.961,0.0427,21.5,0.957,0.98,0.938,49.8,48.2,145,3470
2007-06-14,2006,9,37,165,885.44,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,724.4,0.82,724.4,0,0,0,0,-9,9,45,10,9,0,97,788,990,967.4,22.6,0.377,0.285,0.0126,0.662,0.0293,3,0.268,0.93,0.0412,21.6,0.957,0.98,0.938,49,48,144,3460
2007-06-15,2006,9,37,166,870.63,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,709.6,0.81,709.6,0,0,0,0,-9,9,45,10,9,0,97,774,990,967.4,22.6,0.366,0.275,0.0122,0.641,0.0283,3,0.262,0.903,0.0399,21.7,0.957,0.98,0.938,48.2,47.2,142,3400
2007-06-16,2006,9,37,167,856.27,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,695.3,0.81,695.3,0,0,0,0,-9,9,45,10,9,0,97,759,990,967.3,22.7,0.358,0.265,0.0117,0.623,0.0275,3,0.255,0.879,0.0388,21.8,0.957,0.98,0.938,47.4,46.5,139,3340
2007-06-17,2006,9,38,168,842.39,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,681.4,0.81,681.4,0,0,0,0,-9,9,45,10,9,0,97,745,990,967.3,22.7,0.35,0.256,0.0113,0.606,0.0267,3,0.249,0.855,0.0376,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2007-06-18,2006,9,38,169,832.8,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,671.8,0.81,671.8,0,0,0,0,-9,9,45,10,9,0,97,736,990,967.2,22.8,0.345,0.25,0.011,0.594,0.0261,3,0.245,0.839,0.0369,21.9,0.957,0.98,0.938,46.1,45.2,135,3250
2007-06-19,2006,9,38,170,823.49,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,662.5,0.8,662.5,0,0,0,0,-9,9,45,10,9,0,97,726,990,967.2,22.8,0.339,0.244,0.0107,0.583,0.0256,3,0.241,0.824,0.0361,22,0.956,0.98,0.937,45.5,44.6,134,3210
2007-06-20,2006,9,38,171,814.52,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,653.5,0.8,653.5,0,0,0,0,-9,9,45,10,9,0,97,718,990,967.2,22.8,0.334,0.238,0.0104,0.572,0.025,3,0.237,0.808,0.0354,22,0.956,0.98,0.937,45,44.1,132,3180
2007-06-21,2006,9,38,172,805.89,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,644.9,0.8,644.9,0,0,0,0,-9,9,45,10,9,0,97,709,990,967.1,22.9,0.329,0.232,0.0101,0.561,0.0245,3,0.233,0.794,0.0347,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
2007-06-22,2006,9,38,173,797.67,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,636.7,0.8,636.7,0,0,0,0,-9,9,45,10,9,0,97,701,990,967.1,22.9,0.325,0.226,0.00988,0.551,0.0241,3,0.229,0.78,0.034,22.1,0.956,0.98,0.936,44,43.1,129,3110
2007-06-23,2006,9,38,174,789.92,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,628.9,0.8,628.9,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00964,0.541,0.0236,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
2007-06-24,2006,9,39,175,782.73,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,621.7,0.79,621.7,0,0,0,0,-9,9,45,10,9,0,97,686,990,967,23,0.316,0.216,0.00942,0.533,0.0232,3,0.222,0.755,0.0329,22.2,0.955,0.98,0.936,43.1,42.3,127,3040
2007-06-25,2006,9,39,176,776.28,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,615.3,0.79,615.3,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.313,0.212,0.00922,0.525,0.0228,3,0.219,0.744,0.0324,22.3,0.955,0.98,0.936,42.7,41.9,126,3020
2007-06-26,2006,9,39,177,770.11,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,609.1,0.79,609.1,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2007-06-27,2006,9,39,178,761.08,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,600.1,0.79,600.1,0,0,0,0,-9,9,45,10,9,0,97,664,990,966.9,23.1,0.304,0.202,0.00876,0.506,0.0219,3,0.213,0.718,0.0312,22.3,0.954,0.98,0.935,41.8,41,123,2950
2007-06-28,2006,9,39,179,749.33,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,588.3,0.79,588.3,0,0,0,0,-9,9,45,10,9,0,97,652,990,966.9,23.1,0.297,0.194,0.0084,0.491,0.0213,3,0.207,0.698,0.0302,22.4,0.953,0.978,0.933,41.1,40.2,121,2890
2007-06-29,2006,9,39,180,737.57,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,576.6,0.78,576.6,0,0,0,0,-9,9,45,10,9,0,97,641,990,966.9,23.1,0.291,0.186,0.00804,0.477,0.0206,3,0.202,0.679,0.0293,22.5,0.953,0.977,0.93,40.3,39.4,118,2840
2007-06-30,2006,9,39,181,725.81,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,564.8,0.78,564.8,0,0,0,0,-9,9,45,10,9,0,97,629,990,966.8,23.2,0.284,0.178,0.00769,0.462,0.0199,3,0.197,0.659,0.0284,22.5,0.952,0.975,0.928,39.6,38.6,116,2780
2007-07-01,2006,10,40,182,714.6,0.27,3,Normal,50,10,9,9,108,186,0.26,528.6,0.74,528.6,0,0,0,0,-9,9,50,10,9,0,117,598,990,966.8,23.2,0.266,0.154,0.00663,0.42,0.0181,3,0.18,0.601,0.0258,22.6,0.949,0.97,0.921,37.1,36,108,2590
2007-07-02,2006,10,40,183,704.48,0.27,3,Normal,50,10,9,9,108,186,0.26,518.5,0.74,518.5,0,0,0,0,-9,9,50,10,9,0,117,587,990,966.7,23.3,0.26,0.147,0.00633,0.408,0.0175,3,0.176,0.584,0.0251,22.7,0.948,0.97,0.92,36.5,35.4,106,2550
2007-07-03,2006,10,40,184,693.82,0.28,3,Normal,50,10,9,9,108,186,0.27,507.8,0.73,507.8,0,0,0,0,-9,9,50,10,9,0,117,577,990,966.7,23.3,0.254,0.14,0.00601,0.395,0.0169,3,0.171,0.566,0.0242,22.8,0.947,0.97,0.919,35.8,34.7,104,2500
2007-07-04,2006,10,40,185,683.15,0.28,3,Normal,50,10,9,9,108,186,0.27,497.1,0.73,497.1,0,0,0,0,-9,9,50,10,9,0,117,566,990,966.6,23.4,0.248,0.134,0.00572,0.382,0.0163,3,0.166,0.548,0.0235,22.8,0.946,0.97,0.918,35.1,34,102,2450
2007-07-05,2006,10,40,186,673.04,0.29,3,Normal,50,10,9,9,108,186,0.28,487,0.72,487,0,0,0,0,-9,9,50,10,9,0,117,556,990,966.6,23.4,0.243,0.129,0.00551,0.371,0.0159,2,0.271,0.643,0.0275,22.8,0.956,0.98,0.937,52,48.2,96.4,2310
2007-07-06,2006,10,40,187,664.01,0.29,3,Normal,50,10,9,9,108,186,0.28,478,0.72,478,0,0,0,0,-9,9,50,10,9,0,117,547,990,966.6,23.4,0.237,0.125,0.00532,0.362,0.0154,2,0.265,0.627,0.0268,22.8,0.957,0.98,0.937,51.2,48.2,96.4,2310
2007-07-07,2006,10,40,188,654.44,0.3,3,Normal,50,10,9,9,108,186,0.28,468.4,0.72,468.4,0,0,0,0,-9,9,50,10,9,0,117,537,990,966.5,23.5,0.232,0.12,0.00511,0.352,0.015,2,0.259,0.611,0.026,22.9,0.957,0.98,0.938,50.3,48.2,96.4,2310
2007-07-08,2006,10,41,189,644.87,0.3,3,Normal,50,10,9,9,108,186,0.29,458.9,0.71,458.9,0,0,0,0,-9,9,50,10,9,0,117,528,990,966.5,23.5,0.227,0.116,0.00491,0.342,0.0145,2,0.252,0.594,0.0253,22.9,0.958,0.98,0.938,49.4,48.2,96.4,2310
2007-07-09,2006,10,41,190,635.85,0.3,3,Normal,50,10,9,9,108,186,0.29,449.9,0.71,449.9,0,0,0,0,-9,9,50,10,9,0,117,519,990,966.4,23.6,0.221,0.111,0.00473,0.333,0.0141,2,0.246,0.579,0.0246,23,0.958,0.98,0.939,48.6,47.6,95.2,2280
2007-07-10,2006,10,41,191,626.83,0.31,3,Normal,50,10,9,9,108,186,0.3,440.8,0.7,440.8,0,0,0,0,-9,9,50,10,9,0,117,510,990,966.4,23.6,0.216,0.107,0.00454,0.323,0.0137,2,0.24,0.563,0.0239,23,0.957,0.98,0.938,47.7,46.7,93.4,2240
2007-07-11,2006,10,41,192,618.9,0.31,3,Normal,50,10,9,9,108,186,0.3,432.9,0.7,432.9,0,0,0,0,-9,9,50,10,9,0,117,502,990,966.4,23.6,0.213,0.103,0.00437,0.316,0.0134,2,0.235,0.551,0.0233,23.1,0.957,0.98,0.938,46.9,45.9,91.9,2200
2007-07-12,2006,10,41,193,610.42,0.32,3,Normal,50,10,9,9,108,186,0.3,424.4,0.69,424.4,0,0,0,0,-9,9,50,10,9,0,117,493,990,966.3,23.7,0.21,0.0993,0.0042,0.309,0.0131,2,0.229,0.538,0.0227,23.1,0.956,0.98,0.937,46,45.1,90.2,2160
2007-07-13,2006,10,41,194,601.94,0.32,3,Normal,50,10,9,9,108,186,0.31,415.9,0.69,415.9,0,0,0,0,-9,9,50,10,9,0,117,485,990,966.3,23.7,0.207,0.0953,0.00402,0.302,0.0127,2,0.223,0.525,0.0222,23.2,0.956,0.98,0.937,45.2,44.3,88.5,2120
2007-07-14,2006,10,41,195,593.47,0.33,3,Normal,50,10,9,9,108,186,0.31,407.5,0.69,407.5,0,0,0,0,-9,9,50,10,9,0,117,476,990,966.3,23.7,0.204,0.0913,0.00385,0.295,0.0124,2,0.218,0.513,0.0216,23.2,0.955,0.98,0.936,44.3,43.4,86.9,2080
2007-07-15,2006,10,42,196,585.54,0.33,3,Normal,50,10,9,9,108,186,0.32,399.5,0.68,399.5,0,0,0,0,-9,9,50,10,9,0,117,469,990,966.2,23.8,0.201,0.0876,0.00369,0.288,0.0121,2,0.212,0.501,0.0211,23.3,0.955,0.98,0.936,43.5,42.6,85.3,2050
2007-07-16,2006,10,42,197,578.7,0.34,3,Normal,50,10,9,9,108,186,0.32,392.7,0.68,392.7,0,0,0,0,-9,9,50,10,9,0,117,462,990,966.2,23.8,0.198,0.0844,0.00354,0.283,0.0119,2,0.208,0.49,0.0206,23.3,0.954,0.98,0.935,42.8,42,83.9,2010
2007-07-17,2006,10,42,198,571.32,0.34,3,Normal,50,10,9,9,108,186,0.33,385.3,0.67,385.3,0,0,0,0,-9,9,50,10,9,0,117,454,990,966.2,23.8,0.196,0.0809,0.00339,0.277,0.0116,2,0.203,0.479,0.0201,23.3,0.953,0.98,0.934,42,41.2,82.4,1980
2007-07-18,2006,10,42,199,563.93,0.34,3,Normal,50,10,9,9,108,186,0.33,377.9,0.67,377.9,0,0,0,0,-9,9,50,10,9,0,117,447,990,966.1,23.9,0.193,0.0774,0.00324,0.271,0.0113,2,0.198,0.468,0.0196,23.4,0.952,0.979,0.932,41.3,40.4,80.8,1940
2007-07-19,2006,10,42,200,556.55,0.35,3,Normal,50,10,9,9,108,186,0.33,370.6,0.67,370.6,0,0,0,0,-9,9,50,10,9,0,117,440,990,966.1,23.9,0.191,0.0739,0.00309,0.265,0.0111,2,0.193,0.457,0.0191,23.4,0.951,0.977,0.929,40.5,39.6,79.2,1900
2007-07-20,2006,10,42,201,549.17,0.35,3,Normal,50,10,9,9,108,186,0.34,363.2,0.66,363.2,0,0,0,0,-9,9,50,10,9,0,117,432,990,966.1,23.9,0.188,0.0704,0.00294,0.258,0.0108,2,0.188,0.446,0.0186,23.5,0.95,0.975,0.927,39.7,38.8,77.5,1860
2007-07-21,2006,10,42,202,542.33,0.36,3,Normal,50,10,9,9,108,186,0.34,356.3,0.66,356.3,0,0,0,0,-9,9,50,10,9,0,117,425,990,966,24,0.186,0.0672,0.0028,0.253,0.0106,2,0.183,0.436,0.0182,23.5,0.949,0.974,0.925,39,38,76,1820
2007-07-22,2006,10,43,203,535.5,0.36,3,Normal,50,10,9,9,108,186,0.35,349.5,0.65,349.5,0,0,0,0,-9,9,50,10,9,0,117,419,990,966,24,0.183,0.064,0.00267,0.247,0.0103,2,0.178,0.426,0.0177,23.6,0.948,0.972,0.922,38.3,37.2,74.5,1790
2007-07-23,2006,10,43,204,529.76,0.36,3,Normal,50,10,9,9,108,186,0.35,343.8,0.65,343.8,0,0,0,0,-9,9,50,10,9,0,117,413,990,966,24,0.181,0.0613,0.00255,0.242,0.0101,2,0.175,0.417,0.0174,23.6,0.948,0.971,0.92,37.7,36.6,73.2,1760
2007-07-24,2006,10,43,205,523.47,0.37,3,Normal,50,10,9,9,108,186,0.35,337.5,0.65,337.5,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.0583,0.00242,0.237,0.00987,2,0.17,0.408,0.017,23.6,0.947,0.97,0.918,37,35.9,71.8,1720
2007-07-25,2006,10,43,206,517.18,0.37,3,Normal,50,10,9,9,108,186,0.36,331.2,0.64,331.2,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.0553,0.0023,0.232,0.00964,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.4,35.3,70.5,1690
2007-07-26,2006,10,43,207,510.89,0.37,3,Normal,50,10,9,9,108,186,0.36,324.9,0.64,324.9,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.175,0.0523,0.00217,0.227,0.00941,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.2,1660
2007-07-27,2006,10,43,208,504.6,0.38,3,Normal,50,10,9,9,108,186,0.37,318.6,0.63,318.6,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.172,0.0494,0.00205,0.222,0.00919,2,0.158,0.379,0.0157,23.8,0.944,0.97,0.915,35,34,67.9,1630
2007-07-28,2006,10,43,209,498.86,0.38,3,Normal,50,10,9,9,108,186,0.37,312.9,0.63,312.9,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0467,0.00193,0.217,0.00898,2,0.154,0.371,0.0153,23.8,0.943,0.97,0.915,34.4,33.4,66.7,1600
2007-07-29,2006,10,44,210,493.11,0.39,3,Normal,50,10,9,9,108,186,0.38,307.1,0.62,307.1,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.044,0.00182,0.212,0.00878,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.6,1570
2007-07-30,2006,10,44,211,487.37,0.39,3,Normal,50,10,9,9,108,186,0.38,301.4,0.62,301.4,0,0,0,0,-9,9,50,10,9,0,117,370,990,965.8,24.2,0.166,0.0412,0.0017,0.207,0.00857,2,0.146,0.353,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.4,1540
2007-07-31,2006,10,44,212,481.63,0.39,3,Normal,50,10,9,9,108,186,0.39,295.6,0.61,295.6,0,0,0,0,-9,9,50,10,9,0,117,365,990,965.8,24.2,0.164,0.0385,0.00159,0.203,0.00837,2,0.142,0.345,0.0142,23.9,0.94,0.97,0.912,32.6,31.6,63.1,1520
2007-08-01,2006,11,44,213,475.89,0.4,3,Normal,47,8,6,5,89,155,0.33,320.9,0.67,320.9,0,0,0,0,-5,5,47,8,6,0,94,382,990,965.7,24.3,0.17,0.0505,0.00208,0.221,0.0091,2,0.159,0.38,0.0157,23.9,0.944,0.97,0.916,35.5,34.4,68.8,1650
2007-08-02,2006,11,44,214,470.15,0.4,3,Normal,47,8,6,5,89,155,0.33,315.1,0.67,315.1,0,0,0,0,-5,5,47,8,6,0,94,376,990,965.7,24.3,0.168,0.0478,0.00197,0.216,0.0089,2,0.155,0.371,0.0153,23.9,0.943,0.97,0.915,34.9,33.8,67.6,1620
2007-08-03,2006,11,44,215,463.86,0.4,3,Normal,47,8,6,5,89,155,0.33,308.9,0.67,308.9,0,0,0,0,-5,5,47,8,6,0,94,370,990,965.7,24.3,0.166,0.0448,0.00184,0.211,0.00867,2,0.151,0.362,0.0149,24,0.942,0.97,0.914,34.2,33.2,66.3,1590
2007-08-04,2006,11,44,216,457.57,0.41,3,Normal,47,8,6,5,89,155,0.34,302.6,0.66,302.6,0,0,0,0,-5,5,47,8,6,0,94,364,990,965.7,24.3,0.164,0.0418,0.00172,0.206,0.00845,2,0.147,0.352,0.0145,24,0.941,0.97,0.913,33.5,32.5,65,1560
2007-08-05,2006,11,45,217,451.28,0.41,3,Normal,47,8,6,5,89,155,0.34,296.3,0.66,296.3,0,0,0,0,-5,5,47,8,6,0,94,357,990,965.6,24.4,0.162,0.0388,0.00159,0.2,0.00823,2,0.142,0.343,0.0141,24,0.94,0.97,0.912,32.8,31.8,63.7,1530
2007-08-06,2006,11,45,218,445.54,0.42,3,Normal,47,8,6,5,89,155,0.35,290.5,0.65,290.5,0,0,0,0,-5,5,47,8,6,0,94,352,990,965.6,24.4,0.16,0.0361,0.00148,0.196,0.00802,2,0.139,0.334,0.0137,24.1,0.939,0.97,0.911,32.2,31.2,62.4,1500
2007-08-07,2006,11,45,219,439.79,0.42,3,Normal,47,8,6,5,89,155,0.35,284.8,0.65,284.8,0,0,0,0,-5,5,47,8,6,0,94,346,990,965.6,24.4,0.158,0.0334,0.00137,0.191,0.00782,2,0.135,0.326,0.0133,24.1,0.937,0.97,0.909,31.5,30.6,61.2,1470
2007-08-08,2006,11,45,220,435.15,0.43,3,Normal,47,8,6,5,89,155,0.36,280.1,0.64,280.1,0,0,0,0,-5,5,47,8,6,0,94,341,990,965.6,24.4,0.156,0.0312,0.00128,0.187,0.00766,2,0.132,0.319,0.013,24.1,0.936,0.97,0.908,31,30.1,60.2,1440
2007-08-09,2006,11,45,221,429.95,0.43,3,Normal,47,8,6,5,89,155,0.36,274.9,0.64,274.9,0,0,0,0,-5,5,47,8,6,0,94,336,990,965.5,24.5,0.154,0.0288,0.00118,0.183,0.00747,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.5,29.5,59.1,1420
2007-08-10,2006,11,45,222,424.76,0.44,3,Normal,47,8,6,5,89,155,0.36,269.8,0.64,269.8,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.152,0.0263,0.00108,0.179,0.00729,2,0.125,0.303,0.0124,24.2,0.934,0.97,0.906,29.9,29,58,1390
2007-08-11,2006,11,45,223,419.56,0.44,3,Normal,47,8,6,5,89,155,0.37,264.6,0.63,264.6,0,0,0,0,-5,5,47,8,6,0,94,326,990,965.5,24.5,0.15,0.0239,0.000974,0.174,0.00711,2,0.121,0.295,0.0121,24.2,0.933,0.97,0.905,29.3,28.4,56.9,1360
2007-08-12,2006,11,46,224,414.36,0.44,3,Normal,47,8,6,5,89,155,0.37,259.4,0.63,259.4,0,0,0,0,-5,5,47,8,6,0,94,320,990,965.5,24.5,0.149,0.0214,0.000873,0.17,0.00693,2,0.118,0.288,0.0117,24.2,0.932,0.97,0.904,28.7,27.9,55.7,1340
2007-08-13,2006,11,46,225,409.17,0.45,3,Normal,47,8,6,5,89,155,0.38,254.2,0.62,254.2,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.019,0.000772,0.166,0.00675,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.2,27.3,54.6,1310
2007-08-14,2006,11,46,226,404.52,0.45,3,Normal,47,8,6,5,89,155,0.38,249.5,0.62,249.5,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.00069,0.162,0.00659,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.6,26.8,53.6,1290
2007-08-15,2006,11,46,227,399.87,0.46,3,Normal,47,8,6,5,89,155,0.39,244.9,0.61,244.9,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.143,0.0166,0.000673,0.16,0.00651,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.6,1260
2007-08-16,2006,11,46,228,395.22,0.46,3,Normal,47,8,6,5,89,155,0.39,240.2,0.61,240.2,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0162,0.000657,0.158,0.00642,2,0.105,0.263,0.0107,24.4,0.926,0.97,0.899,26.6,25.8,51.6,1240
2007-08-17,2006,11,46,229,391.67,0.47,3,Normal,47,8,6,5,89,155,0.4,236.7,0.6,236.7,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000644,0.156,0.00635,2,0.102,0.259,0.0105,24.4,0.925,0.97,0.898,26.2,25.4,50.8,1220
2007-08-18,2006,11,46,230,387.57,0.47,3,Normal,47,8,6,5,89,155,0.4,232.6,0.6,232.6,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0155,0.000629,0.155,0.00627,2,0.0995,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,24.9,49.9,1200
2007-08-19,2006,11,47,231,383.47,0.47,3,Normal,47,8,6,5,89,155,0.4,228.5,0.6,228.5,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.138,0.0152,0.000615,0.153,0.00619,1,0.251,0.404,0.0164,24.3,0.958,0.98,0.939,52.1,48.2,48.2,1160
2007-08-20,2006,11,47,232,379.36,0.48,3,Normal,47,8,6,5,89,155,0.41,224.4,0.59,224.4,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.0006,0.151,0.00612,1,0.245,0.396,0.016,24.3,0.959,0.98,0.94,51.3,48.2,48.2,1160
2007-08-21,2006,11,47,233,375.26,0.48,3,Normal,47,8,6,5,89,155,0.41,220.3,0.59,220.3,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0145,0.000585,0.149,0.00604,1,0.24,0.389,0.0157,24.3,0.958,0.98,0.939,50.4,48.2,48.2,1160
2007-08-22,2006,11,47,234,371.16,0.48,3,Normal,47,8,6,5,89,155,0.42,216.2,0.58,216.2,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000571,0.147,0.00596,1,0.234,0.382,0.0154,24.4,0.957,0.98,0.938,49.4,48.2,48.2,1160
2007-08-23,2006,11,47,235,367.06,0.49,3,Normal,47,8,6,5,89,155,0.42,212.1,0.58,212.1,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000556,0.146,0.00588,1,0.229,0.374,0.0151,24.4,0.957,0.98,0.938,48.5,47.6,47.6,1140
2007-08-24,2006,11,47,236,362.96,0.49,3,Normal,47,8,6,5,89,155,0.43,208,0.57,208,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.000542,0.144,0.00581,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.6,46.7,46.7,1120
2007-08-25,2006,11,47,237,359.4,0.5,3,Normal,47,8,6,5,89,155,0.43,204.4,0.57,204.4,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000529,0.142,0.00574,1,0.218,0.361,0.0145,24.4,0.956,0.98,0.936,46.8,45.9,45.9,1100
2007-08-26,2006,11,48,238,355.85,0.5,3,Normal,47,8,6,5,89,155,0.44,200.8,0.56,200.8,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000517,0.141,0.00567,1,0.214,0.354,0.0143,24.5,0.955,0.98,0.936,46,45.1,45.1,1080
2007-08-27,2006,11,48,239,352.29,0.5,3,Normal,47,8,6,5,89,155,0.44,197.3,0.56,197.3,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000504,0.139,0.0056,1,0.209,0.348,0.014,24.5,0.954,0.98,0.935,45.2,44.3,44.3,1060
2007-08-28,2006,11,48,240,348.74,0.51,3,Normal,47,8,6,5,89,155,0.44,193.7,0.56,193.7,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.125,0.0122,0.000492,0.138,0.00554,1,0.204,0.342,0.0137,24.5,0.953,0.98,0.934,44.4,43.5,43.5,1040
2007-08-29,2006,11,48,241,345.18,0.51,3,Normal,47,8,6,5,89,155,0.45,190.2,0.55,190.2,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000479,0.136,0.00547,1,0.199,0.335,0.0135,24.5,0.952,0.98,0.933,43.6,42.7,42.7,1020
2007-08-30,2006,11,48,242,341.63,0.51,3,Normal,47,8,6,5,89,155,0.45,186.6,0.55,186.6,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0116,0.000467,0.135,0.00541,1,0.194,0.329,0.0132,24.6,0.951,0.98,0.932,42.7,41.9,41.9,1010
2007-08-31,2006,11,48,243,339.17,0.52,3,Normal,47,8,6,5,89,155,0.46,184.2,0.54,184.2,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000458,0.133,0.00536,1,0.191,0.325,0.013,24.6,0.95,0.98,0.931,42.2,41.3,41.3,992
2007-09-01,2006,12,48,244,335.07,0.52,3,Normal,40,6,4,3,65,118,0.35,217.1,0.65,217.1,0,0,0,0,-3,3,40,6,4,0,68,267,990,965.1,24.9,0.13,0.0142,0.00057,0.144,0.00578,1,0.236,0.38,0.0152,24.5,0.958,0.98,0.939,50,48.2,48.2,1160
2007-09-02,2006,12,49,245,329.87,0.53,3,Normal,40,6,4,3,65,118,0.36,211.9,0.64,211.9,0,0,0,0,-3,3,40,6,4,0,68,262,990,965,25,0.128,0.0138,0.000551,0.142,0.00568,1,0.229,0.37,0.0148,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
2007-09-03,2006,12,49,246,326.32,0.53,3,Normal,40,6,4,3,65,118,0.36,208.3,0.64,208.3,0,0,0,0,-3,3,40,6,4,0,68,258,990,965,25,0.127,0.0135,0.000539,0.14,0.00561,1,0.224,0.364,0.0146,24.6,0.956,0.98,0.937,48.1,47.1,47.1,1130
2007-09-04,2006,12,49,247,322.22,0.54,3,Normal,40,6,4,3,65,118,0.37,204.2,0.63,204.2,0,0,0,0,-3,3,40,6,4,0,68,254,990,965,25,0.125,0.0131,0.000525,0.138,0.00554,1,0.218,0.357,0.0143,24.6,0.956,0.98,0.936,47.1,46.2,46.2,1110
2007-09-05,2006,12,49,248,318.11,0.54,3,Normal,40,6,4,3,65,118,0.37,200.1,0.63,200.1,0,0,0,0,-3,3,40,6,4,0,68,250,990,965,25,0.124,0.0128,0.00051,0.137,0.00546,1,0.213,0.349,0.014,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
2007-09-06,2006,12,49,249,314.01,0.55,3,Normal,40,6,4,3,65,118,0.38,196,0.62,196,0,0,0,0,-3,3,40,6,4,0,68,246,990,965,25,0.122,0.0124,0.000496,0.135,0.00538,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.934,45.3,44.3,44.3,1060
2007-09-07,2006,12,49,250,309.91,0.55,3,Normal,40,6,4,3,65,118,0.38,191.9,0.62,191.9,0,0,0,0,-3,3,40,6,4,0,68,242,990,964.9,25.1,0.121,0.0121,0.000482,0.133,0.00531,1,0.202,0.335,0.0134,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
2007-09-08,2006,12,49,251,305.81,0.56,3,Normal,40,6,4,3,65,118,0.39,187.8,0.61,187.8,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.119,0.0117,0.000467,0.131,0.00523,1,0.196,0.327,0.0131,24.7,0.951,0.98,0.932,43.3,42.5,42.5,1020
2007-09-09,2006,12,50,252,302.26,0.56,3,Normal,40,6,4,3,65,118,0.39,184.3,0.61,184.3,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000455,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
2007-09-10,2006,12,50,253,298.7,0.57,3,Normal,40,6,4,3,65,118,0.4,180.7,0.6,180.7,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0111,0.000443,0.128,0.0051,1,0.186,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.8,40.8,980
2007-09-11,2006,12,50,254,295.15,0.57,3,Normal,40,6,4,3,65,118,0.4,177.2,0.6,177.2,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.00043,0.127,0.00504,1,0.182,0.308,0.0123,24.8,0.948,0.978,0.927,40.9,39.9,39.9,959
2007-09-12,2006,12,50,255,292.68,0.57,3,Normal,40,6,4,3,65,118,0.4,174.7,0.6,174.7,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000422,0.125,0.00499,1,0.178,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.3,39.3,944
2007-09-13,2006,12,50,256,289.68,0.58,3,Normal,40,6,4,3,65,118,0.41,171.7,0.59,171.7,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0103,0.000411,0.124,0.00494,1,0.174,0.298,0.0119,24.8,0.946,0.975,0.922,39.6,38.6,38.6,926
2007-09-14,2006,12,50,257,286.67,0.58,3,Normal,40,6,4,3,65,118,0.41,168.7,0.59,168.7,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.8,37.8,908
2007-09-15,2006,12,50,258,283.66,0.59,3,Normal,40,6,4,3,65,118,0.42,165.7,0.58,165.7,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00983,0.000391,0.121,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,890
2007-09-16,2006,12,51,259,280.65,0.59,3,Normal,40,6,4,3,65,118,0.42,162.7,0.58,162.7,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00958,0.00038,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,872
2007-09-17,2006,12,51,260,277.65,0.6,3,Normal,40,6,4,3,65,118,0.42,159.7,0.57,159.7,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00932,0.00037,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,856
2007-09-18,2006,12,51,261,274.64,0.6,3,Normal,40,6,4,3,65,118,0.43,156.6,0.57,156.6,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.108,0.00906,0.00036,0.118,0.00466,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,839
2007-09-19,2006,12,51,262,271.63,0.61,3,Normal,40,6,4,3,65,118,0.43,153.6,0.57,153.6,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.00881,0.000349,0.116,0.00461,1,0.15,0.266,0.0106,24.9,0.94,0.97,0.912,35.3,34.3,34.3,823
2007-09-20,2006,12,51,263,268.62,0.61,3,Normal,40,6,4,3,65,118,0.44,150.6,0.56,150.6,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00855,0.000339,0.115,0.00455,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,807
2007-09-21,2006,12,51,264,266.16,0.61,3,Normal,40,6,4,3,65,118,0.44,148.2,0.56,148.2,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00834,0.000331,0.114,0.00451,1,0.143,0.256,0.0102,25,0.938,0.97,0.91,34.1,33,33,793
2007-09-22,2006,12,51,265,263.7,0.62,3,Normal,40,6,4,3,65,118,0.45,145.7,0.55,145.7,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00813,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2007-09-23,2006,12,52,266,261.24,0.62,3,Normal,40,6,4,3,65,118,0.45,143.2,0.55,143.2,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00793,0.000314,0.112,0.00442,1,0.136,0.248,0.0098,25,0.936,0.97,0.908,32.9,31.9,31.9,766
2007-09-24,2006,12,52,267,258.78,0.63,3,Normal,40,6,4,3,65,118,0.46,140.8,0.54,140.8,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00772,0.000305,0.111,0.00438,1,0.133,0.243,0.00962,25,0.935,0.97,0.907,32.3,31.3,31.3,752
2007-09-25,2006,12,52,268,256.32,0.63,3,Normal,40,6,4,3,65,118,0.46,138.3,0.54,138.3,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00751,0.000297,0.11,0.00433,1,0.129,0.239,0.00945,25,0.934,0.97,0.906,31.7,30.8,30.8,739
2007-09-26,2006,12,52,269,253.86,0.64,3,Normal,40,6,4,3,65,118,0.47,135.9,0.54,135.9,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.0073,0.000289,0.108,0.00429,1,0.126,0.234,0.00927,25.1,0.933,0.97,0.905,31.2,30.2,30.2,725
2007-09-27,2006,12,52,270,251.4,0.64,3,Normal,40,6,4,3,65,118,0.47,133.4,0.53,133.4,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00709,0.00028,0.107,0.00424,1,0.123,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.7,29.7,712
2007-09-28,2006,12,52,271,248.93,0.65,3,Normal,40,6,4,3,65,118,0.47,130.9,0.53,130.9,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0994,0.00688,0.000272,0.106,0.0042,1,0.119,0.226,0.00891,25.1,0.931,0.97,0.903,30,29.1,29.1,698
2007-09-29,2006,12,52,272,247.57,0.65,3,Normal,40,6,4,3,65,118,0.48,129.6,0.52,129.6,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0989,0.00676,0.000267,0.106,0.00417,1,0.117,0.223,0.00881,25.1,0.931,0.97,0.903,29.7,28.8,28.8,691
2007-09-30,2006,12,53,273,245.65,0.66,3,Normal,40,6,4,3,65,118,0.48,127.7,0.52,127.7,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0982,0.0066,0.000261,0.105,0.00414,1,0.115,0.22,0.00867,25.1,0.93,0.97,0.902,29.2,28.3,28.3,680
2007-10-01,2007,1,1,274,243.74,0.66,3,Normal,37,5,3,2,50,97,0.4,146.7,0.6,146.7,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00822,0.000325,0.111,0.0044,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,33.9,32.8,32.8,788
2007-10-02,2007,1,1,275,242.92,0.66,3,Normal,37,5,3,2,50,97,0.4,145.9,0.6,145.9,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00815,0.000322,0.111,0.00438,1,0.139,0.251,0.00989,25.1,0.937,0.97,0.909,33.7,32.6,32.6,784
2007-10-03,2007,1,1,276,242.65,0.66,3,Normal,37,5,3,2,50,97,0.4,145.7,0.6,145.7,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00813,0.000321,0.111,0.00438,1,0.139,0.25,0.00987,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2007-10-04,2007,1,1,277,241.28,0.67,3,Normal,37,5,3,2,50,97,0.4,144.3,0.6,144.3,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00801,0.000316,0.11,0.00435,1,0.137,0.248,0.00977,25.1,0.937,0.97,0.909,33.3,32.3,32.3,775
2007-10-05,2007,1,1,278,238.27,0.67,3,Normal,37,5,3,2,50,97,0.41,141.3,0.59,141.3,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00776,0.000306,0.109,0.0043,1,0.133,0.242,0.00955,25.1,0.935,0.97,0.907,32.6,31.6,31.6,758
2007-10-06,2007,1,1,279,235.81,0.68,3,Normal,37,5,3,2,50,97,0.41,138.8,0.59,138.8,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00755,0.000297,0.108,0.00425,1,0.13,0.238,0.00937,25.1,0.934,0.97,0.906,32,31,31,745
2007-10-07,2007,1,1,280,234.44,0.68,3,Normal,37,5,3,2,50,97,0.41,137.4,0.59,137.4,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0999,0.00743,0.000293,0.107,0.00423,1,0.128,0.235,0.00927,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2007-10-08,2007,1,2,281,232.53,0.69,3,Normal,37,5,3,2,50,97,0.42,135.5,0.58,135.5,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0992,0.00727,0.000286,0.107,0.00419,1,0.125,0.232,0.00913,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2007-10-09,2007,1,2,282,230.61,0.69,3,Normal,37,5,3,2,50,97,0.42,133.6,0.58,133.6,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00711,0.00028,0.106,0.00416,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2007-10-10,2007,1,2,283,228.7,0.7,3,Normal,37,5,3,2,50,97,0.42,131.7,0.58,131.7,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00694,0.000273,0.105,0.00412,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2007-10-11,2007,1,2,284,226.79,0.7,3,Normal,37,5,3,2,50,97,0.43,129.8,0.57,129.8,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0972,0.00678,0.000267,0.104,0.00409,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,29.9,29,29,695
2007-10-12,2007,1,2,285,224.87,0.71,3,Normal,37,5,3,2,50,97,0.43,127.9,0.57,127.9,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0965,0.00662,0.00026,0.103,0.00405,1,0.115,0.218,0.00858,25.2,0.93,0.97,0.902,29.4,28.5,28.5,685
2007-10-13,2007,1,2,286,222.96,0.72,3,Normal,37,5,3,2,50,97,0.43,126,0.56,126,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0959,0.00646,0.000254,0.102,0.00402,1,0.113,0.215,0.00844,25.2,0.929,0.97,0.901,29,28.1,28.1,674
2007-10-14,2007,1,2,287,221.04,0.72,3,Normal,37,5,3,2,50,97,0.44,124,0.56,124,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0952,0.00629,0.000247,0.101,0.00398,1,0.11,0.211,0.0083,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2007-10-15,2007,1,3,288,219.13,0.73,3,Normal,37,5,3,2,50,97,0.44,122.1,0.56,122.1,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00613,0.000241,0.101,0.00395,1,0.107,0.208,0.00816,25.3,0.927,0.97,0.899,28.1,27.2,27.2,653
2007-10-16,2007,1,3,289,217.22,0.73,3,Normal,37,5,3,2,50,97,0.45,120.2,0.55,120.2,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00597,0.000234,0.0998,0.00391,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2007-10-17,2007,1,3,290,215.3,0.74,3,Normal,37,5,3,2,50,97,0.45,118.3,0.55,118.3,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0932,0.00581,0.000228,0.099,0.00388,1,0.102,0.201,0.00789,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2007-10-18,2007,1,3,291,213.39,0.75,3,Normal,37,5,3,2,50,97,0.46,116.4,0.55,116.4,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0925,0.00564,0.000221,0.0981,0.00385,1,0.0996,0.198,0.00775,25.3,0.923,0.97,0.895,26.7,25.9,25.9,621
2007-10-19,2007,1,3,292,211.47,0.75,3,Normal,37,5,3,2,50,97,0.46,114.5,0.54,114.5,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0918,0.00548,0.000215,0.0973,0.00381,1,0.097,0.194,0.00761,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2007-10-20,2007,1,3,293,209.56,0.76,3,Normal,37,5,3,2,50,97,0.46,112.6,0.54,112.6,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0911,0.00532,0.000208,0.0965,0.00378,1,0.0945,0.191,0.00747,25.4,0.92,0.97,0.892,25.7,25,25,599
2007-10-21,2007,1,3,294,208.19,0.77,3,Normal,37,5,3,2,50,97,0.47,111.2,0.53,111.2,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0907,0.0052,0.000204,0.0959,0.00375,1,0.0926,0.188,0.00738,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2007-10-22,2007,1,4,295,206.83,0.77,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.00509,0.000199,0.0953,0.00373,1,0.0908,0.186,0.00728,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2007-10-23,2007,1,4,296,205.46,0.78,3,Normal,37,5,3,2,50,97,0.47,108.5,0.53,108.5,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0897,0.00497,0.000194,0.0947,0.0037,1,0.0889,0.184,0.00718,25.4,0.917,0.97,0.889,24.7,24,24,576
2007-10-24,2007,1,4,297,204.09,0.78,3,Normal,37,5,3,2,50,97,0.47,107.1,0.53,107.1,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00485,0.00019,0.0941,0.00368,1,0.0871,0.181,0.00708,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2007-10-25,2007,1,4,298,202.72,0.79,3,Normal,37,5,3,2,50,97,0.48,105.7,0.52,105.7,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00474,0.000185,0.0935,0.00365,1,0.0852,0.179,0.00698,25.4,0,0,0,0,0,0,0
2007-10-26,2007,1,4,299,205.73,0.78,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0893,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2007-10-27,2007,1,4,300,208.74,0.76,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00525,0.000205,0.0961,0.00376,1,0.0933,0.189,0.00742,25.4,0.919,0.97,0.892,25.5,24.8,24.8,595
2007-10-28,2007,1,4,301,207.37,0.77,3,Normal,37,5,3,2,50,97,0.47,110.4,0.53,110.4,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0904,0.00513,0.000201,0.0955,0.00374,1,0.0915,0.187,0.00732,25.4,0.918,0.97,0.891,25.2,24.5,24.5,587
2007-10-29,2007,1,5,302,209.83,0.76,3,Normal,37,5,3,2,50,97,0.46,112.8,0.54,112.8,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00534,0.000209,0.0966,0.00378,1,0.0948,0.191,0.00749,25.3,0.92,0.97,0.892,25.8,25,25,601
2007-10-30,2007,1,5,303,212.29,0.75,3,Normal,37,5,3,2,50,97,0.46,115.3,0.54,115.3,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00555,0.000217,0.0977,0.00383,1,0.0981,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2007-10-31,2007,1,5,304,210.93,0.75,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.0971,0.0038,1,0.0963,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2007-11-01,2007,2,5,305,210.11,0.76,3,Normal,36,5,3,2,47,93,0.44,117.1,0.56,117.1,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0924,0.0057,0.000223,0.0981,0.00384,1,0.101,0.199,0.00778,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
2007-11-02,2007,2,5,306,210.93,0.75,3,Normal,36,5,3,2,47,93,0.44,117.9,0.56,117.9,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0927,0.00577,0.000226,0.0985,0.00386,1,0.102,0.2,0.00784,25.3,0.924,0.97,0.896,27.1,26.2,26.2,630
2007-11-03,2007,2,5,307,209.56,0.76,3,Normal,36,5,3,2,47,93,0.44,116.6,0.56,116.6,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0922,0.00566,0.000221,0.0979,0.00383,1,0.0999,0.198,0.00774,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2007-11-04,2007,2,5,308,208.19,0.77,3,Normal,36,5,3,2,47,93,0.45,115.2,0.55,115.2,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0917,0.00554,0.000217,0.0973,0.00381,1,0.098,0.195,0.00764,25.4,0.922,0.97,0.894,26.4,25.6,25.6,614
2007-11-05,2007,2,6,309,206.83,0.77,3,Normal,36,5,3,2,47,93,0.45,113.8,0.55,113.8,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0912,0.00543,0.000212,0.0967,0.00378,1,0.0962,0.193,0.00754,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
2007-11-06,2007,2,6,310,207.65,0.77,3,Normal,36,5,3,2,47,93,0.45,114.7,0.55,114.7,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0915,0.0055,0.000215,0.097,0.0038,1,0.0973,0.194,0.0076,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2007-11-07,2007,2,6,311,212.84,0.75,3,Normal,36,5,3,2,47,93,0.44,119.8,0.56,119.8,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0934,0.00594,0.000233,0.0993,0.00389,1,0.104,0.204,0.00798,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2007-11-08,2007,2,6,312,214.21,0.74,3,Normal,36,5,3,2,47,93,0.43,121.2,0.57,121.2,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00392,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.9,27,27,648
2007-11-09,2007,2,6,313,212.84,0.75,3,Normal,36,5,3,2,47,93,0.44,119.8,0.56,119.8,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0934,0.00594,0.000233,0.0993,0.00389,1,0.104,0.204,0.00798,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2007-11-10,2007,2,6,314,209.83,0.76,3,Normal,36,5,3,2,47,93,0.44,116.8,0.56,116.8,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0923,0.00568,0.000222,0.098,0.00384,1,0.1,0.198,0.00776,25.3,0.923,0.97,0.895,26.8,26,26,624
2007-11-11,2007,2,6,315,208.47,0.76,3,Normal,36,5,3,2,47,93,0.45,115.5,0.55,115.5,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.5,25.5,0.0918,0.00556,0.000218,0.0974,0.00381,1,0.0984,0.196,0.00766,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2007-11-12,2007,2,7,316,206.55,0.77,3,Normal,36,5,3,2,47,93,0.45,113.5,0.55,113.5,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0911,0.0054,0.000211,0.0965,0.00378,1,0.0958,0.192,0.00752,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2007-11-13,2007,2,7,317,204.64,0.78,3,Normal,36,5,3,2,47,93,0.45,111.6,0.55,111.6,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0905,0.00524,0.000205,0.0957,0.00374,1,0.0932,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2007-11-14,2007,2,7,318,204.91,0.78,3,Normal,36,5,3,2,47,93,0.45,111.9,0.55,111.9,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0906,0.00526,0.000206,0.0958,0.00375,1,0.0936,0.189,0.00741,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2007-11-15,2007,2,7,319,205.73,0.78,3,Normal,36,5,3,2,47,93,0.45,112.7,0.55,112.7,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.0908,0.00533,0.000209,0.0962,0.00376,1,0.0947,0.191,0.00747,25.4,0.92,0.97,0.892,25.8,25,25,601
2007-11-16,2007,2,7,320,206.55,0.77,3,Normal,36,5,3,2,47,93,0.45,113.5,0.55,113.5,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0911,0.0054,0.000211,0.0965,0.00378,1,0.0958,0.192,0.00752,25.4,0.92,0.97,0.893,26,25.2,25.2,605
