date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-11-17,2007,2,7,321,207.37,0.77,3,Normal,36,5,3,2,47,93,0.45,114.4,0.55,114.4,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0914,0.00547,0.000214,0.0969,0.00379,1,0.0969,0.194,0.00758,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2007-11-18,2007,2,7,322,205.46,0.78,3,Normal,36,5,3,2,47,93,0.45,112.5,0.55,112.5,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0908,0.00531,0.000208,0.0961,0.00376,1,0.0943,0.19,0.00745,25.4,0.919,0.97,0.892,25.7,25,25,599
2007-11-19,2007,2,8,323,203.54,0.78,3,Normal,36,5,3,2,47,93,0.46,110.5,0.54,110.5,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0901,0.00515,0.000201,0.0952,0.00372,1,0.0917,0.187,0.00731,25.4,0.918,0.97,0.89,25.3,24.5,24.5,588
2007-11-20,2007,2,8,324,203.82,0.78,3,Normal,36,5,3,2,47,93,0.46,110.8,0.54,110.8,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0902,0.00517,0.000202,0.0953,0.00373,1,0.0921,0.187,0.00733,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2007-11-21,2007,2,8,325,205.73,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,138.7,0.67,138.7,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0968,0.00754,0.000295,0.104,0.00408,1,0.13,0.234,0.00916,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2007-11-22,2007,2,8,326,204.91,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,137.9,0.67,137.9,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00747,0.000292,0.104,0.00407,1,0.129,0.233,0.0091,25.3,0.934,0.97,0.906,32,31,31,745
2007-11-23,2007,2,8,327,204.64,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,137.6,0.67,137.6,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0965,0.00745,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.934,0.97,0.906,31.9,31,31,743
2007-11-24,2007,2,8,328,206.01,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,139,0.68,139,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00757,0.000296,0.105,0.00409,1,0.13,0.235,0.00918,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
2007-11-25,2007,2,8,329,207.92,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,140.9,0.68,140.9,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0976,0.00773,0.000302,0.105,0.00412,1,0.133,0.238,0.00932,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2007-11-26,2007,2,9,330,204.91,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,137.9,0.67,137.9,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00747,0.000292,0.104,0.00407,1,0.129,0.233,0.0091,25.3,0.934,0.97,0.906,32,31,31,745
2007-11-27,2007,2,9,331,206.83,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,139.8,0.68,139.8,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00764,0.000299,0.105,0.0041,1,0.131,0.236,0.00924,25.3,0.934,0.97,0.906,32.4,31.5,31.5,755
2007-11-28,2007,2,9,332,207.1,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,140.1,0.68,140.1,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0973,0.00766,0.0003,0.105,0.00411,1,0.132,0.237,0.00926,25.3,0.935,0.97,0.906,32.5,31.5,31.5,757
2007-11-29,2007,2,9,333,204.64,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,137.6,0.67,137.6,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0965,0.00745,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.934,0.97,0.906,31.9,31,31,743
2007-11-30,2007,2,9,334,201.63,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,134.6,0.67,134.6,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.00719,0.000281,0.103,0.00401,1,0.124,0.227,0.00886,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2007-12-01,2007,3,9,335,202.45,0.79,5,Dry,26,4,3,2,24,59,0.29,143.4,0.71,143.4,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00794,0.00031,0.106,0.00413,1,0.136,0.242,0.00945,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2007-12-02,2007,3,9,336,206.55,0.77,5,Dry,26,4,3,2,24,59,0.29,147.6,0.71,147.6,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.938,0.97,0.909,34.3,33.3,33.3,799
2007-12-03,2007,3,10,337,211.75,0.75,5,Dry,26,4,3,2,24,59,0.28,152.8,0.72,152.8,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2007-12-04,2007,3,10,338,215.3,0.74,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2007-12-05,2007,3,10,339,218.31,0.73,5,Dry,26,4,3,2,24,59,0.27,159.3,0.73,159.3,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000365,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
2007-12-06,2007,3,10,340,220.22,0.72,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,875
2007-12-07,2007,3,10,341,221.04,0.72,5,Dry,26,4,3,2,24,59,0.27,162,0.73,162,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.7,36.7,880
2007-12-08,2007,3,10,342,222.41,0.72,5,Dry,26,4,3,2,24,59,0.27,163.4,0.73,163.4,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00964,0.000379,0.114,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,888
2007-12-09,2007,3,10,343,224.87,0.71,5,Dry,26,4,3,2,24,59,0.26,165.9,0.74,165.9,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00985,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2007-12-10,2007,3,11,344,227.88,0.7,5,Dry,26,4,3,2,24,59,0.26,168.9,0.74,168.9,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.0046,1,0.17,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2007-12-11,2007,3,11,345,230.89,0.69,5,Dry,26,4,3,2,24,59,0.26,171.9,0.74,171.9,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2007-12-12,2007,3,11,346,233.9,0.69,5,Dry,26,4,3,2,24,59,0.25,174.9,0.75,174.9,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.12,0.00471,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.8,39.8,39.8,956
2007-12-13,2007,3,11,347,236.36,0.68,5,Dry,26,4,3,2,24,59,0.25,177.4,0.75,177.4,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00475,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.927,41.3,40.5,40.5,971
2007-12-14,2007,3,11,348,237.72,0.68,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2007-12-15,2007,3,11,349,239.64,0.67,5,Dry,26,4,3,2,24,59,0.25,180.6,0.75,180.6,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.93,42.1,41.3,41.3,990
2007-12-16,2007,3,11,350,241.55,0.67,5,Dry,26,4,3,2,24,59,0.24,182.6,0.76,182.6,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2007-12-17,2007,3,12,351,243.47,0.66,5,Dry,26,4,3,2,24,59,0.24,184.5,0.76,184.5,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.192,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2007-12-18,2007,3,12,352,245.93,0.65,5,Dry,26,4,3,2,24,59,0.24,186.9,0.76,186.9,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1020
2007-12-19,2007,3,12,353,248.39,0.65,5,Dry,26,4,3,2,24,59,0.24,189.4,0.76,189.4,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.3,43.3,1040
2007-12-20,2007,3,12,354,250.85,0.64,5,Dry,26,4,3,2,24,59,0.23,191.8,0.77,191.8,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2007-12-21,2007,3,12,355,253.31,0.64,5,Dry,26,4,3,2,24,59,0.23,194.3,0.77,194.3,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
2007-12-22,2007,3,12,356,255.77,0.63,5,Dry,26,4,3,2,24,59,0.23,196.8,0.77,196.8,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
2007-12-23,2007,3,12,357,258.23,0.63,5,Dry,26,4,3,2,24,59,0.23,199.2,0.77,199.2,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000502,0.13,0.00515,1,0.211,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
2007-12-24,2007,3,13,358,261.24,0.62,5,Dry,26,4,3,2,24,59,0.23,202.2,0.77,202.2,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.119,0.0129,0.000512,0.131,0.00521,1,0.216,0.347,0.0137,24.9,0.955,0.98,0.936,47.2,46.2,46.2,1110
2007-12-25,2007,3,13,359,262.06,0.62,5,Dry,26,4,3,2,24,59,0.23,203.1,0.78,203.1,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000515,0.132,0.00522,1,0.217,0.348,0.0138,24.9,0.955,0.98,0.936,47.4,46.4,46.4,1110
2007-12-26,2007,3,13,360,262.88,0.62,5,Dry,26,4,3,2,24,59,0.22,203.9,0.78,203.9,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000518,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.6,46.6,1120
2007-12-27,2007,3,13,361,266.98,0.61,5,Dry,26,4,3,2,24,59,0.22,208,0.78,208,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2007-12-28,2007,3,13,362,270.54,0.61,5,Dry,26,4,3,2,24,59,0.22,211.5,0.78,211.5,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0137,0.000544,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.3,48.2,48.2,1160
2007-12-29,2007,3,13,363,274.09,0.6,5,Dry,26,4,3,2,24,59,0.21,215.1,0.79,215.1,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000557,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.957,0.98,0.938,50.2,48.2,48.2,1160
2007-12-30,2007,3,13,364,277.65,0.6,5,Dry,26,4,3,2,24,59,0.21,218.7,0.79,218.7,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0143,0.000569,0.139,0.00551,1,0.238,0.376,0.0149,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2007-12-31,2007,3,14,365,281.2,0.59,5,Dry,26,4,3,2,24,59,0.21,222.2,0.79,222.2,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0146,0.000581,0.14,0.00557,1,0.242,0.383,0.0152,24.8,0.959,0.98,0.94,51.8,48.2,48.2,1160
2008-01-01,2007,4,14,1,284.76,0.58,5,Dry,29,5,4,2,33,73,0.26,211.8,0.74,211.8,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0137,0.000546,0.137,0.00546,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2008-01-02,2007,4,14,2,288.31,0.58,5,Dry,29,5,4,2,33,73,0.25,215.3,0.75,215.3,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.0141,0.000559,0.139,0.00553,1,0.233,0.372,0.0148,24.8,0.958,0.98,0.938,50.1,48.2,48.2,1160
2008-01-03,2007,4,14,3,291.86,0.57,5,Dry,29,5,4,2,33,73,0.25,218.9,0.75,218.9,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000571,0.141,0.00559,1,0.238,0.378,0.0151,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2008-01-04,2007,4,14,4,295.97,0.57,5,Dry,29,5,4,2,33,73,0.25,223,0.75,223,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000585,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2008-01-05,2007,4,14,5,301.16,0.56,5,Dry,29,5,4,2,33,73,0.24,228.2,0.76,228.2,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000603,0.145,0.00576,2,0.0965,0.241,0.00961,24.9,0.922,0.97,0.895,25.6,24.9,49.8,1190
2008-01-06,2007,4,14,6,305.81,0.56,5,Dry,29,5,4,2,33,73,0.24,232.8,0.76,232.8,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0155,0.00062,0.147,0.00585,2,0.0996,0.246,0.00982,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
2008-01-07,2007,4,15,7,310.46,0.55,5,Dry,29,5,4,2,33,73,0.23,237.5,0.77,237.5,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000636,0.149,0.00594,2,0.103,0.251,0.01,24.8,0.925,0.97,0.898,26.7,25.9,51.8,1240
2008-01-08,2007,4,15,8,314.56,0.55,5,Dry,29,5,4,2,33,73,0.23,241.6,0.77,241.6,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000651,0.15,0.00601,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.7,1270
2008-01-09,2007,4,15,9,319.76,0.54,5,Dry,29,5,4,2,33,73,0.23,246.8,0.77,246.8,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.000669,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,27,53.9,1290
2008-01-10,2007,4,15,10,326.59,0.53,5,Dry,29,5,4,2,33,73,0.22,253.6,0.78,253.6,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.138,0.0187,0.000749,0.157,0.00629,2,0.114,0.271,0.0108,24.7,0.93,0.97,0.902,28.6,27.7,55.4,1330
2008-01-11,2007,4,15,11,332.88,0.52,5,Dry,29,5,4,2,33,73,0.22,259.9,0.78,259.9,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0217,0.000869,0.162,0.00651,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.3,28.4,56.8,1360
2008-01-12,2007,4,15,12,339.17,0.52,5,Dry,29,5,4,2,33,73,0.21,266.2,0.79,266.2,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0246,0.000989,0.168,0.00673,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.1,1400
2008-01-13,2007,4,15,13,348.19,0.51,5,Dry,29,5,4,2,33,73,0.21,275.2,0.79,275.2,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0289,0.00116,0.175,0.00704,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,31,30,60.1,1440
2008-01-14,2007,4,16,14,360.5,0.49,5,Dry,29,5,4,2,33,73,0.2,287.5,0.8,287.5,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.15,0.0347,0.0014,0.185,0.00746,2,0.137,0.322,0.013,24.5,0.937,0.97,0.909,32.3,31.4,62.8,1510
2008-01-15,2007,4,16,15,373.9,0.48,5,Dry,29,5,4,2,33,73,0.2,300.9,0.81,300.9,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.041,0.00166,0.196,0.00793,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.6,1580
2008-01-16,2007,4,16,16,386.2,0.47,5,Dry,29,5,4,2,33,73,0.19,313.2,0.81,313.2,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0468,0.0019,0.206,0.00836,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35.2,34.1,68.3,1640
2008-01-17,2007,4,16,17,399.6,0.46,5,Dry,29,5,4,2,33,73,0.18,326.6,0.82,326.6,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0532,0.00216,0.217,0.00884,2,0.163,0.38,0.0155,24.2,0.945,0.97,0.916,36.6,35.5,71.1,1710
2008-01-18,2007,4,16,18,417.92,0.44,5,Dry,29,5,4,2,33,73,0.17,344.9,0.82,344.9,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.0618,0.00252,0.232,0.00948,2,0.175,0.408,0.0166,24.1,0.947,0.973,0.922,38.6,37.6,75.2,1800
2008-01-19,2007,4,16,19,437.33,0.43,5,Dry,29,5,4,2,33,73,0.17,364.3,0.83,364.3,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.178,0.071,0.0029,0.248,0.0102,2,0.188,0.437,0.0179,24,0.95,0.978,0.929,40.7,39.8,79.7,1910
2008-01-20,2007,4,16,20,457.29,0.41,5,Dry,29,5,4,2,33,73,0.16,384.3,0.84,384.3,0,0,0,0,-2,2,29,5,4,0,35,422,990,965.7,24.3,0.185,0.0804,0.0033,0.265,0.0109,2,0.202,0.467,0.0192,23.9,0.953,0.98,0.934,42.9,42,84,2020
2008-01-21,2007,4,17,21,476.16,0.4,5,Dry,29,5,4,2,33,73,0.15,403.2,0.85,403.2,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.0893,0.00368,0.281,0.0116,2,0.215,0.495,0.0204,23.8,0.955,0.98,0.936,44.9,44,87.9,2110
2008-01-22,2007,4,17,22,494.48,0.38,5,Dry,29,5,4,2,33,73,0.15,421.5,0.85,421.5,0,0,0,0,-2,2,29,5,4,0,35,459,990,965.8,24.2,0.198,0.0979,0.00405,0.296,0.0122,2,0.227,0.523,0.0216,23.7,0.956,0.98,0.937,46.8,45.8,91.6,2200
2008-01-23,2007,4,17,23,517.18,0.37,5,Dry,29,5,4,2,33,73,0.14,444.2,0.86,444.2,0,0,0,0,-2,2,29,5,4,0,35,482,990,965.9,24.1,0.206,0.109,0.00451,0.314,0.0131,2,0.242,0.557,0.0231,23.5,0.958,0.98,0.939,49.1,48.1,96.2,2310
2008-01-24,2007,4,17,24,541.51,0.36,5,Dry,29,5,4,2,33,73,0.14,468.5,0.86,468.5,0,0,0,0,-2,2,29,5,4,0,35,507,990,966,24,0.214,0.12,0.00501,0.335,0.014,2,0.259,0.593,0.0248,23.4,0.957,0.98,0.938,51.4,48.2,96.4,2310
2008-01-25,2007,4,17,25,566.4,0.34,5,Dry,29,5,4,2,33,73,0.13,493.4,0.87,493.4,0,0,0,0,-2,2,29,5,4,0,35,531,990,966.1,23.9,0.229,0.132,0.00553,0.36,0.0151,3,0.165,0.525,0.022,23.3,0.945,0.97,0.917,35.6,34.5,104,2480
2008-01-26,2007,4,17,26,589.64,0.33,5,Dry,29,5,4,2,33,73,0.12,516.6,0.88,516.6,0,0,0,0,-2,2,29,5,4,0,35,555,990,966.3,23.7,0.242,0.146,0.00615,0.388,0.0163,3,0.175,0.563,0.0237,23.2,0.948,0.97,0.919,37.1,36,108,2590
2008-01-27,2007,4,17,27,611.79,0.32,5,Dry,29,5,4,2,33,73,0.12,538.8,0.88,538.8,0,0,0,0,-2,2,29,5,4,0,35,577,990,966.3,23.7,0.254,0.161,0.0068,0.415,0.0176,3,0.185,0.6,0.0254,23.1,0.95,0.973,0.924,38.6,37.5,113,2700
2008-01-28,2007,4,18,28,632.84,0.31,5,Dry,29,5,4,2,33,73,0.12,559.8,0.89,559.8,0,0,0,0,-2,2,29,5,4,0,35,598,990,966.4,23.6,0.266,0.175,0.00742,0.441,0.0187,3,0.194,0.636,0.027,22.9,0.952,0.976,0.929,39.9,39,117,2810
2008-01-29,2007,4,18,29,652.8,0.3,5,Dry,29,5,4,2,33,73,0.11,579.8,0.89,579.8,0,0,0,0,-2,2,29,5,4,0,35,618,990,966.5,23.5,0.278,0.188,0.00802,0.466,0.0198,3,0.203,0.669,0.0285,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
2008-01-30,2007,4,18,30,671.67,0.29,5,Dry,29,5,4,2,33,73,0.11,598.7,0.89,598.7,0,0,0,0,-2,2,29,5,4,0,35,637,990,966.6,23.4,0.288,0.201,0.00858,0.489,0.0209,3,0.212,0.701,0.0299,22.7,0.954,0.98,0.935,42.4,41.6,125,2990
2008-01-31,2007,4,18,31,692.18,0.28,5,Dry,29,5,4,2,33,73,0.1,619.2,0.9,619.2,0,0,0,0,-2,2,29,5,4,0,35,657,990,966.7,23.3,0.3,0.215,0.0092,0.515,0.0221,3,0.221,0.736,0.0315,22.6,0.955,0.98,0.936,43.7,42.8,128,3080
2008-02-01,2007,5,18,32,712.14,0.27,4,Mod_Dry,36,6,5,4,54,105,0.15,607.1,0.85,607.1,0,0,0,0,-4,4,36,6,5,0,58,654,990,966.7,23.3,0.298,0.207,0.00888,0.505,0.0217,3,0.216,0.721,0.031,22.5,0.955,0.98,0.936,42.7,41.8,126,3010
2008-02-02,2007,5,18,33,731.01,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,626,0.86,626,0,0,0,0,-4,4,36,6,5,0,58,673,990,966.8,23.2,0.309,0.219,0.00946,0.528,0.0228,3,0.224,0.752,0.0325,22.4,0.955,0.98,0.936,43.8,43,129,3090
2008-02-03,2007,5,18,34,751.51,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,646.5,0.86,646.5,0,0,0,0,-4,4,36,6,5,0,58,694,990,966.9,23.1,0.321,0.233,0.0101,0.554,0.024,3,0.233,0.787,0.0341,22.3,0.956,0.98,0.937,45.1,44.2,133,3180
2008-02-04,2007,5,19,35,770.38,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,665.4,0.86,665.4,0,0,0,0,-4,4,36,6,5,0,58,712,990,967,23,0.331,0.245,0.0107,0.577,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2008-02-05,2007,5,19,36,780.05,0.24,4,Mod_Dry,36,6,5,4,54,105,0.14,675,0.86,675,0,0,0,0,-4,4,36,6,5,0,58,722,990,967,23,0.337,0.252,0.011,0.589,0.0256,3,0.246,0.835,0.0363,22.1,0.957,0.98,0.938,46.8,45.8,138,3300
2008-02-06,2007,5,19,37,792.96,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,688,0.87,688,0,0,0,0,-4,4,36,6,5,0,58,735,990,967.1,22.9,0.344,0.261,0.0114,0.605,0.0264,3,0.252,0.857,0.0374,22.1,0.957,0.98,0.938,47.5,46.6,140,3350
2008-02-07,2007,5,19,38,807.59,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,702.6,0.87,702.6,0,0,0,0,-4,4,36,6,5,0,58,750,990,967.1,22.9,0.353,0.27,0.0118,0.623,0.0272,3,0.259,0.882,0.0385,22,0.957,0.98,0.938,48.3,47.4,142,3410
2008-02-08,2007,5,19,39,827.18,0.22,4,Mod_Dry,36,6,5,4,54,105,0.13,722.2,0.87,722.2,0,0,0,0,-4,4,36,6,5,0,58,769,990,967.2,22.8,0.364,0.283,0.0124,0.647,0.0284,3,0.267,0.915,0.0401,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2008-02-09,2007,5,19,40,856.27,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,751.3,0.88,751.3,0,0,0,0,-4,4,36,6,5,0,58,798,990,967.3,22.7,0.386,0.303,0.0133,0.688,0.0304,3,0.28,0.969,0.0427,21.7,0.957,0.98,0.938,51,48.2,145,3470
2008-02-10,2007,5,19,41,891.91,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,786.9,0.88,786.9,0,0,0,0,-4,4,36,6,5,0,58,834,990,967.5,22.5,0.418,0.32,0.0142,0.738,0.0328,4,0.208,0.946,0.042,21.6,0.953,0.975,0.929,39.7,38.7,155,3720
2008-02-11,2007,5,20,42,934.51,0.19,3,Normal,43,7,5,4,78,137,0.15,797.5,0.85,797.5,0,0,0,0,-4,4,43,7,5,0,82,853,990,967.6,22.4,0.435,0.325,0.0145,0.76,0.034,4,0.212,0.972,0.0435,21.4,0.953,0.976,0.93,39.9,38.9,156,3730
2008-02-12,2007,5,20,43,984.46,0.18,3,Normal,43,7,5,4,78,137,0.14,847.5,0.86,847.5,0,0,0,0,-4,4,43,7,5,0,82,902,990,967.8,22.2,0.481,0.349,0.0158,0.83,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,41.8,41,164,3940
2008-02-13,2007,5,20,44,1037,0.17,3,Normal,43,7,5,4,78,137,0.13,900,0.87,900,0,0,0,0,-4,4,43,7,5,0,82,955,990,968,22,0.529,0.375,0.017,0.904,0.0411,4,0.246,1.15,0.0523,20.8,0.955,0.98,0.936,43.9,43,172,4130
2008-02-14,2007,5,20,45,1097.2,0.16,3,Normal,43,7,5,4,78,137,0.13,960.2,0.88,960.2,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.584,0.404,0.0185,0.988,0.0453,4,0.267,1.25,0.0576,20.5,0.956,0.98,0.936,46.2,45.3,181,4350
2008-02-15,2007,5,20,46,1159.9,0.15,3,Normal,43,7,5,4,78,137,0.12,1023,0.88,1023,0,0,0,0,-4,4,43,7,5,0,82,1080,990,968.4,21.6,0.666,0.475,0.022,1.14,0.0528,4,0.285,1.43,0.066,20.2,0.955,0.98,0.936,48.3,47.4,189,4550
2008-02-16,2007,5,20,47,1230.6,0.14,3,Normal,43,7,5,4,78,137,0.11,1094,0.89,1094,0,0,0,0,-4,4,43,7,5,0,82,1150,990,968.6,21.4,0.77,0.634,0.0296,1.4,0.0656,4,0.299,1.7,0.0796,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
2008-02-17,2007,5,20,48,1309.6,0.13,3,Normal,43,7,5,4,78,137,0.1,1173,0.9,1100,73,16,2,2,-2,55,59,9,7,2,133,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2008-02-18,2007,5,21,49,1391.2,0.12,3,Normal,43,7,5,4,78,137,0.099,1254,0.9,1100,154,35,5,5,1,108,78,12,10,5,186,1200,990,969.1,20.9,0.845,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2008-02-19,2007,5,21,50,1431.3,0.12,3,Normal,43,7,5,4,78,137,0.096,1294,0.9,1100,194,44,6,6,2,136,87,13,11,6,214,1210,990,969.3,20.7,0.861,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2008-02-20,2007,5,21,51,1478.3,0.11,3,Normal,43,7,5,4,78,137,0.093,1341,0.91,1100,241,54,7,7,3,170,97,14,12,7,248,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2008-02-21,2007,5,21,52,1526,0.11,2,Mod_Wet,49,8,7,5,93,162,0.11,1364,0.89,1100,264,51,8,8,3,194,100,16,15,8,287,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2008-02-22,2007,5,21,53,1567.9,0.1,2,Mod_Wet,49,8,7,5,93,162,0.1,1406,0.9,1100,306,51,9,9,4,233,100,17,16,9,326,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2008-02-23,2007,5,21,54,1610.2,0.098,2,Mod_Wet,49,8,7,5,93,162,0.1,1448,0.9,1100,348,51,10,11,5,271,100,18,18,10,364,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46,184,4420
2008-02-24,2007,5,21,55,1646.4,0.094,2,Mod_Wet,49,8,7,5,93,162,0.098,1484,0.9,1100,384,51,10,12,7,304,100,18,19,12,397,1240,990,970,20,0.911,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2008-02-25,2007,5,22,56,1676.3,0.09,2,Mod_Wet,49,8,7,5,93,162,0.097,1514,0.9,1100,414,51,10,13,7,333,100,18,20,12,426,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2008-02-26,2007,5,22,57,1699.6,0.087,2,Mod_Wet,49,8,7,5,93,162,0.095,1538,0.91,1100,438,51,10,13,8,356,100,18,20,13,449,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.2,45.3,181,4350
2008-02-27,2007,5,22,58,1723.1,0.084,2,Mod_Wet,49,8,7,5,93,162,0.094,1561,0.91,1100,461,51,10,14,9,377,100,18,21,14,470,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.079,4,0.3,1.86,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2008-02-28,2007,5,22,59,1746.7,0.081,2,Mod_Wet,49,8,7,5,93,162,0.093,1585,0.91,1100,485,51,10,15,10,399,100,18,22,15,492,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0794,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2008-02-29,2007,5,22,60,1763.7,0.079,2,Mod_Wet,49,8,7,5,93,162,0.092,1602,0.91,1100,502,51,10,15,10,416,100,18,22,15,509,1240,990,970.3,19.7,0.919,0.648,0.033,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2008-03-01,2007,6,22,61,1780.7,0.077,2,Mod_Wet,59,11,12,13,144,239,0.13,1542,0.87,1100,442,41,7,13,0,381,100,18,25,13,525,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.5,178,4280
2008-03-02,2007,6,22,62,1790.9,0.076,2,Mod_Wet,59,11,12,13,144,239,0.13,1552,0.87,1100,452,41,7,13,1,390,100,18,25,14,534,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2008-03-03,2007,6,23,63,1801.2,0.075,2,Mod_Wet,59,11,12,13,144,239,0.13,1562,0.87,1100,462,41,7,13,1,400,100,18,25,14,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2008-03-04,2007,6,23,64,1811.5,0.074,2,Mod_Wet,59,11,12,13,144,239,0.13,1572,0.87,1100,472,41,7,13,1,410,100,18,25,14,554,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2008-03-05,2007,6,23,65,1814.9,0.073,2,Mod_Wet,59,11,12,13,144,239,0.13,1576,0.87,1100,476,41,7,13,1,414,100,18,25,14,558,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2008-03-06,2007,6,23,66,1811.5,0.074,2,Mod_Wet,59,11,12,13,144,239,0.13,1572,0.87,1100,472,41,7,13,1,410,100,18,25,14,554,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2008-03-07,2007,6,23,67,1808,0.074,2,Mod_Wet,59,11,12,13,144,239,0.13,1569,0.87,1100,469,41,7,13,1,407,100,18,25,14,551,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2008-03-08,2007,6,23,68,1804.6,0.075,2,Mod_Wet,59,11,12,13,144,239,0.13,1566,0.87,1100,466,41,7,13,1,404,100,18,25,14,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2008-03-09,2007,6,23,69,1801.2,0.075,2,Mod_Wet,59,11,12,13,144,239,0.13,1562,0.87,1100,462,41,7,13,1,400,100,18,25,14,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2008-03-10,2007,6,24,70,1797.8,0.075,2,Mod_Wet,59,11,12,13,144,239,0.13,1559,0.87,1100,459,41,7,13,1,397,100,18,25,14,541,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2008-03-11,2007,6,24,71,1794.3,0.076,3,Normal,49,9,9,9,107,183,0.1,1611,0.9,1100,511,51,9,16,6,429,100,18,25,15,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2008-03-12,2007,6,24,72,1790.9,0.076,3,Normal,49,9,9,9,107,183,0.1,1608,0.9,1100,508,51,9,15,6,427,100,18,24,15,534,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2008-03-13,2007,6,24,73,1787.5,0.077,3,Normal,49,9,9,9,107,183,0.1,1605,0.9,1100,505,51,9,15,6,424,100,18,24,15,531,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2008-03-14,2007,6,24,74,1784.1,0.077,3,Normal,49,9,9,9,107,183,0.1,1601,0.9,1100,501,51,9,15,6,420,100,18,24,15,527,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2008-03-15,2007,6,24,75,1780.7,0.077,3,Normal,49,9,9,9,107,183,0.1,1598,0.9,1100,498,51,9,15,6,417,100,18,24,15,524,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2008-03-16,2007,6,24,76,1777.3,0.078,3,Normal,49,9,9,9,107,183,0.1,1594,0.9,1100,494,51,9,15,6,413,100,18,24,15,520,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2008-03-17,2007,6,25,77,1773.9,0.078,3,Normal,49,9,9,9,107,183,0.1,1591,0.9,1100,491,51,9,15,6,410,100,18,24,15,517,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2008-03-18,2007,6,25,78,1770.5,0.078,3,Normal,49,9,9,9,107,183,0.1,1587,0.9,1100,487,51,9,15,6,406,100,18,24,15,513,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2008-03-19,2007,6,25,79,1773.9,0.078,3,Normal,49,9,9,9,107,183,0.1,1591,0.9,1100,491,51,9,15,6,410,100,18,24,15,517,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2008-03-20,2007,6,25,80,1770.5,0.078,3,Normal,49,9,9,9,107,183,0.1,1587,0.9,1100,487,51,9,15,6,406,100,18,24,15,513,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2008-03-21,2007,6,25,81,1767.1,0.079,3,Normal,49,9,9,9,107,183,0.1,1584,0.9,1100,484,51,9,15,6,403,100,18,24,15,510,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2008-03-22,2007,6,25,82,1763.7,0.079,3,Normal,49,9,9,9,107,183,0.1,1581,0.9,1100,481,51,9,15,5,401,100,18,24,14,508,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2008-03-23,2007,6,25,83,1760.3,0.08,3,Normal,49,9,9,9,107,183,0.1,1577,0.9,1100,477,51,9,15,5,397,100,18,24,14,504,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2008-03-24,2007,6,26,84,1756.9,0.08,3,Normal,49,9,9,9,107,183,0.1,1574,0.9,1100,474,51,9,14,5,395,100,18,23,14,502,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2008-03-25,2007,6,26,85,1753.5,0.08,3,Normal,49,9,9,9,107,183,0.1,1571,0.9,1100,471,51,9,14,5,392,100,18,23,14,499,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2008-03-26,2007,6,26,86,1750.1,0.081,3,Normal,49,9,9,9,107,183,0.1,1567,0.9,1100,467,51,9,14,5,388,100,18,23,14,495,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2008-03-27,2007,6,26,87,1746.7,0.081,3,Normal,49,9,9,9,107,183,0.1,1564,0.9,1100,464,51,9,14,5,385,100,18,23,14,492,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.8,44.9,179,4310
2008-03-28,2007,6,26,88,1743.3,0.082,3,Normal,49,9,9,9,107,183,0.1,1560,0.9,1100,460,51,9,14,5,381,100,18,23,14,488,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2008-03-29,2007,6,26,89,1740,0.082,3,Normal,49,9,9,9,107,183,0.1,1557,0.9,1100,457,51,9,14,5,378,100,18,23,14,485,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2008-03-30,2007,6,26,90,1743.3,0.082,3,Normal,49,9,9,9,107,183,0.1,1560,0.9,1100,460,51,9,14,5,381,100,18,23,14,488,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2008-03-31,2007,6,27,91,1746.7,0.081,3,Normal,49,9,9,9,107,183,0.1,1564,0.9,1100,464,51,9,14,5,385,100,18,23,14,492,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.8,44.9,179,4310
2008-04-01,2007,7,27,92,1750.1,0.081,4,Mod_Dry,45,11,10,10,72,148,0.085,1602,0.92,1100,502,55,7,15,5,420,100,18,25,15,492,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2008-04-02,2007,7,27,93,1753.5,0.08,4,Mod_Dry,45,11,10,10,72,148,0.084,1606,0.92,1100,506,55,7,15,5,424,100,18,25,15,496,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2008-04-03,2007,7,27,94,1756.9,0.08,4,Mod_Dry,45,11,10,10,72,148,0.084,1609,0.92,1100,509,55,7,15,5,427,100,18,25,15,499,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2008-04-04,2007,7,27,95,1760.3,0.08,4,Mod_Dry,45,11,10,10,72,148,0.084,1612,0.92,1100,512,55,7,15,5,430,100,18,25,15,502,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2008-04-05,2007,7,27,96,1756.9,0.08,4,Mod_Dry,45,11,10,10,72,148,0.084,1609,0.92,1100,509,55,7,15,5,427,100,18,25,15,499,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2008-04-06,2007,7,27,97,1753.5,0.08,4,Mod_Dry,45,11,10,10,72,148,0.084,1606,0.92,1100,506,55,7,15,5,424,100,18,25,15,496,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2008-04-07,2007,7,28,98,1750.1,0.081,4,Mod_Dry,45,11,10,10,72,148,0.085,1602,0.92,1100,502,55,7,15,5,420,100,18,25,15,492,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2008-04-08,2007,7,28,99,1740,0.082,4,Mod_Dry,45,11,10,10,72,148,0.085,1592,0.92,1100,492,55,7,15,5,410,100,18,25,15,482,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2008-04-09,2007,7,28,100,1729.8,0.083,4,Mod_Dry,45,11,10,10,72,148,0.086,1582,0.91,1100,482,55,7,15,4,401,100,18,25,14,473,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2008-04-10,2007,7,28,101,1719.8,0.085,4,Mod_Dry,45,11,10,10,72,148,0.086,1572,0.91,1100,472,55,7,14,4,392,100,18,24,14,464,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2008-04-11,2007,7,28,102,1703,0.087,4,Mod_Dry,45,11,10,10,72,148,0.087,1555,0.91,1100,455,55,7,14,4,375,100,18,24,14,447,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2008-04-12,2007,7,28,103,1686.3,0.089,4,Mod_Dry,45,11,10,10,72,148,0.088,1538,0.91,1100,438,55,7,13,3,360,100,18,23,13,432,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.4,181,4360
2008-04-13,2007,7,28,104,1669.6,0.091,4,Mod_Dry,45,11,10,10,72,148,0.089,1522,0.91,1100,422,55,7,13,3,344,100,18,23,13,416,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2008-04-14,2007,7,29,105,1646.4,0.094,4,Mod_Dry,45,11,10,10,72,148,0.09,1498,0.91,1100,398,55,7,12,2,322,100,18,22,12,394,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2008-04-15,2007,7,29,106,1623.3,0.097,4,Mod_Dry,45,11,10,10,72,148,0.091,1475,0.91,1100,375,55,7,11,1,301,100,18,21,11,373,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0927,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2008-04-16,2007,7,29,107,1600.4,0.1,4,Mod_Dry,45,11,10,10,72,148,0.092,1452,0.91,1100,352,55,7,11,1,278,100,18,21,11,350,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2008-04-17,2007,7,29,108,1577.6,0.1,4,Mod_Dry,45,11,10,10,72,148,0.094,1430,0.91,1100,330,55,7,10,0,258,100,18,20,10,330,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2008-04-18,2007,7,29,109,1554.9,0.11,4,Mod_Dry,45,11,10,10,72,148,0.095,1407,0.91,1100,307,55,7,9,-1,237,100,18,19,9,309,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2008-04-19,2007,7,29,110,1532.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.097,1384,0.9,1100,284,55,7,9,-1,214,100,18,19,9,286,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0764,4,0.3,1.86,0.0911,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2008-04-20,2007,7,29,111,1503.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.098,1356,0.9,1100,256,55,7,8,-2,188,100,18,18,8,260,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2008-04-21,2007,7,30,112,1475.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.1,1327,0.9,1100,227,51,7,7,-3,165,96,18,17,7,237,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2008-04-22,2007,7,30,113,1446.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1299,0.9,1100,199,45,6,6,-4,146,90,17,16,6,218,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2008-04-23,2007,7,30,114,1425.1,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1277,0.9,1100,177,40,5,5,-5,132,85,16,15,5,204,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.0731,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2008-04-24,2007,7,30,115,1397.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.11,1249,0.89,1100,149,34,4,5,-6,112,79,15,15,4,184,1210,990,969.2,20.8,0.858,0.648,0.0311,1.51,0.0723,4,0.3,1.81,0.0866,19,0.953,0.98,0.934,48.9,47.9,192,4600
2008-04-25,2007,7,30,116,1357.7,0.13,4,Mod_Dry,45,11,10,10,72,148,0.11,1210,0.89,1100,110,25,3,3,-7,86,70,14,13,3,158,1200,990,969,21,0.841,0.648,0.0309,1.49,0.071,4,0.3,1.79,0.0853,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2008-04-26,2007,7,30,117,1312.6,0.13,4,Mod_Dry,45,11,10,10,72,148,0.11,1165,0.89,1100,65,15,2,2,-8,54,60,13,12,2,126,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2008-04-27,2007,7,30,118,1268.3,0.14,4,Mod_Dry,45,11,10,10,72,148,0.12,1120,0.88,1100,20,5,1,1,-9,22,50,12,11,1,94,1170,990,968.7,21.3,0.805,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2008-04-28,2007,7,31,119,1230.6,0.14,4,Mod_Dry,45,11,10,10,72,148,0.12,1083,0.88,1083,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.77,0.609,0.0285,1.38,0.0645,4,0.297,1.67,0.0784,19.7,0.954,0.98,0.935,49.9,48.2,193,4630
2008-04-29,2007,7,31,120,1193.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.12,1046,0.88,1046,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.715,0.525,0.0244,1.24,0.0577,4,0.289,1.53,0.0712,20,0.955,0.98,0.936,48.9,47.9,192,4600
2008-04-30,2007,7,31,121,1162.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.13,1015,0.87,1015,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.67,0.456,0.0211,1.13,0.0522,4,0.283,1.41,0.0653,20.2,0.955,0.98,0.936,48,47,188,4510
2008-05-01,2007,8,31,122,1132.4,0.15,5,Dry,42,9,8,6,82,147,0.13,985.4,0.87,985.4,0,0,0,0,-6,6,42,9,8,0,88,1040,990,968.3,21.7,0.617,0.416,0.0192,1.03,0.0476,4,0.275,1.31,0.0603,20.4,0.956,0.98,0.936,47,46.1,184,4430
2008-05-02,2007,8,31,123,1108,0.16,5,Dry,42,9,8,6,82,147,0.13,961,0.87,961,0,0,0,0,-6,6,42,9,8,0,88,1020,990,968.2,21.8,0.589,0.404,0.0186,0.993,0.0456,4,0.267,1.26,0.0579,20.5,0.955,0.98,0.936,46.2,45.2,181,4340
2008-05-03,2007,8,31,124,1083.9,0.16,5,Dry,42,9,8,6,82,147,0.14,936.9,0.86,936.9,0,0,0,0,-6,6,42,9,8,0,88,996,990,968.2,21.8,0.567,0.392,0.018,0.959,0.0439,4,0.259,1.22,0.0558,20.6,0.955,0.98,0.936,45.3,44.3,177,4260
2008-05-04,2007,8,31,125,1065.5,0.17,5,Dry,42,9,8,6,82,147,0.14,918.5,0.86,918.5,0,0,0,0,-6,6,42,9,8,0,88,977,990,968.1,21.9,0.55,0.384,0.0175,0.933,0.0426,4,0.252,1.19,0.0542,20.7,0.955,0.98,0.936,44.6,43.7,175,4190
2008-05-05,2007,8,32,126,1047.3,0.17,5,Dry,42,9,8,6,82,147,0.14,900.3,0.86,900.3,0,0,0,0,-6,6,42,9,8,0,88,959,990,968,22,0.533,0.375,0.0171,0.908,0.0414,4,0.246,1.15,0.0526,20.8,0.955,0.98,0.936,43.9,43,172,4130
2008-05-06,2007,8,32,127,1024.3,0.17,5,Dry,42,9,8,6,82,147,0.14,877.3,0.86,877.3,0,0,0,0,-6,6,42,9,8,0,88,936,990,968,22,0.512,0.364,0.0165,0.876,0.0398,4,0.239,1.11,0.0506,20.9,0.955,0.98,0.936,42.9,42.1,168,4040
2008-05-07,2007,8,32,128,1001.7,0.18,5,Dry,42,9,8,6,82,147,0.15,854.7,0.85,854.7,0,0,0,0,-6,6,42,9,8,0,88,914,990,967.9,22.1,0.491,0.353,0.016,0.844,0.0382,4,0.231,1.07,0.0487,21,0.954,0.98,0.935,42,41.2,165,3960
2008-05-08,2007,8,32,129,984.46,0.18,5,Dry,42,9,8,6,82,147,0.15,837.5,0.85,837.5,0,0,0,0,-6,6,42,9,8,0,88,896,990,967.8,22.2,0.476,0.344,0.0155,0.82,0.037,4,0.225,1.05,0.0472,21.1,0.954,0.979,0.934,41.4,40.5,162,3890
2008-05-09,2007,8,32,130,967.5,0.18,5,Dry,42,9,8,6,82,147,0.15,820.5,0.85,820.5,0,0,0,0,-6,6,42,9,8,0,88,880,990,967.8,22.2,0.46,0.336,0.0151,0.796,0.0358,4,0.219,1.02,0.0457,21.2,0.954,0.978,0.932,40.7,39.8,159,3820
2008-05-10,2007,8,32,131,950.84,0.19,5,Dry,42,9,8,6,82,147,0.15,803.8,0.84,803.8,0,0,0,0,-6,6,42,9,8,0,88,863,990,967.7,22.3,0.445,0.328,0.0147,0.773,0.0347,4,0.214,0.987,0.0443,21.3,0.953,0.976,0.931,40,39.1,156,3750
2008-05-11,2007,8,32,132,934.51,0.19,5,Dry,42,9,8,6,82,147,0.16,787.5,0.84,787.5,0,0,0,0,-6,6,42,9,8,0,88,847,990,967.6,22.4,0.43,0.32,0.0143,0.75,0.0335,4,0.208,0.958,0.0429,21.4,0.953,0.975,0.929,39.4,38.4,153,3680
2008-05-12,2007,8,33,133,918.5,0.2,5,Dry,42,9,8,6,82,147,0.16,771.5,0.84,771.5,0,0,0,0,-6,6,42,9,8,0,88,831,990,967.6,22.4,0.415,0.312,0.0139,0.728,0.0324,3,0.286,1.01,0.0452,21.4,0.956,0.98,0.937,51.6,48.2,145,3470
2008-05-13,2007,8,33,134,902.86,0.2,5,Dry,42,9,8,6,82,147,0.16,755.9,0.84,755.9,0,0,0,0,-6,6,42,9,8,0,88,815,990,967.5,22.5,0.401,0.305,0.0136,0.706,0.0314,3,0.282,0.987,0.0439,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
2008-05-14,2007,8,33,135,887.59,0.2,5,Dry,42,9,8,6,82,147,0.17,740.6,0.83,740.6,0,0,0,0,-6,6,42,9,8,0,88,800,990,967.5,22.5,0.387,0.296,0.0131,0.683,0.0303,3,0.276,0.958,0.0425,21.6,0.957,0.98,0.938,50,48.2,145,3470
2008-05-15,2007,8,33,136,872.72,0.21,5,Dry,42,9,8,6,82,147,0.17,725.7,0.83,725.7,0,0,0,0,-6,6,42,9,8,0,88,785,990,967.4,22.6,0.373,0.286,0.0126,0.659,0.0292,3,0.269,0.928,0.0411,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2008-05-16,2007,8,33,137,858.29,0.21,5,Dry,42,9,8,6,82,147,0.17,711.3,0.83,711.3,0,0,0,0,-6,6,42,9,8,0,88,770,990,967.3,22.7,0.364,0.276,0.0122,0.64,0.0283,3,0.263,0.903,0.0398,21.8,0.957,0.98,0.938,48.4,47.5,142,3420
2008-05-17,2007,8,33,138,844.34,0.22,5,Dry,42,9,8,6,82,147,0.17,697.3,0.83,697.3,0,0,0,0,-6,6,42,9,8,0,88,756,990,967.3,22.7,0.356,0.267,0.0117,0.623,0.0274,3,0.256,0.879,0.0387,21.8,0.957,0.98,0.938,47.6,46.7,140,3360
2008-05-18,2007,8,33,139,834.69,0.22,5,Dry,42,9,8,6,82,147,0.18,687.7,0.82,687.7,0,0,0,0,-6,6,42,9,8,0,88,747,990,967.2,22.8,0.351,0.26,0.0114,0.611,0.0269,3,0.252,0.863,0.0379,21.9,0.957,0.98,0.938,47.1,46.2,138,3320
2008-05-19,2007,8,34,140,825.33,0.22,5,Dry,42,9,8,6,82,147,0.18,678.3,0.82,678.3,0,0,0,0,-6,6,42,9,8,0,88,737,990,967.2,22.8,0.346,0.254,0.0111,0.6,0.0263,3,0.248,0.847,0.0372,22,0.957,0.98,0.938,46.6,45.6,137,3290
2008-05-20,2007,8,34,141,816.28,0.23,5,Dry,42,9,8,6,82,147,0.18,669.3,0.82,669.3,0,0,0,0,-6,6,42,9,8,0,88,728,990,967.2,22.8,0.34,0.248,0.0109,0.588,0.0258,3,0.244,0.832,0.0364,22,0.957,0.98,0.938,46.1,45.1,135,3250
2008-05-21,2007,8,34,142,804.21,0.23,5,Dry,42,9,8,6,82,147,0.18,657.2,0.82,657.2,0,0,0,0,-6,6,42,9,8,0,88,716,990,967.1,22.9,0.334,0.24,0.0105,0.574,0.0251,3,0.238,0.812,0.0355,22.1,0.956,0.98,0.937,45.3,44.4,133,3200
2008-05-22,2007,8,34,143,796.08,0.24,5,Dry,42,9,8,6,82,147,0.18,649.1,0.81,649.1,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.235,0.0102,0.564,0.0246,3,0.235,0.798,0.0348,22.1,0.956,0.98,0.937,44.9,44,132,3170
2008-05-23,2007,8,34,144,788.43,0.24,5,Dry,42,9,8,6,82,147,0.19,641.4,0.81,641.4,0,0,0,0,-6,6,42,9,8,0,88,700,990,967.1,22.9,0.325,0.229,0.01,0.554,0.0241,3,0.231,0.785,0.0342,22.2,0.956,0.98,0.937,44.4,43.5,131,3130
2008-05-24,2007,8,34,145,781.38,0.24,5,Dry,42,9,8,6,82,147,0.19,634.4,0.81,634.4,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.321,0.225,0.00978,0.545,0.0237,3,0.228,0.773,0.0337,22.2,0.956,0.98,0.936,44,43.1,129,3100
2008-05-25,2007,8,34,146,775.11,0.25,5,Dry,42,9,8,6,82,147,0.19,628.1,0.81,628.1,0,0,0,0,-6,6,42,9,8,0,88,687,990,967,23,0.317,0.221,0.00959,0.538,0.0234,3,0.225,0.763,0.0332,22.2,0.955,0.98,0.936,43.6,42.7,128,3080
2008-05-26,2007,8,35,147,769.83,0.25,5,Dry,42,9,8,6,82,147,0.19,622.8,0.81,622.8,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00943,0.531,0.0231,3,0.223,0.754,0.0327,22.3,0.955,0.98,0.936,43.3,42.4,127,3060
2008-05-27,2007,8,35,148,759.72,0.25,5,Dry,42,9,8,6,82,147,0.19,612.7,0.81,612.7,0,0,0,0,-6,6,42,9,8,0,88,672,990,966.9,23.1,0.308,0.21,0.00912,0.519,0.0225,3,0.218,0.737,0.0319,22.3,0.955,0.98,0.936,42.7,41.8,126,3010
2008-05-28,2007,8,35,149,747.96,0.26,5,Dry,42,9,8,6,82,147,0.2,601,0.8,601,0,0,0,0,-6,6,42,9,8,0,88,660,990,966.9,23.1,0.302,0.202,0.00876,0.504,0.0218,3,0.213,0.717,0.031,22.4,0.954,0.98,0.935,42,41.1,123,2960
2008-05-29,2007,8,35,150,736.75,0.26,5,Dry,42,9,8,6,82,147,0.2,589.8,0.8,589.8,0,0,0,0,-6,6,42,9,8,0,88,649,990,966.8,23.2,0.295,0.195,0.00842,0.49,0.0212,3,0.208,0.698,0.0301,22.5,0.954,0.979,0.933,41.3,40.4,121,2910
2008-05-30,2007,8,35,151,725.54,0.27,5,Dry,42,9,8,6,82,147,0.2,578.5,0.8,578.5,0,0,0,0,-6,6,42,9,8,0,88,638,990,966.8,23.2,0.289,0.187,0.00808,0.476,0.0205,3,0.203,0.679,0.0293,22.5,0.953,0.977,0.931,40.6,39.7,119,2860
2008-05-31,2007,8,35,152,714.33,0.27,5,Dry,42,9,8,6,82,147,0.21,567.3,0.79,567.3,0,0,0,0,-6,6,42,9,8,0,88,626,990,966.8,23.2,0.282,0.18,0.00774,0.462,0.0199,3,0.198,0.66,0.0284,22.6,0.952,0.976,0.929,39.9,38.9,117,2800
2008-06-01,2007,9,35,153,702.57,0.27,5,Dry,39,9,7,5,59,119,0.17,583.6,0.83,583.6,0,0,0,0,-5,5,39,9,7,0,64,639,990,966.7,23.3,0.289,0.191,0.00819,0.48,0.0206,3,0.205,0.685,0.0294,22.6,0.953,0.978,0.933,41.1,40.2,121,2900
2008-06-02,2007,9,36,154,692.45,0.28,5,Dry,39,9,7,5,59,119,0.17,573.5,0.83,573.5,0,0,0,0,-5,5,39,9,7,0,64,628,990,966.7,23.3,0.284,0.184,0.00789,0.468,0.02,3,0.201,0.668,0.0286,22.7,0.952,0.977,0.931,40.5,39.5,119,2850
2008-06-03,2007,9,36,155,681.79,0.28,5,Dry,39,9,7,5,59,119,0.17,562.8,0.82,562.8,0,0,0,0,-5,5,39,9,7,0,64,618,990,966.6,23.4,0.278,0.177,0.00757,0.455,0.0194,3,0.196,0.65,0.0278,22.7,0.952,0.976,0.928,39.8,38.8,116,2790
2008-06-04,2007,9,36,156,671.12,0.29,5,Dry,39,9,7,5,59,119,0.18,552.1,0.82,552.1,0,0,0,0,-5,5,39,9,7,0,64,607,990,966.6,23.4,0.272,0.17,0.00725,0.441,0.0188,3,0.191,0.632,0.027,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2008-06-05,2007,9,36,157,661.01,0.29,5,Dry,39,9,7,5,59,119,0.18,542,0.82,542,0,0,0,0,-5,5,39,9,7,0,64,597,990,966.5,23.5,0.266,0.163,0.00695,0.429,0.0183,3,0.186,0.615,0.0262,22.8,0.95,0.973,0.924,38.5,37.4,112,2690
2008-06-06,2007,9,36,158,651.98,0.3,5,Dry,39,9,7,5,59,119,0.18,533,0.82,533,0,0,0,0,-5,5,39,9,7,0,64,588,990,966.5,23.5,0.261,0.157,0.00668,0.418,0.0178,3,0.182,0.6,0.0255,22.9,0.949,0.971,0.922,37.9,36.8,110,2650
2008-06-07,2007,9,36,159,642.41,0.3,5,Dry,39,9,7,5,59,119,0.18,523.4,0.81,523.4,0,0,0,0,-5,5,39,9,7,0,64,578,990,966.5,23.5,0.255,0.151,0.0064,0.406,0.0172,3,0.178,0.584,0.0248,22.9,0.949,0.97,0.92,37.2,36.1,108,2600
2008-06-08,2007,9,36,160,632.84,0.31,5,Dry,39,9,7,5,59,119,0.19,513.8,0.81,513.8,0,0,0,0,-5,5,39,9,7,0,64,569,990,966.4,23.6,0.25,0.144,0.00612,0.394,0.0167,3,0.174,0.568,0.0241,23,0.948,0.97,0.919,36.6,35.5,107,2560
2008-06-09,2007,9,37,161,623.82,0.31,5,Dry,39,9,7,5,59,119,0.19,504.8,0.81,504.8,0,0,0,0,-5,5,39,9,7,0,64,560,990,966.4,23.6,0.245,0.138,0.00586,0.383,0.0162,3,0.17,0.553,0.0234,23.1,0.947,0.97,0.918,36,34.9,105,2520
2008-06-10,2007,9,37,162,618.08,0.31,5,Dry,39,9,7,5,59,119,0.19,499.1,0.81,499.1,0,0,0,0,-5,5,39,9,7,0,64,554,990,966.4,23.6,0.241,0.135,0.0057,0.376,0.0159,3,0.167,0.543,0.023,23.1,0.946,0.97,0.918,35.6,34.6,104,2490
2008-06-11,2007,9,37,163,612.88,0.32,5,Dry,39,9,7,5,59,119,0.19,493.9,0.81,493.9,0,0,0,0,-5,5,39,9,7,0,64,549,990,966.4,23.6,0.238,0.132,0.00559,0.371,0.0157,3,0.165,0.535,0.0226,23.1,0.946,0.97,0.917,35.3,34.2,103,2460
2008-06-12,2007,9,37,164,606.04,0.32,5,Dry,39,9,7,5,59,119,0.2,487,0.8,487,0,0,0,0,-5,5,39,9,7,0,64,542,990,966.3,23.7,0.235,0.129,0.00544,0.363,0.0154,2,0.271,0.635,0.0268,23,0.956,0.98,0.937,52.6,48.2,96.4,2310
2008-06-13,2007,9,37,165,597.02,0.33,5,Dry,39,9,7,5,59,119,0.2,478,0.8,478,0,0,0,0,-5,5,39,9,7,0,64,533,990,966.3,23.7,0.229,0.125,0.00526,0.354,0.0149,2,0.265,0.619,0.0261,23.1,0.956,0.98,0.937,51.8,48.2,96.4,2310
2008-06-14,2007,9,37,166,589.09,0.33,5,Dry,39,9,7,5,59,119,0.2,470.1,0.8,470.1,0,0,0,0,-5,5,39,9,7,0,64,525,990,966.3,23.7,0.225,0.121,0.00509,0.346,0.0146,2,0.26,0.606,0.0255,23.1,0.957,0.98,0.938,51,48.2,96.4,2310
2008-06-15,2007,9,37,167,580.61,0.33,5,Dry,39,9,7,5,59,119,0.2,461.6,0.8,461.6,0,0,0,0,-5,5,39,9,7,0,64,517,990,966.2,23.8,0.22,0.117,0.00491,0.337,0.0142,2,0.254,0.591,0.0248,23.2,0.957,0.98,0.938,50.3,48.2,96.4,2310
2008-06-16,2007,9,38,168,572.14,0.34,5,Dry,39,9,7,5,59,119,0.21,453.1,0.79,453.1,0,0,0,0,-5,5,39,9,7,0,64,508,990,966.2,23.8,0.215,0.113,0.00474,0.328,0.0138,2,0.248,0.577,0.0242,23.2,0.958,0.98,0.939,49.5,48.2,96.4,2310
2008-06-17,2007,9,38,169,564.21,0.34,5,Dry,39,9,7,5,59,119,0.21,445.2,0.79,445.2,0,0,0,0,-5,5,39,9,7,0,64,500,990,966.1,23.9,0.212,0.109,0.00457,0.321,0.0135,2,0.243,0.564,0.0236,23.3,0.958,0.98,0.939,48.7,47.7,95.5,2290
2008-06-18,2007,9,38,170,556.28,0.35,5,Dry,39,9,7,5,59,119,0.21,437.3,0.79,437.3,0,0,0,0,-5,5,39,9,7,0,64,492,990,966.1,23.9,0.209,0.105,0.00441,0.315,0.0132,2,0.238,0.552,0.0231,23.3,0.957,0.98,0.938,47.9,47,93.9,2250
2008-06-19,2007,9,38,171,549.44,0.35,5,Dry,39,9,7,5,59,119,0.22,430.4,0.78,430.4,0,0,0,0,-5,5,39,9,7,0,64,485,990,966.1,23.9,0.207,0.102,0.00427,0.309,0.0129,2,0.233,0.542,0.0227,23.4,0.957,0.98,0.938,47.2,46.3,92.6,2220
