date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-06-20,2007,9,38,172,542.06,0.36,5,Dry,39,9,7,5,59,119,0.22,423.1,0.78,423.1,0,0,0,0,-5,5,39,9,7,0,64,478,990,966,24,0.204,0.0987,0.00412,0.303,0.0126,2,0.228,0.531,0.0222,23.4,0.956,0.98,0.937,46.5,45.6,91.1,2190
2008-06-21,2007,9,38,173,534.68,0.36,5,Dry,39,9,7,5,59,119,0.22,415.7,0.78,415.7,0,0,0,0,-5,5,39,9,7,0,64,471,990,966,24,0.202,0.0952,0.00397,0.297,0.0124,2,0.223,0.52,0.0217,23.5,0.956,0.98,0.937,45.7,44.8,89.6,2150
2008-06-22,2007,9,38,174,527.29,0.36,5,Dry,39,9,7,5,59,119,0.23,408.3,0.77,408.3,0,0,0,0,-5,5,39,9,7,0,64,463,990,966,24,0.199,0.0917,0.00382,0.291,0.0121,2,0.218,0.509,0.0212,23.5,0.955,0.98,0.936,45,44.1,88.2,2120
2008-06-23,2007,9,39,175,520.46,0.37,5,Dry,39,9,7,5,59,119,0.23,401.5,0.77,401.5,0,0,0,0,-5,5,39,9,7,0,64,456,990,965.9,24.1,0.197,0.0885,0.00368,0.285,0.0119,2,0.213,0.499,0.0207,23.6,0.955,0.98,0.936,44.3,43.4,86.8,2080
2008-06-24,2007,9,39,176,513.62,0.37,5,Dry,39,9,7,5,59,119,0.23,394.6,0.77,394.6,0,0,0,0,-5,5,39,9,7,0,64,450,990,965.9,24.1,0.194,0.0853,0.00354,0.279,0.0116,2,0.209,0.488,0.0203,23.6,0.954,0.98,0.935,43.6,42.7,85.4,2050
2008-06-25,2007,9,39,177,507.88,0.38,5,Dry,39,9,7,5,59,119,0.23,388.9,0.77,388.9,0,0,0,0,-5,5,39,9,7,0,64,444,990,965.9,24.1,0.192,0.0826,0.00342,0.275,0.0114,2,0.205,0.48,0.0199,23.6,0.954,0.98,0.934,43,42.1,84.2,2020
2008-06-26,2007,9,39,178,501.59,0.38,5,Dry,39,9,7,5,59,119,0.24,382.6,0.76,382.6,0,0,0,0,-5,5,39,9,7,0,64,438,990,965.9,24.1,0.19,0.0796,0.0033,0.27,0.0112,2,0.201,0.47,0.0195,23.7,0.953,0.98,0.934,42.3,41.5,82.9,1990
2008-06-27,2007,9,39,179,495.3,0.38,5,Dry,39,9,7,5,59,119,0.24,376.3,0.76,376.3,0,0,0,0,-5,5,39,9,7,0,64,431,990,965.8,24.2,0.188,0.0766,0.00317,0.264,0.0109,2,0.197,0.461,0.0191,23.7,0.952,0.98,0.932,41.6,40.8,81.6,1960
2008-06-28,2007,9,39,180,489.01,0.39,5,Dry,39,9,7,5,59,119,0.24,370,0.76,370,0,0,0,0,-5,5,39,9,7,0,64,425,990,965.8,24.2,0.186,0.0736,0.00304,0.259,0.0107,2,0.192,0.451,0.0187,23.7,0.951,0.978,0.93,41,40.1,80.2,1920
2008-06-29,2007,9,39,181,483.27,0.39,5,Dry,39,9,7,5,59,119,0.25,364.3,0.75,364.3,0,0,0,0,-5,5,39,9,7,0,64,419,990,965.8,24.2,0.184,0.0709,0.00293,0.254,0.0105,2,0.188,0.443,0.0183,23.8,0.95,0.977,0.928,40.4,39.4,78.9,1890
2008-06-30,2007,9,40,182,477.53,0.4,5,Dry,39,9,7,5,59,119,0.25,358.5,0.75,358.5,0,0,0,0,-5,5,39,9,7,0,64,414,990,965.7,24.3,0.181,0.0682,0.00281,0.25,0.0103,2,0.185,0.434,0.0179,23.8,0.95,0.976,0.926,39.8,38.8,77.6,1860
2008-07-01,2007,10,40,183,471.79,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,336.8,0.71,336.8,0,0,0,0,-6,6,42,9,8,0,76,396,990,965.7,24.3,0.175,0.058,0.00239,0.233,0.00961,2,0.17,0.403,0.0166,23.9,0.946,0.97,0.918,37.3,36.2,72.4,1740
2008-07-02,2007,10,40,184,466.04,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,331,0.71,331,0,0,0,0,-6,6,42,9,8,0,76,390,990,965.7,24.3,0.173,0.0553,0.00227,0.228,0.0094,2,0.166,0.394,0.0162,23.9,0.946,0.97,0.917,36.7,35.6,71.2,1710
2008-07-03,2007,10,40,185,461.4,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,326.4,0.71,326.4,0,0,0,0,-6,6,42,9,8,0,76,385,990,965.7,24.3,0.172,0.0531,0.00218,0.225,0.00923,2,0.163,0.387,0.0159,23.9,0.945,0.97,0.917,36.2,35.1,70.2,1690
2008-07-04,2007,10,40,186,456.2,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,321.2,0.7,321.2,0,0,0,0,-6,6,42,9,8,0,76,380,990,965.7,24.3,0.17,0.0506,0.00208,0.22,0.00905,2,0.159,0.38,0.0156,24,0.944,0.97,0.916,35.6,34.6,69.1,1660
2008-07-05,2007,10,40,187,451.01,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,316,0.7,316,0,0,0,0,-6,6,42,9,8,0,76,375,990,965.6,24.4,0.168,0.0482,0.00198,0.216,0.00886,2,0.156,0.372,0.0153,24,0.943,0.97,0.915,35.1,34,68.1,1630
2008-07-06,2007,10,40,188,445.81,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,310.8,0.7,310.8,0,0,0,0,-6,6,42,9,8,0,76,370,990,965.6,24.4,0.166,0.0457,0.00187,0.212,0.00868,2,0.152,0.364,0.0149,24,0.942,0.97,0.914,34.5,33.5,67,1610
2008-07-07,2007,10,41,189,440.61,0.42,4,Mod_Dry,42,9,8,6,70,135,0.31,305.6,0.69,305.6,0,0,0,0,-6,6,42,9,8,0,76,365,990,965.6,24.4,0.164,0.0432,0.00177,0.207,0.0085,2,0.149,0.356,0.0146,24.1,0.942,0.97,0.913,34,32.9,65.9,1580
2008-07-08,2007,10,41,190,435.42,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,300.4,0.69,300.4,0,0,0,0,-6,6,42,9,8,0,76,359,990,965.6,24.4,0.162,0.0408,0.00167,0.203,0.00831,2,0.145,0.348,0.0143,24.1,0.941,0.97,0.913,33.4,32.4,64.8,1550
2008-07-09,2007,10,41,191,430.77,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,295.8,0.69,295.8,0,0,0,0,-6,6,42,9,8,0,76,355,990,965.5,24.5,0.161,0.0386,0.00158,0.199,0.00815,2,0.142,0.341,0.014,24.1,0.94,0.97,0.912,32.9,31.9,63.8,1530
2008-07-10,2007,10,41,192,426.12,0.43,4,Mod_Dry,42,9,8,6,70,135,0.32,291.1,0.68,291.1,0,0,0,0,-6,6,42,9,8,0,76,350,990,965.5,24.5,0.159,0.0364,0.00149,0.196,0.00799,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.4,31.4,62.8,1510
2008-07-11,2007,10,41,193,421.47,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,286.5,0.68,286.5,0,0,0,0,-6,6,42,9,8,0,76,345,990,965.5,24.5,0.157,0.0342,0.0014,0.192,0.00782,2,0.136,0.328,0.0134,24.2,0.938,0.97,0.91,31.8,30.9,61.8,1480
2008-07-12,2007,10,41,194,416.83,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,281.8,0.68,281.8,0,0,0,0,-6,6,42,9,8,0,76,341,990,965.5,24.5,0.156,0.032,0.00131,0.188,0.00766,2,0.133,0.321,0.0131,24.2,0.937,0.97,0.909,31.3,30.4,60.8,1460
2008-07-13,2007,10,41,195,413.27,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,278.3,0.67,278.3,0,0,0,0,-6,6,42,9,8,0,76,337,990,965.5,24.5,0.155,0.0303,0.00124,0.185,0.00753,2,0.13,0.315,0.0128,24.2,0.936,0.97,0.908,30.9,30,60,1440
2008-07-14,2007,10,42,196,409.17,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,274.2,0.67,274.2,0,0,0,0,-6,6,42,9,8,0,76,333,990,965.4,24.6,0.153,0.0284,0.00116,0.182,0.00739,2,0.128,0.309,0.0126,24.2,0.935,0.97,0.907,30.5,29.6,59.1,1420
2008-07-15,2007,10,42,197,405.07,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,270.1,0.67,270.1,0,0,0,0,-6,6,42,9,8,0,76,329,990,965.4,24.6,0.152,0.0265,0.00108,0.178,0.00725,2,0.125,0.303,0.0123,24.3,0.934,0.97,0.906,30,29.1,58.3,1400
2008-07-16,2007,10,42,198,400.97,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,266,0.66,266,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0245,0.000998,0.175,0.00711,2,0.122,0.297,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.4,1380
2008-07-17,2007,10,42,199,396.86,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,261.9,0.66,261.9,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0226,0.000918,0.171,0.00696,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.5,1360
2008-07-18,2007,10,42,200,392.76,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,257.8,0.66,257.8,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.147,0.0207,0.000839,0.168,0.00682,2,0.116,0.284,0.0115,24.4,0.931,0.97,0.903,28.7,27.8,55.6,1330
2008-07-19,2007,10,42,201,388.66,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,253.7,0.65,253.7,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.0187,0.00076,0.165,0.00668,2,0.114,0.278,0.0113,24.4,0.93,0.97,0.903,28.2,27.4,54.7,1310
2008-07-20,2007,10,42,202,384.56,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,249.6,0.65,249.6,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.144,0.017,0.000687,0.161,0.00654,2,0.111,0.272,0.011,24.4,0.93,0.97,0.902,27.8,26.9,53.9,1290
2008-07-21,2007,10,43,203,381.01,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,246,0.65,246,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0167,0.000675,0.16,0.00647,2,0.109,0.268,0.0109,24.4,0.928,0.97,0.9,27.4,26.5,53.1,1270
2008-07-22,2007,10,43,204,377.45,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,242.4,0.64,242.4,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0164,0.000662,0.158,0.0064,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.3,1250
2008-07-23,2007,10,43,205,373.9,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,238.9,0.64,238.9,0,0,0,0,-6,6,42,9,8,0,76,298,990,965.3,24.7,0.141,0.0161,0.000649,0.157,0.00634,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.5,1240
2008-07-24,2007,10,43,206,370.34,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,235.3,0.64,235.3,0,0,0,0,-6,6,42,9,8,0,76,294,990,965.3,24.7,0.139,0.0158,0.000637,0.155,0.00627,2,0.101,0.257,0.0104,24.5,0.925,0.97,0.897,26.1,25.4,50.7,1220
2008-07-25,2007,10,43,207,366.79,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,231.8,0.63,231.8,0,0,0,0,-6,6,42,9,8,0,76,291,990,965.2,24.8,0.138,0.0155,0.000624,0.154,0.0062,2,0.099,0.253,0.0102,24.5,0.924,0.97,0.896,25.7,25,49.9,1200
2008-07-26,2007,10,43,208,363.23,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,228.2,0.63,228.2,0,0,0,0,-6,6,42,9,8,0,76,287,990,965.2,24.8,0.137,0.0151,0.000611,0.152,0.00614,1,0.251,0.403,0.0162,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
2008-07-27,2007,10,43,209,359.68,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,224.7,0.63,224.7,0,0,0,0,-6,6,42,9,8,0,76,284,990,965.2,24.8,0.136,0.0148,0.000599,0.15,0.00607,1,0.246,0.396,0.016,24.4,0.959,0.98,0.94,51.6,48.2,48.2,1160
2008-07-28,2007,10,44,210,357.22,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,222.2,0.62,222.2,0,0,0,0,-6,6,42,9,8,0,76,281,990,965.2,24.8,0.135,0.0146,0.00059,0.149,0.00602,1,0.242,0.392,0.0158,24.4,0.958,0.98,0.939,51,48.2,48.2,1160
2008-07-29,2007,10,44,211,354.21,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,219.2,0.62,219.2,0,0,0,0,-6,6,42,9,8,0,76,278,990,965.2,24.8,0.134,0.0144,0.000579,0.148,0.00596,1,0.238,0.387,0.0156,24.4,0.958,0.98,0.939,50.3,48.2,48.2,1160
2008-07-30,2007,10,44,212,351.2,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,216.2,0.62,216.2,0,0,0,0,-6,6,42,9,8,0,76,275,990,965.2,24.8,0.133,0.0141,0.000569,0.147,0.00591,1,0.234,0.381,0.0153,24.5,0.958,0.98,0.938,49.7,48.2,48.2,1160
2008-07-31,2007,10,44,213,348.19,0.51,4,Mod_Dry,42,9,8,6,70,135,0.39,213.2,0.61,213.2,0,0,0,0,-6,6,42,9,8,0,76,272,990,965.1,24.9,0.132,0.0139,0.000558,0.145,0.00585,1,0.23,0.376,0.0151,24.5,0.957,0.98,0.938,49,48,48,1150
2008-08-01,2007,11,44,214,344.09,0.51,4,Mod_Dry,39,7,5,4,60,115,0.33,229.1,0.67,229.1,0,0,0,0,-4,4,39,7,5,0,64,280,990,965.1,24.9,0.134,0.0152,0.000612,0.15,0.00601,1,0.252,0.401,0.0161,24.5,0.958,0.98,0.939,52.7,48.2,48.2,1160
2008-08-02,2007,11,44,215,340.54,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,225.5,0.66,225.5,0,0,0,0,-4,4,39,7,5,0,64,277,990,965.1,24.9,0.133,0.0149,0.000599,0.148,0.00595,1,0.247,0.395,0.0159,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
2008-08-03,2007,11,44,216,336.43,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,221.4,0.66,221.4,0,0,0,0,-4,4,39,7,5,0,64,272,990,965.1,24.9,0.132,0.0146,0.000585,0.146,0.00587,1,0.241,0.388,0.0156,24.5,0.958,0.98,0.939,51.1,48.2,48.2,1160
2008-08-04,2007,11,45,217,332.33,0.52,4,Mod_Dry,39,7,5,4,60,115,0.35,217.3,0.65,217.3,0,0,0,0,-4,4,39,7,5,0,64,268,990,965.1,24.9,0.13,0.0142,0.00057,0.144,0.00579,1,0.236,0.38,0.0153,24.6,0.958,0.98,0.939,50.1,48.2,48.2,1160
2008-08-05,2007,11,45,218,328.23,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,213.2,0.65,213.2,0,0,0,0,-4,4,39,7,5,0,64,264,990,965,25,0.129,0.0139,0.000556,0.143,0.00572,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2008-08-06,2007,11,45,219,324.68,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,209.7,0.65,209.7,0,0,0,0,-4,4,39,7,5,0,64,261,990,965,25,0.128,0.0136,0.000543,0.141,0.00565,1,0.226,0.367,0.0147,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
2008-08-07,2007,11,45,220,321.12,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,206.1,0.64,206.1,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0133,0.000531,0.14,0.00558,1,0.221,0.36,0.0144,24.6,0.956,0.98,0.937,47.6,46.6,46.6,1120
2008-08-08,2007,11,45,221,317.57,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,202.6,0.64,202.6,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000518,0.138,0.00552,1,0.216,0.354,0.0142,24.7,0.955,0.98,0.936,46.8,45.9,45.9,1100
2008-08-09,2007,11,45,222,315.11,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,200.1,0.64,200.1,0,0,0,0,-4,4,39,7,5,0,64,251,990,965,25,0.124,0.0128,0.00051,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
2008-08-10,2007,11,45,223,312.1,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,197.1,0.63,197.1,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.000499,0.136,0.00542,1,0.209,0.344,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2008-08-11,2007,11,46,224,309.09,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,194.1,0.63,194.1,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0122,0.000489,0.134,0.00536,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
2008-08-12,2007,11,46,225,306.08,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,191.1,0.62,191.1,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.0053,1,0.2,0.333,0.0133,24.7,0.952,0.98,0.933,44.1,43.2,43.2,1040
2008-08-13,2007,11,46,226,303.08,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,188.1,0.62,188.1,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0117,0.000468,0.132,0.00525,1,0.196,0.328,0.0131,24.8,0.951,0.98,0.932,43.4,42.6,42.6,1020
2008-08-14,2007,11,46,227,300.07,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,185.1,0.62,185.1,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00519,1,0.192,0.323,0.0129,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1010
2008-08-15,2007,11,46,228,297.06,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,182.1,0.61,182.1,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00514,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
2008-08-16,2007,11,46,229,294.05,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,179.1,0.61,179.1,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000437,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,971
2008-08-17,2007,11,46,230,291.04,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,176,0.6,176,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000426,0.126,0.00503,1,0.18,0.307,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,953
2008-08-18,2007,11,47,231,288.58,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,173.6,0.6,173.6,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0105,0.000418,0.125,0.00498,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40,39.1,39.1,938
2008-08-19,2007,11,47,232,286.12,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,171.1,0.6,171.1,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00494,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,923
2008-08-20,2007,11,47,233,283.66,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,168.7,0.59,168.7,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.17,0.293,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
2008-08-21,2007,11,47,234,281.2,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,166.2,0.59,166.2,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00988,0.000392,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,894
2008-08-22,2007,11,47,235,278.74,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,163.7,0.59,163.7,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00967,0.000384,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,879
2008-08-23,2007,11,47,236,276.28,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,161.3,0.58,161.3,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00946,0.000375,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.2,36,36,865
2008-08-24,2007,11,47,237,273.82,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,158.8,0.58,158.8,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00925,0.000367,0.119,0.00471,1,0.157,0.276,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,851
2008-08-25,2007,11,48,238,271.36,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,156.4,0.58,156.4,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.109,0.00904,0.000359,0.118,0.00467,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,838
2008-08-26,2007,11,48,239,268.9,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,153.9,0.57,153.9,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00883,0.00035,0.117,0.00463,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.4,34.4,34.4,825
2008-08-27,2007,11,48,240,267.53,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,152.5,0.57,152.5,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.107,0.00872,0.000345,0.116,0.0046,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,817
2008-08-28,2007,11,48,241,265.61,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,150.6,0.57,150.6,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00855,0.000339,0.115,0.00457,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,807
2008-08-29,2007,11,48,242,263.7,0.62,4,Mod_Dry,39,7,5,4,60,115,0.44,148.7,0.56,148.7,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.00839,0.000332,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,796
2008-08-30,2007,11,48,243,261.79,0.62,4,Mod_Dry,39,7,5,4,60,115,0.44,146.8,0.56,146.8,0,0,0,0,-4,4,39,7,5,0,64,198,990,964.7,25.3,0.105,0.00823,0.000326,0.114,0.0045,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.7,32.7,786
2008-08-31,2007,11,48,244,259.87,0.63,4,Mod_Dry,39,7,5,4,60,115,0.44,144.9,0.56,144.9,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.00806,0.000319,0.113,0.00446,1,0.138,0.251,0.00993,25,0.937,0.97,0.909,33.3,32.3,32.3,775
2008-09-01,2007,12,49,245,256.86,0.63,4,Mod_Dry,34,6,4,3,44,91,0.35,165.9,0.65,165.9,0,0,0,0,-3,3,34,6,4,0,47,210,990,964.7,25.3,0.11,0.00985,0.00039,0.119,0.00473,1,0.166,0.286,0.0113,25,0.944,0.973,0.918,38.4,37.3,37.3,896
2008-09-02,2007,12,49,246,252.76,0.64,4,Mod_Dry,34,6,4,3,44,91,0.36,161.8,0.64,161.8,0,0,0,0,-3,3,34,6,4,0,47,206,990,964.7,25.3,0.108,0.0095,0.000376,0.118,0.00465,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,871
2008-09-03,2007,12,49,247,249.21,0.65,4,Mod_Dry,34,6,4,3,44,91,0.36,158.2,0.64,158.2,0,0,0,0,-3,3,34,6,4,0,47,202,990,964.7,25.3,0.107,0.0092,0.000363,0.116,0.00459,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,851
2008-09-04,2007,12,49,248,245.65,0.66,4,Mod_Dry,34,6,4,3,44,91,0.37,154.7,0.63,154.7,0,0,0,0,-3,3,34,6,4,0,47,199,990,964.7,25.3,0.106,0.0089,0.000351,0.115,0.00452,1,0.151,0.266,0.0105,25.1,0.94,0.97,0.912,35.7,34.7,34.7,832
2008-09-05,2007,12,49,249,243.19,0.66,4,Mod_Dry,34,6,4,3,44,91,0.37,152.2,0.63,152.2,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00869,0.000343,0.113,0.00448,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.2,34.1,34.1,819
2008-09-06,2007,12,49,250,240.18,0.67,4,Mod_Dry,34,6,4,3,44,91,0.38,149.2,0.62,149.2,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00843,0.000332,0.112,0.00442,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.5,33.4,33.4,803
2008-09-07,2007,12,49,251,237.18,0.68,4,Mod_Dry,34,6,4,3,44,91,0.38,146.2,0.62,146.2,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00818,0.000322,0.111,0.00437,1,0.14,0.251,0.00988,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2008-09-08,2007,12,50,252,234.17,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,143.2,0.61,143.2,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.00792,0.000312,0.11,0.00431,1,0.136,0.245,0.00966,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2008-09-09,2007,12,50,253,231.16,0.69,4,Mod_Dry,34,6,4,3,44,91,0.39,140.2,0.61,140.2,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.101,0.00766,0.000302,0.108,0.00426,1,0.132,0.24,0.00944,25.2,0.935,0.97,0.907,32.3,31.4,31.4,753
2008-09-10,2007,12,50,254,228.15,0.7,4,Mod_Dry,34,6,4,3,44,91,0.4,137.2,0.6,137.2,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0995,0.00741,0.000291,0.107,0.0042,1,0.128,0.235,0.00922,25.2,0.934,0.97,0.906,31.6,30.7,30.7,737
2008-09-11,2007,12,50,255,225.69,0.71,4,Mod_Dry,34,6,4,3,44,91,0.4,134.7,0.6,134.7,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0986,0.0072,0.000283,0.106,0.00416,1,0.124,0.23,0.00904,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2008-09-12,2007,12,50,256,223.23,0.71,4,Mod_Dry,34,6,4,3,44,91,0.41,132.2,0.59,132.2,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0977,0.00699,0.000275,0.105,0.00411,1,0.121,0.226,0.00887,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2008-09-13,2007,12,50,257,220.77,0.72,4,Mod_Dry,34,6,4,3,44,91,0.41,129.8,0.59,129.8,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0969,0.00678,0.000266,0.104,0.00407,1,0.118,0.221,0.00869,25.3,0.93,0.97,0.903,29.9,29,29,696
2008-09-14,2007,12,50,258,218.31,0.73,4,Mod_Dry,34,6,4,3,44,91,0.42,127.3,0.58,127.3,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.096,0.00657,0.000258,0.103,0.00402,1,0.114,0.217,0.00851,25.3,0.929,0.97,0.902,29.3,28.4,28.4,683
2008-09-15,2007,12,51,259,215.85,0.74,4,Mod_Dry,34,6,4,3,44,91,0.42,124.8,0.58,124.8,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0951,0.00636,0.000249,0.101,0.00398,1,0.111,0.213,0.00833,25.3,0.928,0.97,0.901,28.8,27.9,27.9,669
2008-09-16,2007,12,51,260,214.48,0.74,4,Mod_Dry,34,6,4,3,44,91,0.42,123.5,0.58,123.5,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0946,0.00625,0.000245,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.6,27.6,662
2008-09-17,2007,12,51,261,212.57,0.75,4,Mod_Dry,34,6,4,3,44,91,0.43,121.6,0.57,121.6,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.094,0.00608,0.000238,0.1,0.00392,1,0.107,0.207,0.0081,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2008-09-18,2007,12,51,262,210.65,0.76,4,Mod_Dry,34,6,4,3,44,91,0.43,119.7,0.57,119.7,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0933,0.00592,0.000232,0.0992,0.00389,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2008-09-19,2007,12,51,263,208.74,0.76,4,Mod_Dry,34,6,4,3,44,91,0.44,117.7,0.56,117.7,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0926,0.00576,0.000225,0.0984,0.00385,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2008-09-20,2007,12,51,264,206.83,0.77,4,Mod_Dry,34,6,4,3,44,91,0.44,115.8,0.56,115.8,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0919,0.0056,0.000219,0.0975,0.00382,1,0.0989,0.196,0.00768,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2008-09-21,2007,12,51,265,204.91,0.78,4,Mod_Dry,34,6,4,3,44,91,0.44,113.9,0.56,113.9,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0913,0.00543,0.000212,0.0967,0.00378,1,0.0963,0.193,0.00755,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2008-09-22,2007,12,52,266,203,0.78,4,Mod_Dry,34,6,4,3,44,91,0.45,112,0.55,112,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0906,0.00527,0.000206,0.0959,0.00375,1,0.0937,0.19,0.00741,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2008-09-23,2007,12,52,267,201.08,0.79,4,Mod_Dry,34,6,4,3,44,91,0.45,110.1,0.55,110.1,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0899,0.00511,0.0002,0.095,0.00371,1,0.0911,0.186,0.00727,25.4,0,0,0,0,0,0,0
2008-09-24,2007,12,52,268,199.17,0.8,4,Mod_Dry,34,6,4,3,44,91,0.46,108.2,0.54,108.2,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0892,0.00494,0.000193,0.0942,0.00368,1,0.0885,0.183,0.00714,25.4,0,0,0,0,0,0,0
2008-09-25,2007,12,52,269,197.26,0.8,4,Mod_Dry,34,6,4,3,44,91,0.46,106.3,0.54,106.3,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0886,0.00478,0.000187,0.0933,0.00365,1,0.086,0.179,0.00701,25.4,0,0,0,0,0,0,0
2008-09-26,2007,12,52,270,195.34,0.81,4,Mod_Dry,34,6,4,3,44,91,0.47,104.3,0.53,104.3,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0879,0.00462,0.00018,0.0925,0.00361,1,0.0834,0.176,0.00687,25.4,0,0,0,0,0,0,0
2008-09-27,2007,12,52,271,193.97,0.81,4,Mod_Dry,34,6,4,3,44,91,0.47,103,0.53,103,0,0,0,0,-3,3,34,6,4,0,47,147,990,964.4,25.6,0.0874,0.0045,0.000176,0.0919,0.00359,1,0.0815,0.173,0.00678,25.4,0,0,0,0,0,0,0
2008-09-28,2007,12,52,272,192.61,0.82,4,Mod_Dry,34,6,4,3,44,91,0.47,101.6,0.53,101.6,0,0,0,0,-3,3,34,6,4,0,47,146,990,964.4,25.6,0.0869,0.00439,0.000171,0.0913,0.00357,1,0.0797,0.171,0.00668,25.4,0,0,0,0,0,0,0
2008-09-29,2007,12,53,273,191.24,0.82,4,Mod_Dry,34,6,4,3,44,91,0.48,100.2,0.52,100.2,0,0,0,0,-3,3,34,6,4,0,47,144,990,964.4,25.6,0.0864,0.00427,0.000167,0.0907,0.00355,1,0.0778,0.169,0.00659,25.4,0,0,0,0,0,0,0
2008-09-30,2007,12,53,274,189.87,0.83,4,Mod_Dry,34,6,4,3,44,91,0.48,98.87,0.52,98.87,0,0,0,0,-3,3,34,6,4,0,47,143,990,964.4,25.6,0.086,0.00415,0.000162,0.0901,0.00352,1,0.076,0.166,0.00649,25.4,0,0,0,0,0,0,0
2008-10-01,2008,1,1,275,188.51,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,115.5,0.61,115.5,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00373,1,0.0984,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2008-10-02,2008,1,1,276,187.14,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0947,0.0037,1,0.0966,0.191,0.00748,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2008-10-03,2008,1,1,277,185.22,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00529,0.000207,0.0938,0.00367,1,0.094,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2008-10-04,2008,1,1,278,183.31,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,110.3,0.6,110.3,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0879,0.00513,0.000201,0.093,0.00364,1,0.0914,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
2008-10-05,2008,1,1,279,181.94,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,108.9,0.6,108.9,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.00501,0.000196,0.0924,0.00361,1,0.0896,0.182,0.00712,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2008-10-06,2008,1,1,280,180.58,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,107.6,0.6,107.6,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0869,0.00489,0.000191,0.0918,0.00359,1,0.0877,0.18,0.00702,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2008-10-07,2008,1,1,281,179.21,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,106.2,0.59,106.2,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00478,0.000187,0.0912,0.00357,1,0.0859,0.177,0.00693,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2008-10-08,2008,1,2,282,177.84,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0859,0.00466,0.000182,0.0906,0.00355,1,0.084,0.175,0.00683,25.4,0.914,0.97,0.887,23.9,23.1,23.1,555
2008-10-09,2008,1,2,283,176.47,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,103.5,0.59,103.5,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0855,0.00454,0.000178,0.09,0.00352,1,0.0822,0.172,0.00674,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2008-10-10,2008,1,2,284,175.11,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,102.1,0.58,102.1,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.085,0.00443,0.000173,0.0894,0.0035,1,0.0803,0.17,0.00664,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2008-10-11,2008,1,2,285,174.83,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.00441,0.000172,0.0893,0.00349,1,0.08,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2008-10-12,2008,1,2,286,172.92,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,99.92,0.58,99.92,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0885,0.00346,1,0.0774,0.166,0.00649,25.4,0.911,0.969,0.882,22.6,21.9,21.9,527
2008-10-13,2008,1,2,287,171.55,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,98.55,0.57,98.55,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0837,0.00413,0.000162,0.0879,0.00344,1,0.0755,0.163,0.0064,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2008-10-14,2008,1,2,288,170.18,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,97.18,0.57,97.18,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0832,0.00401,0.000157,0.0873,0.00342,1,0.0737,0.161,0.0063,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
2008-10-15,2008,1,3,289,168.82,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,95.82,0.57,95.82,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0828,0.00389,0.000153,0.0867,0.00339,1,0.0719,0.159,0.00621,25.4,0.916,0.967,0.885,21.8,21.1,21.1,507
2008-10-16,2008,1,3,290,169.64,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,96.64,0.57,96.64,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.083,0.00396,0.000155,0.087,0.00341,1,0.073,0.16,0.00626,25.4,0.915,0.967,0.885,22,21.3,21.3,511
2008-10-17,2008,1,3,291,169.91,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,96.91,0.57,96.91,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0831,0.00399,0.000156,0.0871,0.00341,1,0.0733,0.16,0.00628,25.4,0.914,0.967,0.884,22.1,21.3,21.3,512
2008-10-18,2008,1,3,292,168,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,95,0.56,95,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00383,0.00015,0.0863,0.00338,1,0.0708,0.157,0.00615,25.4,0.917,0.967,0.886,21.7,20.9,20.9,503
2008-10-19,2008,1,3,293,166.63,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,93.63,0.56,93.63,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.082,0.00371,0.000145,0.0857,0.00336,1,0.0689,0.155,0.00605,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2008-10-20,2008,1,3,294,166.36,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,93.36,0.56,93.36,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0819,0.00369,0.000144,0.0856,0.00335,1,0.0685,0.154,0.00604,25.4,0.918,0.966,0.887,21.3,20.6,20.6,495
2008-10-21,2008,1,3,295,166.08,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,93.08,0.56,93.08,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0818,0.00366,0.000143,0.0855,0.00335,1,0.0682,0.154,0.00602,25.4,0.919,0.966,0.887,21.3,20.6,20.6,493
2008-10-22,2008,1,4,296,168,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,95,0.56,95,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00383,0.00015,0.0863,0.00338,1,0.0708,0.157,0.00615,25.4,0.917,0.967,0.886,21.7,20.9,20.9,503
2008-10-23,2008,1,4,297,169.36,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,96.36,0.57,96.36,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.083,0.00394,0.000154,0.0869,0.0034,1,0.0726,0.159,0.00624,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2008-10-24,2008,1,4,298,169.09,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,96.09,0.57,96.09,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00392,0.000153,0.0868,0.0034,1,0.0722,0.159,0.00623,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2008-10-25,2008,1,4,299,167.18,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,94.18,0.56,94.18,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0822,0.00376,0.000147,0.0859,0.00337,1,0.0696,0.156,0.00609,25.4,0.917,0.966,0.887,21.5,20.8,20.8,499
2008-10-26,2008,1,4,300,165.26,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,92.26,0.56,92.26,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0815,0.00359,0.000141,0.0851,0.00333,1,0.0671,0.152,0.00596,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
2008-10-27,2008,1,4,301,163.35,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,90.35,0.55,90.35,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0808,0.00343,0.000134,0.0843,0.0033,1,0.0645,0.149,0.00583,25.4,0.922,0.965,0.889,20.7,20,20,480
2008-10-28,2008,1,4,302,161.43,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,88.43,0.55,88.43,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0802,0.00327,0.000128,0.0834,0.00327,1,0.0619,0.145,0.00569,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
2008-10-29,2008,1,5,303,159.52,0.91,4,Mod_Dry,31,4,3,2,33,73,0.46,86.52,0.54,86.52,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0795,0.0031,0.000122,0.0826,0.00324,1,0.0593,0.142,0.00556,25.4,0.926,0.963,0.892,19.9,19.2,19.2,461
2008-10-30,2008,1,5,304,158.15,0.91,4,Mod_Dry,31,4,3,2,33,73,0.46,85.15,0.54,85.15,0,0,0,0,-2,2,31,4,3,0,35,123,990,964.5,25.5,0.079,0.00299,0.000117,0.082,0.00321,1,0.0575,0.139,0.00546,25.4,0.928,0.962,0.893,19.7,18.9,18.9,454
2008-10-31,2008,1,5,305,156.79,0.91,4,Mod_Dry,31,4,3,2,33,73,0.47,83.79,0.53,83.79,0,0,0,0,-2,2,31,4,3,0,35,122,990,964.5,25.5,0.0785,0.00287,0.000113,0.0814,0.00319,1,0.0556,0.137,0.00537,25.4,0.93,0.962,0.894,19.4,18.6,18.6,447
2008-11-01,2008,2,5,306,156.51,0.91,5,Dry,23,4,2,2,19,50,0.32,106.5,0.68,106.5,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.0048,0.000188,0.0882,0.00346,1,0.0863,0.174,0.00684,25.3,0.916,0.97,0.888,24.2,23.5,23.5,564
2008-11-02,2008,2,5,307,159.52,0.91,5,Dry,23,4,2,2,19,50,0.31,109.5,0.69,109.5,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0844,0.00506,0.000198,0.0895,0.00351,1,0.0904,0.18,0.00705,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2008-11-03,2008,2,5,308,164.17,0.9,5,Dry,23,4,2,2,19,50,0.3,114.2,0.69,114.2,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00545,0.000214,0.0915,0.00358,1,0.0966,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2008-11-04,2008,2,5,309,170.46,0.88,5,Dry,23,4,2,2,19,50,0.29,120.5,0.71,120.5,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0883,0.00599,0.000234,0.0943,0.00369,1,0.105,0.199,0.00781,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2008-11-05,2008,2,6,310,174.56,0.87,5,Dry,23,4,2,2,19,50,0.29,124.6,0.71,124.6,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0897,0.00634,0.000248,0.0961,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2008-11-06,2008,2,6,311,175.93,0.87,5,Dry,23,4,2,2,19,50,0.28,125.9,0.72,125.9,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00645,0.000253,0.0967,0.00378,1,0.113,0.209,0.00819,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2008-11-07,2008,2,6,312,181.12,0.85,5,Dry,23,4,2,2,19,50,0.28,131.1,0.72,131.1,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.0069,0.00027,0.0989,0.00387,1,0.12,0.218,0.00855,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
2008-11-08,2008,2,6,313,183.58,0.84,5,Dry,23,4,2,2,19,50,0.27,133.6,0.73,133.6,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0929,0.0071,0.000278,0.1,0.00391,1,0.123,0.223,0.00872,25.3,0.932,0.97,0.904,30.9,30,30,720
2008-11-09,2008,2,6,314,184.4,0.84,5,Dry,23,4,2,2,19,50,0.27,134.4,0.73,134.4,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00717,0.000281,0.1,0.00393,1,0.124,0.224,0.00877,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
2008-11-10,2008,2,6,315,185.77,0.84,5,Dry,23,4,2,2,19,50,0.27,135.8,0.73,135.8,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0937,0.00729,0.000285,0.101,0.00395,1,0.126,0.227,0.00887,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
2008-11-11,2008,2,6,316,188.23,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,121.2,0.64,121.2,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0907,0.00605,0.000237,0.0967,0.00378,1,0.106,0.203,0.00793,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2008-11-12,2008,2,7,317,191.79,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,124.8,0.65,124.8,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00636,0.000248,0.0983,0.00384,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.9,28.8,28,28,671
2008-11-13,2008,2,7,318,193.7,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,126.7,0.65,126.7,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0926,0.00652,0.000255,0.0991,0.00387,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2008-11-14,2008,2,7,319,191.79,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,124.8,0.65,124.8,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00636,0.000248,0.0983,0.00384,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.9,28.8,28,28,671
2008-11-15,2008,2,7,320,189.87,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,122.9,0.65,122.9,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00619,0.000242,0.0974,0.00381,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2008-11-16,2008,2,7,321,188.51,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,121.5,0.65,121.5,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0908,0.00608,0.000238,0.0968,0.00379,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2008-11-17,2008,2,7,322,187.14,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,120.1,0.64,120.1,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0903,0.00596,0.000233,0.0962,0.00376,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2008-11-18,2008,2,7,323,189.05,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,122,0.65,122,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00612,0.000239,0.0971,0.0038,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2008-11-19,2008,2,8,324,194.25,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,127.3,0.66,127.3,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00657,0.000257,0.0994,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2008-11-20,2008,2,8,325,197.8,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,130.8,0.66,130.8,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00687,0.000268,0.101,0.00394,1,0.119,0.22,0.0086,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2008-11-21,2008,2,8,326,201.9,0.79,5,Dry,23,4,2,2,19,50,0.25,151.9,0.75,151.9,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0994,0.00866,0.000338,0.108,0.00422,1,0.148,0.256,0.00999,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
2008-11-22,2008,2,8,327,204.36,0.78,5,Dry,23,4,2,2,19,50,0.24,154.4,0.76,154.4,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00887,0.000347,0.109,0.00427,1,0.151,0.26,0.0102,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2008-11-23,2008,2,8,328,207.37,0.77,5,Dry,23,4,2,2,19,50,0.24,157.4,0.76,157.4,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00913,0.000357,0.11,0.00432,1,0.155,0.265,0.0104,25.3,0.941,0.97,0.913,36.7,35.6,35.6,855
2008-11-24,2008,2,8,329,210.38,0.76,5,Dry,23,4,2,2,19,50,0.24,160.4,0.76,160.4,0,0,0,0,-2,2,23,4,2,0,21,189,990,964.5,25.5,0.102,0.00938,0.000367,0.112,0.00438,1,0.159,0.271,0.0106,25.3,0.942,0.97,0.914,37.4,36.3,36.3,872
2008-11-25,2008,2,8,330,209.56,0.76,5,Dry,23,4,2,2,19,50,0.24,159.6,0.76,159.6,0,0,0,0,-2,2,23,4,2,0,21,189,990,964.5,25.5,0.102,0.00931,0.000365,0.111,0.00436,1,0.158,0.269,0.0105,25.3,0.942,0.97,0.913,37.2,36.1,36.1,867
2008-11-26,2008,2,9,331,208.74,0.76,5,Dry,23,4,2,2,19,50,0.24,158.7,0.76,158.7,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.00924,0.000362,0.111,0.00435,1,0.157,0.268,0.0105,25.3,0.941,0.97,0.913,37,35.9,35.9,862
2008-11-27,2008,2,9,332,211.75,0.75,5,Dry,23,4,2,2,19,50,0.24,161.8,0.76,161.8,0,0,0,0,-2,2,23,4,2,0,21,191,990,964.5,25.5,0.103,0.0095,0.000372,0.112,0.0044,1,0.161,0.273,0.0107,25.3,0.942,0.971,0.915,37.8,36.7,36.7,880
2008-11-28,2008,2,9,333,213.66,0.74,5,Dry,23,4,2,2,19,50,0.23,163.7,0.77,163.7,0,0,0,0,-2,2,23,4,2,0,21,193,990,964.5,25.5,0.104,0.00966,0.000379,0.113,0.00444,1,0.163,0.277,0.0108,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2008-11-29,2008,2,9,334,215.58,0.74,5,Dry,23,4,2,2,19,50,0.23,165.6,0.77,165.6,0,0,0,0,-2,2,23,4,2,0,21,195,990,964.5,25.5,0.104,0.00982,0.000385,0.114,0.00447,1,0.166,0.28,0.011,25.2,0.943,0.973,0.918,38.6,37.6,37.6,903
2008-11-30,2008,2,9,335,215.85,0.74,5,Dry,23,4,2,2,19,50,0.23,165.8,0.77,165.8,0,0,0,0,-2,2,23,4,2,0,21,195,990,964.5,25.5,0.104,0.00985,0.000386,0.114,0.00448,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.7,37.7,37.7,904
2008-12-01,2008,3,9,336,217.76,0.73,5,Dry,26,4,3,2,24,59,0.27,158.8,0.73,158.8,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2008-12-02,2008,3,9,337,218.58,0.73,5,Dry,26,4,3,2,24,59,0.27,159.6,0.73,159.6,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.103,0.00931,0.000365,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36,36,865
2008-12-03,2008,3,10,338,216.67,0.73,5,Dry,26,4,3,2,24,59,0.27,157.7,0.73,157.7,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2008-12-04,2008,3,10,339,214.76,0.74,5,Dry,26,4,3,2,24,59,0.28,155.8,0.72,155.8,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00899,0.000352,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,844
2008-12-05,2008,3,10,340,213.93,0.74,5,Dry,26,4,3,2,24,59,0.28,154.9,0.72,154.9,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00892,0.00035,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,840
2008-12-06,2008,3,10,341,213.66,0.74,5,Dry,26,4,3,2,24,59,0.28,154.7,0.72,154.7,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.0089,0.000349,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2008-12-07,2008,3,10,342,211.75,0.75,5,Dry,26,4,3,2,24,59,0.28,152.8,0.72,152.8,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2008-12-08,2008,3,10,343,212.02,0.75,5,Dry,26,4,3,2,24,59,0.28,153,0.72,153,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00876,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.6,34.6,829
2008-12-09,2008,3,10,344,213.93,0.74,5,Dry,26,4,3,2,24,59,0.28,154.9,0.72,154.9,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00892,0.00035,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,840
2008-12-10,2008,3,11,345,215.3,0.74,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2008-12-11,2008,3,11,346,218.31,0.73,5,Dry,26,4,3,2,24,59,0.27,159.3,0.73,159.3,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000365,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
2008-12-12,2008,3,11,347,221.32,0.72,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00955,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.7,36.7,881
2008-12-13,2008,3,11,348,224.33,0.71,5,Dry,26,4,3,2,24,59,0.26,165.3,0.74,165.3,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.0098,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.5,37.5,899
2008-12-14,2008,3,11,349,224.6,0.71,5,Dry,26,4,3,2,24,59,0.26,165.6,0.74,165.6,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00983,0.000386,0.115,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,901
2008-12-15,2008,3,11,350,226.51,0.7,5,Dry,26,4,3,2,24,59,0.26,167.5,0.74,167.5,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.00999,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2008-12-16,2008,3,11,351,226.79,0.7,5,Dry,26,4,3,2,24,59,0.26,167.8,0.74,167.8,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
2008-12-17,2008,3,12,352,227.61,0.7,5,Dry,26,4,3,2,24,59,0.26,168.6,0.74,168.6,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,919
2008-12-18,2008,3,12,353,230.61,0.69,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
2008-12-19,2008,3,12,354,233.62,0.69,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.947,0.977,0.925,40.7,39.8,39.8,954
2008-12-20,2008,3,12,355,236.63,0.68,5,Dry,26,4,3,2,24,59,0.25,177.6,0.75,177.6,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.928,41.4,40.5,40.5,973
2008-12-21,2008,3,12,356,239.64,0.67,5,Dry,26,4,3,2,24,59,0.25,180.6,0.75,180.6,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.93,42.1,41.3,41.3,990
2008-12-22,2008,3,12,357,241.01,0.67,5,Dry,26,4,3,2,24,59,0.24,182,0.76,182,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2008-12-23,2008,3,12,358,242.37,0.66,5,Dry,26,4,3,2,24,59,0.24,183.4,0.76,183.4,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1010
2008-12-24,2008,3,13,359,243.74,0.66,5,Dry,26,4,3,2,24,59,0.24,184.7,0.76,184.7,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000452,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.2,42.2,1010
2008-12-25,2008,3,13,360,243.47,0.66,5,Dry,26,4,3,2,24,59,0.24,184.5,0.76,184.5,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.192,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2008-12-26,2008,3,13,361,242.1,0.66,5,Dry,26,4,3,2,24,59,0.24,183.1,0.76,183.1,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2008-12-27,2008,3,13,362,244.01,0.66,5,Dry,26,4,3,2,24,59,0.24,185,0.76,185,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.3,42.3,1010
2008-12-28,2008,3,13,363,244.29,0.66,5,Dry,26,4,3,2,24,59,0.24,185.3,0.76,185.3,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1020
2008-12-29,2008,3,13,364,242.92,0.66,5,Dry,26,4,3,2,24,59,0.24,183.9,0.76,183.9,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000449,0.123,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.9,42,42,1010
2008-12-30,2008,3,13,365,243.19,0.66,5,Dry,26,4,3,2,24,59,0.24,184.2,0.76,184.2,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2008-12-31,2008,3,14,366,247.29,0.65,5,Dry,26,4,3,2,24,59,0.24,188.3,0.76,188.3,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0118,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2009-01-01,2008,4,14,1,250.3,0.64,5,Dry,29,5,4,2,33,73,0.29,177.3,0.71,177.3,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.112,0.0108,0.000428,0.122,0.00484,1,0.182,0.304,0.012,25,0.948,0.979,0.927,41.2,40.3,40.3,967
2009-01-02,2008,4,14,2,251.12,0.64,5,Dry,29,5,4,2,33,73,0.29,178.1,0.71,178.1,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00485,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,972
2009-01-03,2008,4,14,3,253.04,0.64,5,Dry,29,5,4,2,33,73,0.29,180,0.71,180,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.0111,0.000437,0.124,0.00489,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,984
2009-01-04,2008,4,14,4,253.31,0.64,5,Dry,29,5,4,2,33,73,0.29,180.3,0.71,180.3,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00489,1,0.186,0.31,0.0122,25,0.948,0.98,0.93,41.9,41.1,41.1,985
2009-01-05,2008,4,14,5,253.04,0.64,5,Dry,29,5,4,2,33,73,0.29,180,0.71,180,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.0111,0.000437,0.124,0.00489,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,984
2009-01-06,2008,4,14,6,256.04,0.63,5,Dry,29,5,4,2,33,73,0.28,183,0.71,183,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000447,0.125,0.00494,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2009-01-07,2008,4,15,7,262.33,0.62,5,Dry,29,5,4,2,33,73,0.28,189.3,0.72,189.3,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000469,0.128,0.00505,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1040
2009-01-08,2008,4,15,8,268.08,0.61,5,Dry,29,5,4,2,33,73,0.27,195.1,0.73,195.1,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000489,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
2009-01-09,2008,4,15,9,270.54,0.61,5,Dry,29,5,4,2,33,73,0.27,197.5,0.73,197.5,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2009-01-10,2008,4,15,10,273.54,0.6,5,Dry,29,5,4,2,33,73,0.27,200.5,0.73,200.5,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00526,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2009-01-11,2008,4,15,11,277.65,0.6,5,Dry,29,5,4,2,33,73,0.26,204.7,0.74,204.7,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0131,0.000522,0.134,0.00533,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.7,46.7,1120
2009-01-12,2008,4,15,12,277.92,0.6,5,Dry,29,5,4,2,33,73,0.26,204.9,0.74,204.9,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000523,0.134,0.00534,1,0.219,0.354,0.014,24.8,0.956,0.98,0.936,47.7,46.7,46.7,1120
2009-01-13,2008,4,15,13,278.19,0.59,5,Dry,29,5,4,2,33,73,0.26,205.2,0.74,205.2,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00534,1,0.22,0.354,0.0141,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
2009-01-14,2008,4,16,14,279.56,0.59,5,Dry,29,5,4,2,33,73,0.26,206.6,0.74,206.6,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00537,1,0.221,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.1,47.1,1130
2009-01-15,2008,4,16,15,283.11,0.59,5,Dry,29,5,4,2,33,73,0.26,210.1,0.74,210.1,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000541,0.137,0.00543,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,47.9,47.9,1150
2009-01-16,2008,4,16,16,287.76,0.58,5,Dry,29,5,4,2,33,73,0.25,214.8,0.75,214.8,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00552,1,0.232,0.371,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2009-01-17,2008,4,16,17,292.96,0.57,5,Dry,29,5,4,2,33,73,0.25,220,0.75,220,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0144,0.000575,0.141,0.00561,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2009-01-18,2008,4,16,18,297.61,0.57,5,Dry,29,5,4,2,33,73,0.24,224.6,0.76,224.6,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0148,0.000591,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
2009-01-19,2008,4,16,19,300.07,0.56,5,Dry,29,5,4,2,33,73,0.24,227.1,0.76,227.1,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.0006,0.144,0.00574,2,0.0958,0.24,0.00956,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
