date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-01-20,2008,4,16,20,302.53,0.56,5,Dry,29,5,4,2,33,73,0.24,229.5,0.76,229.5,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000608,0.145,0.00579,2,0.0974,0.243,0.00967,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
2009-01-21,2008,4,17,21,306.08,0.56,5,Dry,29,5,4,2,33,73,0.24,233.1,0.76,233.1,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000621,0.147,0.00585,2,0.0998,0.247,0.00984,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
2009-01-22,2008,4,17,22,310.18,0.55,5,Dry,29,5,4,2,33,73,0.23,237.2,0.77,237.2,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000635,0.149,0.00593,2,0.103,0.251,0.01,24.8,0.925,0.97,0.897,26.7,25.9,51.8,1240
2009-01-23,2008,4,17,23,314.29,0.55,5,Dry,29,5,4,2,33,73,0.23,241.3,0.77,241.3,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0163,0.00065,0.15,0.00601,2,0.105,0.256,0.0102,24.8,0.926,0.97,0.899,27.2,26.3,52.7,1260
2009-01-24,2008,4,17,24,316.75,0.54,5,Dry,29,5,4,2,33,73,0.23,243.8,0.77,243.8,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000658,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2009-01-25,2008,4,17,25,320.85,0.54,5,Dry,29,5,4,2,33,73,0.23,247.8,0.77,247.8,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000673,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.1,1300
2009-01-26,2008,4,17,26,324.4,0.53,5,Dry,29,5,4,2,33,73,0.23,251.4,0.78,251.4,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0177,0.000707,0.155,0.00622,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
2009-01-27,2008,4,17,27,325.22,0.53,5,Dry,29,5,4,2,33,73,0.22,252.2,0.78,252.2,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.018,0.000723,0.156,0.00625,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.6,55.1,1320
2009-01-28,2008,4,18,28,327.14,0.53,5,Dry,29,5,4,2,33,73,0.22,254.1,0.78,254.1,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.019,0.000759,0.158,0.00631,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.8,55.5,1330
2009-01-29,2008,4,18,29,330.69,0.53,5,Dry,29,5,4,2,33,73,0.22,257.7,0.78,257.7,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0206,0.000827,0.161,0.00643,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.3,1350
2009-01-30,2008,4,18,30,335.89,0.52,5,Dry,29,5,4,2,33,73,0.22,262.9,0.78,262.9,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0231,0.000926,0.165,0.00661,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2009-01-31,2008,4,18,31,340.54,0.52,5,Dry,29,5,4,2,33,73,0.21,267.5,0.79,267.5,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.143,0.0253,0.00102,0.169,0.00677,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
2009-02-01,2008,5,18,32,345.18,0.51,5,Dry,31,6,4,3,41,85,0.25,260.2,0.75,260.2,0,0,0,0,-3,3,31,6,4,0,44,301,990,965.1,24.9,0.142,0.0218,0.000877,0.164,0.00658,2,0.118,0.282,0.0113,24.6,0.932,0.97,0.904,29.2,28.4,56.7,1360
2009-02-02,2008,5,18,33,349.83,0.51,5,Dry,31,6,4,3,41,85,0.24,264.8,0.76,264.8,0,0,0,0,-3,3,31,6,4,0,44,306,990,965.1,24.9,0.143,0.024,0.000966,0.167,0.00674,2,0.121,0.289,0.0116,24.6,0.933,0.97,0.905,29.7,28.9,57.7,1380
2009-02-03,2008,5,18,34,356.12,0.5,5,Dry,31,6,4,3,41,85,0.24,271.1,0.76,271.1,0,0,0,0,-3,3,31,6,4,0,44,312,990,965.2,24.8,0.146,0.027,0.00109,0.173,0.00696,2,0.126,0.298,0.012,24.5,0.934,0.97,0.906,30.4,29.5,59.1,1420
2009-02-04,2008,5,19,35,361.86,0.49,5,Dry,31,6,4,3,41,85,0.23,276.9,0.77,276.9,0,0,0,0,-3,3,31,6,4,0,44,318,990,965.2,24.8,0.148,0.0297,0.0012,0.177,0.00716,2,0.129,0.307,0.0124,24.5,0.935,0.97,0.907,31.1,30.2,60.3,1450
2009-02-05,2008,5,19,36,369.25,0.49,5,Dry,31,6,4,3,41,85,0.23,284.3,0.77,284.3,0,0,0,0,-3,3,31,6,4,0,44,325,990,965.2,24.8,0.15,0.0332,0.00134,0.183,0.00741,2,0.134,0.318,0.0128,24.4,0.937,0.97,0.909,31.9,31,61.9,1490
2009-02-06,2008,5,19,37,377.18,0.48,5,Dry,31,6,4,3,41,85,0.23,292.2,0.78,292.2,0,0,0,0,-3,3,31,6,4,0,44,333,990,965.3,24.7,0.153,0.0369,0.00149,0.19,0.00769,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.91,32.8,31.8,63.6,1530
2009-02-07,2008,5,19,38,385.11,0.47,5,Dry,31,6,4,3,41,85,0.22,300.1,0.78,300.1,0,0,0,0,-3,3,31,6,4,0,44,341,990,965.3,24.7,0.156,0.0407,0.00165,0.197,0.00797,2,0.145,0.342,0.0138,24.3,0.94,0.97,0.912,33.7,32.7,65.3,1570
2009-02-08,2008,5,19,39,392.49,0.46,5,Dry,31,6,4,3,41,85,0.22,307.5,0.78,307.5,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.159,0.0441,0.00179,0.203,0.00823,2,0.15,0.353,0.0143,24.3,0.942,0.97,0.913,34.5,33.4,66.9,1610
2009-02-09,2008,5,19,40,399.33,0.46,5,Dry,31,6,4,3,41,85,0.21,314.3,0.79,314.3,0,0,0,0,-3,3,31,6,4,0,44,355,990,965.4,24.6,0.161,0.0474,0.00193,0.208,0.00847,2,0.155,0.363,0.0148,24.2,0.943,0.97,0.914,35.2,34.2,68.3,1640
2009-02-10,2008,5,19,41,409.44,0.45,5,Dry,31,6,4,3,41,85,0.21,324.4,0.79,324.4,0,0,0,0,-3,3,31,6,4,0,44,365,990,965.4,24.6,0.165,0.0521,0.00212,0.217,0.00882,2,0.161,0.378,0.0154,24.2,0.944,0.97,0.916,36.3,35.2,70.5,1690
2009-02-11,2008,5,20,42,422.29,0.44,5,Dry,31,6,4,3,41,85,0.2,337.3,0.8,337.3,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.0582,0.00238,0.227,0.00928,2,0.17,0.397,0.0162,24.1,0.946,0.971,0.919,37.7,36.6,73.3,1760
2009-02-12,2008,5,20,43,434.6,0.43,5,Dry,31,6,4,3,41,85,0.2,349.6,0.8,349.6,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.173,0.064,0.00262,0.237,0.00971,2,0.178,0.416,0.017,24,0.948,0.974,0.924,39.1,38,76.1,1830
2009-02-13,2008,5,20,44,445.81,0.42,5,Dry,31,6,4,3,41,85,0.19,360.8,0.81,360.8,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.177,0.0693,0.00284,0.247,0.0101,2,0.186,0.433,0.0177,24,0.95,0.977,0.928,40.3,39.3,78.7,1890
2009-02-14,2008,5,20,45,457.57,0.41,5,Dry,31,6,4,3,41,85,0.19,372.6,0.81,372.6,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.181,0.0749,0.00308,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.951,0.979,0.932,41.5,40.7,81.3,1950
2009-02-15,2008,5,20,46,470.42,0.4,5,Dry,31,6,4,3,41,85,0.18,385.4,0.82,385.4,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0809,0.00333,0.267,0.011,2,0.203,0.47,0.0193,23.8,0.953,0.98,0.934,42.9,42,84.1,2020
2009-02-16,2008,5,20,47,482.18,0.39,5,Dry,31,6,4,3,41,85,0.18,397.2,0.82,397.2,0,0,0,0,-3,3,31,6,4,0,44,438,990,965.8,24.2,0.19,0.0865,0.00357,0.277,0.0114,2,0.211,0.487,0.0201,23.7,0.955,0.98,0.936,44.1,43.3,86.5,2080
2009-02-17,2008,5,20,48,493.93,0.39,5,Dry,31,6,4,3,41,85,0.17,408.9,0.83,408.9,0,0,0,0,-3,3,31,6,4,0,44,450,990,965.8,24.2,0.194,0.092,0.00381,0.286,0.0118,2,0.219,0.505,0.0209,23.7,0.956,0.98,0.936,45.4,44.5,88.9,2130
2009-02-18,2008,5,21,49,502.96,0.38,5,Dry,31,6,4,3,41,85,0.17,418,0.83,418,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.198,0.0963,0.00399,0.294,0.0122,2,0.225,0.518,0.0215,23.6,0.956,0.98,0.937,46.3,45.4,90.7,2180
2009-02-19,2008,5,21,50,511.98,0.37,5,Dry,31,6,4,3,41,85,0.17,427,0.83,427,0,0,0,0,-3,3,31,6,4,0,44,468,990,965.9,24.1,0.201,0.101,0.00417,0.301,0.0125,2,0.231,0.532,0.0221,23.6,0.957,0.98,0.938,47.2,46.3,92.5,2220
2009-02-20,2008,5,21,51,521.01,0.37,5,Dry,31,6,4,3,41,85,0.16,436,0.84,436,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00436,0.309,0.0128,2,0.237,0.545,0.0227,23.5,0.957,0.98,0.938,48.1,47.2,94.3,2260
2009-02-21,2008,5,21,52,529.48,0.36,5,Dry,31,6,4,3,41,85,0.16,444.5,0.84,444.5,0,0,0,0,-3,3,31,6,4,0,44,485,990,966,24,0.207,0.109,0.00453,0.316,0.0131,2,0.243,0.558,0.0232,23.5,0.958,0.98,0.939,49,48,96,2300
2009-02-22,2008,5,21,53,536.86,0.36,5,Dry,31,6,4,3,41,85,0.16,451.9,0.84,451.9,0,0,0,0,-3,3,31,6,4,0,44,493,990,966,24,0.209,0.112,0.00468,0.322,0.0134,2,0.248,0.569,0.0237,23.4,0.958,0.98,0.939,49.7,48.2,96.4,2310
2009-02-23,2008,5,21,54,542.06,0.36,5,Dry,31,6,4,3,41,85,0.16,457.1,0.84,457.1,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.115,0.00479,0.326,0.0136,2,0.251,0.577,0.0241,23.4,0.958,0.98,0.938,50.2,48.2,96.4,2310
2009-02-24,2008,5,21,55,545.07,0.35,5,Dry,31,6,4,3,41,85,0.16,460.1,0.84,460.1,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00485,0.329,0.0137,2,0.253,0.582,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2009-02-25,2008,5,22,56,550.26,0.35,5,Dry,31,6,4,3,41,85,0.15,465.3,0.85,465.3,0,0,0,0,-3,3,31,6,4,0,44,506,990,966.1,23.9,0.214,0.119,0.00496,0.333,0.0139,2,0.257,0.589,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2009-02-26,2008,5,22,57,557.65,0.35,5,Dry,31,6,4,3,41,85,0.15,472.6,0.85,472.6,0,0,0,0,-3,3,31,6,4,0,44,514,990,966.1,23.9,0.218,0.122,0.00511,0.341,0.0143,2,0.262,0.602,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2009-02-27,2008,5,22,58,565.03,0.34,5,Dry,31,6,4,3,41,85,0.15,480,0.85,480,0,0,0,0,-3,3,31,6,4,0,44,521,990,966.1,23.9,0.223,0.126,0.00526,0.348,0.0146,2,0.267,0.615,0.0258,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2009-02-28,2008,5,22,59,571.32,0.34,5,Dry,31,6,4,3,41,85,0.15,486.3,0.85,486.3,0,0,0,0,-3,3,31,6,4,0,44,527,990,966.2,23.8,0.226,0.129,0.00539,0.355,0.0149,3,0.161,0.516,0.0217,23.3,0.945,0.97,0.916,35,34,102,2450
2009-03-01,2008,6,22,60,577.61,0.34,5,Dry,36,8,6,4,53,107,0.18,470.6,0.81,470.6,0,0,0,0,-4,4,36,8,6,0,57,521,990,966.2,23.8,0.222,0.121,0.00509,0.344,0.0144,2,0.26,0.604,0.0254,23.2,0.957,0.98,0.938,51.2,48.2,96.4,2310
2009-03-02,2008,6,22,61,582.8,0.33,5,Dry,36,8,6,4,53,107,0.18,475.8,0.82,475.8,0,0,0,0,-4,4,36,8,6,0,57,526,990,966.2,23.8,0.225,0.124,0.0052,0.349,0.0147,2,0.264,0.613,0.0258,23.2,0.956,0.98,0.937,51.7,48.2,96.4,2310
2009-03-03,2008,6,22,62,587.45,0.33,5,Dry,36,8,6,4,53,107,0.18,480.4,0.82,480.4,0,0,0,0,-4,4,36,8,6,0,57,530,990,966.2,23.8,0.228,0.126,0.00529,0.354,0.0149,2,0.267,0.621,0.0261,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
2009-03-04,2008,6,23,63,594.83,0.33,5,Dry,36,8,6,4,53,107,0.18,487.8,0.82,487.8,0,0,0,0,-4,4,36,8,6,0,57,538,990,966.3,23.7,0.232,0.129,0.00545,0.361,0.0152,3,0.162,0.523,0.0221,23.2,0.945,0.97,0.917,35,33.9,102,2440
2009-03-05,2008,6,23,64,602.22,0.32,5,Dry,36,8,6,4,53,107,0.18,495.2,0.82,495.2,0,0,0,0,-4,4,36,8,6,0,57,545,990,966.3,23.7,0.236,0.133,0.0056,0.369,0.0156,3,0.165,0.534,0.0226,23.2,0.946,0.97,0.917,35.5,34.4,103,2480
2009-03-06,2008,6,23,65,610.69,0.32,5,Dry,36,8,6,4,53,107,0.17,503.7,0.82,503.7,0,0,0,0,-4,4,36,8,6,0,57,554,990,966.3,23.7,0.241,0.137,0.00581,0.379,0.016,3,0.169,0.548,0.0232,23.1,0.947,0.97,0.918,36,34.9,105,2520
2009-03-07,2008,6,23,66,618.62,0.31,5,Dry,36,8,6,4,53,107,0.17,511.6,0.83,511.6,0,0,0,0,-4,4,36,8,6,0,57,562,990,966.4,23.6,0.246,0.143,0.00604,0.388,0.0164,3,0.173,0.561,0.0238,23.1,0.947,0.97,0.919,36.5,35.5,106,2550
2009-03-08,2008,6,23,67,628.19,0.31,5,Dry,36,8,6,4,53,107,0.17,521.2,0.83,521.2,0,0,0,0,-4,4,36,8,6,0,57,571,990,966.4,23.6,0.251,0.149,0.00632,0.4,0.017,3,0.177,0.577,0.0245,23,0.948,0.97,0.92,37.2,36.1,108,2600
2009-03-09,2008,6,23,68,638.86,0.3,5,Dry,36,8,6,4,53,107,0.17,531.9,0.83,531.9,0,0,0,0,-4,4,36,8,6,0,57,582,990,966.5,23.5,0.257,0.156,0.00664,0.413,0.0176,3,0.182,0.595,0.0253,22.9,0.949,0.971,0.922,37.9,36.8,110,2650
2009-03-10,2008,6,23,69,648.43,0.3,5,Dry,36,8,6,4,53,107,0.17,541.4,0.83,541.4,0,0,0,0,-4,4,36,8,6,0,57,591,990,966.5,23.5,0.263,0.163,0.00692,0.425,0.0181,3,0.186,0.611,0.026,22.9,0.95,0.973,0.924,38.5,37.5,112,2700
2009-03-11,2008,6,24,70,660.18,0.29,5,Dry,36,8,6,4,53,107,0.16,553.2,0.84,553.2,0,0,0,0,-4,4,36,8,6,0,57,603,990,966.5,23.5,0.269,0.171,0.00727,0.44,0.0187,3,0.191,0.631,0.0269,22.8,0.951,0.974,0.927,39.3,38.3,115,2750
2009-03-12,2008,6,24,71,678.51,0.28,5,Dry,36,8,6,4,53,107,0.16,571.5,0.84,571.5,0,0,0,0,-4,4,36,8,6,0,57,622,990,966.6,23.4,0.28,0.183,0.00782,0.462,0.0198,3,0.2,0.662,0.0283,22.7,0.952,0.977,0.93,40.4,39.5,118,2840
2009-03-13,2008,6,24,72,698.47,0.28,5,Dry,36,8,6,4,53,107,0.15,591.5,0.85,591.5,0,0,0,0,-4,4,36,8,6,0,57,641,990,966.7,23.3,0.291,0.196,0.00841,0.487,0.0209,3,0.209,0.696,0.0299,22.6,0.954,0.98,0.934,41.7,40.8,123,2940
2009-03-14,2008,6,24,73,721.71,0.27,5,Dry,36,8,6,4,53,107,0.15,614.7,0.85,614.7,0,0,0,0,-4,4,36,8,6,0,57,665,990,966.8,23.2,0.304,0.212,0.00912,0.516,0.0222,3,0.219,0.735,0.0317,22.5,0.955,0.98,0.936,43.1,42.3,127,3040
2009-03-15,2008,6,24,74,748.23,0.26,5,Dry,36,8,6,4,53,107,0.14,641.2,0.86,641.2,0,0,0,0,-4,4,36,8,6,0,57,691,990,966.9,23.1,0.319,0.229,0.00993,0.549,0.0237,3,0.231,0.78,0.0337,22.3,0.956,0.98,0.937,44.7,43.8,132,3160
2009-03-16,2008,6,24,75,773.99,0.25,5,Dry,36,8,6,4,53,107,0.14,667,0.86,667,0,0,0,0,-4,4,36,8,6,0,57,717,990,967,23,0.334,0.247,0.0107,0.581,0.0252,3,0.243,0.823,0.0358,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
2009-03-17,2008,6,24,76,797.67,0.24,5,Dry,36,8,6,4,53,107,0.13,690.7,0.87,690.7,0,0,0,0,-4,4,36,8,6,0,57,741,990,967.1,22.9,0.347,0.262,0.0115,0.61,0.0266,3,0.253,0.863,0.0377,22,0.957,0.98,0.938,47.6,46.7,140,3360
2009-03-18,2008,6,25,77,830.91,0.22,5,Dry,36,8,6,4,53,107,0.13,723.9,0.87,723.9,0,0,0,0,-4,4,36,8,6,0,57,774,990,967.2,22.8,0.366,0.285,0.0125,0.651,0.0286,3,0.268,0.919,0.0404,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2009-03-19,2008,6,25,78,872.72,0.21,5,Dry,36,8,6,4,53,107,0.12,765.7,0.88,765.7,0,0,0,0,-4,4,36,8,6,0,57,816,990,967.4,22.6,0.402,0.31,0.0137,0.711,0.0315,3,0.284,0.995,0.044,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
2009-03-20,2008,6,25,79,927.61,0.19,5,Dry,36,8,6,4,53,107,0.12,820.6,0.89,820.6,0,0,0,0,-4,4,36,8,6,0,57,871,990,967.6,22.4,0.452,0.336,0.015,0.788,0.0352,4,0.219,1.01,0.045,21.4,0.954,0.978,0.933,41,40.1,161,3850
2009-03-21,2008,6,25,80,996.75,0.18,5,Dry,36,8,6,4,53,107,0.11,889.8,0.89,889.8,0,0,0,0,-4,4,36,8,6,0,57,940,990,967.9,22.1,0.515,0.37,0.0167,0.885,0.04,4,0.243,1.13,0.051,21,0.955,0.98,0.936,43.7,42.9,171,4110
2009-03-22,2008,6,25,81,1070.7,0.16,5,Dry,36,8,6,4,53,107,0.1,963.7,0.9,963.7,0,0,0,0,-4,4,36,8,6,0,57,1010,990,968.1,21.9,0.583,0.405,0.0185,0.988,0.0452,4,0.268,1.26,0.0574,20.6,0.956,0.98,0.937,46.6,45.6,183,4380
2009-03-23,2008,6,25,82,1159.9,0.15,5,Dry,36,8,6,4,53,107,0.092,1053,0.91,1053,0,0,0,0,-4,4,36,8,6,0,57,1100,990,968.4,21.6,0.703,0.542,0.0251,1.24,0.0576,4,0.291,1.54,0.0711,20.1,0.955,0.98,0.936,49.5,48.2,193,4630
2009-03-24,2008,6,25,83,1259.5,0.14,5,Dry,36,8,6,4,53,107,0.085,1153,0.92,1100,53,12,2,2,-2,39,48,10,8,2,92,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2009-03-25,2008,6,26,84,1369.8,0.13,5,Dry,36,8,6,4,53,107,0.078,1263,0.92,1100,163,37,5,5,1,115,73,13,11,5,168,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2009-03-26,2008,6,26,85,1434.5,0.12,5,Dry,36,8,6,4,53,107,0.075,1327,0.93,1100,227,51,7,7,3,159,87,15,13,7,212,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2009-03-27,2008,6,26,86,1494.2,0.11,5,Dry,36,8,6,4,53,107,0.072,1387,0.93,1100,287,64,9,9,5,200,100,17,15,9,253,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0753,4,0.3,1.85,0.0899,18.7,0.952,0.98,0.933,48,47,188,4510
2009-03-28,2008,6,26,87,1554.9,0.11,5,Dry,36,8,6,4,53,107,0.069,1448,0.93,1100,348,64,10,11,6,257,100,18,17,10,310,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0764,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
2009-03-29,2008,6,26,88,1616.8,0.098,5,Dry,36,8,6,4,53,107,0.066,1510,0.93,1100,410,64,10,13,8,315,100,18,19,12,368,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
2009-03-30,2008,6,26,89,1679.6,0.09,5,Dry,36,8,6,4,53,107,0.064,1573,0.94,1100,473,64,10,14,10,375,100,18,20,14,428,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2009-03-31,2008,6,26,90,1743.3,0.082,5,Dry,36,8,6,4,53,107,0.061,1636,0.94,1100,536,64,10,16,12,434,100,18,22,16,487,1240,990,970.3,19.7,0.919,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2009-04-01,2008,7,27,91,1808,0.074,4,Mod_Dry,45,11,10,10,72,148,0.082,1660,0.92,1100,560,55,7,15,7,476,100,18,25,17,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2009-04-02,2008,7,27,92,1873.6,0.068,4,Mod_Dry,45,11,10,10,72,148,0.079,1726,0.92,1100,626,55,7,15,9,540,100,18,25,19,612,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2009-04-03,2008,7,27,93,1947.1,0.062,4,Mod_Dry,45,11,10,10,72,148,0.076,1799,0.92,1100,699,55,7,15,11,611,100,18,25,21,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2009-04-04,2008,7,27,94,2021.6,0.057,4,Mod_Dry,45,11,10,10,72,148,0.073,1874,0.93,1100,774,55,7,15,13,684,100,18,25,23,756,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2009-04-05,2008,7,27,95,2089.9,0.053,4,Mod_Dry,45,11,10,10,72,148,0.071,1942,0.93,1100,842,55,7,15,15,750,100,18,25,25,822,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2009-04-06,2008,7,27,96,2151.6,0.05,4,Mod_Dry,45,11,10,10,72,148,0.069,2004,0.93,1100,904,55,7,15,17,810,100,18,25,27,882,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2009-04-07,2008,7,27,97,2206.6,0.046,4,Mod_Dry,45,11,10,10,72,148,0.067,2059,0.93,1100,959,55,7,15,19,863,100,18,25,29,935,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2009-04-08,2008,7,28,98,2254.6,0.043,4,Mod_Dry,45,11,10,10,72,148,0.066,2107,0.93,1100,1010,55,7,15,20,910,100,18,25,30,982,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2009-04-09,2008,7,28,99,2280.6,0.041,4,Mod_Dry,45,11,10,10,72,148,0.065,2133,0.94,1100,1030,55,7,15,21,935,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.9,163,3920
2009-04-10,2008,7,28,100,2291.8,0.041,4,Mod_Dry,45,11,10,10,72,148,0.065,2144,0.94,1100,1040,55,7,15,21,946,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2009-04-11,2008,7,28,101,2302.9,0.04,3,Normal,54,13,14,19,117,217,0.094,2086,0.91,1100,986,46,5,11,11,913,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2009-04-12,2008,7,28,102,2306.7,0.04,3,Normal,54,13,14,19,117,217,0.094,2090,0.91,1100,990,46,5,11,11,917,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2009-04-13,2008,7,28,103,2302.9,0.04,3,Normal,54,13,14,19,117,217,0.094,2086,0.91,1100,986,46,5,11,11,913,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2009-04-14,2008,7,28,104,2299.2,0.04,3,Normal,54,13,14,19,117,217,0.094,2082,0.91,1100,982,46,5,11,10,910,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2009-04-15,2008,7,29,105,2288,0.041,3,Normal,54,13,14,19,117,217,0.095,2071,0.91,1100,971,46,5,11,10,899,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2009-04-16,2008,7,29,106,2276.8,0.042,3,Normal,54,13,14,19,117,217,0.095,2060,0.91,1100,960,46,5,11,10,888,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2009-04-17,2008,7,29,107,2258.3,0.043,3,Normal,54,13,14,19,117,217,0.096,2041,0.9,1100,941,46,5,11,9,870,100,18,25,28,987,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2009-04-18,2008,7,29,108,2232.4,0.045,3,Normal,54,13,14,19,117,217,0.097,2015,0.9,1100,915,46,5,11,8,845,100,18,25,27,962,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2009-04-19,2008,7,29,109,2206.6,0.046,3,Normal,54,13,14,19,117,217,0.098,1990,0.9,1100,890,46,5,11,8,820,100,18,25,27,937,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2009-04-20,2008,7,29,110,2173.5,0.048,3,Normal,54,13,14,19,117,217,0.1,1957,0.9,1100,857,46,5,11,7,788,100,18,25,26,905,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2009-04-21,2008,7,29,111,2140.7,0.05,4,Mod_Dry,45,11,10,10,72,148,0.069,1993,0.93,1100,893,55,7,15,17,799,100,18,25,27,871,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2009-04-22,2008,7,30,112,2108,0.052,4,Mod_Dry,45,11,10,10,72,148,0.07,1960,0.93,1100,860,55,7,15,16,767,100,18,25,26,839,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2009-04-23,2008,7,30,113,2075.4,0.054,4,Mod_Dry,45,11,10,10,72,148,0.071,1927,0.93,1100,827,55,7,15,15,735,100,18,25,25,807,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2009-04-24,2008,7,30,114,2043.1,0.056,4,Mod_Dry,45,11,10,10,72,148,0.072,1895,0.93,1100,795,55,7,15,14,704,100,18,25,24,776,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2009-04-25,2008,7,30,115,2003.8,0.059,4,Mod_Dry,45,11,10,10,72,148,0.074,1856,0.93,1100,756,55,7,15,13,666,100,18,25,23,738,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2009-04-26,2008,7,30,116,1964.8,0.061,4,Mod_Dry,45,11,10,10,72,148,0.075,1817,0.93,1100,717,55,7,15,12,628,100,18,25,22,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4120
2009-04-27,2008,7,30,117,1926,0.064,4,Mod_Dry,45,11,10,10,72,148,0.077,1778,0.92,1100,678,55,7,15,10,591,100,18,25,20,663,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2009-04-28,2008,7,30,118,1887.5,0.067,4,Mod_Dry,45,11,10,10,72,148,0.078,1740,0.92,1100,640,55,7,15,9,554,100,18,25,19,626,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2009-04-29,2008,7,31,119,1849.4,0.07,4,Mod_Dry,45,11,10,10,72,148,0.08,1701,0.92,1100,601,55,7,15,8,516,100,18,25,18,588,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2009-04-30,2008,7,31,120,1811.5,0.074,4,Mod_Dry,45,11,10,10,72,148,0.082,1663,0.92,1100,563,55,7,15,7,479,100,18,25,17,551,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2009-05-01,2008,8,31,121,1773.9,0.078,4,Mod_Dry,47,10,10,10,115,192,0.11,1582,0.89,1100,482,53,8,15,4,402,100,18,25,14,517,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2009-05-02,2008,8,31,122,1743.3,0.082,4,Mod_Dry,47,10,10,10,115,192,0.11,1551,0.89,1100,451,53,8,14,4,372,100,18,24,14,487,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2009-05-03,2008,8,31,123,1713,0.086,4,Mod_Dry,47,10,10,10,115,192,0.11,1521,0.89,1100,421,53,8,13,3,344,100,18,23,13,459,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.1,181,4330
2009-05-04,2008,8,31,124,1682.9,0.09,4,Mod_Dry,47,10,10,10,115,192,0.11,1491,0.89,1100,391,53,8,12,2,316,100,18,22,12,431,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2009-05-05,2008,8,31,125,1653,0.093,4,Mod_Dry,47,10,10,10,115,192,0.12,1461,0.88,1100,361,53,8,11,1,288,100,18,21,11,403,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2009-05-06,2008,8,32,126,1623.3,0.097,4,Mod_Dry,47,10,10,10,115,192,0.12,1431,0.88,1100,331,53,8,10,0,260,100,18,20,10,375,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2009-05-07,2008,8,32,127,1593.9,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1402,0.88,1100,302,53,8,9,-1,233,100,18,19,9,348,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2009-05-08,2008,8,32,128,1564.6,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1373,0.88,1100,273,53,8,8,-2,206,100,18,18,8,321,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2009-05-09,2008,8,32,129,1535.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1344,0.88,1100,244,53,7,7,-3,180,100,17,17,7,295,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2009-05-10,2008,8,32,130,1506.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1315,0.87,1100,215,49,6,7,-4,157,96,16,17,6,272,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2009-05-11,2008,8,32,131,1478.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1286,0.87,1100,186,42,6,6,-4,136,89,16,16,6,251,1220,990,969.4,20.6,0.876,0.648,0.0315,1.52,0.074,4,0.3,1.82,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2009-05-12,2008,8,32,132,1450.1,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1258,0.87,1100,158,36,5,5,-5,117,83,15,15,5,232,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2009-05-13,2008,8,33,133,1422,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1230,0.86,1100,130,29,4,4,-6,99,76,14,14,4,214,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.7,47.8,191,4580
2009-05-14,2008,8,33,134,1394.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1202,0.86,1100,102,23,3,3,-7,80,70,13,13,3,195,1200,990,969.1,20.9,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2009-05-15,2008,8,33,135,1342.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1151,0.86,1100,51,12,2,2,-8,43,59,12,12,2,158,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2009-05-16,2008,8,33,136,1291.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1100,0.85,1100,0,0,0,0,-10,10,47,10,10,0,125,1170,990,968.8,21.2,0.796,0.648,0.0306,1.44,0.0682,4,0.3,1.74,0.0823,19.4,0.954,0.98,0.935,50,48.2,193,4630
2009-05-17,2008,8,33,137,1247.9,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1056,0.85,1056,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.732,0.549,0.0257,1.28,0.0601,4,0.291,1.57,0.0737,19.7,0.954,0.98,0.935,48.8,47.8,191,4590
2009-05-18,2008,8,33,138,1204.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,1013,0.84,1013,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.669,0.452,0.0211,1.12,0.0522,4,0.283,1.4,0.0654,20.1,0.955,0.98,0.936,47.6,46.6,186,4470
2009-05-19,2008,8,33,139,1168.3,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,976.3,0.84,976.3,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.615,0.412,0.0191,1.03,0.0476,4,0.272,1.3,0.0602,20.3,0.955,0.98,0.936,46.4,45.4,182,4360
2009-05-20,2008,8,34,140,1132.4,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,940.4,0.83,940.4,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.577,0.394,0.0182,0.971,0.0448,4,0.26,1.23,0.0568,20.5,0.955,0.98,0.936,45,44.1,177,4240
2009-05-21,2008,8,34,141,1102.6,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,910.6,0.83,910.6,0,0,0,0,-10,10,47,10,10,0,125,978,990,968.2,21.8,0.55,0.38,0.0174,0.93,0.0427,4,0.25,1.18,0.0542,20.6,0.955,0.98,0.936,43.9,43,172,4130
2009-05-22,2008,8,34,142,1073.4,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,881.4,0.82,881.4,0,0,0,0,-10,10,47,10,10,0,125,948,990,968.1,21.9,0.523,0.366,0.0167,0.889,0.0406,4,0.24,1.13,0.0516,20.7,0.955,0.98,0.936,42.8,41.9,168,4030
2009-05-23,2008,8,34,143,1044.7,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,852.7,0.82,852.7,0,0,0,0,-10,10,47,10,10,0,125,920,990,968,22,0.497,0.352,0.016,0.849,0.0386,4,0.23,1.08,0.0491,20.9,0.954,0.98,0.935,41.7,40.8,163,3920
2009-05-24,2008,8,34,144,1021.8,0.17,4,Mod_Dry,47,10,10,10,115,192,0.19,829.8,0.81,829.8,0,0,0,0,-10,10,47,10,10,0,125,897,990,968,22,0.476,0.341,0.0155,0.816,0.0371,4,0.223,1.04,0.0472,21,0.954,0.978,0.932,40.7,39.8,159,3820
2009-05-25,2008,8,34,145,999.22,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,807.2,0.81,807.2,0,0,0,0,-10,10,47,10,10,0,125,874,990,967.9,22.1,0.455,0.33,0.0149,0.785,0.0355,4,0.215,1,0.0452,21.1,0.953,0.976,0.93,39.8,38.8,155,3730
2009-05-26,2008,8,34,146,977.15,0.18,4,Mod_Dry,47,10,10,10,115,192,0.2,785.1,0.8,785.1,0,0,0,0,-10,10,47,10,10,0,125,852,990,967.8,22.2,0.435,0.319,0.0144,0.754,0.034,3,0.289,1.04,0.047,21.1,0.956,0.98,0.937,51.9,48.2,145,3470
2009-05-27,2008,8,35,147,955.57,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,763.6,0.8,763.6,0,0,0,0,-10,10,47,10,10,0,125,831,990,967.7,22.3,0.415,0.309,0.0139,0.724,0.0325,3,0.284,1.01,0.0452,21.3,0.956,0.98,0.937,50.8,48.2,145,3470
2009-05-28,2008,8,35,148,934.51,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,742.5,0.8,742.5,0,0,0,0,-10,10,47,10,10,0,125,810,990,967.6,22.4,0.396,0.297,0.0133,0.693,0.031,3,0.277,0.97,0.0434,21.4,0.957,0.98,0.938,49.7,48.2,145,3470
2009-05-29,2008,8,35,149,918.5,0.2,4,Mod_Dry,47,10,10,10,115,192,0.21,726.5,0.79,726.5,0,0,0,0,-10,10,47,10,10,0,125,794,990,967.6,22.4,0.381,0.286,0.0128,0.668,0.0298,3,0.269,0.937,0.0418,21.5,0.957,0.98,0.938,48.8,47.8,144,3440
2009-05-30,2008,8,35,150,902.86,0.2,4,Mod_Dry,47,10,10,10,115,192,0.21,710.9,0.79,710.9,0,0,0,0,-10,10,47,10,10,0,125,778,990,967.5,22.5,0.369,0.276,0.0123,0.644,0.0287,3,0.262,0.907,0.0403,21.6,0.957,0.98,0.938,48,47,141,3390
2009-05-31,2008,8,35,151,887.59,0.2,4,Mod_Dry,47,10,10,10,115,192,0.22,695.6,0.78,695.6,0,0,0,0,-10,10,47,10,10,0,125,763,990,967.5,22.5,0.36,0.266,0.0118,0.626,0.0277,3,0.256,0.881,0.0391,21.7,0.957,0.98,0.938,47.1,46.2,139,3330
2009-06-01,2008,9,35,152,872.72,0.21,5,Dry,39,9,7,5,59,119,0.14,753.7,0.86,753.7,0,0,0,0,-5,5,39,9,7,0,64,809,990,967.4,22.6,0.395,0.304,0.0134,0.699,0.0309,3,0.281,0.98,0.0433,21.6,0.957,0.98,0.938,51,48.2,145,3470
2009-06-02,2008,9,35,153,858.29,0.21,5,Dry,39,9,7,5,59,119,0.14,739.3,0.86,739.3,0,0,0,0,-5,5,39,9,7,0,64,794,990,967.3,22.7,0.382,0.295,0.013,0.677,0.0299,3,0.275,0.952,0.042,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
2009-06-03,2008,9,36,154,844.34,0.22,5,Dry,39,9,7,5,59,119,0.14,725.3,0.86,725.3,0,0,0,0,-5,5,39,9,7,0,64,780,990,967.3,22.7,0.37,0.286,0.0126,0.656,0.0288,3,0.269,0.924,0.0407,21.8,0.957,0.98,0.938,49.5,48.2,145,3470
2009-06-04,2008,9,36,155,830.91,0.22,5,Dry,39,9,7,5,59,119,0.14,711.9,0.86,711.9,0,0,0,0,-5,5,39,9,7,0,64,767,990,967.2,22.8,0.362,0.277,0.0121,0.639,0.0281,3,0.263,0.902,0.0396,21.9,0.957,0.98,0.938,48.7,47.7,143,3440
2009-06-05,2008,9,36,156,818.07,0.23,5,Dry,39,9,7,5,59,119,0.14,699.1,0.85,699.1,0,0,0,0,-5,5,39,9,7,0,64,754,990,967.2,22.8,0.355,0.268,0.0117,0.623,0.0273,3,0.257,0.88,0.0386,21.9,0.957,0.98,0.938,48,47,141,3390
2009-06-06,2008,9,36,157,805.89,0.23,5,Dry,39,9,7,5,59,119,0.15,686.9,0.85,686.9,0,0,0,0,-5,5,39,9,7,0,64,742,990,967.1,22.9,0.348,0.26,0.0114,0.608,0.0266,3,0.252,0.86,0.0376,22,0.957,0.98,0.938,47.3,46.4,139,3340
2009-06-07,2008,9,36,158,797.67,0.24,5,Dry,39,9,7,5,59,119,0.15,678.7,0.85,678.7,0,0,0,0,-5,5,39,9,7,0,64,734,990,967.1,22.9,0.343,0.254,0.0111,0.598,0.0261,3,0.248,0.846,0.0369,22.1,0.957,0.98,0.938,46.8,45.9,138,3310
2009-06-08,2008,9,36,159,789.92,0.24,5,Dry,39,9,7,5,59,119,0.15,670.9,0.85,670.9,0,0,0,0,-5,5,39,9,7,0,64,726,990,967.1,22.9,0.339,0.249,0.0109,0.588,0.0256,3,0.244,0.833,0.0363,22.1,0.957,0.98,0.938,46.4,45.5,136,3270
2009-06-09,2008,9,36,160,785.53,0.24,5,Dry,39,9,7,5,59,119,0.15,666.5,0.85,666.5,0,0,0,0,-5,5,39,9,7,0,64,722,990,967,23,0.337,0.246,0.0107,0.583,0.0254,3,0.242,0.825,0.0359,22.1,0.957,0.98,0.938,46.1,45.2,136,3260
2009-06-10,2008,9,37,161,781.38,0.24,5,Dry,39,9,7,5,59,119,0.15,662.4,0.85,662.4,0,0,0,0,-5,5,39,9,7,0,64,717,990,967,23,0.334,0.243,0.0106,0.578,0.0251,3,0.241,0.818,0.0356,22.2,0.957,0.98,0.938,45.9,45,135,3240
2009-06-11,2008,9,37,162,777.5,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,616.5,0.79,616.5,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.313,0.213,0.00926,0.526,0.0229,3,0.22,0.746,0.0324,22.2,0.955,0.98,0.936,42.8,41.9,126,3020
2009-06-12,2008,9,37,163,770.38,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,609.4,0.79,609.4,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2009-06-13,2008,9,37,164,761.36,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,600.4,0.79,600.4,0,0,0,0,-9,9,45,10,9,0,97,664,990,966.9,23.1,0.304,0.202,0.00876,0.506,0.022,3,0.213,0.719,0.0312,22.3,0.954,0.98,0.935,41.8,41,123,2950
2009-06-14,2008,9,37,165,749.05,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,588,0.79,588,0,0,0,0,-9,9,45,10,9,0,97,652,990,966.9,23.1,0.297,0.194,0.00839,0.491,0.0212,3,0.207,0.698,0.0302,22.4,0.953,0.978,0.933,41.1,40.2,121,2890
2009-06-15,2008,9,37,166,736.2,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,575.2,0.78,575.2,0,0,0,0,-9,9,45,10,9,0,97,639,990,966.8,23.2,0.29,0.185,0.008,0.475,0.0205,3,0.201,0.676,0.0292,22.5,0.952,0.977,0.93,40.3,39.3,118,2830
2009-06-16,2008,9,37,167,723.35,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,562.4,0.78,562.4,0,0,0,0,-9,9,45,10,9,0,97,626,990,966.8,23.2,0.282,0.177,0.00761,0.459,0.0198,3,0.196,0.655,0.0282,22.6,0.952,0.975,0.928,39.4,38.5,115,2770
2009-06-17,2008,9,38,168,712.14,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,551.1,0.77,551.1,0,0,0,0,-9,9,45,10,9,0,97,615,990,966.7,23.3,0.276,0.169,0.00728,0.445,0.0191,3,0.191,0.636,0.0273,22.6,0.951,0.973,0.925,38.7,37.7,113,2710
2009-06-18,2008,9,38,169,700.38,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,539.4,0.77,539.4,0,0,0,0,-9,9,45,10,9,0,97,603,990,966.7,23.3,0.269,0.161,0.00692,0.431,0.0185,3,0.185,0.616,0.0264,22.7,0.95,0.972,0.923,38,36.9,111,2660
2009-06-19,2008,9,38,170,689.17,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,528.2,0.77,528.2,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.154,0.00659,0.417,0.0179,3,0.18,0.597,0.0256,22.7,0.949,0.97,0.921,37.3,36.2,108,2600
2009-06-20,2008,9,38,171,679.05,0.28,4,Mod_Dry,45,10,9,9,88,161,0.24,518,0.76,518,0,0,0,0,-9,9,45,10,9,0,97,582,990,966.6,23.4,0.257,0.147,0.00629,0.404,0.0173,3,0.176,0.58,0.0248,22.8,0.948,0.97,0.92,36.6,35.5,107,2560
2009-06-21,2008,9,38,172,668.39,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,507.4,0.76,507.4,0,0,0,0,-9,9,45,10,9,0,97,571,990,966.6,23.4,0.251,0.14,0.00597,0.391,0.0167,3,0.171,0.562,0.024,22.9,0.947,0.97,0.919,35.9,34.8,105,2510
2009-06-22,2008,9,38,173,658.27,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,497.3,0.76,497.3,0,0,0,0,-9,9,45,10,9,0,97,561,990,966.5,23.5,0.245,0.134,0.0057,0.379,0.0162,3,0.166,0.545,0.0232,22.9,0.946,0.97,0.918,35.2,34.2,103,2460
2009-06-23,2008,9,38,174,649.25,0.3,4,Mod_Dry,45,10,9,9,88,161,0.25,488.3,0.75,488.3,0,0,0,0,-9,9,45,10,9,0,97,552,990,966.5,23.5,0.24,0.129,0.00551,0.37,0.0157,2,0.272,0.642,0.0273,22.9,0.956,0.98,0.937,52.3,48.2,96.4,2310
2009-06-24,2008,9,39,175,639.68,0.3,4,Mod_Dry,45,10,9,9,88,161,0.25,478.7,0.75,478.7,0,0,0,0,-9,9,45,10,9,0,97,543,990,966.5,23.5,0.235,0.125,0.00531,0.36,0.0153,2,0.266,0.625,0.0266,22.9,0.956,0.98,0.937,51.4,48.2,96.4,2310
2009-06-25,2008,9,39,176,630.65,0.31,4,Mod_Dry,45,10,9,9,88,161,0.26,469.6,0.74,469.6,0,0,0,0,-9,9,45,10,9,0,97,534,990,966.4,23.6,0.23,0.121,0.00512,0.35,0.0149,2,0.26,0.61,0.0259,23,0.957,0.98,0.938,50.6,48.2,96.4,2310
2009-06-26,2008,9,39,177,622.72,0.31,4,Mod_Dry,45,10,9,9,88,161,0.26,461.7,0.74,461.7,0,0,0,0,-9,9,45,10,9,0,97,526,990,966.4,23.6,0.225,0.117,0.00495,0.342,0.0145,2,0.254,0.596,0.0253,23,0.957,0.98,0.938,49.9,48.2,96.4,2310
2009-06-27,2008,9,39,178,614.25,0.32,4,Mod_Dry,45,10,9,9,88,161,0.26,453.3,0.74,453.3,0,0,0,0,-9,9,45,10,9,0,97,517,990,966.4,23.6,0.22,0.113,0.00478,0.333,0.0141,2,0.248,0.582,0.0246,23.1,0.958,0.98,0.939,49.1,48.1,96.2,2310
2009-06-28,2008,9,39,179,606.32,0.32,4,Mod_Dry,45,10,9,9,88,161,0.27,445.3,0.73,445.3,0,0,0,0,-9,9,45,10,9,0,97,509,990,966.3,23.7,0.216,0.109,0.00461,0.325,0.0137,2,0.243,0.568,0.024,23.1,0.958,0.98,0.939,48.3,47.4,94.7,2270
2009-06-29,2008,9,39,180,599.48,0.32,4,Mod_Dry,45,10,9,9,88,161,0.27,438.5,0.73,438.5,0,0,0,0,-9,9,45,10,9,0,97,502,990,966.3,23.7,0.213,0.106,0.00447,0.319,0.0135,2,0.238,0.557,0.0235,23.1,0.957,0.98,0.938,47.6,46.7,93.4,2240
2009-06-30,2008,9,39,181,592.1,0.33,4,Mod_Dry,45,10,9,9,88,161,0.27,431.1,0.73,431.1,0,0,0,0,-9,9,45,10,9,0,97,495,990,966.3,23.7,0.21,0.102,0.00432,0.313,0.0132,2,0.233,0.546,0.023,23.2,0.957,0.98,0.938,46.9,46,91.9,2210
2009-07-01,2008,10,40,182,584.72,0.33,4,Mod_Dry,42,9,8,6,70,135,0.23,449.7,0.77,449.7,0,0,0,0,-6,6,42,9,8,0,76,509,990,966.2,23.8,0.216,0.111,0.00468,0.327,0.0138,2,0.246,0.573,0.0241,23.2,0.958,0.98,0.939,49,48,96.1,2310
2009-07-02,2008,10,40,183,577.88,0.34,4,Mod_Dry,42,9,8,6,70,135,0.23,442.9,0.77,442.9,0,0,0,0,-6,6,42,9,8,0,76,502,990,966.2,23.8,0.213,0.108,0.00454,0.321,0.0135,2,0.241,0.562,0.0236,23.2,0.958,0.98,0.939,48.3,47.4,94.7,2270
2009-07-03,2008,10,40,184,571.04,0.34,4,Mod_Dry,42,9,8,6,70,135,0.24,436,0.76,436,0,0,0,0,-6,6,42,9,8,0,76,495,990,966.2,23.8,0.21,0.105,0.0044,0.315,0.0132,2,0.237,0.552,0.0232,23.3,0.957,0.98,0.938,47.6,46.7,93.4,2240
2009-07-04,2008,10,40,185,564.21,0.34,4,Mod_Dry,42,9,8,6,70,135,0.24,429.2,0.76,429.2,0,0,0,0,-6,6,42,9,8,0,76,488,990,966.1,23.9,0.208,0.102,0.00426,0.309,0.013,2,0.232,0.542,0.0227,23.3,0.957,0.98,0.938,47,46,92,2210
2009-07-05,2008,10,40,186,557.37,0.35,4,Mod_Dry,42,9,8,6,70,135,0.24,422.4,0.76,422.4,0,0,0,0,-6,6,42,9,8,0,76,481,990,966.1,23.9,0.205,0.0984,0.00412,0.304,0.0127,2,0.228,0.531,0.0222,23.4,0.956,0.98,0.937,46.3,45.3,90.7,2180
2009-07-06,2008,10,40,187,551.63,0.35,4,Mod_Dry,42,9,8,6,70,135,0.24,416.6,0.76,416.6,0,0,0,0,-6,6,42,9,8,0,76,476,990,966.1,23.9,0.203,0.0956,0.004,0.299,0.0125,2,0.224,0.523,0.0219,23.4,0.956,0.98,0.937,45.7,44.8,89.6,2150
2009-07-07,2008,10,40,188,545.34,0.35,4,Mod_Dry,42,9,8,6,70,135,0.25,410.3,0.75,410.3,0,0,0,0,-6,6,42,9,8,0,76,469,990,966.1,23.9,0.201,0.0927,0.00387,0.294,0.0123,2,0.219,0.513,0.0214,23.4,0.956,0.98,0.936,45.1,44.2,88.3,2120
2009-07-08,2008,10,41,189,539.05,0.36,4,Mod_Dry,42,9,8,6,70,135,0.25,404.1,0.75,404.1,0,0,0,0,-6,6,42,9,8,0,76,463,990,966,24,0.199,0.0897,0.00374,0.289,0.012,2,0.215,0.504,0.021,23.5,0.955,0.98,0.936,44.4,43.5,87.1,2090
2009-07-09,2008,10,41,190,532.76,0.36,4,Mod_Dry,42,9,8,6,70,135,0.25,397.8,0.75,397.8,0,0,0,0,-6,6,42,9,8,0,76,457,990,966,24,0.197,0.0867,0.00361,0.283,0.0118,2,0.211,0.494,0.0206,23.5,0.955,0.98,0.936,43.8,42.9,85.8,2060
2009-07-10,2008,10,41,191,526.47,0.37,4,Mod_Dry,42,9,8,6,70,135,0.26,391.5,0.74,391.5,0,0,0,0,-6,6,42,9,8,0,76,450,990,966,24,0.195,0.0838,0.00349,0.278,0.0116,2,0.207,0.485,0.0202,23.5,0.954,0.98,0.935,43.1,42.2,84.5,2030
2009-07-11,2008,10,41,192,520.18,0.37,3,Normal,50,10,9,9,108,186,0.36,334.2,0.64,334.2,0,0,0,0,-9,9,50,10,9,0,117,403,990,965.9,24.1,0.178,0.0567,0.00236,0.235,0.00975,2,0.168,0.403,0.0167,23.7,0.946,0.97,0.918,36.7,35.6,71.2,1710
2009-07-12,2008,10,41,193,513.9,0.37,3,Normal,50,10,9,9,108,186,0.36,327.9,0.64,327.9,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.0538,0.00223,0.229,0.00952,2,0.164,0.393,0.0163,23.7,0.945,0.97,0.917,36,34.9,69.9,1680
2009-07-13,2008,10,41,194,507.61,0.38,3,Normal,50,10,9,9,108,186,0.37,321.6,0.63,321.6,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.173,0.0508,0.00211,0.224,0.0093,2,0.16,0.384,0.0159,23.7,0.944,0.97,0.916,35.3,34.3,68.6,1650
2009-07-14,2008,10,41,195,501.86,0.38,3,Normal,50,10,9,9,108,186,0.37,315.9,0.63,315.9,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.171,0.0481,0.00199,0.219,0.00909,2,0.156,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.7,67.4,1620
2009-07-15,2008,10,42,196,496.12,0.38,3,Normal,50,10,9,9,108,186,0.38,310.1,0.63,310.1,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0454,0.00188,0.215,0.00888,2,0.152,0.367,0.0152,23.8,0.942,0.97,0.914,34.1,33.1,66.2,1590
2009-07-16,2008,10,42,197,490.38,0.39,3,Normal,50,10,9,9,108,186,0.38,304.4,0.62,304.4,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0427,0.00176,0.21,0.00868,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65,1560
2009-07-17,2008,10,42,198,484.64,0.39,3,Normal,50,10,9,9,108,186,0.38,298.6,0.62,298.6,0,0,0,0,-9,9,50,10,9,0,117,368,990,965.8,24.2,0.165,0.04,0.00165,0.205,0.00847,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.8,1530
2009-07-18,2008,10,42,199,478.9,0.39,3,Normal,50,10,9,9,108,186,0.39,292.9,0.61,292.9,0,0,0,0,-9,9,50,10,9,0,117,362,990,965.8,24.2,0.163,0.0372,0.00154,0.201,0.00827,2,0.14,0.341,0.0141,23.9,0.939,0.97,0.911,32.3,31.3,62.6,1500
2009-07-19,2008,10,42,200,474.25,0.4,3,Normal,50,10,9,9,108,186,0.39,288.3,0.61,288.3,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.162,0.0351,0.00144,0.197,0.0081,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.7,30.8,61.6,1480
2009-07-20,2008,10,42,201,469.05,0.4,3,Normal,50,10,9,9,108,186,0.4,283.1,0.6,283.1,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0326,0.00134,0.192,0.00792,2,0.134,0.326,0.0134,24,0.937,0.97,0.909,31.2,30.2,60.5,1450
2009-07-21,2008,10,42,202,463.86,0.4,3,Normal,50,10,9,9,108,186,0.4,277.9,0.6,277.9,0,0,0,0,-9,9,50,10,9,0,117,347,990,965.7,24.3,0.158,0.0301,0.00124,0.188,0.00774,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.4,1420
2009-07-22,2008,10,43,203,458.66,0.41,3,Normal,50,10,9,9,108,186,0.41,272.7,0.59,272.7,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.0277,0.00114,0.184,0.00755,2,0.127,0.31,0.0128,24,0.935,0.97,0.907,30,29.1,58.3,1400
2009-07-23,2008,10,43,204,453.47,0.41,3,Normal,50,10,9,9,108,186,0.41,267.5,0.59,267.5,0,0,0,0,-9,9,50,10,9,0,117,336,990,965.6,24.4,0.154,0.0252,0.00104,0.18,0.00737,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.5,28.6,57.2,1370
2009-07-24,2008,10,43,205,448.27,0.42,3,Normal,50,10,9,9,108,186,0.41,262.3,0.58,262.3,0,0,0,0,-9,9,50,10,9,0,117,331,990,965.6,24.4,0.152,0.0228,0.000935,0.175,0.00719,2,0.12,0.295,0.0121,24.1,0.933,0.97,0.905,28.9,28,56.1,1350
2009-07-25,2008,10,43,206,443.08,0.42,3,Normal,50,10,9,9,108,186,0.42,257.1,0.58,257.1,0,0,0,0,-9,9,50,10,9,0,117,326,990,965.6,24.4,0.151,0.0203,0.000833,0.171,0.007,2,0.116,0.287,0.0118,24.1,0.932,0.97,0.904,28.3,27.5,54.9,1320
2009-07-26,2008,10,43,207,438.43,0.42,3,Normal,50,10,9,9,108,186,0.42,252.4,0.58,252.4,0,0,0,0,-9,9,50,10,9,0,117,321,990,965.6,24.4,0.149,0.0181,0.000743,0.167,0.00684,2,0.113,0.28,0.0115,24.1,0.931,0.97,0.903,27.8,27,54,1290
2009-07-27,2008,10,43,208,433.78,0.43,3,Normal,50,10,9,9,108,186,0.43,247.8,0.57,247.8,0,0,0,0,-9,9,50,10,9,0,117,317,990,965.6,24.4,0.147,0.0168,0.000688,0.164,0.00671,2,0.11,0.274,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,52.9,1270
2009-07-28,2008,10,43,209,429.13,0.43,3,Normal,50,10,9,9,108,186,0.43,243.1,0.57,243.1,0,0,0,0,-9,9,50,10,9,0,117,312,990,965.5,24.5,0.146,0.0164,0.000671,0.162,0.00663,2,0.107,0.269,0.011,24.2,0.928,0.97,0.9,26.8,26,51.9,1250
2009-07-29,2008,10,44,210,424.48,0.44,3,Normal,50,10,9,9,108,186,0.44,238.5,0.56,238.5,0,0,0,0,-9,9,50,10,9,0,117,307,990,965.5,24.5,0.144,0.016,0.000654,0.16,0.00654,2,0.103,0.264,0.0108,24.2,0.926,0.97,0.898,26.2,25.4,50.9,1220
2009-07-30,2008,10,44,211,420.93,0.44,3,Normal,50,10,9,9,108,186,0.44,234.9,0.56,234.9,0,0,0,0,-9,9,50,10,9,0,117,304,990,965.5,24.5,0.143,0.0157,0.000641,0.159,0.00647,2,0.101,0.26,0.0106,24.2,0.925,0.97,0.897,25.8,25.1,50.1,1200
2009-07-31,2008,10,44,212,416.83,0.44,3,Normal,50,10,9,9,108,186,0.45,230.8,0.55,230.8,0,0,0,0,-9,9,50,10,9,0,117,300,990,965.5,24.5,0.141,0.0154,0.000627,0.157,0.00639,1,0.254,0.411,0.0168,24.1,0.957,0.98,0.938,52.3,48.2,48.2,1160
2009-08-01,2008,11,44,213,411.63,0.45,3,Normal,47,8,6,5,89,155,0.38,256.6,0.62,256.6,0,0,0,0,-5,5,47,8,6,0,94,318,990,965.5,24.5,0.148,0.0201,0.00082,0.168,0.00683,2,0.116,0.283,0.0115,24.3,0.931,0.97,0.903,28.4,27.6,55.2,1320
2009-08-02,2008,11,44,214,405.34,0.45,3,Normal,47,8,6,5,89,155,0.38,250.3,0.62,250.3,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.0172,0.000698,0.163,0.00662,2,0.111,0.274,0.0112,24.3,0.93,0.97,0.902,27.7,26.9,53.8,1290
2009-08-03,2008,11,44,215,399.05,0.46,3,Normal,47,8,6,5,89,155,0.39,244.1,0.61,244.1,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.00067,0.16,0.00649,2,0.107,0.267,0.0108,24.3,0.928,0.97,0.9,27,26.2,52.4,1260
2009-08-04,2008,11,44,216,393.31,0.46,3,Normal,47,8,6,5,89,155,0.39,238.3,0.61,238.3,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.016,0.00065,0.157,0.00638,2,0.103,0.261,0.0106,24.4,0.926,0.97,0.898,26.4,25.6,51.2,1230
2009-08-05,2008,11,45,217,388.66,0.47,3,Normal,47,8,6,5,89,155,0.4,233.7,0.6,233.7,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0156,0.000633,0.155,0.00629,2,0.1,0.255,0.0104,24.4,0.924,0.97,0.897,25.8,25.1,50.1,1200
2009-08-06,2008,11,45,218,383.47,0.47,3,Normal,47,8,6,5,89,155,0.4,228.5,0.6,228.5,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.138,0.0152,0.000615,0.153,0.00619,1,0.251,0.404,0.0164,24.3,0.958,0.98,0.939,52.1,48.2,48.2,1160
2009-08-07,2008,11,45,219,378.27,0.48,3,Normal,47,8,6,5,89,155,0.41,223.3,0.59,223.3,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000596,0.151,0.00609,1,0.244,0.395,0.016,24.3,0.959,0.98,0.939,51,48.2,48.2,1160
2009-08-08,2008,11,45,220,373.08,0.48,3,Normal,47,8,6,5,89,155,0.41,218.1,0.58,218.1,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000578,0.148,0.006,1,0.237,0.385,0.0156,24.3,0.958,0.98,0.939,49.9,48.2,48.2,1160
2009-08-09,2008,11,45,221,368.43,0.49,3,Normal,47,8,6,5,89,155,0.42,213.4,0.58,213.4,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0139,0.000561,0.146,0.00591,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,48.8,47.9,47.9,1150
2009-08-10,2008,11,45,222,363.78,0.49,3,Normal,47,8,6,5,89,155,0.43,208.8,0.57,208.8,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000545,0.144,0.00582,1,0.224,0.369,0.0149,24.4,0.956,0.98,0.937,47.8,46.8,46.8,1120
2009-08-11,2008,11,45,223,359.13,0.5,3,Normal,47,8,6,5,89,155,0.43,204.1,0.57,204.1,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000528,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.956,0.98,0.936,46.8,45.8,45.8,1100
2009-08-12,2008,11,46,224,355.58,0.5,3,Normal,47,8,6,5,89,155,0.44,200.6,0.56,200.6,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000516,0.141,0.00567,1,0.213,0.354,0.0143,24.5,0.955,0.98,0.936,46,45,45,1080
2009-08-13,2008,11,46,225,351.47,0.5,3,Normal,47,8,6,5,89,155,0.44,196.5,0.56,196.5,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000501,0.139,0.00559,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
2009-08-14,2008,11,46,226,347.37,0.51,3,Normal,47,8,6,5,89,155,0.45,192.4,0.55,192.4,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000487,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.934,44.1,43.2,43.2,1040
2009-08-15,2008,11,46,227,343.27,0.51,3,Normal,47,8,6,5,89,155,0.45,188.3,0.55,188.3,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.124,0.0118,0.000472,0.135,0.00544,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.1,42.3,42.3,1010
2009-08-16,2008,11,46,228,339.17,0.52,3,Normal,47,8,6,5,89,155,0.46,184.2,0.54,184.2,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000458,0.133,0.00536,1,0.191,0.325,0.013,24.6,0.95,0.98,0.931,42.2,41.3,41.3,992
2009-08-17,2008,11,46,229,335.07,0.52,3,Normal,47,8,6,5,89,155,0.46,180.1,0.54,180.1,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.0111,0.000444,0.132,0.00528,1,0.186,0.317,0.0127,24.6,0.949,0.979,0.929,41.2,40.4,40.4,969
2009-08-18,2008,11,46,230,331.51,0.53,3,Normal,47,8,6,5,89,155,0.47,176.5,0.53,176.5,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.119,0.0108,0.000431,0.13,0.00522,1,0.181,0.311,0.0125,24.6,0.948,0.977,0.926,40.4,39.5,39.5,948
2009-08-19,2008,11,47,231,327.96,0.53,3,Normal,47,8,6,5,89,155,0.47,173,0.53,173,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0105,0.000419,0.129,0.00515,1,0.176,0.305,0.0122,24.7,0.947,0.975,0.923,39.6,38.6,38.6,927
2009-08-20,2008,11,47,232,324.4,0.53,3,Normal,47,8,6,5,89,155,0.48,169.4,0.52,169.4,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000406,0.127,0.00508,1,0.171,0.298,0.0119,24.7,0.946,0.973,0.92,38.8,37.7,37.7,906
2009-08-21,2008,11,47,233,320.85,0.54,3,Normal,47,8,6,5,89,155,0.48,165.8,0.52,165.8,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00985,0.000394,0.125,0.00502,1,0.166,0.292,0.0117,24.7,0.945,0.972,0.918,38,36.9,36.9,885
