date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-08-22,2008,11,47,234,317.29,0.54,3,Normal,47,8,6,5,89,155,0.49,162.3,0.51,162.3,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.00954,0.000382,0.124,0.00495,1,0.162,0.285,0.0114,24.7,0.943,0.97,0.915,37.1,36,36,864
2009-08-23,2008,11,47,235,314.83,0.54,3,Normal,47,8,6,5,89,155,0.49,159.8,0.51,159.8,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.113,0.00934,0.000373,0.123,0.00491,1,0.158,0.281,0.0112,24.7,0.943,0.97,0.914,36.6,35.5,35.5,851
2009-08-24,2008,11,47,236,311.83,0.55,3,Normal,47,8,6,5,89,155,0.5,156.8,0.5,156.8,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.112,0.00908,0.000363,0.121,0.00485,1,0.154,0.276,0.011,24.8,0.942,0.97,0.913,35.9,34.8,34.8,835
2009-08-25,2008,11,47,237,308.82,0.55,3,Normal,47,8,6,5,89,155,0.5,153.8,0.5,153.8,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.111,0.00882,0.000352,0.12,0.0048,1,0.15,0.27,0.0108,24.8,0.941,0.97,0.913,35.2,34.1,34.1,819
2009-08-26,2008,11,48,238,305.81,0.56,3,Normal,47,8,6,5,89,155,0.51,150.8,0.49,150.8,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.00857,0.000342,0.119,0.00474,1,0.146,0.265,0.0106,24.8,0.94,0.97,0.912,34.5,33.4,33.4,803
2009-08-27,2008,11,48,239,302.8,0.56,3,Normal,47,8,6,5,89,155,0.51,147.8,0.49,147.8,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00831,0.000331,0.118,0.00469,1,0.142,0.26,0.0103,24.8,0.939,0.97,0.91,33.8,32.8,32.8,786
2009-08-28,2008,11,48,240,299.79,0.56,3,Normal,47,8,6,5,89,155,0.52,144.8,0.48,144.8,0,0,0,0,-5,5,47,8,6,0,94,206,990,964.9,25.1,0.108,0.00806,0.000321,0.116,0.00463,1,0.138,0.254,0.0101,24.8,0.937,0.97,0.909,33.1,32.1,32.1,770
2009-08-29,2008,11,48,241,296.79,0.57,3,Normal,47,8,6,5,89,155,0.52,141.8,0.48,141.8,0,0,0,0,-5,5,47,8,6,0,94,203,990,964.9,25.1,0.107,0.0078,0.000311,0.115,0.00458,1,0.134,0.249,0.00991,24.9,0.936,0.97,0.908,32.4,31.4,31.4,753
2009-08-30,2008,11,48,242,293.78,0.57,3,Normal,47,8,6,5,89,155,0.53,138.8,0.47,138.8,0,0,0,0,-5,5,47,8,6,0,94,200,990,964.9,25.1,0.106,0.00755,0.0003,0.114,0.00452,1,0.13,0.243,0.00969,24.9,0.935,0.97,0.907,31.7,30.7,30.7,737
2009-08-31,2008,11,48,243,290.77,0.58,3,Normal,47,8,6,5,89,155,0.53,135.8,0.47,135.8,0,0,0,0,-5,5,47,8,6,0,94,197,990,964.9,25.1,0.105,0.00729,0.00029,0.112,0.00447,1,0.126,0.238,0.00947,24.9,0.933,0.97,0.905,30.9,30,30,720
2009-09-01,2008,12,48,244,288.31,0.58,3,Normal,40,6,4,3,65,118,0.41,170.3,0.59,170.3,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000407,0.124,0.00491,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.2,38.2,38.2,918
2009-09-02,2008,12,49,245,284.21,0.59,3,Normal,40,6,4,3,65,118,0.41,166.2,0.58,166.2,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00988,0.000393,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,894
2009-09-03,2008,12,49,246,280.65,0.59,3,Normal,40,6,4,3,65,118,0.42,162.7,0.58,162.7,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00958,0.00038,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,872
2009-09-04,2008,12,49,247,277.1,0.6,3,Normal,40,6,4,3,65,118,0.43,159.1,0.57,159.1,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00927,0.000368,0.119,0.00471,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.6,35.5,35.5,853
2009-09-05,2008,12,49,248,274.64,0.6,3,Normal,40,6,4,3,65,118,0.43,156.6,0.57,156.6,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.108,0.00906,0.00036,0.118,0.00466,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,839
2009-09-06,2008,12,49,249,271.63,0.61,3,Normal,40,6,4,3,65,118,0.43,153.6,0.57,153.6,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.00881,0.000349,0.116,0.00461,1,0.15,0.266,0.0106,24.9,0.94,0.97,0.912,35.3,34.3,34.3,823
2009-09-07,2008,12,49,250,268.62,0.61,3,Normal,40,6,4,3,65,118,0.44,150.6,0.56,150.6,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00855,0.000339,0.115,0.00455,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,807
2009-09-08,2008,12,49,251,265.61,0.61,3,Normal,40,6,4,3,65,118,0.44,147.6,0.56,147.6,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.0083,0.000329,0.114,0.0045,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
2009-09-09,2008,12,50,252,262.61,0.62,3,Normal,40,6,4,3,65,118,0.45,144.6,0.55,144.6,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00804,0.000318,0.112,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2009-09-10,2008,12,50,253,259.6,0.63,3,Normal,40,6,4,3,65,118,0.46,141.6,0.55,141.6,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00779,0.000308,0.111,0.00439,1,0.134,0.245,0.00968,25,0.936,0.97,0.908,32.5,31.5,31.5,757
2009-09-11,2008,12,50,254,256.59,0.63,3,Normal,40,6,4,3,65,118,0.46,138.6,0.54,138.6,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00434,1,0.13,0.239,0.00947,25,0.934,0.97,0.906,31.8,30.8,30.8,740
2009-09-12,2008,12,50,255,254.13,0.64,3,Normal,40,6,4,3,65,118,0.46,136.1,0.54,136.1,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00732,0.00029,0.109,0.00429,1,0.126,0.235,0.00929,25,0.933,0.97,0.905,31.2,30.3,30.3,727
2009-09-13,2008,12,50,256,251.67,0.64,3,Normal,40,6,4,3,65,118,0.47,133.7,0.53,133.7,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00711,0.000281,0.107,0.00425,1,0.123,0.23,0.00911,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2009-09-14,2008,12,50,257,249.21,0.65,3,Normal,40,6,4,3,65,118,0.47,131.2,0.53,131.2,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0995,0.0069,0.000273,0.106,0.0042,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
2009-09-15,2008,12,50,258,246.75,0.65,3,Normal,40,6,4,3,65,118,0.48,128.8,0.52,128.8,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0986,0.00669,0.000264,0.105,0.00416,1,0.116,0.222,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
2009-09-16,2008,12,51,259,244.29,0.66,3,Normal,40,6,4,3,65,118,0.48,126.3,0.52,126.3,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0977,0.00648,0.000256,0.104,0.00411,1,0.113,0.217,0.00857,25.1,0.929,0.97,0.901,28.9,28,28,673
2009-09-17,2008,12,51,260,241.83,0.67,3,Normal,40,6,4,3,65,118,0.49,123.8,0.51,123.8,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0969,0.00628,0.000248,0.103,0.00407,1,0.11,0.213,0.0084,25.1,0.928,0.97,0.9,28.3,27.5,27.5,659
2009-09-18,2008,12,51,261,240.46,0.67,3,Normal,40,6,4,3,65,118,0.49,122.5,0.51,122.5,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0964,0.00616,0.000243,0.103,0.00404,1,0.108,0.21,0.0083,25.1,0.927,0.97,0.899,28,27.2,27.2,652
2009-09-19,2008,12,51,262,238.54,0.67,3,Normal,40,6,4,3,65,118,0.49,120.5,0.51,120.5,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0957,0.006,0.000236,0.102,0.00401,1,0.105,0.207,0.00816,25.2,0.926,0.97,0.898,27.5,26.7,26.7,641
2009-09-20,2008,12,51,263,236.63,0.68,3,Normal,40,6,4,3,65,118,0.5,118.6,0.5,118.6,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.095,0.00583,0.00023,0.101,0.00397,1,0.103,0.204,0.00802,25.2,0.925,0.97,0.897,27.1,26.3,26.3,630
2009-09-21,2008,12,51,264,234.72,0.68,3,Normal,40,6,4,3,65,118,0.5,116.7,0.5,116.7,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0944,0.00567,0.000223,0.1,0.00394,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.896,26.6,25.8,25.8,620
2009-09-22,2008,12,51,265,232.8,0.69,3,Normal,40,6,4,3,65,118,0.51,114.8,0.49,114.8,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0937,0.00551,0.000217,0.0992,0.00391,1,0.0975,0.197,0.00774,25.2,0.922,0.97,0.894,26.2,25.4,25.4,609
2009-09-23,2008,12,52,266,230.89,0.69,3,Normal,40,6,4,3,65,118,0.51,112.9,0.49,112.9,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.093,0.00535,0.00021,0.0984,0.00387,1,0.0949,0.193,0.0076,25.2,0.921,0.97,0.893,25.7,24.9,24.9,598
2009-09-24,2008,12,52,267,228.97,0.7,3,Normal,40,6,4,3,65,118,0.52,111,0.48,111,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0923,0.00518,0.000204,0.0975,0.00384,1,0.0923,0.19,0.00747,25.2,0.919,0.97,0.892,25.2,24.5,24.5,588
2009-09-25,2008,12,52,268,227.06,0.7,3,Normal,40,6,4,3,65,118,0.52,109.1,0.48,109.1,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0917,0.00502,0.000197,0.0967,0.0038,1,0.0897,0.186,0.00733,25.3,0.918,0.97,0.89,24.8,24,24,577
2009-09-26,2008,12,52,269,225.15,0.71,3,Normal,40,6,4,3,65,118,0.52,107.2,0.48,107.2,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.6,25.4,0.091,0.00486,0.000191,0.0959,0.00377,1,0.0872,0.183,0.00719,25.3,0.916,0.97,0.889,24.3,23.6,23.6,566
2009-09-27,2008,12,52,270,223.23,0.71,3,Normal,40,6,4,3,65,118,0.53,105.2,0.47,105.2,0,0,0,0,-3,3,40,6,4,0,68,155,990,964.5,25.5,0.0903,0.00469,0.000184,0.095,0.00373,1,0.0846,0.18,0.00705,25.3,0.915,0.97,0.888,23.9,23.2,23.2,556
2009-09-28,2008,12,52,271,221.32,0.72,3,Normal,40,6,4,3,65,118,0.53,103.3,0.47,103.3,0,0,0,0,-3,3,40,6,4,0,68,153,990,964.5,25.5,0.0896,0.00453,0.000178,0.0942,0.0037,1,0.082,0.176,0.00692,25.3,0.914,0.97,0.886,23.4,22.7,22.7,545
2009-09-29,2008,12,52,272,219.4,0.73,3,Normal,40,6,4,3,65,118,0.54,101.4,0.46,101.4,0,0,0,0,-3,3,40,6,4,0,68,151,990,964.5,25.5,0.089,0.00437,0.000171,0.0933,0.00366,1,0.0794,0.173,0.00678,25.3,0.912,0.969,0.884,23,22.3,22.3,534
2009-09-30,2008,12,53,273,218.58,0.73,3,Normal,40,6,4,3,65,118,0.54,100.6,0.46,100.6,0,0,0,0,-3,3,40,6,4,0,68,151,990,964.5,25.5,0.0887,0.0043,0.000169,0.093,0.00365,1,0.0783,0.171,0.00672,25.3,0.912,0.969,0.883,22.8,22.1,22.1,529
2009-10-01,2009,1,1,274,218.31,0.73,3,Normal,37,5,3,2,50,97,0.44,121.3,0.56,121.3,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00606,0.000238,0.1,0.00393,1,0.106,0.207,0.0081,25.3,0.926,0.97,0.898,27.9,27,27,648
2009-10-02,2009,1,1,275,216.94,0.73,3,Normal,37,5,3,2,50,97,0.45,119.9,0.55,119.9,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00594,0.000233,0.0997,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2009-10-03,2009,1,1,276,216.67,0.73,3,Normal,37,5,3,2,50,97,0.45,119.7,0.55,119.7,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0996,0.0039,1,0.104,0.204,0.00799,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2009-10-04,2009,1,1,277,214.76,0.74,3,Normal,37,5,3,2,50,97,0.45,117.8,0.55,117.8,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00576,0.000226,0.0987,0.00387,1,0.101,0.2,0.00785,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2009-10-05,2009,1,1,278,212.84,0.75,3,Normal,37,5,3,2,50,97,0.46,115.8,0.54,115.8,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.0056,0.000219,0.0979,0.00384,1,0.0989,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2009-10-06,2009,1,1,279,210.93,0.75,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.0971,0.0038,1,0.0963,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2009-10-07,2009,1,1,280,209.01,0.76,3,Normal,37,5,3,2,50,97,0.46,112,0.54,112,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00527,0.000206,0.0962,0.00377,1,0.0937,0.19,0.00743,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2009-10-08,2009,1,2,281,207.1,0.77,3,Normal,37,5,3,2,50,97,0.47,110.1,0.53,110.1,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00511,0.0002,0.0954,0.00373,1,0.0911,0.187,0.0073,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2009-10-09,2009,1,2,282,205.73,0.78,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0893,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2009-10-10,2009,1,2,283,204.36,0.78,3,Normal,37,5,3,2,50,97,0.47,107.4,0.53,107.4,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0893,0.00488,0.000191,0.0942,0.00368,1,0.0874,0.182,0.0071,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
2009-10-11,2009,1,2,284,202.45,0.79,3,Normal,37,5,3,2,50,97,0.48,105.5,0.52,105.5,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0886,0.00471,0.000184,0.0933,0.00365,1,0.0849,0.178,0.00696,25.4,0,0,0,0,0,0,0
2009-10-12,2009,1,2,285,200.54,0.79,3,Normal,37,5,3,2,50,97,0.48,103.5,0.52,103.5,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00455,0.000178,0.0925,0.00361,1,0.0823,0.175,0.00683,25.4,0,0,0,0,0,0,0
2009-10-13,2009,1,2,286,199.17,0.8,3,Normal,37,5,3,2,50,97,0.49,102.2,0.51,102.2,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00443,0.000173,0.0919,0.00359,1,0.0804,0.172,0.00673,25.4,0,0,0,0,0,0,0
2009-10-14,2009,1,2,287,197.8,0.8,3,Normal,37,5,3,2,50,97,0.49,100.8,0.51,100.8,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.087,0.00432,0.000169,0.0913,0.00357,1,0.0786,0.17,0.00664,25.4,0,0,0,0,0,0,0
2009-10-15,2009,1,3,288,195.89,0.81,3,Normal,37,5,3,2,50,97,0.49,98.89,0.51,98.89,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0863,0.00416,0.000162,0.0905,0.00354,1,0.076,0.166,0.0065,25.4,0,0,0,0,0,0,0
2009-10-16,2009,1,3,289,194.52,0.81,3,Normal,37,5,3,2,50,97,0.5,97.52,0.5,97.52,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0858,0.00404,0.000158,0.0899,0.00351,1,0.0742,0.164,0.00641,25.4,0,0,0,0,0,0,0
2009-10-17,2009,1,3,290,193.15,0.81,3,Normal,37,5,3,2,50,97,0.5,96.15,0.5,96.15,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0853,0.00392,0.000153,0.0893,0.00349,1,0.0723,0.162,0.00631,25.4,0,0,0,0,0,0,0
2009-10-18,2009,1,3,291,191.79,0.82,3,Normal,37,5,3,2,50,97,0.51,94.79,0.49,94.79,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0849,0.00381,0.000149,0.0887,0.00347,1,0.0705,0.159,0.00622,25.4,0,0,0,0,0,0,0
2009-10-19,2009,1,3,292,190.42,0.82,3,Normal,37,5,3,2,50,97,0.51,93.42,0.49,93.42,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0844,0.00369,0.000144,0.0881,0.00344,1,0.0686,0.157,0.00613,25.4,0,0,0,0,0,0,0
2009-10-20,2009,1,3,293,190.15,0.82,3,Normal,37,5,3,2,50,97,0.51,93.15,0.49,93.15,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0843,0.00367,0.000143,0.088,0.00344,1,0.0683,0.156,0.00611,25.4,0,0,0,0,0,0,0
2009-10-21,2009,1,3,294,189.33,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00564,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2009-10-22,2009,1,4,295,187.41,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00547,0.000214,0.0948,0.00371,1,0.097,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2009-10-23,2009,1,4,296,185.5,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0886,0.00531,0.000208,0.094,0.00367,1,0.0944,0.188,0.00737,25.4,0.919,0.97,0.892,25.7,25,25,599
2009-10-24,2009,1,4,297,184.13,0.84,4,Mod_Dry,31,4,3,2,33,73,0.4,111.1,0.6,111.1,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.0052,0.000203,0.0934,0.00365,1,0.0925,0.186,0.00727,25.4,0.919,0.97,0.891,25.4,24.6,24.6,592
2009-10-25,2009,1,4,298,182.76,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00508,0.000199,0.0928,0.00363,1,0.0907,0.183,0.00718,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2009-10-26,2009,1,4,299,181.4,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0922,0.00361,1,0.0888,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
2009-10-27,2009,1,4,300,180.03,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,107,0.59,107,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0867,0.00485,0.00019,0.0916,0.00358,1,0.087,0.179,0.00699,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2009-10-28,2009,1,4,301,178.66,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,105.7,0.59,105.7,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0862,0.00473,0.000185,0.091,0.00356,1,0.0851,0.176,0.00689,25.4,0.915,0.97,0.887,24.1,23.3,23.3,560
2009-10-29,2009,1,5,302,177.29,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0857,0.00461,0.000181,0.0904,0.00354,1,0.0833,0.174,0.0068,25.4,0.914,0.97,0.886,23.7,23,23,552
2009-10-30,2009,1,5,303,177.02,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,104,0.59,104,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0857,0.00459,0.00018,0.0902,0.00353,1,0.0829,0.173,0.00678,25.4,0.913,0.97,0.886,23.7,22.9,22.9,551
2009-10-31,2009,1,5,304,176.75,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00457,0.000179,0.0901,0.00353,1,0.0826,0.173,0.00676,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2009-11-01,2009,2,5,305,179.76,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,112.8,0.63,112.8,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0877,0.00533,0.000209,0.093,0.00364,1,0.0947,0.188,0.00735,25.4,0.92,0.97,0.892,25.8,25,25,601
2009-11-02,2009,2,5,306,184.95,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,118,0.64,118,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0895,0.00578,0.000226,0.0953,0.00373,1,0.102,0.197,0.00771,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2009-11-03,2009,2,5,307,188.51,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,121.5,0.65,121.5,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0908,0.00608,0.000238,0.0968,0.00379,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2009-11-04,2009,2,5,308,192.61,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,125.6,0.65,125.6,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0922,0.00643,0.000251,0.0986,0.00386,1,0.112,0.211,0.00824,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2009-11-05,2009,2,6,309,195.07,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,128.1,0.66,128.1,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00664,0.000259,0.0997,0.0039,1,0.115,0.215,0.00841,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2009-11-06,2009,2,6,310,199.17,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,132.2,0.66,132.2,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00698,0.000273,0.102,0.00397,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2009-11-07,2009,2,6,311,199.99,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,133,0.67,133,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0948,0.00705,0.000276,0.102,0.00398,1,0.122,0.224,0.00875,25.4,0.932,0.97,0.904,30.8,29.9,29.9,718
2009-11-08,2009,2,6,312,198.08,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,131.1,0.66,131.1,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00689,0.000269,0.101,0.00395,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
2009-11-09,2009,2,6,313,196.71,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,129.7,0.66,129.7,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00678,0.000265,0.1,0.00392,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2009-11-10,2009,2,6,314,198.62,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,131.6,0.66,131.6,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0943,0.00694,0.000271,0.101,0.00396,1,0.12,0.221,0.00865,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2009-11-11,2009,2,6,315,200.54,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,133.5,0.67,133.5,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.095,0.0071,0.000277,0.102,0.00399,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30,30,721
2009-11-12,2009,2,7,316,199.17,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,132.2,0.66,132.2,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00698,0.000273,0.102,0.00397,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2009-11-13,2009,2,7,317,197.26,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,130.3,0.66,130.3,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0939,0.00682,0.000267,0.101,0.00393,1,0.118,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2009-11-14,2009,2,7,318,196.43,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,129.4,0.66,129.4,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0936,0.00675,0.000264,0.1,0.00392,1,0.117,0.218,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,697
2009-11-15,2009,2,7,319,198.9,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,131.9,0.66,131.9,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00696,0.000272,0.101,0.00396,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.6,29.6,712
2009-11-16,2009,2,7,320,203.54,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,136.5,0.67,136.5,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0961,0.00736,0.000288,0.103,0.00404,1,0.127,0.23,0.009,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2009-11-17,2009,2,7,321,208.74,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,141.7,0.68,141.7,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.0078,0.000305,0.106,0.00414,1,0.134,0.24,0.00938,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2009-11-18,2009,2,7,322,212.29,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,145.3,0.68,145.3,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0992,0.0081,0.000317,0.107,0.0042,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.7,32.7,32.7,785
2009-11-19,2009,2,8,323,216.4,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,149.4,0.69,149.4,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00845,0.000331,0.109,0.00428,1,0.144,0.253,0.00993,25.2,0.938,0.97,0.91,34.7,33.7,33.7,808
2009-11-20,2009,2,8,324,219.95,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,152.9,0.69,152.9,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00875,0.000343,0.111,0.00434,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.5,34.5,34.5,828
2009-11-21,2009,2,8,325,220.22,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,153.2,0.7,153.2,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00877,0.000344,0.111,0.00435,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.912,35.6,34.5,34.5,829
2009-11-22,2009,2,8,326,217.22,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,150.2,0.69,150.2,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00852,0.000334,0.109,0.00429,1,0.145,0.255,0.00999,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
2009-11-23,2009,2,8,327,217.49,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,150.5,0.69,150.5,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00854,0.000335,0.11,0.0043,1,0.146,0.255,0.01,25.2,0.939,0.97,0.911,35,33.9,33.9,814
2009-11-24,2009,2,8,328,217.76,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,150.8,0.69,150.8,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00856,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35,34,34,816
2009-11-25,2009,2,8,329,216.4,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,149.4,0.69,149.4,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00845,0.000331,0.109,0.00428,1,0.144,0.253,0.00993,25.2,0.938,0.97,0.91,34.7,33.7,33.7,808
2009-11-26,2009,2,9,330,216.67,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,149.7,0.69,149.7,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00847,0.000332,0.109,0.00428,1,0.145,0.254,0.00995,25.2,0.939,0.97,0.91,34.8,33.7,33.7,810
2009-11-27,2009,2,9,331,220.77,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,153.8,0.7,153.8,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00882,0.000346,0.111,0.00436,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
2009-11-28,2009,2,9,332,223.23,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,156.2,0.7,156.2,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00903,0.000355,0.112,0.0044,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.3,35.2,35.2,845
2009-11-29,2009,2,9,333,225.69,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,158.7,0.7,158.7,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.00924,0.000363,0.113,0.00445,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2009-11-30,2009,2,9,334,224.87,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,157.9,0.7,157.9,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.104,0.00917,0.00036,0.113,0.00443,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2009-12-01,2009,3,9,335,225.69,0.71,5,Dry,26,4,3,2,24,59,0.26,166.7,0.74,166.7,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00992,0.00039,0.116,0.00456,1,0.168,0.283,0.0111,25.2,0.944,0.974,0.919,38.8,37.8,37.8,907
2009-12-02,2009,3,9,336,225.97,0.71,5,Dry,26,4,3,2,24,59,0.26,167,0.74,167,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,909
2009-12-03,2009,3,10,337,226.24,0.71,5,Dry,26,4,3,2,24,59,0.26,167.2,0.74,167.2,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00997,0.000392,0.116,0.00457,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,39,37.9,37.9,910
2009-12-04,2009,3,10,338,227.06,0.7,5,Dry,26,4,3,2,24,59,0.26,168.1,0.74,168.1,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.117,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2009-12-05,2009,3,10,339,226.79,0.7,5,Dry,26,4,3,2,24,59,0.26,167.8,0.74,167.8,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
2009-12-06,2009,3,10,340,228.15,0.7,5,Dry,26,4,3,2,24,59,0.26,169.2,0.74,169.2,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
2009-12-07,2009,3,10,341,232.26,0.69,5,Dry,26,4,3,2,24,59,0.25,173.3,0.75,173.3,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00468,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
2009-12-08,2009,3,10,342,236.36,0.68,5,Dry,26,4,3,2,24,59,0.25,177.4,0.75,177.4,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00475,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.927,41.3,40.5,40.5,971
2009-12-09,2009,3,10,343,239.91,0.67,5,Dry,26,4,3,2,24,59,0.25,180.9,0.75,180.9,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.3,41.3,992
2009-12-10,2009,3,11,344,243.47,0.66,5,Dry,26,4,3,2,24,59,0.24,184.5,0.76,184.5,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.192,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2009-12-11,2009,3,11,345,247.02,0.65,5,Dry,26,4,3,2,24,59,0.24,188,0.76,188,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000463,0.125,0.00495,1,0.196,0.322,0.0127,25,0.951,0.98,0.932,43.8,43,43,1030
2009-12-12,2009,3,11,346,250.58,0.64,5,Dry,26,4,3,2,24,59,0.23,191.6,0.77,191.6,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.012,0.000476,0.127,0.00501,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2009-12-13,2009,3,11,347,250.85,0.64,5,Dry,26,4,3,2,24,59,0.23,191.8,0.77,191.8,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2009-12-14,2009,3,11,348,251.67,0.64,5,Dry,26,4,3,2,24,59,0.23,192.7,0.77,192.7,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2009-12-15,2009,3,11,349,254.68,0.64,5,Dry,26,4,3,2,24,59,0.23,195.7,0.77,195.7,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.00049,0.129,0.00509,1,0.207,0.335,0.0133,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2009-12-16,2009,3,11,350,254.4,0.64,5,Dry,26,4,3,2,24,59,0.23,195.4,0.77,195.4,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0124,0.000489,0.129,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2009-12-17,2009,3,12,351,253.04,0.64,5,Dry,26,4,3,2,24,59,0.23,194,0.77,194,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2009-12-18,2009,3,12,352,252.22,0.64,5,Dry,26,4,3,2,24,59,0.23,193.2,0.77,193.2,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000481,0.128,0.00504,1,0.203,0.331,0.0131,25,0.953,0.98,0.933,45.1,44.2,44.2,1060
2009-12-19,2009,3,12,353,250.3,0.64,5,Dry,26,4,3,2,24,59,0.24,191.3,0.76,191.3,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.327,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
2009-12-20,2009,3,12,354,250.03,0.65,5,Dry,26,4,3,2,24,59,0.24,191,0.76,191,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000474,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2009-12-21,2009,3,12,355,251.4,0.64,5,Dry,26,4,3,2,24,59,0.23,192.4,0.77,192.4,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2009-12-22,2009,3,12,356,255.5,0.63,5,Dry,26,4,3,2,24,59,0.23,196.5,0.77,196.5,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.0051,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.934,45.8,44.9,44.9,1080
2009-12-23,2009,3,12,357,257.41,0.63,5,Dry,26,4,3,2,24,59,0.23,198.4,0.77,198.4,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000499,0.13,0.00514,1,0.21,0.34,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2009-12-24,2009,3,13,358,257.68,0.63,5,Dry,26,4,3,2,24,59,0.23,198.7,0.77,198.7,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2009-12-25,2009,3,13,359,259.6,0.63,5,Dry,26,4,3,2,24,59,0.23,200.6,0.77,200.6,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000507,0.131,0.00518,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2009-12-26,2009,3,13,360,258.78,0.63,5,Dry,26,4,3,2,24,59,0.23,199.8,0.77,199.8,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000504,0.13,0.00516,1,0.212,0.343,0.0136,24.9,0.955,0.98,0.935,46.6,45.7,45.7,1100
2009-12-27,2009,3,13,361,257.96,0.63,5,Dry,26,4,3,2,24,59,0.23,199,0.77,199,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000501,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2009-12-28,2009,3,13,362,259.33,0.63,5,Dry,26,4,3,2,24,59,0.23,200.3,0.77,200.3,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00517,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2009-12-29,2009,3,13,363,263.43,0.62,5,Dry,26,4,3,2,24,59,0.22,204.4,0.78,204.4,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.00052,0.132,0.00525,1,0.218,0.351,0.0139,24.9,0.955,0.98,0.936,47.7,46.7,46.7,1120
2009-12-30,2009,3,13,364,267.53,0.61,5,Dry,26,4,3,2,24,59,0.22,208.5,0.78,208.5,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000534,0.134,0.00532,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.7,47.7,1140
2009-12-31,2009,3,14,365,271.63,0.61,5,Dry,26,4,3,2,24,59,0.22,212.6,0.78,212.6,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000548,0.136,0.0054,1,0.23,0.366,0.0145,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2010-01-01,2009,4,14,1,275.18,0.6,5,Dry,29,5,4,2,33,73,0.27,202.2,0.73,202.2,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000513,0.133,0.00529,1,0.215,0.349,0.0138,24.9,0.955,0.98,0.936,47.1,46.1,46.1,1110
2010-01-02,2009,4,14,2,276.55,0.6,5,Dry,29,5,4,2,33,73,0.26,203.6,0.74,203.6,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000518,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.4,46.4,46.4,1110
2010-01-03,2009,4,14,3,277.37,0.6,5,Dry,29,5,4,2,33,73,0.26,204.4,0.74,204.4,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000521,0.134,0.00533,1,0.218,0.353,0.014,24.8,0.955,0.98,0.936,47.6,46.6,46.6,1120
2010-01-04,2009,4,14,4,277.65,0.6,5,Dry,29,5,4,2,33,73,0.26,204.7,0.74,204.7,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0131,0.000522,0.134,0.00533,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.7,46.7,1120
2010-01-05,2009,4,14,5,280.11,0.59,5,Dry,29,5,4,2,33,73,0.26,207.1,0.74,207.1,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.00053,0.135,0.00538,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
2010-01-06,2009,4,14,6,284.76,0.58,5,Dry,29,5,4,2,33,73,0.26,211.8,0.74,211.8,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0137,0.000546,0.137,0.00546,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2010-01-07,2009,4,15,7,289.95,0.58,5,Dry,29,5,4,2,33,73,0.25,216.9,0.75,216.9,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000564,0.14,0.00556,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2010-01-08,2009,4,15,8,295.15,0.57,5,Dry,29,5,4,2,33,73,0.25,222.2,0.75,222.2,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000583,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2010-01-09,2009,4,15,9,300.34,0.56,5,Dry,29,5,4,2,33,73,0.24,227.3,0.76,227.3,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.000601,0.144,0.00575,2,0.096,0.24,0.00957,24.9,0.922,0.97,0.894,25.6,24.8,49.6,1190
2010-01-10,2009,4,15,10,305.54,0.56,5,Dry,29,5,4,2,33,73,0.24,232.5,0.76,232.5,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0155,0.000619,0.147,0.00584,2,0.0995,0.246,0.00981,24.8,0.924,0.97,0.896,26.2,25.4,50.7,1220
2010-01-11,2009,4,15,11,310.73,0.55,5,Dry,29,5,4,2,33,73,0.23,237.7,0.77,237.7,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000637,0.149,0.00594,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.7,25.9,51.9,1250
2010-01-12,2009,4,15,12,317.02,0.54,5,Dry,29,5,4,2,33,73,0.23,244,0.77,244,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000659,0.152,0.00606,2,0.107,0.259,0.0103,24.8,0.927,0.97,0.9,27.5,26.6,53.3,1280
2010-01-13,2009,4,15,13,322.76,0.54,5,Dry,29,5,4,2,33,73,0.23,249.8,0.77,249.8,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.00068,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.6,1310
2010-01-14,2009,4,16,14,326.32,0.53,5,Dry,29,5,4,2,33,73,0.22,253.3,0.78,253.3,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0186,0.000744,0.157,0.00628,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.7,55.3,1330
2010-01-15,2009,4,16,15,329.87,0.53,5,Dry,29,5,4,2,33,73,0.22,256.9,0.78,256.9,0,0,0,0,-2,2,29,5,4,0,35,295,990,965,25,0.14,0.0202,0.000811,0.16,0.00641,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,28.9,28.1,56.1,1350
2010-01-16,2009,4,16,16,337.26,0.52,5,Dry,29,5,4,2,33,73,0.22,264.3,0.78,264.3,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0237,0.000953,0.166,0.00666,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.7,1390
2010-01-17,2009,4,16,17,344.09,0.51,5,Dry,29,5,4,2,33,73,0.21,271.1,0.79,271.1,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.027,0.00108,0.172,0.0069,2,0.125,0.297,0.0119,24.6,0.934,0.97,0.906,30.5,29.6,59.2,1420
2010-01-18,2009,4,16,18,352.57,0.5,5,Dry,29,5,4,2,33,73,0.21,279.6,0.79,279.6,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.031,0.00125,0.179,0.00719,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.5,61,1460
2010-01-19,2009,4,16,19,360.5,0.49,5,Dry,29,5,4,2,33,73,0.2,287.5,0.8,287.5,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.15,0.0347,0.0014,0.185,0.00746,2,0.137,0.322,0.013,24.5,0.937,0.97,0.909,32.3,31.4,62.8,1510
2010-01-20,2009,4,16,20,368.97,0.49,5,Dry,29,5,4,2,33,73,0.2,296,0.8,296,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0387,0.00156,0.192,0.00776,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
2010-01-21,2009,4,17,21,378.54,0.48,5,Dry,29,5,4,2,33,73,0.19,305.5,0.81,305.5,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0432,0.00175,0.2,0.00809,2,0.149,0.349,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.6,1600
2010-01-22,2009,4,17,22,388.66,0.47,5,Dry,29,5,4,2,33,73,0.19,315.7,0.81,315.7,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.048,0.00195,0.208,0.00845,2,0.156,0.364,0.0148,24.3,0.943,0.97,0.914,35.4,34.4,68.8,1650
2010-01-23,2009,4,17,23,398.23,0.46,5,Dry,29,5,4,2,33,73,0.18,325.2,0.82,325.2,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0525,0.00213,0.216,0.00879,2,0.162,0.378,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.8,1700
2010-01-24,2009,4,17,24,406.71,0.45,5,Dry,29,5,4,2,33,73,0.18,333.7,0.82,333.7,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0565,0.0023,0.223,0.00909,2,0.168,0.391,0.0159,24.2,0.946,0.97,0.918,37.4,36.3,72.6,1740
2010-01-25,2009,4,17,25,417.37,0.44,5,Dry,29,5,4,2,33,73,0.17,344.4,0.82,344.4,0,0,0,0,-2,2,29,5,4,0,35,382,990,965.5,24.5,0.17,0.0615,0.00251,0.232,0.00946,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.922,38.6,37.5,75.1,1800
2010-01-26,2009,4,17,26,430.77,0.43,5,Dry,29,5,4,2,33,73,0.17,357.8,0.83,357.8,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.0679,0.00277,0.243,0.00994,2,0.184,0.427,0.0175,24,0.949,0.976,0.927,40,39.1,78.1,1880
2010-01-27,2009,4,17,27,448,0.42,5,Dry,29,5,4,2,33,73,0.16,375,0.84,375,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.076,0.00312,0.257,0.0106,2,0.196,0.453,0.0186,23.9,0.952,0.98,0.933,41.9,41,82.1,1970
2010-01-28,2009,4,18,28,466.32,0.4,5,Dry,29,5,4,2,33,73,0.16,393.3,0.84,393.3,0,0,0,0,-2,2,29,5,4,0,35,431,990,965.7,24.3,0.188,0.0846,0.00348,0.272,0.0112,2,0.208,0.48,0.0198,23.8,0.954,0.98,0.935,43.8,43,85.9,2060
2010-01-29,2009,4,18,29,484.09,0.39,5,Dry,29,5,4,2,33,73,0.15,411.1,0.85,411.1,0,0,0,0,-2,2,29,5,4,0,35,449,990,965.8,24.2,0.194,0.093,0.00384,0.287,0.0119,2,0.22,0.507,0.0209,23.7,0.956,0.98,0.937,45.7,44.8,89.5,2150
2010-01-30,2009,4,18,30,499.68,0.38,5,Dry,29,5,4,2,33,73,0.15,426.7,0.85,426.7,0,0,0,0,-2,2,29,5,4,0,35,465,990,965.8,24.2,0.2,0.1,0.00416,0.3,0.0124,2,0.231,0.53,0.022,23.6,0.957,0.98,0.938,47.3,46.3,92.7,2220
2010-01-31,2009,4,18,31,512.53,0.37,5,Dry,29,5,4,2,33,73,0.14,439.5,0.86,439.5,0,0,0,0,-2,2,29,5,4,0,35,478,990,965.9,24.1,0.204,0.106,0.00442,0.311,0.0129,2,0.239,0.55,0.0228,23.5,0.958,0.98,0.938,48.6,47.6,95.2,2290
2010-02-01,2009,5,18,32,525.38,0.37,5,Dry,31,6,4,3,41,85,0.16,440.4,0.84,440.4,0,0,0,0,-3,3,31,6,4,0,44,481,990,966,24,0.205,0.107,0.00445,0.312,0.013,2,0.24,0.552,0.023,23.5,0.958,0.98,0.938,48.6,47.6,95.2,2280
2010-02-02,2009,5,18,33,541.51,0.36,5,Dry,31,6,4,3,41,85,0.16,456.5,0.84,456.5,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.114,0.00478,0.326,0.0136,2,0.251,0.576,0.024,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2010-02-03,2009,5,18,34,557.1,0.35,5,Dry,31,6,4,3,41,85,0.15,472.1,0.85,472.1,0,0,0,0,-3,3,31,6,4,0,44,513,990,966.1,23.9,0.218,0.122,0.0051,0.34,0.0142,2,0.261,0.601,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2010-02-04,2009,5,19,35,572.68,0.34,5,Dry,31,6,4,3,41,85,0.15,487.7,0.85,487.7,0,0,0,0,-3,3,31,6,4,0,44,529,990,966.2,23.8,0.227,0.129,0.00542,0.356,0.0149,3,0.162,0.518,0.0217,23.3,0.945,0.97,0.917,35.1,34.1,102,2450
2010-02-05,2009,5,19,36,589.91,0.33,5,Dry,31,6,4,3,41,85,0.14,504.9,0.86,504.9,0,0,0,0,-3,3,31,6,4,0,44,546,990,966.3,23.7,0.237,0.138,0.00582,0.375,0.0158,3,0.17,0.545,0.0229,23.2,0.947,0.97,0.918,36.3,35.2,105,2530
2010-02-06,2009,5,19,37,604.4,0.32,5,Dry,31,6,4,3,41,85,0.14,519.4,0.86,519.4,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.148,0.00625,0.393,0.0166,3,0.176,0.569,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2010-02-07,2009,5,19,38,616.71,0.32,5,Dry,31,6,4,3,41,85,0.14,531.7,0.86,531.7,0,0,0,0,-3,3,31,6,4,0,44,573,990,966.4,23.6,0.252,0.156,0.00661,0.408,0.0173,3,0.182,0.59,0.025,23,0.949,0.972,0.923,38,36.9,111,2660
2010-02-08,2009,5,19,39,632.84,0.31,5,Dry,31,6,4,3,41,85,0.13,547.8,0.87,547.8,0,0,0,0,-3,3,31,6,4,0,44,589,990,966.4,23.6,0.261,0.167,0.00708,0.428,0.0182,3,0.189,0.617,0.0262,23,0.951,0.974,0.926,39.1,38.1,114,2740
2010-02-09,2009,5,19,40,649.52,0.3,5,Dry,31,6,4,3,41,85,0.13,564.5,0.87,564.5,0,0,0,0,-3,3,31,6,4,0,44,606,990,966.5,23.5,0.271,0.178,0.00758,0.449,0.0191,3,0.197,0.645,0.0275,22.9,0.952,0.976,0.929,40.1,39.2,118,2820
2010-02-10,2009,5,19,41,667.29,0.29,5,Dry,31,6,4,3,41,85,0.13,582.3,0.87,582.3,0,0,0,0,-3,3,31,6,4,0,44,623,990,966.6,23.4,0.281,0.19,0.00811,0.471,0.0201,3,0.205,0.675,0.0288,22.8,0.953,0.979,0.933,41.3,40.4,121,2910
2010-02-11,2009,5,20,42,687.26,0.28,5,Dry,31,6,4,3,41,85,0.12,602.3,0.88,602.3,0,0,0,0,-3,3,31,6,4,0,44,643,990,966.6,23.4,0.292,0.203,0.00871,0.495,0.0212,3,0.214,0.709,0.0304,22.6,0.955,0.98,0.935,42.6,41.7,125,3000
2010-02-12,2009,5,20,43,708.86,0.27,5,Dry,31,6,4,3,41,85,0.12,623.9,0.88,623.9,0,0,0,0,-3,3,31,6,4,0,44,665,990,966.7,23.3,0.304,0.218,0.00936,0.522,0.0224,3,0.223,0.745,0.032,22.5,0.955,0.98,0.936,43.9,43,129,3100
2010-02-13,2009,5,20,44,729.91,0.26,5,Dry,31,6,4,3,41,85,0.12,644.9,0.88,644.9,0,0,0,0,-3,3,31,6,4,0,44,686,990,966.8,23.2,0.316,0.232,0.01,0.548,0.0236,3,0.233,0.781,0.0337,22.4,0.956,0.98,0.937,45.2,44.3,133,3190
2010-02-14,2009,5,20,45,750.97,0.26,5,Dry,31,6,4,3,41,85,0.11,666,0.89,666,0,0,0,0,-3,3,31,6,4,0,44,707,990,966.9,23.1,0.328,0.246,0.0106,0.574,0.0249,3,0.242,0.816,0.0353,22.3,0.957,0.98,0.938,46.4,45.5,136,3280
2010-02-15,2009,5,20,46,771.92,0.25,5,Dry,31,6,4,3,41,85,0.11,686.9,0.89,686.9,0,0,0,0,-3,3,31,6,4,0,44,728,990,967,23,0.34,0.26,0.0113,0.6,0.0261,3,0.252,0.852,0.037,22.2,0.957,0.98,0.938,47.6,46.7,140,3360
2010-02-16,2009,5,20,47,791.43,0.24,5,Dry,31,6,4,3,41,85,0.11,706.4,0.89,706.4,0,0,0,0,-3,3,31,6,4,0,44,747,990,967.1,22.9,0.351,0.273,0.0119,0.624,0.0272,3,0.26,0.885,0.0386,22,0.957,0.98,0.938,48.7,47.8,143,3440
2010-02-17,2009,5,20,48,819.86,0.23,5,Dry,31,6,4,3,41,85,0.1,734.9,0.9,734.9,0,0,0,0,-3,3,31,6,4,0,44,776,990,967.2,22.8,0.367,0.292,0.0128,0.659,0.0289,3,0.273,0.933,0.0409,21.9,0.957,0.98,0.938,50.3,48.2,145,3470
2010-02-18,2009,5,21,49,856.27,0.21,5,Dry,31,6,4,3,41,85,0.099,771.3,0.9,771.3,0,0,0,0,-3,3,31,6,4,0,44,812,990,967.3,22.7,0.399,0.312,0.0138,0.711,0.0313,3,0.286,0.996,0.0439,21.7,0.956,0.98,0.937,52.3,48.2,145,3470
2010-02-19,2009,5,21,50,900.65,0.2,5,Dry,31,6,4,3,41,85,0.094,815.6,0.91,815.6,0,0,0,0,-3,3,31,6,4,0,44,857,990,967.5,22.5,0.439,0.334,0.0148,0.773,0.0344,4,0.218,0.991,0.044,21.5,0.954,0.978,0.933,41,40.1,161,3850
2010-02-20,2009,5,21,51,948.49,0.19,5,Dry,31,6,4,3,41,85,0.09,863.5,0.91,863.5,0,0,0,0,-3,3,31,6,4,0,44,904,990,967.7,22.3,0.483,0.357,0.016,0.84,0.0377,4,0.234,1.07,0.0481,21.2,0.955,0.98,0.936,42.9,42.1,168,4040
2010-02-21,2009,5,21,52,1004.2,0.18,4,Mod_Dry,36,6,5,4,54,105,0.1,899.2,0.9,899.2,0,0,0,0,-4,4,36,6,5,0,58,946,990,967.9,22.1,0.521,0.374,0.0169,0.895,0.0405,4,0.246,1.14,0.0517,20.9,0.956,0.98,0.936,44.1,43.2,173,4150
2010-02-22,2009,5,21,53,1062.9,0.17,4,Mod_Dry,36,6,5,4,54,105,0.099,957.9,0.9,957.9,0,0,0,0,-4,4,36,6,5,0,58,1000,990,968.1,21.9,0.575,0.403,0.0184,0.977,0.0446,4,0.266,1.24,0.0568,20.7,0.956,0.98,0.937,46.4,45.4,182,4360
2010-02-23,2009,5,21,54,1129.6,0.16,4,Mod_Dry,36,6,5,4,54,105,0.093,1025,0.91,1025,0,0,0,0,-4,4,36,6,5,0,58,1070,990,968.3,21.7,0.657,0.478,0.0221,1.14,0.0523,4,0.285,1.42,0.0655,20.3,0.955,0.98,0.936,48.7,47.7,191,4580
2010-02-24,2009,5,21,55,1204.8,0.14,4,Mod_Dry,36,6,5,4,54,105,0.087,1100,0.91,1100,0,0,0,0,-4,4,36,6,5,0,58,1150,990,968.5,21.5,0.767,0.648,0.0302,1.41,0.0659,4,0.3,1.71,0.0799,19.7,0.954,0.98,0.935,50.8,48.2,193,4630
2010-02-25,2009,5,22,56,1283,0.13,4,Mod_Dry,36,6,5,4,54,105,0.082,1178,0.92,1100,78,18,2,2,-2,58,54,8,7,2,112,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0682,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2010-02-26,2009,5,22,57,1357.7,0.13,4,Mod_Dry,36,6,5,4,54,105,0.077,1253,0.92,1100,153,35,5,5,1,107,71,11,10,5,161,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2010-02-27,2009,5,22,58,1409.7,0.12,4,Mod_Dry,36,6,5,4,54,105,0.074,1305,0.93,1100,205,46,6,6,2,145,82,12,11,6,199,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.8,191,4590
2010-02-28,2009,5,22,59,1443.8,0.12,4,Mod_Dry,36,6,5,4,54,105,0.073,1339,0.93,1100,239,54,7,7,3,168,90,13,12,7,222,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2010-03-01,2009,6,22,60,1478.3,0.11,3,Normal,49,9,9,9,107,183,0.12,1295,0.88,1100,195,44,6,6,-3,142,93,15,15,6,249,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2010-03-02,2009,6,22,61,1513.2,0.11,3,Normal,49,9,9,9,107,183,0.12,1330,0.88,1100,230,51,7,7,-2,167,100,16,16,7,274,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2010-03-03,2009,6,22,62,1554.9,0.11,3,Normal,49,9,9,9,107,183,0.12,1372,0.88,1100,272,51,8,8,-1,206,100,17,17,8,313,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
2010-03-04,2009,6,23,63,1597.1,0.1,3,Normal,49,9,9,9,107,183,0.12,1414,0.89,1100,314,51,9,10,0,244,100,18,19,9,351,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2010-03-05,2009,6,23,64,1639.8,0.095,3,Normal,49,9,9,9,107,183,0.11,1457,0.89,1100,357,51,9,11,2,284,100,18,20,11,391,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2010-03-06,2009,6,23,65,1682.9,0.09,3,Normal,49,9,9,9,107,183,0.11,1500,0.89,1100,400,51,9,12,3,325,100,18,21,12,432,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2010-03-07,2009,6,23,66,1733.2,0.083,3,Normal,49,9,9,9,107,183,0.11,1550,0.89,1100,450,51,9,14,5,371,100,18,23,14,478,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2010-03-08,2009,6,23,67,1784.1,0.077,3,Normal,49,9,9,9,107,183,0.1,1601,0.9,1100,501,51,9,15,6,420,100,18,24,15,527,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2010-03-09,2009,6,23,68,1842.5,0.07,3,Normal,49,9,9,9,107,183,0.099,1659,0.9,1100,559,51,9,16,8,475,100,18,25,17,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2010-03-10,2009,6,23,69,1908.5,0.065,3,Normal,49,9,9,9,107,183,0.096,1726,0.9,1100,626,51,9,16,10,540,100,18,25,19,647,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2010-03-11,2009,6,24,70,1982.5,0.06,3,Normal,49,9,9,9,107,183,0.092,1799,0.91,1100,699,51,9,16,12,611,100,18,25,21,718,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2010-03-12,2009,6,24,71,2064.6,0.055,3,Normal,49,9,9,9,107,183,0.089,1882,0.91,1100,782,51,9,16,14,692,100,18,25,23,799,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2010-03-13,2009,6,24,72,2147.9,0.05,3,Normal,49,9,9,9,107,183,0.085,1965,0.92,1100,865,51,9,16,17,772,100,18,25,26,879,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2010-03-14,2009,6,24,73,2232.4,0.045,3,Normal,49,9,9,9,107,183,0.082,2049,0.92,1100,949,51,9,16,19,854,100,18,25,28,961,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2010-03-15,2009,6,24,74,2295.5,0.04,3,Normal,49,9,9,9,107,183,0.08,2112,0.92,1100,1010,51,9,16,21,915,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2010-03-16,2009,6,24,75,2344.1,0.037,3,Normal,49,9,9,9,107,183,0.078,2161,0.92,1100,1060,51,9,16,23,962,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2010-03-17,2009,6,24,76,2393.1,0.034,3,Normal,49,9,9,9,107,183,0.076,2210,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2010-03-18,2009,6,25,77,2434.8,0.031,3,Normal,49,9,9,9,107,183,0.075,2252,0.93,1100,1150,51,9,16,26,1050,100,18,25,35,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2010-03-19,2009,6,25,78,2469.1,0.029,3,Normal,49,9,9,9,107,183,0.074,2286,0.93,1100,1190,51,9,16,27,1080,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2010-03-20,2009,6,25,79,2495.8,0.028,3,Normal,49,9,9,9,107,183,0.073,2313,0.93,1100,1210,51,9,16,27,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2010-03-21,2009,6,25,80,2522.7,0.026,3,Normal,49,9,9,9,107,183,0.072,2340,0.93,1100,1240,51,9,16,28,1140,100,18,25,37,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2010-03-22,2009,6,25,81,2549.7,0.025,3,Normal,49,9,9,9,107,183,0.072,2367,0.93,1100,1270,51,9,16,29,1160,100,18,25,38,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2010-03-23,2009,6,25,82,2576.7,0.024,3,Normal,49,9,9,9,107,183,0.071,2394,0.93,1100,1290,51,9,16,30,1190,100,18,25,39,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2010-03-24,2009,6,25,83,2596.1,0.023,3,Normal,49,9,9,9,107,183,0.07,2413,0.93,1100,1310,51,9,16,30,1210,100,18,25,39,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2010-03-25,2009,6,26,84,2615.5,0.022,3,Normal,49,9,9,9,107,183,0.07,2432,0.93,1100,1330,51,9,16,31,1230,100,18,25,40,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
