date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-03-26,2009,6,26,85,2627.1,0.021,3,Normal,49,9,9,9,107,183,0.07,2444,0.93,1100,1340,51,9,16,31,1240,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2010-03-27,2009,6,26,86,2638.8,0.021,3,Normal,49,9,9,9,107,183,0.069,2456,0.93,1100,1360,51,9,16,32,1250,100,18,25,41,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
2010-03-28,2009,6,26,87,2642.7,0.021,3,Normal,49,9,9,9,107,183,0.069,2460,0.93,1100,1360,51,9,16,32,1250,100,18,25,41,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2010-03-29,2009,6,26,88,2646.6,0.021,3,Normal,49,9,9,9,107,183,0.069,2464,0.93,1100,1360,51,9,16,32,1260,100,18,25,41,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2010-03-30,2009,6,26,89,2650.5,0.02,3,Normal,49,9,9,9,107,183,0.069,2468,0.93,1100,1370,51,9,16,32,1260,100,18,25,41,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2010-03-31,2009,6,26,90,2654.4,0.02,3,Normal,49,9,9,9,107,183,0.069,2471,0.93,1100,1370,51,9,16,32,1260,100,18,25,41,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2010-04-01,2009,7,27,91,2658.3,0.02,3,Normal,54,13,14,19,117,217,0.082,2441,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2010-04-02,2009,7,27,92,2662.3,0.02,3,Normal,54,13,14,19,117,217,0.082,2445,0.92,1100,1350,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2010-04-03,2009,7,27,93,2666.2,0.02,3,Normal,54,13,14,19,117,217,0.081,2449,0.92,1100,1350,46,5,11,21,1270,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2010-04-04,2009,7,27,94,2670.1,0.02,3,Normal,54,13,14,19,117,217,0.081,2453,0.92,1100,1350,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2010-04-05,2009,7,27,95,2681.8,0.019,3,Normal,54,13,14,19,117,217,0.081,2465,0.92,1100,1370,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2010-04-06,2009,7,27,96,2701.4,0.018,3,Normal,54,13,14,19,117,217,0.08,2484,0.92,1100,1380,46,5,11,23,1300,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,37.9,152,3640
2010-04-07,2009,7,27,97,2721.1,0.018,3,Normal,54,13,14,19,117,217,0.08,2504,0.92,1100,1400,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
2010-04-08,2009,7,28,98,2748.7,0.017,3,Normal,54,13,14,19,117,217,0.079,2532,0.92,1100,1430,46,5,11,24,1350,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,150,3610
2010-04-09,2009,7,28,99,2784.3,0.016,3,Normal,54,13,14,19,117,217,0.078,2567,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2010-04-10,2009,7,28,100,2820,0.014,3,Normal,54,13,14,19,117,217,0.077,2603,0.92,1100,1500,46,5,11,26,1420,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2010-04-11,2009,7,28,101,2855.9,0.013,3,Normal,54,13,14,19,117,217,0.076,2639,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2010-04-12,2009,7,28,102,2891.9,0.012,3,Normal,54,13,14,19,117,217,0.075,2675,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3520
2010-04-13,2009,7,28,103,2920,0.011,3,Normal,54,13,14,19,117,217,0.074,2703,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2010-04-14,2009,7,28,104,2940.1,0.01,3,Normal,54,13,14,19,117,217,0.074,2723,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2010-04-15,2009,7,29,105,2960.3,0.0099,3,Normal,54,13,14,19,117,217,0.073,2743,0.93,1100,1640,46,5,11,30,1550,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
2010-04-16,2009,7,29,106,2972.4,0.0097,3,Normal,54,13,14,19,117,217,0.073,2755,0.93,1100,1660,46,5,11,31,1560,100,18,25,50,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2010-04-17,2009,7,29,107,2976.4,0.0097,3,Normal,54,13,14,19,117,217,0.073,2759,0.93,1100,1660,46,5,11,31,1570,100,18,25,50,1680,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2010-04-18,2009,7,29,108,2980.5,0.0097,3,Normal,54,13,14,19,117,217,0.073,2763,0.93,1100,1660,46,5,11,31,1570,100,18,25,50,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2010-04-19,2009,7,29,109,2976.4,0.0097,3,Normal,54,13,14,19,117,217,0.073,2759,0.93,1100,1660,46,5,11,31,1570,100,18,25,50,1680,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2010-04-20,2009,7,29,110,2972.4,0.0097,3,Normal,54,13,14,19,117,217,0.073,2755,0.93,1100,1660,46,5,11,31,1560,100,18,25,50,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2010-04-21,2009,7,29,111,2968.3,0.0098,3,Normal,54,13,14,19,117,217,0.073,2751,0.93,1100,1650,46,5,11,31,1560,100,18,25,50,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2010-04-22,2009,7,30,112,2956.2,0.0099,3,Normal,54,13,14,19,117,217,0.073,2739,0.93,1100,1640,46,5,11,30,1550,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2010-04-23,2009,7,30,113,2936.1,0.01,3,Normal,54,13,14,19,117,217,0.074,2719,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2010-04-24,2009,7,30,114,2915.9,0.011,3,Normal,54,13,14,19,117,217,0.074,2699,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2010-04-25,2009,7,30,115,2895.9,0.012,3,Normal,54,13,14,19,117,217,0.075,2679,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2010-04-26,2009,7,30,116,2867.9,0.013,3,Normal,54,13,14,19,117,217,0.076,2651,0.92,1100,1550,46,5,11,28,1460,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2010-04-27,2009,7,30,117,2839.9,0.014,3,Normal,54,13,14,19,117,217,0.076,2623,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2010-04-28,2009,7,30,118,2812.1,0.015,3,Normal,54,13,14,19,117,217,0.077,2595,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1520,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2010-04-29,2009,7,31,119,2784.3,0.016,3,Normal,54,13,14,19,117,217,0.078,2567,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2010-04-30,2009,7,31,120,2748.7,0.017,3,Normal,54,13,14,19,117,217,0.079,2532,0.92,1100,1430,46,5,11,24,1350,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,150,3610
2010-05-01,2009,8,31,121,2713.2,0.018,3,Normal,55,13,13,17,178,276,0.1,2437,0.9,1100,1340,45,5,12,23,1250,100,18,25,40,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3630
2010-05-02,2009,8,31,122,2677.9,0.019,3,Normal,55,13,13,17,178,276,0.1,2402,0.9,1100,1300,45,5,12,22,1220,100,18,25,39,1400,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2010-05-03,2009,8,31,123,2642.7,0.021,3,Normal,55,13,13,17,178,276,0.1,2367,0.9,1100,1270,45,5,12,21,1180,100,18,25,38,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2010-05-04,2009,8,31,124,2607.7,0.022,3,Normal,55,13,13,17,178,276,0.11,2332,0.89,1100,1230,45,5,12,20,1150,100,18,25,37,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2010-05-05,2009,8,31,125,2572.8,0.024,3,Normal,55,13,13,17,178,276,0.11,2297,0.89,1100,1200,45,5,12,19,1120,100,18,25,36,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2010-05-06,2009,8,32,126,2530.4,0.026,3,Normal,55,13,13,17,178,276,0.11,2254,0.89,1100,1150,45,5,12,18,1070,100,18,25,35,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2010-05-07,2009,8,32,127,2488.2,0.028,3,Normal,55,13,13,17,178,276,0.11,2212,0.89,1100,1110,45,5,12,16,1030,100,18,25,33,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.4,39.4,158,3780
2010-05-08,2009,8,32,128,2446.2,0.03,3,Normal,55,13,13,17,178,276,0.11,2170,0.89,1100,1070,45,5,12,15,993,100,18,25,32,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2010-05-09,2009,8,32,129,2404.4,0.033,3,Normal,55,13,13,17,178,276,0.12,2128,0.89,1100,1030,45,5,12,14,952,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0878,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2010-05-10,2009,8,32,130,2362.9,0.036,3,Normal,55,13,13,17,178,276,0.12,2087,0.88,1100,987,45,5,12,13,912,100,18,25,30,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0873,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2010-05-11,2009,8,32,131,2321.6,0.039,3,Normal,55,13,13,17,178,276,0.12,2046,0.88,1100,946,45,5,12,11,873,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2010-05-12,2009,8,32,132,2280.6,0.041,3,Normal,55,13,13,17,178,276,0.12,2005,0.88,1100,905,45,5,12,10,833,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.9,163,3920
2010-05-13,2009,8,33,133,2232.4,0.045,3,Normal,55,13,13,17,178,276,0.12,1956,0.88,1100,856,45,5,12,9,785,100,18,25,26,963,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2010-05-14,2009,8,33,134,2177.2,0.048,3,Normal,55,13,13,17,178,276,0.13,1901,0.87,1100,801,45,5,12,7,732,100,18,25,24,910,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2010-05-15,2009,8,33,135,2122.5,0.052,3,Normal,55,13,13,17,178,276,0.13,1846,0.87,1100,746,45,5,12,5,679,100,18,25,22,857,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2010-05-16,2009,8,33,136,2068.2,0.055,3,Normal,55,13,13,17,178,276,0.13,1792,0.87,1100,692,45,5,12,4,626,100,18,25,21,804,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2010-05-17,2009,8,33,137,2014.5,0.058,3,Normal,55,13,13,17,178,276,0.14,1738,0.86,1100,638,45,5,12,2,574,100,18,25,19,752,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2010-05-18,2009,8,33,138,1968.3,0.061,3,Normal,55,13,13,17,178,276,0.14,1692,0.86,1100,592,45,5,12,1,529,100,18,25,18,707,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2010-05-19,2009,8,33,139,1922.5,0.064,3,Normal,55,13,13,17,178,276,0.14,1647,0.86,1100,547,45,5,12,-1,486,100,18,25,16,664,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2010-05-20,2009,8,34,140,1877.1,0.068,3,Normal,55,13,13,17,178,276,0.15,1601,0.85,1100,501,45,5,12,-2,441,100,18,25,15,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2010-05-21,2009,8,34,141,1832.1,0.072,3,Normal,55,13,13,17,178,276,0.15,1556,0.85,1100,456,45,5,12,-3,397,100,18,25,14,575,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2010-05-22,2009,8,34,142,1787.5,0.077,3,Normal,55,13,13,17,178,276,0.15,1512,0.85,1100,412,45,5,12,-5,355,100,18,25,12,533,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2010-05-23,2009,8,34,143,1750.1,0.081,3,Normal,55,13,13,17,178,276,0.16,1474,0.84,1100,374,45,5,11,-6,319,100,18,24,11,497,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2010-05-24,2009,8,34,144,1713,0.086,3,Normal,55,13,13,17,178,276,0.16,1437,0.84,1100,337,45,5,10,-7,284,100,18,23,10,462,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.1,181,4330
2010-05-25,2009,8,34,145,1676.3,0.09,3,Normal,55,13,13,17,178,276,0.17,1400,0.83,1100,300,45,5,9,-8,249,100,18,22,9,427,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2010-05-26,2009,8,34,146,1639.8,0.095,3,Normal,55,13,13,17,178,276,0.17,1364,0.83,1100,264,45,5,8,-9,215,100,18,21,8,393,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2010-05-27,2009,8,35,147,1603.7,0.099,3,Normal,55,13,13,17,178,276,0.17,1328,0.83,1100,228,45,5,7,-10,181,100,18,20,7,359,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2010-05-28,2009,8,35,148,1567.9,0.1,3,Normal,55,13,13,17,178,276,0.18,1292,0.82,1100,192,43,5,6,-11,149,98,18,19,6,327,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2010-05-29,2009,8,35,149,1532.4,0.11,3,Normal,55,13,13,17,178,276,0.18,1256,0.82,1100,156,35,5,5,-12,123,90,18,18,5,301,1230,990,969.6,20.4,0.883,0.648,0.0317,1.53,0.075,4,0.3,1.83,0.0897,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2010-05-30,2009,8,35,150,1503.7,0.11,3,Normal,55,13,13,17,178,276,0.18,1228,0.82,1100,128,29,4,4,-13,104,84,17,17,4,282,1220,990,969.5,20.5,0.871,0.648,0.0316,1.52,0.0741,4,0.3,1.82,0.0887,18.7,0.952,0.98,0.933,48,47,188,4510
2010-05-31,2009,8,35,151,1475.2,0.11,3,Normal,55,13,13,17,178,276,0.19,1199,0.81,1100,99,22,3,3,-14,85,77,16,16,3,263,1210,990,969.4,20.6,0.858,0.648,0.0315,1.51,0.0731,4,0.3,1.81,0.0877,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2010-06-01,2009,9,35,152,1446.9,0.12,3,Normal,53,12,12,13,120,210,0.14,1237,0.85,1100,137,31,4,4,-9,107,84,16,16,4,227,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2010-06-02,2009,9,35,153,1418.9,0.12,3,Normal,53,12,12,13,120,210,0.15,1209,0.85,1100,109,25,3,3,-10,88,78,15,15,3,208,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.8,191,4590
2010-06-03,2009,9,36,154,1391.2,0.12,3,Normal,53,12,12,13,120,210,0.15,1181,0.85,1100,81,18,2,2,-11,70,71,14,14,2,190,1200,990,969.1,20.9,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2010-06-04,2009,9,36,155,1339.5,0.13,3,Normal,53,12,12,13,120,210,0.16,1130,0.84,1100,30,7,1,1,-12,33,60,13,13,1,153,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2010-06-05,2009,9,36,156,1294.8,0.13,3,Normal,53,12,12,13,120,210,0.16,1085,0.84,1085,0,0,0,0,-13,13,53,12,12,0,133,1160,990,968.8,21.2,0.789,0.614,0.029,1.4,0.0662,4,0.297,1.7,0.0803,19.5,0.954,0.98,0.935,49.4,48.2,193,4630
2010-06-06,2009,9,36,157,1250.8,0.14,3,Normal,53,12,12,13,120,210,0.17,1041,0.83,1041,0,0,0,0,-13,13,53,12,12,0,133,1120,990,968.7,21.3,0.725,0.515,0.0242,1.24,0.0582,4,0.288,1.53,0.0717,19.8,0.955,0.98,0.935,48.2,47.2,189,4530
2010-06-07,2009,9,36,158,1213.4,0.14,3,Normal,53,12,12,13,120,210,0.17,1003,0.83,1003,0,0,0,0,-13,13,53,12,12,0,133,1080,990,968.6,21.4,0.67,0.431,0.0201,1.1,0.0513,4,0.281,1.38,0.0644,20,0.955,0.98,0.936,47.1,46.2,185,4430
2010-06-08,2009,9,36,159,1176.6,0.15,3,Normal,53,12,12,13,120,210,0.18,966.6,0.82,966.6,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.5,21.5,0.616,0.407,0.0189,1.02,0.0475,4,0.269,1.29,0.0599,20.3,0.955,0.98,0.936,45.8,44.9,180,4310
2010-06-09,2009,9,36,160,1146.1,0.15,3,Normal,53,12,12,13,120,210,0.18,936.1,0.82,936.1,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.4,21.6,0.582,0.392,0.0181,0.974,0.045,4,0.258,1.23,0.057,20.4,0.955,0.98,0.936,44.7,43.8,175,4210
2010-06-10,2009,9,37,161,1116,0.16,3,Normal,53,12,12,13,120,210,0.19,906,0.81,906,0,0,0,0,-13,13,53,12,12,0,133,983,990,968.3,21.7,0.555,0.378,0.0174,0.932,0.0429,4,0.248,1.18,0.0543,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2010-06-11,2009,9,37,162,1086.6,0.16,3,Normal,53,12,12,13,120,210,0.19,876.6,0.81,876.6,0,0,0,0,-13,13,53,12,12,0,133,954,990,968.2,21.8,0.528,0.363,0.0166,0.891,0.0408,4,0.238,1.13,0.0517,20.7,0.955,0.98,0.935,42.5,41.6,166,3990
2010-06-12,2009,9,37,163,1057.7,0.17,3,Normal,53,12,12,13,120,210,0.2,847.7,0.8,847.7,0,0,0,0,-13,13,53,12,12,0,133,925,990,968.1,21.9,0.501,0.349,0.0159,0.851,0.0388,4,0.229,1.08,0.0492,20.8,0.954,0.979,0.934,41.3,40.4,162,3880
2010-06-13,2009,9,37,164,1034.5,0.17,3,Normal,53,12,12,13,120,210,0.2,824.5,0.8,824.5,0,0,0,0,-13,13,53,12,12,0,133,901,990,968,22,0.48,0.338,0.0154,0.818,0.0372,4,0.221,1.04,0.0472,21,0.953,0.977,0.931,40.4,39.4,158,3790
2010-06-14,2009,9,37,165,1011.7,0.18,3,Normal,53,12,12,13,120,210,0.21,801.7,0.79,801.7,0,0,0,0,-13,13,53,12,12,0,133,879,990,967.9,22.1,0.459,0.327,0.0148,0.786,0.0356,4,0.213,0.999,0.0453,21.1,0.953,0.975,0.929,39.5,38.5,154,3690
2010-06-15,2009,9,37,166,989.36,0.18,3,Normal,53,12,12,13,120,210,0.21,779.4,0.79,779.4,0,0,0,0,-13,13,53,12,12,0,133,856,990,967.9,22.1,0.439,0.316,0.0143,0.755,0.0341,3,0.288,1.04,0.0471,21.1,0.956,0.98,0.937,51.4,48.2,145,3470
2010-06-16,2009,9,37,167,967.5,0.18,3,Normal,53,12,12,13,120,210,0.22,757.5,0.78,757.5,0,0,0,0,-13,13,53,12,12,0,133,835,990,967.8,22.2,0.419,0.306,0.0137,0.725,0.0326,3,0.282,1.01,0.0453,21.2,0.957,0.98,0.937,50.3,48.2,145,3470
2010-06-17,2009,9,38,168,950.84,0.19,3,Normal,53,12,12,13,120,210,0.22,740.8,0.78,740.8,0,0,0,0,-13,13,53,12,12,0,133,818,990,967.7,22.3,0.404,0.296,0.0133,0.7,0.0314,3,0.276,0.975,0.0437,21.3,0.957,0.98,0.938,49.4,48.2,145,3470
2010-06-18,2009,9,38,169,934.51,0.19,3,Normal,53,12,12,13,120,210,0.23,724.5,0.78,724.5,0,0,0,0,-13,13,53,12,12,0,133,802,990,967.6,22.4,0.389,0.285,0.0127,0.674,0.0301,3,0.269,0.942,0.0421,21.4,0.957,0.98,0.937,48.5,47.6,143,3420
2010-06-19,2009,9,38,170,918.5,0.2,3,Normal,53,12,12,13,120,210,0.23,708.5,0.77,708.5,0,0,0,0,-13,13,53,12,12,0,133,786,990,967.6,22.4,0.374,0.274,0.0122,0.648,0.0289,3,0.261,0.91,0.0406,21.5,0.957,0.98,0.937,47.7,46.7,140,3360
2010-06-20,2009,9,38,171,902.86,0.2,3,Normal,53,12,12,13,120,210,0.23,692.9,0.77,692.9,0,0,0,0,-13,13,53,12,12,0,133,770,990,967.5,22.5,0.364,0.264,0.0117,0.628,0.0279,3,0.254,0.882,0.0392,21.6,0.957,0.98,0.937,46.8,45.9,138,3300
2010-06-21,2009,9,38,172,887.59,0.2,3,Normal,53,12,12,13,120,210,0.24,677.6,0.76,677.6,0,0,0,0,-13,13,53,12,12,0,133,755,990,967.5,22.5,0.355,0.254,0.0112,0.609,0.027,3,0.247,0.856,0.038,21.7,0.957,0.98,0.937,46,45,135,3240
2010-06-22,2009,9,38,173,872.72,0.21,3,Normal,53,12,12,13,120,210,0.24,662.7,0.76,662.7,0,0,0,0,-13,13,53,12,12,0,133,740,990,967.4,22.6,0.347,0.244,0.0108,0.591,0.0261,3,0.241,0.831,0.0368,21.8,0.956,0.98,0.937,45.1,44.2,133,3180
2010-06-23,2009,9,38,174,858.29,0.21,3,Normal,53,12,12,13,120,210,0.24,648.3,0.76,648.3,0,0,0,0,-13,13,53,12,12,0,133,725,990,967.3,22.7,0.339,0.234,0.0103,0.573,0.0253,3,0.234,0.807,0.0356,21.9,0.956,0.98,0.937,44.3,43.4,130,3120
2010-06-24,2009,9,39,175,844.34,0.22,3,Normal,53,12,12,13,120,210,0.25,634.3,0.75,634.3,0,0,0,0,-13,13,53,12,12,0,133,711,990,967.3,22.7,0.331,0.225,0.00989,0.556,0.0244,3,0.228,0.783,0.0345,21.9,0.955,0.98,0.936,43.5,42.6,128,3070
2010-06-25,2009,9,39,176,834.69,0.22,3,Normal,53,12,12,13,120,210,0.25,624.7,0.75,624.7,0,0,0,0,-13,13,53,12,12,0,133,702,990,967.2,22.8,0.325,0.218,0.00959,0.544,0.0239,3,0.224,0.767,0.0337,22,0.955,0.98,0.936,42.9,42,126,3030
2010-06-26,2009,9,39,177,825.33,0.22,3,Normal,53,12,12,13,120,210,0.25,615.3,0.75,615.3,0,0,0,0,-13,13,53,12,12,0,133,692,990,967.2,22.8,0.32,0.212,0.0093,0.532,0.0233,3,0.219,0.751,0.033,22,0.955,0.98,0.936,42.3,41.5,124,2990
2010-06-27,2009,9,39,178,816.28,0.23,3,Normal,53,12,12,13,120,210,0.26,606.3,0.74,606.3,0,0,0,0,-13,13,53,12,12,0,133,683,990,967.2,22.8,0.315,0.206,0.00902,0.521,0.0228,3,0.215,0.736,0.0322,22.1,0.954,0.98,0.935,41.8,41,123,2950
2010-06-28,2009,9,39,179,807.59,0.23,3,Normal,53,12,12,13,120,210,0.26,597.6,0.74,597.6,0,0,0,0,-13,13,53,12,12,0,133,675,990,967.1,22.9,0.31,0.2,0.00875,0.51,0.0223,3,0.211,0.721,0.0315,22.1,0.954,0.979,0.934,41.3,40.4,121,2910
2010-06-29,2009,9,39,180,799.28,0.24,3,Normal,53,12,12,13,120,210,0.26,589.3,0.74,589.3,0,0,0,0,-13,13,53,12,12,0,133,666,990,967.1,22.9,0.305,0.195,0.0085,0.5,0.0218,3,0.208,0.707,0.0309,22.2,0.953,0.978,0.932,40.8,39.9,120,2870
2010-06-30,2009,9,39,181,791.43,0.24,3,Normal,53,12,12,13,120,210,0.27,581.4,0.73,581.4,0,0,0,0,-13,13,53,12,12,0,133,658,990,967.1,22.9,0.301,0.189,0.00826,0.49,0.0214,3,0.204,0.694,0.0303,22.2,0.953,0.977,0.931,40.3,39.3,118,2830
2010-07-01,2009,10,40,182,784.12,0.24,3,Normal,50,10,9,9,108,186,0.24,598.1,0.76,598.1,0,0,0,0,-9,9,50,10,9,0,117,667,990,967,23,0.306,0.201,0.00873,0.506,0.022,3,0.212,0.718,0.0313,22.2,0.954,0.979,0.934,41.5,40.6,122,2930
2010-07-02,2009,10,40,183,777.5,0.25,3,Normal,50,10,9,9,108,186,0.24,591.5,0.76,591.5,0,0,0,0,-9,9,50,10,9,0,117,661,990,967,23,0.302,0.196,0.00853,0.498,0.0217,3,0.209,0.707,0.0307,22.3,0.954,0.978,0.933,41.1,40.2,121,2890
2010-07-03,2009,10,40,184,770.38,0.25,3,Normal,50,10,9,9,108,186,0.24,584.4,0.76,584.4,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.00831,0.489,0.0213,3,0.205,0.695,0.0302,22.3,0.953,0.977,0.932,40.6,39.7,119,2860
2010-07-04,2009,10,40,185,762.45,0.25,3,Normal,50,10,9,9,108,186,0.24,576.5,0.76,576.5,0,0,0,0,-9,9,50,10,9,0,117,645,990,966.9,23.1,0.293,0.186,0.00807,0.479,0.0208,3,0.202,0.681,0.0296,22.4,0.953,0.976,0.93,40.2,39.2,118,2820
2010-07-05,2009,10,40,186,750.15,0.26,3,Normal,50,10,9,9,108,186,0.25,564.1,0.75,564.1,0,0,0,0,-9,9,50,10,9,0,117,633,990,966.9,23.1,0.286,0.178,0.0077,0.464,0.0201,3,0.196,0.661,0.0286,22.4,0.952,0.975,0.928,39.4,38.4,115,2760
2010-07-06,2009,10,40,187,738.93,0.26,3,Normal,50,10,9,9,108,186,0.25,552.9,0.75,552.9,0,0,0,0,-9,9,50,10,9,0,117,622,990,966.9,23.1,0.28,0.17,0.00736,0.45,0.0195,3,0.191,0.642,0.0277,22.5,0.951,0.973,0.925,38.7,37.6,113,2710
2010-07-07,2009,10,40,188,727.18,0.27,3,Normal,50,10,9,9,108,186,0.26,541.2,0.74,541.2,0,0,0,0,-9,9,50,10,9,0,117,610,990,966.8,23.2,0.273,0.163,0.00701,0.436,0.0188,3,0.186,0.622,0.0268,22.6,0.95,0.972,0.923,37.9,36.9,111,2650
2010-07-08,2009,10,41,189,715.42,0.27,3,Normal,50,10,9,9,108,186,0.26,529.4,0.74,529.4,0,0,0,0,-9,9,50,10,9,0,117,598,990,966.8,23.2,0.267,0.155,0.00666,0.421,0.0181,3,0.181,0.602,0.0259,22.6,0.949,0.97,0.921,37.2,36.1,108,2600
2010-07-09,2009,10,41,190,704.21,0.27,3,Normal,50,10,9,9,108,186,0.26,518.2,0.74,518.2,0,0,0,0,-9,9,50,10,9,0,117,587,990,966.7,23.3,0.26,0.147,0.00632,0.407,0.0175,3,0.176,0.583,0.025,22.7,0.948,0.97,0.92,36.5,35.4,106,2550
2010-07-10,2009,10,41,191,694.09,0.28,3,Normal,50,10,9,9,108,186,0.27,508.1,0.73,508.1,0,0,0,0,-9,9,50,10,9,0,117,577,990,966.7,23.3,0.254,0.14,0.00602,0.395,0.0169,3,0.171,0.566,0.0243,22.8,0.947,0.97,0.919,35.8,34.7,104,2500
2010-07-11,2009,10,41,192,683.43,0.28,2,Mod_Wet,58,11,11,11,136,227,0.33,456.4,0.67,456.4,0,0,0,0,-11,11,58,11,11,0,147,536,990,966.6,23.4,0.231,0.114,0.0049,0.346,0.0148,2,0.251,0.596,0.0255,22.8,0.958,0.98,0.938,48.8,47.8,95.6,2300
2010-07-12,2009,10,41,193,672.76,0.29,2,Mod_Wet,58,11,11,11,136,227,0.34,445.8,0.66,445.8,0,0,0,0,-11,11,58,11,11,0,147,526,990,966.6,23.4,0.225,0.109,0.00467,0.335,0.0143,2,0.243,0.578,0.0247,22.8,0.958,0.98,0.938,47.8,46.8,93.7,2250
2010-07-13,2009,10,41,194,662.65,0.29,2,Mod_Wet,58,11,11,11,136,227,0.34,435.6,0.66,435.6,0,0,0,0,-11,11,58,11,11,0,147,516,990,966.6,23.4,0.22,0.105,0.00446,0.324,0.0138,2,0.237,0.561,0.0239,22.9,0.957,0.98,0.938,46.8,45.9,91.7,2200
2010-07-14,2009,10,41,195,653.62,0.3,2,Mod_Wet,58,11,11,11,136,227,0.35,426.6,0.65,426.6,0,0,0,0,-11,11,58,11,11,0,147,507,990,966.5,23.5,0.214,0.1,0.00427,0.315,0.0134,2,0.23,0.545,0.0232,22.9,0.956,0.98,0.937,45.9,45,90,2160
2010-07-15,2009,10,42,196,644.05,0.3,2,Mod_Wet,58,11,11,11,136,227,0.35,417.1,0.65,417.1,0,0,0,0,-11,11,58,11,11,0,147,497,990,966.5,23.5,0.211,0.0958,0.00407,0.307,0.013,2,0.224,0.531,0.0226,23,0.956,0.98,0.937,44.9,44,88.1,2110
2010-07-16,2009,10,42,197,634.48,0.31,2,Mod_Wet,58,11,11,11,136,227,0.36,407.5,0.64,407.5,0,0,0,0,-11,11,58,11,11,0,147,487,990,966.4,23.6,0.208,0.0913,0.00388,0.299,0.0127,2,0.218,0.516,0.0219,23,0.955,0.98,0.936,44,43.1,86.2,2070
2010-07-17,2009,10,42,198,625.46,0.31,2,Mod_Wet,58,11,11,11,136,227,0.36,398.5,0.64,398.5,0,0,0,0,-11,11,58,11,11,0,147,478,990,966.4,23.6,0.204,0.0871,0.00369,0.291,0.0124,2,0.211,0.503,0.0213,23.1,0.955,0.98,0.935,43.1,42.2,84.4,2030
2010-07-18,2009,10,42,199,617.53,0.31,2,Mod_Wet,58,11,11,11,136,227,0.37,390.5,0.63,390.5,0,0,0,0,-11,11,58,11,11,0,147,471,990,966.4,23.6,0.202,0.0833,0.00353,0.285,0.0121,2,0.206,0.491,0.0208,23.1,0.954,0.98,0.935,42.3,41.4,82.8,1990
2010-07-19,2009,10,42,200,609.05,0.32,2,Mod_Wet,58,11,11,11,136,227,0.37,382.1,0.63,382.1,0,0,0,0,-11,11,58,11,11,0,147,462,990,966.3,23.7,0.199,0.0793,0.00335,0.278,0.0117,2,0.2,0.478,0.0202,23.2,0.953,0.979,0.933,41.4,40.5,81,1940
2010-07-20,2009,10,42,201,600.58,0.32,2,Mod_Wet,58,11,11,11,136,227,0.38,373.6,0.62,373.6,0,0,0,0,-11,11,58,11,11,0,147,454,990,966.3,23.7,0.196,0.0753,0.00318,0.271,0.0114,2,0.195,0.466,0.0196,23.2,0.952,0.977,0.93,40.5,39.6,79.1,1900
2010-07-21,2009,10,42,202,592.1,0.33,2,Mod_Wet,58,11,11,11,136,227,0.38,365.1,0.62,365.1,0,0,0,0,-11,11,58,11,11,0,147,445,990,966.3,23.7,0.193,0.0713,0.00301,0.264,0.0111,2,0.189,0.453,0.0191,23.3,0.951,0.975,0.927,39.6,38.6,77.3,1850
2010-07-22,2009,10,43,203,584.17,0.33,2,Mod_Wet,58,11,11,11,136,227,0.39,357.2,0.61,357.2,0,0,0,0,-11,11,58,11,11,0,147,437,990,966.2,23.8,0.19,0.0676,0.00284,0.257,0.0108,2,0.184,0.441,0.0186,23.3,0.95,0.973,0.924,38.8,37.8,75.5,1810
2010-07-23,2009,10,43,204,576.24,0.34,2,Mod_Wet,58,11,11,11,136,227,0.39,349.2,0.61,349.2,0,0,0,0,-11,11,58,11,11,0,147,429,990,966.2,23.8,0.187,0.0638,0.00268,0.251,0.0105,2,0.178,0.429,0.018,23.4,0.949,0.972,0.922,38,36.9,73.8,1770
2010-07-24,2009,10,43,205,569.4,0.34,2,Mod_Wet,58,11,11,11,136,227,0.4,342.4,0.6,342.4,0,0,0,0,-11,11,58,11,11,0,147,422,990,966.2,23.8,0.185,0.0606,0.00254,0.245,0.0103,2,0.174,0.419,0.0176,23.4,0.947,0.97,0.919,37.3,36.1,72.3,1730
2010-07-25,2009,10,43,206,562.02,0.34,2,Mod_Wet,58,11,11,11,136,227,0.4,335,0.6,335,0,0,0,0,-11,11,58,11,11,0,147,415,990,966.1,23.9,0.182,0.0571,0.00239,0.239,0.01,2,0.169,0.408,0.0171,23.5,0.946,0.97,0.918,36.5,35.4,70.8,1700
2010-07-26,2009,10,43,207,554.64,0.35,2,Mod_Wet,58,11,11,11,136,227,0.41,327.6,0.59,327.6,0,0,0,0,-11,11,58,11,11,0,147,408,990,966.1,23.9,0.179,0.0536,0.00224,0.233,0.00975,2,0.164,0.397,0.0166,23.5,0.945,0.97,0.917,35.7,34.6,69.3,1660
2010-07-27,2009,10,43,208,547.26,0.35,2,Mod_Wet,58,11,11,11,136,227,0.41,320.3,0.58,320.3,0,0,0,0,-11,11,58,11,11,0,147,400,990,966.1,23.9,0.177,0.0502,0.0021,0.227,0.00948,2,0.159,0.386,0.0161,23.6,0.944,0.97,0.916,34.9,33.9,67.7,1630
2010-07-28,2009,10,43,209,539.87,0.36,2,Mod_Wet,58,11,11,11,136,227,0.42,312.9,0.58,312.9,0,0,0,0,-11,11,58,11,11,0,147,393,990,966,24,0.174,0.0467,0.00195,0.221,0.00921,2,0.154,0.375,0.0156,23.6,0.943,0.97,0.915,34.1,33.1,66.2,1590
2010-07-29,2009,10,44,210,533.04,0.36,2,Mod_Wet,58,11,11,11,136,227,0.43,306,0.57,306,0,0,0,0,-11,11,58,11,11,0,147,386,990,966,24,0.172,0.0435,0.00181,0.215,0.00897,2,0.149,0.364,0.0152,23.6,0.942,0.97,0.914,33.4,32.4,64.8,1560
2010-07-30,2009,10,44,211,526.2,0.37,2,Mod_Wet,58,11,11,11,136,227,0.43,299.2,0.57,299.2,0,0,0,0,-11,11,58,11,11,0,147,379,990,966,24,0.169,0.0402,0.00167,0.21,0.00872,2,0.144,0.354,0.0147,23.7,0.941,0.97,0.913,32.7,31.7,63.4,1520
2010-07-31,2009,10,44,212,520.46,0.37,2,Mod_Wet,58,11,11,11,136,227,0.44,293.5,0.56,293.5,0,0,0,0,-11,11,58,11,11,0,147,373,990,965.9,24.1,0.167,0.0375,0.00156,0.205,0.00851,2,0.141,0.345,0.0144,23.7,0.94,0.97,0.911,32.1,31.1,62.2,1490
2010-08-01,2009,11,44,213,513.08,0.37,2,Mod_Wet,54,9,8,6,107,184,0.36,329.1,0.64,329.1,0,0,0,0,-6,6,54,9,8,0,113,400,990,965.9,24.1,0.177,0.0543,0.00226,0.231,0.00959,2,0.165,0.396,0.0164,23.7,0.945,0.97,0.917,36.1,35.1,70.1,1680
2010-08-02,2009,11,44,214,506.24,0.38,2,Mod_Wet,54,9,8,6,107,184,0.36,322.2,0.64,322.2,0,0,0,0,-6,6,54,9,8,0,113,393,990,965.9,24.1,0.174,0.0511,0.00212,0.225,0.00934,2,0.16,0.385,0.016,23.7,0.944,0.97,0.916,35.4,34.4,68.7,1650
2010-08-03,2009,11,44,215,498.86,0.38,2,Mod_Wet,54,9,8,6,107,184,0.37,314.9,0.63,314.9,0,0,0,0,-6,6,54,9,8,0,113,386,990,965.8,24.2,0.172,0.0476,0.00197,0.219,0.00908,2,0.155,0.374,0.0155,23.8,0.943,0.97,0.915,34.6,33.6,67.2,1610
2010-08-04,2009,11,44,216,492.02,0.39,2,Mod_Wet,54,9,8,6,107,184,0.37,308,0.63,308,0,0,0,0,-6,6,54,9,8,0,113,379,990,965.8,24.2,0.169,0.0444,0.00184,0.214,0.00884,2,0.15,0.364,0.0151,23.8,0.942,0.97,0.914,33.9,32.9,65.8,1580
2010-08-05,2009,11,45,217,485.18,0.39,2,Mod_Wet,54,9,8,6,107,184,0.38,301.2,0.62,301.2,0,0,0,0,-6,6,54,9,8,0,113,372,990,965.8,24.2,0.167,0.0412,0.0017,0.208,0.00859,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.3,1540
2010-08-06,2009,11,45,218,479.44,0.39,2,Mod_Wet,54,9,8,6,107,184,0.38,295.4,0.62,295.4,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.0384,0.00159,0.203,0.00839,2,0.142,0.345,0.0142,23.9,0.94,0.97,0.912,32.5,31.6,63.1,1520
2010-08-07,2009,11,45,219,473.15,0.4,2,Mod_Wet,54,9,8,6,107,184,0.39,289.1,0.61,289.1,0,0,0,0,-6,6,54,9,8,0,113,360,990,965.7,24.3,0.163,0.0355,0.00146,0.198,0.00816,2,0.138,0.336,0.0138,23.9,0.939,0.97,0.91,31.9,30.9,61.8,1480
2010-08-08,2009,11,45,220,466.86,0.4,2,Mod_Wet,54,9,8,6,107,184,0.39,282.9,0.61,282.9,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.16,0.0325,0.00134,0.193,0.00794,2,0.133,0.326,0.0134,24,0.937,0.97,0.909,31.2,30.2,60.5,1450
2010-08-09,2009,11,45,221,460.58,0.41,2,Mod_Wet,54,9,8,6,107,184,0.4,276.6,0.6,276.6,0,0,0,0,-6,6,54,9,8,0,113,348,990,965.7,24.3,0.158,0.0295,0.00121,0.188,0.00772,2,0.129,0.317,0.013,24,0.936,0.97,0.908,30.5,29.6,59.1,1420
2010-08-10,2009,11,45,222,454.83,0.41,2,Mod_Wet,54,9,8,6,107,184,0.41,270.8,0.59,270.8,0,0,0,0,-6,6,54,9,8,0,113,342,990,965.6,24.4,0.156,0.0268,0.0011,0.183,0.00751,2,0.125,0.308,0.0127,24,0.935,0.97,0.907,29.8,28.9,57.9,1390
2010-08-11,2009,11,45,223,449.09,0.42,2,Mod_Wet,54,9,8,6,107,184,0.41,265.1,0.59,265.1,0,0,0,0,-6,6,54,9,8,0,113,336,990,965.6,24.4,0.154,0.0241,0.000989,0.178,0.00731,2,0.121,0.3,0.0123,24.1,0.933,0.97,0.905,29.2,28.3,56.7,1360
2010-08-12,2009,11,46,224,443.35,0.42,2,Mod_Wet,54,9,8,6,107,184,0.41,259.4,0.58,259.4,0,0,0,0,-6,6,54,9,8,0,113,330,990,965.6,24.4,0.152,0.0214,0.000877,0.174,0.00711,2,0.118,0.291,0.0119,24.1,0.932,0.97,0.904,28.6,27.7,55.4,1330
2010-08-13,2009,11,46,225,438.7,0.42,2,Mod_Wet,54,9,8,6,107,184,0.42,254.7,0.58,254.7,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.15,0.0192,0.000787,0.17,0.00695,2,0.114,0.284,0.0116,24.1,0.931,0.97,0.903,28.1,27.2,54.5,1310
2010-08-14,2009,11,46,226,433.51,0.43,2,Mod_Wet,54,9,8,6,107,184,0.42,249.5,0.58,249.5,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.017,0.000694,0.166,0.00677,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.5,26.7,53.3,1280
2010-08-15,2009,11,46,227,428.31,0.43,2,Mod_Wet,54,9,8,6,107,184,0.43,244.3,0.57,244.3,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000675,0.163,0.00667,2,0.107,0.271,0.0111,24.2,0.928,0.97,0.9,26.9,26.1,52.2,1250
2010-08-16,2009,11,46,228,423.11,0.44,2,Mod_Wet,54,9,8,6,107,184,0.43,239.1,0.56,239.1,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.0161,0.000656,0.161,0.00657,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.898,26.3,25.5,51,1230
2010-08-17,2009,11,46,229,417.92,0.44,2,Mod_Wet,54,9,8,6,107,184,0.44,233.9,0.56,233.9,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0156,0.000638,0.159,0.00648,2,0.1,0.259,0.0106,24.3,0.924,0.97,0.897,25.7,25,49.9,1200
2010-08-18,2009,11,46,230,412.72,0.45,2,Mod_Wet,54,9,8,6,107,184,0.45,228.7,0.55,228.7,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.141,0.0152,0.000619,0.157,0.00638,1,0.251,0.408,0.0166,24.1,0.958,0.98,0.939,51.9,48.2,48.2,1160
2010-08-19,2009,11,47,231,408.08,0.45,2,Mod_Wet,54,9,8,6,107,184,0.45,224.1,0.55,224.1,0,0,0,0,-6,6,54,9,8,0,113,295,990,965.4,24.6,0.14,0.0148,0.000602,0.154,0.00629,1,0.245,0.399,0.0163,24.2,0.959,0.98,0.939,50.9,48.2,48.2,1160
2010-08-20,2009,11,47,232,403.43,0.45,2,Mod_Wet,54,9,8,6,107,184,0.46,219.4,0.54,219.4,0,0,0,0,-6,6,54,9,8,0,113,290,990,965.4,24.6,0.138,0.0144,0.000586,0.152,0.0062,1,0.239,0.391,0.0159,24.2,0.958,0.98,0.939,49.9,48.2,48.2,1160
2010-08-21,2009,11,47,233,398.78,0.46,2,Mod_Wet,54,9,8,6,107,184,0.46,214.8,0.54,214.8,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.136,0.014,0.000569,0.15,0.00611,1,0.232,0.383,0.0156,24.2,0.957,0.98,0.938,48.8,47.9,47.9,1150
2010-08-22,2009,11,47,234,394.13,0.46,2,Mod_Wet,54,9,8,6,107,184,0.47,210.1,0.53,210.1,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.000553,0.148,0.00602,1,0.226,0.375,0.0152,24.3,0.957,0.98,0.937,47.8,46.9,46.9,1120
2010-08-23,2009,11,47,235,390.58,0.47,2,Mod_Wet,54,9,8,6,107,184,0.47,206.6,0.53,206.6,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.133,0.0133,0.00054,0.147,0.00596,1,0.221,0.368,0.0149,24.3,0.956,0.98,0.937,47,46.1,46.1,1110
2010-08-24,2009,11,47,236,386.47,0.47,2,Mod_Wet,54,9,8,6,107,184,0.48,202.5,0.52,202.5,0,0,0,0,-6,6,54,9,8,0,113,273,990,965.3,24.7,0.132,0.013,0.000525,0.145,0.00588,1,0.216,0.361,0.0146,24.3,0.955,0.98,0.936,46.1,45.2,45.2,1080
2010-08-25,2009,11,47,237,382.37,0.47,2,Mod_Wet,54,9,8,6,107,184,0.48,198.4,0.52,198.4,0,0,0,0,-6,6,54,9,8,0,113,269,990,965.3,24.7,0.131,0.0126,0.000511,0.143,0.0058,1,0.21,0.354,0.0143,24.3,0.954,0.98,0.935,45.2,44.3,44.3,1060
2010-08-26,2009,11,48,238,378.27,0.48,2,Mod_Wet,54,9,8,6,107,184,0.49,194.3,0.51,194.3,0,0,0,0,-6,6,54,9,8,0,113,265,990,965.3,24.7,0.129,0.0123,0.000496,0.141,0.00572,1,0.205,0.346,0.014,24.4,0.953,0.98,0.934,44.2,43.4,43.4,1040
2010-08-27,2009,11,48,239,374.17,0.48,2,Mod_Wet,54,9,8,6,107,184,0.49,190.2,0.51,190.2,0,0,0,0,-6,6,54,9,8,0,113,261,990,965.3,24.7,0.128,0.0119,0.000482,0.14,0.00565,1,0.199,0.339,0.0137,24.4,0.952,0.98,0.933,43.3,42.4,42.4,1020
2010-08-28,2009,11,48,240,370.07,0.49,2,Mod_Wet,54,9,8,6,107,184,0.5,186.1,0.5,186.1,0,0,0,0,-6,6,54,9,8,0,113,257,990,965.3,24.7,0.126,0.0116,0.000467,0.138,0.00557,1,0.194,0.332,0.0134,24.4,0.951,0.98,0.932,42.4,41.5,41.5,997
2010-08-29,2009,11,48,241,365.97,0.49,2,Mod_Wet,54,9,8,6,107,184,0.5,182,0.5,182,0,0,0,0,-6,6,54,9,8,0,113,253,990,965.2,24.8,0.125,0.0112,0.000453,0.136,0.00549,1,0.188,0.324,0.0131,24.4,0.95,0.979,0.93,41.4,40.6,40.6,974
2010-08-30,2009,11,48,242,361.86,0.49,2,Mod_Wet,54,9,8,6,107,184,0.51,177.9,0.49,177.9,0,0,0,0,-6,6,54,9,8,0,113,249,990,965.2,24.8,0.123,0.0109,0.000438,0.134,0.00541,1,0.183,0.317,0.0128,24.5,0.948,0.977,0.927,40.5,39.6,39.6,949
2010-08-31,2009,11,48,243,358.31,0.5,2,Mod_Wet,54,9,8,6,107,184,0.51,174.3,0.49,174.3,0,0,0,0,-6,6,54,9,8,0,113,245,990,965.2,24.8,0.122,0.0106,0.000426,0.133,0.00535,1,0.178,0.31,0.0125,24.5,0.947,0.975,0.924,39.7,38.7,38.7,929
2010-09-01,2009,12,48,244,353.66,0.5,2,Mod_Wet,46,7,6,4,75,138,0.39,215.7,0.61,215.7,0,0,0,0,-4,4,46,7,6,0,79,275,990,965.2,24.8,0.132,0.0141,0.000567,0.147,0.0059,1,0.234,0.38,0.0153,24.5,0.957,0.98,0.938,49.5,48.2,48.2,1160
2010-09-02,2009,12,49,245,349.01,0.51,2,Mod_Wet,46,7,6,4,75,138,0.4,211,0.6,211,0,0,0,0,-4,4,46,7,6,0,79,270,990,965.1,24.9,0.131,0.0137,0.000551,0.145,0.00581,1,0.227,0.372,0.015,24.5,0.957,0.98,0.938,48.5,47.5,47.5,1140
2010-09-03,2009,12,49,246,343.82,0.51,2,Mod_Wet,46,7,6,4,75,138,0.4,205.8,0.6,205.8,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0132,0.000532,0.142,0.00572,1,0.22,0.363,0.0146,24.5,0.956,0.98,0.937,47.3,46.4,46.4,1110
2010-09-04,2009,12,49,247,338.62,0.52,2,Mod_Wet,46,7,6,4,75,138,0.41,200.6,0.59,200.6,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000514,0.14,0.00562,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.2,45.2,1090
2010-09-05,2009,12,49,248,333.43,0.52,2,Mod_Wet,46,7,6,4,75,138,0.41,195.4,0.59,195.4,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0124,0.000496,0.138,0.00552,1,0.206,0.344,0.0138,24.6,0.953,0.98,0.934,44.9,44,44,1060
2010-09-06,2009,12,49,249,328.78,0.53,2,Mod_Wet,46,7,6,4,75,138,0.42,190.8,0.58,190.8,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.000479,0.136,0.00544,1,0.2,0.336,0.0135,24.6,0.952,0.98,0.933,43.9,43,43,1030
2010-09-07,2009,12,49,250,324.13,0.53,2,Mod_Wet,46,7,6,4,75,138,0.43,186.1,0.57,186.1,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0116,0.000463,0.134,0.00535,1,0.194,0.327,0.0131,24.7,0.951,0.98,0.932,42.8,41.9,41.9,1010
2010-09-08,2009,12,49,251,320.58,0.54,2,Mod_Wet,46,7,6,4,75,138,0.43,182.6,0.57,182.6,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000451,0.132,0.00528,1,0.189,0.321,0.0128,24.7,0.95,0.98,0.931,42,41.1,41.1,987
2010-09-09,2009,12,50,252,316.47,0.54,2,Mod_Wet,46,7,6,4,75,138,0.44,178.5,0.56,178.5,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000436,0.13,0.00521,1,0.183,0.314,0.0125,24.7,0.948,0.978,0.928,41,40.1,40.1,963
2010-09-10,2009,12,50,253,312.37,0.55,2,Mod_Wet,46,7,6,4,75,138,0.44,174.4,0.56,174.4,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0106,0.000422,0.128,0.00513,1,0.178,0.306,0.0122,24.7,0.947,0.976,0.924,40.1,39.1,39.1,938
2010-09-11,2009,12,50,254,308.27,0.55,2,Mod_Wet,46,7,6,4,75,138,0.45,170.3,0.55,170.3,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000408,0.127,0.00505,1,0.172,0.299,0.0119,24.8,0.946,0.974,0.921,39.1,38.1,38.1,914
2010-09-12,2009,12,50,255,304.17,0.56,2,Mod_Wet,46,7,6,4,75,138,0.45,166.2,0.55,166.2,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00987,0.000394,0.125,0.00498,1,0.167,0.292,0.0116,24.8,0.944,0.972,0.918,38.2,37.1,37.1,890
2010-09-13,2009,12,50,256,300.07,0.56,2,Mod_Wet,46,7,6,4,75,138,0.46,162.1,0.54,162.1,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.114,0.00953,0.00038,0.123,0.0049,1,0.161,0.284,0.0113,24.8,0.943,0.97,0.915,37.2,36.1,36.1,866
2010-09-14,2009,12,50,257,296.51,0.57,2,Mod_Wet,46,7,6,4,75,138,0.47,158.5,0.54,158.5,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.112,0.00922,0.000367,0.122,0.00484,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.4,35.3,35.3,847
2010-09-15,2009,12,50,258,292.96,0.57,2,Mod_Wet,46,7,6,4,75,138,0.47,155,0.53,155,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00892,0.000355,0.12,0.00477,1,0.152,0.272,0.0108,24.9,0.941,0.97,0.913,35.5,34.5,34.5,827
2010-09-16,2009,12,51,259,289.4,0.58,2,Mod_Wet,46,7,6,4,75,138,0.48,151.4,0.52,151.4,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.11,0.00862,0.000343,0.118,0.00471,1,0.147,0.265,0.0106,24.9,0.94,0.97,0.912,34.7,33.7,33.7,808
2010-09-17,2009,12,51,260,285.85,0.58,2,Mod_Wet,46,7,6,4,75,138,0.48,147.8,0.52,147.8,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00832,0.000331,0.117,0.00465,1,0.142,0.259,0.0103,24.9,0.938,0.97,0.91,33.9,32.9,32.9,789
2010-09-18,2009,12,51,261,283.39,0.59,2,Mod_Wet,46,7,6,4,75,138,0.49,145.4,0.51,145.4,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.108,0.00811,0.000322,0.116,0.0046,1,0.139,0.255,0.0101,24.9,0.937,0.97,0.909,33.3,32.3,32.3,775
2010-09-19,2009,12,51,262,280.38,0.59,2,Mod_Wet,46,7,6,4,75,138,0.49,142.4,0.51,142.4,0,0,0,0,-4,4,46,7,6,0,79,201,990,964.8,25.2,0.107,0.00785,0.000312,0.114,0.00455,1,0.135,0.249,0.0099,24.9,0.936,0.97,0.908,32.6,31.6,31.6,759
2010-09-20,2009,12,51,263,277.37,0.6,2,Mod_Wet,46,7,6,4,75,138,0.5,139.4,0.5,139.4,0,0,0,0,-4,4,46,7,6,0,79,198,990,964.8,25.2,0.106,0.0076,0.000302,0.113,0.00449,1,0.131,0.244,0.00968,24.9,0.935,0.97,0.907,31.9,30.9,30.9,742
2010-09-21,2009,12,51,264,274.36,0.6,3,Normal,40,6,4,3,65,118,0.43,156.4,0.57,156.4,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00904,0.000359,0.117,0.00466,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,838
2010-09-22,2009,12,51,265,271.36,0.61,3,Normal,40,6,4,3,65,118,0.43,153.4,0.56,153.4,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00879,0.000348,0.116,0.0046,1,0.15,0.266,0.0105,24.9,0.94,0.97,0.912,35.3,34.2,34.2,821
2010-09-23,2009,12,52,266,268.35,0.61,3,Normal,40,6,4,3,65,118,0.44,150.3,0.56,150.3,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00853,0.000338,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2010-09-24,2009,12,52,267,265.34,0.62,3,Normal,40,6,4,3,65,118,0.45,147.3,0.56,147.3,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00827,0.000328,0.113,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,788
2010-09-25,2009,12,52,268,262.33,0.62,3,Normal,40,6,4,3,65,118,0.45,144.3,0.55,144.3,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00802,0.000318,0.112,0.00444,1,0.137,0.249,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,772
2010-09-26,2009,12,52,269,259.33,0.63,3,Normal,40,6,4,3,65,118,0.46,141.3,0.55,141.3,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.00439,1,0.133,0.244,0.00966,25,0.936,0.97,0.908,32.4,31.5,31.5,755
2010-09-27,2009,12,52,270,256.86,0.63,3,Normal,40,6,4,3,65,118,0.46,138.9,0.54,138.9,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00755,0.000299,0.11,0.00434,1,0.13,0.24,0.00948,25,0.935,0.97,0.907,31.9,30.9,30.9,742
2010-09-28,2009,12,52,271,254.4,0.64,3,Normal,40,6,4,3,65,118,0.46,136.4,0.54,136.4,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00734,0.00029,0.109,0.0043,1,0.127,0.235,0.00931,25,0.934,0.97,0.906,31.3,30.3,30.3,728
2010-09-29,2009,12,52,272,251.94,0.64,3,Normal,40,6,4,3,65,118,0.47,133.9,0.53,133.9,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00713,0.000282,0.108,0.00425,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.905,30.7,29.8,29.8,715
2010-09-30,2009,12,53,273,249.48,0.65,3,Normal,40,6,4,3,65,118,0.47,131.5,0.53,131.5,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0996,0.00693,0.000274,0.107,0.00421,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.904,30.1,29.2,29.2,701
2010-10-01,2010,1,1,274,247.02,0.65,3,Normal,37,5,3,2,50,97,0.39,150,0.61,150,0,0,0,0,-2,2,37,5,3,0,52,195,990,964.7,25.3,0.104,0.0085,0.000336,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2010-10-02,2010,1,1,275,245.65,0.66,3,Normal,37,5,3,2,50,97,0.4,148.7,0.6,148.7,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00443,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,799
2010-10-03,2010,1,1,276,244.29,0.66,3,Normal,37,5,3,2,50,97,0.4,147.3,0.6,147.3,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00827,0.000326,0.112,0.00441,1,0.141,0.253,0.00999,25.1,0.938,0.97,0.91,34,33,33,791
2010-10-04,2010,1,1,277,241.83,0.67,3,Normal,37,5,3,2,50,97,0.4,144.8,0.6,144.8,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.00806,0.000318,0.111,0.00436,1,0.138,0.249,0.00981,25.1,0.937,0.97,0.909,33.4,32.4,32.4,778
2010-10-05,2010,1,1,278,239.36,0.67,3,Normal,37,5,3,2,50,97,0.41,142.4,0.59,142.4,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.102,0.00785,0.00031,0.11,0.00432,1,0.135,0.244,0.00963,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2010-10-06,2010,1,1,279,236.9,0.68,3,Normal,37,5,3,2,50,97,0.41,139.9,0.59,139.9,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00764,0.000301,0.108,0.00427,1,0.131,0.24,0.00945,25.1,0.935,0.97,0.907,32.2,31.3,31.3,751
2010-10-07,2010,1,1,280,234.44,0.68,3,Normal,37,5,3,2,50,97,0.41,137.4,0.59,137.4,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0999,0.00743,0.000293,0.107,0.00423,1,0.128,0.235,0.00927,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2010-10-08,2010,1,2,281,231.98,0.69,3,Normal,37,5,3,2,50,97,0.42,135,0.58,135,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00722,0.000284,0.106,0.00418,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
2010-10-09,2010,1,2,282,229.52,0.7,3,Normal,37,5,3,2,50,97,0.42,132.5,0.58,132.5,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0982,0.00701,0.000276,0.105,0.00414,1,0.121,0.227,0.00891,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2010-10-10,2010,1,2,283,227.06,0.7,3,Normal,37,5,3,2,50,97,0.43,130.1,0.57,130.1,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.00681,0.000268,0.104,0.00409,1,0.118,0.222,0.00874,25.2,0.931,0.97,0.903,29.9,29,29,697
2010-10-11,2010,1,2,284,224.6,0.71,3,Normal,37,5,3,2,50,97,0.43,127.6,0.57,127.6,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0964,0.0066,0.000259,0.103,0.00405,1,0.115,0.218,0.00856,25.2,0.93,0.97,0.902,29.4,28.5,28.5,683
2010-10-12,2010,1,2,285,223.23,0.71,3,Normal,37,5,3,2,50,97,0.43,126.2,0.56,126.2,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.00648,0.000254,0.102,0.00402,1,0.113,0.215,0.00846,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2010-10-13,2010,1,2,286,221.32,0.72,3,Normal,37,5,3,2,50,97,0.44,124.3,0.56,124.3,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00632,0.000248,0.102,0.00399,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2010-10-14,2010,1,2,287,220.5,0.72,3,Normal,37,5,3,2,50,97,0.44,123.5,0.56,123.5,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.095,0.00625,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,661
2010-10-15,2010,1,3,288,219.68,0.72,3,Normal,37,5,3,2,50,97,0.44,122.7,0.56,122.7,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00618,0.000242,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2010-10-16,2010,1,3,289,218.31,0.73,3,Normal,37,5,3,2,50,97,0.44,121.3,0.56,121.3,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00606,0.000238,0.1,0.00393,1,0.106,0.207,0.0081,25.3,0.926,0.97,0.898,27.9,27,27,648
2010-10-17,2010,1,3,290,215.85,0.74,3,Normal,37,5,3,2,50,97,0.45,118.8,0.55,118.8,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00585,0.000229,0.0992,0.00389,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.3,26.4,26.4,635
2010-10-18,2010,1,3,291,214.48,0.74,3,Normal,37,5,3,2,50,97,0.45,117.5,0.55,117.5,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0929,0.00574,0.000225,0.0986,0.00387,1,0.101,0.2,0.00783,25.3,0.923,0.97,0.896,26.9,26.1,26.1,627
2010-10-19,2010,1,3,292,213.66,0.74,3,Normal,37,5,3,2,50,97,0.45,116.7,0.55,116.7,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00567,0.000222,0.0983,0.00385,1,0.1,0.198,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2010-10-20,2010,1,3,293,211.75,0.75,3,Normal,37,5,3,2,50,97,0.46,114.8,0.54,114.8,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.0055,0.000216,0.0974,0.00382,1,0.0974,0.195,0.00763,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
