date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-10-21,2010,1,3,294,210.38,0.76,3,Normal,37,5,3,2,50,97,0.46,113.4,0.54,113.4,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00539,0.000211,0.0968,0.00379,1,0.0956,0.192,0.00753,25.3,0.92,0.97,0.893,25.9,25.2,25.2,604
2010-10-22,2010,1,4,295,208.47,0.76,3,Normal,37,5,3,2,50,97,0.47,111.5,0.54,111.5,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0908,0.00522,0.000205,0.096,0.00376,1,0.093,0.189,0.0074,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2010-10-23,2010,1,4,296,206.55,0.77,3,Normal,37,5,3,2,50,97,0.47,109.5,0.53,109.5,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0901,0.00506,0.000198,0.0951,0.00372,1,0.0904,0.186,0.00726,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2010-10-24,2010,1,4,297,204.64,0.78,3,Normal,37,5,3,2,50,97,0.47,107.6,0.53,107.6,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.0049,0.000192,0.0943,0.00369,1,0.0878,0.182,0.00712,25.4,0.916,0.97,0.888,24.6,23.8,23.8,572
2010-10-25,2010,1,4,298,204.91,0.78,3,Normal,37,5,3,2,50,97,0.47,107.9,0.53,107.9,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00492,0.000193,0.0944,0.00369,1,0.0882,0.183,0.00714,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2010-10-26,2010,1,4,299,207.92,0.77,3,Normal,37,5,3,2,50,97,0.47,110.9,0.53,110.9,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.00518,0.000203,0.0957,0.00375,1,0.0922,0.188,0.00736,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2010-10-27,2010,1,4,300,208.74,0.76,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00525,0.000205,0.0961,0.00376,1,0.0933,0.189,0.00742,25.4,0.919,0.97,0.892,25.5,24.8,24.8,595
2010-10-28,2010,1,4,301,205.73,0.78,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0893,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2010-10-29,2010,1,5,302,203.27,0.78,3,Normal,37,5,3,2,50,97,0.48,106.3,0.52,106.3,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00478,0.000187,0.0937,0.00366,1,0.086,0.18,0.00702,25.4,0,0,0,0,0,0,0
2010-10-30,2010,1,5,303,200.81,0.79,3,Normal,37,5,3,2,50,97,0.48,103.8,0.52,103.8,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.00457,0.000179,0.0926,0.00362,1,0.0826,0.175,0.00685,25.4,0,0,0,0,0,0,0
2010-10-31,2010,1,5,304,198.35,0.8,3,Normal,37,5,3,2,50,97,0.49,101.3,0.51,101.3,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0872,0.00436,0.000171,0.0915,0.00358,1,0.0793,0.171,0.00668,25.4,0,0,0,0,0,0,0
2010-11-01,2010,2,5,305,196.98,0.8,3,Normal,36,5,3,2,47,93,0.47,104,0.53,104,0,0,0,0,-2,2,36,5,3,0,49,148,990,964.4,25.6,0.0878,0.00459,0.000179,0.0923,0.00361,1,0.0829,0.175,0.00685,25.4,0,0,0,0,0,0,0
2010-11-02,2010,2,5,306,199.99,0.79,3,Normal,36,5,3,2,47,93,0.47,107,0.54,107,0,0,0,0,-2,2,36,5,3,0,49,151,990,964.4,25.6,0.0888,0.00484,0.000189,0.0937,0.00366,1,0.0869,0.181,0.00705,25.4,0,0,0,0,0,0,0
2010-11-03,2010,2,5,307,204.09,0.78,3,Normal,36,5,3,2,47,93,0.46,111.1,0.54,111.1,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0903,0.00519,0.000203,0.0955,0.00373,1,0.0925,0.188,0.00735,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2010-11-04,2010,2,5,308,204.91,0.78,3,Normal,36,5,3,2,47,93,0.45,111.9,0.55,111.9,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0906,0.00526,0.000206,0.0958,0.00375,1,0.0936,0.189,0.00741,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2010-11-05,2010,2,6,309,207.92,0.77,3,Normal,36,5,3,2,47,93,0.45,114.9,0.55,114.9,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0916,0.00552,0.000216,0.0971,0.0038,1,0.0976,0.195,0.00762,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2010-11-06,2010,2,6,310,210.38,0.76,3,Normal,36,5,3,2,47,93,0.44,117.4,0.56,117.4,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0925,0.00573,0.000224,0.0982,0.00385,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2010-11-07,2010,2,6,311,209.56,0.76,3,Normal,36,5,3,2,47,93,0.44,116.6,0.56,116.6,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0922,0.00566,0.000221,0.0979,0.00383,1,0.0999,0.198,0.00774,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2010-11-08,2010,2,6,312,207.65,0.77,3,Normal,36,5,3,2,47,93,0.45,114.7,0.55,114.7,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0915,0.0055,0.000215,0.097,0.0038,1,0.0973,0.194,0.0076,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2010-11-09,2010,2,6,313,207.37,0.77,3,Normal,36,5,3,2,47,93,0.45,114.4,0.55,114.4,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0914,0.00547,0.000214,0.0969,0.00379,1,0.0969,0.194,0.00758,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2010-11-10,2010,2,6,314,208.19,0.77,3,Normal,36,5,3,2,47,93,0.45,115.2,0.55,115.2,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0917,0.00554,0.000217,0.0973,0.00381,1,0.098,0.195,0.00764,25.4,0.922,0.97,0.894,26.4,25.6,25.6,614
2010-11-11,2010,2,6,315,207.37,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,140.4,0.68,140.4,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00768,0.000301,0.105,0.00411,1,0.132,0.237,0.00928,25.3,0.935,0.97,0.907,32.6,31.6,31.6,758
2010-11-12,2010,2,7,316,209.83,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,142.8,0.68,142.8,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.242,0.00946,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
2010-11-13,2010,2,7,317,214.48,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,147.5,0.69,147.5,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0999,0.00829,0.000325,0.108,0.00424,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.909,34.3,33.2,33.2,798
2010-11-14,2010,2,7,318,216.4,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,149.4,0.69,149.4,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00845,0.000331,0.109,0.00428,1,0.144,0.253,0.00993,25.2,0.938,0.97,0.91,34.7,33.7,33.7,808
2010-11-15,2010,2,7,319,213.39,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,146.4,0.69,146.4,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00819,0.000321,0.108,0.00422,1,0.14,0.248,0.00971,25.3,0.937,0.97,0.909,34,33,33,792
2010-11-16,2010,2,7,320,210.93,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,143.9,0.68,143.9,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00798,0.000313,0.107,0.00418,1,0.137,0.243,0.00954,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2010-11-17,2010,2,7,321,209.56,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,142.6,0.68,142.6,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0982,0.00787,0.000308,0.106,0.00415,1,0.135,0.241,0.00944,25.3,0.936,0.97,0.907,33.1,32.1,32.1,770
2010-11-18,2010,2,7,322,209.29,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,142.3,0.68,142.3,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0981,0.00784,0.000307,0.106,0.00415,1,0.135,0.241,0.00942,25.3,0.935,0.97,0.907,33,32,32,769
2010-11-19,2010,2,8,323,209.01,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,142,0.68,142,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00782,0.000306,0.106,0.00414,1,0.134,0.24,0.0094,25.3,0.935,0.97,0.907,33,32,32,767
2010-11-20,2010,2,8,324,207.1,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,140.1,0.68,140.1,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0973,0.00766,0.0003,0.105,0.00411,1,0.132,0.237,0.00926,25.3,0.935,0.97,0.906,32.5,31.5,31.5,757
2010-11-21,2010,2,8,325,205.18,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,138.2,0.67,138.2,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.0075,0.000293,0.104,0.00407,1,0.129,0.233,0.00912,25.3,0.934,0.97,0.906,32.1,31.1,31.1,746
2010-11-22,2010,2,8,326,206.55,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,139.6,0.68,139.6,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0971,0.00761,0.000298,0.105,0.0041,1,0.131,0.236,0.00922,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2010-11-23,2010,2,8,327,209.01,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,142,0.68,142,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00782,0.000306,0.106,0.00414,1,0.134,0.24,0.0094,25.3,0.935,0.97,0.907,33,32,32,767
2010-11-24,2010,2,8,328,211.47,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,144.5,0.68,144.5,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0989,0.00803,0.000315,0.107,0.00419,1,0.138,0.244,0.00957,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2010-11-25,2010,2,8,329,216.12,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,149.1,0.69,149.1,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00843,0.00033,0.109,0.00427,1,0.144,0.253,0.00991,25.3,0.938,0.97,0.91,34.6,33.6,33.6,807
2010-11-26,2010,2,9,330,218.04,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,151,0.69,151,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00859,0.000337,0.11,0.00431,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35.1,34,34,817
2010-11-27,2010,2,9,331,216.12,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,149.1,0.69,149.1,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00843,0.00033,0.109,0.00427,1,0.144,0.253,0.00991,25.3,0.938,0.97,0.91,34.6,33.6,33.6,807
2010-11-28,2010,2,9,332,217.49,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,150.5,0.69,150.5,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00854,0.000335,0.11,0.0043,1,0.146,0.255,0.01,25.2,0.939,0.97,0.911,35,33.9,33.9,814
2010-11-29,2010,2,9,333,221.59,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,154.6,0.7,154.6,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.102,0.00889,0.000349,0.111,0.00437,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.9,34.9,34.9,836
2010-11-30,2010,2,9,334,222.96,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,156,0.7,156,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00901,0.000354,0.112,0.0044,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.2,35.2,35.2,844
2010-12-01,2010,3,9,335,225.42,0.71,5,Dry,26,4,3,2,24,59,0.26,166.4,0.74,166.4,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.0099,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.7,37.7,906
2010-12-02,2010,3,9,336,230.07,0.69,5,Dry,26,4,3,2,24,59,0.26,171.1,0.74,171.1,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.9,38.9,38.9,933
2010-12-03,2010,3,10,337,233.62,0.69,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.947,0.977,0.925,40.7,39.8,39.8,954
2010-12-04,2010,3,10,338,237.18,0.68,5,Dry,26,4,3,2,24,59,0.25,178.2,0.75,178.2,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.7,40.7,976
2010-12-05,2010,3,10,339,238.54,0.67,5,Dry,26,4,3,2,24,59,0.25,179.5,0.75,179.5,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,984
2010-12-06,2010,3,10,340,238.82,0.67,5,Dry,26,4,3,2,24,59,0.25,179.8,0.75,179.8,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,986
2010-12-07,2010,3,10,341,242.92,0.66,5,Dry,26,4,3,2,24,59,0.24,183.9,0.76,183.9,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000449,0.123,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.9,42,42,1010
2010-12-08,2010,3,10,342,245.38,0.66,5,Dry,26,4,3,2,24,59,0.24,186.4,0.76,186.4,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
2010-12-09,2010,3,10,343,248.39,0.65,5,Dry,26,4,3,2,24,59,0.24,189.4,0.76,189.4,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.3,43.3,1040
2010-12-10,2010,3,11,344,251.4,0.64,5,Dry,26,4,3,2,24,59,0.23,192.4,0.77,192.4,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2010-12-11,2010,3,11,345,251.67,0.64,5,Dry,26,4,3,2,24,59,0.23,192.7,0.77,192.7,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2010-12-12,2010,3,11,346,251.94,0.64,5,Dry,26,4,3,2,24,59,0.23,192.9,0.77,192.9,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2010-12-13,2010,3,11,347,254.95,0.64,5,Dry,26,4,3,2,24,59,0.23,195.9,0.77,195.9,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.00509,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1070
2010-12-14,2010,3,11,348,257.96,0.63,5,Dry,26,4,3,2,24,59,0.23,199,0.77,199,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000501,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2010-12-15,2010,3,11,349,262.06,0.62,5,Dry,26,4,3,2,24,59,0.23,203.1,0.78,203.1,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000515,0.132,0.00522,1,0.217,0.348,0.0138,24.9,0.955,0.98,0.936,47.4,46.4,46.4,1110
2010-12-16,2010,3,11,350,263.43,0.62,5,Dry,26,4,3,2,24,59,0.22,204.4,0.78,204.4,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.00052,0.132,0.00525,1,0.218,0.351,0.0139,24.9,0.955,0.98,0.936,47.7,46.7,46.7,1120
2010-12-17,2010,3,12,351,262.61,0.62,5,Dry,26,4,3,2,24,59,0.23,203.6,0.78,203.6,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000517,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.5,46.6,46.6,1120
2010-12-18,2010,3,12,352,260.69,0.62,5,Dry,26,4,3,2,24,59,0.23,201.7,0.77,201.7,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.1,46.1,1110
2010-12-19,2010,3,12,353,262.61,0.62,5,Dry,26,4,3,2,24,59,0.23,203.6,0.78,203.6,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000517,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.5,46.6,46.6,1120
2010-12-20,2010,3,12,354,267.8,0.61,5,Dry,26,4,3,2,24,59,0.22,208.8,0.78,208.8,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00533,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1150
2010-12-21,2010,3,12,355,274.09,0.6,5,Dry,26,4,3,2,24,59,0.21,215.1,0.79,215.1,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000557,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.957,0.98,0.938,50.2,48.2,48.2,1160
2010-12-22,2010,3,12,356,278.74,0.59,5,Dry,26,4,3,2,24,59,0.21,219.7,0.79,219.7,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000573,0.139,0.00553,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2010-12-23,2010,3,12,357,283.39,0.59,5,Dry,26,4,3,2,24,59,0.21,224.4,0.79,224.4,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000589,0.141,0.00561,1,0.245,0.387,0.0154,24.8,0.959,0.98,0.94,52.3,48.2,48.2,1160
2010-12-24,2010,3,13,358,285.85,0.58,5,Dry,26,4,3,2,24,59,0.21,226.8,0.79,226.8,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000598,0.142,0.00566,2,0.0956,0.238,0.00946,24.9,0.922,0.97,0.894,25.6,24.8,49.6,1190
2010-12-25,2010,3,13,359,291.04,0.58,5,Dry,26,4,3,2,24,59,0.2,232,0.8,232,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0155,0.000616,0.145,0.00575,2,0.0991,0.244,0.00969,24.9,0.924,0.97,0.896,26.2,25.4,50.7,1220
2010-12-26,2010,3,13,360,297.88,0.57,5,Dry,26,4,3,2,24,59,0.2,238.9,0.8,238.9,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.131,0.0161,0.000639,0.148,0.00588,2,0.104,0.251,0.01,24.9,0.926,0.97,0.898,27,26.1,52.3,1250
2010-12-27,2010,3,13,361,306.36,0.56,5,Dry,26,4,3,2,24,59,0.19,247.4,0.81,247.4,0,0,0,0,-2,2,26,4,3,0,26,280,990,964.9,25.1,0.134,0.0168,0.000669,0.151,0.00603,2,0.109,0.261,0.0104,24.8,0.928,0.97,0.9,27.9,27.1,54.2,1300
2010-12-28,2010,3,13,362,316.47,0.54,5,Dry,26,4,3,2,24,59,0.19,257.5,0.81,257.5,0,0,0,0,-2,2,26,4,3,0,26,290,990,965,25,0.138,0.0205,0.00082,0.159,0.00634,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
2010-12-29,2010,3,13,363,326.59,0.53,5,Dry,26,4,3,2,24,59,0.18,267.6,0.82,267.6,0,0,0,0,-2,2,26,4,3,0,26,301,990,965,25,0.142,0.0253,0.00101,0.167,0.00669,2,0.123,0.29,0.0116,24.7,0.933,0.97,0.905,30.2,29.3,58.6,1410
2010-12-30,2010,3,13,364,338.35,0.52,5,Dry,26,4,3,2,24,59,0.17,279.4,0.83,279.4,0,0,0,0,-2,2,26,4,3,0,26,312,990,965.1,24.9,0.146,0.0309,0.00124,0.177,0.00709,2,0.131,0.308,0.0124,24.6,0.936,0.97,0.907,31.5,30.6,61.2,1470
2010-12-31,2010,3,14,365,349.56,0.51,5,Dry,26,4,3,2,24,59,0.17,290.6,0.83,290.6,0,0,0,0,-2,2,26,4,3,0,26,324,990,965.1,24.9,0.15,0.0361,0.00145,0.186,0.00748,2,0.139,0.324,0.0131,24.5,0.938,0.97,0.91,32.8,31.8,63.6,1530
2011-01-01,2010,4,14,1,360.22,0.5,5,Dry,29,5,4,2,33,73,0.2,287.2,0.8,287.2,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0346,0.00139,0.185,0.00746,2,0.136,0.321,0.013,24.5,0.937,0.97,0.909,32.3,31.3,62.7,1500
2011-01-02,2010,4,14,2,371.98,0.48,5,Dry,29,5,4,2,33,73,0.2,299,0.8,299,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.0401,0.00162,0.195,0.00787,2,0.144,0.339,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1570
2011-01-03,2010,4,14,3,383.19,0.47,5,Dry,29,5,4,2,33,73,0.19,310.2,0.81,310.2,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0454,0.00184,0.204,0.00826,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.9,33.8,67.6,1620
2011-01-04,2010,4,14,4,393.31,0.46,5,Dry,29,5,4,2,33,73,0.19,320.3,0.81,320.3,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.0502,0.00204,0.212,0.00861,2,0.159,0.371,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.8,1670
2011-01-05,2010,4,14,5,401.24,0.46,5,Dry,29,5,4,2,33,73,0.18,328.2,0.82,328.2,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.0539,0.00219,0.219,0.00889,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.8,35.7,71.4,1710
2011-01-06,2010,4,14,6,413,0.45,5,Dry,29,5,4,2,33,73,0.18,340,0.82,340,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0595,0.00242,0.228,0.00931,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38.1,37,74.1,1780
2011-01-07,2010,4,15,7,425.85,0.44,5,Dry,29,5,4,2,33,73,0.17,352.9,0.83,352.9,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.173,0.0655,0.00268,0.239,0.00976,2,0.181,0.42,0.0171,24.1,0.949,0.975,0.925,39.5,38.5,77,1850
2011-01-08,2010,4,15,8,439.79,0.42,5,Dry,29,5,4,2,33,73,0.17,366.8,0.83,366.8,0,0,0,0,-2,2,29,5,4,0,35,405,990,965.6,24.4,0.178,0.0721,0.00295,0.251,0.0103,2,0.19,0.441,0.018,24,0.951,0.978,0.93,41,40.1,80.2,1930
2011-01-09,2010,4,15,9,457.02,0.41,5,Dry,29,5,4,2,33,73,0.16,384,0.84,384,0,0,0,0,-2,2,29,5,4,0,35,422,990,965.7,24.3,0.184,0.0803,0.0033,0.265,0.0109,2,0.202,0.466,0.0192,23.9,0.953,0.98,0.934,42.8,42,84,2020
2011-01-10,2010,4,15,10,475.34,0.4,5,Dry,29,5,4,2,33,73,0.15,402.3,0.85,402.3,0,0,0,0,-2,2,29,5,4,0,35,440,990,965.7,24.3,0.191,0.0889,0.00366,0.28,0.0115,2,0.214,0.494,0.0204,23.8,0.955,0.98,0.936,44.8,43.9,87.8,2110
2011-01-11,2010,4,15,11,493.11,0.39,5,Dry,29,5,4,2,33,73,0.15,420.1,0.85,420.1,0,0,0,0,-2,2,29,5,4,0,35,458,990,965.8,24.2,0.197,0.0973,0.00402,0.295,0.0122,2,0.226,0.521,0.0215,23.7,0.956,0.98,0.937,46.6,45.7,91.4,2190
2011-01-12,2010,4,15,12,511.43,0.37,5,Dry,29,5,4,2,33,73,0.14,438.4,0.86,438.4,0,0,0,0,-2,2,29,5,4,0,35,476,990,965.9,24.1,0.204,0.106,0.0044,0.31,0.0128,2,0.238,0.548,0.0227,23.6,0.958,0.98,0.938,48.5,47.5,95,2280
2011-01-13,2010,4,15,13,529.76,0.36,5,Dry,29,5,4,2,33,73,0.14,456.8,0.86,456.8,0,0,0,0,-2,2,29,5,4,0,35,495,990,966,24,0.21,0.115,0.00477,0.325,0.0135,2,0.251,0.576,0.024,23.4,0.958,0.98,0.939,50.3,48.2,96.4,2310
2011-01-14,2010,4,16,14,548.08,0.35,5,Dry,29,5,4,2,33,73,0.13,475.1,0.87,475.1,0,0,0,0,-2,2,29,5,4,0,35,513,990,966.1,23.9,0.218,0.123,0.00515,0.341,0.0143,2,0.263,0.605,0.0253,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
2011-01-15,2010,4,16,15,567.49,0.34,5,Dry,29,5,4,2,33,73,0.13,494.5,0.87,494.5,0,0,0,0,-2,2,29,5,4,0,35,532,990,966.2,23.8,0.229,0.132,0.00555,0.362,0.0152,3,0.165,0.527,0.0221,23.3,0.946,0.97,0.917,35.6,34.6,104,2490
2011-01-16,2010,4,16,16,586.36,0.33,5,Dry,29,5,4,2,33,73,0.12,513.4,0.88,513.4,0,0,0,0,-2,2,29,5,4,0,35,551,990,966.2,23.8,0.24,0.144,0.00606,0.384,0.0162,3,0.174,0.557,0.0235,23.2,0.948,0.97,0.919,36.9,35.8,107,2580
2011-01-17,2010,4,16,17,606.32,0.32,5,Dry,29,5,4,2,33,73,0.12,533.3,0.88,533.3,0,0,0,0,-2,2,29,5,4,0,35,571,990,966.3,23.7,0.251,0.157,0.00664,0.408,0.0173,3,0.182,0.591,0.025,23.1,0.949,0.972,0.923,38.2,37.1,111,2670
2011-01-18,2010,4,16,18,627.37,0.31,5,Dry,29,5,4,2,33,73,0.12,554.4,0.88,554.4,0,0,0,0,-2,2,29,5,4,0,35,592,990,966.4,23.6,0.263,0.171,0.00726,0.434,0.0184,3,0.192,0.626,0.0266,23,0.951,0.975,0.927,39.6,38.6,116,2780
2011-01-19,2010,4,16,19,648.97,0.3,5,Dry,29,5,4,2,33,73,0.11,576,0.89,576,0,0,0,0,-2,2,29,5,4,0,35,614,990,966.5,23.5,0.275,0.186,0.0079,0.461,0.0196,3,0.202,0.663,0.0282,22.8,0.953,0.978,0.932,41,40.1,120,2890
2011-01-20,2010,4,16,20,668.93,0.29,5,Dry,29,5,4,2,33,73,0.11,595.9,0.89,595.9,0,0,0,0,-2,2,29,5,4,0,35,634,990,966.6,23.4,0.287,0.199,0.0085,0.486,0.0207,3,0.211,0.697,0.0297,22.7,0.954,0.98,0.935,42.2,41.4,124,2980
2011-01-21,2010,4,17,21,687.8,0.28,4,Mod_Dry,34,5,4,3,45,91,0.13,596.8,0.87,596.8,0,0,0,0,-3,3,34,5,4,0,48,640,990,966.7,23.3,0.29,0.2,0.00855,0.49,0.021,3,0.211,0.701,0.03,22.6,0.954,0.98,0.935,42.2,41.3,124,2970
2011-01-22,2010,4,17,22,704.48,0.27,4,Mod_Dry,34,5,4,3,45,91,0.13,613.5,0.87,613.5,0,0,0,0,-3,3,34,5,4,0,48,656,990,966.7,23.3,0.3,0.211,0.00905,0.51,0.0219,3,0.219,0.729,0.0313,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
2011-01-23,2010,4,17,23,720.07,0.27,4,Mod_Dry,34,5,4,3,45,91,0.13,629.1,0.87,629.1,0,0,0,0,-3,3,34,5,4,0,48,672,990,966.8,23.2,0.308,0.221,0.00953,0.53,0.0228,3,0.226,0.755,0.0325,22.5,0.956,0.98,0.936,44.1,43.3,130,3110
2011-01-24,2010,4,17,24,735.11,0.26,4,Mod_Dry,34,5,4,3,45,91,0.12,644.1,0.88,644.1,0,0,0,0,-3,3,34,5,4,0,48,687,990,966.8,23.2,0.317,0.231,0.00999,0.548,0.0237,3,0.232,0.781,0.0337,22.4,0.956,0.98,0.937,45.1,44.2,132,3180
2011-01-25,2010,4,17,25,751.24,0.26,4,Mod_Dry,34,5,4,3,45,91,0.12,660.2,0.88,660.2,0,0,0,0,-3,3,34,5,4,0,48,703,990,966.9,23.1,0.326,0.242,0.0105,0.568,0.0246,3,0.24,0.808,0.035,22.3,0.957,0.98,0.938,46,45.1,135,3250
2011-01-26,2010,4,17,26,769.56,0.25,4,Mod_Dry,34,5,4,3,45,91,0.12,678.6,0.88,678.6,0,0,0,0,-3,3,34,5,4,0,48,722,990,967,23,0.337,0.254,0.011,0.591,0.0257,3,0.248,0.839,0.0364,22.2,0.957,0.98,0.938,47.1,46.2,138,3320
2011-01-27,2010,4,17,27,781.38,0.24,4,Mod_Dry,34,5,4,3,45,91,0.12,690.4,0.88,690.4,0,0,0,0,-3,3,34,5,4,0,48,733,990,967,23,0.343,0.262,0.0114,0.605,0.0264,3,0.253,0.859,0.0374,22.1,0.957,0.98,0.938,47.8,46.8,140,3370
2011-01-28,2010,4,18,28,794.51,0.24,4,Mod_Dry,34,5,4,3,45,91,0.12,703.5,0.89,703.5,0,0,0,0,-3,3,34,5,4,0,48,747,990,967.1,22.9,0.351,0.271,0.0118,0.622,0.0271,3,0.259,0.881,0.0384,22,0.957,0.98,0.938,48.5,47.5,143,3420
2011-01-29,2010,4,18,29,812.76,0.23,4,Mod_Dry,34,5,4,3,45,91,0.11,721.8,0.89,721.8,0,0,0,0,-3,3,34,5,4,0,48,765,990,967.2,22.8,0.361,0.283,0.0124,0.644,0.0282,3,0.267,0.912,0.0399,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2011-01-30,2010,4,18,30,836.6,0.22,4,Mod_Dry,34,5,4,3,45,91,0.11,745.6,0.89,745.6,0,0,0,0,-3,3,34,5,4,0,48,789,990,967.2,22.8,0.377,0.299,0.0131,0.676,0.0297,3,0.278,0.954,0.0419,21.8,0.957,0.98,0.938,50.8,48.2,145,3470
2011-01-31,2010,4,18,31,866.48,0.21,4,Mod_Dry,34,5,4,3,45,91,0.1,775.5,0.9,775.5,0,0,0,0,-3,3,34,5,4,0,48,818,990,967.4,22.6,0.404,0.314,0.0139,0.719,0.0317,4,0.204,0.923,0.0408,21.7,0.952,0.975,0.928,39.3,38.3,153,3680
2011-02-01,2010,5,18,32,898.46,0.2,3,Normal,43,7,5,4,78,137,0.15,761.5,0.85,761.5,0,0,0,0,-4,4,43,7,5,0,82,816,990,967.5,22.5,0.402,0.308,0.0137,0.71,0.0315,3,0.283,0.993,0.0441,21.5,0.957,0.98,0.937,51.2,48.2,145,3470
2011-02-02,2010,5,18,33,936.82,0.19,3,Normal,43,7,5,4,78,137,0.15,799.8,0.85,799.8,0,0,0,0,-4,4,43,7,5,0,82,855,990,967.6,22.4,0.437,0.326,0.0146,0.764,0.0342,4,0.212,0.976,0.0437,21.4,0.953,0.976,0.93,40,39,156,3740
2011-02-03,2010,5,18,34,982.02,0.18,3,Normal,43,7,5,4,78,137,0.14,845,0.86,845,0,0,0,0,-4,4,43,7,5,0,82,900,990,967.8,22.2,0.479,0.348,0.0157,0.827,0.0373,4,0.228,1.05,0.0476,21.1,0.954,0.98,0.935,41.7,40.9,164,3930
2011-02-04,2010,5,19,35,1029.4,0.17,3,Normal,43,7,5,4,78,137,0.13,892.4,0.87,892.4,0,0,0,0,-4,4,43,7,5,0,82,947,990,968,22,0.522,0.371,0.0169,0.893,0.0406,4,0.244,1.14,0.0517,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2011-02-05,2010,5,19,36,1078.6,0.16,3,Normal,43,7,5,4,78,137,0.13,941.6,0.87,941.6,0,0,0,0,-4,4,43,7,5,0,82,997,990,968.1,21.9,0.567,0.395,0.0181,0.962,0.044,4,0.26,1.22,0.0559,20.6,0.955,0.98,0.936,45.5,44.6,178,4280
2011-02-06,2010,5,19,37,1129.6,0.16,3,Normal,43,7,5,4,78,137,0.12,992.6,0.88,992.6,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.622,0.419,0.0193,1.04,0.048,4,0.278,1.32,0.0608,20.4,0.956,0.98,0.936,47.4,46.4,186,4460
2011-02-07,2010,5,19,38,1187.9,0.15,3,Normal,43,7,5,4,78,137,0.12,1051,0.89,1051,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.707,0.537,0.025,1.24,0.0579,4,0.29,1.53,0.0713,20,0.955,0.98,0.936,49.1,48.2,193,4620
2011-02-08,2010,5,19,39,1253.7,0.14,3,Normal,43,7,5,4,78,137,0.11,1117,0.89,1100,17,4,1,1,-3,14,47,8,6,1,92,1160,990,968.7,21.3,0.788,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2011-02-09,2010,5,19,40,1321.5,0.13,3,Normal,43,7,5,4,78,137,0.1,1185,0.9,1100,85,19,3,3,-1,61,62,10,8,3,139,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2011-02-10,2010,5,19,41,1385.1,0.12,3,Normal,43,7,5,4,78,137,0.099,1248,0.9,1100,148,33,4,5,0,106,76,11,10,4,184,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2011-02-11,2010,5,20,42,1412.8,0.12,2,Mod_Wet,49,8,7,5,93,162,0.12,1251,0.89,1100,151,34,5,5,0,107,83,13,12,5,200,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
2011-02-12,2010,5,20,43,1440.7,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1279,0.89,1100,179,40,5,5,0,129,89,13,12,5,222,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2011-02-13,2010,5,20,44,1468.9,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1307,0.89,1100,207,47,6,6,1,147,96,14,13,6,240,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2011-02-14,2010,5,20,45,1497.3,0.11,2,Mod_Wet,49,8,7,5,93,162,0.11,1335,0.89,1100,235,51,7,7,2,168,100,15,14,7,261,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,48,47,188,4510
2011-02-15,2010,5,20,46,1519.6,0.11,2,Mod_Wet,49,8,7,5,93,162,0.11,1358,0.89,1100,258,51,8,8,3,188,100,16,15,8,281,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2011-02-16,2010,5,20,47,1542.1,0.11,2,Mod_Wet,49,8,7,5,93,162,0.1,1380,0.9,1100,280,51,8,9,3,209,100,16,16,8,302,1230,990,969.6,20.4,0.898,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0906,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2011-02-17,2010,5,20,48,1564.6,0.1,2,Mod_Wet,49,8,7,5,93,162,0.1,1403,0.9,1100,303,51,9,9,4,230,100,17,16,9,323,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2011-02-18,2010,5,21,49,1580.8,0.1,2,Mod_Wet,49,8,7,5,93,162,0.1,1419,0.9,1100,319,51,10,10,5,243,100,18,17,10,336,1240,990,969.7,20.3,0.906,0.648,0.032,1.55,0.0767,4,0.3,1.85,0.0915,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2011-02-19,2010,5,21,50,1597.1,0.1,2,Mod_Wet,49,8,7,5,93,162,0.1,1435,0.9,1100,335,51,10,10,5,259,100,18,17,10,352,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.0769,4,0.3,1.85,0.0918,18.3,0.952,0.98,0.933,47.1,46.2,185,4430
2011-02-20,2010,5,21,51,1613.5,0.098,2,Mod_Wet,49,8,7,5,93,162,0.1,1451,0.9,1100,351,51,10,11,6,273,100,18,18,11,366,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,46.9,46,184,4420
2011-02-21,2010,5,21,52,1629.9,0.096,2,Mod_Wet,49,8,7,5,93,162,0.099,1468,0.9,1100,368,51,10,11,6,290,100,18,18,11,383,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0924,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2011-02-22,2010,5,21,53,1639.8,0.095,2,Mod_Wet,49,8,7,5,93,162,0.099,1478,0.9,1100,378,51,10,12,6,299,100,18,19,11,392,1240,990,969.9,20.1,0.911,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2011-02-23,2010,5,21,54,1649.7,0.094,2,Mod_Wet,49,8,7,5,93,162,0.098,1488,0.9,1100,388,51,10,12,7,308,100,18,19,12,401,1240,990,970,20,0.911,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2011-02-24,2010,5,21,55,1653,0.093,2,Mod_Wet,49,8,7,5,93,162,0.098,1491,0.9,1100,391,51,10,12,7,311,100,18,19,12,404,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2011-02-25,2010,5,22,56,1656.3,0.093,2,Mod_Wet,49,8,7,5,93,162,0.098,1494,0.9,1100,394,51,10,12,7,314,100,18,19,12,407,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.951,0.98,0.932,46.6,45.6,183,4380
2011-02-26,2010,5,22,57,1659.6,0.092,2,Mod_Wet,49,8,7,5,93,162,0.098,1498,0.9,1100,398,51,10,12,7,318,100,18,19,12,411,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0779,4,0.3,1.86,0.0929,18.1,0.951,0.98,0.932,46.6,45.6,182,4380
2011-02-27,2010,5,22,58,1663,0.092,2,Mod_Wet,49,8,7,5,93,162,0.097,1501,0.9,1100,401,51,10,12,7,321,100,18,19,12,414,1240,990,970,20,0.911,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2011-02-28,2010,5,22,59,1666.3,0.092,2,Mod_Wet,49,8,7,5,93,162,0.097,1504,0.9,1100,404,51,10,12,7,324,100,18,19,12,417,1240,990,970,20,0.911,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2011-03-01,2010,6,22,60,1669.6,0.091,2,Mod_Wet,59,11,12,13,144,239,0.14,1431,0.86,1100,331,41,7,10,-3,276,100,18,22,10,420,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2011-03-02,2010,6,22,61,1672.9,0.091,2,Mod_Wet,59,11,12,13,144,239,0.14,1434,0.86,1100,334,41,7,10,-3,279,100,18,22,10,423,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2011-03-03,2010,6,22,62,1676.3,0.09,2,Mod_Wet,59,11,12,13,144,239,0.14,1437,0.86,1100,337,41,7,10,-3,282,100,18,22,10,426,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2011-03-04,2010,6,23,63,1679.6,0.09,2,Mod_Wet,59,11,12,13,144,239,0.14,1441,0.86,1100,341,41,7,10,-3,286,100,18,22,10,430,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2011-03-05,2010,6,23,64,1689.6,0.089,2,Mod_Wet,59,11,12,13,144,239,0.14,1451,0.86,1100,351,41,7,11,-2,294,100,18,23,11,438,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.3,181,4350
2011-03-06,2010,6,23,65,1699.6,0.087,2,Mod_Wet,59,11,12,13,144,239,0.14,1461,0.86,1100,361,41,7,11,-2,304,100,18,23,11,448,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2011-03-07,2010,6,23,66,1709.7,0.086,2,Mod_Wet,59,11,12,13,144,239,0.14,1471,0.86,1100,371,41,7,11,-2,314,100,18,23,11,458,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2011-03-08,2010,6,23,67,1719.8,0.085,2,Mod_Wet,59,11,12,13,144,239,0.14,1481,0.86,1100,381,41,7,12,-2,323,100,18,24,11,467,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2011-03-09,2010,6,23,68,1729.8,0.083,2,Mod_Wet,59,11,12,13,144,239,0.14,1491,0.86,1100,391,41,7,12,-1,332,100,18,24,12,476,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2011-03-10,2010,6,23,69,1740,0.082,2,Mod_Wet,59,11,12,13,144,239,0.14,1501,0.86,1100,401,41,7,12,-1,342,100,18,24,12,486,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2011-03-11,2010,6,24,70,1743.3,0.082,3,Normal,49,9,9,9,107,183,0.1,1560,0.9,1100,460,51,9,14,5,381,100,18,23,14,488,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2011-03-12,2010,6,24,71,1746.7,0.081,3,Normal,49,9,9,9,107,183,0.1,1564,0.9,1100,464,51,9,14,5,385,100,18,23,14,492,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.8,44.9,179,4310
2011-03-13,2010,6,24,72,1756.9,0.08,3,Normal,49,9,9,9,107,183,0.1,1574,0.9,1100,474,51,9,14,5,395,100,18,23,14,502,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2011-03-14,2010,6,24,73,1767.1,0.079,3,Normal,49,9,9,9,107,183,0.1,1584,0.9,1100,484,51,9,15,6,403,100,18,24,15,510,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2011-03-15,2010,6,24,74,1777.3,0.078,3,Normal,49,9,9,9,107,183,0.1,1594,0.9,1100,494,51,9,15,6,413,100,18,24,15,520,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2011-03-16,2010,6,24,75,1787.5,0.077,3,Normal,49,9,9,9,107,183,0.1,1605,0.9,1100,505,51,9,15,6,424,100,18,24,15,531,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2011-03-17,2010,6,24,76,1797.8,0.075,3,Normal,49,9,9,9,107,183,0.1,1615,0.9,1100,515,51,9,16,6,433,100,18,25,15,540,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2011-03-18,2010,6,25,77,1814.9,0.073,3,Normal,49,9,9,9,107,183,0.1,1632,0.9,1100,532,51,9,16,7,449,100,18,25,16,556,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2011-03-19,2010,6,25,78,1832.1,0.072,3,Normal,49,9,9,9,107,183,0.1,1649,0.9,1100,549,51,9,16,7,466,100,18,25,16,573,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2011-03-20,2010,6,25,79,1849.4,0.07,3,Normal,49,9,9,9,107,183,0.099,1666,0.9,1100,566,51,9,16,8,482,100,18,25,17,589,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2011-03-21,2010,6,25,80,1866.7,0.068,3,Normal,49,9,9,9,107,183,0.098,1684,0.9,1100,584,51,9,16,9,499,100,18,25,18,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2011-03-22,2010,6,25,81,1884.1,0.067,3,Normal,49,9,9,9,107,183,0.097,1701,0.9,1100,601,51,9,16,9,516,100,18,25,18,623,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
2011-03-23,2010,6,25,82,1908.5,0.065,3,Normal,49,9,9,9,107,183,0.096,1726,0.9,1100,626,51,9,16,10,540,100,18,25,19,647,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2011-03-24,2010,6,25,83,1933,0.063,3,Normal,49,9,9,9,107,183,0.095,1750,0.91,1100,650,51,9,16,11,563,100,18,25,20,670,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2011-03-25,2010,6,26,84,1957.7,0.062,3,Normal,49,9,9,9,107,183,0.093,1775,0.91,1100,675,51,9,16,11,588,100,18,25,20,695,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2011-03-26,2010,6,26,85,1982.5,0.06,3,Normal,49,9,9,9,107,183,0.092,1799,0.91,1100,699,51,9,16,12,611,100,18,25,21,718,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2011-03-27,2010,6,26,86,2007.3,0.058,3,Normal,49,9,9,9,107,183,0.091,1824,0.91,1100,724,51,9,16,13,635,100,18,25,22,742,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2011-03-28,2010,6,26,87,2039.5,0.056,3,Normal,49,9,9,9,107,183,0.09,1857,0.91,1100,757,51,9,16,14,667,100,18,25,23,774,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2011-03-29,2010,6,26,88,2079,0.054,3,Normal,49,9,9,9,107,183,0.088,1896,0.91,1100,796,51,9,16,15,705,100,18,25,24,812,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2011-03-30,2010,6,26,89,2118.8,0.052,3,Normal,49,9,9,9,107,183,0.086,1936,0.91,1100,836,51,9,16,16,744,100,18,25,25,851,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2011-03-31,2010,6,26,90,2173.5,0.048,3,Normal,49,9,9,9,107,183,0.084,1991,0.92,1100,891,51,9,16,18,797,100,18,25,27,904,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2011-04-01,2010,7,27,91,2228.7,0.045,3,Normal,54,13,14,19,117,217,0.097,2012,0.9,1100,912,46,5,11,8,842,100,18,25,27,959,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3960
2011-04-02,2010,7,27,92,2284.3,0.041,3,Normal,54,13,14,19,117,217,0.095,2067,0.91,1100,967,46,5,11,10,895,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2011-04-03,2010,7,27,93,2332.9,0.038,3,Normal,54,13,14,19,117,217,0.093,2116,0.91,1100,1020,46,5,11,11,943,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2011-04-04,2010,7,27,94,2389.3,0.034,3,Normal,54,13,14,19,117,217,0.091,2172,0.91,1100,1070,46,5,11,13,997,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2011-04-05,2010,7,27,95,2453.8,0.03,3,Normal,54,13,14,19,117,217,0.088,2237,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2011-04-06,2010,7,27,96,2518.8,0.027,3,Normal,54,13,14,19,117,217,0.086,2302,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3760
2011-04-07,2010,7,27,97,2584.4,0.023,3,Normal,54,13,14,19,117,217,0.084,2367,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2011-04-08,2010,7,28,98,2650.5,0.02,3,Normal,54,13,14,19,117,217,0.082,2434,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2011-04-09,2010,7,28,99,2709.3,0.018,3,Normal,54,13,14,19,117,217,0.08,2492,0.92,1100,1390,46,5,11,23,1310,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2011-04-10,2010,7,28,100,2768.4,0.016,3,Normal,54,13,14,19,117,217,0.078,2551,0.92,1100,1450,46,5,11,25,1360,100,18,25,44,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2011-04-11,2010,7,28,101,2820,0.014,3,Normal,54,13,14,19,117,217,0.077,2603,0.92,1100,1500,46,5,11,26,1420,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2011-04-12,2010,7,28,102,2855.9,0.013,3,Normal,54,13,14,19,117,217,0.076,2639,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2011-04-13,2010,7,28,103,2883.9,0.012,3,Normal,54,13,14,19,117,217,0.075,2667,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2011-04-14,2010,7,28,104,2903.9,0.011,3,Normal,54,13,14,19,117,217,0.075,2687,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1610,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2011-04-15,2010,7,29,105,2924,0.011,3,Normal,54,13,14,19,117,217,0.074,2707,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2011-04-16,2010,7,29,106,2936.1,0.01,3,Normal,54,13,14,19,117,217,0.074,2719,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2011-04-17,2010,7,29,107,2940.1,0.01,3,Normal,54,13,14,19,117,217,0.074,2723,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2011-04-18,2010,7,29,108,2936.1,0.01,3,Normal,54,13,14,19,117,217,0.074,2719,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2011-04-19,2010,7,29,109,2924,0.011,3,Normal,54,13,14,19,117,217,0.074,2707,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2011-04-20,2010,7,29,110,2903.9,0.011,3,Normal,54,13,14,19,117,217,0.075,2687,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1610,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2011-04-21,2010,7,29,111,2875.9,0.012,3,Normal,54,13,14,19,117,217,0.075,2659,0.93,1100,1560,46,5,11,28,1470,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2011-04-22,2010,7,30,112,2847.9,0.013,3,Normal,54,13,14,19,117,217,0.076,2631,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2011-04-23,2010,7,30,113,2812.1,0.015,3,Normal,54,13,14,19,117,217,0.077,2595,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1520,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2011-04-24,2010,7,30,114,2776.3,0.016,3,Normal,54,13,14,19,117,217,0.078,2559,0.92,1100,1460,46,5,11,25,1370,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2011-04-25,2010,7,30,115,2740.8,0.017,3,Normal,54,13,14,19,117,217,0.079,2524,0.92,1100,1420,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2011-04-26,2010,7,30,116,2697.5,0.019,3,Normal,54,13,14,19,117,217,0.08,2481,0.92,1100,1380,46,5,11,22,1300,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2011-04-27,2010,7,30,117,2654.4,0.02,3,Normal,54,13,14,19,117,217,0.082,2437,0.92,1100,1340,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2011-04-28,2010,7,30,118,2611.6,0.022,3,Normal,54,13,14,19,117,217,0.083,2395,0.92,1100,1300,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.6,38.6,154,3700
2011-04-29,2010,7,31,119,2568.9,0.024,3,Normal,54,13,14,19,117,217,0.085,2352,0.92,1100,1250,46,5,11,19,1170,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
2011-04-30,2010,7,31,120,2526.5,0.026,3,Normal,54,13,14,19,117,217,0.086,2310,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2011-05-01,2010,8,31,121,2484.3,0.028,3,Normal,55,13,13,17,178,276,0.11,2208,0.89,1100,1110,45,5,12,16,1030,100,18,25,33,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2011-05-02,2010,8,31,122,2442.4,0.03,3,Normal,55,13,13,17,178,276,0.11,2166,0.89,1100,1070,45,5,12,15,989,100,18,25,32,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.7,159,3820
2011-05-03,2010,8,31,123,2400.7,0.033,3,Normal,55,13,13,17,178,276,0.12,2125,0.89,1100,1030,45,5,12,14,949,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2011-05-04,2010,8,31,124,2359.2,0.036,3,Normal,55,13,13,17,178,276,0.12,2083,0.88,1100,983,45,5,12,12,909,100,18,25,29,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2011-05-05,2010,8,31,125,2317.9,0.039,3,Normal,55,13,13,17,178,276,0.12,2042,0.88,1100,942,45,5,12,11,869,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2011-05-06,2010,8,32,126,2276.8,0.042,3,Normal,55,13,13,17,178,276,0.12,2001,0.88,1100,901,45,5,12,10,829,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2011-05-07,2010,8,32,127,2221.3,0.045,3,Normal,55,13,13,17,178,276,0.12,1945,0.88,1100,845,45,5,12,8,775,100,18,25,25,953,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2011-05-08,2010,8,32,128,2166.2,0.049,3,Normal,55,13,13,17,178,276,0.13,1890,0.87,1100,790,45,5,12,7,721,100,18,25,24,899,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2011-05-09,2010,8,32,129,2111.6,0.052,3,Normal,55,13,13,17,178,276,0.13,1836,0.87,1100,736,45,5,12,5,669,100,18,25,22,847,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2011-05-10,2010,8,32,130,2057.4,0.055,3,Normal,55,13,13,17,178,276,0.13,1781,0.87,1100,681,45,5,12,3,616,100,18,25,20,794,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2011-05-11,2010,8,32,131,2003.8,0.059,3,Normal,55,13,13,17,178,276,0.14,1728,0.86,1100,628,45,5,12,2,564,100,18,25,19,742,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2011-05-12,2010,8,32,132,1957.7,0.062,3,Normal,55,13,13,17,178,276,0.14,1682,0.86,1100,582,45,5,12,0,520,100,18,25,17,698,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2011-05-13,2010,8,33,133,1912,0.065,3,Normal,55,13,13,17,178,276,0.14,1636,0.86,1100,536,45,5,12,-1,475,100,18,25,16,653,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2011-05-14,2010,8,33,134,1866.7,0.068,3,Normal,55,13,13,17,178,276,0.15,1591,0.85,1100,491,45,5,12,-2,431,100,18,25,15,609,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2011-05-15,2010,8,33,135,1821.8,0.073,3,Normal,55,13,13,17,178,276,0.15,1546,0.85,1100,446,45,5,12,-4,388,100,18,25,13,566,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2011-05-16,2010,8,33,136,1777.3,0.078,3,Normal,55,13,13,17,178,276,0.15,1501,0.84,1100,401,45,5,12,-5,344,100,18,25,12,522,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2011-05-17,2010,8,33,137,1740,0.082,3,Normal,55,13,13,17,178,276,0.16,1464,0.84,1100,364,45,5,11,-6,309,100,18,24,11,487,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2011-05-18,2010,8,33,138,1703,0.087,3,Normal,55,13,13,17,178,276,0.16,1427,0.84,1100,327,45,5,10,-7,274,100,18,23,10,452,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.2,181,4340
2011-05-19,2010,8,33,139,1666.3,0.092,3,Normal,55,13,13,17,178,276,0.17,1390,0.83,1100,290,45,5,9,-8,239,100,18,22,9,417,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2011-05-20,2010,8,34,140,1629.9,0.096,3,Normal,55,13,13,17,178,276,0.17,1354,0.83,1100,254,45,5,8,-9,205,100,18,21,8,383,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2011-05-21,2010,8,34,141,1593.9,0.1,3,Normal,55,13,13,17,178,276,0.17,1318,0.83,1100,218,45,5,7,-10,171,100,18,20,7,349,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
