date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-05-22,2010,8,34,142,1558.2,0.1,3,Normal,55,13,13,17,178,276,0.18,1282,0.82,1100,182,41,5,6,-12,142,96,18,19,5,320,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2011-05-23,2010,8,34,143,1522.8,0.11,3,Normal,55,13,13,17,178,276,0.18,1247,0.82,1100,147,33,4,4,-13,119,88,17,17,4,297,1220,990,969.6,20.4,0.877,0.648,0.0317,1.53,0.0746,4,0.3,1.83,0.0893,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2011-05-24,2010,8,34,144,1494.2,0.11,3,Normal,55,13,13,17,178,276,0.18,1218,0.81,1100,118,27,4,4,-13,96,82,17,17,4,274,1220,990,969.5,20.5,0.868,0.648,0.0316,1.52,0.0739,4,0.3,1.82,0.0885,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2011-05-25,2010,8,34,145,1465.7,0.12,3,Normal,55,13,13,17,178,276,0.19,1190,0.81,1100,90,20,3,3,-14,78,75,16,16,3,256,1210,990,969.4,20.6,0.855,0.648,0.0314,1.5,0.0729,4,0.3,1.8,0.0874,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2011-05-26,2010,8,34,146,1437.6,0.12,3,Normal,55,13,13,17,178,276,0.19,1162,0.81,1100,62,14,2,2,-15,59,69,15,15,2,237,1200,990,969.3,20.7,0.844,0.648,0.0313,1.49,0.072,4,0.3,1.79,0.0865,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2011-05-27,2010,8,35,147,1409.7,0.12,3,Normal,55,13,13,17,178,276,0.2,1134,0.8,1100,34,8,1,1,-16,40,63,14,14,1,218,1190,990,969.2,20.8,0.832,0.648,0.0311,1.48,0.0711,4,0.3,1.78,0.0855,19,0.953,0.98,0.934,48.9,47.9,192,4600
2011-05-28,2010,8,35,148,1375.9,0.13,3,Normal,55,13,13,17,178,276,0.2,1100,0.8,1100,0,0,0,0,-17,17,55,13,13,0,195,1180,990,969.1,20.9,0.817,0.648,0.031,1.46,0.07,4,0.3,1.76,0.0844,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2011-05-29,2010,8,35,149,1324.5,0.13,3,Normal,55,13,13,17,178,276,0.21,1049,0.79,1049,0,0,0,0,-17,17,55,13,13,0,195,1130,990,968.9,21.1,0.742,0.532,0.0252,1.27,0.0604,4,0.29,1.56,0.0742,19.5,0.954,0.98,0.935,47.9,46.9,188,4500
2011-05-30,2010,8,35,150,1274.1,0.14,3,Normal,55,13,13,17,178,276,0.22,998.1,0.78,998.1,0,0,0,0,-17,17,55,13,13,0,195,1080,990,968.8,21.2,0.668,0.422,0.0199,1.09,0.0513,4,0.279,1.37,0.0645,19.9,0.955,0.98,0.936,46.4,45.5,182,4370
2011-05-31,2010,8,35,151,1230.6,0.14,3,Normal,55,13,13,17,178,276,0.22,954.6,0.78,954.6,0,0,0,0,-17,17,55,13,13,0,195,1040,990,968.6,21.4,0.604,0.401,0.0188,1.01,0.047,4,0.265,1.27,0.0594,20.1,0.955,0.98,0.936,44.9,44,176,4230
2011-06-01,2010,9,35,152,1193.5,0.15,4,Mod_Dry,45,10,9,9,88,161,0.14,1033,0.86,1033,0,0,0,0,-9,9,45,10,9,0,97,1100,990,968.5,21.5,0.693,0.496,0.0231,1.19,0.0553,4,0.287,1.48,0.0687,20,0.955,0.98,0.936,48.4,47.4,190,4550
2011-06-02,2010,9,35,153,1157.1,0.15,4,Mod_Dry,45,10,9,9,88,161,0.14,996.1,0.86,996.1,0,0,0,0,-9,9,45,10,9,0,97,1060,990,968.4,21.6,0.64,0.421,0.0195,1.06,0.0491,4,0.279,1.34,0.062,20.3,0.955,0.98,0.936,47.3,46.3,185,4450
2011-06-03,2010,9,36,154,1126.9,0.16,4,Mod_Dry,45,10,9,9,88,161,0.14,965.9,0.86,965.9,0,0,0,0,-9,9,45,10,9,0,97,1030,990,968.3,21.7,0.598,0.407,0.0187,1,0.0463,4,0.268,1.27,0.0586,20.4,0.955,0.98,0.936,46.2,45.3,181,4350
2011-06-04,2010,9,36,155,1097.2,0.16,4,Mod_Dry,45,10,9,9,88,161,0.15,936.2,0.85,936.2,0,0,0,0,-9,9,45,10,9,0,97,1000,990,968.2,21.8,0.571,0.392,0.018,0.963,0.0442,4,0.258,1.22,0.056,20.6,0.955,0.98,0.936,45.1,44.2,177,4240
2011-06-05,2010,9,36,156,1068.1,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,907.1,0.85,907.1,0,0,0,0,-9,9,45,10,9,0,97,971,990,968.1,21.9,0.544,0.378,0.0173,0.922,0.0421,4,0.249,1.17,0.0535,20.7,0.955,0.98,0.936,44,43.1,173,4140
2011-06-06,2010,9,36,157,1044.7,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,883.7,0.85,883.7,0,0,0,0,-9,9,45,10,9,0,97,948,990,968,22,0.522,0.367,0.0167,0.889,0.0405,4,0.241,1.13,0.0515,20.8,0.955,0.98,0.936,43.1,42.2,169,4050
2011-06-07,2010,9,36,158,1021.8,0.17,4,Mod_Dry,45,10,9,9,88,161,0.16,860.8,0.84,860.8,0,0,0,0,-9,9,45,10,9,0,97,925,990,968,22,0.501,0.356,0.0161,0.857,0.0389,4,0.233,1.09,0.0495,20.9,0.954,0.98,0.935,42.2,41.3,165,3970
2011-06-08,2010,9,36,159,999.22,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,838.2,0.84,838.2,0,0,0,0,-9,9,45,10,9,0,97,902,990,967.9,22.1,0.481,0.345,0.0156,0.826,0.0373,4,0.225,1.05,0.0475,21.1,0.954,0.979,0.934,41.3,40.4,162,3880
2011-06-09,2010,9,36,160,977.15,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,816.1,0.83,816.1,0,0,0,0,-9,9,45,10,9,0,97,880,990,967.8,22.2,0.461,0.334,0.0151,0.795,0.0358,4,0.218,1.01,0.0456,21.2,0.953,0.977,0.931,40.4,39.5,158,3790
2011-06-10,2010,9,37,161,955.57,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,794.6,0.83,794.6,0,0,0,0,-9,9,45,10,9,0,97,859,990,967.7,22.3,0.441,0.324,0.0145,0.764,0.0343,4,0.211,0.975,0.0438,21.3,0.953,0.975,0.929,39.5,38.6,154,3700
2011-06-11,2010,9,37,162,939.14,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,778.1,0.83,778.1,0,0,0,0,-9,9,45,10,9,0,97,842,990,967.7,22.3,0.426,0.316,0.0141,0.741,0.0332,3,0.288,1.03,0.0461,21.3,0.956,0.98,0.937,51.8,48.2,145,3470
2011-06-12,2010,9,37,163,923.04,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,762,0.83,762,0,0,0,0,-9,9,45,10,9,0,97,826,990,967.6,22.4,0.411,0.308,0.0137,0.719,0.0321,3,0.283,1,0.0447,21.4,0.957,0.98,0.937,51,48.2,145,3470
2011-06-13,2010,9,37,164,907.29,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,746.3,0.82,746.3,0,0,0,0,-9,9,45,10,9,0,97,810,990,967.5,22.5,0.397,0.3,0.0133,0.696,0.031,3,0.278,0.975,0.0434,21.5,0.957,0.98,0.938,50.2,48.2,145,3470
2011-06-14,2010,9,37,165,891.91,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,730.9,0.82,730.9,0,0,0,0,-9,9,45,10,9,0,97,795,990,967.5,22.5,0.383,0.289,0.0128,0.672,0.0298,3,0.271,0.943,0.0419,21.6,0.957,0.98,0.938,49.4,48.2,145,3470
2011-06-15,2010,9,37,166,876.93,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,715.9,0.82,715.9,0,0,0,0,-9,9,45,10,9,0,97,780,990,967.4,22.6,0.37,0.279,0.0124,0.649,0.0287,3,0.265,0.914,0.0404,21.7,0.957,0.98,0.938,48.5,47.6,143,3430
2011-06-16,2010,9,37,167,862.37,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,701.4,0.81,701.4,0,0,0,0,-9,9,45,10,9,0,97,765,990,967.3,22.7,0.361,0.27,0.0119,0.631,0.0279,3,0.258,0.889,0.0393,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2011-06-17,2010,9,38,168,848.28,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,687.3,0.81,687.3,0,0,0,0,-9,9,45,10,9,0,97,751,990,967.3,22.7,0.353,0.26,0.0115,0.614,0.027,3,0.252,0.865,0.0381,21.8,0.957,0.98,0.938,47,46,138,3310
2011-06-18,2010,9,38,169,834.69,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,673.7,0.81,673.7,0,0,0,0,-9,9,45,10,9,0,97,738,990,967.2,22.8,0.346,0.251,0.011,0.597,0.0262,3,0.246,0.842,0.037,21.9,0.957,0.98,0.938,46.2,45.3,136,3260
2011-06-19,2010,9,38,170,821.67,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,660.7,0.8,660.7,0,0,0,0,-9,9,45,10,9,0,97,725,990,967.2,22.8,0.338,0.242,0.0106,0.581,0.0255,3,0.24,0.82,0.036,22,0.956,0.98,0.937,45.4,44.5,134,3210
2011-06-20,2010,9,38,171,812.76,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,651.8,0.8,651.8,0,0,0,0,-9,9,45,10,9,0,97,716,990,967.2,22.8,0.333,0.236,0.0103,0.57,0.0249,3,0.236,0.805,0.0353,22,0.956,0.98,0.937,44.9,44,132,3170
2011-06-21,2010,9,38,172,804.21,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,643.2,0.8,643.2,0,0,0,0,-9,9,45,10,9,0,97,707,990,967.1,22.9,0.328,0.231,0.0101,0.559,0.0244,3,0.232,0.791,0.0346,22.1,0.956,0.98,0.937,44.4,43.5,131,3130
2011-06-22,2010,9,38,173,796.08,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,635.1,0.8,635.1,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00983,0.549,0.024,3,0.228,0.777,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
2011-06-23,2010,9,38,174,788.43,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,627.4,0.8,627.4,0,0,0,0,-9,9,45,10,9,0,97,691,990,967.1,22.9,0.319,0.22,0.00959,0.54,0.0235,3,0.225,0.764,0.0333,22.2,0.955,0.98,0.936,43.5,42.6,128,3070
2011-06-24,2010,9,39,175,781.38,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,620.4,0.79,620.4,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00938,0.531,0.0231,3,0.222,0.753,0.0328,22.2,0.955,0.98,0.936,43,42.2,127,3040
2011-06-25,2010,9,39,176,775.11,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,614.1,0.79,614.1,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00918,0.523,0.0227,3,0.219,0.742,0.0323,22.3,0.955,0.98,0.936,42.7,41.8,125,3010
2011-06-26,2010,9,39,177,768.74,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,607.7,0.79,607.7,0,0,0,0,-9,9,45,10,9,0,97,672,990,967,23,0.308,0.207,0.00899,0.515,0.0224,3,0.216,0.731,0.0318,22.3,0.955,0.98,0.935,42.3,41.4,124,2980
2011-06-27,2010,9,39,178,755.89,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,594.9,0.79,594.9,0,0,0,0,-9,9,45,10,9,0,97,659,990,966.9,23.1,0.301,0.198,0.0086,0.499,0.0216,3,0.21,0.71,0.0307,22.4,0.954,0.979,0.934,41.5,40.6,122,2930
2011-06-28,2010,9,39,179,743.58,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,582.6,0.78,582.6,0,0,0,0,-9,9,45,10,9,0,97,647,990,966.9,23.1,0.294,0.19,0.00822,0.484,0.0209,3,0.205,0.689,0.0298,22.4,0.953,0.978,0.932,40.7,39.8,119,2870
2011-06-29,2010,9,39,180,732.37,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,571.4,0.78,571.4,0,0,0,0,-9,9,45,10,9,0,97,635,990,966.8,23.2,0.288,0.183,0.00788,0.47,0.0203,3,0.2,0.67,0.0289,22.5,0.952,0.976,0.929,40,39.1,117,2810
2011-06-30,2010,9,39,181,720.61,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,559.6,0.78,559.6,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00753,0.456,0.0196,3,0.194,0.65,0.028,22.6,0.951,0.974,0.927,39.3,38.3,115,2760
2011-07-01,2010,10,40,182,708.86,0.27,3,Normal,50,10,9,9,108,186,0.26,522.9,0.74,522.9,0,0,0,0,-9,9,50,10,9,0,117,592,990,966.7,23.3,0.263,0.15,0.00646,0.413,0.0178,3,0.178,0.591,0.0254,22.7,0.949,0.97,0.92,36.8,35.7,107,2570
2011-07-02,2010,10,40,183,697.65,0.28,3,Normal,50,10,9,9,108,186,0.27,511.6,0.73,511.6,0,0,0,0,-9,9,50,10,9,0,117,581,990,966.7,23.3,0.256,0.143,0.00613,0.399,0.0171,3,0.173,0.572,0.0245,22.7,0.947,0.97,0.919,36,34.9,105,2520
2011-07-03,2010,10,40,184,687.53,0.28,3,Normal,50,10,9,9,108,186,0.27,501.5,0.73,501.5,0,0,0,0,-9,9,50,10,9,0,117,571,990,966.7,23.3,0.251,0.136,0.00583,0.387,0.0166,3,0.168,0.555,0.0238,22.8,0.946,0.97,0.918,35.4,34.3,103,2470
2011-07-04,2010,10,40,185,676.86,0.29,3,Normal,50,10,9,9,108,186,0.28,490.9,0.72,490.9,0,0,0,0,-9,9,50,10,9,0,117,560,990,966.6,23.4,0.245,0.131,0.00559,0.375,0.016,2,0.274,0.649,0.0278,22.7,0.956,0.98,0.937,52.3,48.2,96.4,2310
2011-07-05,2010,10,40,186,666.2,0.29,3,Normal,50,10,9,9,108,186,0.28,480.2,0.72,480.2,0,0,0,0,-9,9,50,10,9,0,117,549,990,966.6,23.4,0.239,0.126,0.00536,0.364,0.0155,2,0.267,0.631,0.0269,22.8,0.956,0.98,0.937,51.4,48.2,96.4,2310
2011-07-06,2010,10,40,187,656.08,0.29,3,Normal,50,10,9,9,108,186,0.28,470.1,0.72,470.1,0,0,0,0,-9,9,50,10,9,0,117,539,990,966.5,23.5,0.233,0.121,0.00515,0.354,0.0151,2,0.26,0.614,0.0261,22.9,0.957,0.98,0.938,50.4,48.2,96.4,2310
2011-07-07,2010,10,40,188,647.06,0.3,3,Normal,50,10,9,9,108,186,0.29,461.1,0.71,461.1,0,0,0,0,-9,9,50,10,9,0,117,530,990,966.5,23.5,0.228,0.117,0.00496,0.344,0.0146,2,0.254,0.598,0.0254,22.9,0.957,0.98,0.938,49.6,48.2,96.4,2310
2011-07-08,2010,10,41,189,637.49,0.3,3,Normal,50,10,9,9,108,186,0.29,451.5,0.71,451.5,0,0,0,0,-9,9,50,10,9,0,117,520,990,966.4,23.6,0.222,0.112,0.00476,0.334,0.0142,2,0.247,0.582,0.0247,23,0.958,0.98,0.939,48.7,47.7,95.5,2290
2011-07-09,2010,10,41,190,627.92,0.31,3,Normal,50,10,9,9,108,186,0.3,441.9,0.7,441.9,0,0,0,0,-9,9,50,10,9,0,117,511,990,966.4,23.6,0.217,0.108,0.00456,0.324,0.0138,2,0.241,0.565,0.024,23,0.958,0.98,0.938,47.8,46.8,93.6,2250
2011-07-10,2010,10,41,191,618.9,0.31,3,Normal,50,10,9,9,108,186,0.3,432.9,0.7,432.9,0,0,0,0,-9,9,50,10,9,0,117,502,990,966.4,23.6,0.213,0.103,0.00437,0.316,0.0134,2,0.235,0.551,0.0233,23.1,0.957,0.98,0.938,46.9,45.9,91.9,2200
2011-07-11,2010,10,41,192,609.87,0.32,3,Normal,50,10,9,9,108,186,0.3,423.9,0.69,423.9,0,0,0,0,-9,9,50,10,9,0,117,493,990,966.3,23.7,0.209,0.0991,0.00419,0.309,0.013,2,0.229,0.537,0.0227,23.1,0.956,0.98,0.937,46,45,90.1,2160
2011-07-12,2010,10,41,193,601.94,0.32,3,Normal,50,10,9,9,108,186,0.31,415.9,0.69,415.9,0,0,0,0,-9,9,50,10,9,0,117,485,990,966.3,23.7,0.207,0.0953,0.00402,0.302,0.0127,2,0.223,0.525,0.0222,23.2,0.956,0.98,0.937,45.2,44.3,88.5,2120
2011-07-13,2010,10,41,194,593.47,0.33,3,Normal,50,10,9,9,108,186,0.31,407.5,0.69,407.5,0,0,0,0,-9,9,50,10,9,0,117,476,990,966.3,23.7,0.204,0.0913,0.00385,0.295,0.0124,2,0.218,0.513,0.0216,23.2,0.955,0.98,0.936,44.3,43.4,86.9,2080
2011-07-14,2010,10,41,195,584.99,0.33,3,Normal,50,10,9,9,108,186,0.32,399,0.68,399,0,0,0,0,-9,9,50,10,9,0,117,468,990,966.2,23.8,0.201,0.0873,0.00367,0.288,0.0121,2,0.212,0.5,0.021,23.3,0.955,0.98,0.936,43.5,42.6,85.2,2040
2011-07-15,2010,10,42,196,577.06,0.34,3,Normal,50,10,9,9,108,186,0.32,391.1,0.68,391.1,0,0,0,0,-9,9,50,10,9,0,117,460,990,966.2,23.8,0.198,0.0836,0.00351,0.281,0.0118,2,0.206,0.488,0.0205,23.3,0.954,0.98,0.935,42.6,41.8,83.6,2010
2011-07-16,2010,10,42,197,569.13,0.34,3,Normal,50,10,9,9,108,186,0.33,383.1,0.67,383.1,0,0,0,0,-9,9,50,10,9,0,117,452,990,966.2,23.8,0.195,0.0798,0.00335,0.275,0.0115,2,0.201,0.476,0.02,23.4,0.953,0.98,0.934,41.8,41,82,1970
2011-07-17,2010,10,42,198,561.2,0.35,3,Normal,50,10,9,9,108,186,0.33,375.2,0.67,375.2,0,0,0,0,-9,9,50,10,9,0,117,444,990,966.1,23.9,0.192,0.0761,0.00319,0.268,0.0112,2,0.196,0.464,0.0194,23.4,0.952,0.978,0.931,41,40.1,80.2,1920
2011-07-18,2010,10,42,199,554.36,0.35,3,Normal,50,10,9,9,108,186,0.34,368.4,0.66,368.4,0,0,0,0,-9,9,50,10,9,0,117,437,990,966.1,23.9,0.19,0.0729,0.00305,0.263,0.011,2,0.191,0.454,0.019,23.5,0.951,0.977,0.929,40.3,39.3,78.7,1890
2011-07-19,2010,10,42,200,546.98,0.35,3,Normal,50,10,9,9,108,186,0.34,361,0.66,361,0,0,0,0,-9,9,50,10,9,0,117,430,990,966.1,23.9,0.187,0.0694,0.0029,0.257,0.0107,2,0.186,0.443,0.0185,23.5,0.95,0.975,0.926,39.5,38.5,77,1850
2011-07-20,2010,10,42,201,539.6,0.36,3,Normal,50,10,9,9,108,186,0.34,353.6,0.66,353.6,0,0,0,0,-9,9,50,10,9,0,117,423,990,966,24,0.185,0.0659,0.00275,0.251,0.0105,2,0.181,0.432,0.018,23.5,0.949,0.973,0.924,38.7,37.7,75.4,1810
2011-07-21,2010,10,42,202,532.22,0.36,3,Normal,50,10,9,9,108,186,0.35,346.2,0.65,346.2,0,0,0,0,-9,9,50,10,9,0,117,415,990,966,24,0.182,0.0624,0.0026,0.244,0.0102,2,0.176,0.421,0.0175,23.6,0.948,0.972,0.921,38,36.9,73.8,1770
2011-07-22,2010,10,43,203,525.38,0.37,3,Normal,50,10,9,9,108,186,0.35,339.4,0.65,339.4,0,0,0,0,-9,9,50,10,9,0,117,408,990,966,24,0.18,0.0592,0.00246,0.239,0.00994,2,0.172,0.41,0.0171,23.6,0.947,0.97,0.919,37.2,36.1,72.2,1730
2011-07-23,2010,10,43,204,518.54,0.37,3,Normal,50,10,9,9,108,186,0.36,332.5,0.64,332.5,0,0,0,0,-9,9,50,10,9,0,117,402,990,965.9,24.1,0.177,0.056,0.00233,0.233,0.00969,2,0.167,0.4,0.0166,23.7,0.946,0.97,0.918,36.5,35.4,70.8,1700
2011-07-24,2010,10,43,205,511.71,0.37,3,Normal,50,10,9,9,108,186,0.36,325.7,0.64,325.7,0,0,0,0,-9,9,50,10,9,0,117,395,990,965.9,24.1,0.175,0.0527,0.00219,0.228,0.00944,2,0.162,0.39,0.0162,23.7,0.945,0.97,0.917,35.8,34.7,69.4,1670
2011-07-25,2010,10,43,206,505.97,0.38,3,Normal,50,10,9,9,108,186,0.37,320,0.63,320,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.05,0.00207,0.223,0.00924,2,0.158,0.381,0.0158,23.7,0.944,0.97,0.916,35.2,34.1,68.2,1640
2011-07-26,2010,10,43,207,499.68,0.38,3,Normal,50,10,9,9,108,186,0.37,313.7,0.63,313.7,0,0,0,0,-9,9,50,10,9,0,117,383,990,965.8,24.2,0.171,0.0471,0.00195,0.218,0.00901,2,0.154,0.372,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,66.9,1610
2011-07-27,2010,10,43,208,493.39,0.39,3,Normal,50,10,9,9,108,186,0.38,307.4,0.62,307.4,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.0441,0.00182,0.212,0.00879,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.6,1570
2011-07-28,2010,10,43,209,487.1,0.39,3,Normal,50,10,9,9,108,186,0.38,301.1,0.62,301.1,0,0,0,0,-9,9,50,10,9,0,117,370,990,965.8,24.2,0.166,0.0411,0.0017,0.207,0.00856,2,0.146,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.2,64.3,1540
2011-07-29,2010,10,44,210,480.81,0.39,3,Normal,50,10,9,9,108,186,0.39,294.8,0.61,294.8,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.0382,0.00157,0.202,0.00834,2,0.141,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63,1510
2011-07-30,2010,10,44,211,475.07,0.4,3,Normal,50,10,9,9,108,186,0.39,289.1,0.61,289.1,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0354,0.00146,0.197,0.00813,2,0.138,0.335,0.0138,23.9,0.939,0.97,0.91,31.8,30.9,61.8,1480
2011-07-31,2010,10,44,212,469.33,0.4,3,Normal,50,10,9,9,108,186,0.4,283.3,0.6,283.3,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0327,0.00135,0.193,0.00793,2,0.134,0.326,0.0134,24,0.937,0.97,0.909,31.2,30.3,60.5,1450
2011-08-01,2010,11,44,213,463.58,0.4,3,Normal,47,8,6,5,89,155,0.33,308.6,0.67,308.6,0,0,0,0,-5,5,47,8,6,0,94,370,990,965.7,24.3,0.166,0.0446,0.00184,0.211,0.00866,2,0.151,0.361,0.0149,24,0.942,0.97,0.914,34.1,33.1,66.2,1590
2011-08-02,2010,11,44,214,457.84,0.41,3,Normal,47,8,6,5,89,155,0.34,302.8,0.66,302.8,0,0,0,0,-5,5,47,8,6,0,94,364,990,965.7,24.3,0.164,0.0419,0.00172,0.206,0.00846,2,0.147,0.353,0.0145,24,0.941,0.97,0.913,33.5,32.5,65,1560
2011-08-03,2010,11,44,215,451.55,0.41,3,Normal,47,8,6,5,89,155,0.34,296.6,0.66,296.6,0,0,0,0,-5,5,47,8,6,0,94,358,990,965.6,24.4,0.162,0.039,0.0016,0.201,0.00824,2,0.143,0.343,0.0141,24,0.94,0.97,0.912,32.8,31.9,63.7,1530
2011-08-04,2010,11,44,216,445.26,0.42,3,Normal,47,8,6,5,89,155,0.35,290.3,0.65,290.3,0,0,0,0,-5,5,47,8,6,0,94,351,990,965.6,24.4,0.16,0.036,0.00148,0.196,0.00801,2,0.138,0.334,0.0137,24.1,0.939,0.97,0.911,32.1,31.2,62.4,1500
2011-08-05,2010,11,45,217,438.97,0.42,3,Normal,47,8,6,5,89,155,0.35,284,0.65,284,0,0,0,0,-5,5,47,8,6,0,94,345,990,965.6,24.4,0.157,0.033,0.00135,0.19,0.00779,2,0.134,0.324,0.0133,24.1,0.937,0.97,0.909,31.5,30.5,61,1460
2011-08-06,2010,11,45,218,433.23,0.43,3,Normal,47,8,6,5,89,155,0.36,278.2,0.64,278.2,0,0,0,0,-5,5,47,8,6,0,94,339,990,965.5,24.5,0.155,0.0303,0.00124,0.186,0.00759,2,0.13,0.316,0.0129,24.1,0.936,0.97,0.908,30.8,29.9,59.8,1440
2011-08-07,2010,11,45,219,427.49,0.43,3,Normal,47,8,6,5,89,155,0.36,272.5,0.64,272.5,0,0,0,0,-5,5,47,8,6,0,94,333,990,965.5,24.5,0.153,0.0276,0.00113,0.181,0.00739,2,0.126,0.307,0.0126,24.2,0.935,0.97,0.907,30.2,29.3,58.6,1410
2011-08-08,2010,11,45,220,422.84,0.44,3,Normal,47,8,6,5,89,155,0.37,267.8,0.63,267.8,0,0,0,0,-5,5,47,8,6,0,94,329,990,965.5,24.5,0.152,0.0254,0.00104,0.177,0.00723,2,0.123,0.3,0.0123,24.2,0.934,0.97,0.906,29.7,28.8,57.6,1380
2011-08-09,2010,11,45,221,417.65,0.44,3,Normal,47,8,6,5,89,155,0.37,262.6,0.63,262.6,0,0,0,0,-5,5,47,8,6,0,94,324,990,965.5,24.5,0.15,0.023,0.000937,0.173,0.00704,2,0.12,0.293,0.0119,24.2,0.933,0.97,0.905,29.1,28.2,56.5,1350
2011-08-10,2010,11,45,222,412.45,0.45,3,Normal,47,8,6,5,89,155,0.38,257.4,0.62,257.4,0,0,0,0,-5,5,47,8,6,0,94,318,990,965.5,24.5,0.148,0.0205,0.000836,0.168,0.00686,2,0.116,0.285,0.0116,24.3,0.931,0.97,0.903,28.5,27.7,55.3,1330
2011-08-11,2010,11,45,223,407.26,0.45,3,Normal,47,8,6,5,89,155,0.38,252.3,0.62,252.3,0,0,0,0,-5,5,47,8,6,0,94,313,990,965.4,24.6,0.146,0.0181,0.000735,0.164,0.00668,2,0.113,0.277,0.0113,24.3,0.93,0.97,0.902,28,27.1,54.2,1300
2011-08-12,2010,11,46,224,402.06,0.46,3,Normal,47,8,6,5,89,155,0.39,247.1,0.61,247.1,0,0,0,0,-5,5,47,8,6,0,94,308,990,965.4,24.6,0.144,0.0168,0.000681,0.161,0.00655,2,0.109,0.27,0.011,24.3,0.929,0.97,0.901,27.4,26.5,53.1,1270
2011-08-13,2010,11,46,225,396.86,0.46,3,Normal,47,8,6,5,89,155,0.39,241.9,0.61,241.9,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.142,0.0163,0.000663,0.159,0.00645,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.8,26,51.9,1250
2011-08-14,2010,11,46,226,392.22,0.47,3,Normal,47,8,6,5,89,155,0.4,237.2,0.6,237.2,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000646,0.157,0.00636,2,0.103,0.259,0.0105,24.4,0.925,0.97,0.898,26.2,25.5,50.9,1220
2011-08-15,2010,11,46,227,387.57,0.47,3,Normal,47,8,6,5,89,155,0.4,232.6,0.6,232.6,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0155,0.000629,0.155,0.00627,2,0.0995,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,24.9,49.9,1200
2011-08-16,2010,11,46,228,382.92,0.47,3,Normal,47,8,6,5,89,155,0.41,227.9,0.59,227.9,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.138,0.0151,0.000613,0.153,0.00618,1,0.25,0.403,0.0163,24.3,0.958,0.98,0.939,52,48.2,48.2,1160
2011-08-17,2010,11,46,229,379.36,0.48,3,Normal,47,8,6,5,89,155,0.41,224.4,0.59,224.4,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.0006,0.151,0.00612,1,0.245,0.396,0.016,24.3,0.959,0.98,0.94,51.3,48.2,48.2,1160
2011-08-18,2010,11,46,230,375.26,0.48,3,Normal,47,8,6,5,89,155,0.41,220.3,0.59,220.3,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0145,0.000585,0.149,0.00604,1,0.24,0.389,0.0157,24.3,0.958,0.98,0.939,50.4,48.2,48.2,1160
2011-08-19,2010,11,47,231,371.16,0.48,3,Normal,47,8,6,5,89,155,0.42,216.2,0.58,216.2,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000571,0.147,0.00596,1,0.234,0.382,0.0154,24.4,0.957,0.98,0.938,49.4,48.2,48.2,1160
2011-08-20,2010,11,47,232,367.06,0.49,3,Normal,47,8,6,5,89,155,0.42,212.1,0.58,212.1,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000556,0.146,0.00588,1,0.229,0.374,0.0151,24.4,0.957,0.98,0.938,48.5,47.6,47.6,1140
2011-08-21,2010,11,47,233,362.96,0.49,3,Normal,47,8,6,5,89,155,0.43,208,0.57,208,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.000542,0.144,0.00581,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.6,46.7,46.7,1120
2011-08-22,2010,11,47,234,358.86,0.5,3,Normal,47,8,6,5,89,155,0.43,203.9,0.57,203.9,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000527,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.956,0.98,0.936,46.7,45.8,45.8,1100
2011-08-23,2010,11,47,235,354.76,0.5,3,Normal,47,8,6,5,89,155,0.44,199.8,0.56,199.8,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0127,0.000513,0.14,0.00565,1,0.212,0.352,0.0142,24.5,0.955,0.98,0.936,45.8,44.9,44.9,1080
2011-08-24,2010,11,47,236,350.65,0.5,3,Normal,47,8,6,5,89,155,0.44,195.7,0.56,195.7,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000498,0.138,0.00557,1,0.207,0.345,0.0139,24.5,0.954,0.98,0.935,44.8,43.9,43.9,1050
2011-08-25,2010,11,47,237,347.1,0.51,3,Normal,47,8,6,5,89,155,0.45,192.1,0.55,192.1,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000486,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.933,44,43.1,43.1,1040
2011-08-26,2010,11,48,238,343.54,0.51,3,Normal,47,8,6,5,89,155,0.45,188.5,0.55,188.5,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000473,0.135,0.00544,1,0.197,0.332,0.0134,24.5,0.951,0.98,0.932,43.2,42.3,42.3,1020
2011-08-27,2010,11,48,239,339.99,0.52,3,Normal,47,8,6,5,89,155,0.46,185,0.54,185,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.000461,0.134,0.00537,1,0.192,0.326,0.0131,24.6,0.95,0.98,0.931,42.4,41.5,41.5,997
2011-08-28,2010,11,48,240,336.43,0.52,3,Normal,47,8,6,5,89,155,0.46,181.4,0.54,181.4,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0112,0.000448,0.132,0.00531,1,0.187,0.32,0.0128,24.6,0.949,0.979,0.93,41.5,40.7,40.7,977
2011-08-29,2010,11,48,241,332.88,0.52,3,Normal,47,8,6,5,89,155,0.47,177.9,0.53,177.9,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000436,0.131,0.00524,1,0.183,0.313,0.0126,24.6,0.948,0.978,0.927,40.7,39.8,39.8,956
2011-08-30,2010,11,48,242,329.33,0.53,3,Normal,47,8,6,5,89,155,0.47,174.3,0.53,174.3,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.119,0.0106,0.000424,0.129,0.00518,1,0.178,0.307,0.0123,24.6,0.947,0.976,0.924,39.9,38.9,38.9,935
2011-08-31,2010,11,48,243,325.77,0.53,3,Normal,47,8,6,5,89,155,0.48,170.8,0.52,170.8,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0103,0.000411,0.128,0.00511,1,0.173,0.301,0.012,24.7,0.946,0.974,0.922,39.1,38.1,38.1,914
2011-09-01,2010,12,48,244,322.22,0.54,3,Normal,40,6,4,3,65,118,0.37,204.2,0.63,204.2,0,0,0,0,-3,3,40,6,4,0,68,254,990,965,25,0.125,0.0131,0.000525,0.138,0.00554,1,0.218,0.357,0.0143,24.6,0.956,0.98,0.936,47.1,46.2,46.2,1110
2011-09-02,2010,12,49,245,317.02,0.54,3,Normal,40,6,4,3,65,118,0.37,199,0.63,199,0,0,0,0,-3,3,40,6,4,0,68,249,990,965,25,0.123,0.0127,0.000506,0.136,0.00544,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,46,45,45,1080
2011-09-03,2010,12,49,246,312.37,0.55,3,Normal,40,6,4,3,65,118,0.38,194.4,0.62,194.4,0,0,0,0,-3,3,40,6,4,0,68,244,990,965,25,0.122,0.0123,0.00049,0.134,0.00535,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.9,44,44,1060
2011-09-04,2010,12,49,247,307.72,0.55,3,Normal,40,6,4,3,65,118,0.38,189.7,0.62,189.7,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000474,0.132,0.00527,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.8,42.9,42.9,1030
2011-09-05,2010,12,49,248,304.17,0.56,3,Normal,40,6,4,3,65,118,0.39,186.2,0.61,186.2,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0116,0.000462,0.13,0.0052,1,0.194,0.324,0.0129,24.8,0.951,0.98,0.932,43,42.1,42.1,1010
2011-09-06,2010,12,49,249,300.07,0.56,3,Normal,40,6,4,3,65,118,0.39,182.1,0.61,182.1,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.117,0.0112,0.000447,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
2011-09-07,2010,12,49,250,295.97,0.57,3,Normal,40,6,4,3,65,118,0.4,178,0.6,178,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000433,0.127,0.00505,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41,40.2,40.2,964
2011-09-08,2010,12,49,251,291.86,0.57,3,Normal,40,6,4,3,65,118,0.4,173.9,0.6,173.9,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0105,0.000419,0.125,0.00498,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40.1,39.1,39.1,939
2011-09-09,2010,12,50,252,287.76,0.58,3,Normal,40,6,4,3,65,118,0.41,169.8,0.59,169.8,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000405,0.123,0.0049,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,915
2011-09-10,2010,12,50,253,283.66,0.59,3,Normal,40,6,4,3,65,118,0.42,165.7,0.58,165.7,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00983,0.000391,0.121,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,890
2011-09-11,2010,12,50,254,280.11,0.59,3,Normal,40,6,4,3,65,118,0.42,162.1,0.58,162.1,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00953,0.000378,0.12,0.00476,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2011-09-12,2010,12,50,255,276.55,0.6,3,Normal,40,6,4,3,65,118,0.43,158.6,0.57,158.6,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00923,0.000366,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,850
2011-09-13,2010,12,50,256,273,0.6,3,Normal,40,6,4,3,65,118,0.43,155,0.57,155,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00893,0.000354,0.117,0.00463,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,830
2011-09-14,2010,12,50,257,270.54,0.61,3,Normal,40,6,4,3,65,118,0.44,152.5,0.56,152.5,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00872,0.000346,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,817
2011-09-15,2010,12,50,258,267.53,0.61,3,Normal,40,6,4,3,65,118,0.44,149.5,0.56,149.5,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00846,0.000335,0.114,0.00453,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2011-09-16,2010,12,51,259,264.52,0.62,3,Normal,40,6,4,3,65,118,0.45,146.5,0.55,146.5,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.0082,0.000325,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,784
2011-09-17,2010,12,51,260,261.51,0.62,3,Normal,40,6,4,3,65,118,0.45,143.5,0.55,143.5,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00795,0.000315,0.112,0.00443,1,0.136,0.248,0.00982,25,0.937,0.97,0.908,33,32,32,767
2011-09-18,2010,12,51,261,258.51,0.63,3,Normal,40,6,4,3,65,118,0.46,140.5,0.54,140.5,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00769,0.000304,0.11,0.00437,1,0.132,0.243,0.0096,25,0.935,0.97,0.907,32.2,31.3,31.3,751
2011-09-19,2010,12,51,262,255.5,0.63,3,Normal,40,6,4,3,65,118,0.46,137.5,0.54,137.5,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00744,0.000294,0.109,0.00432,1,0.128,0.237,0.00939,25,0.934,0.97,0.906,31.5,30.6,30.6,734
2011-09-20,2010,12,51,263,252.49,0.64,3,Normal,40,6,4,3,65,118,0.47,134.5,0.53,134.5,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00718,0.000284,0.108,0.00426,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.8,29.9,29.9,718
2011-09-21,2010,12,51,264,249.48,0.65,3,Normal,40,6,4,3,65,118,0.47,131.5,0.53,131.5,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0996,0.00693,0.000274,0.107,0.00421,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.904,30.1,29.2,29.2,701
2011-09-22,2010,12,51,265,247.02,0.65,3,Normal,40,6,4,3,65,118,0.48,129,0.52,129,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0987,0.00672,0.000265,0.105,0.00416,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.903,29.5,28.7,28.7,688
2011-09-23,2010,12,52,266,244.56,0.66,3,Normal,40,6,4,3,65,118,0.48,126.6,0.52,126.6,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0978,0.00651,0.000257,0.104,0.00412,1,0.113,0.218,0.00859,25.1,0.929,0.97,0.902,29,28.1,28.1,674
2011-09-24,2010,12,52,267,242.1,0.66,3,Normal,40,6,4,3,65,118,0.49,124.1,0.51,124.1,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.097,0.0063,0.000248,0.103,0.00407,1,0.11,0.213,0.00842,25.1,0.928,0.97,0.9,28.4,27.5,27.5,661
2011-09-25,2010,12,52,268,239.64,0.67,3,Normal,40,6,4,3,65,118,0.49,121.6,0.51,121.6,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0961,0.00609,0.00024,0.102,0.00403,1,0.107,0.209,0.00824,25.2,0.927,0.97,0.899,27.8,27,27,647
2011-09-26,2010,12,52,269,237.18,0.68,3,Normal,40,6,4,3,65,118,0.5,119.2,0.5,119.2,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0952,0.00588,0.000232,0.101,0.00398,1,0.103,0.205,0.00806,25.2,0.925,0.97,0.897,27.2,26.4,26.4,634
2011-09-27,2010,12,52,270,234.72,0.68,3,Normal,40,6,4,3,65,118,0.5,116.7,0.5,116.7,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0944,0.00567,0.000223,0.1,0.00394,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.896,26.6,25.8,25.8,620
2011-09-28,2010,12,52,271,232.26,0.69,3,Normal,40,6,4,3,65,118,0.51,114.3,0.49,114.3,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0935,0.00546,0.000215,0.099,0.0039,1,0.0968,0.196,0.0077,25.2,0.922,0.97,0.894,26,25.3,25.3,606
2011-09-29,2010,12,52,272,229.79,0.7,3,Normal,40,6,4,3,65,118,0.51,111.8,0.49,111.8,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0926,0.00525,0.000207,0.0979,0.00385,1,0.0934,0.191,0.00753,25.2,0.92,0.97,0.892,25.4,24.7,24.7,592
2011-09-30,2010,12,53,273,228.43,0.7,3,Normal,40,6,4,3,65,118,0.52,110.4,0.48,110.4,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.0922,0.00514,0.000202,0.0973,0.00383,1,0.0916,0.189,0.00743,25.2,0.919,0.97,0.891,25.1,24.4,24.4,585
2011-10-01,2011,1,1,274,226.51,0.7,3,Normal,37,5,3,2,50,97,0.43,129.5,0.57,129.5,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0971,0.00676,0.000266,0.104,0.00408,1,0.117,0.221,0.0087,25.2,0.93,0.97,0.903,29.8,28.9,28.9,694
2011-10-02,2011,1,1,275,227.88,0.7,3,Normal,37,5,3,2,50,97,0.43,130.9,0.57,130.9,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00687,0.00027,0.104,0.00411,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2011-10-03,2011,1,1,276,229.79,0.7,3,Normal,37,5,3,2,50,97,0.42,132.8,0.58,132.8,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0983,0.00704,0.000277,0.105,0.00414,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
2011-10-04,2011,1,1,277,227.33,0.7,3,Normal,37,5,3,2,50,97,0.43,130.3,0.57,130.3,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00683,0.000268,0.104,0.0041,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2011-10-05,2011,1,1,278,224.87,0.71,3,Normal,37,5,3,2,50,97,0.43,127.9,0.57,127.9,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0965,0.00662,0.00026,0.103,0.00405,1,0.115,0.218,0.00858,25.2,0.93,0.97,0.902,29.4,28.5,28.5,685
2011-10-06,2011,1,1,279,222.41,0.72,3,Normal,37,5,3,2,50,97,0.44,125.4,0.56,125.4,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.00641,0.000252,0.102,0.00401,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.8,28,28,671
2011-10-07,2011,1,1,280,219.95,0.72,3,Normal,37,5,3,2,50,97,0.44,123,0.56,123,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.0062,0.000243,0.101,0.00396,1,0.108,0.209,0.00822,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2011-10-08,2011,1,2,281,217.49,0.73,3,Normal,37,5,3,2,50,97,0.45,120.5,0.55,120.5,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0939,0.00599,0.000235,0.0999,0.00392,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
2011-10-09,2011,1,2,282,215.03,0.74,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.00578,0.000227,0.0989,0.00388,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.1,26.2,26.2,630
2011-10-10,2011,1,2,283,212.57,0.75,3,Normal,37,5,3,2,50,97,0.46,115.6,0.54,115.6,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00557,0.000218,0.0978,0.00383,1,0.0985,0.196,0.00769,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2011-10-11,2011,1,2,284,211.2,0.75,3,Normal,37,5,3,2,50,97,0.46,114.2,0.54,114.2,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00546,0.000214,0.0972,0.00381,1,0.0967,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.4,25.4,608
2011-10-12,2011,1,2,285,209.29,0.76,3,Normal,37,5,3,2,50,97,0.46,112.3,0.54,112.3,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00529,0.000207,0.0963,0.00377,1,0.0941,0.19,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2011-10-13,2011,1,2,286,207.37,0.77,3,Normal,37,5,3,2,50,97,0.47,110.4,0.53,110.4,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0904,0.00513,0.000201,0.0955,0.00374,1,0.0915,0.187,0.00732,25.4,0.918,0.97,0.891,25.2,24.5,24.5,587
2011-10-14,2011,1,2,287,205.46,0.78,3,Normal,37,5,3,2,50,97,0.47,108.5,0.53,108.5,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0897,0.00497,0.000194,0.0947,0.0037,1,0.0889,0.184,0.00718,25.4,0.917,0.97,0.889,24.7,24,24,576
2011-10-15,2011,1,3,288,203.54,0.78,3,Normal,37,5,3,2,50,97,0.48,106.5,0.52,106.5,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.089,0.00481,0.000188,0.0938,0.00367,1,0.0863,0.18,0.00704,25.4,0.915,0.97,0.888,24.3,23.6,23.6,565
2011-10-16,2011,1,3,289,201.63,0.79,3,Normal,37,5,3,2,50,97,0.48,104.6,0.52,104.6,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0883,0.00464,0.000181,0.093,0.00363,1,0.0838,0.177,0.00691,25.4,0,0,0,0,0,0,0
2011-10-17,2011,1,3,290,199.72,0.79,3,Normal,37,5,3,2,50,97,0.49,102.7,0.51,102.7,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.00448,0.000175,0.0921,0.0036,1,0.0812,0.173,0.00677,25.4,0,0,0,0,0,0,0
2011-10-18,2011,1,3,291,198.9,0.8,3,Normal,37,5,3,2,50,97,0.49,101.9,0.51,101.9,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00441,0.000172,0.0918,0.00359,1,0.0801,0.172,0.00671,25.4,0,0,0,0,0,0,0
2011-10-19,2011,1,3,292,200.26,0.79,3,Normal,37,5,3,2,50,97,0.48,103.3,0.52,103.3,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0879,0.00453,0.000177,0.0924,0.00361,1,0.0819,0.174,0.00681,25.4,0,0,0,0,0,0,0
2011-10-20,2011,1,3,293,200.54,0.79,3,Normal,37,5,3,2,50,97,0.48,103.5,0.52,103.5,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00455,0.000178,0.0925,0.00361,1,0.0823,0.175,0.00683,25.4,0,0,0,0,0,0,0
2011-10-21,2011,1,3,294,200.26,0.79,4,Mod_Dry,31,4,3,2,33,73,0.36,127.3,0.64,127.3,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0939,0.00657,0.000257,0.1,0.00392,1,0.114,0.215,0.00839,25.4,0.929,0.97,0.901,29.4,28.6,28.6,685
2011-10-22,2011,1,4,295,198.35,0.8,4,Mod_Dry,31,4,3,2,33,73,0.37,125.3,0.63,125.3,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0932,0.0064,0.00025,0.0996,0.00389,1,0.112,0.211,0.00826,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2011-10-23,2011,1,4,296,196.98,0.8,4,Mod_Dry,31,4,3,2,33,73,0.37,124,0.63,124,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0927,0.00629,0.000246,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
2011-10-24,2011,1,4,297,195.07,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00613,0.000239,0.0982,0.00384,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.899,28.2,27.3,27.3,655
2011-10-25,2011,1,4,298,193.15,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,120.2,0.62,120.2,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2011-10-26,2011,1,4,299,191.24,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.0058,0.000227,0.0965,0.00377,1,0.102,0.199,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2011-10-27,2011,1,4,300,189.33,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00564,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2011-10-28,2011,1,4,301,187.41,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00547,0.000214,0.0948,0.00371,1,0.097,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2011-10-29,2011,1,5,302,185.5,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0886,0.00531,0.000208,0.094,0.00367,1,0.0944,0.188,0.00737,25.4,0.919,0.97,0.892,25.7,25,25,599
2011-10-30,2011,1,5,303,184.13,0.84,4,Mod_Dry,31,4,3,2,33,73,0.4,111.1,0.6,111.1,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.0052,0.000203,0.0934,0.00365,1,0.0925,0.186,0.00727,25.4,0.919,0.97,0.891,25.4,24.6,24.6,592
2011-10-31,2011,1,5,304,182.22,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.0899,0.182,0.00714,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2011-11-01,2011,2,5,305,181.4,0.85,4,Mod_Dry,29,4,2,2,30,67,0.37,114.4,0.63,114.4,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0883,0.00547,0.000214,0.0937,0.00367,1,0.0969,0.191,0.00746,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2011-11-02,2011,2,5,306,181.67,0.85,4,Mod_Dry,29,4,2,2,30,67,0.37,114.7,0.63,114.7,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0884,0.0055,0.000215,0.0939,0.00367,1,0.0973,0.191,0.00748,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2011-11-03,2011,2,5,307,183.58,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,116.6,0.64,116.6,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.089,0.00566,0.000221,0.0947,0.0037,1,0.0999,0.195,0.00761,25.4,0.922,0.97,0.895,26.8,26,26,623
2011-11-04,2011,2,5,308,183.86,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,116.9,0.64,116.9,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0891,0.00568,0.000222,0.0948,0.00371,1,0.1,0.195,0.00763,25.4,0.923,0.97,0.895,26.8,26,26,625
2011-11-05,2011,2,6,309,184.13,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,117.1,0.64,117.1,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0892,0.00571,0.000223,0.0949,0.00371,1,0.101,0.196,0.00765,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2011-11-06,2011,2,6,310,185.5,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,118.5,0.64,118.5,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0897,0.00582,0.000228,0.0955,0.00374,1,0.102,0.198,0.00774,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2011-11-07,2011,2,6,311,189.05,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,122,0.65,122,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00612,0.000239,0.0971,0.0038,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2011-11-08,2011,2,6,312,190.42,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,123.4,0.65,123.4,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00624,0.000244,0.0977,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2011-11-09,2011,2,6,313,189.6,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,122.6,0.65,122.6,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00617,0.000241,0.0973,0.0038,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2011-11-10,2011,2,6,314,188.78,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,121.8,0.65,121.8,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0909,0.0061,0.000239,0.097,0.00379,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2011-11-11,2011,2,6,315,186.86,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,119.9,0.64,119.9,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0902,0.00594,0.000232,0.0961,0.00376,1,0.104,0.2,0.00784,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2011-11-12,2011,2,7,316,186.59,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,119.6,0.64,119.6,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0901,0.00592,0.000231,0.096,0.00375,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2011-11-13,2011,2,7,317,189.6,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,122.6,0.65,122.6,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00617,0.000241,0.0973,0.0038,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2011-11-14,2011,2,7,318,190.97,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,124,0.65,124,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00629,0.000246,0.0979,0.00383,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2011-11-15,2011,2,7,319,191.24,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,124.2,0.65,124.2,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.00631,0.000247,0.098,0.00383,1,0.11,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2011-11-16,2011,2,7,320,192.06,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,125.1,0.65,125.1,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00638,0.000249,0.0984,0.00385,1,0.111,0.21,0.0082,25.4,0.928,0.97,0.901,28.9,28,28,673
2011-11-17,2011,2,7,321,195.07,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,128.1,0.66,128.1,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00664,0.000259,0.0997,0.0039,1,0.115,0.215,0.00841,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2011-11-18,2011,2,7,322,197.53,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,130.5,0.66,130.5,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00685,0.000267,0.101,0.00394,1,0.119,0.22,0.00858,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2011-11-19,2011,2,8,323,197.8,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,130.8,0.66,130.8,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00687,0.000268,0.101,0.00394,1,0.119,0.22,0.0086,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2011-11-20,2011,2,8,324,198.62,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,131.6,0.66,131.6,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0943,0.00694,0.000271,0.101,0.00396,1,0.12,0.221,0.00865,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2011-11-21,2011,2,8,325,197.8,0.8,5,Dry,23,4,2,2,19,50,0.25,147.8,0.75,147.8,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0979,0.00831,0.000325,0.106,0.00415,1,0.142,0.248,0.0097,25.3,0.938,0.97,0.909,34.4,33.4,33.4,802
2011-11-22,2011,2,8,326,195.89,0.81,5,Dry,23,4,2,2,19,50,0.26,145.9,0.74,145.9,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0973,0.00815,0.000318,0.105,0.00412,1,0.139,0.245,0.00957,25.3,0.937,0.97,0.909,34,33,33,791
2011-11-23,2011,2,8,327,195.61,0.81,5,Dry,23,4,2,2,19,50,0.26,145.6,0.74,145.6,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0972,0.00813,0.000318,0.105,0.00411,1,0.139,0.244,0.00955,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2011-11-24,2011,2,8,328,198.62,0.8,5,Dry,23,4,2,2,19,50,0.25,148.6,0.75,148.6,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0982,0.00838,0.000327,0.107,0.00416,1,0.143,0.25,0.00976,25.3,0.938,0.97,0.91,34.6,33.6,33.6,807
2011-11-25,2011,2,8,329,201.63,0.79,5,Dry,23,4,2,2,19,50,0.25,151.6,0.75,151.6,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0993,0.00864,0.000338,0.108,0.00422,1,0.147,0.255,0.00997,25.3,0.939,0.97,0.911,35.4,34.3,34.3,824
2011-11-26,2011,2,9,330,205.73,0.78,5,Dry,23,4,2,2,19,50,0.24,155.7,0.76,155.7,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.00899,0.000352,0.11,0.00429,1,0.153,0.262,0.0103,25.3,0.94,0.97,0.912,36.3,35.2,35.2,846
2011-11-27,2011,2,9,331,211.47,0.75,5,Dry,23,4,2,2,19,50,0.24,161.5,0.76,161.5,0,0,0,0,-2,2,23,4,2,0,21,190,990,964.5,25.5,0.103,0.00947,0.000371,0.112,0.0044,1,0.16,0.273,0.0107,25.3,0.942,0.971,0.915,37.7,36.6,36.6,878
2011-11-28,2011,2,9,332,215.03,0.74,5,Dry,23,4,2,2,19,50,0.23,165,0.77,165,0,0,0,0,-2,2,23,4,2,0,21,194,990,964.5,25.5,0.104,0.00978,0.000383,0.114,0.00446,1,0.165,0.279,0.0109,25.2,0.943,0.973,0.918,38.5,37.5,37.5,899
2011-11-29,2011,2,9,333,217.49,0.73,5,Dry,23,4,2,2,19,50,0.23,167.5,0.77,167.5,0,0,0,0,-2,2,23,4,2,0,21,196,990,964.5,25.5,0.105,0.00999,0.000392,0.115,0.00451,1,0.169,0.283,0.0111,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
2011-11-30,2011,2,9,334,219.4,0.73,5,Dry,23,4,2,2,19,50,0.23,169.4,0.77,169.4,0,0,0,0,-2,2,23,4,2,0,21,198,990,964.5,25.5,0.106,0.0101,0.000398,0.116,0.00454,1,0.171,0.287,0.0113,25.2,0.945,0.975,0.921,39.5,38.6,38.6,925
2011-12-01,2011,3,9,335,219.13,0.73,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2011-12-02,2011,3,9,336,221.04,0.72,5,Dry,26,4,3,2,24,59,0.27,162,0.73,162,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.7,36.7,880
2011-12-03,2011,3,10,337,221.32,0.72,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00955,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.7,36.7,881
2011-12-04,2011,3,10,338,223.23,0.71,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2011-12-05,2011,3,10,339,227.33,0.7,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.944,0.974,0.92,39.2,38.2,38.2,917
2011-12-06,2011,3,10,340,229.25,0.7,5,Dry,26,4,3,2,24,59,0.26,170.3,0.74,170.3,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,928
2011-12-07,2011,3,10,341,230.61,0.69,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
2011-12-08,2011,3,10,342,234.17,0.68,5,Dry,26,4,3,2,24,59,0.25,175.2,0.75,175.2,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,958
2011-12-09,2011,3,10,343,237.18,0.68,5,Dry,26,4,3,2,24,59,0.25,178.2,0.75,178.2,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.7,40.7,976
2011-12-10,2011,3,11,344,240.18,0.67,5,Dry,26,4,3,2,24,59,0.25,181.2,0.75,181.2,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00482,1,0.187,0.309,0.0122,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2011-12-11,2011,3,11,345,244.29,0.66,5,Dry,26,4,3,2,24,59,0.24,185.3,0.76,185.3,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1020
2011-12-12,2011,3,11,346,247.84,0.65,5,Dry,26,4,3,2,24,59,0.24,188.8,0.76,188.8,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000466,0.126,0.00496,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,44,43.1,43.1,1040
2011-12-13,2011,3,11,347,251.4,0.64,5,Dry,26,4,3,2,24,59,0.23,192.4,0.77,192.4,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2011-12-14,2011,3,11,348,254.95,0.64,5,Dry,26,4,3,2,24,59,0.23,195.9,0.77,195.9,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.00509,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1070
2011-12-15,2011,3,11,349,258.51,0.63,5,Dry,26,4,3,2,24,59,0.23,199.5,0.77,199.5,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000503,0.13,0.00516,1,0.212,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
2011-12-16,2011,3,11,350,262.06,0.62,5,Dry,26,4,3,2,24,59,0.23,203.1,0.78,203.1,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000515,0.132,0.00522,1,0.217,0.348,0.0138,24.9,0.955,0.98,0.936,47.4,46.4,46.4,1110
2011-12-17,2011,3,12,351,262.33,0.62,5,Dry,26,4,3,2,24,59,0.23,203.3,0.78,203.3,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000516,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.5,46.5,1120
2011-12-18,2011,3,12,352,262.61,0.62,5,Dry,26,4,3,2,24,59,0.23,203.6,0.78,203.6,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000517,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.5,46.6,46.6,1120
2011-12-19,2011,3,12,353,266.71,0.61,5,Dry,26,4,3,2,24,59,0.22,207.7,0.78,207.7,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.12,0.0134,0.000531,0.134,0.00531,1,0.223,0.357,0.0141,24.9,0.956,0.98,0.937,48.4,47.5,47.5,1140
2011-12-20,2011,3,12,354,270.26,0.61,5,Dry,26,4,3,2,24,59,0.22,211.3,0.78,211.3,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000544,0.135,0.00537,1,0.228,0.363,0.0144,24.9,0.957,0.98,0.938,49.3,48.2,48.2,1160
2011-12-21,2011,3,12,355,271.63,0.61,5,Dry,26,4,3,2,24,59,0.22,212.6,0.78,212.6,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000548,0.136,0.0054,1,0.23,0.366,0.0145,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
