date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-12-22,2011,3,12,356,271.36,0.61,5,Dry,26,4,3,2,24,59,0.22,212.4,0.78,212.4,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000547,0.136,0.00539,1,0.229,0.365,0.0145,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2011-12-23,2011,3,12,357,273.27,0.6,5,Dry,26,4,3,2,24,59,0.22,214.3,0.78,214.3,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000554,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2011-12-24,2011,3,13,358,276.83,0.6,5,Dry,26,4,3,2,24,59,0.21,217.8,0.79,217.8,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000566,0.138,0.00549,1,0.237,0.375,0.0149,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2011-12-25,2011,3,13,359,277.1,0.6,5,Dry,26,4,3,2,24,59,0.21,218.1,0.79,218.1,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000567,0.138,0.0055,1,0.237,0.375,0.0149,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2011-12-26,2011,3,13,360,275.18,0.6,5,Dry,26,4,3,2,24,59,0.21,216.2,0.79,216.2,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.000561,0.138,0.00546,1,0.234,0.372,0.0148,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2011-12-27,2011,3,13,361,273.82,0.6,5,Dry,26,4,3,2,24,59,0.21,214.8,0.79,214.8,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000556,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2011-12-28,2011,3,13,362,272.45,0.6,5,Dry,26,4,3,2,24,59,0.22,213.4,0.78,213.4,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.123,0.0139,0.000551,0.136,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2011-12-29,2011,3,13,363,274.36,0.6,5,Dry,26,4,3,2,24,59,0.21,215.4,0.79,215.4,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.0141,0.000558,0.137,0.00545,1,0.233,0.37,0.0147,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2011-12-30,2011,3,13,364,278.47,0.59,5,Dry,26,4,3,2,24,59,0.21,219.5,0.79,219.5,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.125,0.0144,0.000572,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2011-12-31,2011,3,14,365,281.47,0.59,5,Dry,26,4,3,2,24,59,0.21,222.5,0.79,222.5,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0147,0.000582,0.14,0.00558,1,0.243,0.383,0.0152,24.8,0.959,0.98,0.94,51.9,48.2,48.2,1160
2012-01-01,2011,4,14,1,283.39,0.59,5,Dry,29,5,4,2,33,73,0.26,210.4,0.74,210.4,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000542,0.137,0.00544,1,0.227,0.363,0.0144,24.8,0.957,0.98,0.937,49,48,48,1150
2012-01-02,2011,4,14,2,284.76,0.58,5,Dry,29,5,4,2,33,73,0.26,211.8,0.74,211.8,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0137,0.000546,0.137,0.00546,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2012-01-03,2011,4,14,3,285.03,0.58,5,Dry,29,5,4,2,33,73,0.26,212,0.74,212,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000547,0.138,0.00547,1,0.229,0.366,0.0146,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2012-01-04,2011,4,14,4,286.4,0.58,5,Dry,29,5,4,2,33,73,0.26,213.4,0.74,213.4,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000552,0.138,0.00549,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2012-01-05,2011,4,14,5,288.31,0.58,5,Dry,29,5,4,2,33,73,0.25,215.3,0.75,215.3,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.0141,0.000559,0.139,0.00553,1,0.233,0.372,0.0148,24.8,0.958,0.98,0.938,50.1,48.2,48.2,1160
2012-01-06,2011,4,14,6,291.32,0.58,5,Dry,29,5,4,2,33,73,0.25,218.3,0.75,218.3,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000569,0.14,0.00558,1,0.237,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2012-01-07,2011,4,15,7,293.78,0.57,5,Dry,29,5,4,2,33,73,0.25,220.8,0.75,220.8,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000578,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2012-01-08,2011,4,15,8,296.24,0.57,5,Dry,29,5,4,2,33,73,0.25,223.2,0.75,223.2,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000586,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2012-01-09,2011,4,15,9,299.25,0.56,5,Dry,29,5,4,2,33,73,0.24,226.3,0.76,226.3,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000597,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2012-01-10,2011,4,15,10,302.26,0.56,5,Dry,29,5,4,2,33,73,0.24,229.3,0.76,229.3,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000607,0.145,0.00578,2,0.0973,0.242,0.00966,24.8,0.923,0.97,0.895,25.8,25,50,1200
2012-01-11,2011,4,15,11,306.36,0.56,5,Dry,29,5,4,2,33,73,0.24,233.4,0.76,233.4,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000622,0.147,0.00586,2,0.1,0.247,0.00985,24.8,0.924,0.97,0.896,26.2,25.5,50.9,1220
2012-01-12,2011,4,15,12,308.82,0.55,5,Dry,29,5,4,2,33,73,0.24,235.8,0.76,235.8,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.00063,0.148,0.00591,2,0.102,0.25,0.00996,24.8,0.925,0.97,0.897,26.5,25.7,51.5,1240
2012-01-13,2011,4,15,13,312.37,0.55,5,Dry,29,5,4,2,33,73,0.23,239.4,0.77,239.4,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000643,0.15,0.00597,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.3,1250
2012-01-14,2011,4,16,14,317.57,0.54,5,Dry,29,5,4,2,33,73,0.23,244.6,0.77,244.6,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0165,0.000661,0.152,0.00607,2,0.108,0.259,0.0104,24.8,0.928,0.97,0.9,27.5,26.7,53.4,1280
2012-01-15,2011,4,16,15,322.76,0.54,5,Dry,29,5,4,2,33,73,0.23,249.8,0.77,249.8,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.00068,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.6,1310
2012-01-16,2011,4,16,16,327.41,0.53,5,Dry,29,5,4,2,33,73,0.22,254.4,0.78,254.4,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0191,0.000764,0.158,0.00632,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.6,1330
2012-01-17,2011,4,16,17,332.06,0.52,5,Dry,29,5,4,2,33,73,0.22,259.1,0.78,259.1,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0213,0.000853,0.162,0.00648,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
2012-01-18,2011,4,16,18,335.61,0.52,5,Dry,29,5,4,2,33,73,0.22,262.6,0.78,262.6,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.023,0.000921,0.165,0.0066,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2012-01-19,2011,4,16,19,339.72,0.52,5,Dry,29,5,4,2,33,73,0.21,266.7,0.79,266.7,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0249,0.001,0.168,0.00675,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.3,1400
2012-01-20,2011,4,16,20,344.91,0.51,5,Dry,29,5,4,2,33,73,0.21,271.9,0.79,271.9,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0273,0.0011,0.172,0.00692,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1430
2012-01-21,2011,4,17,21,347.92,0.51,5,Dry,29,5,4,2,33,73,0.21,274.9,0.79,274.9,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0288,0.00116,0.175,0.00703,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2012-01-22,2011,4,17,22,349.29,0.51,5,Dry,29,5,4,2,33,73,0.21,276.3,0.79,276.3,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0294,0.00118,0.176,0.00708,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.3,1450
2012-01-23,2011,4,17,23,353.39,0.5,5,Dry,29,5,4,2,33,73,0.21,280.4,0.79,280.4,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0313,0.00126,0.179,0.00722,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.6,30.6,61.2,1470
2012-01-24,2011,4,17,24,356.4,0.5,5,Dry,29,5,4,2,33,73,0.2,283.4,0.8,283.4,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0328,0.00132,0.182,0.00732,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.908,31.9,30.9,61.9,1480
2012-01-25,2011,4,17,25,361.04,0.49,5,Dry,29,5,4,2,33,73,0.2,288,0.8,288,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.035,0.00141,0.186,0.00748,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.9,1510
2012-01-26,2011,4,17,26,368.97,0.49,5,Dry,29,5,4,2,33,73,0.2,296,0.8,296,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0387,0.00156,0.192,0.00776,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
2012-01-27,2011,4,17,27,378,0.48,5,Dry,29,5,4,2,33,73,0.19,305,0.81,305,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.157,0.043,0.00174,0.2,0.00808,2,0.148,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.5,1600
2012-01-28,2011,4,18,28,387.02,0.47,5,Dry,29,5,4,2,33,73,0.19,314,0.81,314,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0472,0.00191,0.207,0.00839,2,0.154,0.361,0.0147,24.3,0.942,0.97,0.914,35.3,34.2,68.4,1640
2012-01-29,2011,4,18,29,397.68,0.46,5,Dry,29,5,4,2,33,73,0.18,324.7,0.82,324.7,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0522,0.00212,0.216,0.00877,2,0.162,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.7,1700
2012-01-30,2011,4,18,30,405.61,0.45,5,Dry,29,5,4,2,33,73,0.18,332.6,0.82,332.6,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.166,0.056,0.00228,0.222,0.00905,2,0.167,0.389,0.0158,24.2,0.945,0.97,0.917,37.3,36.2,72.4,1740
2012-01-31,2011,4,18,31,413,0.45,5,Dry,29,5,4,2,33,73,0.18,340,0.82,340,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0595,0.00242,0.228,0.00931,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38.1,37,74.1,1780
2012-02-01,2011,5,18,32,424.76,0.44,5,Dry,31,6,4,3,41,85,0.2,339.8,0.8,339.8,0,0,0,0,-3,3,31,6,4,0,44,381,990,965.5,24.5,0.17,0.0594,0.00242,0.229,0.00936,2,0.172,0.401,0.0164,24.1,0.947,0.972,0.92,38,36.9,73.8,1770
2012-02-02,2011,5,18,33,435.97,0.43,5,Dry,31,6,4,3,41,85,0.2,351,0.81,351,0,0,0,0,-3,3,31,6,4,0,44,392,990,965.6,24.4,0.174,0.0647,0.00265,0.239,0.00976,2,0.179,0.418,0.0171,24,0.948,0.974,0.924,39.2,38.2,76.4,1830
2012-02-03,2011,5,18,34,445.54,0.42,5,Dry,31,6,4,3,41,85,0.19,360.5,0.81,360.5,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.177,0.0692,0.00284,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.2,39.3,78.6,1890
2012-02-04,2011,5,19,35,455.65,0.41,5,Dry,31,6,4,3,41,85,0.19,370.6,0.81,370.6,0,0,0,0,-3,3,31,6,4,0,44,412,990,965.7,24.3,0.181,0.0739,0.00304,0.255,0.0105,2,0.193,0.447,0.0184,23.9,0.951,0.979,0.931,41.3,40.4,80.9,1940
2012-02-05,2011,5,19,36,467.96,0.4,5,Dry,31,6,4,3,41,85,0.18,383,0.82,383,0,0,0,0,-3,3,31,6,4,0,44,424,990,965.7,24.3,0.185,0.0798,0.00328,0.265,0.0109,2,0.201,0.466,0.0192,23.8,0.953,0.98,0.934,42.6,41.8,83.6,2010
2012-02-06,2011,5,19,37,479.17,0.39,5,Dry,31,6,4,3,41,85,0.18,394.2,0.82,394.2,0,0,0,0,-3,3,31,6,4,0,44,435,990,965.8,24.2,0.189,0.085,0.00351,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,43.8,42.9,85.9,2060
2012-02-07,2011,5,19,38,490.93,0.39,5,Dry,31,6,4,3,41,85,0.17,405.9,0.83,405.9,0,0,0,0,-3,3,31,6,4,0,44,447,990,965.8,24.2,0.193,0.0906,0.00375,0.284,0.0117,2,0.217,0.5,0.0207,23.7,0.955,0.98,0.936,45.1,44.2,88.3,2120
2012-02-08,2011,5,19,39,502.14,0.38,5,Dry,31,6,4,3,41,85,0.17,417.1,0.83,417.1,0,0,0,0,-3,3,31,6,4,0,44,458,990,965.9,24.1,0.197,0.0959,0.00397,0.293,0.0121,2,0.224,0.517,0.0214,23.6,0.956,0.98,0.937,46.2,45.3,90.6,2170
2012-02-09,2011,5,19,40,512.8,0.37,5,Dry,31,6,4,3,41,85,0.17,427.8,0.83,427.8,0,0,0,0,-3,3,31,6,4,0,44,469,990,965.9,24.1,0.201,0.101,0.00419,0.302,0.0125,2,0.231,0.533,0.0221,23.6,0.957,0.98,0.938,47.3,46.3,92.7,2220
2012-02-10,2011,5,19,41,518.54,0.37,5,Dry,31,6,4,3,41,85,0.16,433.5,0.84,433.5,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00431,0.307,0.0127,2,0.235,0.542,0.0225,23.5,0.957,0.98,0.938,47.9,46.9,93.8,2250
2012-02-11,2011,5,20,42,524.83,0.37,5,Dry,31,6,4,3,41,85,0.16,439.8,0.84,439.8,0,0,0,0,-3,3,31,6,4,0,44,481,990,966,24,0.205,0.107,0.00443,0.312,0.013,2,0.239,0.551,0.0229,23.5,0.958,0.98,0.938,48.5,47.5,95.1,2280
2012-02-12,2011,5,20,43,529.48,0.36,5,Dry,31,6,4,3,41,85,0.16,444.5,0.84,444.5,0,0,0,0,-3,3,31,6,4,0,44,485,990,966,24,0.207,0.109,0.00453,0.316,0.0131,2,0.243,0.558,0.0232,23.5,0.958,0.98,0.939,49,48,96,2300
2012-02-13,2011,5,20,44,533.04,0.36,5,Dry,31,6,4,3,41,85,0.16,448,0.84,448,0,0,0,0,-3,3,31,6,4,0,44,489,990,966,24,0.208,0.11,0.0046,0.319,0.0133,2,0.245,0.564,0.0235,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
2012-02-14,2011,5,20,45,538.78,0.36,5,Dry,31,6,4,3,41,85,0.16,453.8,0.84,453.8,0,0,0,0,-3,3,31,6,4,0,44,495,990,966,24,0.21,0.113,0.00472,0.323,0.0135,2,0.249,0.572,0.0239,23.4,0.958,0.98,0.939,49.9,48.2,96.4,2310
2012-02-15,2011,5,20,46,541.24,0.36,5,Dry,31,6,4,3,41,85,0.16,456.2,0.84,456.2,0,0,0,0,-3,3,31,6,4,0,44,497,990,966,24,0.211,0.114,0.00477,0.325,0.0136,2,0.25,0.576,0.024,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2012-02-16,2011,5,20,47,543.7,0.36,5,Dry,31,6,4,3,41,85,0.16,458.7,0.84,458.7,0,0,0,0,-3,3,31,6,4,0,44,500,990,966,24,0.212,0.116,0.00482,0.327,0.0137,2,0.252,0.58,0.0242,23.4,0.957,0.98,0.938,50.3,48.2,96.4,2310
2012-02-17,2011,5,20,48,547.26,0.35,5,Dry,31,6,4,3,41,85,0.15,462.3,0.84,462.3,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.0049,0.33,0.0138,2,0.255,0.585,0.0244,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
2012-02-18,2011,5,21,49,551.36,0.35,5,Dry,31,6,4,3,41,85,0.15,466.4,0.85,466.4,0,0,0,0,-3,3,31,6,4,0,44,507,990,966.1,23.9,0.215,0.119,0.00498,0.334,0.014,2,0.257,0.591,0.0247,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
2012-02-19,2011,5,21,50,553.82,0.35,5,Dry,31,6,4,3,41,85,0.15,468.8,0.85,468.8,0,0,0,0,-3,3,31,6,4,0,44,510,990,966.1,23.9,0.216,0.12,0.00503,0.337,0.0141,2,0.259,0.595,0.0249,23.3,0.957,0.98,0.938,51.3,48.2,96.4,2310
2012-02-20,2011,5,21,51,556.83,0.35,5,Dry,31,6,4,3,41,85,0.15,471.8,0.85,471.8,0,0,0,0,-3,3,31,6,4,0,44,513,990,966.1,23.9,0.218,0.122,0.00509,0.34,0.0142,2,0.261,0.601,0.0251,23.3,0.956,0.98,0.937,51.5,48.2,96.4,2310
2012-02-21,2011,5,21,52,556.01,0.35,5,Dry,31,6,4,3,41,85,0.15,471,0.85,471,0,0,0,0,-3,3,31,6,4,0,44,512,990,966.1,23.9,0.217,0.121,0.00508,0.339,0.0142,2,0.26,0.599,0.0251,23.3,0.957,0.98,0.937,51.5,48.2,96.4,2310
2012-02-22,2011,5,21,53,553,0.35,5,Dry,31,6,4,3,41,85,0.15,468,0.85,468,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.00501,0.336,0.014,2,0.258,0.594,0.0248,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2012-02-23,2011,5,21,54,553.27,0.35,5,Dry,31,6,4,3,41,85,0.15,468.3,0.85,468.3,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.00502,0.336,0.0141,2,0.259,0.595,0.0249,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2012-02-24,2011,5,21,55,554.64,0.35,5,Dry,31,6,4,3,41,85,0.15,469.6,0.85,469.6,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00505,0.337,0.0141,2,0.26,0.597,0.025,23.3,0.957,0.98,0.937,51.3,48.2,96.4,2310
2012-02-25,2011,5,22,56,554.36,0.35,5,Dry,31,6,4,3,41,85,0.15,469.4,0.85,469.4,0,0,0,0,-3,3,31,6,4,0,44,510,990,966.1,23.9,0.217,0.121,0.00504,0.337,0.0141,2,0.259,0.596,0.0249,23.3,0.957,0.98,0.938,51.3,48.2,96.4,2310
2012-02-26,2011,5,22,57,554.09,0.35,5,Dry,31,6,4,3,41,85,0.15,469.1,0.85,469.1,0,0,0,0,-3,3,31,6,4,0,44,510,990,966.1,23.9,0.216,0.12,0.00504,0.337,0.0141,2,0.259,0.596,0.0249,23.3,0.957,0.98,0.938,51.3,48.2,96.4,2310
2012-02-27,2011,5,22,58,558.19,0.35,5,Dry,31,6,4,3,41,85,0.15,473.2,0.85,473.2,0,0,0,0,-3,3,31,6,4,0,44,514,990,966.1,23.9,0.219,0.122,0.00512,0.341,0.0143,2,0.262,0.603,0.0252,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2012-02-28,2011,5,22,59,563.93,0.34,5,Dry,31,6,4,3,41,85,0.15,478.9,0.85,478.9,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00524,0.347,0.0145,2,0.266,0.613,0.0257,23.2,0.956,0.98,0.937,52.2,48.2,96.4,2310
2012-02-29,2011,5,22,60,569.68,0.34,5,Dry,31,6,4,3,41,85,0.15,484.7,0.85,484.7,0,0,0,0,-3,3,31,6,4,0,44,526,990,966.2,23.8,0.225,0.128,0.00536,0.353,0.0148,3,0.161,0.514,0.0215,23.3,0.945,0.97,0.916,34.9,33.9,102,2440
2012-03-01,2011,6,22,61,575.42,0.34,5,Dry,36,8,6,4,53,107,0.19,468.4,0.81,468.4,0,0,0,0,-4,4,36,8,6,0,57,518,990,966.2,23.8,0.221,0.12,0.00504,0.341,0.0143,2,0.259,0.6,0.0252,23.2,0.957,0.98,0.938,51,48.2,96.4,2310
2012-03-02,2011,6,22,62,582.8,0.33,5,Dry,36,8,6,4,53,107,0.18,475.8,0.82,475.8,0,0,0,0,-4,4,36,8,6,0,57,526,990,966.2,23.8,0.225,0.124,0.0052,0.349,0.0147,2,0.264,0.613,0.0258,23.2,0.956,0.98,0.937,51.7,48.2,96.4,2310
2012-03-03,2011,6,23,63,593.47,0.33,5,Dry,36,8,6,4,53,107,0.18,486.5,0.82,486.5,0,0,0,0,-4,4,36,8,6,0,57,536,990,966.3,23.7,0.231,0.129,0.00542,0.36,0.0152,2,0.271,0.631,0.0266,23.1,0.956,0.98,0.937,52.7,48.2,96.4,2310
2012-03-04,2011,6,23,64,604.13,0.32,5,Dry,36,8,6,4,53,107,0.18,497.1,0.82,497.1,0,0,0,0,-4,4,36,8,6,0,57,547,990,966.3,23.7,0.237,0.134,0.00564,0.371,0.0157,3,0.166,0.537,0.0227,23.1,0.946,0.97,0.918,35.6,34.5,104,2490
2012-03-05,2011,6,23,65,614.79,0.32,5,Dry,36,8,6,4,53,107,0.17,507.8,0.83,507.8,0,0,0,0,-4,4,36,8,6,0,57,558,990,966.4,23.6,0.244,0.14,0.00593,0.384,0.0162,3,0.171,0.555,0.0235,23.1,0.947,0.97,0.919,36.3,35.2,106,2530
2012-03-06,2011,6,23,66,629.83,0.31,5,Dry,36,8,6,4,53,107,0.17,522.8,0.83,522.8,0,0,0,0,-4,4,36,8,6,0,57,573,990,966.4,23.6,0.252,0.15,0.00637,0.402,0.0171,3,0.178,0.58,0.0246,23,0.949,0.97,0.92,37.3,36.2,109,2600
2012-03-07,2011,6,23,67,644.33,0.3,5,Dry,36,8,6,4,53,107,0.17,537.3,0.83,537.3,0,0,0,0,-4,4,36,8,6,0,57,587,990,966.5,23.5,0.26,0.16,0.0068,0.42,0.0179,3,0.184,0.605,0.0257,22.9,0.95,0.972,0.923,38.2,37.2,112,2680
2012-03-08,2011,6,23,68,660.46,0.29,5,Dry,36,8,6,4,53,107,0.16,553.5,0.84,553.5,0,0,0,0,-4,4,36,8,6,0,57,603,990,966.5,23.5,0.269,0.171,0.00728,0.44,0.0188,3,0.192,0.632,0.0269,22.8,0.951,0.974,0.927,39.3,38.3,115,2760
2012-03-09,2011,6,23,69,677.14,0.29,5,Dry,36,8,6,4,53,107,0.16,570.1,0.84,570.1,0,0,0,0,-4,4,36,8,6,0,57,620,990,966.6,23.4,0.279,0.182,0.00777,0.461,0.0197,3,0.199,0.66,0.0282,22.7,0.952,0.977,0.93,40.3,39.4,118,2840
2012-03-10,2011,6,24,70,695.46,0.28,5,Dry,36,8,6,4,53,107,0.15,588.5,0.85,588.5,0,0,0,0,-4,4,36,8,6,0,57,638,990,966.7,23.3,0.289,0.194,0.00832,0.483,0.0207,3,0.207,0.691,0.0296,22.6,0.954,0.979,0.934,41.5,40.6,122,2930
2012-03-11,2011,6,24,71,709.95,0.27,5,Dry,36,8,6,4,53,107,0.15,603,0.85,603,0,0,0,0,-4,4,36,8,6,0,57,653,990,966.7,23.3,0.298,0.204,0.00876,0.501,0.0216,3,0.214,0.715,0.0307,22.5,0.955,0.98,0.935,42.4,41.6,125,2990
2012-03-12,2011,6,24,72,722.8,0.27,5,Dry,36,8,6,4,53,107,0.15,615.8,0.85,615.8,0,0,0,0,-4,4,36,8,6,0,57,666,990,966.8,23.2,0.305,0.212,0.00915,0.517,0.0223,3,0.22,0.737,0.0317,22.5,0.955,0.98,0.936,43.2,42.3,127,3050
2012-03-13,2011,6,24,73,736.75,0.26,5,Dry,36,8,6,4,53,107,0.14,629.8,0.85,629.8,0,0,0,0,-4,4,36,8,6,0,57,680,990,966.8,23.2,0.313,0.222,0.00957,0.534,0.0231,3,0.226,0.76,0.0328,22.4,0.956,0.98,0.936,44,43.2,130,3110
2012-03-14,2011,6,24,74,752.33,0.26,5,Dry,36,8,6,4,53,107,0.14,645.3,0.86,645.3,0,0,0,0,-4,4,36,8,6,0,57,695,990,966.9,23.1,0.322,0.232,0.0101,0.554,0.024,3,0.233,0.787,0.0341,22.3,0.956,0.98,0.937,45,44.1,132,3170
2012-03-15,2011,6,24,75,769.56,0.25,5,Dry,36,8,6,4,53,107,0.14,662.6,0.86,662.6,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.331,0.244,0.0106,0.575,0.025,3,0.241,0.816,0.0354,22.2,0.957,0.98,0.938,46,45.1,135,3250
2012-03-16,2011,6,24,76,778.76,0.25,5,Dry,36,8,6,4,53,107,0.14,671.8,0.86,671.8,0,0,0,0,-4,4,36,8,6,0,57,722,990,967,23,0.337,0.25,0.0109,0.586,0.0255,3,0.245,0.831,0.0362,22.2,0.957,0.98,0.938,46.6,45.6,137,3290
2012-03-17,2011,6,25,77,791.43,0.24,5,Dry,36,8,6,4,53,107,0.14,684.4,0.86,684.4,0,0,0,0,-4,4,36,8,6,0,57,734,990,967.1,22.9,0.344,0.258,0.0113,0.602,0.0263,3,0.25,0.853,0.0372,22.1,0.957,0.98,0.938,47.3,46.3,139,3340
2012-03-18,2011,6,25,78,802.55,0.23,5,Dry,36,8,6,4,53,107,0.13,695.5,0.87,695.5,0,0,0,0,-4,4,36,8,6,0,57,746,990,967.1,22.9,0.35,0.266,0.0116,0.616,0.0269,3,0.255,0.871,0.0381,22,0.957,0.98,0.938,47.9,47,141,3380
2012-03-19,2011,6,25,79,811.02,0.23,5,Dry,36,8,6,4,53,107,0.13,704,0.87,704,0,0,0,0,-4,4,36,8,6,0,57,754,990,967.1,22.9,0.355,0.271,0.0119,0.626,0.0274,3,0.259,0.886,0.0387,22,0.957,0.98,0.938,48.4,47.4,142,3410
2012-03-20,2011,6,25,80,819.86,0.23,5,Dry,36,8,6,4,53,107,0.13,712.9,0.87,712.9,0,0,0,0,-4,4,36,8,6,0,57,763,990,967.2,22.8,0.36,0.277,0.0121,0.637,0.0279,3,0.263,0.901,0.0395,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2012-03-21,2011,6,25,81,832.8,0.22,5,Dry,36,8,6,4,53,107,0.13,725.8,0.87,725.8,0,0,0,0,-4,4,36,8,6,0,57,776,990,967.2,22.8,0.367,0.286,0.0126,0.653,0.0287,3,0.269,0.922,0.0405,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2012-03-22,2011,6,25,82,846.3,0.22,5,Dry,36,8,6,4,53,107,0.13,739.3,0.87,739.3,0,0,0,0,-4,4,36,8,6,0,57,789,990,967.3,22.7,0.378,0.295,0.013,0.672,0.0296,3,0.275,0.948,0.0417,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2012-03-23,2011,6,25,83,856.27,0.21,5,Dry,36,8,6,4,53,107,0.13,749.3,0.88,749.3,0,0,0,0,-4,4,36,8,6,0,57,799,990,967.3,22.7,0.387,0.302,0.0133,0.688,0.0303,3,0.28,0.968,0.0427,21.7,0.957,0.98,0.938,50.9,48.2,145,3470
2012-03-24,2011,6,26,84,866.48,0.21,5,Dry,36,8,6,4,53,107,0.12,759.5,0.88,759.5,0,0,0,0,-4,4,36,8,6,0,57,809,990,967.4,22.6,0.396,0.307,0.0135,0.703,0.031,3,0.283,0.985,0.0435,21.6,0.957,0.98,0.937,51.4,48.2,145,3470
2012-03-25,2011,6,26,85,876.93,0.21,5,Dry,36,8,6,4,53,107,0.12,769.9,0.88,769.9,0,0,0,0,-4,4,36,8,6,0,57,820,990,967.4,22.6,0.406,0.312,0.0138,0.717,0.0317,3,0.285,1,0.0444,21.6,0.956,0.98,0.937,52,48.2,145,3470
2012-03-26,2011,6,26,86,887.59,0.2,5,Dry,36,8,6,4,53,107,0.12,780.6,0.88,780.6,0,0,0,0,-4,4,36,8,6,0,57,831,990,967.5,22.5,0.415,0.317,0.014,0.732,0.0325,4,0.206,0.938,0.0416,21.6,0.953,0.975,0.928,39.4,38.4,154,3690
2012-03-27,2011,6,26,87,902.86,0.2,5,Dry,36,8,6,4,53,107,0.12,795.9,0.88,795.9,0,0,0,0,-4,4,36,8,6,0,57,846,990,967.5,22.5,0.429,0.324,0.0144,0.753,0.0335,4,0.211,0.965,0.0429,21.5,0.953,0.976,0.93,40,39.1,156,3750
2012-03-28,2011,6,26,88,918.5,0.2,5,Dry,36,8,6,4,53,107,0.12,811.5,0.88,811.5,0,0,0,0,-4,4,36,8,6,0,57,862,990,967.6,22.4,0.444,0.332,0.0148,0.775,0.0346,4,0.216,0.992,0.0442,21.4,0.954,0.977,0.932,40.7,39.8,159,3820
2012-03-29,2011,6,26,89,934.51,0.19,5,Dry,36,8,6,4,53,107,0.11,827.5,0.89,827.5,0,0,0,0,-4,4,36,8,6,0,57,878,990,967.6,22.4,0.458,0.34,0.0152,0.798,0.0357,4,0.222,1.02,0.0456,21.3,0.954,0.979,0.934,41.3,40.4,162,3880
2012-03-30,2011,6,26,90,946.14,0.19,5,Dry,36,8,6,4,53,107,0.11,839.1,0.89,839.1,0,0,0,0,-4,4,36,8,6,0,57,889,990,967.7,22.3,0.469,0.345,0.0155,0.814,0.0365,4,0.226,1.04,0.0466,21.3,0.954,0.98,0.935,41.8,40.9,164,3930
2012-03-31,2011,6,27,91,962.71,0.19,5,Dry,36,8,6,4,53,107,0.11,855.7,0.89,855.7,0,0,0,0,-4,4,36,8,6,0,57,906,990,967.8,22.2,0.484,0.353,0.0159,0.837,0.0376,4,0.231,1.07,0.048,21.2,0.955,0.98,0.936,42.4,41.6,166,3990
2012-04-01,2011,7,27,92,979.58,0.18,5,Dry,40,10,8,5,62,125,0.13,854.6,0.87,854.6,0,0,0,0,-5,5,40,10,8,0,67,913,990,967.8,22.2,0.49,0.353,0.0159,0.843,0.038,4,0.231,1.07,0.0484,21.1,0.955,0.98,0.935,42.2,41.4,165,3970
2012-04-02,2011,7,27,93,991.81,0.18,5,Dry,40,10,8,5,62,125,0.13,866.8,0.87,866.8,0,0,0,0,-5,5,40,10,8,0,67,925,990,967.9,22.1,0.502,0.359,0.0162,0.86,0.0389,4,0.235,1.1,0.0495,21,0.955,0.98,0.936,42.7,41.8,167,4020
2012-04-03,2011,7,27,94,1004.2,0.18,5,Dry,40,10,8,5,62,125,0.12,879.2,0.88,879.2,0,0,0,0,-5,5,40,10,8,0,67,937,990,967.9,22.1,0.513,0.365,0.0165,0.877,0.0397,4,0.239,1.12,0.0506,21,0.955,0.98,0.936,43.2,42.3,169,4060
2012-04-04,2011,7,27,95,1016.7,0.17,5,Dry,40,10,8,5,62,125,0.12,891.7,0.88,891.7,0,0,0,0,-5,5,40,10,8,0,67,950,990,968,22,0.524,0.371,0.0168,0.895,0.0406,4,0.243,1.14,0.0516,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
2012-04-05,2011,7,27,96,1029.4,0.17,5,Dry,40,10,8,5,62,125,0.12,904.4,0.88,904.4,0,0,0,0,-5,5,40,10,8,0,67,962,990,968,22,0.536,0.377,0.0171,0.913,0.0415,4,0.248,1.16,0.0527,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
2012-04-06,2011,7,27,97,1042.2,0.17,5,Dry,40,10,8,5,62,125,0.12,917.1,0.88,917.1,0,0,0,0,-5,5,40,10,8,0,67,975,990,968,22,0.548,0.383,0.0174,0.93,0.0424,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
2012-04-07,2011,7,28,98,1055.1,0.17,5,Dry,40,10,8,5,62,125,0.12,930.1,0.88,930.1,0,0,0,0,-5,5,40,10,8,0,67,988,990,968.1,21.9,0.559,0.389,0.0177,0.949,0.0433,4,0.256,1.2,0.055,20.7,0.956,0.98,0.936,45.2,44.2,177,4250
2012-04-08,2011,7,28,99,1068.1,0.17,5,Dry,40,10,8,5,62,125,0.12,943.1,0.88,943.1,0,0,0,0,-5,5,40,10,8,0,67,1000,990,968.1,21.9,0.571,0.395,0.0181,0.967,0.0442,4,0.261,1.23,0.0561,20.7,0.956,0.98,0.936,45.6,44.7,179,4290
2012-04-09,2011,7,28,100,1086.6,0.16,5,Dry,40,10,8,5,62,125,0.12,961.6,0.89,961.6,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.588,0.404,0.0185,0.993,0.0455,4,0.267,1.26,0.0577,20.6,0.956,0.98,0.936,46.3,45.4,182,4360
2012-04-10,2011,7,28,101,1105.3,0.16,5,Dry,40,10,8,5,62,125,0.11,980.3,0.89,980.3,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.608,0.413,0.019,1.02,0.0469,4,0.273,1.29,0.0595,20.5,0.956,0.98,0.937,47,46.1,184,4420
2012-04-11,2011,7,28,102,1124.2,0.16,5,Dry,40,10,8,5,62,125,0.11,999.2,0.89,999.2,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.636,0.423,0.0195,1.06,0.0488,4,0.28,1.34,0.0616,20.4,0.956,0.98,0.937,47.7,46.7,187,4490
2012-04-12,2011,7,28,103,1143.3,0.15,5,Dry,40,10,8,5,62,125,0.11,1018,0.89,1018,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.664,0.464,0.0214,1.13,0.0521,4,0.284,1.41,0.0652,20.2,0.955,0.98,0.936,48.3,47.3,189,4540
2012-04-13,2011,7,28,104,1168.3,0.15,5,Dry,40,10,8,5,62,125,0.11,1043,0.89,1043,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.7,0.52,0.0241,1.22,0.0566,4,0.289,1.51,0.07,20.1,0.955,0.98,0.936,49,48,192,4610
2012-04-14,2011,7,29,105,1187.9,0.15,5,Dry,40,10,8,5,62,125,0.1,1063,0.9,1063,0,0,0,0,-5,5,40,10,8,0,67,1120,990,968.5,21.5,0.729,0.564,0.0262,1.29,0.0601,4,0.293,1.59,0.0737,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2012-04-15,2011,7,29,106,1207.7,0.14,5,Dry,40,10,8,5,62,125,0.1,1083,0.9,1083,0,0,0,0,-5,5,40,10,8,0,67,1140,990,968.6,21.4,0.758,0.609,0.0284,1.37,0.0637,4,0.297,1.66,0.0776,19.8,0.954,0.98,0.935,50.1,48.2,193,4630
2012-04-16,2011,7,29,107,1227.7,0.14,5,Dry,40,10,8,5,62,125,0.1,1103,0.9,1100,3,1,0,0,-5,7,41,10,8,0,69,1160,990,968.6,21.4,0.785,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.081,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
2012-04-17,2011,7,29,108,1242.1,0.14,5,Dry,40,10,8,5,62,125,0.1,1117,0.9,1100,17,4,1,1,-4,15,44,11,9,1,77,1160,990,968.7,21.3,0.792,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2012-04-18,2011,7,29,109,1250.8,0.14,5,Dry,40,10,8,5,62,125,0.1,1126,0.9,1100,26,6,1,1,-4,22,46,11,9,1,84,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2012-04-19,2011,7,29,110,1247.9,0.14,5,Dry,40,10,8,5,62,125,0.1,1123,0.9,1100,23,5,1,1,-4,20,45,11,9,1,82,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2012-04-20,2011,7,29,111,1239.2,0.14,5,Dry,40,10,8,5,62,125,0.1,1114,0.9,1100,14,3,0,0,-5,16,43,10,8,0,78,1160,990,968.7,21.3,0.788,0.648,0.0304,1.44,0.0673,4,0.3,1.74,0.0813,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2012-04-21,2011,7,30,112,1224.8,0.14,4,Mod_Dry,45,11,10,10,72,148,0.12,1077,0.88,1077,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.761,0.596,0.0279,1.36,0.0634,4,0.295,1.65,0.0772,19.7,0.954,0.98,0.935,49.7,48.2,193,4630
2012-04-22,2011,7,30,113,1204.8,0.14,4,Mod_Dry,45,11,10,10,72,148,0.12,1057,0.88,1057,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.732,0.551,0.0257,1.28,0.0598,4,0.291,1.57,0.0734,19.9,0.955,0.98,0.936,49.2,48.2,193,4630
2012-04-23,2011,7,30,114,1185,0.15,4,Mod_Dry,45,11,10,10,72,148,0.13,1037,0.88,1037,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.703,0.506,0.0235,1.21,0.0562,4,0.287,1.5,0.0696,20,0.955,0.98,0.936,48.6,47.6,191,4570
2012-04-24,2011,7,30,115,1159.9,0.15,4,Mod_Dry,45,11,10,10,72,148,0.13,1012,0.87,1012,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.666,0.45,0.0208,1.12,0.0517,4,0.282,1.4,0.0647,20.2,0.955,0.98,0.936,47.9,46.9,188,4500
2012-04-25,2011,7,30,116,1135.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.13,987.1,0.87,987.1,0,0,0,0,-10,10,45,11,10,0,82,1050,990,968.3,21.7,0.63,0.417,0.0192,1.05,0.0483,4,0.276,1.32,0.061,20.4,0.955,0.98,0.936,47.1,46.1,184,4430
2012-04-26,2011,7,30,117,1110.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,962.6,0.87,962.6,0,0,0,0,-10,10,45,11,10,0,82,1030,990,968.2,21.8,0.597,0.405,0.0186,1,0.046,4,0.267,1.27,0.0583,20.5,0.955,0.98,0.936,46.2,45.3,181,4350
2012-04-27,2011,7,30,118,1086.6,0.16,4,Mod_Dry,45,11,10,10,72,148,0.14,938.6,0.86,938.6,0,0,0,0,-10,10,45,11,10,0,82,1000,990,968.2,21.8,0.574,0.393,0.018,0.968,0.0443,4,0.259,1.23,0.0562,20.6,0.955,0.98,0.936,45.3,44.4,178,4260
2012-04-28,2011,7,31,119,1057.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.14,909.7,0.86,909.7,0,0,0,0,-10,10,45,11,10,0,82,976,990,968.1,21.9,0.548,0.379,0.0173,0.927,0.0423,4,0.25,1.18,0.0537,20.7,0.955,0.98,0.936,44.2,43.3,173,4160
2012-04-29,2011,7,31,120,1029.4,0.17,4,Mod_Dry,45,11,10,10,72,148,0.14,881.4,0.86,881.4,0,0,0,0,-10,10,45,11,10,0,82,947,990,968,22,0.522,0.366,0.0166,0.888,0.0403,4,0.24,1.13,0.0512,20.9,0.955,0.98,0.936,43.1,42.2,169,4050
2012-04-30,2011,7,31,121,1006.7,0.18,4,Mod_Dry,45,11,10,10,72,148,0.15,858.7,0.85,858.7,0,0,0,0,-10,10,45,11,10,0,82,925,990,967.9,22.1,0.501,0.355,0.0161,0.856,0.0388,4,0.232,1.09,0.0493,21,0.954,0.98,0.935,42.2,41.3,165,3970
2012-05-01,2011,8,31,122,984.46,0.18,5,Dry,42,9,8,6,82,147,0.15,837.5,0.85,837.5,0,0,0,0,-6,6,42,9,8,0,88,896,990,967.8,22.2,0.476,0.344,0.0155,0.82,0.037,4,0.225,1.05,0.0472,21.1,0.954,0.979,0.934,41.4,40.5,162,3890
2012-05-02,2011,8,31,123,962.71,0.19,5,Dry,42,9,8,6,82,147,0.15,815.7,0.85,815.7,0,0,0,0,-6,6,42,9,8,0,88,875,990,967.8,22.2,0.456,0.334,0.015,0.789,0.0355,4,0.218,1.01,0.0453,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2012-05-03,2011,8,31,124,941.47,0.19,5,Dry,42,9,8,6,82,147,0.16,794.5,0.84,794.5,0,0,0,0,-6,6,42,9,8,0,88,853,990,967.7,22.3,0.436,0.324,0.0145,0.76,0.034,4,0.211,0.97,0.0434,21.4,0.953,0.975,0.929,39.7,38.7,155,3710
2012-05-04,2011,8,31,125,920.77,0.2,5,Dry,42,9,8,6,82,147,0.16,773.8,0.84,773.8,0,0,0,0,-6,6,42,9,8,0,88,833,990,967.6,22.4,0.417,0.314,0.014,0.731,0.0326,3,0.286,1.02,0.0454,21.4,0.956,0.98,0.937,51.8,48.2,145,3470
2012-05-05,2011,8,32,126,900.65,0.2,5,Dry,42,9,8,6,82,147,0.16,753.6,0.84,753.6,0,0,0,0,-6,6,42,9,8,0,88,813,990,967.5,22.5,0.399,0.304,0.0135,0.703,0.0312,3,0.281,0.984,0.0437,21.5,0.957,0.98,0.938,50.7,48.2,145,3470
2012-05-06,2011,8,32,127,881.17,0.21,5,Dry,42,9,8,6,82,147,0.17,734.2,0.83,734.2,0,0,0,0,-6,6,42,9,8,0,88,793,990,967.4,22.6,0.381,0.291,0.0129,0.672,0.0298,3,0.273,0.945,0.0419,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2012-05-07,2011,8,32,128,862.37,0.21,5,Dry,42,9,8,6,82,147,0.17,715.4,0.83,715.4,0,0,0,0,-6,6,42,9,8,0,88,774,990,967.3,22.7,0.367,0.279,0.0123,0.645,0.0285,3,0.264,0.91,0.0402,21.7,0.957,0.98,0.938,48.6,47.7,143,3430
2012-05-08,2011,8,32,129,844.34,0.22,5,Dry,42,9,8,6,82,147,0.17,697.3,0.83,697.3,0,0,0,0,-6,6,42,9,8,0,88,756,990,967.3,22.7,0.356,0.267,0.0117,0.623,0.0274,3,0.256,0.879,0.0387,21.8,0.957,0.98,0.938,47.6,46.7,140,3360
2012-05-09,2011,8,32,130,827.18,0.22,5,Dry,42,9,8,6,82,147,0.18,680.2,0.82,680.2,0,0,0,0,-6,6,42,9,8,0,88,739,990,967.2,22.8,0.347,0.255,0.0112,0.602,0.0264,3,0.249,0.851,0.0373,21.9,0.957,0.98,0.938,46.7,45.8,137,3290
2012-05-10,2011,8,32,131,811.02,0.23,5,Dry,42,9,8,6,82,147,0.18,664,0.82,664,0,0,0,0,-6,6,42,9,8,0,88,723,990,967.1,22.9,0.337,0.245,0.0107,0.582,0.0255,3,0.241,0.823,0.036,22,0.957,0.98,0.937,45.8,44.8,135,3230
2012-05-11,2011,8,32,132,796.08,0.24,5,Dry,42,9,8,6,82,147,0.18,649.1,0.81,649.1,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.235,0.0102,0.564,0.0246,3,0.235,0.798,0.0348,22.1,0.956,0.98,0.937,44.9,44,132,3170
2012-05-12,2011,8,33,133,785.53,0.24,5,Dry,42,9,8,6,82,147,0.19,638.5,0.81,638.5,0,0,0,0,-6,6,42,9,8,0,88,698,990,967,23,0.323,0.228,0.00991,0.55,0.024,3,0.23,0.78,0.034,22.2,0.956,0.98,0.937,44.2,43.4,130,3120
2012-05-13,2011,8,33,134,776.28,0.25,5,Dry,42,9,8,6,82,147,0.19,629.3,0.81,629.3,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.318,0.221,0.00963,0.539,0.0234,3,0.226,0.765,0.0333,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2012-05-14,2011,8,33,135,766.83,0.25,5,Dry,42,9,8,6,82,147,0.19,619.8,0.81,619.8,0,0,0,0,-6,6,42,9,8,0,88,679,990,967,23,0.312,0.215,0.00934,0.527,0.0229,3,0.221,0.749,0.0325,22.3,0.955,0.98,0.936,43.1,42.3,127,3040
2012-05-15,2011,8,33,136,751.24,0.26,5,Dry,42,9,8,6,82,147,0.2,604.2,0.8,604.2,0,0,0,0,-6,6,42,9,8,0,88,663,990,966.9,23.1,0.303,0.205,0.00886,0.508,0.022,3,0.214,0.722,0.0313,22.4,0.954,0.98,0.935,42.2,41.3,124,2980
2012-05-16,2011,8,33,137,735.11,0.26,5,Dry,42,9,8,6,82,147,0.2,588.1,0.8,588.1,0,0,0,0,-6,6,42,9,8,0,88,647,990,966.8,23.2,0.294,0.194,0.00837,0.488,0.0211,3,0.207,0.695,0.03,22.5,0.953,0.979,0.933,41.2,40.3,121,2900
2012-05-17,2011,8,33,138,720.61,0.27,5,Dry,42,9,8,6,82,147,0.2,573.6,0.8,573.6,0,0,0,0,-6,6,42,9,8,0,88,633,990,966.8,23.2,0.286,0.184,0.00793,0.47,0.0203,3,0.201,0.671,0.0289,22.5,0.952,0.977,0.93,40.3,39.3,118,2830
2012-05-18,2011,8,33,139,705.58,0.27,5,Dry,42,9,8,6,82,147,0.21,558.6,0.79,558.6,0,0,0,0,-6,6,42,9,8,0,88,618,990,966.7,23.3,0.277,0.174,0.00748,0.452,0.0194,3,0.194,0.645,0.0277,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2012-05-19,2011,8,34,140,692.18,0.28,5,Dry,42,9,8,6,82,147,0.21,545.2,0.79,545.2,0,0,0,0,-6,6,42,9,8,0,88,604,990,966.7,23.3,0.27,0.165,0.00708,0.435,0.0186,3,0.188,0.623,0.0267,22.7,0.95,0.973,0.924,38.5,37.4,112,2690
2012-05-20,2011,8,34,141,678.23,0.28,5,Dry,42,9,8,6,82,147,0.22,531.2,0.78,531.2,0,0,0,0,-6,6,42,9,8,0,88,590,990,966.6,23.4,0.262,0.156,0.00666,0.418,0.0179,3,0.182,0.599,0.0256,22.8,0.949,0.971,0.922,37.6,36.5,109,2630
2012-05-21,2011,8,34,142,665.93,0.29,5,Dry,42,9,8,6,82,147,0.22,518.9,0.78,518.9,0,0,0,0,-6,6,42,9,8,0,88,578,990,966.6,23.4,0.255,0.148,0.0063,0.403,0.0172,3,0.176,0.579,0.0247,22.9,0.948,0.97,0.92,36.8,35.7,107,2570
2012-05-22,2011,8,34,143,653.08,0.3,5,Dry,42,9,8,6,82,147,0.23,506.1,0.78,506.1,0,0,0,0,-6,6,42,9,8,0,88,565,990,966.5,23.5,0.248,0.139,0.00592,0.387,0.0165,3,0.17,0.557,0.0237,22.9,0.947,0.97,0.918,35.9,34.8,105,2510
2012-05-23,2011,8,34,144,640.22,0.3,5,Dry,42,9,8,6,82,147,0.23,493.2,0.77,493.2,0,0,0,0,-6,6,42,9,8,0,88,552,990,966.5,23.5,0.24,0.132,0.0056,0.372,0.0158,3,0.164,0.537,0.0228,23,0.946,0.97,0.917,35.1,34,102,2450
2012-05-24,2011,8,34,145,629.01,0.31,5,Dry,42,9,8,6,82,147,0.23,482,0.77,482,0,0,0,0,-6,6,42,9,8,0,88,541,990,966.4,23.6,0.234,0.127,0.00536,0.36,0.0153,2,0.268,0.628,0.0266,23,0.956,0.98,0.937,51.9,48.2,96.4,2310
2012-05-25,2011,8,34,146,617.26,0.32,5,Dry,42,9,8,6,82,147,0.24,470.3,0.76,470.3,0,0,0,0,-6,6,42,9,8,0,88,529,990,966.4,23.6,0.227,0.121,0.00512,0.348,0.0147,2,0.26,0.608,0.0257,23,0.957,0.98,0.938,50.8,48.2,96.4,2310
2012-05-26,2011,8,35,147,605.5,0.32,5,Dry,42,9,8,6,82,147,0.24,458.5,0.76,458.5,0,0,0,0,-6,6,42,9,8,0,88,518,990,966.3,23.7,0.221,0.115,0.00487,0.336,0.0142,2,0.252,0.588,0.0248,23.1,0.958,0.98,0.938,49.7,48.2,96.4,2310
2012-05-27,2011,8,35,148,595.38,0.33,5,Dry,42,9,8,6,82,147,0.25,448.4,0.75,448.4,0,0,0,0,-6,6,42,9,8,0,88,507,990,966.3,23.7,0.215,0.111,0.00466,0.325,0.0137,2,0.245,0.571,0.0241,23.2,0.958,0.98,0.939,48.8,47.8,95.6,2290
2012-05-28,2011,8,35,149,584.72,0.33,5,Dry,42,9,8,6,82,147,0.25,437.7,0.75,437.7,0,0,0,0,-6,6,42,9,8,0,88,497,990,966.2,23.8,0.211,0.106,0.00444,0.316,0.0133,2,0.238,0.554,0.0233,23.2,0.957,0.98,0.938,47.7,46.7,93.5,2240
2012-05-29,2011,8,35,150,574.05,0.34,5,Dry,42,9,8,6,82,147,0.26,427.1,0.74,427.1,0,0,0,0,-6,6,42,9,8,0,88,486,990,966.2,23.8,0.207,0.101,0.00422,0.308,0.0129,2,0.231,0.538,0.0226,23.3,0.957,0.98,0.938,46.6,45.7,91.4,2190
2012-05-30,2011,8,35,151,565.03,0.34,5,Dry,42,9,8,6,82,147,0.26,418,0.74,418,0,0,0,0,-6,6,42,9,8,0,88,477,990,966.1,23.9,0.204,0.0963,0.00404,0.3,0.0126,2,0.225,0.525,0.022,23.3,0.956,0.98,0.937,45.7,44.8,89.6,2150
2012-05-31,2011,8,35,152,555.46,0.35,5,Dry,42,9,8,6,82,147,0.27,408.5,0.73,408.5,0,0,0,0,-6,6,42,9,8,0,88,467,990,966.1,23.9,0.201,0.0918,0.00384,0.292,0.0122,2,0.218,0.511,0.0214,23.4,0.955,0.98,0.936,44.8,43.9,87.7,2110
2012-06-01,2011,9,35,153,545.89,0.35,5,Dry,39,9,7,5,59,119,0.22,426.9,0.78,426.9,0,0,0,0,-5,5,39,9,7,0,64,482,990,966.1,23.9,0.206,0.1,0.0042,0.306,0.0128,2,0.231,0.537,0.0224,23.4,0.957,0.98,0.938,46.9,45.9,91.9,2200
2012-06-02,2011,9,36,154,537.96,0.36,5,Dry,39,9,7,5,59,119,0.22,419,0.78,419,0,0,0,0,-5,5,39,9,7,0,64,474,990,966,24,0.203,0.0967,0.00403,0.3,0.0125,2,0.225,0.525,0.0219,23.5,0.956,0.98,0.937,46.1,45.2,90.3,2170
2012-06-03,2011,9,36,155,529.48,0.36,5,Dry,39,9,7,5,59,119,0.23,410.5,0.78,410.5,0,0,0,0,-5,5,39,9,7,0,64,465,990,966,24,0.2,0.0927,0.00386,0.293,0.0122,2,0.22,0.512,0.0213,23.5,0.956,0.98,0.937,45.2,44.3,88.6,2130
2012-06-04,2011,9,36,156,521.01,0.37,5,Dry,39,9,7,5,59,119,0.23,402,0.77,402,0,0,0,0,-5,5,39,9,7,0,64,457,990,965.9,24.1,0.197,0.0887,0.00369,0.286,0.0119,2,0.214,0.499,0.0208,23.6,0.955,0.98,0.936,44.3,43.5,86.9,2090
2012-06-05,2011,9,36,157,512.53,0.37,5,Dry,39,9,7,5,59,119,0.23,393.5,0.77,393.5,0,0,0,0,-5,5,39,9,7,0,64,449,990,965.9,24.1,0.194,0.0847,0.00352,0.279,0.0116,2,0.208,0.487,0.0202,23.6,0.954,0.98,0.935,43.5,42.6,85.2,2040
2012-06-06,2011,9,36,158,504.6,0.38,5,Dry,39,9,7,5,59,119,0.24,385.6,0.76,385.6,0,0,0,0,-5,5,39,9,7,0,64,441,990,965.9,24.1,0.191,0.081,0.00336,0.272,0.0113,2,0.203,0.475,0.0197,23.7,0.953,0.98,0.934,42.6,41.8,83.6,2010
2012-06-07,2011,9,36,159,497.76,0.38,5,Dry,39,9,7,5,59,119,0.24,378.8,0.76,378.8,0,0,0,0,-5,5,39,9,7,0,64,434,990,965.8,24.2,0.189,0.0778,0.00322,0.266,0.011,2,0.198,0.465,0.0192,23.7,0.952,0.98,0.933,41.9,41.1,82.1,1970
2012-06-08,2011,9,36,160,490.38,0.39,5,Dry,39,9,7,5,59,119,0.24,371.4,0.76,371.4,0,0,0,0,-5,5,39,9,7,0,64,426,990,965.8,24.2,0.186,0.0743,0.00307,0.26,0.0108,2,0.193,0.453,0.0187,23.7,0.951,0.978,0.931,41.1,40.2,80.5,1930
2012-06-09,2011,9,37,161,483,0.39,5,Dry,39,9,7,5,59,119,0.25,364,0.75,364,0,0,0,0,-5,5,39,9,7,0,64,419,990,965.8,24.2,0.183,0.0708,0.00292,0.254,0.0105,2,0.188,0.442,0.0183,23.8,0.95,0.977,0.928,40.3,39.4,78.8,1890
2012-06-10,2011,9,37,162,475.61,0.4,5,Dry,39,9,7,5,59,119,0.25,356.6,0.75,356.6,0,0,0,0,-5,5,39,9,7,0,64,412,990,965.7,24.3,0.181,0.0673,0.00277,0.248,0.0102,2,0.183,0.431,0.0178,23.8,0.949,0.975,0.926,39.6,38.6,77.1,1850
2012-06-11,2011,9,37,163,468.78,0.4,5,Dry,39,9,7,5,59,119,0.25,349.8,0.75,349.8,0,0,0,0,-5,5,39,9,7,0,64,405,990,965.7,24.3,0.178,0.0641,0.00264,0.242,0.00998,2,0.179,0.421,0.0173,23.9,0.948,0.974,0.923,38.8,37.8,75.6,1810
2012-06-12,2011,9,37,164,461.94,0.41,5,Dry,39,9,7,5,59,119,0.26,342.9,0.74,342.9,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.0609,0.0025,0.237,0.00974,2,0.174,0.411,0.0169,23.9,0.947,0.972,0.921,38.1,37,74,1780
2012-06-13,2011,9,37,165,456.2,0.41,5,Dry,39,9,7,5,59,119,0.26,337.2,0.74,337.2,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.7,24.3,0.174,0.0582,0.00239,0.232,0.00953,2,0.17,0.402,0.0165,23.9,0.947,0.971,0.919,37.5,36.4,72.7,1750
2012-06-14,2011,9,37,166,449.91,0.41,5,Dry,39,9,7,5,59,119,0.26,330.9,0.74,330.9,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.0552,0.00226,0.227,0.00931,2,0.166,0.393,0.0161,24,0.946,0.97,0.917,36.8,35.7,71.4,1710
2012-06-15,2011,9,37,167,443.62,0.42,5,Dry,39,9,7,5,59,119,0.27,324.6,0.73,324.6,0,0,0,0,-5,5,39,9,7,0,64,380,990,965.6,24.4,0.17,0.0522,0.00214,0.222,0.00909,2,0.162,0.383,0.0157,24,0.945,0.97,0.916,36.1,35,70.1,1680
2012-06-16,2011,9,38,168,437.33,0.43,5,Dry,39,9,7,5,59,119,0.27,318.3,0.73,318.3,0,0,0,0,-5,5,39,9,7,0,64,373,990,965.6,24.4,0.167,0.0493,0.00202,0.217,0.00886,2,0.157,0.374,0.0153,24.1,0.944,0.97,0.915,35.4,34.4,68.7,1650
2012-06-17,2011,9,38,169,431.59,0.43,5,Dry,39,9,7,5,59,119,0.28,312.6,0.72,312.6,0,0,0,0,-5,5,39,9,7,0,64,368,990,965.5,24.5,0.165,0.0465,0.0019,0.212,0.00866,2,0.153,0.365,0.0149,24.1,0.943,0.97,0.914,34.8,33.8,67.5,1620
2012-06-18,2011,9,38,170,425.85,0.44,5,Dry,39,9,7,5,59,119,0.28,306.9,0.72,306.9,0,0,0,0,-5,5,39,9,7,0,64,362,990,965.5,24.5,0.163,0.0438,0.00179,0.207,0.00846,2,0.15,0.357,0.0146,24.1,0.942,0.97,0.913,34.2,33.2,66.3,1590
2012-06-19,2011,9,38,171,420.11,0.44,5,Dry,39,9,7,5,59,119,0.28,301.1,0.72,301.1,0,0,0,0,-5,5,39,9,7,0,64,356,990,965.5,24.5,0.161,0.0411,0.00168,0.202,0.00826,2,0.146,0.348,0.0142,24.2,0.941,0.97,0.913,33.6,32.6,65.1,1560
2012-06-20,2011,9,38,172,415.46,0.44,5,Dry,39,9,7,5,59,119,0.29,296.5,0.71,296.5,0,0,0,0,-5,5,39,9,7,0,64,351,990,965.5,24.5,0.16,0.0389,0.00159,0.199,0.00809,2,0.143,0.341,0.0139,24.2,0.94,0.97,0.912,33,32.1,64.1,1540
2012-06-21,2011,9,38,173,410.26,0.45,5,Dry,39,9,7,5,59,119,0.29,291.3,0.71,291.3,0,0,0,0,-5,5,39,9,7,0,64,346,990,965.4,24.6,0.158,0.0365,0.00149,0.194,0.00791,2,0.139,0.333,0.0136,24.2,0.939,0.97,0.911,32.5,31.5,63,1510
2012-06-22,2011,9,38,174,405.07,0.45,5,Dry,39,9,7,5,59,119,0.29,286.1,0.71,286.1,0,0,0,0,-5,5,39,9,7,0,64,341,990,965.4,24.6,0.156,0.034,0.00138,0.19,0.00773,2,0.136,0.326,0.0132,24.3,0.938,0.97,0.909,31.9,30.9,61.9,1480
2012-06-23,2011,9,39,175,399.87,0.46,5,Dry,39,9,7,5,59,119,0.3,280.9,0.7,280.9,0,0,0,0,-5,5,39,9,7,0,64,336,990,965.4,24.6,0.154,0.0316,0.00128,0.186,0.00755,2,0.132,0.318,0.0129,24.3,0.936,0.97,0.908,31.3,30.4,60.8,1460
2012-06-24,2011,9,39,176,394.68,0.46,5,Dry,39,9,7,5,59,119,0.3,275.7,0.7,275.7,0,0,0,0,-5,5,39,9,7,0,64,331,990,965.4,24.6,0.152,0.0291,0.00118,0.181,0.00736,2,0.129,0.31,0.0126,24.3,0.935,0.97,0.907,30.7,29.8,59.6,1430
2012-06-25,2011,9,39,177,390.03,0.47,5,Dry,39,9,7,5,59,119,0.3,271,0.69,271,0,0,0,0,-5,5,39,9,7,0,64,326,990,965.4,24.6,0.151,0.0269,0.00109,0.178,0.0072,2,0.125,0.303,0.0123,24.3,0.934,0.97,0.906,30.2,29.3,58.6,1410
2012-06-26,2011,9,39,178,385.38,0.47,5,Dry,39,9,7,5,59,119,0.31,266.4,0.69,266.4,0,0,0,0,-5,5,39,9,7,0,64,321,990,965.3,24.7,0.149,0.0247,0.001,0.174,0.00704,2,0.122,0.296,0.012,24.4,0.933,0.97,0.905,29.7,28.8,57.6,1380
2012-06-27,2011,9,39,179,380.73,0.48,5,Dry,39,9,7,5,59,119,0.31,261.7,0.69,261.7,0,0,0,0,-5,5,39,9,7,0,64,317,990,965.3,24.7,0.147,0.0225,0.000913,0.17,0.00688,2,0.119,0.289,0.0117,24.4,0.932,0.97,0.904,29.2,28.3,56.6,1360
2012-06-28,2011,9,39,180,376.08,0.48,5,Dry,39,9,7,5,59,119,0.32,257.1,0.68,257.1,0,0,0,0,-5,5,39,9,7,0,64,312,990,965.3,24.7,0.146,0.0203,0.000823,0.166,0.00672,2,0.116,0.282,0.0114,24.4,0.931,0.97,0.903,28.7,27.8,55.6,1340
2012-06-29,2011,9,39,181,372.53,0.48,5,Dry,39,9,7,5,59,119,0.32,253.5,0.68,253.5,0,0,0,0,-5,5,39,9,7,0,64,309,990,965.3,24.7,0.144,0.0187,0.000755,0.163,0.00659,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.902,28.3,27.4,54.9,1320
2012-06-30,2011,9,40,182,368.43,0.49,5,Dry,39,9,7,5,59,119,0.32,249.4,0.68,249.4,0,0,0,0,-5,5,39,9,7,0,64,304,990,965.2,24.8,0.143,0.017,0.000685,0.16,0.00646,2,0.111,0.271,0.0109,24.5,0.929,0.97,0.902,27.8,27,54,1300
2012-07-01,2011,10,40,183,364.33,0.49,5,Dry,37,8,6,4,53,108,0.3,256.3,0.7,256.3,0,0,0,0,-4,4,37,8,6,0,57,307,990,965.2,24.8,0.144,0.02,0.000807,0.164,0.00662,2,0.116,0.28,0.0113,24.5,0.931,0.97,0.903,28.7,27.8,55.6,1330
2012-07-02,2011,10,40,184,360.22,0.5,5,Dry,37,8,6,4,53,108,0.3,252.2,0.7,252.2,0,0,0,0,-4,4,37,8,6,0,57,303,990,965.2,24.8,0.143,0.018,0.000728,0.161,0.00648,2,0.113,0.273,0.011,24.5,0.93,0.97,0.902,28.2,27.4,54.7,1310
2012-07-03,2011,10,40,185,356.12,0.5,5,Dry,37,8,6,4,53,108,0.3,248.1,0.7,248.1,0,0,0,0,-4,4,37,8,6,0,57,299,990,965.2,24.8,0.141,0.0168,0.000679,0.158,0.00636,2,0.11,0.268,0.0108,24.6,0.929,0.97,0.901,27.7,26.9,53.8,1290
2012-07-04,2011,10,40,186,352.02,0.5,5,Dry,37,8,6,4,53,108,0.31,244,0.69,244,0,0,0,0,-4,4,37,8,6,0,57,295,990,965.2,24.8,0.14,0.0165,0.000664,0.156,0.00629,2,0.107,0.263,0.0106,24.6,0.928,0.97,0.9,27.3,26.5,52.9,1270
2012-07-05,2011,10,40,187,347.92,0.51,5,Dry,37,8,6,4,53,108,0.31,239.9,0.69,239.9,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0161,0.000649,0.154,0.00621,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.8,26,52,1250
2012-07-06,2011,10,40,188,343.82,0.51,5,Dry,37,8,6,4,53,108,0.31,235.8,0.69,235.8,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000635,0.153,0.00613,2,0.102,0.254,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51.1,1230
2012-07-07,2011,10,41,189,340.26,0.52,5,Dry,37,8,6,4,53,108,0.32,232.3,0.68,232.3,0,0,0,0,-4,4,37,8,6,0,57,283,990,965.1,24.9,0.136,0.0155,0.000622,0.151,0.00606,2,0.0993,0.25,0.0101,24.6,0.924,0.97,0.896,25.9,25.2,50.3,1210
2012-07-08,2011,10,41,190,336.71,0.52,5,Dry,37,8,6,4,53,108,0.32,228.7,0.68,228.7,0,0,0,0,-4,4,37,8,6,0,57,280,990,965.1,24.9,0.134,0.0152,0.00061,0.149,0.006,1,0.251,0.401,0.0161,24.5,0.959,0.98,0.939,52.7,48.2,48.2,1160
2012-07-09,2011,10,41,191,333.15,0.52,5,Dry,37,8,6,4,53,108,0.32,225.2,0.68,225.2,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0149,0.000597,0.148,0.00593,1,0.246,0.394,0.0158,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
2012-07-10,2011,10,41,192,329.6,0.53,5,Dry,37,8,6,4,53,108,0.33,221.6,0.67,221.6,0,0,0,0,-4,4,37,8,6,0,57,273,990,965,25,0.132,0.0146,0.000585,0.146,0.00586,1,0.242,0.388,0.0155,24.6,0.958,0.98,0.939,51.2,48.2,48.2,1160
2012-07-11,2011,10,41,193,326.04,0.53,5,Dry,37,8,6,4,53,108,0.33,218,0.67,218,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.13,0.0143,0.000572,0.145,0.0058,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
2012-07-12,2011,10,41,194,322.49,0.54,5,Dry,37,8,6,4,53,108,0.34,214.5,0.67,214.5,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.014,0.00056,0.143,0.00573,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
2012-07-13,2011,10,41,195,320.03,0.54,5,Dry,37,8,6,4,53,108,0.34,212,0.66,212,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0138,0.000551,0.142,0.00569,1,0.229,0.371,0.0148,24.6,0.957,0.98,0.938,49,48,48,1150
2012-07-14,2011,10,42,196,317.02,0.54,5,Dry,37,8,6,4,53,108,0.34,209,0.66,209,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.00054,0.141,0.00563,1,0.225,0.365,0.0146,24.6,0.956,0.98,0.937,48.3,47.4,47.4,1140
2012-07-15,2011,10,42,197,314.01,0.55,5,Dry,37,8,6,4,53,108,0.34,206,0.66,206,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.00053,0.139,0.00557,1,0.221,0.36,0.0144,24.7,0.956,0.98,0.937,47.6,46.7,46.7,1120
2012-07-16,2011,10,42,198,311.01,0.55,5,Dry,37,8,6,4,53,108,0.35,203,0.65,203,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.000519,0.138,0.00552,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46,46,1100
2012-07-17,2011,10,42,199,308,0.55,5,Dry,37,8,6,4,53,108,0.35,200,0.65,200,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0128,0.000509,0.137,0.00546,1,0.213,0.349,0.0139,24.7,0.955,0.98,0.936,46.3,45.3,45.3,1090
2012-07-18,2011,10,42,200,304.99,0.56,5,Dry,37,8,6,4,53,108,0.35,197,0.65,197,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000498,0.136,0.00541,1,0.208,0.344,0.0137,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2012-07-19,2011,10,42,201,301.98,0.56,5,Dry,37,8,6,4,53,108,0.36,194,0.64,194,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0122,0.000488,0.134,0.00535,1,0.204,0.339,0.0135,24.8,0.953,0.98,0.934,44.9,44,44,1060
2012-07-20,2011,10,42,202,298.97,0.57,5,Dry,37,8,6,4,53,108,0.36,191,0.64,191,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000477,0.133,0.00529,1,0.2,0.333,0.0133,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
2012-07-21,2011,10,43,203,295.97,0.57,5,Dry,37,8,6,4,53,108,0.36,188,0.64,188,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000467,0.132,0.00524,1,0.196,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
2012-07-22,2011,10,43,204,292.96,0.57,5,Dry,37,8,6,4,53,108,0.37,185,0.63,185,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
2012-07-23,2011,10,43,205,290.5,0.58,5,Dry,37,8,6,4,53,108,0.37,182.5,0.63,182.5,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.000448,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.2,41.3,41.3,992
2012-07-24,2011,10,43,206,288.04,0.58,5,Dry,37,8,6,4,53,108,0.38,180,0.63,180,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.0111,0.00044,0.128,0.00509,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.6,40.7,40.7,978
2012-07-25,2011,10,43,207,285.58,0.58,5,Dry,37,8,6,4,53,108,0.38,177.6,0.62,177.6,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0108,0.000431,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,963
2012-07-26,2011,10,43,208,283.11,0.59,5,Dry,37,8,6,4,53,108,0.38,175.1,0.62,175.1,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0106,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.4,39.5,39.5,948
2012-07-27,2011,10,43,209,280.65,0.59,5,Dry,37,8,6,4,53,108,0.39,172.7,0.61,172.7,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.114,0.0104,0.000414,0.125,0.00496,1,0.176,0.3,0.0119,24.9,0.946,0.976,0.923,39.9,38.9,38.9,933
