date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-07-28,2011,10,44,210,278.19,0.59,5,Dry,37,8,6,4,53,108,0.39,170.2,0.61,170.2,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.3,38.3,38.3,919
2012-07-29,2011,10,44,211,275.73,0.6,5,Dry,37,8,6,4,53,108,0.39,167.7,0.61,167.7,0,0,0,0,-4,4,37,8,6,0,57,219,990,964.8,25.2,0.113,0.01,0.000397,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.919,38.7,37.7,37.7,904
2012-07-30,2011,10,44,212,273.27,0.6,5,Dry,37,8,6,4,53,108,0.4,165.3,0.6,165.3,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.0098,0.000389,0.122,0.00483,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,889
2012-07-31,2011,10,44,213,270.81,0.61,5,Dry,37,8,6,4,53,108,0.4,162.8,0.6,162.8,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00959,0.00038,0.121,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
2012-08-01,2011,11,44,214,268.35,0.61,5,Dry,34,7,5,3,44,93,0.35,175.3,0.65,175.3,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.114,0.0107,0.000422,0.124,0.00493,1,0.179,0.304,0.012,24.9,0.947,0.977,0.926,40.6,39.7,39.7,952
2012-08-02,2011,11,44,215,264.25,0.62,5,Dry,34,7,5,3,44,93,0.35,171.3,0.65,171.3,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000408,0.123,0.00485,1,0.174,0.296,0.0117,24.9,0.946,0.975,0.922,39.6,38.6,38.6,927
2012-08-03,2011,11,44,216,261.79,0.62,5,Dry,34,7,5,3,44,93,0.35,168.8,0.65,168.8,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.111,0.0101,0.0004,0.121,0.00481,1,0.17,0.292,0.0116,25,0.945,0.974,0.92,39,38,38,913
2012-08-04,2011,11,45,217,258.78,0.63,5,Dry,34,7,5,3,44,93,0.36,165.8,0.64,165.8,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00984,0.00039,0.12,0.00475,1,0.166,0.286,0.0113,25,0.944,0.972,0.918,38.3,37.3,37.3,895
2012-08-05,2011,11,45,218,255.77,0.63,5,Dry,34,7,5,3,44,93,0.36,162.8,0.64,162.8,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00959,0.000379,0.119,0.0047,1,0.162,0.281,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,877
2012-08-06,2011,11,45,219,252.76,0.64,5,Dry,34,7,5,3,44,93,0.37,159.8,0.63,159.8,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00933,0.000369,0.117,0.00465,1,0.158,0.276,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,860
2012-08-07,2011,11,45,220,249.76,0.65,5,Dry,34,7,5,3,44,93,0.37,156.8,0.63,156.8,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00907,0.000359,0.116,0.00459,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2012-08-08,2011,11,45,221,246.75,0.65,5,Dry,34,7,5,3,44,93,0.38,153.8,0.62,153.8,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00882,0.000348,0.115,0.00454,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.5,34.5,34.5,827
2012-08-09,2011,11,45,222,244.29,0.66,5,Dry,34,7,5,3,44,93,0.38,151.3,0.62,151.3,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00861,0.00034,0.114,0.00449,1,0.147,0.261,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,814
2012-08-10,2011,11,45,223,241.83,0.67,5,Dry,34,7,5,3,44,93,0.39,148.8,0.61,148.8,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.0084,0.000331,0.113,0.00445,1,0.143,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.3,33.3,800
2012-08-11,2011,11,46,224,239.36,0.67,5,Dry,34,7,5,3,44,93,0.39,146.4,0.61,146.4,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00819,0.000323,0.112,0.0044,1,0.14,0.252,0.00992,25.1,0.937,0.97,0.909,33.8,32.8,32.8,787
2012-08-12,2011,11,46,225,236.9,0.68,5,Dry,34,7,5,3,44,93,0.39,143.9,0.61,143.9,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00798,0.000314,0.111,0.00436,1,0.137,0.247,0.00974,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2012-08-13,2011,11,46,226,234.44,0.68,5,Dry,34,7,5,3,44,93,0.4,141.4,0.6,141.4,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00777,0.000306,0.109,0.00431,1,0.133,0.243,0.00957,25.2,0.935,0.97,0.907,32.6,31.7,31.7,760
2012-08-14,2011,11,46,227,231.98,0.69,5,Dry,34,7,5,3,44,93,0.4,139,0.6,139,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00756,0.000298,0.108,0.00427,1,0.13,0.239,0.00939,25.2,0.934,0.97,0.906,32.1,31.1,31.1,746
2012-08-15,2011,11,46,228,230.61,0.69,5,Dry,34,7,5,3,44,93,0.4,137.6,0.6,137.6,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00745,0.000293,0.108,0.00424,1,0.128,0.236,0.00929,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
2012-08-16,2011,11,46,229,228.7,0.7,5,Dry,34,7,5,3,44,93,0.41,135.7,0.59,135.7,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0997,0.00728,0.000286,0.107,0.00421,1,0.126,0.233,0.00915,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2012-08-17,2011,11,46,230,226.79,0.7,5,Dry,34,7,5,3,44,93,0.41,133.8,0.59,133.8,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.099,0.00712,0.00028,0.106,0.00417,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2012-08-18,2011,11,47,231,224.87,0.71,5,Dry,34,7,5,3,44,93,0.41,131.9,0.59,131.9,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.5,25.5,0.0983,0.00696,0.000273,0.105,0.00414,1,0.121,0.226,0.00887,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2012-08-19,2011,11,47,232,222.96,0.72,5,Dry,34,7,5,3,44,93,0.42,130,0.58,130,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0976,0.0068,0.000267,0.104,0.0041,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,697
2012-08-20,2011,11,47,233,221.04,0.72,5,Dry,34,7,5,3,44,93,0.42,128,0.58,128,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.097,0.00663,0.00026,0.104,0.00407,1,0.115,0.219,0.00859,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2012-08-21,2011,11,47,234,219.13,0.73,5,Dry,34,7,5,3,44,93,0.42,126.1,0.58,126.1,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0963,0.00647,0.000254,0.103,0.00403,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2012-08-22,2011,11,47,235,217.22,0.73,5,Dry,34,7,5,3,44,93,0.43,124.2,0.57,124.2,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0956,0.00631,0.000247,0.102,0.004,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2012-08-23,2011,11,47,236,215.3,0.74,5,Dry,34,7,5,3,44,93,0.43,122.3,0.57,122.3,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0949,0.00615,0.000241,0.101,0.00396,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2012-08-24,2011,11,47,237,213.39,0.75,5,Dry,34,7,5,3,44,93,0.44,120.4,0.56,120.4,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0943,0.00598,0.000234,0.1,0.00393,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
2012-08-25,2011,11,48,238,211.47,0.75,5,Dry,34,7,5,3,44,93,0.44,118.5,0.56,118.5,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0936,0.00582,0.000228,0.0994,0.00389,1,0.102,0.202,0.00791,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2012-08-26,2011,11,48,239,209.56,0.76,5,Dry,34,7,5,3,44,93,0.44,116.6,0.56,116.6,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0929,0.00566,0.000221,0.0986,0.00386,1,0.0999,0.198,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2012-08-27,2011,11,48,240,207.65,0.77,5,Dry,34,7,5,3,44,93,0.45,114.7,0.55,114.7,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0922,0.0055,0.000215,0.0977,0.00382,1,0.0973,0.195,0.00763,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2012-08-28,2011,11,48,241,205.73,0.78,5,Dry,34,7,5,3,44,93,0.45,112.7,0.55,112.7,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0916,0.00533,0.000209,0.0969,0.00379,1,0.0947,0.192,0.00749,25.4,0.92,0.97,0.892,25.8,25,25,601
2012-08-29,2011,11,48,242,203.82,0.78,5,Dry,34,7,5,3,44,93,0.46,110.8,0.54,110.8,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0909,0.00517,0.000202,0.096,0.00376,1,0.0921,0.188,0.00736,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2012-08-30,2011,11,48,243,202.45,0.79,5,Dry,34,7,5,3,44,93,0.46,109.5,0.54,109.5,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0904,0.00505,0.000198,0.0954,0.00373,1,0.0903,0.186,0.00726,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2012-08-31,2011,11,48,244,201.08,0.79,5,Dry,34,7,5,3,44,93,0.46,108.1,0.54,108.1,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0899,0.00494,0.000193,0.0948,0.00371,1,0.0884,0.183,0.00716,25.4,0,0,0,0,0,0,0
2012-09-01,2011,12,49,245,198.62,0.8,5,Dry,30,6,4,2,30,72,0.36,126.6,0.64,126.6,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0943,0.00651,0.000254,0.101,0.00394,1,0.113,0.214,0.00837,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2012-09-02,2011,12,49,246,196.16,0.8,5,Dry,30,6,4,2,30,72,0.37,124.2,0.63,124.2,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0935,0.0063,0.000246,0.0998,0.0039,1,0.11,0.21,0.0082,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2012-09-03,2011,12,49,247,193.15,0.81,5,Dry,30,6,4,2,30,72,0.37,121.2,0.63,121.2,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0924,0.00605,0.000236,0.0985,0.00385,1,0.106,0.205,0.00799,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2012-09-04,2011,12,49,248,190.15,0.82,5,Dry,30,6,4,2,30,72,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0913,0.00579,0.000226,0.0971,0.0038,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
2012-09-05,2011,12,49,249,187.14,0.83,5,Dry,30,6,4,2,30,72,0.39,115.1,0.61,115.1,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0903,0.00554,0.000217,0.0958,0.00375,1,0.0979,0.194,0.00758,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2012-09-06,2011,12,49,250,184.68,0.84,5,Dry,30,6,4,2,30,72,0.39,112.7,0.61,112.7,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0894,0.00533,0.000208,0.0947,0.00371,1,0.0946,0.189,0.00741,25.4,0.92,0.97,0.892,25.8,25,25,600
2012-09-07,2011,12,49,251,182.22,0.85,5,Dry,30,6,4,2,30,72,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0885,0.00512,0.0002,0.0937,0.00366,1,0.0913,0.185,0.00724,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2012-09-08,2011,12,50,252,179.76,0.86,5,Dry,30,6,4,2,30,72,0.4,107.8,0.6,107.8,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0877,0.00491,0.000192,0.0926,0.00362,1,0.088,0.181,0.00706,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2012-09-09,2011,12,50,253,177.29,0.86,5,Dry,30,6,4,2,30,72,0.41,105.3,0.59,105.3,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0868,0.0047,0.000184,0.0915,0.00358,1,0.0846,0.176,0.00689,25.4,0.914,0.97,0.887,24,23.2,23.2,558
2012-09-10,2011,12,50,254,175.93,0.87,5,Dry,30,6,4,2,30,72,0.41,103.9,0.59,103.9,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0863,0.00458,0.000179,0.0909,0.00356,1,0.0828,0.174,0.0068,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2012-09-11,2011,12,50,255,174.01,0.87,5,Dry,30,6,4,2,30,72,0.41,102,0.59,102,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0857,0.00442,0.000173,0.0901,0.00353,1,0.0802,0.17,0.00667,25.4,0.912,0.97,0.884,23.2,22.5,22.5,539
2012-09-12,2011,12,50,256,172.1,0.88,5,Dry,30,6,4,2,30,72,0.42,100.1,0.58,100.1,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.085,0.00426,0.000167,0.0892,0.00349,1,0.0776,0.167,0.00653,25.4,0.911,0.969,0.882,22.7,22,22,528
2012-09-13,2011,12,50,257,170.18,0.88,5,Dry,30,6,4,2,30,72,0.42,98.18,0.58,98.18,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0843,0.0041,0.00016,0.0884,0.00346,1,0.075,0.163,0.0064,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
2012-09-14,2011,12,50,258,168.27,0.89,5,Dry,30,6,4,2,30,72,0.43,96.27,0.57,96.27,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0836,0.00393,0.000154,0.0876,0.00343,1,0.0725,0.16,0.00627,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2012-09-15,2011,12,51,259,166.36,0.89,5,Dry,30,6,4,2,30,72,0.43,94.36,0.57,94.36,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.083,0.00377,0.000148,0.0867,0.0034,1,0.0699,0.157,0.00613,25.4,0.917,0.966,0.886,21.5,20.8,20.8,500
2012-09-16,2011,12,51,260,164.44,0.9,5,Dry,30,6,4,2,30,72,0.44,92.44,0.56,92.44,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0823,0.00361,0.000141,0.0859,0.00336,1,0.0673,0.153,0.006,25.4,0.919,0.965,0.888,21.2,20.4,20.4,490
2012-09-17,2011,12,51,261,162.53,0.9,5,Dry,30,6,4,2,30,72,0.44,90.53,0.56,90.53,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0816,0.00345,0.000135,0.085,0.00333,1,0.0647,0.15,0.00587,25.4,0.922,0.965,0.889,20.8,20,20,481
2012-09-18,2011,12,51,262,160.61,0.9,5,Dry,30,6,4,2,30,72,0.45,88.61,0.55,88.61,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0809,0.00328,0.000129,0.0842,0.0033,1,0.0621,0.146,0.00573,25.4,0.924,0.964,0.89,20.4,19.6,19.6,471
2012-09-19,2011,12,51,263,158.7,0.91,5,Dry,30,6,4,2,30,72,0.45,86.7,0.55,86.7,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0802,0.00312,0.000122,0.0834,0.00327,1,0.0595,0.143,0.0056,25.4,0.926,0.963,0.892,20,19.2,19.2,462
2012-09-20,2011,12,51,264,157.33,0.91,5,Dry,30,6,4,2,30,72,0.46,85.33,0.54,85.33,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0798,0.003,0.000118,0.0828,0.00324,1,0.0577,0.14,0.00551,25.4,0.928,0.962,0.893,19.7,19,19,455
2012-09-21,2011,12,51,265,155.97,0.91,5,Dry,30,6,4,2,30,72,0.46,83.97,0.54,83.97,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0793,0.00289,0.000113,0.0822,0.00322,1,0.0559,0.138,0.00541,25.4,0.929,0.962,0.894,19.4,18.7,18.7,448
2012-09-22,2011,12,52,266,154.6,0.92,5,Dry,30,6,4,2,30,72,0.47,82.6,0.53,82.6,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0788,0.00277,0.000109,0.0816,0.0032,1,0.054,0.136,0.00532,25.4,0.931,0.961,0.895,19.1,18.4,18.4,441
2012-09-23,2011,12,52,267,153.23,0.92,5,Dry,30,6,4,2,30,72,0.47,81.23,0.53,81.23,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0783,0.00265,0.000104,0.081,0.00317,1,0.0522,0.133,0.00522,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
2012-09-24,2011,12,52,268,151.86,0.92,5,Dry,30,6,4,2,30,72,0.47,79.86,0.53,79.86,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0778,0.00254,0.0000995,0.0804,0.00315,1,0.0503,0.131,0.00512,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2012-09-25,2011,12,52,269,150.5,0.92,5,Dry,30,6,4,2,30,72,0.48,78.5,0.52,78.5,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0774,0.00242,0.000095,0.0798,0.00313,1,0.0485,0.128,0.00503,25.4,0.935,0.96,0.898,18.3,17.5,17.5,421
2012-09-26,2011,12,52,270,150.22,0.92,5,Dry,30,6,4,2,30,72,0.48,78.22,0.52,78.22,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0773,0.0024,0.0000941,0.0797,0.00312,1,0.0481,0.128,0.00501,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
2012-09-27,2011,12,52,271,148.31,0.93,5,Dry,30,6,4,2,30,72,0.48,76.31,0.52,76.31,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0766,0.00224,0.0000877,0.0788,0.00309,1,0.0455,0.124,0.00488,25.4,0.938,0.96,0.901,17.8,17.1,17.1,411
2012-09-28,2011,12,52,272,146.94,0.93,5,Dry,30,6,4,2,30,72,0.49,74.94,0.51,74.94,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0761,0.00212,0.0000831,0.0782,0.00307,1,0.0437,0.122,0.00478,25.4,0.94,0.96,0.902,17.5,16.8,16.8,404
2012-09-29,2011,12,53,273,146.67,0.93,5,Dry,30,6,4,2,30,72,0.49,74.67,0.51,74.67,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.076,0.0021,0.0000822,0.0781,0.00306,1,0.0433,0.121,0.00476,25.4,0.938,0.96,0.901,17.4,16.7,16.7,402
2012-09-30,2011,12,53,274,145.85,0.93,5,Dry,30,6,4,2,30,72,0.49,73.85,0.51,73.85,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0757,0.00203,0.0000795,0.0777,0.00305,1,0.0422,0.12,0.0047,25.4,0.934,0.96,0.896,17.2,16.5,16.5,395
2012-10-01,2012,1,1,275,143.93,0.93,5,Dry,24,4,2,2,20,52,0.36,91.93,0.64,91.93,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00356,0.00014,0.0821,0.00322,1,0.0666,0.149,0.00583,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2012-10-02,2012,1,1,276,142.57,0.94,5,Dry,24,4,2,2,20,52,0.36,90.57,0.64,90.57,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00345,0.000135,0.0815,0.0032,1,0.0648,0.146,0.00574,25.4,0.921,0.965,0.888,20.7,20,20,480
2012-10-03,2012,1,1,277,141.2,0.94,5,Dry,24,4,2,2,20,52,0.37,89.2,0.63,89.2,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00333,0.000131,0.0809,0.00317,1,0.0629,0.144,0.00564,25.4,0.922,0.964,0.889,20.5,19.7,19.7,473
2012-10-04,2012,1,1,278,139.83,0.94,5,Dry,24,4,2,2,20,52,0.37,87.83,0.63,87.83,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00322,0.000126,0.0803,0.00315,1,0.0611,0.141,0.00555,25.4,0.924,0.963,0.89,20.2,19.4,19.4,467
2012-10-05,2012,1,1,279,139.56,0.94,5,Dry,24,4,2,2,20,52,0.37,87.56,0.63,87.56,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.077,0.00319,0.000125,0.0802,0.00315,1,0.0607,0.141,0.00553,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2012-10-06,2012,1,1,280,137.65,0.94,5,Dry,24,4,2,2,20,52,0.38,85.65,0.62,85.65,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0763,0.00303,0.000119,0.0794,0.00311,1,0.0581,0.138,0.00539,25.4,0.926,0.962,0.892,19.7,19,19,456
2012-10-07,2012,1,1,281,137.37,0.94,5,Dry,24,4,2,2,20,52,0.38,85.37,0.62,85.37,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00301,0.000118,0.0793,0.00311,1,0.0577,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
2012-10-08,2012,1,2,282,136.55,0.94,5,Dry,24,4,2,2,20,52,0.38,84.55,0.62,84.55,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00294,0.000115,0.0789,0.00309,1,0.0566,0.136,0.00532,25.4,0.928,0.962,0.892,19.5,18.8,18.8,450
2012-10-09,2012,1,2,283,135.73,0.95,5,Dry,24,4,2,2,20,52,0.38,83.73,0.62,83.73,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00287,0.000112,0.0785,0.00308,1,0.0555,0.134,0.00526,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2012-10-10,2012,1,2,284,136.55,0.94,5,Dry,24,4,2,2,20,52,0.38,84.55,0.62,84.55,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00294,0.000115,0.0789,0.00309,1,0.0566,0.136,0.00532,25.4,0.928,0.962,0.892,19.5,18.8,18.8,450
2012-10-11,2012,1,2,285,137.92,0.94,5,Dry,24,4,2,2,20,52,0.38,85.92,0.62,85.92,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0764,0.00305,0.00012,0.0795,0.00312,1,0.0585,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19,19,457
2012-10-12,2012,1,2,286,138.19,0.94,5,Dry,24,4,2,2,20,52,0.38,86.19,0.62,86.19,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0765,0.00308,0.000121,0.0796,0.00312,1,0.0589,0.138,0.00543,25.4,0.926,0.963,0.891,19.8,19.1,19.1,459
2012-10-13,2012,1,2,287,139.56,0.94,5,Dry,24,4,2,2,20,52,0.37,87.56,0.63,87.56,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.077,0.00319,0.000125,0.0802,0.00315,1,0.0607,0.141,0.00553,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2012-10-14,2012,1,2,288,139.83,0.94,5,Dry,24,4,2,2,20,52,0.37,87.83,0.63,87.83,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00322,0.000126,0.0803,0.00315,1,0.0611,0.141,0.00555,25.4,0.924,0.963,0.89,20.2,19.4,19.4,467
2012-10-15,2012,1,3,289,138.47,0.94,5,Dry,24,4,2,2,20,52,0.38,86.47,0.62,86.47,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.0031,0.000122,0.0797,0.00313,1,0.0592,0.139,0.00545,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2012-10-16,2012,1,3,290,137.1,0.94,5,Dry,24,4,2,2,20,52,0.38,85.1,0.62,85.1,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00298,0.000117,0.0791,0.0031,1,0.0574,0.137,0.00535,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2012-10-17,2012,1,3,291,136.83,0.94,5,Dry,24,4,2,2,20,52,0.38,84.83,0.62,84.83,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00296,0.000116,0.079,0.0031,1,0.057,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2012-10-18,2012,1,3,292,136.01,0.95,5,Dry,24,4,2,2,20,52,0.38,84.01,0.62,84.01,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.00289,0.000113,0.0787,0.00308,1,0.0559,0.135,0.00528,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2012-10-19,2012,1,3,293,134.09,0.95,5,Dry,24,4,2,2,20,52,0.39,82.09,0.61,82.09,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0751,0.00273,0.000107,0.0778,0.00305,1,0.0533,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,438
2012-10-20,2012,1,3,294,133.82,0.95,5,Dry,24,4,2,2,20,52,0.39,81.82,0.61,81.82,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.0027,0.000106,0.0777,0.00305,1,0.053,0.131,0.00512,25.4,0.931,0.961,0.895,19,18.2,18.2,437
2012-10-21,2012,1,3,295,134.09,0.95,5,Dry,24,4,2,2,20,52,0.39,82.09,0.61,82.09,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0751,0.00273,0.000107,0.0778,0.00305,1,0.0533,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,438
2012-10-22,2012,1,4,296,134.36,0.95,5,Dry,24,4,2,2,20,52,0.39,82.36,0.61,82.36,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00275,0.000108,0.0779,0.00306,1,0.0537,0.132,0.00516,25.4,0.931,0.961,0.894,19.1,18.3,18.3,440
2012-10-23,2012,1,4,297,136.28,0.94,5,Dry,24,4,2,2,20,52,0.38,84.28,0.62,84.28,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0759,0.00291,0.000114,0.0788,0.00309,1,0.0563,0.135,0.0053,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
2012-10-24,2012,1,4,298,136.55,0.94,5,Dry,24,4,2,2,20,52,0.38,84.55,0.62,84.55,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00294,0.000115,0.0789,0.00309,1,0.0566,0.136,0.00532,25.4,0.928,0.962,0.892,19.5,18.8,18.8,450
2012-10-25,2012,1,4,299,136.28,0.94,5,Dry,24,4,2,2,20,52,0.38,84.28,0.62,84.28,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0759,0.00291,0.000114,0.0788,0.00309,1,0.0563,0.135,0.0053,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
2012-10-26,2012,1,4,300,136.01,0.95,5,Dry,24,4,2,2,20,52,0.38,84.01,0.62,84.01,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.00289,0.000113,0.0787,0.00308,1,0.0559,0.135,0.00528,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2012-10-27,2012,1,4,301,134.64,0.95,5,Dry,24,4,2,2,20,52,0.39,82.64,0.61,82.64,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00277,0.000109,0.0781,0.00306,1,0.0541,0.132,0.00518,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2012-10-28,2012,1,4,302,132.72,0.95,5,Dry,24,4,2,2,20,52,0.39,80.72,0.61,80.72,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.00261,0.000102,0.0772,0.00303,1,0.0515,0.129,0.00505,25.4,0.933,0.96,0.896,18.7,18,18,432
2012-10-29,2012,1,5,303,130.81,0.95,5,Dry,24,4,2,2,20,52,0.4,78.81,0.6,78.81,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00245,0.000096,0.0764,0.003,1,0.0489,0.125,0.00491,25.4,0.935,0.96,0.898,18.3,17.6,17.6,423
2012-10-30,2012,1,5,304,128.9,0.96,5,Dry,24,4,2,2,20,52,0.4,76.9,0.6,76.9,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0733,0.00229,0.0000897,0.0755,0.00296,1,0.0463,0.122,0.00478,25.4,0.938,0.96,0.9,17.9,17.2,17.2,414
2012-10-31,2012,1,5,305,128.62,0.96,5,Dry,24,4,2,2,20,52,0.4,76.62,0.6,76.62,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0732,0.00226,0.0000887,0.0754,0.00296,1,0.0459,0.121,0.00476,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
2012-11-01,2012,2,5,306,131.08,0.95,5,Dry,23,4,2,2,19,50,0.38,81.08,0.62,81.08,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00264,0.000104,0.077,0.00302,1,0.052,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18.1,18.1,433
2012-11-02,2012,2,5,307,134.09,0.95,5,Dry,23,4,2,2,19,50,0.37,84.09,0.63,84.09,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.0029,0.000114,0.0783,0.00307,1,0.056,0.134,0.00527,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2012-11-03,2012,2,5,308,133.82,0.95,5,Dry,23,4,2,2,19,50,0.37,83.82,0.63,83.82,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00287,0.000113,0.0782,0.00307,1,0.0557,0.134,0.00525,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2012-11-04,2012,2,5,309,133.54,0.95,5,Dry,23,4,2,2,19,50,0.37,83.54,0.63,83.54,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00285,0.000112,0.0781,0.00306,1,0.0553,0.133,0.00523,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2012-11-05,2012,2,6,310,133.27,0.95,5,Dry,23,4,2,2,19,50,0.38,83.27,0.63,83.27,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0752,0.00283,0.000111,0.078,0.00306,1,0.0549,0.133,0.00521,25.4,0.929,0.961,0.894,19.3,18.5,18.5,444
2012-11-06,2012,2,6,311,133,0.95,5,Dry,23,4,2,2,19,50,0.38,83,0.62,83,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00281,0.00011,0.0779,0.00305,1,0.0546,0.132,0.00519,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
2012-11-07,2012,2,6,312,132.72,0.95,5,Dry,23,4,2,2,19,50,0.38,82.72,0.62,82.72,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.075,0.00278,0.000109,0.0777,0.00305,1,0.0542,0.132,0.00517,25.4,0.93,0.961,0.894,19.1,18.4,18.4,442
2012-11-08,2012,2,6,313,132.45,0.95,5,Dry,23,4,2,2,19,50,0.38,82.45,0.62,82.45,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0749,0.00276,0.000108,0.0776,0.00304,1,0.0538,0.131,0.00515,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
2012-11-09,2012,2,6,314,134.36,0.95,5,Dry,23,4,2,2,19,50,0.37,84.36,0.63,84.36,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.00292,0.000115,0.0785,0.00308,1,0.0564,0.135,0.00529,25.4,0.928,0.962,0.893,19.5,18.7,18.7,450
2012-11-10,2012,2,6,315,138.47,0.94,5,Dry,23,4,2,2,19,50,0.36,88.47,0.64,88.47,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.077,0.00327,0.000128,0.0803,0.00315,1,0.0619,0.142,0.00558,25.4,0.923,0.964,0.89,20.3,19.6,19.6,470
2012-11-11,2012,2,6,316,140.38,0.94,5,Dry,23,4,2,2,19,50,0.36,90.38,0.64,90.38,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0777,0.00343,0.000135,0.0811,0.00318,1,0.0645,0.146,0.00571,25.4,0.921,0.965,0.888,20.7,20,20,479
2012-11-12,2012,2,7,317,138.47,0.94,5,Dry,23,4,2,2,19,50,0.36,88.47,0.64,88.47,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.077,0.00327,0.000128,0.0803,0.00315,1,0.0619,0.142,0.00558,25.4,0.923,0.964,0.89,20.3,19.6,19.6,470
2012-11-13,2012,2,7,318,138.19,0.94,5,Dry,23,4,2,2,19,50,0.36,88.19,0.64,88.19,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00325,0.000127,0.0801,0.00314,1,0.0616,0.142,0.00556,25.4,0.923,0.964,0.89,20.3,19.5,19.5,468
2012-11-14,2012,2,7,319,138.47,0.94,5,Dry,23,4,2,2,19,50,0.36,88.47,0.64,88.47,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.077,0.00327,0.000128,0.0803,0.00315,1,0.0619,0.142,0.00558,25.4,0.923,0.964,0.89,20.3,19.6,19.6,470
2012-11-15,2012,2,7,320,140.38,0.94,5,Dry,23,4,2,2,19,50,0.36,90.38,0.64,90.38,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0777,0.00343,0.000135,0.0811,0.00318,1,0.0645,0.146,0.00571,25.4,0.921,0.965,0.888,20.7,20,20,479
2012-11-16,2012,2,7,321,139.56,0.94,5,Dry,23,4,2,2,19,50,0.36,89.56,0.64,89.56,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00336,0.000132,0.0807,0.00317,1,0.0634,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2012-11-17,2012,2,7,322,141.47,0.94,5,Dry,23,4,2,2,19,50,0.35,91.47,0.65,91.47,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.00352,0.000138,0.0816,0.0032,1,0.066,0.148,0.00579,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
2012-11-18,2012,2,7,323,143.39,0.93,5,Dry,23,4,2,2,19,50,0.35,93.39,0.65,93.39,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0787,0.00369,0.000145,0.0824,0.00323,1,0.0686,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.6,20.6,494
2012-11-19,2012,2,8,324,142.57,0.94,5,Dry,23,4,2,2,19,50,0.35,92.57,0.65,92.57,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0784,0.00362,0.000142,0.0821,0.00322,1,0.0675,0.15,0.00586,25.4,0.918,0.965,0.887,21.1,20.4,20.4,490
2012-11-20,2012,2,8,325,142.29,0.94,5,Dry,23,4,2,2,19,50,0.35,92.29,0.65,92.29,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.00359,0.000141,0.0819,0.00321,1,0.0671,0.149,0.00584,25.4,0.919,0.965,0.887,21.1,20.4,20.4,488
2012-11-21,2012,2,8,326,142.02,0.94,5,Dry,23,4,2,2,19,50,0.35,92.02,0.65,92.02,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0782,0.00357,0.00014,0.0818,0.00321,1,0.0667,0.149,0.00583,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2012-11-22,2012,2,8,327,141.75,0.94,5,Dry,23,4,2,2,19,50,0.35,91.75,0.65,91.75,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00355,0.000139,0.0817,0.0032,1,0.0664,0.148,0.00581,25.4,0.919,0.965,0.887,21,20.2,20.2,486
2012-11-23,2012,2,8,328,142.57,0.94,5,Dry,23,4,2,2,19,50,0.35,92.57,0.65,92.57,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0784,0.00362,0.000142,0.0821,0.00322,1,0.0675,0.15,0.00586,25.4,0.918,0.965,0.887,21.1,20.4,20.4,490
2012-11-24,2012,2,8,329,146.12,0.93,5,Dry,23,4,2,2,19,50,0.34,96.12,0.66,96.12,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0797,0.00392,0.000154,0.0836,0.00328,1,0.0723,0.156,0.00611,25.3,0.915,0.967,0.885,21.9,21.1,21.1,507
2012-11-25,2012,2,8,330,149.68,0.92,5,Dry,23,4,2,2,19,50,0.33,99.68,0.67,99.68,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0809,0.00422,0.000166,0.0852,0.00334,1,0.0771,0.162,0.00636,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
2012-11-26,2012,2,9,331,153.78,0.92,5,Dry,23,4,2,2,19,50,0.33,103.8,0.68,103.8,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00457,0.000179,0.087,0.00341,1,0.0826,0.17,0.00665,25.3,0.914,0.97,0.886,23.6,22.9,22.9,548
2012-11-27,2012,2,9,332,156.24,0.91,5,Dry,23,4,2,2,19,50,0.32,106.2,0.68,106.2,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.00478,0.000187,0.088,0.00345,1,0.0859,0.174,0.00682,25.3,0.915,0.97,0.888,24.2,23.4,23.4,563
2012-11-28,2012,2,9,333,159.25,0.91,5,Dry,23,4,2,2,19,50,0.31,109.3,0.69,109.3,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00504,0.000197,0.0894,0.0035,1,0.09,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
2012-11-29,2012,2,9,334,162.8,0.9,5,Dry,23,4,2,2,19,50,0.31,112.8,0.69,112.8,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00534,0.000209,0.0909,0.00356,1,0.0948,0.186,0.00727,25.3,0.92,0.97,0.892,25.8,25,25,600
2012-11-30,2012,2,9,335,166.9,0.89,5,Dry,23,4,2,2,19,50,0.3,116.9,0.7,116.9,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00569,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
2012-12-01,2012,3,9,336,171.01,0.88,5,Dry,26,4,3,2,24,59,0.34,112,0.66,112,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0867,0.00527,0.000206,0.092,0.0036,1,0.0937,0.186,0.00727,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2012-12-02,2012,3,9,337,171.83,0.88,5,Dry,26,4,3,2,24,59,0.34,112.8,0.66,112.8,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00534,0.000209,0.0923,0.00361,1,0.0948,0.187,0.00733,25.4,0.92,0.97,0.892,25.8,25,25,601
2012-12-03,2012,3,10,338,172.65,0.88,5,Dry,26,4,3,2,24,59,0.34,113.7,0.66,113.7,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00541,0.000212,0.0927,0.00363,1,0.0959,0.189,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2012-12-04,2012,3,10,339,176.75,0.86,5,Dry,26,4,3,2,24,59,0.33,117.8,0.67,117.8,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00576,0.000225,0.0945,0.0037,1,0.101,0.196,0.00767,25.4,0.923,0.97,0.896,27,26.2,26.2,629
2012-12-05,2012,3,10,340,180.3,0.85,5,Dry,26,4,3,2,24,59,0.33,121.3,0.67,121.3,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00606,0.000237,0.096,0.00376,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2012-12-06,2012,3,10,341,180.58,0.85,5,Dry,26,4,3,2,24,59,0.33,121.6,0.67,121.6,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00608,0.000238,0.0962,0.00376,1,0.107,0.203,0.00793,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2012-12-07,2012,3,10,342,180.85,0.85,5,Dry,26,4,3,2,24,59,0.33,121.8,0.67,121.8,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.00611,0.000239,0.0963,0.00377,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2012-12-08,2012,3,10,343,182.22,0.85,5,Dry,26,4,3,2,24,59,0.32,123.2,0.68,123.2,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00622,0.000243,0.0969,0.00379,1,0.109,0.206,0.00805,25.4,0.927,0.97,0.899,28.4,27.6,27.6,661
2012-12-09,2012,3,10,344,184.13,0.84,5,Dry,26,4,3,2,24,59,0.32,125.1,0.68,125.1,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00639,0.00025,0.0977,0.00382,1,0.111,0.209,0.00818,25.4,0.929,0.97,0.901,28.9,28,28,673
2012-12-10,2012,3,11,345,186.04,0.84,5,Dry,26,4,3,2,24,59,0.32,127,0.68,127,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00655,0.000256,0.0986,0.00385,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2012-12-11,2012,3,11,346,187.96,0.83,5,Dry,26,4,3,2,24,59,0.31,129,0.69,129,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0927,0.00671,0.000262,0.0994,0.00389,1,0.117,0.216,0.00845,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2012-12-12,2012,3,11,347,188.78,0.83,5,Dry,26,4,3,2,24,59,0.31,129.8,0.69,129.8,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00678,0.000265,0.0998,0.0039,1,0.118,0.217,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2012-12-13,2012,3,11,348,186.86,0.83,5,Dry,26,4,3,2,24,59,0.32,127.9,0.68,127.9,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00662,0.000259,0.0989,0.00387,1,0.115,0.214,0.00837,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2012-12-14,2012,3,11,349,188.78,0.83,5,Dry,26,4,3,2,24,59,0.31,129.8,0.69,129.8,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00678,0.000265,0.0998,0.0039,1,0.118,0.217,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2012-12-15,2012,3,11,350,191.79,0.82,5,Dry,26,4,3,2,24,59,0.31,132.8,0.69,132.8,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00704,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.8,29.8,29.8,716
2012-12-16,2012,3,11,351,192.61,0.82,5,Dry,26,4,3,2,24,59,0.31,133.6,0.69,133.6,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0943,0.00711,0.000278,0.101,0.00396,1,0.123,0.224,0.00877,25.4,0.932,0.97,0.904,31,30,30,721
2012-12-17,2012,3,12,352,193.43,0.81,5,Dry,26,4,3,2,24,59,0.3,134.4,0.69,134.4,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00718,0.00028,0.102,0.00398,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.2,30.2,30.2,726
2012-12-18,2012,3,12,353,194.25,0.81,5,Dry,26,4,3,2,24,59,0.3,135.3,0.7,135.3,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00725,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,730
2012-12-19,2012,3,12,354,195.07,0.81,5,Dry,26,4,3,2,24,59,0.3,136.1,0.7,136.1,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00732,0.000286,0.103,0.00401,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2012-12-20,2012,3,12,355,199.17,0.8,5,Dry,26,4,3,2,24,59,0.3,140.2,0.7,140.2,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00766,0.000299,0.104,0.00407,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,758
2012-12-21,2012,3,12,356,202.72,0.79,5,Dry,26,4,3,2,24,59,0.29,143.7,0.71,143.7,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00797,0.000311,0.106,0.00414,1,0.137,0.242,0.00947,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2012-12-22,2012,3,12,357,206.28,0.77,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00827,0.000323,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
2012-12-23,2012,3,12,358,207.65,0.77,5,Dry,26,4,3,2,24,59,0.28,148.7,0.72,148.7,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00839,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.6,33.6,805
2012-12-24,2012,3,13,359,207.37,0.77,5,Dry,26,4,3,2,24,59,0.28,148.4,0.71,148.4,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2012-12-25,2012,3,13,360,209.29,0.76,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,815
2012-12-26,2012,3,13,361,213.93,0.74,5,Dry,26,4,3,2,24,59,0.28,154.9,0.72,154.9,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00892,0.00035,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,840
2012-12-27,2012,3,13,362,218.58,0.73,5,Dry,26,4,3,2,24,59,0.27,159.6,0.73,159.6,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.103,0.00931,0.000365,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36,36,865
2012-12-28,2012,3,13,363,223.78,0.71,5,Dry,26,4,3,2,24,59,0.26,164.8,0.74,164.8,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00976,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2012-12-29,2012,3,13,364,230.07,0.69,5,Dry,26,4,3,2,24,59,0.26,171.1,0.74,171.1,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.9,38.9,38.9,933
2012-12-30,2012,3,13,365,235.81,0.68,5,Dry,26,4,3,2,24,59,0.25,176.8,0.75,176.8,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,968
2012-12-31,2012,3,14,366,241.55,0.67,5,Dry,26,4,3,2,24,59,0.24,182.6,0.76,182.6,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2013-01-01,2012,4,14,1,245.65,0.66,5,Dry,29,5,4,2,33,73,0.3,172.7,0.7,172.7,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000412,0.12,0.00475,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.1,39.1,39.1,939
2013-01-02,2012,4,14,2,247.57,0.65,5,Dry,29,5,4,2,33,73,0.29,174.6,0.7,174.6,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000418,0.121,0.00479,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,951
2013-01-03,2012,4,14,3,253.86,0.64,5,Dry,29,5,4,2,33,73,0.29,180.9,0.71,180.9,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,988
2013-01-04,2012,4,14,4,261.79,0.62,5,Dry,29,5,4,2,33,73,0.28,188.8,0.72,188.8,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000467,0.127,0.00504,1,0.197,0.325,0.0129,24.9,0.951,0.98,0.932,43.9,43,43,1030
2013-01-05,2012,4,14,5,271.36,0.61,5,Dry,29,5,4,2,33,73,0.27,198.4,0.73,198.4,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.0005,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.2,45.2,1090
2013-01-06,2012,4,14,6,278.19,0.59,5,Dry,29,5,4,2,33,73,0.26,205.2,0.74,205.2,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00534,1,0.22,0.354,0.0141,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
2013-01-07,2012,4,15,7,285.03,0.58,5,Dry,29,5,4,2,33,73,0.26,212,0.74,212,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000547,0.138,0.00547,1,0.229,0.366,0.0146,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2013-01-08,2012,4,15,8,295.69,0.57,5,Dry,29,5,4,2,33,73,0.25,222.7,0.75,222.7,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000584,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2013-01-09,2012,4,15,9,306.36,0.56,5,Dry,29,5,4,2,33,73,0.24,233.4,0.76,233.4,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000622,0.147,0.00586,2,0.1,0.247,0.00985,24.8,0.924,0.97,0.896,26.2,25.5,50.9,1220
2013-01-10,2012,4,15,10,317.02,0.54,5,Dry,29,5,4,2,33,73,0.23,244,0.77,244,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000659,0.152,0.00606,2,0.107,0.259,0.0103,24.8,0.927,0.97,0.9,27.5,26.6,53.3,1280
2013-01-11,2012,4,15,11,327.14,0.53,5,Dry,29,5,4,2,33,73,0.22,254.1,0.78,254.1,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.019,0.000759,0.158,0.00631,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.8,55.5,1330
2013-01-12,2012,4,15,12,339.99,0.52,5,Dry,29,5,4,2,33,73,0.21,267,0.79,267,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.025,0.001,0.168,0.00675,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.3,1400
2013-01-13,2012,4,15,13,351.2,0.5,5,Dry,29,5,4,2,33,73,0.21,278.2,0.79,278.2,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0303,0.00122,0.177,0.00714,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.3,30.4,60.7,1460
2013-01-14,2012,4,16,14,362.41,0.49,5,Dry,29,5,4,2,33,73,0.2,289.4,0.8,289.4,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0356,0.00144,0.187,0.00753,2,0.138,0.325,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.2,1520
2013-01-15,2012,4,16,15,376.36,0.48,5,Dry,29,5,4,2,33,73,0.19,303.4,0.81,303.4,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0422,0.00171,0.198,0.00802,2,0.147,0.345,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
2013-01-16,2012,4,16,16,390.85,0.47,5,Dry,29,5,4,2,33,73,0.19,317.9,0.81,317.9,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.049,0.00199,0.21,0.00853,2,0.157,0.367,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.2,1660
2013-01-17,2012,4,16,17,403.15,0.46,5,Dry,29,5,4,2,33,73,0.18,330.1,0.82,330.1,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0548,0.00223,0.22,0.00896,2,0.165,0.386,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.8,1720
2013-01-18,2012,4,16,18,417.1,0.44,5,Dry,29,5,4,2,33,73,0.17,344.1,0.82,344.1,0,0,0,0,-2,2,29,5,4,0,35,382,990,965.5,24.5,0.17,0.0614,0.0025,0.232,0.00945,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.922,38.5,37.5,75,1800
2013-01-19,2012,4,16,19,434.87,0.43,5,Dry,29,5,4,2,33,73,0.17,361.9,0.83,361.9,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.0698,0.00286,0.246,0.0101,2,0.187,0.433,0.0177,24,0.95,0.977,0.928,40.5,39.5,79.1,1900
2013-01-20,2012,4,16,20,454.83,0.41,5,Dry,29,5,4,2,33,73,0.16,381.8,0.84,381.8,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0792,0.00325,0.263,0.0108,2,0.2,0.463,0.019,23.9,0.953,0.98,0.934,42.6,41.8,83.5,2000
2013-01-21,2012,4,17,21,474.79,0.4,5,Dry,29,5,4,2,33,73,0.15,401.8,0.85,401.8,0,0,0,0,-2,2,29,5,4,0,35,440,990,965.7,24.3,0.191,0.0886,0.00365,0.279,0.0115,2,0.214,0.493,0.0203,23.8,0.955,0.98,0.936,44.7,43.8,87.7,2100
2013-01-22,2012,4,17,22,493.66,0.39,5,Dry,29,5,4,2,33,73,0.15,420.7,0.85,420.7,0,0,0,0,-2,2,29,5,4,0,35,459,990,965.8,24.2,0.197,0.0976,0.00403,0.295,0.0122,2,0.226,0.521,0.0216,23.7,0.956,0.98,0.937,46.7,45.7,91.5,2200
2013-01-23,2012,4,17,23,514.17,0.37,5,Dry,29,5,4,2,33,73,0.14,441.2,0.86,441.2,0,0,0,0,-2,2,29,5,4,0,35,479,990,965.9,24.1,0.205,0.107,0.00445,0.312,0.0129,2,0.24,0.552,0.0229,23.5,0.958,0.98,0.939,48.8,47.8,95.6,2290
2013-01-24,2012,4,17,24,534.13,0.36,5,Dry,29,5,4,2,33,73,0.14,461.1,0.86,461.1,0,0,0,0,-2,2,29,5,4,0,35,499,990,966,24,0.212,0.117,0.00486,0.328,0.0137,2,0.254,0.582,0.0243,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
2013-01-25,2012,4,17,25,553,0.35,5,Dry,29,5,4,2,33,73,0.13,480,0.87,480,0,0,0,0,-2,2,29,5,4,0,35,518,990,966.1,23.9,0.221,0.126,0.00525,0.346,0.0145,2,0.267,0.613,0.0256,23.3,0.956,0.98,0.937,52.4,48.2,96.4,2310
2013-01-26,2012,4,17,26,575.69,0.34,5,Dry,29,5,4,2,33,73,0.13,502.7,0.87,502.7,0,0,0,0,-2,2,29,5,4,0,35,541,990,966.2,23.8,0.234,0.137,0.00575,0.371,0.0156,3,0.169,0.539,0.0227,23.3,0.946,0.97,0.918,36.2,35.1,105,2530
2013-01-27,2012,4,17,27,597.84,0.33,5,Dry,29,5,4,2,33,73,0.12,524.8,0.88,524.8,0,0,0,0,-2,2,29,5,4,0,35,563,990,966.3,23.7,0.246,0.152,0.00639,0.398,0.0168,3,0.179,0.577,0.0243,23.1,0.949,0.971,0.921,37.7,36.6,110,2630
2013-01-28,2012,4,18,28,618.35,0.31,5,Dry,29,5,4,2,33,73,0.12,545.4,0.88,545.4,0,0,0,0,-2,2,29,5,4,0,35,583,990,966.4,23.6,0.258,0.165,0.007,0.423,0.0179,3,0.188,0.611,0.0259,23,0.95,0.974,0.926,39,38,114,2730
2013-01-29,2012,4,18,29,639.95,0.3,5,Dry,29,5,4,2,33,73,0.11,567,0.89,567,0,0,0,0,-2,2,29,5,4,0,35,605,990,966.5,23.5,0.27,0.18,0.00763,0.45,0.0191,3,0.198,0.648,0.0275,22.9,0.952,0.977,0.93,40.4,39.5,118,2840
2013-01-30,2012,4,18,30,660.46,0.29,5,Dry,29,5,4,2,33,73,0.11,587.5,0.89,587.5,0,0,0,0,-2,2,29,5,4,0,35,625,990,966.5,23.5,0.282,0.193,0.00825,0.475,0.0203,3,0.207,0.682,0.0291,22.8,0.954,0.98,0.934,41.7,40.9,123,2940
2013-01-31,2012,4,18,31,678.78,0.28,5,Dry,29,5,4,2,33,73,0.11,605.8,0.89,605.8,0,0,0,0,-2,2,29,5,4,0,35,644,990,966.6,23.4,0.292,0.206,0.00879,0.498,0.0213,3,0.215,0.713,0.0305,22.7,0.955,0.98,0.936,42.9,42,126,3020
2013-02-01,2012,5,18,32,697.1,0.28,4,Mod_Dry,36,6,5,4,54,105,0.15,592.1,0.85,592.1,0,0,0,0,-4,4,36,6,5,0,58,639,990,966.7,23.3,0.29,0.197,0.00843,0.486,0.0209,3,0.209,0.695,0.0298,22.6,0.954,0.98,0.935,41.8,40.9,123,2950
2013-02-02,2012,5,18,33,718.7,0.27,4,Mod_Dry,36,6,5,4,54,105,0.15,613.7,0.85,613.7,0,0,0,0,-4,4,36,6,5,0,58,661,990,966.8,23.2,0.302,0.211,0.00908,0.513,0.0221,3,0.219,0.732,0.0315,22.5,0.955,0.98,0.936,43.1,42.2,127,3040
2013-02-03,2012,5,18,34,740.85,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,635.9,0.86,635.9,0,0,0,0,-4,4,36,6,5,0,58,683,990,966.9,23.1,0.315,0.226,0.00976,0.54,0.0234,3,0.229,0.769,0.0332,22.4,0.956,0.98,0.937,44.4,43.5,131,3140
2013-02-04,2012,5,19,35,761.9,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,656.9,0.86,656.9,0,0,0,0,-4,4,36,6,5,0,58,704,990,966.9,23.1,0.327,0.24,0.0104,0.566,0.0246,3,0.238,0.804,0.0349,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
2013-02-05,2012,5,19,36,776.28,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,671.3,0.86,671.3,0,0,0,0,-4,4,36,6,5,0,58,718,990,967,23,0.335,0.249,0.0108,0.584,0.0254,3,0.245,0.829,0.036,22.2,0.957,0.98,0.938,46.6,45.6,137,3280
2013-02-06,2012,5,19,37,788.43,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,683.4,0.87,683.4,0,0,0,0,-4,4,36,6,5,0,58,730,990,967.1,22.9,0.342,0.258,0.0112,0.599,0.0261,3,0.25,0.849,0.037,22.1,0.957,0.98,0.938,47.2,46.3,139,3330
2013-02-07,2012,5,19,38,799.28,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,694.3,0.87,694.3,0,0,0,0,-4,4,36,6,5,0,58,741,990,967.1,22.9,0.348,0.265,0.0116,0.613,0.0267,3,0.255,0.867,0.0379,22,0.957,0.98,0.938,47.9,46.9,141,3380
2013-02-08,2012,5,19,39,807.59,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,702.6,0.87,702.6,0,0,0,0,-4,4,36,6,5,0,58,750,990,967.1,22.9,0.353,0.27,0.0118,0.623,0.0272,3,0.259,0.882,0.0385,22,0.957,0.98,0.938,48.3,47.4,142,3410
2013-02-09,2012,5,19,40,816.28,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,711.3,0.87,711.3,0,0,0,0,-4,4,36,6,5,0,58,758,990,967.2,22.8,0.357,0.276,0.0121,0.634,0.0277,3,0.263,0.896,0.0392,21.9,0.957,0.98,0.938,48.8,47.8,144,3440
2013-02-10,2012,5,19,41,821.67,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,716.7,0.87,716.7,0,0,0,0,-4,4,36,6,5,0,58,764,990,967.2,22.8,0.361,0.28,0.0123,0.64,0.0281,3,0.265,0.905,0.0397,21.9,0.957,0.98,0.938,49.1,48.1,144,3470
2013-02-11,2012,5,20,42,827.18,0.22,3,Normal,43,7,5,4,78,137,0.17,690.2,0.83,690.2,0,0,0,0,-4,4,43,7,5,0,82,745,990,967.2,22.8,0.35,0.262,0.0115,0.612,0.0269,3,0.253,0.865,0.038,21.9,0.957,0.98,0.938,47.3,46.4,139,3340
2013-02-12,2012,5,20,43,829.04,0.22,3,Normal,43,7,5,4,78,137,0.17,692,0.83,692,0,0,0,0,-4,4,43,7,5,0,82,747,990,967.2,22.8,0.351,0.263,0.0116,0.614,0.027,3,0.254,0.868,0.0381,21.9,0.957,0.98,0.938,47.4,46.5,139,3350
2013-02-13,2012,5,20,44,830.91,0.22,3,Normal,43,7,5,4,78,137,0.17,693.9,0.83,693.9,0,0,0,0,-4,4,43,7,5,0,82,749,990,967.2,22.8,0.352,0.265,0.0116,0.617,0.0271,3,0.255,0.871,0.0383,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
2013-02-14,2012,5,20,45,832.8,0.22,3,Normal,43,7,5,4,78,137,0.17,695.8,0.83,695.8,0,0,0,0,-4,4,43,7,5,0,82,751,990,967.2,22.8,0.353,0.266,0.0117,0.619,0.0272,3,0.256,0.875,0.0384,21.9,0.957,0.98,0.938,47.7,46.7,140,3360
2013-02-15,2012,5,20,46,834.69,0.22,3,Normal,43,7,5,4,78,137,0.16,697.7,0.84,697.7,0,0,0,0,-4,4,43,7,5,0,82,753,990,967.2,22.8,0.354,0.267,0.0117,0.621,0.0273,3,0.256,0.878,0.0386,21.9,0.957,0.98,0.938,47.8,46.8,140,3370
2013-02-16,2012,5,20,47,840.45,0.22,3,Normal,43,7,5,4,78,137,0.16,703.5,0.84,703.5,0,0,0,0,-4,4,43,7,5,0,82,758,990,967.3,22.7,0.358,0.271,0.0119,0.628,0.0276,3,0.259,0.887,0.039,21.9,0.957,0.98,0.938,48.1,47.1,141,3390
2013-02-17,2012,5,20,48,846.3,0.22,3,Normal,43,7,5,4,78,137,0.16,709.3,0.84,709.3,0,0,0,0,-4,4,43,7,5,0,82,764,990,967.3,22.7,0.361,0.275,0.0121,0.636,0.028,3,0.262,0.897,0.0395,21.8,0.957,0.98,0.938,48.4,47.4,142,3420
2013-02-18,2012,5,21,49,852.25,0.22,3,Normal,43,7,5,4,78,137,0.16,715.3,0.84,715.3,0,0,0,0,-4,4,43,7,5,0,82,770,990,967.3,22.7,0.364,0.279,0.0123,0.643,0.0283,3,0.264,0.907,0.04,21.8,0.957,0.98,0.938,48.7,47.8,143,3440
2013-02-19,2012,5,21,50,858.29,0.21,3,Normal,43,7,5,4,78,137,0.16,721.3,0.84,721.3,0,0,0,0,-4,4,43,7,5,0,82,776,990,967.3,22.7,0.368,0.283,0.0125,0.651,0.0287,3,0.267,0.918,0.0405,21.7,0.957,0.98,0.938,49.1,48.1,144,3460
2013-02-20,2012,5,21,51,860.33,0.21,3,Normal,43,7,5,4,78,137,0.16,723.3,0.84,723.3,0,0,0,0,-4,4,43,7,5,0,82,778,990,967.3,22.7,0.369,0.284,0.0125,0.653,0.0288,3,0.268,0.921,0.0406,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2013-02-21,2012,5,21,52,866.48,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,761.5,0.88,761.5,0,0,0,0,-4,4,36,6,5,0,58,808,990,967.4,22.6,0.395,0.308,0.0136,0.703,0.031,3,0.283,0.986,0.0435,21.6,0.957,0.98,0.937,51.5,48.2,145,3470
2013-02-22,2012,5,21,53,876.93,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,771.9,0.88,771.9,0,0,0,0,-4,4,36,6,5,0,58,819,990,967.4,22.6,0.405,0.313,0.0138,0.717,0.0317,3,0.286,1,0.0444,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2013-02-23,2012,5,21,54,887.59,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,782.6,0.88,782.6,0,0,0,0,-4,4,36,6,5,0,58,830,990,967.5,22.5,0.414,0.318,0.0141,0.732,0.0325,4,0.207,0.939,0.0416,21.6,0.953,0.975,0.929,39.5,38.5,154,3700
2013-02-24,2012,5,21,55,898.46,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,793.5,0.88,793.5,0,0,0,0,-4,4,36,6,5,0,58,840,990,967.5,22.5,0.424,0.323,0.0144,0.747,0.0332,4,0.21,0.958,0.0426,21.5,0.953,0.976,0.93,40,39,156,3740
2013-02-25,2012,5,22,56,909.52,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,804.5,0.89,804.5,0,0,0,0,-4,4,36,6,5,0,58,852,990,967.5,22.5,0.434,0.328,0.0146,0.763,0.034,4,0.214,0.977,0.0435,21.5,0.954,0.977,0.931,40.4,39.5,158,3790
2013-02-26,2012,5,22,57,920.77,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,815.8,0.89,815.8,0,0,0,0,-4,4,36,6,5,0,58,863,990,967.6,22.4,0.445,0.334,0.0149,0.779,0.0347,4,0.218,0.996,0.0444,21.4,0.954,0.978,0.933,40.9,40,160,3840
2013-02-27,2012,5,22,58,932.2,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,827.2,0.89,827.2,0,0,0,0,-4,4,36,6,5,0,58,874,990,967.6,22.4,0.455,0.339,0.0152,0.795,0.0355,4,0.222,1.02,0.0454,21.4,0.954,0.979,0.934,41.3,40.4,162,3880
