date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-02-28,2012,5,22,59,943.8,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,838.8,0.89,838.8,0,0,0,0,-4,4,36,6,5,0,58,886,990,967.7,22.3,0.466,0.345,0.0155,0.811,0.0363,4,0.226,1.04,0.0464,21.3,0.954,0.98,0.935,41.8,40.9,164,3930
2013-03-01,2012,6,22,60,960.32,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,831.3,0.87,831.3,0,0,0,0,-6,6,41,8,7,0,73,887,990,967.7,22.3,0.467,0.341,0.0153,0.809,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
2013-03-02,2012,6,22,61,977.15,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,848.1,0.87,848.1,0,0,0,0,-6,6,41,8,7,0,73,904,990,967.8,22.2,0.483,0.35,0.0157,0.832,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,41.9,41.1,164,3950
2013-03-03,2012,6,22,62,994.28,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,865.3,0.87,865.3,0,0,0,0,-6,6,41,8,7,0,73,921,990,967.9,22.1,0.498,0.358,0.0162,0.856,0.0387,4,0.235,1.09,0.0493,21,0.955,0.98,0.936,42.6,41.7,167,4010
2013-03-04,2012,6,23,63,1011.7,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,882.7,0.87,882.7,0,0,0,0,-6,6,41,8,7,0,73,939,990,967.9,22.1,0.514,0.366,0.0166,0.88,0.0399,4,0.24,1.12,0.0508,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2013-03-05,2012,6,23,64,1029.4,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,900.4,0.88,900.4,0,0,0,0,-6,6,41,8,7,0,73,956,990,968,22,0.53,0.375,0.017,0.905,0.0411,4,0.246,1.15,0.0523,20.9,0.955,0.98,0.936,44,43.1,172,4140
2013-03-06,2012,6,23,65,1047.3,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,918.3,0.88,918.3,0,0,0,0,-6,6,41,8,7,0,73,974,990,968,22,0.547,0.383,0.0175,0.93,0.0424,4,0.252,1.18,0.0539,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
2013-03-07,2012,6,23,66,1065.5,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,936.5,0.88,936.5,0,0,0,0,-6,6,41,8,7,0,73,992,990,968.1,21.9,0.563,0.392,0.0179,0.956,0.0437,4,0.259,1.21,0.0555,20.7,0.956,0.98,0.936,45.4,44.5,178,4270
2013-03-08,2012,6,23,67,1083.9,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,954.9,0.88,954.9,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.58,0.401,0.0184,0.981,0.0449,4,0.265,1.25,0.0571,20.6,0.956,0.98,0.936,46.1,45.1,181,4330
2013-03-09,2012,6,23,68,1097.2,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,968.2,0.88,968.2,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.592,0.408,0.0187,1,0.0459,4,0.269,1.27,0.0582,20.5,0.956,0.98,0.936,46.6,45.6,183,4380
2013-03-10,2012,6,23,69,1110.7,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,981.6,0.88,981.6,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.2,21.8,0.607,0.414,0.019,1.02,0.0469,4,0.274,1.3,0.0595,20.5,0.956,0.98,0.936,47,46.1,184,4430
2013-03-11,2012,6,24,70,1124.2,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,995.2,0.89,995.2,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.627,0.421,0.0194,1.05,0.0483,4,0.278,1.33,0.0611,20.4,0.956,0.98,0.937,47.5,46.6,186,4470
2013-03-12,2012,6,24,71,1137.8,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1009,0.89,1009,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.647,0.443,0.0204,1.09,0.0503,4,0.282,1.37,0.0633,20.3,0.956,0.98,0.936,48,47,188,4510
2013-03-13,2012,6,24,72,1151.6,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1023,0.89,1023,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.667,0.474,0.0219,1.14,0.0528,4,0.285,1.43,0.0659,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
2013-03-14,2012,6,24,73,1171,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1042,0.89,1042,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.696,0.518,0.024,1.21,0.0563,4,0.288,1.5,0.0696,20.1,0.955,0.98,0.936,49,48,192,4610
2013-03-15,2012,6,24,74,1196.3,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1067,0.89,1067,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.733,0.574,0.0267,1.31,0.0608,4,0.293,1.6,0.0745,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
2013-03-16,2012,6,24,75,1222,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1093,0.89,1093,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.77,0.632,0.0295,1.4,0.0655,4,0.299,1.7,0.0795,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
2013-03-17,2012,6,24,76,1259.5,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1131,0.9,1100,31,7,1,1,-5,27,48,9,8,1,94,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2013-03-18,2012,6,25,77,1303.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.099,1175,0.9,1100,75,17,2,2,-4,58,58,10,9,2,125,1180,990,968.9,21.1,0.811,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2013-03-19,2012,6,25,78,1360.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.095,1232,0.91,1100,132,30,4,4,-2,96,71,12,11,4,163,1190,990,969,21,0.836,0.648,0.0309,1.48,0.0708,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2013-03-20,2012,6,25,79,1412.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.091,1284,0.91,1100,184,42,6,6,0,130,83,14,13,6,197,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.8,47.8,191,4590
2013-03-21,2012,6,25,80,1459.5,0.12,4,Mod_Dry,41,8,7,6,67,129,0.088,1330,0.91,1100,230,52,7,7,1,163,93,15,14,7,230,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2013-03-22,2012,6,25,81,1513.2,0.11,4,Mod_Dry,41,8,7,6,67,129,0.085,1384,0.92,1100,284,59,9,9,3,204,100,17,16,9,271,1230,990,969.5,20.5,0.9,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2013-03-23,2012,6,25,82,1574.4,0.1,4,Mod_Dry,41,8,7,6,67,129,0.082,1445,0.92,1100,345,59,10,11,4,261,100,18,18,10,328,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2013-03-24,2012,6,25,83,1643.1,0.094,4,Mod_Dry,41,8,7,6,67,129,0.079,1514,0.92,1100,414,59,10,13,6,326,100,18,20,12,393,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.7,45.8,183,4390
2013-03-25,2012,6,26,84,1726.5,0.084,4,Mod_Dry,41,8,7,6,67,129,0.075,1597,0.93,1100,497,59,10,15,9,404,100,18,22,15,471,1240,990,970.2,19.8,0.919,0.648,0.0328,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45,180,4320
2013-03-26,2012,6,26,85,1818.3,0.073,4,Mod_Dry,41,8,7,6,67,129,0.071,1689,0.93,1100,589,59,10,18,12,490,100,18,25,18,557,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2013-03-27,2012,6,26,86,1905,0.066,4,Mod_Dry,41,8,7,6,67,129,0.068,1776,0.93,1100,676,59,10,18,14,575,100,18,25,20,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2013-03-28,2012,6,26,87,1993.1,0.059,4,Mod_Dry,41,8,7,6,67,129,0.065,1864,0.94,1100,764,59,10,18,17,660,100,18,25,23,727,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2013-03-29,2012,6,26,88,2075.4,0.054,4,Mod_Dry,41,8,7,6,67,129,0.062,1946,0.94,1100,846,59,10,18,19,740,100,18,25,25,807,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2013-03-30,2012,6,26,89,2151.6,0.05,4,Mod_Dry,41,8,7,6,67,129,0.06,2023,0.94,1100,923,59,10,18,22,814,100,18,25,28,881,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2013-03-31,2012,6,26,90,2213.9,0.046,4,Mod_Dry,41,8,7,6,67,129,0.058,2085,0.94,1100,985,59,10,18,24,874,100,18,25,30,941,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2013-04-01,2012,7,27,91,2269.4,0.042,3,Normal,54,13,14,19,117,217,0.096,2052,0.9,1100,952,46,5,11,10,880,100,18,25,29,997,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2013-04-02,2012,7,27,92,2302.9,0.04,3,Normal,54,13,14,19,117,217,0.094,2086,0.91,1100,986,46,5,11,11,913,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2013-04-03,2012,7,27,93,2329.1,0.038,3,Normal,54,13,14,19,117,217,0.093,2112,0.91,1100,1010,46,5,11,11,939,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2013-04-04,2012,7,27,94,2355.4,0.036,3,Normal,54,13,14,19,117,217,0.092,2138,0.91,1100,1040,46,5,11,12,964,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.3,161,3870
2013-04-05,2012,7,27,95,2374.2,0.035,3,Normal,54,13,14,19,117,217,0.091,2157,0.91,1100,1060,46,5,11,13,982,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2013-04-06,2012,7,27,96,2385.5,0.034,3,Normal,54,13,14,19,117,217,0.091,2169,0.91,1100,1070,46,5,11,13,994,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2013-04-07,2012,7,27,97,2389.3,0.034,3,Normal,54,13,14,19,117,217,0.091,2172,0.91,1100,1070,46,5,11,13,997,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2013-04-08,2012,7,28,98,2385.5,0.034,3,Normal,54,13,14,19,117,217,0.091,2169,0.91,1100,1070,46,5,11,13,994,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2013-04-09,2012,7,28,99,2381.8,0.034,3,Normal,54,13,14,19,117,217,0.091,2165,0.91,1100,1070,46,5,11,13,990,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2013-04-10,2012,7,28,100,2370.4,0.035,3,Normal,54,13,14,19,117,217,0.091,2153,0.91,1100,1050,46,5,11,13,978,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2013-04-11,2012,7,28,101,2351.6,0.037,3,Normal,54,13,14,19,117,217,0.092,2135,0.91,1100,1040,46,5,11,12,961,100,18,25,31,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,161,3880
2013-04-12,2012,7,28,102,2332.9,0.038,3,Normal,54,13,14,19,117,217,0.093,2116,0.91,1100,1020,46,5,11,11,943,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2013-04-13,2012,7,28,103,2314.1,0.039,3,Normal,54,13,14,19,117,217,0.094,2097,0.91,1100,997,46,5,11,11,924,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2013-04-14,2012,7,28,104,2295.5,0.04,3,Normal,54,13,14,19,117,217,0.095,2078,0.91,1100,978,46,5,11,10,906,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2013-04-15,2012,7,29,105,2269.4,0.042,3,Normal,54,13,14,19,117,217,0.096,2052,0.9,1100,952,46,5,11,10,880,100,18,25,29,997,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2013-04-16,2012,7,29,106,2236.1,0.044,3,Normal,54,13,14,19,117,217,0.097,2019,0.9,1100,919,46,5,11,9,848,100,18,25,28,965,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2013-04-17,2012,7,29,107,2202.9,0.046,3,Normal,54,13,14,19,117,217,0.099,1986,0.9,1100,886,46,5,11,8,816,100,18,25,27,933,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2013-04-18,2012,7,29,108,2162.6,0.049,3,Normal,54,13,14,19,117,217,0.1,1946,0.9,1100,846,46,5,11,6,778,100,18,25,25,895,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2013-04-19,2012,7,29,109,2122.5,0.052,3,Normal,54,13,14,19,117,217,0.1,1905,0.9,1100,805,46,5,11,5,738,100,18,25,24,855,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2013-04-20,2012,7,29,110,2082.7,0.054,3,Normal,54,13,14,19,117,217,0.1,1866,0.9,1100,766,46,5,11,4,700,100,18,25,23,817,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2013-04-21,2012,7,29,111,2043.1,0.056,4,Mod_Dry,45,11,10,10,72,148,0.072,1895,0.93,1100,795,55,7,15,14,704,100,18,25,24,776,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2013-04-22,2012,7,30,112,2003.8,0.059,4,Mod_Dry,45,11,10,10,72,148,0.074,1856,0.93,1100,756,55,7,15,13,666,100,18,25,23,738,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2013-04-23,2012,7,30,113,1964.8,0.061,4,Mod_Dry,45,11,10,10,72,148,0.075,1817,0.93,1100,717,55,7,15,12,628,100,18,25,22,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4120
2013-04-24,2012,7,30,114,1926,0.064,4,Mod_Dry,45,11,10,10,72,148,0.077,1778,0.92,1100,678,55,7,15,10,591,100,18,25,20,663,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2013-04-25,2012,7,30,115,1880.6,0.067,4,Mod_Dry,45,11,10,10,72,148,0.079,1733,0.92,1100,633,55,7,15,9,547,100,18,25,19,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2013-04-26,2012,7,30,116,1842.5,0.07,4,Mod_Dry,45,11,10,10,72,148,0.08,1694,0.92,1100,594,55,7,15,8,509,100,18,25,18,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2013-04-27,2012,7,30,117,1804.6,0.075,4,Mod_Dry,45,11,10,10,72,148,0.082,1657,0.92,1100,557,55,7,15,7,473,100,18,25,17,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2013-04-28,2012,7,30,118,1767.1,0.079,4,Mod_Dry,45,11,10,10,72,148,0.084,1619,0.92,1100,519,55,7,15,6,436,100,18,25,16,508,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2013-04-29,2012,7,31,119,1729.8,0.083,4,Mod_Dry,45,11,10,10,72,148,0.086,1582,0.91,1100,482,55,7,15,4,401,100,18,25,14,473,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2013-04-30,2012,7,31,120,1692.9,0.088,4,Mod_Dry,45,11,10,10,72,148,0.087,1545,0.91,1100,445,55,7,14,3,366,100,18,24,13,438,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2013-05-01,2012,8,31,121,1656.3,0.093,4,Mod_Dry,47,10,10,10,115,192,0.12,1464,0.88,1100,364,53,8,11,1,291,100,18,21,11,406,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2013-05-02,2012,8,31,122,1620,0.097,4,Mod_Dry,47,10,10,10,115,192,0.12,1428,0.88,1100,328,53,8,10,0,257,100,18,20,10,372,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2013-05-03,2012,8,31,123,1584.1,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1392,0.88,1100,292,53,8,9,-1,223,100,18,19,9,338,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2013-05-04,2012,8,31,124,1548.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1357,0.88,1100,257,53,8,8,-2,190,100,18,18,8,305,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2013-05-05,2012,8,31,125,1513.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1321,0.87,1100,221,50,7,7,-3,160,97,17,17,7,275,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2013-05-06,2012,8,32,126,1484.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1293,0.87,1100,193,44,6,6,-4,141,91,16,16,6,256,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2013-05-07,2012,8,32,127,1456.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1264,0.87,1100,164,37,5,5,-5,122,84,15,15,5,237,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2013-05-08,2012,8,32,128,1428.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1236,0.87,1100,136,31,4,4,-6,103,78,14,14,4,218,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2013-05-09,2012,8,32,129,1400.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1208,0.86,1100,108,24,3,3,-7,85,71,13,13,3,200,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19,0.953,0.98,0.934,48.9,48,192,4600
2013-05-10,2012,8,32,130,1354.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1163,0.86,1100,63,14,2,2,-8,53,61,12,12,2,168,1190,990,969,21,0.823,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2013-05-11,2012,8,32,131,1303.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1112,0.85,1100,12,3,0,0,-10,19,50,10,10,0,134,1170,990,968.9,21.1,0.801,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2013-05-12,2012,8,32,132,1253.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1062,0.85,1062,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.741,0.562,0.0264,1.3,0.0611,4,0.292,1.59,0.0749,19.7,0.954,0.98,0.935,49,48,192,4610
2013-05-13,2012,8,33,133,1210.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,1019,0.84,1019,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.677,0.465,0.0217,1.14,0.0533,4,0.284,1.43,0.0665,20,0.955,0.98,0.936,47.7,46.8,187,4490
2013-05-14,2012,8,33,134,1173.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,981.8,0.84,981.8,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.623,0.414,0.0192,1.04,0.0481,4,0.274,1.31,0.0609,20.2,0.955,0.98,0.936,46.5,45.6,182,4380
2013-05-15,2012,8,33,135,1137.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,945.8,0.83,945.8,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.582,0.397,0.0183,0.979,0.0452,4,0.262,1.24,0.0573,20.4,0.955,0.98,0.936,45.2,44.3,177,4260
2013-05-16,2012,8,33,136,1102.6,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,910.6,0.83,910.6,0,0,0,0,-10,10,47,10,10,0,125,978,990,968.2,21.8,0.55,0.38,0.0174,0.93,0.0427,4,0.25,1.18,0.0542,20.6,0.955,0.98,0.936,43.9,43,172,4130
2013-05-17,2012,8,33,137,1073.4,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,881.4,0.82,881.4,0,0,0,0,-10,10,47,10,10,0,125,948,990,968.1,21.9,0.523,0.366,0.0167,0.889,0.0406,4,0.24,1.13,0.0516,20.7,0.955,0.98,0.936,42.8,41.9,168,4030
2013-05-18,2012,8,33,138,1044.7,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,852.7,0.82,852.7,0,0,0,0,-10,10,47,10,10,0,125,920,990,968,22,0.497,0.352,0.016,0.849,0.0386,4,0.23,1.08,0.0491,20.9,0.954,0.98,0.935,41.7,40.8,163,3920
2013-05-19,2012,8,33,139,1016.7,0.17,4,Mod_Dry,47,10,10,10,115,192,0.19,824.7,0.81,824.7,0,0,0,0,-10,10,47,10,10,0,125,892,990,968,22,0.471,0.338,0.0153,0.809,0.0367,4,0.221,1.03,0.0467,21,0.954,0.977,0.932,40.5,39.6,158,3800
2013-05-20,2012,8,34,140,994.28,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,802.3,0.81,802.3,0,0,0,0,-10,10,47,10,10,0,125,869,990,967.9,22.1,0.451,0.327,0.0148,0.778,0.0352,4,0.213,0.991,0.0448,21.1,0.953,0.975,0.929,39.6,38.6,155,3710
2013-05-21,2012,8,34,141,972.31,0.18,5,Dry,42,9,8,6,82,147,0.15,825.3,0.85,825.3,0,0,0,0,-6,6,42,9,8,0,88,884,990,967.8,22.2,0.464,0.338,0.0152,0.803,0.0361,4,0.221,1.02,0.0461,21.2,0.954,0.978,0.933,40.9,40,160,3840
2013-05-22,2012,8,34,142,950.84,0.19,5,Dry,42,9,8,6,82,147,0.15,803.8,0.84,803.8,0,0,0,0,-6,6,42,9,8,0,88,863,990,967.7,22.3,0.445,0.328,0.0147,0.773,0.0347,4,0.214,0.987,0.0443,21.3,0.953,0.976,0.931,40,39.1,156,3750
2013-05-23,2012,8,34,143,929.9,0.19,5,Dry,42,9,8,6,82,147,0.16,782.9,0.84,782.9,0,0,0,0,-6,6,42,9,8,0,88,842,990,967.6,22.4,0.426,0.318,0.0142,0.744,0.0332,3,0.289,1.03,0.0461,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
2013-05-24,2012,8,34,144,909.52,0.2,5,Dry,42,9,8,6,82,147,0.16,762.5,0.84,762.5,0,0,0,0,-6,6,42,9,8,0,88,822,990,967.5,22.5,0.407,0.308,0.0137,0.715,0.0318,3,0.283,0.998,0.0444,21.5,0.956,0.98,0.937,51.2,48.2,145,3470
2013-05-25,2012,8,34,145,894.08,0.2,5,Dry,42,9,8,6,82,147,0.16,747.1,0.84,747.1,0,0,0,0,-6,6,42,9,8,0,88,806,990,967.5,22.5,0.393,0.3,0.0133,0.693,0.0308,3,0.279,0.972,0.0431,21.6,0.957,0.98,0.938,50.4,48.2,145,3470
2013-05-26,2012,8,34,146,879.04,0.21,5,Dry,42,9,8,6,82,147,0.17,732,0.83,732,0,0,0,0,-6,6,42,9,8,0,88,791,990,967.4,22.6,0.379,0.29,0.0128,0.669,0.0296,3,0.272,0.941,0.0417,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2013-05-27,2012,8,35,147,864.42,0.21,5,Dry,42,9,8,6,82,147,0.17,717.4,0.83,717.4,0,0,0,0,-6,6,42,9,8,0,88,776,990,967.4,22.6,0.368,0.28,0.0124,0.648,0.0286,3,0.265,0.913,0.0403,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2013-05-28,2012,8,35,148,850.26,0.22,5,Dry,42,9,8,6,82,147,0.17,703.3,0.83,703.3,0,0,0,0,-6,6,42,9,8,0,88,762,990,967.3,22.7,0.36,0.271,0.0119,0.63,0.0278,3,0.259,0.889,0.0392,21.8,0.957,0.98,0.938,48,47,141,3390
2013-05-29,2012,8,35,149,836.6,0.22,5,Dry,42,9,8,6,82,147,0.18,689.6,0.82,689.6,0,0,0,0,-6,6,42,9,8,0,88,749,990,967.2,22.8,0.352,0.262,0.0115,0.614,0.027,3,0.253,0.866,0.0381,21.9,0.957,0.98,0.938,47.2,46.3,139,3330
2013-05-30,2012,8,35,150,823.49,0.23,5,Dry,42,9,8,6,82,147,0.18,676.5,0.82,676.5,0,0,0,0,-6,6,42,9,8,0,88,735,990,967.2,22.8,0.344,0.253,0.0111,0.597,0.0262,3,0.247,0.844,0.037,22,0.957,0.98,0.938,46.5,45.5,137,3280
2013-05-31,2012,8,35,151,811.02,0.23,5,Dry,42,9,8,6,82,147,0.18,664,0.82,664,0,0,0,0,-6,6,42,9,8,0,88,723,990,967.1,22.9,0.337,0.245,0.0107,0.582,0.0255,3,0.241,0.823,0.036,22,0.957,0.98,0.937,45.8,44.8,135,3230
2013-06-01,2012,9,35,152,799.28,0.24,5,Dry,39,9,7,5,59,119,0.15,680.3,0.85,680.3,0,0,0,0,-5,5,39,9,7,0,64,735,990,967.1,22.9,0.344,0.255,0.0112,0.6,0.0262,3,0.249,0.848,0.037,22.1,0.957,0.98,0.938,46.9,46,138,3310
2013-06-02,2012,9,35,153,788.43,0.24,5,Dry,39,9,7,5,59,119,0.15,669.4,0.85,669.4,0,0,0,0,-5,5,39,9,7,0,64,724,990,967.1,22.9,0.338,0.248,0.0108,0.586,0.0256,3,0.244,0.83,0.0362,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
2013-06-03,2012,9,36,154,778.76,0.25,5,Dry,39,9,7,5,59,119,0.15,659.8,0.85,659.8,0,0,0,0,-5,5,39,9,7,0,64,715,990,967,23,0.333,0.242,0.0105,0.574,0.025,3,0.239,0.814,0.0354,22.2,0.957,0.98,0.937,45.7,44.8,134,3230
2013-06-04,2012,9,36,155,770.65,0.25,5,Dry,39,9,7,5,59,119,0.15,651.6,0.85,651.6,0,0,0,0,-5,5,39,9,7,0,64,707,990,967,23,0.328,0.236,0.0103,0.564,0.0245,3,0.236,0.8,0.0348,22.2,0.956,0.98,0.937,45.3,44.4,133,3190
2013-06-05,2012,9,36,156,764.91,0.25,5,Dry,39,9,7,5,59,119,0.16,645.9,0.84,645.9,0,0,0,0,-5,5,39,9,7,0,64,701,990,967,23,0.325,0.232,0.0101,0.557,0.0242,3,0.233,0.79,0.0343,22.2,0.956,0.98,0.937,44.9,44,132,3170
2013-06-06,2012,9,36,157,752.06,0.26,5,Dry,39,9,7,5,59,119,0.16,633.1,0.84,633.1,0,0,0,0,-5,5,39,9,7,0,64,688,990,966.9,23.1,0.318,0.224,0.0097,0.541,0.0234,3,0.227,0.769,0.0333,22.3,0.956,0.98,0.936,44.1,43.3,130,3110
2013-06-07,2012,9,36,158,739.76,0.26,5,Dry,39,9,7,5,59,119,0.16,620.8,0.84,620.8,0,0,0,0,-5,5,39,9,7,0,64,676,990,966.9,23.1,0.311,0.216,0.00932,0.526,0.0227,3,0.222,0.748,0.0323,22.4,0.955,0.98,0.936,43.4,42.5,128,3060
2013-06-08,2012,9,36,159,728.54,0.26,5,Dry,39,9,7,5,59,119,0.16,609.5,0.84,609.5,0,0,0,0,-5,5,39,9,7,0,64,665,990,966.8,23.2,0.304,0.208,0.00898,0.512,0.0221,3,0.217,0.729,0.0314,22.5,0.955,0.98,0.936,42.7,41.9,126,3010
2013-06-09,2012,9,36,160,716.79,0.27,5,Dry,39,9,7,5,59,119,0.17,597.8,0.83,597.8,0,0,0,0,-5,5,39,9,7,0,64,653,990,966.8,23.2,0.297,0.2,0.00862,0.498,0.0214,3,0.212,0.709,0.0305,22.5,0.954,0.98,0.935,42,41.2,123,2960
2013-06-10,2012,9,37,161,705.03,0.27,5,Dry,39,9,7,5,59,119,0.17,586,0.83,586,0,0,0,0,-5,5,39,9,7,0,64,641,990,966.7,23.3,0.291,0.192,0.00827,0.483,0.0208,3,0.206,0.689,0.0296,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2013-06-11,2012,9,37,162,693.82,0.28,5,Dry,39,9,7,5,59,119,0.17,574.8,0.83,574.8,0,0,0,0,-5,5,39,9,7,0,64,630,990,966.7,23.3,0.284,0.185,0.00793,0.469,0.0201,3,0.201,0.671,0.0288,22.7,0.953,0.977,0.931,40.5,39.6,119,2850
2013-06-12,2012,9,37,163,683.7,0.28,5,Dry,39,9,7,5,59,119,0.17,564.7,0.83,564.7,0,0,0,0,-5,5,39,9,7,0,64,620,990,966.6,23.4,0.279,0.178,0.00763,0.457,0.0196,3,0.197,0.654,0.028,22.7,0.952,0.976,0.929,39.9,38.9,117,2800
2013-06-13,2012,9,37,164,673.04,0.29,5,Dry,39,9,7,5,59,119,0.18,554,0.82,554,0,0,0,0,-5,5,39,9,7,0,64,609,990,966.6,23.4,0.273,0.171,0.00731,0.444,0.019,3,0.192,0.636,0.0272,22.8,0.951,0.974,0.927,39.2,38.2,115,2750
2013-06-14,2012,9,37,165,662.37,0.29,5,Dry,39,9,7,5,59,119,0.18,543.4,0.82,543.4,0,0,0,0,-5,5,39,9,7,0,64,598,990,966.5,23.5,0.267,0.164,0.00699,0.431,0.0184,3,0.187,0.618,0.0263,22.8,0.95,0.973,0.924,38.5,37.5,112,2700
2013-06-15,2012,9,37,166,652.26,0.3,5,Dry,39,9,7,5,59,119,0.18,533.3,0.82,533.3,0,0,0,0,-5,5,39,9,7,0,64,588,990,966.5,23.5,0.261,0.157,0.00669,0.418,0.0178,3,0.182,0.601,0.0256,22.9,0.949,0.971,0.922,37.9,36.8,110,2650
2013-06-16,2012,9,37,167,643.23,0.3,5,Dry,39,9,7,5,59,119,0.18,524.2,0.81,524.2,0,0,0,0,-5,5,39,9,7,0,64,579,990,966.5,23.5,0.256,0.151,0.00643,0.407,0.0173,3,0.178,0.585,0.0249,22.9,0.949,0.97,0.92,37.3,36.2,109,2610
2013-06-17,2012,9,38,168,633.66,0.31,5,Dry,39,9,7,5,59,119,0.19,514.7,0.81,514.7,0,0,0,0,-5,5,39,9,7,0,64,570,990,966.4,23.6,0.25,0.145,0.00614,0.395,0.0168,3,0.174,0.569,0.0242,23,0.948,0.97,0.919,36.7,35.6,107,2560
2013-06-18,2012,9,38,169,624.09,0.31,5,Dry,39,9,7,5,59,119,0.19,505.1,0.81,505.1,0,0,0,0,-5,5,39,9,7,0,64,560,990,966.4,23.6,0.245,0.138,0.00586,0.383,0.0162,3,0.17,0.553,0.0234,23.1,0.947,0.97,0.918,36,35,105,2520
2013-06-19,2012,9,38,170,614.52,0.32,5,Dry,39,9,7,5,59,119,0.19,495.5,0.81,495.5,0,0,0,0,-5,5,39,9,7,0,64,551,990,966.4,23.6,0.239,0.133,0.00562,0.372,0.0157,3,0.165,0.538,0.0227,23.1,0.946,0.97,0.917,35.4,34.3,103,2470
2013-06-20,2012,9,38,171,605.5,0.32,5,Dry,39,9,7,5,59,119,0.2,486.5,0.8,486.5,0,0,0,0,-5,5,39,9,7,0,64,542,990,966.3,23.7,0.234,0.129,0.00543,0.363,0.0153,2,0.271,0.634,0.0268,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
2013-06-21,2012,9,38,172,597.57,0.33,4,Mod_Dry,45,10,9,9,88,161,0.27,436.6,0.73,436.6,0,0,0,0,-9,9,45,10,9,0,97,501,990,966.3,23.7,0.212,0.105,0.00443,0.317,0.0134,2,0.237,0.554,0.0234,23.2,0.957,0.98,0.938,47.5,46.5,93,2230
2013-06-22,2012,9,38,173,589.09,0.33,4,Mod_Dry,45,10,9,9,88,161,0.27,428.1,0.73,428.1,0,0,0,0,-9,9,45,10,9,0,97,492,990,966.3,23.7,0.209,0.101,0.00426,0.31,0.0131,2,0.231,0.542,0.0228,23.2,0.957,0.98,0.938,46.6,45.7,91.3,2190
2013-06-23,2012,9,38,174,580.61,0.33,4,Mod_Dry,45,10,9,9,88,161,0.28,419.6,0.72,419.6,0,0,0,0,-9,9,45,10,9,0,97,484,990,966.2,23.8,0.206,0.0971,0.00408,0.303,0.0127,2,0.226,0.529,0.0222,23.3,0.956,0.98,0.937,45.8,44.8,89.7,2150
2013-06-24,2012,9,39,175,572.14,0.34,4,Mod_Dry,45,10,9,9,88,161,0.28,411.1,0.72,411.1,0,0,0,0,-9,9,45,10,9,0,97,475,990,966.2,23.8,0.203,0.0931,0.00391,0.296,0.0124,2,0.22,0.516,0.0217,23.3,0.956,0.98,0.936,44.9,44,88,2110
2013-06-25,2012,9,39,176,564.21,0.34,4,Mod_Dry,45,10,9,9,88,161,0.28,403.2,0.71,403.2,0,0,0,0,-9,9,45,10,9,0,97,467,990,966.1,23.9,0.2,0.0893,0.00374,0.29,0.0121,2,0.215,0.504,0.0211,23.4,0.955,0.98,0.936,44.1,43.2,86.4,2070
2013-06-26,2012,9,39,177,556.28,0.35,4,Mod_Dry,45,10,9,9,88,161,0.29,395.3,0.71,395.3,0,0,0,0,-9,9,45,10,9,0,97,459,990,966.1,23.9,0.198,0.0856,0.00358,0.283,0.0119,2,0.209,0.493,0.0206,23.4,0.954,0.98,0.935,43.3,42.4,84.8,2040
2013-06-27,2012,9,39,178,549.44,0.35,4,Mod_Dry,45,10,9,9,88,161,0.29,388.4,0.71,388.4,0,0,0,0,-9,9,45,10,9,0,97,452,990,966.1,23.9,0.195,0.0823,0.00344,0.278,0.0116,2,0.205,0.482,0.0202,23.4,0.953,0.98,0.934,42.6,41.7,83.5,2000
2013-06-28,2012,9,39,179,542.06,0.36,4,Mod_Dry,45,10,9,9,88,161,0.3,381.1,0.7,381.1,0,0,0,0,-9,9,45,10,9,0,97,445,990,966,24,0.193,0.0789,0.00329,0.271,0.0113,2,0.2,0.471,0.0197,23.5,0.953,0.98,0.933,41.8,41,81.9,1970
2013-06-29,2012,9,39,180,534.68,0.36,4,Mod_Dry,45,10,9,9,88,161,0.3,373.7,0.7,373.7,0,0,0,0,-9,9,45,10,9,0,97,438,990,966,24,0.19,0.0754,0.00314,0.265,0.0111,2,0.195,0.46,0.0192,23.5,0.952,0.978,0.931,41,40.1,80.3,1930
2013-06-30,2012,9,39,181,527.29,0.36,4,Mod_Dry,45,10,9,9,88,161,0.3,366.3,0.69,366.3,0,0,0,0,-9,9,45,10,9,0,97,430,990,966,24,0.187,0.0719,0.00299,0.259,0.0108,2,0.19,0.449,0.0187,23.6,0.951,0.977,0.928,40.3,39.3,78.6,1890
2013-07-01,2012,10,40,182,519.91,0.37,4,Mod_Dry,42,9,8,6,70,135,0.26,384.9,0.74,384.9,0,0,0,0,-6,6,42,9,8,0,76,444,990,965.9,24.1,0.192,0.0807,0.00335,0.273,0.0113,2,0.202,0.475,0.0198,23.6,0.953,0.98,0.934,42.4,41.6,83.1,2000
2013-07-02,2012,10,40,183,513.08,0.37,4,Mod_Dry,42,9,8,6,70,135,0.26,378.1,0.74,378.1,0,0,0,0,-6,6,42,9,8,0,76,437,990,965.9,24.1,0.19,0.0775,0.00322,0.267,0.0111,2,0.198,0.465,0.0193,23.6,0.952,0.98,0.933,41.7,40.9,81.7,1960
2013-07-03,2012,10,40,184,506.24,0.38,4,Mod_Dry,42,9,8,6,70,135,0.27,371.2,0.73,371.2,0,0,0,0,-6,6,42,9,8,0,76,430,990,965.9,24.1,0.187,0.0742,0.00308,0.262,0.0108,2,0.193,0.455,0.0188,23.7,0.951,0.978,0.93,41,40.1,80.2,1920
2013-07-04,2012,10,40,185,499.4,0.38,4,Mod_Dry,42,9,8,6,70,135,0.27,364.4,0.73,364.4,0,0,0,0,-6,6,42,9,8,0,76,423,990,965.8,24.2,0.185,0.071,0.00294,0.256,0.0106,2,0.188,0.444,0.0184,23.7,0.95,0.977,0.928,40.3,39.3,78.6,1890
2013-07-05,2012,10,40,186,493.66,0.39,4,Mod_Dry,42,9,8,6,70,135,0.27,358.7,0.73,358.7,0,0,0,0,-6,6,42,9,8,0,76,418,990,965.8,24.2,0.183,0.0683,0.00282,0.251,0.0104,2,0.185,0.436,0.018,23.7,0.95,0.975,0.926,39.7,38.7,77.3,1860
2013-07-06,2012,10,40,187,487.37,0.39,4,Mod_Dry,42,9,8,6,70,135,0.28,352.4,0.72,352.4,0,0,0,0,-6,6,42,9,8,0,76,411,990,965.8,24.2,0.181,0.0653,0.0027,0.246,0.0102,2,0.18,0.426,0.0176,23.8,0.949,0.974,0.924,39,38,75.9,1820
2013-07-07,2012,10,40,188,481.08,0.39,4,Mod_Dry,42,9,8,6,70,135,0.28,346.1,0.72,346.1,0,0,0,0,-6,6,42,9,8,0,76,405,990,965.8,24.2,0.178,0.0623,0.00257,0.241,0.00994,2,0.176,0.417,0.0172,23.8,0.948,0.972,0.922,38.3,37.3,74.5,1790
2013-07-08,2012,10,41,189,474.79,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,339.8,0.72,339.8,0,0,0,0,-6,6,42,9,8,0,76,399,990,965.7,24.3,0.176,0.0594,0.00245,0.236,0.00971,2,0.172,0.408,0.0168,23.9,0.947,0.971,0.919,37.6,36.5,73.1,1750
2013-07-09,2012,10,41,190,468.51,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,333.5,0.71,333.5,0,0,0,0,-6,6,42,9,8,0,76,393,990,965.7,24.3,0.174,0.0564,0.00232,0.23,0.00949,2,0.168,0.398,0.0164,23.9,0.946,0.97,0.918,37,35.9,71.7,1720
2013-07-10,2012,10,41,191,462.76,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,327.8,0.71,327.8,0,0,0,0,-6,6,42,9,8,0,76,387,990,965.7,24.3,0.172,0.0537,0.00221,0.226,0.00928,2,0.164,0.389,0.016,23.9,0.945,0.97,0.917,36.3,35.3,70.5,1690
2013-07-11,2012,10,41,192,457.02,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,322,0.7,322,0,0,0,0,-6,6,42,9,8,0,76,381,990,965.7,24.3,0.17,0.051,0.00209,0.221,0.00908,2,0.16,0.381,0.0156,24,0.944,0.97,0.916,35.7,34.7,69.3,1660
2013-07-12,2012,10,41,193,451.28,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,316.3,0.7,316.3,0,0,0,0,-6,6,42,9,8,0,76,375,990,965.6,24.4,0.168,0.0483,0.00198,0.216,0.00887,2,0.156,0.372,0.0153,24,0.943,0.97,0.915,35.1,34.1,68.1,1630
2013-07-13,2012,10,41,194,446.63,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,311.6,0.7,311.6,0,0,0,0,-6,6,42,9,8,0,76,371,990,965.6,24.4,0.166,0.0461,0.00189,0.212,0.00871,2,0.153,0.365,0.015,24,0.943,0.97,0.914,34.6,33.6,67.1,1610
2013-07-14,2012,10,41,195,441.43,0.42,4,Mod_Dry,42,9,8,6,70,135,0.31,306.4,0.69,306.4,0,0,0,0,-6,6,42,9,8,0,76,365,990,965.6,24.4,0.165,0.0436,0.00179,0.208,0.00853,2,0.149,0.357,0.0146,24.1,0.942,0.97,0.914,34,33,66,1580
2013-07-15,2012,10,42,196,436.24,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,301.2,0.69,301.2,0,0,0,0,-6,6,42,9,8,0,76,360,990,965.6,24.4,0.163,0.0412,0.00169,0.204,0.00834,2,0.146,0.35,0.0143,24.1,0.941,0.97,0.913,33.5,32.5,64.9,1560
2013-07-16,2012,10,42,197,431.04,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,296,0.69,296,0,0,0,0,-6,6,42,9,8,0,76,355,990,965.5,24.5,0.161,0.0387,0.00158,0.2,0.00816,2,0.142,0.342,0.014,24.1,0.94,0.97,0.912,32.9,31.9,63.8,1530
2013-07-17,2012,10,42,198,425.85,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,290.9,0.68,290.9,0,0,0,0,-6,6,42,9,8,0,76,350,990,965.5,24.5,0.159,0.0363,0.00148,0.195,0.00798,2,0.139,0.334,0.0136,24.1,0.939,0.97,0.911,32.3,31.4,62.7,1510
2013-07-18,2012,10,42,199,420.65,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,285.6,0.68,285.6,0,0,0,0,-6,6,42,9,8,0,76,345,990,965.5,24.5,0.157,0.0338,0.00138,0.191,0.00779,2,0.135,0.326,0.0133,24.2,0.938,0.97,0.909,31.8,30.8,61.6,1480
2013-07-19,2012,10,42,200,416.01,0.44,4,Mod_Dry,42,9,8,6,70,135,0.33,281,0.68,281,0,0,0,0,-6,6,42,9,8,0,76,340,990,965.5,24.5,0.156,0.0316,0.00129,0.187,0.00763,2,0.132,0.319,0.013,24.2,0.937,0.97,0.908,31.2,30.3,60.6,1450
2013-07-20,2012,10,42,201,411.36,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,276.4,0.67,276.4,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.5,24.5,0.154,0.0294,0.0012,0.183,0.00747,2,0.129,0.312,0.0127,24.2,0.935,0.97,0.907,30.7,29.8,59.6,1430
2013-07-21,2012,10,42,202,406.71,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,271.7,0.67,271.7,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.152,0.0272,0.00111,0.179,0.00731,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.2,29.3,58.6,1410
2013-07-22,2012,10,43,203,402.06,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,267.1,0.66,267.1,0,0,0,0,-6,6,42,9,8,0,76,326,990,965.4,24.6,0.151,0.0251,0.00102,0.176,0.00714,2,0.123,0.298,0.0121,24.3,0.933,0.97,0.905,29.7,28.8,57.6,1380
2013-07-23,2012,10,43,204,397.41,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,262.4,0.66,262.4,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0229,0.000929,0.172,0.00698,2,0.12,0.291,0.0118,24.3,0.932,0.97,0.904,29.2,28.3,56.6,1360
2013-07-24,2012,10,43,205,393.86,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,258.9,0.66,258.9,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0212,0.00086,0.169,0.00686,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.8,27.9,55.8,1340
2013-07-25,2012,10,43,206,389.76,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,254.8,0.65,254.8,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.3,24.7,0.146,0.0192,0.000781,0.166,0.00671,2,0.114,0.28,0.0114,24.4,0.931,0.97,0.903,28.3,27.5,55,1320
2013-07-26,2012,10,43,207,385.65,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,250.7,0.65,250.7,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0173,0.000701,0.162,0.00657,2,0.112,0.274,0.0111,24.4,0.93,0.97,0.902,27.9,27,54.1,1300
2013-07-27,2012,10,43,208,381.55,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,246.6,0.65,246.6,0,0,0,0,-6,6,42,9,8,0,76,306,990,965.3,24.7,0.143,0.0167,0.000677,0.16,0.00648,2,0.109,0.269,0.0109,24.4,0.929,0.97,0.901,27.4,26.6,53.2,1280
2013-07-28,2012,10,43,209,377.45,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,242.4,0.64,242.4,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0164,0.000662,0.158,0.0064,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.3,1250
2013-07-29,2012,10,44,210,373.35,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,238.3,0.64,238.3,0,0,0,0,-6,6,42,9,8,0,76,297,990,965.3,24.7,0.14,0.016,0.000647,0.156,0.00633,2,0.103,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.4,1230
2013-07-30,2012,10,44,211,369.25,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,234.3,0.63,234.3,0,0,0,0,-6,6,42,9,8,0,76,293,990,965.2,24.8,0.139,0.0157,0.000633,0.155,0.00625,2,0.101,0.255,0.0103,24.5,0.924,0.97,0.897,26,25.2,50.5,1210
2013-07-31,2012,10,44,212,365.15,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,230.2,0.63,230.2,0,0,0,0,-6,6,42,9,8,0,76,289,990,965.2,24.8,0.138,0.0153,0.000618,0.153,0.00617,1,0.253,0.406,0.0164,24.4,0.958,0.98,0.939,52.7,48.2,48.2,1160
2013-08-01,2012,11,44,213,361.04,0.49,4,Mod_Dry,39,7,5,4,60,115,0.32,246,0.68,246,0,0,0,0,-4,4,39,7,5,0,64,297,990,965.2,24.8,0.14,0.0167,0.000672,0.157,0.00633,2,0.109,0.266,0.0107,24.5,0.928,0.97,0.9,27.5,26.6,53.3,1280
2013-08-02,2012,11,44,214,355.85,0.5,4,Mod_Dry,39,7,5,4,60,115,0.32,240.8,0.68,240.8,0,0,0,0,-4,4,39,7,5,0,64,292,990,965.2,24.8,0.139,0.0162,0.000654,0.155,0.00623,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,26.9,26.1,52.1,1250
2013-08-03,2012,11,44,215,351.2,0.5,4,Mod_Dry,39,7,5,4,60,115,0.33,236.2,0.67,236.2,0,0,0,0,-4,4,39,7,5,0,64,287,990,965.2,24.8,0.137,0.0158,0.000637,0.153,0.00615,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.3,25.6,51.1,1230
2013-08-04,2012,11,44,216,346.55,0.51,4,Mod_Dry,39,7,5,4,60,115,0.33,231.6,0.67,231.6,0,0,0,0,-4,4,39,7,5,0,64,283,990,965.1,24.9,0.135,0.0154,0.000621,0.151,0.00606,2,0.0988,0.249,0.01,24.6,0.924,0.97,0.896,25.8,25,50.1,1200
2013-08-05,2012,11,45,217,343,0.51,4,Mod_Dry,39,7,5,4,60,115,0.34,228,0.67,228,0,0,0,0,-4,4,39,7,5,0,64,279,990,965.1,24.9,0.134,0.0151,0.000608,0.149,0.00599,1,0.25,0.399,0.0161,24.5,0.959,0.98,0.939,52.5,48.2,48.2,1160
2013-08-06,2012,11,45,218,338.9,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,223.9,0.66,223.9,0,0,0,0,-4,4,39,7,5,0,64,275,990,965.1,24.9,0.133,0.0148,0.000594,0.147,0.00592,1,0.245,0.392,0.0157,24.5,0.959,0.98,0.94,51.6,48.2,48.2,1160
2013-08-07,2012,11,45,219,334.79,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,219.8,0.66,219.8,0,0,0,0,-4,4,39,7,5,0,64,271,990,965.1,24.9,0.131,0.0144,0.000579,0.146,0.00584,1,0.239,0.385,0.0154,24.5,0.958,0.98,0.939,50.7,48.2,48.2,1160
2013-08-08,2012,11,45,220,330.69,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,215.7,0.65,215.7,0,0,0,0,-4,4,39,7,5,0,64,267,990,965.1,24.9,0.13,0.0141,0.000565,0.144,0.00576,1,0.234,0.377,0.0151,24.6,0.957,0.98,0.938,49.8,48.2,48.2,1160
2013-08-09,2012,11,45,221,326.59,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,211.6,0.65,211.6,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.128,0.0137,0.00055,0.142,0.00569,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.8,47.9,47.9,1150
2013-08-10,2012,11,45,222,322.49,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,207.5,0.64,207.5,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.127,0.0134,0.000536,0.14,0.00561,1,0.223,0.363,0.0145,24.6,0.956,0.98,0.937,47.9,46.9,46.9,1130
2013-08-11,2012,11,45,223,318.93,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,203.9,0.64,203.9,0,0,0,0,-4,4,39,7,5,0,64,255,990,965,25,0.126,0.0131,0.000523,0.139,0.00554,1,0.218,0.356,0.0143,24.6,0.955,0.98,0.936,47.1,46.2,46.2,1110
2013-08-12,2012,11,46,224,315.38,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,200.4,0.64,200.4,0,0,0,0,-4,4,39,7,5,0,64,251,990,965,25,0.124,0.0128,0.000511,0.137,0.00548,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
2013-08-13,2012,11,46,225,311.83,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,196.8,0.63,196.8,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.000498,0.135,0.00541,1,0.208,0.344,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2013-08-14,2012,11,46,226,308.27,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,193.3,0.63,193.3,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.122,0.0122,0.000486,0.134,0.00534,1,0.203,0.337,0.0135,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2013-08-15,2012,11,46,227,304.72,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,189.7,0.62,189.7,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.12,0.0119,0.000474,0.132,0.00528,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.8,42.9,42.9,1030
2013-08-16,2012,11,46,228,302.26,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,187.3,0.62,187.3,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.12,0.0117,0.000465,0.131,0.00523,1,0.195,0.327,0.013,24.8,0.951,0.98,0.932,43.2,42.4,42.4,1020
2013-08-17,2012,11,46,229,299.25,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,184.3,0.62,184.3,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.119,0.0114,0.000455,0.13,0.00518,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
2013-08-18,2012,11,46,230,296.24,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,181.2,0.61,181.2,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.117,0.0112,0.000444,0.129,0.00512,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.8,41,41,984
2013-08-19,2012,11,47,231,293.23,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,178.2,0.61,178.2,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0109,0.000434,0.127,0.00507,1,0.183,0.31,0.0124,24.8,0.948,0.978,0.928,41.1,40.2,40.2,966
2013-08-20,2012,11,47,232,290.22,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,175.2,0.6,175.2,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0106,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.4,39.5,39.5,948
2013-08-21,2012,11,47,233,287.22,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,172.2,0.6,172.2,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000413,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,930
2013-08-22,2012,11,47,234,284.21,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,169.2,0.59,169.2,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0101,0.000403,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,912
2013-08-23,2012,11,47,235,281.2,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,166.2,0.59,166.2,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00988,0.000392,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,894
2013-08-24,2012,11,47,236,278.19,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,163.2,0.59,163.2,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00962,0.000382,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,876
2013-08-25,2012,11,47,237,275.73,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,160.7,0.58,160.7,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00941,0.000374,0.12,0.00475,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
2013-08-26,2012,11,48,238,273.27,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,158.3,0.58,158.3,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.0092,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.4,35.4,35.4,848
2013-08-27,2012,11,48,239,270.81,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,155.8,0.57,155.8,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.109,0.00899,0.000357,0.118,0.00466,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,835
2013-08-28,2012,11,48,240,268.35,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,153.3,0.57,153.3,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.108,0.00878,0.000348,0.116,0.00462,1,0.15,0.266,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,822
2013-08-29,2012,11,48,241,265.89,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,150.9,0.57,150.9,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00858,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.94,0.97,0.911,34.7,33.7,33.7,808
2013-08-30,2012,11,48,242,263.43,0.62,4,Mod_Dry,39,7,5,4,60,115,0.44,148.4,0.56,148.4,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00837,0.000331,0.114,0.00453,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,795
2013-08-31,2012,11,48,243,260.97,0.62,4,Mod_Dry,39,7,5,4,60,115,0.44,146,0.56,146,0,0,0,0,-4,4,39,7,5,0,64,197,990,964.7,25.3,0.105,0.00816,0.000323,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.6,32.6,32.6,781
2013-09-01,2012,12,48,244,258.51,0.63,4,Mod_Dry,34,6,4,3,44,91,0.35,167.5,0.65,167.5,0,0,0,0,-3,3,34,6,4,0,47,212,990,964.7,25.3,0.11,0.00999,0.000395,0.12,0.00476,1,0.169,0.289,0.0114,25,0.945,0.973,0.919,38.8,37.7,37.7,905
2013-09-02,2012,12,49,245,254.4,0.64,4,Mod_Dry,34,6,4,3,44,91,0.36,163.4,0.64,163.4,0,0,0,0,-3,3,34,6,4,0,47,207,990,964.7,25.3,0.109,0.00964,0.000381,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.8,36.7,36.7,881
2013-09-03,2012,12,49,246,250.3,0.64,4,Mod_Dry,34,6,4,3,44,91,0.36,159.3,0.64,159.3,0,0,0,0,-3,3,34,6,4,0,47,203,990,964.7,25.3,0.107,0.00929,0.000367,0.117,0.00461,1,0.158,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,857
2013-09-04,2012,12,49,247,246.75,0.65,4,Mod_Dry,34,6,4,3,44,91,0.37,155.8,0.63,155.8,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.00899,0.000355,0.115,0.00454,1,0.153,0.268,0.0106,25.1,0.941,0.97,0.913,36,34.9,34.9,838
2013-09-05,2012,12,49,248,243.19,0.66,4,Mod_Dry,34,6,4,3,44,91,0.37,152.2,0.63,152.2,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00869,0.000343,0.113,0.00448,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.2,34.1,34.1,819
2013-09-06,2012,12,49,249,239.64,0.67,4,Mod_Dry,34,6,4,3,44,91,0.38,148.6,0.62,148.6,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00838,0.000331,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,800
2013-09-07,2012,12,49,250,237.18,0.68,4,Mod_Dry,34,6,4,3,44,91,0.38,146.2,0.62,146.2,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00818,0.000322,0.111,0.00437,1,0.14,0.251,0.00988,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2013-09-08,2012,12,49,251,234.17,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,143.2,0.61,143.2,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.00792,0.000312,0.11,0.00431,1,0.136,0.245,0.00966,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2013-09-09,2012,12,50,252,231.16,0.69,4,Mod_Dry,34,6,4,3,44,91,0.39,140.2,0.61,140.2,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.101,0.00766,0.000302,0.108,0.00426,1,0.132,0.24,0.00944,25.2,0.935,0.97,0.907,32.3,31.4,31.4,753
2013-09-10,2012,12,50,253,228.15,0.7,4,Mod_Dry,34,6,4,3,44,91,0.4,137.2,0.6,137.2,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0995,0.00741,0.000291,0.107,0.0042,1,0.128,0.235,0.00922,25.2,0.934,0.97,0.906,31.6,30.7,30.7,737
2013-09-11,2012,12,50,254,225.15,0.71,4,Mod_Dry,34,6,4,3,44,91,0.4,134.2,0.6,134.2,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.6,25.4,0.0984,0.00715,0.000281,0.106,0.00415,1,0.124,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,720
2013-09-12,2012,12,50,255,222.14,0.72,4,Mod_Dry,34,6,4,3,44,91,0.41,131.1,0.59,131.1,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0973,0.0069,0.000271,0.104,0.00409,1,0.12,0.224,0.00879,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2013-09-13,2012,12,50,256,219.68,0.72,4,Mod_Dry,34,6,4,3,44,91,0.41,128.7,0.59,128.7,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0965,0.00669,0.000262,0.103,0.00405,1,0.116,0.219,0.00861,25.3,0.93,0.97,0.902,29.7,28.8,28.8,690
2013-09-14,2012,12,50,257,217.22,0.73,4,Mod_Dry,34,6,4,3,44,91,0.42,126.2,0.58,126.2,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0956,0.00648,0.000254,0.102,0.004,1,0.113,0.215,0.00843,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2013-09-15,2012,12,50,258,214.76,0.74,4,Mod_Dry,34,6,4,3,44,91,0.42,123.8,0.58,123.8,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0947,0.00627,0.000246,0.101,0.00396,1,0.11,0.211,0.00825,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2013-09-16,2012,12,51,259,212.29,0.75,4,Mod_Dry,34,6,4,3,44,91,0.43,121.3,0.57,121.3,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0939,0.00606,0.000237,0.0999,0.00391,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.9,27.1,27.1,649
2013-09-17,2012,12,51,260,209.83,0.76,4,Mod_Dry,34,6,4,3,44,91,0.43,118.8,0.57,118.8,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.093,0.00585,0.000229,0.0988,0.00387,1,0.103,0.202,0.0079,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2013-09-18,2012,12,51,261,207.37,0.77,4,Mod_Dry,34,6,4,3,44,91,0.44,116.4,0.56,116.4,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0921,0.00564,0.000221,0.0978,0.00383,1,0.0996,0.197,0.00772,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2013-09-19,2012,12,51,262,206.01,0.77,4,Mod_Dry,34,6,4,3,44,91,0.44,115,0.56,115,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0917,0.00553,0.000216,0.0972,0.0038,1,0.0978,0.195,0.00763,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2013-09-20,2012,12,51,263,204.09,0.78,4,Mod_Dry,34,6,4,3,44,91,0.45,113.1,0.55,113.1,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.091,0.00536,0.00021,0.0963,0.00377,1,0.0952,0.192,0.00749,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2013-09-21,2012,12,51,264,202.18,0.79,4,Mod_Dry,34,6,4,3,44,91,0.45,111.2,0.55,111.2,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0903,0.0052,0.000203,0.0955,0.00373,1,0.0926,0.188,0.00735,25.4,0.918,0.97,0.891,25.4,24.7,24.7,592
2013-09-22,2012,12,51,265,200.26,0.79,4,Mod_Dry,34,6,4,3,44,91,0.45,109.3,0.55,109.3,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0896,0.00504,0.000197,0.0947,0.0037,1,0.09,0.185,0.00721,25.4,0,0,0,0,0,0,0
2013-09-23,2012,12,52,266,198.35,0.8,4,Mod_Dry,34,6,4,3,44,91,0.46,107.3,0.54,107.3,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0889,0.00487,0.00019,0.0938,0.00367,1,0.0874,0.181,0.00708,25.4,0,0,0,0,0,0,0
2013-09-24,2012,12,52,267,196.43,0.8,4,Mod_Dry,34,6,4,3,44,91,0.46,105.4,0.54,105.4,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.0883,0.00471,0.000184,0.093,0.00363,1,0.0848,0.178,0.00695,25.4,0,0,0,0,0,0,0
2013-09-25,2012,12,52,268,194.52,0.81,4,Mod_Dry,34,6,4,3,44,91,0.47,103.5,0.53,103.5,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0876,0.00455,0.000178,0.0921,0.0036,1,0.0823,0.174,0.00682,25.4,0,0,0,0,0,0,0
2013-09-26,2012,12,52,269,192.61,0.82,4,Mod_Dry,34,6,4,3,44,91,0.47,101.6,0.53,101.6,0,0,0,0,-3,3,34,6,4,0,47,146,990,964.4,25.6,0.0869,0.00439,0.000171,0.0913,0.00357,1,0.0797,0.171,0.00668,25.4,0,0,0,0,0,0,0
2013-09-27,2012,12,52,270,190.69,0.82,4,Mod_Dry,34,6,4,3,44,91,0.48,99.69,0.52,99.69,0,0,0,0,-3,3,34,6,4,0,47,144,990,964.4,25.6,0.0862,0.00422,0.000165,0.0905,0.00354,1,0.0771,0.168,0.00655,25.4,0,0,0,0,0,0,0
2013-09-28,2012,12,52,271,188.78,0.83,4,Mod_Dry,34,6,4,3,44,91,0.48,97.78,0.52,97.78,0,0,0,0,-3,3,34,6,4,0,47,142,990,964.4,25.6,0.0856,0.00406,0.000159,0.0896,0.0035,1,0.0745,0.164,0.00642,25.4,0,0,0,0,0,0,0
2013-09-29,2012,12,52,272,186.86,0.83,4,Mod_Dry,34,6,4,3,44,91,0.49,95.86,0.51,95.86,0,0,0,0,-3,3,34,6,4,0,47,140,990,964.4,25.6,0.0849,0.0039,0.000152,0.0888,0.00347,1,0.0719,0.161,0.00628,25.4,0,0,0,0,0,0,0
