date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-09-30,2012,12,53,273,185.5,0.84,4,Mod_Dry,34,6,4,3,44,91,0.49,94.5,0.51,94.5,0,0,0,0,-3,3,34,6,4,0,47,139,990,964.4,25.6,0.0844,0.00378,0.000148,0.0882,0.00345,1,0.0701,0.158,0.00619,25.4,0,0,0,0,0,0,0
2013-10-01,2013,1,1,274,184.13,0.84,5,Dry,24,4,2,2,20,52,0.28,132.1,0.72,132.1,0,0,0,0,-2,2,24,4,2,0,22,162,990,964.4,25.6,0.0928,0.00698,0.000273,0.0997,0.0039,1,0.121,0.221,0.00863,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2013-10-02,2013,1,1,275,182.76,0.85,5,Dry,24,4,2,2,20,52,0.28,130.8,0.71,130.8,0,0,0,0,-2,2,24,4,2,0,22,161,990,964.4,25.6,0.0923,0.00686,0.000269,0.0991,0.00388,1,0.119,0.218,0.00853,25.3,0.931,0.97,0.903,30.3,29.3,29.3,704
2013-10-03,2013,1,1,276,181.4,0.85,5,Dry,24,4,2,2,20,52,0.29,129.4,0.71,129.4,0,0,0,0,-2,2,24,4,2,0,22,159,990,964.4,25.6,0.0918,0.00675,0.000264,0.0985,0.00385,1,0.117,0.216,0.00844,25.3,0.93,0.97,0.902,29.9,29,29,697
2013-10-04,2013,1,1,277,180.03,0.86,5,Dry,24,4,2,2,20,52,0.29,128,0.71,128,0,0,0,0,-2,2,24,4,2,0,22,158,990,964.4,25.6,0.0913,0.00663,0.000259,0.0979,0.00383,1,0.115,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2013-10-05,2013,1,1,278,178.66,0.86,5,Dry,24,4,2,2,20,52,0.29,126.7,0.71,126.7,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.0908,0.00652,0.000255,0.0973,0.00381,1,0.113,0.211,0.00825,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2013-10-06,2013,1,1,279,177.29,0.86,5,Dry,24,4,2,2,20,52,0.29,125.3,0.71,125.3,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0903,0.0064,0.00025,0.0967,0.00379,1,0.112,0.208,0.00815,25.3,0.929,0.97,0.901,28.9,28.1,28.1,673
2013-10-07,2013,1,1,280,175.93,0.87,5,Dry,24,4,2,2,20,52,0.3,123.9,0.7,123.9,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.0899,0.00628,0.000246,0.0961,0.00376,1,0.11,0.206,0.00806,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2013-10-08,2013,1,2,281,174.56,0.87,5,Dry,24,4,2,2,20,52,0.3,122.6,0.7,122.6,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.5,25.5,0.0894,0.00617,0.000241,0.0955,0.00374,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2013-10-09,2013,1,2,282,173.19,0.87,5,Dry,24,4,2,2,20,52,0.3,121.2,0.7,121.2,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0889,0.00605,0.000237,0.0949,0.00372,1,0.106,0.201,0.00787,25.3,0.926,0.97,0.898,27.9,27.1,27.1,649
2013-10-10,2013,1,2,283,171.83,0.88,5,Dry,24,4,2,2,20,52,0.3,119.8,0.7,119.8,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0884,0.00594,0.000232,0.0943,0.00369,1,0.104,0.199,0.00778,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2013-10-11,2013,1,2,284,170.46,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,97.46,0.57,97.46,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00403,0.000158,0.0874,0.00342,1,0.0741,0.161,0.00632,25.4,0.914,0.968,0.884,22.2,21.4,21.4,515
2013-10-12,2013,1,2,285,169.09,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,96.09,0.57,96.09,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00392,0.000153,0.0868,0.0034,1,0.0722,0.159,0.00623,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2013-10-13,2013,1,2,286,167.72,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,94.72,0.56,94.72,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0824,0.0038,0.000149,0.0862,0.00337,1,0.0704,0.157,0.00613,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
2013-10-14,2013,1,2,287,166.36,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,93.36,0.56,93.36,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0819,0.00369,0.000144,0.0856,0.00335,1,0.0685,0.154,0.00604,25.4,0.918,0.966,0.887,21.3,20.6,20.6,495
2013-10-15,2013,1,3,288,164.99,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,91.99,0.56,91.99,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0814,0.00357,0.00014,0.085,0.00333,1,0.0667,0.152,0.00594,25.4,0.92,0.965,0.888,21.1,20.3,20.3,488
2013-10-16,2013,1,3,289,163.62,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,90.62,0.55,90.62,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0809,0.00345,0.000135,0.0844,0.00331,1,0.0648,0.149,0.00585,25.4,0.922,0.965,0.889,20.8,20.1,20.1,481
2013-10-17,2013,1,3,290,162.26,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,89.26,0.55,89.26,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0804,0.00334,0.000131,0.0838,0.00328,1,0.063,0.147,0.00575,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
2013-10-18,2013,1,3,291,160.89,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,87.89,0.55,87.89,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.08,0.00322,0.000126,0.0832,0.00326,1,0.0612,0.144,0.00566,25.4,0.925,0.964,0.891,20.2,19.5,19.5,468
2013-10-19,2013,1,3,292,159.52,0.91,4,Mod_Dry,31,4,3,2,33,73,0.46,86.52,0.54,86.52,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0795,0.0031,0.000122,0.0826,0.00324,1,0.0593,0.142,0.00556,25.4,0.926,0.963,0.892,19.9,19.2,19.2,461
2013-10-20,2013,1,3,293,159.25,0.91,4,Mod_Dry,31,4,3,2,33,73,0.46,86.25,0.54,86.25,0,0,0,0,-2,2,31,4,3,0,35,124,990,964.5,25.5,0.0794,0.00308,0.000121,0.0825,0.00323,1,0.0589,0.141,0.00554,25.4,0.927,0.963,0.892,19.9,19.2,19.2,460
2013-10-21,2013,1,3,294,158.97,0.91,5,Dry,24,4,2,2,20,52,0.33,107,0.67,107,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00484,0.00019,0.0887,0.00348,1,0.0869,0.176,0.00688,25.3,0.916,0.97,0.888,24.3,23.6,23.6,567
2013-10-22,2013,1,4,295,158.7,0.91,5,Dry,24,4,2,2,20,52,0.33,106.7,0.67,106.7,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0838,0.00482,0.000189,0.0886,0.00347,1,0.0865,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
2013-10-23,2013,1,4,296,162.8,0.9,5,Dry,24,4,2,2,20,52,0.32,110.8,0.68,110.8,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0852,0.00517,0.000202,0.0904,0.00354,1,0.0921,0.182,0.00715,25.3,0.918,0.97,0.891,25.3,24.5,24.5,589
2013-10-24,2013,1,4,297,165.81,0.89,5,Dry,24,4,2,2,20,52,0.31,113.8,0.69,113.8,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0863,0.00542,0.000212,0.0917,0.00359,1,0.0961,0.188,0.00736,25.3,0.921,0.97,0.893,26,25.3,25.3,606
2013-10-25,2013,1,4,298,164.44,0.9,5,Dry,24,4,2,2,20,52,0.32,112.4,0.68,112.4,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0858,0.00531,0.000208,0.0911,0.00357,1,0.0943,0.185,0.00726,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
2013-10-26,2013,1,4,299,163.62,0.9,5,Dry,24,4,2,2,20,52,0.32,111.6,0.68,111.6,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0855,0.00524,0.000205,0.0908,0.00356,1,0.0932,0.184,0.00721,25.3,0.919,0.97,0.892,25.5,24.7,24.7,594
2013-10-27,2013,1,4,300,163.9,0.9,5,Dry,24,4,2,2,20,52,0.32,111.9,0.68,111.9,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0856,0.00526,0.000206,0.0909,0.00356,1,0.0936,0.184,0.00723,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
2013-10-28,2013,1,4,301,163.08,0.9,5,Dry,24,4,2,2,20,52,0.32,111.1,0.68,111.1,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0853,0.00519,0.000203,0.0905,0.00355,1,0.0925,0.183,0.00717,25.3,0.919,0.97,0.891,25.4,24.6,24.6,590
2013-10-29,2013,1,5,302,161.71,0.9,5,Dry,24,4,2,2,20,52,0.32,109.7,0.68,109.7,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0848,0.00508,0.000199,0.0899,0.00352,1,0.0906,0.181,0.00707,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2013-10-30,2013,1,5,303,161.43,0.9,5,Dry,24,4,2,2,20,52,0.32,109.4,0.68,109.4,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0847,0.00505,0.000198,0.0898,0.00352,1,0.0902,0.18,0.00705,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2013-10-31,2013,1,5,304,159.52,0.91,5,Dry,24,4,2,2,20,52,0.33,107.5,0.67,107.5,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0841,0.00489,0.000192,0.089,0.00349,1,0.0877,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.7,23.7,570
2013-11-01,2013,2,5,305,159.25,0.91,5,Dry,23,4,2,2,19,50,0.31,109.3,0.69,109.3,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00504,0.000197,0.0894,0.0035,1,0.09,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
2013-11-02,2013,2,5,306,162.8,0.9,5,Dry,23,4,2,2,19,50,0.31,112.8,0.69,112.8,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00534,0.000209,0.0909,0.00356,1,0.0948,0.186,0.00727,25.3,0.92,0.97,0.892,25.8,25,25,600
2013-11-03,2013,2,5,307,166.36,0.89,5,Dry,23,4,2,2,19,50,0.3,116.4,0.7,116.4,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00564,0.000221,0.0925,0.00362,1,0.0996,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2013-11-04,2013,2,5,308,167.18,0.89,5,Dry,23,4,2,2,19,50,0.3,117.2,0.7,117.2,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.00571,0.000224,0.0928,0.00364,1,0.101,0.194,0.00758,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2013-11-05,2013,2,6,309,169.64,0.88,5,Dry,23,4,2,2,19,50,0.29,119.6,0.7,119.6,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00592,0.000232,0.0939,0.00368,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2013-11-06,2013,2,6,310,172.1,0.88,5,Dry,23,4,2,2,19,50,0.29,122.1,0.71,122.1,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00613,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,654
2013-11-07,2013,2,6,311,173.47,0.87,5,Dry,23,4,2,2,19,50,0.29,123.5,0.71,123.5,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00624,0.000244,0.0956,0.00374,1,0.109,0.205,0.00802,25.3,0.927,0.97,0.9,28.5,27.6,27.6,663
2013-11-08,2013,2,6,312,175.38,0.87,5,Dry,23,4,2,2,19,50,0.28,125.4,0.71,125.4,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.09,0.00641,0.000251,0.0964,0.00377,1,0.112,0.208,0.00815,25.3,0.929,0.97,0.901,28.9,28.1,28.1,674
2013-11-09,2013,2,6,313,174.01,0.87,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2013-11-10,2013,2,6,314,172.65,0.88,5,Dry,23,4,2,2,19,50,0.29,122.7,0.71,122.7,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00618,0.000242,0.0952,0.00373,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2013-11-11,2013,2,6,315,171.28,0.88,5,Dry,23,4,2,2,19,50,0.29,121.3,0.71,121.3,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0886,0.00606,0.000237,0.0946,0.0037,1,0.106,0.201,0.00786,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2013-11-12,2013,2,7,316,169.36,0.88,5,Dry,23,4,2,2,19,50,0.29,119.4,0.7,119.4,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.0059,0.000231,0.0938,0.00367,1,0.104,0.197,0.00773,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2013-11-13,2013,2,7,317,169.09,0.88,5,Dry,23,4,2,2,19,50,0.3,119.1,0.7,119.1,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00587,0.00023,0.0937,0.00367,1,0.103,0.197,0.00771,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
2013-11-14,2013,2,7,318,168.27,0.89,5,Dry,23,4,2,2,19,50,0.3,118.3,0.7,118.3,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.195,0.00765,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
2013-11-15,2013,2,7,319,166.36,0.89,5,Dry,23,4,2,2,19,50,0.3,116.4,0.7,116.4,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00564,0.000221,0.0925,0.00362,1,0.0996,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2013-11-16,2013,2,7,320,168.27,0.89,5,Dry,23,4,2,2,19,50,0.3,118.3,0.7,118.3,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.195,0.00765,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
2013-11-17,2013,2,7,321,168.54,0.89,5,Dry,23,4,2,2,19,50,0.3,118.5,0.7,118.5,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0876,0.00583,0.000228,0.0934,0.00366,1,0.103,0.196,0.00767,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2013-11-18,2013,2,7,322,168.27,0.89,5,Dry,23,4,2,2,19,50,0.3,118.3,0.7,118.3,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.195,0.00765,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
2013-11-19,2013,2,8,323,170.73,0.88,5,Dry,23,4,2,2,19,50,0.29,120.7,0.71,120.7,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00601,0.000235,0.0944,0.0037,1,0.105,0.2,0.00783,25.3,0.925,0.97,0.898,27.8,26.9,26.9,646
2013-11-20,2013,2,8,324,172.1,0.88,5,Dry,23,4,2,2,19,50,0.29,122.1,0.71,122.1,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00613,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,654
2013-11-21,2013,2,8,325,174.01,0.87,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2013-11-22,2013,2,8,326,179.21,0.86,5,Dry,23,4,2,2,19,50,0.28,129.2,0.72,129.2,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00673,0.000263,0.0981,0.00384,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.9,29,29,695
2013-11-23,2013,2,8,327,181.12,0.85,5,Dry,23,4,2,2,19,50,0.28,131.1,0.72,131.1,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.0069,0.00027,0.0989,0.00387,1,0.12,0.218,0.00855,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
2013-11-24,2013,2,8,328,182.49,0.85,5,Dry,23,4,2,2,19,50,0.27,132.5,0.73,132.5,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0925,0.00701,0.000274,0.0995,0.00389,1,0.121,0.221,0.00864,25.3,0.931,0.97,0.904,30.7,29.8,29.8,714
2013-11-25,2013,2,8,329,183.86,0.84,5,Dry,23,4,2,2,19,50,0.27,133.9,0.73,133.9,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00713,0.000279,0.1,0.00392,1,0.123,0.223,0.00874,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2013-11-26,2013,2,9,330,182.49,0.85,5,Dry,23,4,2,2,19,50,0.27,132.5,0.73,132.5,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0925,0.00701,0.000274,0.0995,0.00389,1,0.121,0.221,0.00864,25.3,0.931,0.97,0.904,30.7,29.8,29.8,714
2013-11-27,2013,2,9,331,181.12,0.85,5,Dry,23,4,2,2,19,50,0.28,131.1,0.72,131.1,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.0069,0.00027,0.0989,0.00387,1,0.12,0.218,0.00855,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
2013-11-28,2013,2,9,332,179.21,0.86,5,Dry,23,4,2,2,19,50,0.28,129.2,0.72,129.2,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00673,0.000263,0.0981,0.00384,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.9,29,29,695
2013-11-29,2013,2,9,333,177.29,0.86,5,Dry,23,4,2,2,19,50,0.28,127.3,0.72,127.3,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00657,0.000257,0.0973,0.00381,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.902,29.4,28.5,28.5,684
2013-11-30,2013,2,9,334,178.66,0.86,5,Dry,23,4,2,2,19,50,0.28,128.7,0.72,128.7,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00669,0.000262,0.0979,0.00383,1,0.116,0.214,0.00838,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2013-12-01,2013,3,9,335,181.67,0.85,5,Dry,26,4,3,2,24,59,0.33,122.7,0.68,122.7,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00618,0.000242,0.0966,0.00378,1,0.108,0.205,0.00801,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2013-12-02,2013,3,9,336,184.68,0.84,5,Dry,26,4,3,2,24,59,0.32,125.7,0.68,125.7,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00643,0.000252,0.098,0.00383,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2013-12-03,2013,3,10,337,189.87,0.83,5,Dry,26,4,3,2,24,59,0.31,130.9,0.69,130.9,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00687,0.000269,0.1,0.00392,1,0.119,0.219,0.00858,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2013-12-04,2013,3,10,338,191.79,0.82,5,Dry,26,4,3,2,24,59,0.31,132.8,0.69,132.8,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00704,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.8,29.8,29.8,716
2013-12-05,2013,3,10,339,192.61,0.82,5,Dry,26,4,3,2,24,59,0.31,133.6,0.69,133.6,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0943,0.00711,0.000278,0.101,0.00396,1,0.123,0.224,0.00877,25.4,0.932,0.97,0.904,31,30,30,721
2013-12-06,2013,3,10,340,191.79,0.82,5,Dry,26,4,3,2,24,59,0.31,132.8,0.69,132.8,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00704,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.8,29.8,29.8,716
2013-12-07,2013,3,10,341,193.7,0.81,5,Dry,26,4,3,2,24,59,0.3,134.7,0.69,134.7,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.0072,0.000281,0.102,0.00398,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2013-12-08,2013,3,10,342,198.9,0.8,5,Dry,26,4,3,2,24,59,0.3,139.9,0.7,139.9,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00764,0.000299,0.104,0.00407,1,0.131,0.236,0.0092,25.4,0.934,0.97,0.906,32.5,31.5,31.5,757
2013-12-09,2013,3,10,343,203.54,0.78,5,Dry,26,4,3,2,24,59,0.29,144.5,0.71,144.5,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00804,0.000314,0.106,0.00415,1,0.138,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2013-12-10,2013,3,11,344,207.1,0.77,5,Dry,26,4,3,2,24,59,0.28,148.1,0.71,148.1,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00834,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2013-12-11,2013,3,11,345,211.2,0.75,5,Dry,26,4,3,2,24,59,0.28,152.2,0.72,152.2,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00869,0.00034,0.11,0.00429,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
2013-12-12,2013,3,11,346,213.66,0.74,5,Dry,26,4,3,2,24,59,0.28,154.7,0.72,154.7,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.0089,0.000349,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2013-12-13,2013,3,11,347,216.67,0.73,5,Dry,26,4,3,2,24,59,0.27,157.7,0.73,157.7,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2013-12-14,2013,3,11,348,215.85,0.74,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2013-12-15,2013,3,11,349,217.76,0.73,5,Dry,26,4,3,2,24,59,0.27,158.8,0.73,158.8,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2013-12-16,2013,3,11,350,221.86,0.72,5,Dry,26,4,3,2,24,59,0.27,162.9,0.73,162.9,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000377,0.114,0.00449,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.9,36.9,884
2013-12-17,2013,3,12,351,224.87,0.71,5,Dry,26,4,3,2,24,59,0.26,165.9,0.74,165.9,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00985,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2013-12-18,2013,3,12,352,227.88,0.7,5,Dry,26,4,3,2,24,59,0.26,168.9,0.74,168.9,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.0046,1,0.17,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2013-12-19,2013,3,12,353,231.98,0.69,5,Dry,26,4,3,2,24,59,0.25,173,0.75,173,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.4,39.4,945
2013-12-20,2013,3,12,354,236.08,0.68,5,Dry,26,4,3,2,24,59,0.25,177.1,0.75,177.1,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.12,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,969
2013-12-21,2013,3,12,355,238,0.68,5,Dry,26,4,3,2,24,59,0.25,179,0.75,179,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.9,40.9,981
2013-12-22,2013,3,12,356,238.27,0.67,5,Dry,26,4,3,2,24,59,0.25,179.3,0.75,179.3,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2013-12-23,2013,3,12,357,241.28,0.67,5,Dry,26,4,3,2,24,59,0.24,182.3,0.76,182.3,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0112,0.000444,0.123,0.00484,1,0.189,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2013-12-24,2013,3,13,358,245.93,0.65,5,Dry,26,4,3,2,24,59,0.24,186.9,0.76,186.9,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1020
2013-12-25,2013,3,13,359,249.48,0.65,5,Dry,26,4,3,2,24,59,0.24,190.5,0.76,190.5,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000472,0.126,0.00499,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
2013-12-26,2013,3,13,360,252.49,0.64,5,Dry,26,4,3,2,24,59,0.23,193.5,0.77,193.5,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00505,1,0.204,0.331,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
2013-12-27,2013,3,13,361,253.86,0.64,5,Dry,26,4,3,2,24,59,0.23,194.9,0.77,194.9,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000487,0.128,0.00507,1,0.206,0.334,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2013-12-28,2013,3,13,362,259.05,0.63,5,Dry,26,4,3,2,24,59,0.23,200.1,0.77,200.1,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000505,0.131,0.00517,1,0.213,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2013-12-29,2013,3,13,363,266.43,0.61,5,Dry,26,4,3,2,24,59,0.22,207.4,0.78,207.4,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.00053,0.134,0.0053,1,0.223,0.356,0.0141,24.9,0.956,0.98,0.937,48.4,47.4,47.4,1140
2013-12-30,2013,3,13,364,273.27,0.6,5,Dry,26,4,3,2,24,59,0.22,214.3,0.78,214.3,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000554,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2013-12-31,2013,3,14,365,282.29,0.59,5,Dry,26,4,3,2,24,59,0.21,223.3,0.79,223.3,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000585,0.141,0.00559,1,0.244,0.385,0.0153,24.8,0.959,0.98,0.94,52.1,48.2,48.2,1160
2014-01-01,2013,4,14,1,291.32,0.58,5,Dry,29,5,4,2,33,73,0.25,218.3,0.75,218.3,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000569,0.14,0.00558,1,0.237,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2014-01-02,2013,4,14,2,301.98,0.56,5,Dry,29,5,4,2,33,73,0.24,229,0.76,229,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000606,0.145,0.00578,2,0.0971,0.242,0.00965,24.8,0.923,0.97,0.895,25.7,25,49.9,1200
2014-01-03,2013,4,14,3,308.82,0.55,5,Dry,29,5,4,2,33,73,0.24,235.8,0.76,235.8,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.00063,0.148,0.00591,2,0.102,0.25,0.00996,24.8,0.925,0.97,0.897,26.5,25.7,51.5,1240
2014-01-04,2013,4,14,4,315.11,0.54,5,Dry,29,5,4,2,33,73,0.23,242.1,0.77,242.1,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000653,0.151,0.00602,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.4,52.9,1270
2014-01-05,2013,4,14,5,320.85,0.54,5,Dry,29,5,4,2,33,73,0.23,247.8,0.77,247.8,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000673,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.1,1300
2014-01-06,2013,4,14,6,327.14,0.53,5,Dry,29,5,4,2,33,73,0.22,254.1,0.78,254.1,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.019,0.000759,0.158,0.00631,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.8,55.5,1330
2014-01-07,2013,4,15,7,336.71,0.52,5,Dry,29,5,4,2,33,73,0.22,263.7,0.78,263.7,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0235,0.000942,0.165,0.00664,2,0.121,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.6,1380
2014-01-08,2013,4,15,8,346.83,0.51,5,Dry,29,5,4,2,33,73,0.21,273.8,0.79,273.8,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0282,0.00114,0.174,0.00699,2,0.127,0.301,0.0121,24.6,0.934,0.97,0.906,30.8,29.9,59.8,1440
2014-01-09,2013,4,15,9,355.3,0.5,5,Dry,29,5,4,2,33,73,0.2,282.3,0.8,282.3,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.149,0.0322,0.0013,0.181,0.00728,2,0.133,0.314,0.0126,24.5,0.936,0.97,0.908,31.8,30.8,61.6,1480
2014-01-10,2013,4,15,10,363.78,0.49,5,Dry,29,5,4,2,33,73,0.2,290.8,0.8,290.8,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0362,0.00146,0.188,0.00758,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.5,1520
2014-01-11,2013,4,15,11,372.8,0.48,5,Dry,29,5,4,2,33,73,0.2,299.8,0.8,299.8,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0405,0.00164,0.195,0.00789,2,0.145,0.34,0.0138,24.4,0.94,0.97,0.912,33.7,32.7,65.4,1570
2014-01-12,2013,4,15,12,384.01,0.47,5,Dry,29,5,4,2,33,73,0.19,311,0.81,311,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0458,0.00186,0.205,0.00829,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.9,33.9,67.8,1630
2014-01-13,2013,4,15,13,395.22,0.46,5,Dry,29,5,4,2,33,73,0.18,322.2,0.81,322.2,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.163,0.0511,0.00207,0.214,0.00868,2,0.16,0.374,0.0152,24.3,0.944,0.97,0.916,36.2,35.1,70.2,1680
2014-01-14,2013,4,16,14,406.98,0.45,5,Dry,29,5,4,2,33,73,0.18,334,0.82,334,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0566,0.00231,0.223,0.0091,2,0.168,0.391,0.0159,24.2,0.946,0.971,0.918,37.4,36.3,72.7,1740
2014-01-15,2013,4,16,15,419.29,0.44,5,Dry,29,5,4,2,33,73,0.17,346.3,0.83,346.3,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0624,0.00255,0.234,0.00953,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.922,38.8,37.8,75.5,1810
2014-01-16,2013,4,16,16,432.14,0.43,5,Dry,29,5,4,2,33,73,0.17,359.1,0.83,359.1,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.176,0.0685,0.0028,0.244,0.00999,2,0.185,0.429,0.0175,24,0.95,0.976,0.927,40.2,39.2,78.5,1880
2014-01-17,2013,4,16,17,444.44,0.42,5,Dry,29,5,4,2,33,73,0.16,371.4,0.84,371.4,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.0743,0.00305,0.254,0.0104,2,0.193,0.448,0.0183,24,0.951,0.979,0.932,41.5,40.6,81.3,1950
2014-01-18,2013,4,16,18,460.03,0.41,5,Dry,29,5,4,2,33,73,0.16,387,0.84,387,0,0,0,0,-2,2,29,5,4,0,35,425,990,965.7,24.3,0.186,0.0817,0.00336,0.267,0.011,2,0.204,0.471,0.0194,23.9,0.953,0.98,0.934,43.2,42.3,84.6,2030
2014-01-19,2013,4,16,19,475.61,0.4,5,Dry,29,5,4,2,33,73,0.15,402.6,0.85,402.6,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.089,0.00367,0.28,0.0115,2,0.214,0.494,0.0204,23.8,0.955,0.98,0.936,44.8,43.9,87.8,2110
2014-01-20,2013,4,16,20,491.75,0.39,5,Dry,29,5,4,2,33,73,0.15,418.8,0.85,418.8,0,0,0,0,-2,2,29,5,4,0,35,457,990,965.8,24.2,0.197,0.0967,0.004,0.293,0.0121,2,0.225,0.519,0.0214,23.7,0.956,0.98,0.937,46.5,45.5,91.1,2190
2014-01-21,2013,4,17,21,505.69,0.38,5,Dry,29,5,4,2,33,73,0.14,432.7,0.86,432.7,0,0,0,0,-2,2,29,5,4,0,35,471,990,965.9,24.1,0.202,0.103,0.00428,0.305,0.0126,2,0.235,0.539,0.0224,23.6,0.957,0.98,0.938,47.9,46.9,93.9,2250
2014-01-22,2013,4,17,22,519.09,0.37,5,Dry,29,5,4,2,33,73,0.14,446.1,0.86,446.1,0,0,0,0,-2,2,29,5,4,0,35,484,990,965.9,24.1,0.206,0.11,0.00455,0.316,0.0131,2,0.244,0.56,0.0233,23.5,0.958,0.98,0.939,49.3,48.2,96.4,2310
2014-01-23,2013,4,17,23,535.22,0.36,5,Dry,29,5,4,2,33,73,0.14,462.2,0.86,462.2,0,0,0,0,-2,2,29,5,4,0,35,500,990,966,24,0.212,0.117,0.00488,0.329,0.0137,2,0.254,0.584,0.0243,23.4,0.957,0.98,0.938,50.8,48.2,96.4,2310
2014-01-24,2013,4,17,24,552.45,0.35,5,Dry,29,5,4,2,33,73,0.13,479.4,0.87,479.4,0,0,0,0,-2,2,29,5,4,0,35,517,990,966.1,23.9,0.221,0.125,0.00524,0.346,0.0145,2,0.266,0.612,0.0256,23.3,0.956,0.98,0.937,52.4,48.2,96.4,2310
2014-01-25,2013,4,17,25,570.22,0.34,5,Dry,29,5,4,2,33,73,0.13,497.2,0.87,497.2,0,0,0,0,-2,2,29,5,4,0,35,535,990,966.2,23.8,0.231,0.134,0.00561,0.364,0.0153,3,0.166,0.531,0.0223,23.3,0.946,0.97,0.917,35.8,34.8,104,2500
2014-01-26,2013,4,17,26,589.64,0.33,5,Dry,29,5,4,2,33,73,0.12,516.6,0.88,516.6,0,0,0,0,-2,2,29,5,4,0,35,555,990,966.3,23.7,0.242,0.146,0.00615,0.388,0.0163,3,0.175,0.563,0.0237,23.2,0.948,0.97,0.919,37.1,36,108,2590
2014-01-27,2013,4,17,27,609.6,0.32,5,Dry,29,5,4,2,33,73,0.12,536.6,0.88,536.6,0,0,0,0,-2,2,29,5,4,0,35,575,990,966.3,23.7,0.253,0.159,0.00674,0.413,0.0174,3,0.184,0.596,0.0252,23.1,0.95,0.973,0.924,38.4,37.4,112,2690
2014-01-28,2013,4,18,28,629.56,0.31,5,Dry,29,5,4,2,33,73,0.12,556.6,0.88,556.6,0,0,0,0,-2,2,29,5,4,0,35,595,990,966.4,23.6,0.264,0.173,0.00733,0.437,0.0185,3,0.193,0.63,0.0267,23,0.951,0.975,0.928,39.7,38.7,116,2790
2014-01-29,2013,4,18,29,652.26,0.3,5,Dry,29,5,4,2,33,73,0.11,579.3,0.89,579.3,0,0,0,0,-2,2,29,5,4,0,35,617,990,966.5,23.5,0.277,0.188,0.008,0.465,0.0198,3,0.203,0.668,0.0285,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
2014-01-30,2013,4,18,30,675.5,0.29,5,Dry,29,5,4,2,33,73,0.11,602.5,0.89,602.5,0,0,0,0,-2,2,29,5,4,0,35,641,990,966.6,23.4,0.291,0.203,0.0087,0.494,0.0211,3,0.214,0.708,0.0302,22.7,0.955,0.98,0.936,42.7,41.8,125,3010
2014-01-31,2013,4,18,31,699.83,0.28,5,Dry,29,5,4,2,33,73,0.1,626.8,0.9,626.8,0,0,0,0,-2,2,29,5,4,0,35,665,990,966.7,23.3,0.304,0.22,0.00943,0.524,0.0225,3,0.225,0.749,0.0321,22.6,0.956,0.98,0.936,44.2,43.3,130,3120
2014-02-01,2013,5,18,32,725.26,0.27,4,Mod_Dry,36,6,5,4,54,105,0.14,620.3,0.85,620.3,0,0,0,0,-4,4,36,6,5,0,58,667,990,966.8,23.2,0.306,0.215,0.00928,0.521,0.0225,3,0.222,0.743,0.032,22.5,0.955,0.98,0.936,43.5,42.6,128,3070
2014-02-02,2013,5,18,33,750.69,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,645.7,0.86,645.7,0,0,0,0,-4,4,36,6,5,0,58,693,990,966.9,23.1,0.32,0.232,0.0101,0.552,0.0239,3,0.233,0.786,0.034,22.3,0.956,0.98,0.937,45,44.1,132,3180
2014-02-03,2013,5,18,34,772.92,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,667.9,0.86,667.9,0,0,0,0,-4,4,36,6,5,0,58,715,990,967,23,0.333,0.247,0.0107,0.58,0.0252,3,0.243,0.823,0.0358,22.2,0.957,0.98,0.938,46.4,45.4,136,3270
2014-02-04,2013,5,19,35,786.97,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,682,0.87,682,0,0,0,0,-4,4,36,6,5,0,58,729,990,967,23,0.341,0.257,0.0112,0.597,0.026,3,0.249,0.847,0.0369,22.1,0.957,0.98,0.938,47.2,46.2,139,3330
2014-02-05,2013,5,19,36,804.21,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,699.2,0.87,699.2,0,0,0,0,-4,4,36,6,5,0,58,746,990,967.1,22.9,0.351,0.268,0.0117,0.619,0.027,3,0.257,0.876,0.0383,22,0.957,0.98,0.938,48.1,47.2,142,3400
2014-02-06,2013,5,19,37,819.86,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,714.9,0.87,714.9,0,0,0,0,-4,4,36,6,5,0,58,762,990,967.2,22.8,0.359,0.279,0.0122,0.638,0.028,3,0.264,0.902,0.0395,21.9,0.957,0.98,0.938,49,48,144,3460
2014-02-07,2013,5,19,38,832.8,0.22,4,Mod_Dry,36,6,5,4,54,105,0.13,727.8,0.87,727.8,0,0,0,0,-4,4,36,6,5,0,58,775,990,967.2,22.8,0.367,0.287,0.0126,0.654,0.0287,3,0.27,0.924,0.0406,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
2014-02-08,2013,5,19,39,842.39,0.22,4,Mod_Dry,36,6,5,4,54,105,0.13,737.4,0.88,737.4,0,0,0,0,-4,4,36,6,5,0,58,784,990,967.3,22.7,0.373,0.294,0.0129,0.667,0.0293,3,0.274,0.941,0.0414,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2014-02-09,2013,5,19,40,852.25,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,747.3,0.88,747.3,0,0,0,0,-4,4,36,6,5,0,58,794,990,967.3,22.7,0.382,0.3,0.0132,0.682,0.0301,3,0.279,0.961,0.0424,21.7,0.957,0.98,0.938,50.8,48.2,145,3470
2014-02-10,2013,5,19,41,862.37,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,757.4,0.88,757.4,0,0,0,0,-4,4,36,6,5,0,58,804,990,967.3,22.7,0.391,0.306,0.0135,0.697,0.0308,3,0.282,0.979,0.0432,21.7,0.957,0.98,0.938,51.3,48.2,145,3470
2014-02-11,2013,5,20,42,872.72,0.21,3,Normal,43,7,5,4,78,137,0.16,735.7,0.84,735.7,0,0,0,0,-4,4,43,7,5,0,82,791,990,967.4,22.6,0.379,0.292,0.0129,0.671,0.0297,3,0.274,0.945,0.0418,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2014-02-12,2013,5,20,43,887.59,0.2,3,Normal,43,7,5,4,78,137,0.15,750.6,0.85,750.6,0,0,0,0,-4,4,43,7,5,0,82,806,990,967.5,22.5,0.392,0.302,0.0134,0.695,0.0308,3,0.28,0.975,0.0432,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
2014-02-13,2013,5,20,44,902.86,0.2,3,Normal,43,7,5,4,78,137,0.15,765.9,0.85,765.9,0,0,0,0,-4,4,43,7,5,0,82,821,990,967.5,22.5,0.406,0.31,0.0138,0.716,0.0318,3,0.284,1,0.0445,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
2014-02-14,2013,5,20,45,914,0.2,3,Normal,43,7,5,4,78,137,0.15,777,0.85,777,0,0,0,0,-4,4,43,7,5,0,82,832,990,967.6,22.4,0.417,0.315,0.014,0.732,0.0326,3,0.287,1.02,0.0454,21.4,0.956,0.98,0.937,52,48.2,145,3470
2014-02-15,2013,5,20,46,920.77,0.2,3,Normal,43,7,5,4,78,137,0.15,783.8,0.85,783.8,0,0,0,0,-4,4,43,7,5,0,82,839,990,967.6,22.4,0.423,0.318,0.0142,0.741,0.0331,4,0.207,0.948,0.0423,21.5,0.953,0.975,0.928,39.3,38.3,153,3680
2014-02-16,2013,5,20,47,927.61,0.19,3,Normal,43,7,5,4,78,137,0.15,790.6,0.85,790.6,0,0,0,0,-4,4,43,7,5,0,82,846,990,967.6,22.4,0.429,0.322,0.0144,0.751,0.0335,4,0.209,0.96,0.0429,21.4,0.953,0.975,0.929,39.6,38.6,154,3710
2014-02-17,2013,5,20,48,934.51,0.19,3,Normal,43,7,5,4,78,137,0.15,797.5,0.85,797.5,0,0,0,0,-4,4,43,7,5,0,82,853,990,967.6,22.4,0.435,0.325,0.0145,0.76,0.034,4,0.212,0.972,0.0435,21.4,0.953,0.976,0.93,39.9,38.9,156,3730
2014-02-18,2013,5,21,49,936.82,0.19,3,Normal,43,7,5,4,78,137,0.15,799.8,0.85,799.8,0,0,0,0,-4,4,43,7,5,0,82,855,990,967.6,22.4,0.437,0.326,0.0146,0.764,0.0342,4,0.212,0.976,0.0437,21.4,0.953,0.976,0.93,40,39,156,3740
2014-02-19,2013,5,21,50,939.14,0.19,3,Normal,43,7,5,4,78,137,0.15,802.1,0.85,802.1,0,0,0,0,-4,4,43,7,5,0,82,857,990,967.7,22.3,0.44,0.327,0.0146,0.767,0.0343,4,0.213,0.98,0.0439,21.4,0.953,0.976,0.931,40.1,39.1,156,3750
2014-02-20,2013,5,21,51,941.47,0.19,3,Normal,43,7,5,4,78,137,0.15,804.5,0.85,804.5,0,0,0,0,-4,4,43,7,5,0,82,859,990,967.7,22.3,0.442,0.328,0.0147,0.77,0.0345,4,0.214,0.984,0.0441,21.4,0.953,0.976,0.931,40.1,39.2,157,3760
2014-02-21,2013,5,21,52,939.14,0.19,3,Normal,43,7,5,4,78,137,0.15,802.1,0.85,802.1,0,0,0,0,-4,4,43,7,5,0,82,857,990,967.7,22.3,0.44,0.327,0.0146,0.767,0.0343,4,0.213,0.98,0.0439,21.4,0.953,0.976,0.931,40.1,39.1,156,3750
2014-02-22,2013,5,21,53,936.82,0.19,3,Normal,43,7,5,4,78,137,0.15,799.8,0.85,799.8,0,0,0,0,-4,4,43,7,5,0,82,855,990,967.6,22.4,0.437,0.326,0.0146,0.764,0.0342,4,0.212,0.976,0.0437,21.4,0.953,0.976,0.93,40,39,156,3740
2014-02-23,2013,5,21,54,934.51,0.19,3,Normal,43,7,5,4,78,137,0.15,797.5,0.85,797.5,0,0,0,0,-4,4,43,7,5,0,82,853,990,967.6,22.4,0.435,0.325,0.0145,0.76,0.034,4,0.212,0.972,0.0435,21.4,0.953,0.976,0.93,39.9,38.9,156,3730
2014-02-24,2013,5,21,55,927.61,0.19,3,Normal,43,7,5,4,78,137,0.15,790.6,0.85,790.6,0,0,0,0,-4,4,43,7,5,0,82,846,990,967.6,22.4,0.429,0.322,0.0144,0.751,0.0335,4,0.209,0.96,0.0429,21.4,0.953,0.975,0.929,39.6,38.6,154,3710
2014-02-25,2013,5,22,56,920.77,0.2,3,Normal,43,7,5,4,78,137,0.15,783.8,0.85,783.8,0,0,0,0,-4,4,43,7,5,0,82,839,990,967.6,22.4,0.423,0.318,0.0142,0.741,0.0331,4,0.207,0.948,0.0423,21.5,0.953,0.975,0.928,39.3,38.3,153,3680
2014-02-26,2013,5,22,57,914,0.2,3,Normal,43,7,5,4,78,137,0.15,777,0.85,777,0,0,0,0,-4,4,43,7,5,0,82,832,990,967.6,22.4,0.417,0.315,0.014,0.732,0.0326,3,0.287,1.02,0.0454,21.4,0.956,0.98,0.937,52,48.2,145,3470
2014-02-27,2013,5,22,58,907.29,0.2,3,Normal,43,7,5,4,78,137,0.15,770.3,0.85,770.3,0,0,0,0,-4,4,43,7,5,0,82,825,990,967.5,22.5,0.41,0.312,0.0139,0.722,0.0321,3,0.285,1.01,0.0448,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
2014-02-28,2013,5,22,59,900.65,0.2,3,Normal,43,7,5,4,78,137,0.15,763.6,0.85,763.6,0,0,0,0,-4,4,43,7,5,0,82,819,990,967.5,22.5,0.404,0.309,0.0137,0.713,0.0317,3,0.284,0.997,0.0443,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
2014-03-01,2013,6,22,60,894.08,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,765.1,0.86,765.1,0,0,0,0,-6,6,41,8,7,0,73,821,990,967.5,22.5,0.407,0.309,0.0137,0.716,0.0318,3,0.284,1,0.0444,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
2014-03-02,2013,6,22,61,891.91,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,762.9,0.85,762.9,0,0,0,0,-6,6,41,8,7,0,73,819,990,967.5,22.5,0.405,0.308,0.0137,0.713,0.0316,3,0.283,0.996,0.0442,21.5,0.956,0.98,0.937,51.4,48.2,145,3470
2014-03-03,2013,6,22,62,894.08,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,765.1,0.86,765.1,0,0,0,0,-6,6,41,8,7,0,73,821,990,967.5,22.5,0.407,0.309,0.0137,0.716,0.0318,3,0.284,1,0.0444,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
2014-03-04,2013,6,23,63,896.27,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,767.3,0.86,767.3,0,0,0,0,-6,6,41,8,7,0,73,823,990,967.5,22.5,0.409,0.31,0.0138,0.719,0.0319,3,0.285,1,0.0446,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
2014-03-05,2013,6,23,64,898.46,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,769.5,0.86,769.5,0,0,0,0,-6,6,41,8,7,0,73,825,990,967.5,22.5,0.411,0.311,0.0138,0.722,0.0321,3,0.285,1.01,0.0448,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
2014-03-06,2013,6,23,65,909.52,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,780.5,0.86,780.5,0,0,0,0,-6,6,41,8,7,0,73,837,990,967.5,22.5,0.421,0.317,0.0141,0.737,0.0328,3,0.288,1.03,0.0457,21.4,0.956,0.98,0.937,52.3,48.2,145,3470
2014-03-07,2013,6,23,66,920.77,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,791.8,0.86,791.8,0,0,0,0,-6,6,41,8,7,0,73,848,990,967.6,22.4,0.431,0.322,0.0144,0.753,0.0336,4,0.21,0.963,0.043,21.5,0.953,0.975,0.929,39.7,38.7,155,3720
2014-03-08,2013,6,23,67,936.82,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,807.8,0.86,807.8,0,0,0,0,-6,6,41,8,7,0,73,864,990,967.6,22.4,0.446,0.33,0.0148,0.776,0.0347,4,0.215,0.991,0.0443,21.4,0.953,0.977,0.931,40.3,39.4,158,3780
2014-03-09,2013,6,23,68,957.94,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,828.9,0.86,828.9,0,0,0,0,-6,6,41,8,7,0,73,885,990,967.7,22.3,0.465,0.34,0.0153,0.805,0.0362,4,0.222,1.03,0.0461,21.2,0.954,0.979,0.933,41.2,40.3,161,3870
2014-03-10,2013,6,23,69,979.58,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,850.6,0.87,850.6,0,0,0,0,-6,6,41,8,7,0,73,907,990,967.8,22.2,0.485,0.351,0.0158,0.836,0.0377,4,0.23,1.07,0.048,21.1,0.954,0.98,0.935,42,41.2,165,3950
2014-03-11,2013,6,24,70,1006.7,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,877.7,0.87,877.7,0,0,0,0,-6,6,41,8,7,0,73,934,990,967.9,22.1,0.51,0.364,0.0165,0.873,0.0396,4,0.239,1.11,0.0504,21,0.955,0.98,0.936,43.1,42.2,169,4050
2014-03-12,2013,6,24,71,1039.6,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,910.6,0.88,910.6,0,0,0,0,-6,6,41,8,7,0,73,967,990,968,22,0.54,0.38,0.0173,0.919,0.0418,4,0.25,1.17,0.0532,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
2014-03-13,2013,6,24,72,1073.4,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,944.4,0.88,944.4,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.571,0.396,0.0181,0.967,0.0442,4,0.261,1.23,0.0561,20.6,0.956,0.98,0.936,45.7,44.8,179,4300
2014-03-14,2013,6,24,73,1108,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,979,0.88,979,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.603,0.413,0.019,1.02,0.0467,4,0.273,1.29,0.0592,20.5,0.956,0.98,0.936,47,46,184,4420
2014-03-15,2013,6,24,74,1143.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1014,0.89,1014,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.4,21.6,0.655,0.455,0.021,1.11,0.0513,4,0.283,1.39,0.0643,20.3,0.955,0.98,0.936,48.1,47.2,189,4530
2014-03-16,2013,6,24,75,1179.4,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1050,0.89,1050,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.708,0.536,0.0249,1.24,0.0578,4,0.29,1.53,0.0713,20,0.955,0.98,0.936,49.2,48.2,193,4630
2014-03-17,2013,6,24,76,1222,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1093,0.89,1093,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.77,0.632,0.0295,1.4,0.0655,4,0.299,1.7,0.0795,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
2014-03-18,2013,6,25,77,1265.4,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1136,0.9,1100,36,8,1,1,-5,31,49,9,8,1,98,1170,990,968.7,21.3,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2014-03-19,2013,6,25,78,1309.6,0.13,4,Mod_Dry,41,8,7,6,67,129,0.099,1181,0.9,1100,81,18,2,2,-4,63,59,10,9,2,130,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2014-03-20,2013,6,25,79,1360.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.095,1232,0.91,1100,132,30,4,4,-2,96,71,12,11,4,163,1190,990,969,21,0.836,0.648,0.0309,1.48,0.0708,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2014-03-21,2013,6,25,80,1406.6,0.12,4,Mod_Dry,41,8,7,6,67,129,0.092,1278,0.91,1100,178,40,5,5,-1,129,81,13,12,5,196,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0866,19,0.953,0.98,0.933,48.8,47.9,191,4600
2014-03-22,2013,6,25,81,1440.7,0.12,4,Mod_Dry,41,8,7,6,67,129,0.089,1312,0.91,1100,212,48,6,6,0,152,89,14,13,6,219,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2014-03-23,2013,6,25,82,1475.2,0.11,4,Mod_Dry,41,8,7,6,67,129,0.087,1346,0.91,1100,246,56,7,8,1,174,97,15,15,7,241,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2014-03-24,2013,6,25,83,1516.4,0.11,4,Mod_Dry,41,8,7,6,67,129,0.085,1387,0.92,1100,287,59,9,9,3,207,100,17,16,9,274,1230,990,969.5,20.5,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2014-03-25,2013,6,26,84,1564.6,0.1,4,Mod_Dry,41,8,7,6,67,129,0.082,1436,0.92,1100,336,59,10,10,4,253,100,18,17,10,320,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2014-03-26,2013,6,26,85,1620,0.097,4,Mod_Dry,41,8,7,6,67,129,0.08,1491,0.92,1100,391,59,10,12,6,304,100,18,19,12,371,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2014-03-27,2013,6,26,86,1682.9,0.09,4,Mod_Dry,41,8,7,6,67,129,0.077,1554,0.92,1100,454,59,10,14,8,363,100,18,21,14,430,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2014-03-28,2013,6,26,87,1740,0.082,4,Mod_Dry,41,8,7,6,67,129,0.074,1611,0.93,1100,511,59,10,16,9,417,100,18,23,15,484,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2014-03-29,2013,6,26,88,1797.8,0.075,4,Mod_Dry,41,8,7,6,67,129,0.072,1669,0.93,1100,569,59,10,17,11,472,100,18,24,17,539,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2014-03-30,2013,6,26,89,1856.3,0.069,4,Mod_Dry,41,8,7,6,67,129,0.07,1727,0.93,1100,627,59,10,18,13,527,100,18,25,19,594,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2014-03-31,2013,6,26,90,1908.5,0.065,4,Mod_Dry,41,8,7,6,67,129,0.068,1780,0.93,1100,680,59,10,18,14,579,100,18,25,20,646,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2014-04-01,2013,7,27,91,1961.2,0.061,4,Mod_Dry,45,11,10,10,72,148,0.075,1813,0.93,1100,713,55,7,15,11,625,100,18,25,21,697,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.948,0.98,0.93,43.9,43,172,4130
2014-04-02,2013,7,27,92,2014.5,0.058,4,Mod_Dry,45,11,10,10,72,148,0.073,1866,0.93,1100,766,55,7,15,13,676,100,18,25,23,748,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2014-04-03,2013,7,27,93,2061,0.055,4,Mod_Dry,45,11,10,10,72,148,0.072,1913,0.93,1100,813,55,7,15,14,722,100,18,25,24,794,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2014-04-04,2013,7,27,94,2093.5,0.053,4,Mod_Dry,45,11,10,10,72,148,0.071,1945,0.93,1100,845,55,7,15,15,753,100,18,25,25,825,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2014-04-05,2013,7,27,95,2118.8,0.052,4,Mod_Dry,45,11,10,10,72,148,0.07,1971,0.93,1100,871,55,7,15,16,778,100,18,25,26,850,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2014-04-06,2013,7,27,96,2137,0.051,4,Mod_Dry,45,11,10,10,72,148,0.069,1989,0.93,1100,889,55,7,15,17,795,100,18,25,27,867,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2014-04-07,2013,7,27,97,2155.2,0.05,4,Mod_Dry,45,11,10,10,72,148,0.069,2007,0.93,1100,907,55,7,15,17,813,100,18,25,27,885,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2014-04-08,2013,7,28,98,2166.2,0.049,4,Mod_Dry,45,11,10,10,72,148,0.068,2018,0.93,1100,918,55,7,15,18,823,100,18,25,28,895,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2014-04-09,2013,7,28,99,2169.9,0.049,4,Mod_Dry,45,11,10,10,72,148,0.068,2022,0.93,1100,922,55,7,15,18,827,100,18,25,28,899,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2014-04-10,2013,7,28,100,2173.5,0.048,4,Mod_Dry,45,11,10,10,72,148,0.068,2026,0.93,1100,926,55,7,15,18,831,100,18,25,28,903,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2014-04-11,2013,7,28,101,2169.9,0.049,4,Mod_Dry,45,11,10,10,72,148,0.068,2022,0.93,1100,922,55,7,15,18,827,100,18,25,28,899,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2014-04-12,2013,7,28,102,2166.2,0.049,4,Mod_Dry,45,11,10,10,72,148,0.068,2018,0.93,1100,918,55,7,15,18,823,100,18,25,28,895,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2014-04-13,2013,7,28,103,2162.6,0.049,4,Mod_Dry,45,11,10,10,72,148,0.068,2015,0.93,1100,915,55,7,15,17,821,100,18,25,27,893,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2014-04-14,2013,7,28,104,2158.9,0.049,4,Mod_Dry,45,11,10,10,72,148,0.069,2011,0.93,1100,911,55,7,15,17,817,100,18,25,27,889,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2014-04-15,2013,7,29,105,2147.9,0.05,4,Mod_Dry,45,11,10,10,72,148,0.069,2000,0.93,1100,900,55,7,15,17,806,100,18,25,27,878,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2014-04-16,2013,7,29,106,2137,0.051,4,Mod_Dry,45,11,10,10,72,148,0.069,1989,0.93,1100,889,55,7,15,17,795,100,18,25,27,867,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2014-04-17,2013,7,29,107,2126.1,0.051,4,Mod_Dry,45,11,10,10,72,148,0.07,1978,0.93,1100,878,55,7,15,16,785,100,18,25,26,857,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2014-04-18,2013,7,29,108,2115.2,0.052,4,Mod_Dry,45,11,10,10,72,148,0.07,1967,0.93,1100,867,55,7,15,16,774,100,18,25,26,846,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2014-04-19,2013,7,29,109,2104.3,0.053,4,Mod_Dry,45,11,10,10,72,148,0.07,1956,0.93,1100,856,55,7,15,16,763,100,18,25,26,835,1240,990,971.4,18.6,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.9,42,168,4030
2014-04-20,2013,7,29,110,2093.5,0.053,4,Mod_Dry,45,11,10,10,72,148,0.071,1945,0.93,1100,845,55,7,15,15,753,100,18,25,25,825,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2014-04-21,2013,7,29,111,2082.7,0.054,4,Mod_Dry,45,11,10,10,72,148,0.071,1935,0.93,1100,835,55,7,15,15,743,100,18,25,25,815,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2014-04-22,2013,7,30,112,2064.6,0.055,4,Mod_Dry,45,11,10,10,72,148,0.072,1917,0.93,1100,817,55,7,15,15,725,100,18,25,25,797,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2014-04-23,2013,7,30,113,2046.7,0.056,4,Mod_Dry,45,11,10,10,72,148,0.072,1899,0.93,1100,799,55,7,15,14,708,100,18,25,24,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2014-04-24,2013,7,30,114,2028.8,0.057,4,Mod_Dry,45,11,10,10,72,148,0.073,1881,0.93,1100,781,55,7,15,13,691,100,18,25,23,763,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2014-04-25,2013,7,30,115,2003.8,0.059,4,Mod_Dry,45,11,10,10,72,148,0.074,1856,0.93,1100,756,55,7,15,13,666,100,18,25,23,738,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2014-04-26,2013,7,30,116,1978.9,0.06,4,Mod_Dry,45,11,10,10,72,148,0.075,1831,0.93,1100,731,55,7,15,12,642,100,18,25,22,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2014-04-27,2013,7,30,117,1954.2,0.062,4,Mod_Dry,45,11,10,10,72,148,0.076,1806,0.92,1100,706,55,7,15,11,618,100,18,25,21,690,1240,990,971,19,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2014-04-28,2013,7,30,118,1929.5,0.064,4,Mod_Dry,45,11,10,10,72,148,0.077,1782,0.92,1100,682,55,7,15,10,595,100,18,25,20,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2014-04-29,2013,7,31,119,1905,0.066,4,Mod_Dry,45,11,10,10,72,148,0.078,1757,0.92,1100,657,55,7,15,10,570,100,18,25,20,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2014-04-30,2013,7,31,120,1880.6,0.067,4,Mod_Dry,45,11,10,10,72,148,0.079,1733,0.92,1100,633,55,7,15,9,547,100,18,25,19,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2014-05-01,2013,8,31,121,1856.3,0.069,4,Mod_Dry,47,10,10,10,115,192,0.1,1664,0.9,1100,564,53,8,15,7,481,100,18,25,17,596,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2014-05-02,2013,8,31,122,1825.2,0.072,4,Mod_Dry,47,10,10,10,115,192,0.1,1633,0.9,1100,533,53,8,15,6,451,100,18,25,16,566,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
