date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-05-03,2013,8,31,123,1794.3,0.076,4,Mod_Dry,47,10,10,10,115,192,0.11,1602,0.89,1100,502,53,8,15,5,421,100,18,25,15,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2014-05-04,2013,8,31,124,1763.7,0.079,4,Mod_Dry,47,10,10,10,115,192,0.11,1572,0.89,1100,472,53,8,14,4,393,100,18,24,14,508,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2014-05-05,2013,8,31,125,1733.2,0.083,4,Mod_Dry,47,10,10,10,115,192,0.11,1541,0.89,1100,441,53,8,13,3,364,100,18,23,13,479,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2014-05-06,2013,8,32,126,1703,0.087,4,Mod_Dry,47,10,10,10,115,192,0.11,1511,0.89,1100,411,53,8,13,2,335,100,18,23,12,450,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.2,181,4340
2014-05-07,2013,8,32,127,1672.9,0.091,4,Mod_Dry,47,10,10,10,115,192,0.12,1481,0.89,1100,381,53,8,12,1,307,100,18,22,11,422,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2014-05-08,2013,8,32,128,1643.1,0.094,4,Mod_Dry,47,10,10,10,115,192,0.12,1451,0.88,1100,351,53,8,11,1,278,100,18,21,11,393,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2014-05-09,2013,8,32,129,1613.5,0.098,4,Mod_Dry,47,10,10,10,115,192,0.12,1421,0.88,1100,321,53,8,10,0,250,100,18,20,10,365,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
2014-05-10,2013,8,32,130,1584.1,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1392,0.88,1100,292,53,8,9,-1,223,100,18,19,9,338,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2014-05-11,2013,8,32,131,1554.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1363,0.88,1100,263,53,8,8,-2,196,100,18,18,8,311,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2014-05-12,2013,8,32,132,1526,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1334,0.87,1100,234,53,7,7,-3,170,100,17,17,7,285,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2014-05-13,2013,8,33,133,1497.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1305,0.87,1100,205,46,6,6,-4,151,93,16,16,6,266,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47,188,4520
2014-05-14,2013,8,33,134,1468.9,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1277,0.87,1100,177,40,5,5,-5,132,87,15,15,5,247,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2014-05-15,2013,8,33,135,1440.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1249,0.87,1100,149,34,4,5,-6,112,81,14,15,4,227,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2014-05-16,2013,8,33,136,1412.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1221,0.86,1100,121,27,4,4,-6,92,74,14,14,4,207,1200,990,969.2,20.8,0.848,0.648,0.0312,1.5,0.0719,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.8,191,4590
2014-05-17,2013,8,33,137,1385.1,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1193,0.86,1100,93,21,3,3,-7,73,68,13,13,3,188,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0711,4,0.3,1.78,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2014-05-18,2013,8,33,138,1333.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1142,0.86,1100,42,9,1,1,-9,40,56,11,11,1,155,1180,990,968.9,21.1,0.813,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2014-05-19,2013,8,33,139,1288.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1097,0.85,1097,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.792,0.641,0.0302,1.43,0.0676,4,0.299,1.73,0.0817,19.5,0.954,0.98,0.935,49.9,48.2,193,4630
2014-05-20,2013,8,34,140,1245,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1053,0.85,1053,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.728,0.542,0.0254,1.27,0.0595,4,0.291,1.56,0.0732,19.8,0.955,0.98,0.935,48.7,47.7,191,4580
2014-05-21,2013,8,34,141,1207.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,1016,0.84,1016,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.673,0.458,0.0214,1.13,0.0528,4,0.283,1.41,0.066,20,0.955,0.98,0.936,47.6,46.7,187,4480
2014-05-22,2013,8,34,142,1171,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,979,0.84,979,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.619,0.413,0.0191,1.03,0.0479,4,0.273,1.31,0.0605,20.3,0.955,0.98,0.936,46.4,45.5,182,4370
2014-05-23,2013,8,34,143,1140.6,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,948.6,0.83,948.6,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.3,21.7,0.585,0.398,0.0184,0.983,0.0454,4,0.263,1.25,0.0575,20.4,0.955,0.98,0.936,45.3,44.4,178,4270
2014-05-24,2013,8,34,144,1110.7,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,918.6,0.83,918.6,0,0,0,0,-10,10,47,10,10,0,125,986,990,968.2,21.8,0.557,0.384,0.0176,0.941,0.0433,4,0.253,1.19,0.0549,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
2014-05-25,2013,8,34,145,1081.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,889.3,0.82,889.3,0,0,0,0,-10,10,47,10,10,0,125,956,990,968.2,21.8,0.53,0.369,0.0169,0.9,0.0412,4,0.243,1.14,0.0523,20.7,0.955,0.98,0.936,43.1,42.2,169,4050
2014-05-26,2013,8,34,146,1057.7,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,865.7,0.82,865.7,0,0,0,0,-10,10,47,10,10,0,125,933,990,968.1,21.9,0.509,0.358,0.0163,0.867,0.0395,4,0.235,1.1,0.0502,20.8,0.954,0.98,0.935,42.2,41.3,165,3970
2014-05-27,2013,8,35,147,1034.5,0.17,4,Mod_Dry,47,10,10,10,115,192,0.19,842.5,0.81,842.5,0,0,0,0,-10,10,47,10,10,0,125,909,990,968,22,0.487,0.347,0.0158,0.834,0.0379,4,0.227,1.06,0.0482,20.9,0.954,0.979,0.934,41.2,40.4,161,3870
2014-05-28,2013,8,35,148,1011.7,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,819.7,0.81,819.7,0,0,0,0,-10,10,47,10,10,0,125,887,990,967.9,22.1,0.467,0.336,0.0152,0.802,0.0364,4,0.219,1.02,0.0463,21,0.953,0.977,0.931,40.3,39.4,158,3780
2014-05-29,2013,8,35,149,989.36,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,797.4,0.81,797.4,0,0,0,0,-10,10,47,10,10,0,125,864,990,967.9,22.1,0.446,0.325,0.0147,0.771,0.0348,4,0.212,0.983,0.0444,21.2,0.953,0.975,0.929,39.4,38.4,154,3690
2014-05-30,2013,8,35,150,967.5,0.18,4,Mod_Dry,47,10,10,10,115,192,0.2,775.5,0.8,775.5,0,0,0,0,-10,10,47,10,10,0,125,843,990,967.8,22.2,0.426,0.314,0.0141,0.741,0.0333,3,0.287,1.03,0.0462,21.2,0.956,0.98,0.937,51.4,48.2,145,3470
2014-05-31,2013,8,35,151,950.84,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,758.8,0.8,758.8,0,0,0,0,-10,10,47,10,10,0,125,826,990,967.7,22.3,0.411,0.306,0.0137,0.717,0.0322,3,0.282,1,0.0448,21.3,0.957,0.98,0.937,50.5,48.2,145,3470
2014-06-01,2013,9,35,152,934.51,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,773.5,0.83,773.5,0,0,0,0,-9,9,45,10,9,0,97,838,990,967.6,22.4,0.422,0.313,0.014,0.735,0.0329,3,0.286,1.02,0.0457,21.3,0.956,0.98,0.937,51.6,48.2,145,3470
2014-06-02,2013,9,35,153,918.5,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,757.5,0.82,757.5,0,0,0,0,-9,9,45,10,9,0,97,822,990,967.6,22.4,0.407,0.306,0.0136,0.713,0.0318,3,0.282,0.995,0.0444,21.4,0.957,0.98,0.937,50.8,48.2,145,3470
2014-06-03,2013,9,36,154,902.86,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,741.9,0.82,741.9,0,0,0,0,-9,9,45,10,9,0,97,806,990,967.5,22.5,0.393,0.297,0.0132,0.689,0.0306,3,0.276,0.966,0.0429,21.5,0.957,0.98,0.938,49.9,48.2,145,3470
2014-06-04,2013,9,36,155,887.59,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,726.6,0.82,726.6,0,0,0,0,-9,9,45,10,9,0,97,791,990,967.5,22.5,0.379,0.286,0.0127,0.665,0.0295,3,0.269,0.935,0.0414,21.6,0.957,0.98,0.938,49.1,48.1,144,3470
2014-06-05,2013,9,36,156,872.72,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,711.7,0.82,711.7,0,0,0,0,-9,9,45,10,9,0,97,776,990,967.4,22.6,0.367,0.276,0.0122,0.644,0.0285,3,0.263,0.907,0.0401,21.7,0.957,0.98,0.938,48.3,47.3,142,3410
2014-06-06,2013,9,36,157,858.29,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,697.3,0.81,697.3,0,0,0,0,-9,9,45,10,9,0,97,761,990,967.3,22.7,0.359,0.267,0.0118,0.626,0.0276,3,0.256,0.882,0.0389,21.8,0.957,0.98,0.938,47.5,46.6,140,3350
2014-06-07,2013,9,36,158,844.34,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,683.3,0.81,683.3,0,0,0,0,-9,9,45,10,9,0,97,747,990,967.3,22.7,0.351,0.257,0.0113,0.609,0.0268,3,0.25,0.859,0.0378,21.9,0.957,0.98,0.938,46.7,45.8,137,3300
2014-06-08,2013,9,36,159,830.91,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,669.9,0.81,669.9,0,0,0,0,-9,9,45,10,9,0,97,734,990,967.2,22.8,0.344,0.248,0.0109,0.592,0.026,3,0.244,0.836,0.0367,21.9,0.957,0.98,0.938,46,45,135,3240
2014-06-09,2013,9,36,160,818.07,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,657.1,0.8,657.1,0,0,0,0,-9,9,45,10,9,0,97,721,990,967.2,22.8,0.336,0.24,0.0105,0.576,0.0252,3,0.238,0.814,0.0357,22,0.956,0.98,0.937,45.2,44.3,133,3190
2014-06-10,2013,9,37,161,809.3,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,648.3,0.8,648.3,0,0,0,0,-9,9,45,10,9,0,97,712,990,967.1,22.9,0.331,0.234,0.0102,0.565,0.0247,3,0.234,0.8,0.035,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2014-06-11,2013,9,37,162,800.91,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,639.9,0.8,639.9,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.327,0.228,0.00998,0.555,0.0242,3,0.23,0.785,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2014-06-12,2013,9,37,163,792.96,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,632,0.8,632,0,0,0,0,-9,9,45,10,9,0,97,696,990,967.1,22.9,0.322,0.223,0.00973,0.545,0.0238,3,0.227,0.772,0.0337,22.2,0.955,0.98,0.936,43.7,42.9,129,3090
2014-06-13,2013,9,37,164,785.53,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,624.5,0.8,624.5,0,0,0,0,-9,9,45,10,9,0,97,689,990,967,23,0.318,0.218,0.0095,0.536,0.0233,3,0.224,0.76,0.0331,22.2,0.955,0.98,0.936,43.3,42.4,127,3050
2014-06-14,2013,9,37,165,776.28,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,615.3,0.79,615.3,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.313,0.212,0.00922,0.525,0.0228,3,0.219,0.744,0.0324,22.3,0.955,0.98,0.936,42.7,41.9,126,3020
2014-06-15,2013,9,37,166,770.11,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,609.1,0.79,609.1,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2014-06-16,2013,9,37,167,759.99,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,599,0.79,599,0,0,0,0,-9,9,45,10,9,0,97,663,990,966.9,23.1,0.303,0.201,0.00872,0.504,0.0219,3,0.212,0.716,0.0311,22.3,0.954,0.98,0.935,41.7,40.9,123,2940
2014-06-17,2013,9,38,168,747.68,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,586.7,0.79,586.7,0,0,0,0,-9,9,45,10,9,0,97,651,990,966.9,23.1,0.296,0.193,0.00835,0.489,0.0212,3,0.207,0.696,0.0301,22.4,0.953,0.978,0.932,41,40.1,120,2890
2014-06-18,2013,9,38,169,736.47,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,575.5,0.78,575.5,0,0,0,0,-9,9,45,10,9,0,97,639,990,966.8,23.2,0.29,0.185,0.00801,0.475,0.0205,3,0.201,0.677,0.0292,22.5,0.952,0.977,0.93,40.3,39.3,118,2830
2014-06-19,2013,9,38,170,724.72,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,563.7,0.78,563.7,0,0,0,0,-9,9,45,10,9,0,97,628,990,966.8,23.2,0.283,0.178,0.00765,0.461,0.0199,3,0.196,0.657,0.0283,22.5,0.952,0.975,0.928,39.5,38.5,116,2780
2014-06-20,2013,9,38,171,712.96,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,552,0.77,552,0,0,0,0,-9,9,45,10,9,0,97,616,990,966.8,23.2,0.277,0.17,0.0073,0.446,0.0192,3,0.191,0.637,0.0274,22.6,0.951,0.973,0.926,38.8,37.8,113,2720
2014-06-21,2013,9,38,172,701.75,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,540.8,0.77,540.8,0,0,0,0,-9,9,45,10,9,0,97,605,990,966.7,23.3,0.27,0.162,0.00696,0.432,0.0186,3,0.186,0.618,0.0265,22.7,0.95,0.972,0.923,38.1,37,111,2660
2014-06-22,2013,9,38,173,691.63,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,530.6,0.77,530.6,0,0,0,0,-9,9,45,10,9,0,97,595,990,966.7,23.3,0.264,0.155,0.00666,0.42,0.018,3,0.181,0.601,0.0258,22.7,0.949,0.97,0.921,37.4,36.3,109,2620
2014-06-23,2013,9,38,174,680.97,0.28,4,Mod_Dry,45,10,9,9,88,161,0.24,520,0.76,520,0,0,0,0,-9,9,45,10,9,0,97,584,990,966.6,23.4,0.258,0.148,0.00635,0.407,0.0174,3,0.176,0.583,0.0249,22.8,0.948,0.97,0.92,36.7,35.6,107,2570
2014-06-24,2013,9,39,175,670.3,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,509.3,0.76,509.3,0,0,0,0,-9,9,45,10,9,0,97,573,990,966.6,23.4,0.252,0.141,0.00603,0.394,0.0168,3,0.172,0.565,0.0241,22.9,0.947,0.97,0.919,36,35,105,2520
2014-06-25,2013,9,39,176,660.18,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,499.2,0.76,499.2,0,0,0,0,-9,9,45,10,9,0,97,563,990,966.5,23.5,0.247,0.135,0.00574,0.381,0.0162,3,0.167,0.548,0.0234,22.9,0.946,0.97,0.918,35.4,34.3,103,2470
2014-06-26,2013,9,39,177,650.07,0.3,4,Mod_Dry,45,10,9,9,88,161,0.25,489.1,0.75,489.1,0,0,0,0,-9,9,45,10,9,0,97,553,990,966.5,23.5,0.241,0.13,0.00553,0.371,0.0158,2,0.273,0.643,0.0274,22.9,0.956,0.98,0.937,52.4,48.2,96.4,2310
2014-06-27,2013,9,39,178,641.04,0.3,4,Mod_Dry,45,10,9,9,88,161,0.25,480,0.75,480,0,0,0,0,-9,9,45,10,9,0,97,544,990,966.5,23.5,0.236,0.126,0.00534,0.361,0.0153,2,0.267,0.628,0.0267,22.9,0.956,0.98,0.937,51.6,48.2,96.4,2310
2014-06-28,2013,9,39,179,631.47,0.31,4,Mod_Dry,45,10,9,9,88,161,0.26,470.5,0.74,470.5,0,0,0,0,-9,9,45,10,9,0,97,534,990,966.4,23.6,0.23,0.121,0.00514,0.351,0.0149,2,0.26,0.611,0.0259,23,0.957,0.98,0.938,50.7,48.2,96.4,2310
2014-06-29,2013,9,39,180,621.9,0.31,4,Mod_Dry,45,10,9,9,88,161,0.26,460.9,0.74,460.9,0,0,0,0,-9,9,45,10,9,0,97,525,990,966.4,23.6,0.225,0.117,0.00494,0.341,0.0145,2,0.254,0.595,0.0252,23,0.957,0.98,0.938,49.8,48.2,96.4,2310
2014-06-30,2013,9,39,181,612.88,0.32,4,Mod_Dry,45,10,9,9,88,161,0.26,451.9,0.74,451.9,0,0,0,0,-9,9,45,10,9,0,97,516,990,966.4,23.6,0.22,0.112,0.00475,0.332,0.014,2,0.248,0.579,0.0245,23.1,0.958,0.98,0.939,49,48,96,2300
2014-07-01,2013,10,40,182,603.86,0.32,4,Mod_Dry,42,9,8,6,70,135,0.22,468.9,0.78,468.9,0,0,0,0,-6,6,42,9,8,0,76,528,990,966.3,23.7,0.226,0.12,0.00508,0.347,0.0146,2,0.259,0.606,0.0256,23.1,0.957,0.98,0.938,50.8,48.2,96.4,2310
2014-07-02,2013,10,40,183,595.93,0.33,4,Mod_Dry,42,9,8,6,70,135,0.23,460.9,0.77,460.9,0,0,0,0,-6,6,42,9,8,0,76,520,990,966.3,23.7,0.222,0.117,0.00491,0.339,0.0143,2,0.254,0.592,0.025,23.1,0.957,0.98,0.938,50,48.2,96.4,2310
2014-07-03,2013,10,40,184,587.45,0.33,4,Mod_Dry,42,9,8,6,70,135,0.23,452.4,0.77,452.4,0,0,0,0,-6,6,42,9,8,0,76,511,990,966.2,23.8,0.217,0.113,0.00474,0.33,0.0139,2,0.248,0.578,0.0243,23.2,0.958,0.98,0.939,49.3,48.2,96.4,2310
2014-07-04,2013,10,40,185,578.97,0.34,4,Mod_Dry,42,9,8,6,70,135,0.23,444,0.77,444,0,0,0,0,-6,6,42,9,8,0,76,503,990,966.2,23.8,0.213,0.109,0.00456,0.322,0.0135,2,0.242,0.564,0.0237,23.2,0.958,0.98,0.939,48.4,47.5,94.9,2280
2014-07-05,2013,10,40,186,570.5,0.34,4,Mod_Dry,42,9,8,6,70,135,0.24,435.5,0.76,435.5,0,0,0,0,-6,6,42,9,8,0,76,495,990,966.2,23.8,0.21,0.105,0.00439,0.315,0.0132,2,0.236,0.551,0.0231,23.3,0.957,0.98,0.938,47.6,46.6,93.3,2240
2014-07-06,2013,10,40,187,562.57,0.34,4,Mod_Dry,42,9,8,6,70,135,0.24,427.6,0.76,427.6,0,0,0,0,-6,6,42,9,8,0,76,487,990,966.1,23.9,0.207,0.101,0.00422,0.308,0.0129,2,0.231,0.539,0.0226,23.3,0.957,0.98,0.938,46.8,45.9,91.7,2200
2014-07-07,2013,10,40,188,554.64,0.35,4,Mod_Dry,42,9,8,6,70,135,0.24,419.6,0.76,419.6,0,0,0,0,-6,6,42,9,8,0,76,479,990,966.1,23.9,0.204,0.0971,0.00406,0.302,0.0126,2,0.226,0.527,0.0221,23.4,0.956,0.98,0.937,46,45.1,90.2,2160
2014-07-08,2013,10,41,189,547.8,0.35,4,Mod_Dry,42,9,8,6,70,135,0.25,412.8,0.75,412.8,0,0,0,0,-6,6,42,9,8,0,76,472,990,966.1,23.9,0.202,0.0938,0.00392,0.296,0.0124,2,0.221,0.517,0.0216,23.4,0.956,0.98,0.937,45.3,44.4,88.8,2130
2014-07-09,2013,10,41,190,540.42,0.36,4,Mod_Dry,42,9,8,6,70,135,0.25,405.4,0.75,405.4,0,0,0,0,-6,6,42,9,8,0,76,464,990,966,24,0.199,0.0904,0.00377,0.29,0.0121,2,0.216,0.506,0.0211,23.5,0.955,0.98,0.936,44.6,43.7,87.3,2100
2014-07-10,2013,10,41,191,533.04,0.36,4,Mod_Dry,42,9,8,6,70,135,0.25,398,0.75,398,0,0,0,0,-6,6,42,9,8,0,76,457,990,966,24,0.197,0.0869,0.00362,0.284,0.0118,2,0.211,0.495,0.0206,23.5,0.955,0.98,0.936,43.8,42.9,85.8,2060
2014-07-11,2013,10,41,192,525.65,0.37,3,Normal,50,10,9,9,108,186,0.35,339.6,0.65,339.6,0,0,0,0,-9,9,50,10,9,0,117,409,990,966,24,0.18,0.0593,0.00247,0.239,0.00995,2,0.172,0.411,0.0171,23.6,0.947,0.97,0.919,37.3,36.1,72.3,1740
2014-07-12,2013,10,41,193,518.27,0.37,3,Normal,50,10,9,9,108,186,0.36,332.3,0.64,332.3,0,0,0,0,-9,9,50,10,9,0,117,401,990,965.9,24.1,0.177,0.0558,0.00232,0.233,0.00968,2,0.167,0.4,0.0166,23.7,0.946,0.97,0.917,36.5,35.4,70.8,1700
2014-07-13,2013,10,41,194,511.43,0.37,3,Normal,50,10,9,9,108,186,0.36,325.4,0.64,325.4,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.175,0.0526,0.00218,0.227,0.00943,2,0.162,0.39,0.0162,23.7,0.945,0.97,0.916,35.7,34.7,69.3,1660
2014-07-14,2013,10,41,195,504.6,0.38,3,Normal,50,10,9,9,108,186,0.37,318.6,0.63,318.6,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.172,0.0494,0.00205,0.222,0.00919,2,0.158,0.379,0.0157,23.8,0.944,0.97,0.915,35,34,67.9,1630
2014-07-15,2013,10,42,196,498.86,0.38,3,Normal,50,10,9,9,108,186,0.37,312.9,0.63,312.9,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0467,0.00193,0.217,0.00898,2,0.154,0.371,0.0153,23.8,0.943,0.97,0.915,34.4,33.4,66.7,1600
2014-07-16,2013,10,42,197,492.57,0.39,3,Normal,50,10,9,9,108,186,0.38,306.6,0.62,306.6,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.0437,0.00181,0.212,0.00876,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
2014-07-17,2013,10,42,198,486.28,0.39,3,Normal,50,10,9,9,108,186,0.38,300.3,0.62,300.3,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0407,0.00168,0.207,0.00853,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33.1,32.1,64.1,1540
2014-07-18,2013,10,42,199,479.99,0.39,3,Normal,50,10,9,9,108,186,0.39,294,0.61,294,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.164,0.0378,0.00156,0.201,0.00831,2,0.141,0.342,0.0141,23.9,0.94,0.97,0.911,32.4,31.4,62.8,1510
2014-07-19,2013,10,42,200,473.7,0.4,3,Normal,50,10,9,9,108,186,0.39,287.7,0.61,287.7,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.161,0.0348,0.00143,0.196,0.00809,2,0.137,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.5,1480
2014-07-20,2013,10,42,201,467.96,0.4,3,Normal,50,10,9,9,108,186,0.4,282,0.6,282,0,0,0,0,-9,9,50,10,9,0,117,351,990,965.7,24.3,0.159,0.0321,0.00132,0.191,0.00788,2,0.133,0.324,0.0133,24,0.937,0.97,0.909,31.1,30.1,60.2,1450
2014-07-21,2013,10,42,202,462.22,0.41,3,Normal,50,10,9,9,108,186,0.4,276.2,0.6,276.2,0,0,0,0,-9,9,50,10,9,0,117,345,990,965.7,24.3,0.157,0.0294,0.00121,0.187,0.00768,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
2014-07-22,2013,10,43,203,456.47,0.41,3,Normal,50,10,9,9,108,186,0.41,270.5,0.59,270.5,0,0,0,0,-9,9,50,10,9,0,117,339,990,965.7,24.3,0.155,0.0267,0.0011,0.182,0.00748,2,0.125,0.307,0.0126,24,0.935,0.97,0.906,29.8,28.9,57.8,1390
2014-07-23,2013,10,43,204,450.73,0.41,3,Normal,50,10,9,9,108,186,0.41,264.7,0.59,264.7,0,0,0,0,-9,9,50,10,9,0,117,334,990,965.6,24.4,0.153,0.024,0.000983,0.177,0.00727,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.2,28.3,56.6,1360
2014-07-24,2013,10,43,205,446.08,0.42,3,Normal,50,10,9,9,108,186,0.42,260.1,0.58,260.1,0,0,0,0,-9,9,50,10,9,0,117,329,990,965.6,24.4,0.152,0.0218,0.000892,0.173,0.00711,2,0.118,0.291,0.0119,24.1,0.932,0.97,0.904,28.7,27.8,55.6,1330
2014-07-25,2013,10,43,206,440.89,0.42,3,Normal,50,10,9,9,108,186,0.42,254.9,0.58,254.9,0,0,0,0,-9,9,50,10,9,0,117,324,990,965.6,24.4,0.15,0.0193,0.000791,0.169,0.00693,2,0.115,0.284,0.0116,24.1,0.931,0.97,0.903,28.1,27.2,54.5,1310
2014-07-26,2013,10,43,207,435.69,0.43,3,Normal,50,10,9,9,108,186,0.43,249.7,0.57,249.7,0,0,0,0,-9,9,50,10,9,0,117,319,990,965.6,24.4,0.148,0.017,0.000695,0.165,0.00675,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.5,26.7,53.4,1280
2014-07-27,2013,10,43,208,430.5,0.43,3,Normal,50,10,9,9,108,186,0.43,244.5,0.57,244.5,0,0,0,0,-9,9,50,10,9,0,117,314,990,965.5,24.5,0.146,0.0165,0.000676,0.163,0.00665,2,0.108,0.27,0.011,24.2,0.928,0.97,0.9,26.9,26.1,52.2,1250
2014-07-28,2013,10,43,209,425.3,0.44,3,Normal,50,10,9,9,108,186,0.44,239.3,0.56,239.3,0,0,0,0,-9,9,50,10,9,0,117,308,990,965.5,24.5,0.144,0.0161,0.000657,0.16,0.00655,2,0.104,0.264,0.0108,24.2,0.926,0.97,0.899,26.3,25.5,51.1,1230
2014-07-29,2013,10,44,210,420.11,0.44,3,Normal,50,10,9,9,108,186,0.44,234.1,0.56,234.1,0,0,0,0,-9,9,50,10,9,0,117,303,990,965.5,24.5,0.143,0.0156,0.000639,0.158,0.00645,2,0.101,0.259,0.0106,24.3,0.925,0.97,0.897,25.7,25,49.9,1200
2014-07-30,2013,10,44,211,415.46,0.44,3,Normal,50,10,9,9,108,186,0.45,229.5,0.55,229.5,0,0,0,0,-9,9,50,10,9,0,117,298,990,965.5,24.5,0.141,0.0153,0.000622,0.156,0.00636,1,0.252,0.408,0.0166,24.1,0.958,0.98,0.938,52,48.2,48.2,1160
2014-07-31,2013,10,44,212,410.81,0.45,3,Normal,50,10,9,9,108,186,0.45,224.8,0.55,224.8,0,0,0,0,-9,9,50,10,9,0,117,294,990,965.4,24.6,0.139,0.0149,0.000605,0.154,0.00628,1,0.246,0.4,0.0163,24.2,0.959,0.98,0.939,51,48.2,48.2,1160
2014-08-01,2013,11,44,213,406.16,0.45,3,Normal,47,8,6,5,89,155,0.38,251.2,0.62,251.2,0,0,0,0,-5,5,47,8,6,0,94,312,990,965.4,24.6,0.146,0.0175,0.000714,0.163,0.00664,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.8,27,54,1300
2014-08-02,2013,11,44,214,399.87,0.46,3,Normal,47,8,6,5,89,155,0.39,244.9,0.61,244.9,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.143,0.0166,0.000673,0.16,0.00651,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.6,1260
2014-08-03,2013,11,44,215,395.22,0.46,3,Normal,47,8,6,5,89,155,0.39,240.2,0.61,240.2,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0162,0.000657,0.158,0.00642,2,0.105,0.263,0.0107,24.4,0.926,0.97,0.899,26.6,25.8,51.6,1240
2014-08-04,2013,11,44,216,390.03,0.47,3,Normal,47,8,6,5,89,155,0.4,235,0.6,235,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.4,24.6,0.14,0.0157,0.000638,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2014-08-05,2013,11,45,217,384.83,0.47,3,Normal,47,8,6,5,89,155,0.4,229.8,0.6,229.8,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000619,0.153,0.00622,1,0.253,0.406,0.0165,24.3,0.958,0.98,0.939,52.4,48.2,48.2,1160
2014-08-06,2013,11,45,218,379.64,0.48,3,Normal,47,8,6,5,89,155,0.41,224.6,0.59,224.6,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0148,0.000601,0.151,0.00612,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.3,48.2,48.2,1160
2014-08-07,2013,11,45,219,374.99,0.48,3,Normal,47,8,6,5,89,155,0.41,220,0.59,220,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0144,0.000584,0.149,0.00603,1,0.239,0.389,0.0157,24.3,0.958,0.98,0.939,50.3,48.2,48.2,1160
2014-08-08,2013,11,45,220,370.34,0.49,3,Normal,47,8,6,5,89,155,0.42,215.3,0.58,215.3,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.3,24.7,0.133,0.0141,0.000568,0.147,0.00594,1,0.233,0.38,0.0154,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2014-08-09,2013,11,45,221,365.69,0.49,3,Normal,47,8,6,5,89,155,0.42,210.7,0.58,210.7,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.131,0.0137,0.000551,0.145,0.00586,1,0.227,0.372,0.015,24.4,0.957,0.98,0.937,48.2,47.3,47.3,1130
2014-08-10,2013,11,45,222,361.04,0.49,3,Normal,47,8,6,5,89,155,0.43,206,0.57,206,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000535,0.143,0.00577,1,0.221,0.364,0.0147,24.4,0.956,0.98,0.937,47.2,46.2,46.2,1110
2014-08-11,2013,11,45,223,357.49,0.5,3,Normal,47,8,6,5,89,155,0.43,202.5,0.57,202.5,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.129,0.013,0.000522,0.141,0.0057,1,0.216,0.357,0.0144,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2014-08-12,2013,11,46,224,353.39,0.5,3,Normal,47,8,6,5,89,155,0.44,198.4,0.56,198.4,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000508,0.14,0.00563,1,0.21,0.35,0.0141,24.5,0.954,0.98,0.935,45.5,44.6,44.6,1070
2014-08-13,2013,11,46,225,349.29,0.51,3,Normal,47,8,6,5,89,155,0.44,194.3,0.56,194.3,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0123,0.000493,0.138,0.00555,1,0.205,0.343,0.0138,24.5,0.953,0.98,0.934,44.5,43.6,43.6,1050
2014-08-14,2013,11,46,226,345.18,0.51,3,Normal,47,8,6,5,89,155,0.45,190.2,0.55,190.2,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000479,0.136,0.00547,1,0.199,0.335,0.0135,24.5,0.952,0.98,0.933,43.6,42.7,42.7,1020
2014-08-15,2013,11,46,227,341.08,0.51,3,Normal,47,8,6,5,89,155,0.45,186.1,0.55,186.1,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000465,0.134,0.00539,1,0.194,0.328,0.0132,24.6,0.951,0.98,0.932,42.6,41.8,41.8,1000
2014-08-16,2013,11,46,228,336.98,0.52,3,Normal,47,8,6,5,89,155,0.46,182,0.54,182,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.00045,0.133,0.00532,1,0.188,0.321,0.0129,24.6,0.95,0.98,0.93,41.7,40.8,40.8,980
2014-08-17,2013,11,46,229,332.88,0.52,3,Normal,47,8,6,5,89,155,0.47,177.9,0.53,177.9,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000436,0.131,0.00524,1,0.183,0.313,0.0126,24.6,0.948,0.978,0.927,40.7,39.8,39.8,956
2014-08-18,2013,11,46,230,329.33,0.53,3,Normal,47,8,6,5,89,155,0.47,174.3,0.53,174.3,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.119,0.0106,0.000424,0.129,0.00518,1,0.178,0.307,0.0123,24.6,0.947,0.976,0.924,39.9,38.9,38.9,935
2014-08-19,2013,11,47,231,325.77,0.53,3,Normal,47,8,6,5,89,155,0.48,170.8,0.52,170.8,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0103,0.000411,0.128,0.00511,1,0.173,0.301,0.012,24.7,0.946,0.974,0.922,39.1,38.1,38.1,914
2014-08-20,2013,11,47,232,322.22,0.54,3,Normal,47,8,6,5,89,155,0.48,167.2,0.52,167.2,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00996,0.000399,0.126,0.00504,1,0.168,0.294,0.0118,24.7,0.945,0.972,0.919,38.3,37.2,37.2,893
2014-08-21,2013,11,47,233,318.66,0.54,3,Normal,47,8,6,5,89,155,0.49,163.7,0.51,163.7,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00966,0.000386,0.124,0.00498,1,0.163,0.288,0.0115,24.7,0.944,0.971,0.916,37.4,36.3,36.3,872
2014-08-22,2013,11,47,234,315.11,0.54,3,Normal,47,8,6,5,89,155,0.49,160.1,0.51,160.1,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.114,0.00936,0.000374,0.123,0.00491,1,0.159,0.282,0.0113,24.7,0.943,0.97,0.914,36.6,35.5,35.5,853
2014-08-23,2013,11,47,235,312.65,0.55,3,Normal,47,8,6,5,89,155,0.5,157.7,0.5,157.7,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00915,0.000365,0.122,0.00487,1,0.155,0.277,0.0111,24.8,0.942,0.97,0.914,36.1,35,35,839
2014-08-24,2013,11,47,236,309.64,0.55,3,Normal,47,8,6,5,89,155,0.5,154.6,0.5,154.6,0,0,0,0,-5,5,47,8,6,0,94,216,990,964.9,25.1,0.112,0.00889,0.000355,0.121,0.00481,1,0.151,0.272,0.0108,24.8,0.941,0.97,0.913,35.4,34.3,34.3,823
2014-08-25,2013,11,47,237,306.63,0.56,3,Normal,47,8,6,5,89,155,0.51,151.6,0.49,151.6,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.00864,0.000345,0.119,0.00476,1,0.147,0.266,0.0106,24.8,0.94,0.97,0.912,34.7,33.6,33.6,807
2014-08-26,2013,11,48,238,303.62,0.56,3,Normal,47,8,6,5,89,155,0.51,148.6,0.49,148.6,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.00838,0.000334,0.118,0.0047,1,0.143,0.261,0.0104,24.8,0.939,0.97,0.911,34,32.9,32.9,791
2014-08-27,2013,11,48,239,300.61,0.56,3,Normal,47,8,6,5,89,155,0.52,145.6,0.48,145.6,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.108,0.00813,0.000324,0.117,0.00465,1,0.139,0.256,0.0102,24.8,0.938,0.97,0.91,33.3,32.3,32.3,774
2014-08-28,2013,11,48,240,297.61,0.57,3,Normal,47,8,6,5,89,155,0.52,142.6,0.48,142.6,0,0,0,0,-5,5,47,8,6,0,94,204,990,964.9,25.1,0.107,0.00787,0.000314,0.115,0.00459,1,0.135,0.25,0.00997,24.9,0.936,0.97,0.908,32.6,31.6,31.6,758
2014-08-29,2013,11,48,241,294.6,0.57,3,Normal,47,8,6,5,89,155,0.53,139.6,0.47,139.6,0,0,0,0,-5,5,47,8,6,0,94,201,990,964.9,25.1,0.106,0.00762,0.000303,0.114,0.00454,1,0.131,0.245,0.00975,24.9,0.935,0.97,0.907,31.8,30.9,30.9,741
2014-08-30,2013,11,48,242,291.59,0.57,3,Normal,47,8,6,5,89,155,0.53,136.6,0.47,136.6,0,0,0,0,-5,5,47,8,6,0,94,198,990,964.9,25.1,0.105,0.00736,0.000293,0.113,0.00448,1,0.127,0.24,0.00953,24.9,0.934,0.97,0.906,31.1,30.2,30.2,725
2014-08-31,2013,11,48,243,288.58,0.58,3,Normal,47,8,6,5,89,155,0.54,133.6,0.46,133.6,0,0,0,0,-5,5,47,8,6,0,94,195,990,964.9,25.1,0.104,0.0071,0.000283,0.111,0.00443,1,0.123,0.234,0.00931,24.9,0.933,0.97,0.905,30.4,29.5,29.5,709
2014-09-01,2013,12,48,244,284.48,0.58,3,Normal,40,6,4,3,65,118,0.41,166.5,0.58,166.5,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.0099,0.000393,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.4,37.3,37.3,895
2014-09-02,2013,12,49,245,280.93,0.59,3,Normal,40,6,4,3,65,118,0.42,162.9,0.58,162.9,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.0096,0.000381,0.12,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,874
2014-09-03,2013,12,49,246,276.83,0.6,3,Normal,40,6,4,3,65,118,0.43,158.8,0.57,158.8,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00925,0.000367,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,851
2014-09-04,2013,12,49,247,272.72,0.6,3,Normal,40,6,4,3,65,118,0.43,154.7,0.57,154.7,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00463,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.913,35.6,34.5,34.5,829
2014-09-05,2013,12,49,248,268.62,0.61,3,Normal,40,6,4,3,65,118,0.44,150.6,0.56,150.6,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00855,0.000339,0.115,0.00455,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,807
2014-09-06,2013,12,49,249,265.07,0.62,3,Normal,40,6,4,3,65,118,0.45,147.1,0.56,147.1,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00825,0.000327,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2014-09-07,2013,12,49,250,261.51,0.62,3,Normal,40,6,4,3,65,118,0.45,143.5,0.55,143.5,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00795,0.000315,0.112,0.00443,1,0.136,0.248,0.00982,25,0.937,0.97,0.908,33,32,32,767
2014-09-08,2013,12,49,251,257.96,0.63,3,Normal,40,6,4,3,65,118,0.46,140,0.54,140,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00765,0.000303,0.11,0.00436,1,0.131,0.242,0.00956,25,0.935,0.97,0.907,32.1,31.2,31.2,748
2014-09-09,2013,12,50,252,255.5,0.63,3,Normal,40,6,4,3,65,118,0.46,137.5,0.54,137.5,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00744,0.000294,0.109,0.00432,1,0.128,0.237,0.00939,25,0.934,0.97,0.906,31.5,30.6,30.6,734
2014-09-10,2013,12,50,253,252.49,0.64,3,Normal,40,6,4,3,65,118,0.47,134.5,0.53,134.5,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00718,0.000284,0.108,0.00426,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.8,29.9,29.9,718
2014-09-11,2013,12,50,254,249.48,0.65,4,Mod_Dry,34,6,4,3,44,91,0.36,158.5,0.64,158.5,0,0,0,0,-3,3,34,6,4,0,47,202,990,964.7,25.3,0.107,0.00922,0.000364,0.116,0.00459,1,0.156,0.273,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,853
2014-09-12,2013,12,50,255,247.02,0.65,4,Mod_Dry,34,6,4,3,44,91,0.37,156,0.63,156,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.00901,0.000356,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2014-09-13,2013,12,50,256,244.56,0.66,4,Mod_Dry,34,6,4,3,44,91,0.37,153.6,0.63,153.6,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.0088,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,826
2014-09-14,2013,12,50,257,241.55,0.67,4,Mod_Dry,34,6,4,3,44,91,0.38,150.6,0.62,150.6,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.6,25.4,0.104,0.00855,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.8,33.7,33.7,810
2014-09-15,2013,12,50,258,238.54,0.67,4,Mod_Dry,34,6,4,3,44,91,0.38,147.5,0.62,147.5,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00829,0.000327,0.111,0.00439,1,0.142,0.253,0.00998,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2014-09-16,2013,12,51,259,235.54,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,144.5,0.61,144.5,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00804,0.000317,0.11,0.00434,1,0.138,0.248,0.00976,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2014-09-17,2013,12,51,260,232.53,0.69,4,Mod_Dry,34,6,4,3,44,91,0.39,141.5,0.61,141.5,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00778,0.000306,0.109,0.00428,1,0.134,0.242,0.00954,25.2,0.935,0.97,0.907,32.7,31.7,31.7,761
2014-09-18,2013,12,51,261,230.07,0.69,4,Mod_Dry,34,6,4,3,44,91,0.4,139.1,0.6,139.1,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00757,0.000298,0.108,0.00424,1,0.13,0.238,0.00936,25.2,0.934,0.97,0.906,32.1,31.1,31.1,747
2014-09-19,2013,12,51,262,227.61,0.7,4,Mod_Dry,34,6,4,3,44,91,0.4,136.6,0.6,136.6,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0993,0.00736,0.000289,0.107,0.00419,1,0.127,0.234,0.00918,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2014-09-20,2013,12,51,263,225.15,0.71,4,Mod_Dry,34,6,4,3,44,91,0.4,134.2,0.6,134.2,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.6,25.4,0.0984,0.00715,0.000281,0.106,0.00415,1,0.124,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,720
2014-09-21,2013,12,51,264,222.68,0.72,4,Mod_Dry,34,6,4,3,44,91,0.41,131.7,0.59,131.7,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0975,0.00694,0.000273,0.104,0.0041,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.4,29.4,29.4,707
2014-09-22,2013,12,51,265,220.22,0.72,4,Mod_Dry,34,6,4,3,44,91,0.41,129.2,0.59,129.2,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0967,0.00673,0.000264,0.103,0.00406,1,0.117,0.22,0.00865,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
2014-09-23,2013,12,52,266,217.76,0.73,4,Mod_Dry,34,6,4,3,44,91,0.42,126.8,0.58,126.8,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0958,0.00652,0.000256,0.102,0.00401,1,0.114,0.216,0.00847,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2014-09-24,2013,12,52,267,216.4,0.74,4,Mod_Dry,34,6,4,3,44,91,0.42,125.4,0.58,125.4,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0953,0.00641,0.000251,0.102,0.00399,1,0.112,0.214,0.00837,25.3,0.929,0.97,0.901,28.9,28,28,672
2014-09-25,2013,12,52,268,214.48,0.74,4,Mod_Dry,34,6,4,3,44,91,0.42,123.5,0.58,123.5,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0946,0.00625,0.000245,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.6,27.6,662
2014-09-26,2013,12,52,269,212.57,0.75,4,Mod_Dry,34,6,4,3,44,91,0.43,121.6,0.57,121.6,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.094,0.00608,0.000238,0.1,0.00392,1,0.107,0.207,0.0081,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2014-09-27,2013,12,52,270,210.65,0.76,4,Mod_Dry,34,6,4,3,44,91,0.43,119.7,0.57,119.7,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0933,0.00592,0.000232,0.0992,0.00389,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2014-09-28,2013,12,52,271,208.74,0.76,4,Mod_Dry,34,6,4,3,44,91,0.44,117.7,0.56,117.7,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0926,0.00576,0.000225,0.0984,0.00385,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2014-09-29,2013,12,52,272,206.83,0.77,4,Mod_Dry,34,6,4,3,44,91,0.44,115.8,0.56,115.8,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0919,0.0056,0.000219,0.0975,0.00382,1,0.0989,0.196,0.00768,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2014-09-30,2013,12,53,273,204.91,0.78,4,Mod_Dry,34,6,4,3,44,91,0.44,113.9,0.56,113.9,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0913,0.00543,0.000212,0.0967,0.00378,1,0.0963,0.193,0.00755,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2014-10-01,2014,1,1,274,203,0.78,4,Mod_Dry,31,4,3,2,33,73,0.36,130,0.64,130,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0948,0.0068,0.000266,0.102,0.00397,1,0.118,0.22,0.00859,25.4,0.93,0.97,0.903,30.1,29.2,29.2,700
2014-10-02,2014,1,1,275,201.08,0.79,4,Mod_Dry,31,4,3,2,33,73,0.36,128.1,0.64,128.1,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0941,0.00664,0.000259,0.101,0.00394,1,0.115,0.216,0.00845,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2014-10-03,2014,1,1,276,199.17,0.8,4,Mod_Dry,31,4,3,2,33,73,0.37,126.2,0.63,126.2,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0935,0.00647,0.000253,0.0999,0.0039,1,0.113,0.213,0.00831,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2014-10-04,2014,1,1,277,199.44,0.79,4,Mod_Dry,31,4,3,2,33,73,0.37,126.4,0.63,126.4,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0936,0.0065,0.000254,0.1,0.00391,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
2014-10-05,2014,1,1,278,199.72,0.79,4,Mod_Dry,31,4,3,2,33,73,0.37,126.7,0.63,126.7,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0937,0.00652,0.000255,0.1,0.00391,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2014-10-06,2014,1,1,279,197.8,0.8,4,Mod_Dry,31,4,3,2,33,73,0.37,124.8,0.63,124.8,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.093,0.00636,0.000248,0.0993,0.00388,1,0.111,0.21,0.00822,25.4,0.928,0.97,0.9,28.8,28,28,671
2014-10-07,2014,1,1,280,195.89,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,122.9,0.63,122.9,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0923,0.0062,0.000242,0.0985,0.00385,1,0.108,0.207,0.00809,25.4,0.927,0.97,0.899,28.4,27.5,27.5,660
2014-10-08,2014,1,2,281,193.97,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,121,0.62,121,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000236,0.0977,0.00382,1,0.106,0.203,0.00795,25.4,0.926,0.97,0.898,27.9,27,27,649
2014-10-09,2014,1,2,282,192.06,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,119.1,0.62,119.1,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.091,0.00587,0.000229,0.0968,0.00378,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.4,26.6,26.6,638
2014-10-10,2014,1,2,283,190.15,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,117.2,0.62,117.2,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.00571,0.000223,0.096,0.00375,1,0.101,0.197,0.00769,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2014-10-11,2014,1,2,284,188.78,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000219,0.0954,0.00373,1,0.0988,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2014-10-12,2014,1,2,285,187.41,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00547,0.000214,0.0948,0.00371,1,0.097,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2014-10-13,2014,1,2,286,185.5,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0886,0.00531,0.000208,0.094,0.00367,1,0.0944,0.188,0.00737,25.4,0.919,0.97,0.892,25.7,25,25,599
2014-10-14,2014,1,2,287,183.58,0.84,4,Mod_Dry,31,4,3,2,33,73,0.4,110.6,0.6,110.6,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.088,0.00515,0.000201,0.0931,0.00364,1,0.0918,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2014-10-15,2014,1,3,288,182.76,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00508,0.000199,0.0928,0.00363,1,0.0907,0.183,0.00718,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2014-10-16,2014,1,3,289,183.58,0.84,4,Mod_Dry,31,4,3,2,33,73,0.4,110.6,0.6,110.6,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.088,0.00515,0.000201,0.0931,0.00364,1,0.0918,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2014-10-17,2014,1,3,290,181.67,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,108.7,0.6,108.7,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00499,0.000195,0.0923,0.00361,1,0.0892,0.181,0.0071,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2014-10-18,2014,1,3,291,180.3,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,107.3,0.59,107.3,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00487,0.000191,0.0917,0.00359,1,0.0874,0.179,0.007,25.4,0.916,0.97,0.888,24.5,23.7,23.7,569
2014-10-19,2014,1,3,292,178.93,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0855,0.177,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,562
2014-10-20,2014,1,3,293,177.57,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,104.6,0.59,104.6,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0858,0.00464,0.000182,0.0905,0.00354,1,0.0837,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
2014-10-21,2014,1,3,294,175.65,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,102.7,0.58,102.7,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0852,0.00448,0.000175,0.0896,0.00351,1,0.0811,0.171,0.00668,25.4,0.912,0.97,0.885,23.3,22.6,22.6,543
2014-10-22,2014,1,4,295,173.74,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.00431,0.000169,0.0888,0.00348,1,0.0785,0.167,0.00655,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2014-10-23,2014,1,4,296,172.37,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,99.37,0.58,99.37,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.084,0.0042,0.000164,0.0882,0.00345,1,0.0766,0.165,0.00645,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
2014-10-24,2014,1,4,297,171.01,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,98.01,0.57,98.01,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0835,0.00408,0.00016,0.0876,0.00343,1,0.0748,0.162,0.00636,25.4,0.913,0.968,0.884,22.3,21.6,21.6,517
2014-10-25,2014,1,4,298,169.09,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,96.09,0.57,96.09,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00392,0.000153,0.0868,0.0034,1,0.0722,0.159,0.00623,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2014-10-26,2014,1,4,299,168.82,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,95.82,0.57,95.82,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0828,0.00389,0.000153,0.0867,0.00339,1,0.0719,0.159,0.00621,25.4,0.916,0.967,0.885,21.8,21.1,21.1,507
2014-10-27,2014,1,4,300,168,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,95,0.56,95,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00383,0.00015,0.0863,0.00338,1,0.0708,0.157,0.00615,25.4,0.917,0.967,0.886,21.7,20.9,20.9,503
2014-10-28,2014,1,4,301,166.08,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,93.08,0.56,93.08,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0818,0.00366,0.000143,0.0855,0.00335,1,0.0682,0.154,0.00602,25.4,0.919,0.966,0.887,21.3,20.6,20.6,493
2014-10-29,2014,1,5,302,164.72,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,91.72,0.56,91.72,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0813,0.00355,0.000139,0.0849,0.00332,1,0.0663,0.151,0.00592,25.4,0.92,0.965,0.888,21,20.3,20.3,487
2014-10-30,2014,1,5,303,163.35,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,90.35,0.55,90.35,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0808,0.00343,0.000134,0.0843,0.0033,1,0.0645,0.149,0.00583,25.4,0.922,0.965,0.889,20.7,20,20,480
2014-10-31,2014,1,5,304,161.98,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,88.98,0.55,88.98,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0803,0.00331,0.00013,0.0837,0.00328,1,0.0626,0.146,0.00573,25.4,0.924,0.964,0.89,20.5,19.7,19.7,473
2014-11-01,2014,2,5,305,161.71,0.9,5,Dry,23,4,2,2,19,50,0.31,111.7,0.69,111.7,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00525,0.000206,0.0904,0.00354,1,0.0933,0.184,0.0072,25.3,0.919,0.97,0.892,25.5,24.8,24.8,594
2014-11-02,2014,2,5,306,162.53,0.9,5,Dry,23,4,2,2,19,50,0.31,112.5,0.69,112.5,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0855,0.00532,0.000208,0.0908,0.00356,1,0.0944,0.185,0.00726,25.3,0.92,0.97,0.892,25.7,24.9,24.9,599
2014-11-03,2014,2,5,307,165.54,0.89,5,Dry,23,4,2,2,19,50,0.3,115.5,0.7,115.5,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0865,0.00557,0.000218,0.0921,0.00361,1,0.0985,0.191,0.00747,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2014-11-04,2014,2,5,308,168,0.89,5,Dry,23,4,2,2,19,50,0.3,118,0.7,118,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00578,0.000226,0.0932,0.00365,1,0.102,0.195,0.00764,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2014-11-05,2014,2,6,309,169.36,0.88,5,Dry,23,4,2,2,19,50,0.29,119.4,0.7,119.4,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.0059,0.000231,0.0938,0.00367,1,0.104,0.197,0.00773,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2014-11-06,2014,2,6,310,169.64,0.88,5,Dry,23,4,2,2,19,50,0.29,119.6,0.7,119.6,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00592,0.000232,0.0939,0.00368,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2014-11-07,2014,2,6,311,168.82,0.88,5,Dry,23,4,2,2,19,50,0.3,118.8,0.7,118.8,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00585,0.000229,0.0936,0.00366,1,0.103,0.196,0.00769,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2014-11-08,2014,2,6,312,169.64,0.88,5,Dry,23,4,2,2,19,50,0.29,119.6,0.7,119.6,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00592,0.000232,0.0939,0.00368,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2014-11-09,2014,2,6,313,173.74,0.87,5,Dry,23,4,2,2,19,50,0.29,123.7,0.71,123.7,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00627,0.000245,0.0957,0.00375,1,0.11,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2014-11-10,2014,2,6,314,178.39,0.86,5,Dry,23,4,2,2,19,50,0.28,128.4,0.72,128.4,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0911,0.00666,0.000261,0.0977,0.00382,1,0.116,0.214,0.00836,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
2014-11-11,2014,2,6,315,178.66,0.86,5,Dry,23,4,2,2,19,50,0.28,128.7,0.72,128.7,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00669,0.000262,0.0979,0.00383,1,0.116,0.214,0.00838,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2014-11-12,2014,2,7,316,180.58,0.85,5,Dry,23,4,2,2,19,50,0.28,130.6,0.72,130.6,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00685,0.000268,0.0987,0.00386,1,0.119,0.217,0.00851,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2014-11-13,2014,2,7,317,181.94,0.85,5,Dry,23,4,2,2,19,50,0.28,131.9,0.72,131.9,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00696,0.000272,0.0993,0.00388,1,0.121,0.22,0.0086,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2014-11-14,2014,2,7,318,181.12,0.85,5,Dry,23,4,2,2,19,50,0.28,131.1,0.72,131.1,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.0069,0.00027,0.0989,0.00387,1,0.12,0.218,0.00855,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
2014-11-15,2014,2,7,319,180.3,0.85,5,Dry,23,4,2,2,19,50,0.28,130.3,0.72,130.3,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0918,0.00683,0.000267,0.0986,0.00386,1,0.118,0.217,0.00849,25.3,0.931,0.97,0.903,30.1,29.2,29.2,702
2014-11-16,2014,2,7,320,178.39,0.86,5,Dry,23,4,2,2,19,50,0.28,128.4,0.72,128.4,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0911,0.00666,0.000261,0.0977,0.00382,1,0.116,0.214,0.00836,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
2014-11-17,2014,2,7,321,177.02,0.86,5,Dry,23,4,2,2,19,50,0.28,127,0.72,127,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00655,0.000256,0.0971,0.0038,1,0.114,0.211,0.00826,25.3,0.929,0.97,0.901,29.3,28.5,28.5,683
2014-11-18,2014,2,7,322,176.75,0.86,5,Dry,23,4,2,2,19,50,0.28,126.8,0.72,126.8,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00652,0.000255,0.097,0.0038,1,0.114,0.211,0.00824,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2014-11-19,2014,2,8,323,176.47,0.87,5,Dry,23,4,2,2,19,50,0.28,126.5,0.72,126.5,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.0065,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2014-11-20,2014,2,8,324,175.11,0.87,5,Dry,23,4,2,2,19,50,0.29,125.1,0.71,125.1,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.0899,0.00638,0.00025,0.0963,0.00377,1,0.111,0.208,0.00813,25.3,0.929,0.97,0.901,28.9,28,28,672
2014-11-21,2014,2,8,325,174.83,0.87,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00376,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.901,28.8,27.9,27.9,671
2014-11-22,2014,2,8,326,175.11,0.87,5,Dry,23,4,2,2,19,50,0.29,125.1,0.71,125.1,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.0899,0.00638,0.00025,0.0963,0.00377,1,0.111,0.208,0.00813,25.3,0.929,0.97,0.901,28.9,28,28,672
2014-11-23,2014,2,8,327,176.47,0.87,5,Dry,23,4,2,2,19,50,0.28,126.5,0.72,126.5,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.0065,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2014-11-24,2014,2,8,328,177.29,0.86,5,Dry,23,4,2,2,19,50,0.28,127.3,0.72,127.3,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00657,0.000257,0.0973,0.00381,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.902,29.4,28.5,28.5,684
2014-11-25,2014,2,8,329,177.02,0.86,5,Dry,23,4,2,2,19,50,0.28,127,0.72,127,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00655,0.000256,0.0971,0.0038,1,0.114,0.211,0.00826,25.3,0.929,0.97,0.901,29.3,28.5,28.5,683
2014-11-26,2014,2,9,330,175.11,0.87,5,Dry,23,4,2,2,19,50,0.29,125.1,0.71,125.1,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.0899,0.00638,0.00025,0.0963,0.00377,1,0.111,0.208,0.00813,25.3,0.929,0.97,0.901,28.9,28,28,672
2014-11-27,2014,2,9,331,173.74,0.87,5,Dry,23,4,2,2,19,50,0.29,123.7,0.71,123.7,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00627,0.000245,0.0957,0.00375,1,0.11,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2014-11-28,2014,2,9,332,173.47,0.87,5,Dry,23,4,2,2,19,50,0.29,123.5,0.71,123.5,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00624,0.000244,0.0956,0.00374,1,0.109,0.205,0.00802,25.3,0.927,0.97,0.9,28.5,27.6,27.6,663
2014-11-29,2014,2,9,333,174.83,0.87,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00376,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.901,28.8,27.9,27.9,671
2014-11-30,2014,2,9,334,176.75,0.86,5,Dry,23,4,2,2,19,50,0.28,126.8,0.72,126.8,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00652,0.000255,0.097,0.0038,1,0.114,0.211,0.00824,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
