date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-12-01,2014,3,9,335,176.47,0.87,5,Dry,26,4,3,2,24,59,0.33,117.5,0.67,117.5,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00573,0.000224,0.0944,0.00369,1,0.101,0.195,0.00765,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2014-12-02,2014,3,9,336,177.84,0.86,5,Dry,26,4,3,2,24,59,0.33,118.8,0.67,118.8,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00585,0.000229,0.095,0.00372,1,0.103,0.198,0.00774,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2014-12-03,2014,3,10,337,181.94,0.85,5,Dry,26,4,3,2,24,59,0.32,122.9,0.68,122.9,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.0062,0.000243,0.0968,0.00379,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2014-12-04,2014,3,10,338,186.04,0.84,5,Dry,26,4,3,2,24,59,0.32,127,0.68,127,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00655,0.000256,0.0986,0.00385,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2014-12-05,2014,3,10,339,189.05,0.83,5,Dry,26,4,3,2,24,59,0.31,130.1,0.69,130.1,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.0068,0.000266,0.0999,0.0039,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2014-12-06,2014,3,10,340,190.42,0.82,5,Dry,26,4,3,2,24,59,0.31,131.4,0.69,131.4,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0936,0.00692,0.000271,0.1,0.00393,1,0.12,0.22,0.00862,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2014-12-07,2014,3,10,341,194.52,0.81,5,Dry,26,4,3,2,24,59,0.3,135.5,0.7,135.5,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.095,0.00727,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,732
2014-12-08,2014,3,10,342,194.79,0.81,5,Dry,26,4,3,2,24,59,0.3,135.8,0.7,135.8,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00892,25.4,0.933,0.97,0.905,31.5,30.6,30.6,733
2014-12-09,2014,3,10,343,192.88,0.82,5,Dry,26,4,3,2,24,59,0.31,133.9,0.69,133.9,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00713,0.000279,0.102,0.00397,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2014-12-10,2014,3,11,344,194.25,0.81,5,Dry,26,4,3,2,24,59,0.3,135.3,0.7,135.3,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00725,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,730
2014-12-11,2014,3,11,345,195.61,0.81,5,Dry,26,4,3,2,24,59,0.3,136.6,0.7,136.6,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00736,0.000288,0.103,0.00402,1,0.127,0.23,0.00897,25.4,0.933,0.97,0.905,31.7,30.8,30.8,738
2014-12-12,2014,3,11,346,197.53,0.8,5,Dry,26,4,3,2,24,59,0.3,138.5,0.7,138.5,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00753,0.000294,0.104,0.00405,1,0.13,0.233,0.00911,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
2014-12-13,2014,3,11,347,198.35,0.8,5,Dry,26,4,3,2,24,59,0.3,139.3,0.7,139.3,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.00759,0.000297,0.104,0.00406,1,0.131,0.235,0.00916,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
2014-12-14,2014,3,11,348,195.34,0.81,5,Dry,26,4,3,2,24,59,0.3,136.3,0.7,136.3,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00734,0.000287,0.103,0.00401,1,0.127,0.229,0.00896,25.4,0.933,0.97,0.905,31.6,30.7,30.7,737
2014-12-15,2014,3,11,349,196.16,0.8,5,Dry,26,4,3,2,24,59,0.3,137.2,0.7,137.2,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00741,0.000289,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
2014-12-16,2014,3,11,350,199.17,0.8,5,Dry,26,4,3,2,24,59,0.3,140.2,0.7,140.2,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00766,0.000299,0.104,0.00407,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,758
2014-12-17,2014,3,12,351,201.08,0.79,5,Dry,26,4,3,2,24,59,0.29,142.1,0.71,142.1,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00783,0.000306,0.105,0.00411,1,0.134,0.239,0.00936,25.4,0.935,0.97,0.907,33,32,32,769
2014-12-18,2014,3,12,352,201.36,0.79,5,Dry,26,4,3,2,24,59,0.29,142.4,0.71,142.4,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00785,0.000307,0.105,0.00411,1,0.135,0.24,0.00938,25.4,0.935,0.97,0.907,33.1,32.1,32.1,771
2014-12-19,2014,3,12,353,204.36,0.78,5,Dry,26,4,3,2,24,59,0.29,145.4,0.71,145.4,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.00811,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2014-12-20,2014,3,12,354,207.37,0.77,5,Dry,26,4,3,2,24,59,0.28,148.4,0.71,148.4,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2014-12-21,2014,3,12,355,210.38,0.76,5,Dry,26,4,3,2,24,59,0.28,151.4,0.72,151.4,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00862,0.000337,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2014-12-22,2014,3,12,356,210.11,0.76,5,Dry,26,4,3,2,24,59,0.28,151.1,0.72,151.1,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00859,0.000337,0.109,0.00427,1,0.146,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2014-12-23,2014,3,12,357,209.83,0.76,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000336,0.109,0.00427,1,0.146,0.255,0.00999,25.3,0.939,0.97,0.911,35.1,34.1,34.1,817
2014-12-24,2014,3,13,358,212.84,0.75,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00883,0.000346,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
2014-12-25,2014,3,13,359,214.76,0.74,5,Dry,26,4,3,2,24,59,0.28,155.8,0.72,155.8,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00899,0.000352,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,844
2014-12-26,2014,3,13,360,214.48,0.74,5,Dry,26,4,3,2,24,59,0.28,155.5,0.72,155.5,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00897,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,843
2014-12-27,2014,3,13,361,214.21,0.74,5,Dry,26,4,3,2,24,59,0.28,155.2,0.72,155.2,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00894,0.00035,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35.1,35.1,841
2014-12-28,2014,3,13,362,213.93,0.74,5,Dry,26,4,3,2,24,59,0.28,154.9,0.72,154.9,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00892,0.00035,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,840
2014-12-29,2014,3,13,363,210.93,0.75,5,Dry,26,4,3,2,24,59,0.28,151.9,0.72,151.9,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00866,0.000339,0.109,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,823
2014-12-30,2014,3,13,364,211.75,0.75,5,Dry,26,4,3,2,24,59,0.28,152.8,0.72,152.8,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2014-12-31,2014,3,14,365,215.85,0.74,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2015-01-01,2014,4,14,1,219.95,0.72,5,Dry,29,5,4,2,33,73,0.33,146.9,0.67,146.9,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00824,0.000323,0.109,0.00428,1,0.141,0.25,0.00981,25.2,0.937,0.97,0.909,34.1,33.1,33.1,794
2015-01-02,2014,4,14,2,221.86,0.72,5,Dry,29,5,4,2,33,73,0.33,148.9,0.67,148.9,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.0084,0.00033,0.11,0.00431,1,0.143,0.253,0.00995,25.2,0.938,0.97,0.91,34.5,33.5,33.5,804
2015-01-03,2014,4,14,3,223.78,0.71,5,Dry,29,5,4,2,33,73,0.33,150.8,0.67,150.8,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00857,0.000336,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,33.9,33.9,815
2015-01-04,2014,4,14,4,227.88,0.7,5,Dry,29,5,4,2,33,73,0.32,154.9,0.68,154.9,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00891,0.000351,0.113,0.00442,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.9,34.9,837
2015-01-05,2014,4,14,5,229.79,0.7,5,Dry,29,5,4,2,33,73,0.32,156.8,0.68,156.8,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00908,0.000357,0.113,0.00446,1,0.154,0.268,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
2015-01-06,2014,4,14,6,229.52,0.7,5,Dry,29,5,4,2,33,73,0.32,156.5,0.68,156.5,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00905,0.000356,0.113,0.00445,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,846
2015-01-07,2014,4,15,7,232.53,0.69,5,Dry,29,5,4,2,33,73,0.31,159.5,0.69,159.5,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00931,0.000366,0.115,0.00451,1,0.158,0.272,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,862
2015-01-08,2014,4,15,8,236.08,0.68,5,Dry,29,5,4,2,33,73,0.31,163.1,0.69,163.1,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00961,0.000379,0.116,0.00457,1,0.163,0.279,0.011,25.1,0.943,0.971,0.916,37.9,36.8,36.8,883
2015-01-09,2014,4,15,9,239.64,0.67,5,Dry,29,5,4,2,33,73,0.3,166.6,0.69,166.6,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00991,0.000391,0.118,0.00464,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.7,37.7,37.7,904
2015-01-10,2014,4,15,10,242.1,0.66,5,Dry,29,5,4,2,33,73,0.3,169.1,0.7,169.1,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.171,0.29,0.0114,25.1,0.945,0.974,0.921,39.3,38.3,38.3,918
2015-01-11,2014,4,15,11,245.65,0.66,5,Dry,29,5,4,2,33,73,0.3,172.7,0.7,172.7,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000412,0.12,0.00475,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.1,39.1,39.1,939
2015-01-12,2014,4,15,12,249.21,0.65,5,Dry,29,5,4,2,33,73,0.29,176.2,0.71,176.2,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00482,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,961
2015-01-13,2014,4,15,13,251.67,0.64,5,Dry,29,5,4,2,33,73,0.29,178.7,0.71,178.7,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00486,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.5,40.6,40.6,975
2015-01-14,2014,4,16,14,256.86,0.63,5,Dry,29,5,4,2,33,73,0.28,183.9,0.72,183.9,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00495,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.9,41.9,1010
2015-01-15,2014,4,16,15,261.51,0.62,5,Dry,29,5,4,2,33,73,0.28,188.5,0.72,188.5,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.115,0.0118,0.000466,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,43,43,1030
2015-01-16,2014,4,16,16,267.26,0.61,5,Dry,29,5,4,2,33,73,0.27,194.3,0.73,194.3,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.118,0.0123,0.000486,0.13,0.00514,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2015-01-17,2014,4,16,17,274.09,0.6,5,Dry,29,5,4,2,33,73,0.27,201.1,0.73,201.1,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.00051,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2015-01-18,2014,4,16,18,280.93,0.59,5,Dry,29,5,4,2,33,73,0.26,207.9,0.74,207.9,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000533,0.136,0.00539,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.4,47.4,47.4,1140
2015-01-19,2014,4,16,19,287.76,0.58,5,Dry,29,5,4,2,33,73,0.25,214.8,0.75,214.8,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00552,1,0.232,0.371,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2015-01-20,2014,4,16,20,294.6,0.57,5,Dry,29,5,4,2,33,73,0.25,221.6,0.75,221.6,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000581,0.142,0.00564,1,0.242,0.383,0.0153,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2015-01-21,2014,4,17,21,301.98,0.56,5,Dry,29,5,4,2,33,73,0.24,229,0.76,229,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000606,0.145,0.00578,2,0.0971,0.242,0.00965,24.8,0.923,0.97,0.895,25.7,25,49.9,1200
2015-01-22,2014,4,17,22,309.36,0.55,5,Dry,29,5,4,2,33,73,0.24,236.4,0.76,236.4,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000632,0.148,0.00592,2,0.102,0.25,0.00999,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
2015-01-23,2014,4,17,23,316.75,0.54,5,Dry,29,5,4,2,33,73,0.23,243.8,0.77,243.8,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000658,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2015-01-24,2014,4,17,24,323.04,0.53,5,Dry,29,5,4,2,33,73,0.23,250,0.77,250,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.000681,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.2,27.3,54.6,1310
2015-01-25,2014,4,17,25,328.23,0.53,5,Dry,29,5,4,2,33,73,0.22,255.2,0.78,255.2,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0195,0.00078,0.158,0.00635,2,0.115,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.9,55.8,1340
2015-01-26,2014,4,17,26,335.61,0.52,5,Dry,29,5,4,2,33,73,0.22,262.6,0.78,262.6,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.023,0.000921,0.165,0.0066,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2015-01-27,2014,4,17,27,346.28,0.51,5,Dry,29,5,4,2,33,73,0.21,273.3,0.79,273.3,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.028,0.00113,0.173,0.00697,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.8,29.8,59.7,1430
2015-01-28,2014,4,18,28,356.4,0.5,5,Dry,29,5,4,2,33,73,0.2,283.4,0.8,283.4,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0328,0.00132,0.182,0.00732,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.908,31.9,30.9,61.9,1480
2015-01-29,2014,4,18,29,368.15,0.49,5,Dry,29,5,4,2,33,73,0.2,295.1,0.8,295.1,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0383,0.00155,0.191,0.00773,2,0.142,0.333,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
2015-01-30,2014,4,18,30,381.55,0.47,5,Dry,29,5,4,2,33,73,0.19,308.6,0.81,308.6,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0446,0.00181,0.202,0.0082,2,0.151,0.353,0.0143,24.3,0.942,0.97,0.913,34.7,33.6,67.3,1610
2015-01-31,2014,4,18,31,397.14,0.46,5,Dry,29,5,4,2,33,73,0.18,324.1,0.82,324.1,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.052,0.00211,0.215,0.00875,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
2015-02-01,2014,5,18,32,413.82,0.45,5,Dry,31,6,4,3,41,85,0.2,328.8,0.8,328.8,0,0,0,0,-3,3,31,6,4,0,44,370,990,965.5,24.5,0.166,0.0542,0.00221,0.22,0.00898,2,0.164,0.385,0.0157,24.2,0.945,0.97,0.917,36.8,35.7,71.4,1710
2015-02-02,2014,5,18,33,430.5,0.43,5,Dry,31,6,4,3,41,85,0.2,345.5,0.8,345.5,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0621,0.00254,0.234,0.00957,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.922,38.6,37.6,75.2,1800
2015-02-03,2014,5,18,34,446.63,0.42,5,Dry,31,6,4,3,41,85,0.19,361.6,0.81,361.6,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.0697,0.00286,0.247,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.4,39.4,78.8,1890
2015-02-04,2014,5,19,35,463.31,0.4,5,Dry,31,6,4,3,41,85,0.18,378.3,0.82,378.3,0,0,0,0,-3,3,31,6,4,0,44,419,990,965.7,24.3,0.184,0.0776,0.00319,0.261,0.0107,2,0.198,0.459,0.0189,23.9,0.952,0.98,0.933,42.1,41.3,82.6,1980
2015-02-05,2014,5,19,36,481.08,0.39,5,Dry,31,6,4,3,41,85,0.18,396.1,0.82,396.1,0,0,0,0,-3,3,31,6,4,0,44,437,990,965.8,24.2,0.19,0.0859,0.00355,0.276,0.0114,2,0.21,0.486,0.02,23.7,0.954,0.98,0.935,44,43.1,86.3,2070
2015-02-06,2014,5,19,37,496.67,0.38,5,Dry,31,6,4,3,41,85,0.17,411.7,0.83,411.7,0,0,0,0,-3,3,31,6,4,0,44,453,990,965.8,24.2,0.195,0.0933,0.00386,0.289,0.0119,2,0.22,0.509,0.0211,23.7,0.956,0.98,0.937,45.6,44.7,89.5,2150
2015-02-07,2014,5,19,38,516.08,0.37,5,Dry,31,6,4,3,41,85,0.17,431.1,0.83,431.1,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.102,0.00426,0.305,0.0127,2,0.233,0.538,0.0223,23.5,0.957,0.98,0.938,47.6,46.7,93.3,2240
2015-02-08,2014,5,19,39,538.23,0.36,5,Dry,31,6,4,3,41,85,0.16,453.2,0.84,453.2,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.00471,0.323,0.0135,2,0.248,0.571,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2015-02-09,2014,5,19,40,561.47,0.34,5,Dry,31,6,4,3,41,85,0.15,476.5,0.85,476.5,0,0,0,0,-3,3,31,6,4,0,44,517,990,966.1,23.9,0.221,0.124,0.00519,0.344,0.0144,2,0.264,0.609,0.0255,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
2015-02-10,2014,5,19,41,581.43,0.33,5,Dry,31,6,4,3,41,85,0.15,496.4,0.85,496.4,0,0,0,0,-3,3,31,6,4,0,44,537,990,966.2,23.8,0.232,0.133,0.00561,0.365,0.0154,3,0.166,0.531,0.0223,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2015-02-11,2014,5,20,42,600.85,0.32,5,Dry,31,6,4,3,41,85,0.14,515.9,0.86,515.9,0,0,0,0,-3,3,31,6,4,0,44,557,990,966.3,23.7,0.243,0.146,0.00614,0.389,0.0164,3,0.175,0.563,0.0238,23.1,0.948,0.97,0.919,37,35.9,108,2580
2015-02-12,2014,5,20,43,623.54,0.31,5,Dry,31,6,4,3,41,85,0.14,538.5,0.86,538.5,0,0,0,0,-3,3,31,6,4,0,44,580,990,966.4,23.6,0.256,0.161,0.00681,0.417,0.0176,3,0.185,0.601,0.0255,23,0.95,0.973,0.924,38.5,37.4,112,2690
2015-02-13,2014,5,20,44,644.6,0.3,5,Dry,31,6,4,3,41,85,0.13,559.6,0.87,559.6,0,0,0,0,-3,3,31,6,4,0,44,601,990,966.5,23.5,0.268,0.175,0.00743,0.443,0.0188,3,0.194,0.637,0.0271,22.9,0.951,0.976,0.928,39.8,38.9,117,2800
2015-02-14,2014,5,20,45,662.37,0.29,5,Dry,31,6,4,3,41,85,0.13,577.4,0.87,577.4,0,0,0,0,-3,3,31,6,4,0,44,618,990,966.5,23.5,0.278,0.187,0.00796,0.465,0.0198,3,0.202,0.667,0.0284,22.8,0.953,0.978,0.932,41,40.1,120,2890
2015-02-15,2014,5,20,46,683.97,0.28,5,Dry,31,6,4,3,41,85,0.12,599,0.88,599,0,0,0,0,-3,3,31,6,4,0,44,640,990,966.6,23.4,0.29,0.201,0.00861,0.491,0.021,3,0.212,0.703,0.0301,22.7,0.954,0.98,0.935,42.3,41.5,124,2990
2015-02-16,2014,5,20,47,703.93,0.27,5,Dry,31,6,4,3,41,85,0.12,618.9,0.88,618.9,0,0,0,0,-3,3,31,6,4,0,44,660,990,966.7,23.3,0.302,0.214,0.00921,0.516,0.0222,3,0.221,0.737,0.0317,22.5,0.955,0.98,0.936,43.6,42.7,128,3070
2015-02-17,2014,5,20,48,724.44,0.27,5,Dry,31,6,4,3,41,85,0.12,639.4,0.88,639.4,0,0,0,0,-3,3,31,6,4,0,44,680,990,966.8,23.2,0.313,0.228,0.00983,0.541,0.0233,3,0.23,0.772,0.0333,22.4,0.956,0.98,0.937,44.8,43.9,132,3160
2015-02-18,2014,5,21,49,744.95,0.26,5,Dry,31,6,4,3,41,85,0.11,660,0.89,660,0,0,0,0,-3,3,31,6,4,0,44,701,990,966.9,23.1,0.325,0.242,0.0105,0.567,0.0245,3,0.239,0.806,0.0349,22.3,0.957,0.98,0.938,46.1,45.1,135,3250
2015-02-19,2014,5,21,50,763.27,0.25,5,Dry,31,6,4,3,41,85,0.11,678.3,0.89,678.3,0,0,0,0,-3,3,31,6,4,0,44,719,990,967,23,0.335,0.254,0.011,0.589,0.0256,3,0.248,0.837,0.0363,22.2,0.957,0.98,0.938,47.1,46.2,139,3330
2015-02-20,2014,5,21,51,775.11,0.25,5,Dry,31,6,4,3,41,85,0.11,690.1,0.89,690.1,0,0,0,0,-3,3,31,6,4,0,44,731,990,967,23,0.342,0.262,0.0114,0.604,0.0263,3,0.253,0.857,0.0373,22.1,0.957,0.98,0.938,47.8,46.9,141,3370
2015-02-21,2014,5,21,52,786.97,0.24,5,Dry,31,6,4,3,41,85,0.11,702,0.89,702,0,0,0,0,-3,3,31,6,4,0,44,743,990,967,23,0.349,0.27,0.0118,0.619,0.027,3,0.258,0.877,0.0382,22.1,0.957,0.98,0.938,48.5,47.5,143,3420
2015-02-22,2014,5,21,53,800.91,0.23,5,Dry,31,6,4,3,41,85,0.11,715.9,0.89,715.9,0,0,0,0,-3,3,31,6,4,0,44,757,990,967.1,22.9,0.357,0.279,0.0122,0.636,0.0278,3,0.265,0.901,0.0393,22,0.957,0.98,0.938,49.3,48.2,145,3470
2015-02-23,2014,5,21,54,812.76,0.23,5,Dry,31,6,4,3,41,85,0.1,727.8,0.9,727.8,0,0,0,0,-3,3,31,6,4,0,44,769,990,967.2,22.8,0.363,0.287,0.0126,0.651,0.0285,3,0.27,0.921,0.0403,21.9,0.957,0.98,0.938,49.9,48.2,145,3470
2015-02-24,2014,5,21,55,825.33,0.22,5,Dry,31,6,4,3,41,85,0.1,740.3,0.9,740.3,0,0,0,0,-3,3,31,6,4,0,44,781,990,967.2,22.8,0.371,0.296,0.013,0.666,0.0292,3,0.276,0.942,0.0413,21.9,0.957,0.98,0.938,50.6,48.2,145,3470
2015-02-25,2014,5,22,56,834.69,0.22,5,Dry,31,6,4,3,41,85,0.1,749.7,0.9,749.7,0,0,0,0,-3,3,31,6,4,0,44,791,990,967.2,22.8,0.379,0.302,0.0133,0.681,0.0299,3,0.28,0.96,0.0422,21.8,0.957,0.98,0.938,51.1,48.2,145,3470
2015-02-26,2014,5,22,57,840.45,0.22,5,Dry,31,6,4,3,41,85,0.1,755.5,0.9,755.5,0,0,0,0,-3,3,31,6,4,0,44,796,990,967.3,22.7,0.384,0.305,0.0134,0.689,0.0303,3,0.281,0.97,0.0427,21.8,0.957,0.98,0.938,51.4,48.2,145,3470
2015-02-27,2014,5,22,58,846.3,0.22,5,Dry,31,6,4,3,41,85,0.1,761.3,0.9,761.3,0,0,0,0,-3,3,31,6,4,0,44,802,990,967.3,22.7,0.389,0.307,0.0135,0.697,0.0307,3,0.283,0.98,0.0431,21.7,0.957,0.98,0.937,51.7,48.2,145,3470
2015-02-28,2014,5,22,59,852.25,0.22,5,Dry,31,6,4,3,41,85,0.1,767.3,0.9,767.3,0,0,0,0,-3,3,31,6,4,0,44,808,990,967.3,22.7,0.395,0.31,0.0137,0.705,0.0311,3,0.285,0.99,0.0436,21.7,0.956,0.98,0.937,52.1,48.2,145,3470
2015-03-01,2014,6,22,60,858.29,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,729.3,0.85,729.3,0,0,0,0,-6,6,41,8,7,0,73,785,990,967.3,22.7,0.374,0.288,0.0127,0.662,0.0292,3,0.271,0.933,0.0411,21.7,0.957,0.98,0.938,49.6,48.2,145,3470
2015-03-02,2014,6,22,61,864.42,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,735.4,0.85,735.4,0,0,0,0,-6,6,41,8,7,0,73,791,990,967.4,22.6,0.379,0.292,0.0129,0.672,0.0297,3,0.273,0.945,0.0417,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2015-03-03,2014,6,22,62,870.63,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,741.6,0.85,741.6,0,0,0,0,-6,6,41,8,7,0,73,798,990,967.4,22.6,0.385,0.296,0.0131,0.682,0.0301,3,0.276,0.958,0.0423,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
2015-03-04,2014,6,23,63,872.72,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,743.7,0.85,743.7,0,0,0,0,-6,6,41,8,7,0,73,800,990,967.4,22.6,0.387,0.298,0.0132,0.685,0.0303,3,0.277,0.962,0.0426,21.6,0.957,0.98,0.938,50.4,48.2,145,3470
2015-03-05,2014,6,23,64,874.82,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,745.8,0.85,745.8,0,0,0,0,-6,6,41,8,7,0,73,802,990,967.4,22.6,0.389,0.299,0.0132,0.688,0.0304,3,0.278,0.966,0.0428,21.6,0.957,0.98,0.938,50.5,48.2,145,3470
2015-03-06,2014,6,23,65,876.93,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,747.9,0.85,747.9,0,0,0,0,-6,6,41,8,7,0,73,804,990,967.4,22.6,0.391,0.301,0.0133,0.692,0.0306,3,0.279,0.971,0.043,21.6,0.957,0.98,0.938,50.6,48.2,145,3470
2015-03-07,2014,6,23,66,879.04,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,750,0.85,750,0,0,0,0,-6,6,41,8,7,0,73,806,990,967.4,22.6,0.393,0.302,0.0134,0.695,0.0308,3,0.28,0.975,0.0432,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
2015-03-08,2014,6,23,67,881.17,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,752.2,0.85,752.2,0,0,0,0,-6,6,41,8,7,0,73,808,990,967.4,22.6,0.395,0.303,0.0134,0.698,0.0309,3,0.281,0.978,0.0433,21.6,0.957,0.98,0.938,50.8,48.2,145,3470
2015-03-09,2014,6,23,68,883.3,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,754.3,0.85,754.3,0,0,0,0,-6,6,41,8,7,0,73,810,990,967.4,22.6,0.397,0.304,0.0135,0.701,0.0311,3,0.281,0.982,0.0435,21.6,0.957,0.98,0.938,50.9,48.2,145,3470
2015-03-10,2014,6,23,69,889.75,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,760.8,0.85,760.8,0,0,0,0,-6,6,41,8,7,0,73,817,990,967.5,22.5,0.403,0.307,0.0136,0.71,0.0315,3,0.283,0.993,0.044,21.5,0.957,0.98,0.937,51.3,48.2,145,3470
2015-03-11,2014,6,24,70,891.91,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,762.9,0.85,762.9,0,0,0,0,-6,6,41,8,7,0,73,819,990,967.5,22.5,0.405,0.308,0.0137,0.713,0.0316,3,0.283,0.996,0.0442,21.5,0.956,0.98,0.937,51.4,48.2,145,3470
2015-03-12,2014,6,24,71,894.08,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,765.1,0.86,765.1,0,0,0,0,-6,6,41,8,7,0,73,821,990,967.5,22.5,0.407,0.309,0.0137,0.716,0.0318,3,0.284,1,0.0444,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
2015-03-13,2014,6,24,72,896.27,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,767.3,0.86,767.3,0,0,0,0,-6,6,41,8,7,0,73,823,990,967.5,22.5,0.409,0.31,0.0138,0.719,0.0319,3,0.285,1,0.0446,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
2015-03-14,2014,6,24,73,902.86,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,773.9,0.86,773.9,0,0,0,0,-6,6,41,8,7,0,73,830,990,967.5,22.5,0.415,0.314,0.0139,0.728,0.0324,3,0.286,1.01,0.0451,21.5,0.956,0.98,0.937,51.9,48.2,145,3470
2015-03-15,2014,6,24,74,909.52,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,780.5,0.86,780.5,0,0,0,0,-6,6,41,8,7,0,73,837,990,967.5,22.5,0.421,0.317,0.0141,0.737,0.0328,3,0.288,1.03,0.0457,21.4,0.956,0.98,0.937,52.3,48.2,145,3470
2015-03-16,2014,6,24,75,920.77,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,791.8,0.86,791.8,0,0,0,0,-6,6,41,8,7,0,73,848,990,967.6,22.4,0.431,0.322,0.0144,0.753,0.0336,4,0.21,0.963,0.043,21.5,0.953,0.975,0.929,39.7,38.7,155,3720
2015-03-17,2014,6,24,76,932.2,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,803.2,0.86,803.2,0,0,0,0,-6,6,41,8,7,0,73,859,990,967.6,22.4,0.441,0.328,0.0147,0.769,0.0344,4,0.214,0.983,0.0439,21.4,0.953,0.976,0.931,40.2,39.2,157,3760
2015-03-18,2014,6,25,77,953.2,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,824.2,0.86,824.2,0,0,0,0,-6,6,41,8,7,0,73,880,990,967.7,22.3,0.461,0.338,0.0152,0.799,0.0358,4,0.221,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
2015-03-19,2014,6,25,78,974.73,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,845.7,0.87,845.7,0,0,0,0,-6,6,41,8,7,0,73,902,990,967.8,22.2,0.48,0.348,0.0157,0.829,0.0373,4,0.228,1.06,0.0476,21.1,0.954,0.98,0.935,41.8,41,164,3940
2015-03-20,2014,6,25,79,1001.7,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,872.7,0.87,872.7,0,0,0,0,-6,6,41,8,7,0,73,929,990,967.9,22.1,0.505,0.361,0.0164,0.866,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.9,42,168,4030
2015-03-21,2014,6,25,80,1029.4,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,900.4,0.88,900.4,0,0,0,0,-6,6,41,8,7,0,73,956,990,968,22,0.53,0.375,0.017,0.905,0.0411,4,0.246,1.15,0.0523,20.9,0.955,0.98,0.936,44,43.1,172,4140
2015-03-22,2014,6,25,81,1057.7,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,928.7,0.88,928.7,0,0,0,0,-6,6,41,8,7,0,73,985,990,968.1,21.9,0.556,0.388,0.0177,0.945,0.0431,4,0.256,1.2,0.0548,20.7,0.955,0.98,0.936,45.1,44.2,177,4240
2015-03-23,2014,6,25,82,1091.9,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,962.9,0.88,962.9,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.588,0.405,0.0186,0.993,0.0455,4,0.267,1.26,0.0578,20.6,0.956,0.98,0.936,46.4,45.4,182,4360
2015-03-24,2014,6,25,83,1126.9,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,997.9,0.89,997.9,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.631,0.422,0.0194,1.05,0.0485,4,0.279,1.33,0.0614,20.4,0.956,0.98,0.937,47.6,46.7,187,4480
2015-03-25,2014,6,26,84,1162.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1034,0.89,1034,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.683,0.499,0.0231,1.18,0.0548,4,0.287,1.47,0.068,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2015-03-26,2014,6,26,85,1193.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1065,0.89,1065,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.729,0.568,0.0264,1.3,0.0603,4,0.293,1.59,0.074,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2015-03-27,2014,6,26,86,1213.4,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1084,0.89,1084,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.758,0.613,0.0286,1.37,0.064,4,0.297,1.67,0.0778,19.8,0.954,0.98,0.935,50.1,48.2,193,4630
2015-03-28,2014,6,26,87,1227.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1099,0.9,1099,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.779,0.645,0.0302,1.42,0.0666,4,0.3,1.72,0.0806,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
2015-03-29,2014,6,26,88,1236.3,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1107,0.9,1100,7,2,0,0,-6,11,43,8,7,0,78,1160,990,968.6,21.4,0.783,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2015-03-30,2014,6,26,89,1239.2,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1110,0.9,1100,10,2,0,0,-6,14,43,8,7,0,81,1160,990,968.7,21.3,0.783,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2015-03-31,2014,6,26,90,1236.3,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1107,0.9,1100,7,2,0,0,-6,11,43,8,7,0,78,1160,990,968.6,21.4,0.783,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2015-04-01,2014,7,27,91,1233.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.12,1085,0.88,1085,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.774,0.615,0.0288,1.39,0.065,4,0.297,1.69,0.0789,19.7,0.954,0.98,0.935,50,48.2,193,4630
2015-04-02,2014,7,27,92,1230.6,0.14,4,Mod_Dry,45,11,10,10,72,148,0.12,1083,0.88,1083,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.77,0.609,0.0285,1.38,0.0645,4,0.297,1.67,0.0784,19.7,0.954,0.98,0.935,49.9,48.2,193,4630
2015-04-03,2014,7,27,93,1222,0.14,4,Mod_Dry,45,11,10,10,72,148,0.12,1074,0.88,1074,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.757,0.589,0.0275,1.35,0.0629,4,0.295,1.64,0.0767,19.8,0.954,0.98,0.935,49.7,48.2,193,4630
2015-04-04,2014,7,27,94,1213.4,0.14,4,Mod_Dry,45,11,10,10,72,148,0.12,1065,0.88,1065,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.744,0.57,0.0266,1.31,0.0613,4,0.293,1.61,0.075,19.8,0.955,0.98,0.936,49.4,48.2,193,4630
2015-04-05,2014,7,27,95,1199.2,0.14,4,Mod_Dry,45,11,10,10,72,148,0.12,1051,0.88,1051,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.724,0.538,0.0251,1.26,0.0588,4,0.29,1.55,0.0723,19.9,0.955,0.98,0.936,49,48,192,4610
2015-04-06,2014,7,27,96,1185,0.15,4,Mod_Dry,45,11,10,10,72,148,0.13,1037,0.88,1037,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.703,0.506,0.0235,1.21,0.0562,4,0.287,1.5,0.0696,20,0.955,0.98,0.936,48.6,47.6,191,4570
2015-04-07,2014,7,27,97,1171,0.15,4,Mod_Dry,45,11,10,10,72,148,0.13,1023,0.87,1023,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.682,0.475,0.022,1.16,0.0537,4,0.285,1.44,0.0669,20.1,0.955,0.98,0.936,48.2,47.2,189,4540
2015-04-08,2014,7,28,98,1157.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.13,1009,0.87,1009,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.662,0.444,0.0205,1.11,0.0512,4,0.282,1.39,0.0642,20.2,0.955,0.98,0.936,47.8,46.8,187,4500
2015-04-09,2014,7,28,99,1143.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.13,995.3,0.87,995.3,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.4,21.6,0.642,0.421,0.0194,1.06,0.0491,4,0.278,1.34,0.0619,20.3,0.956,0.98,0.936,47.4,46.4,186,4460
2015-04-10,2014,7,28,100,1129.6,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,981.6,0.87,981.6,0,0,0,0,-10,10,45,11,10,0,82,1050,990,968.3,21.7,0.622,0.414,0.0191,1.04,0.0478,4,0.274,1.31,0.0604,20.4,0.955,0.98,0.936,46.9,45.9,184,4410
2015-04-11,2014,7,28,101,1121.5,0.16,5,Dry,40,10,8,5,62,125,0.11,996.5,0.89,996.5,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.632,0.421,0.0194,1.05,0.0485,4,0.279,1.33,0.0613,20.4,0.956,0.98,0.937,47.6,46.6,187,4480
2015-04-12,2014,7,28,102,1118.8,0.16,5,Dry,40,10,8,5,62,125,0.11,993.8,0.89,993.8,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.628,0.42,0.0193,1.05,0.0482,4,0.278,1.33,0.061,20.4,0.956,0.98,0.937,47.5,46.6,186,4470
2015-04-13,2014,7,28,103,1116,0.16,5,Dry,40,10,8,5,62,125,0.11,991,0.89,991,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.624,0.419,0.0193,1.04,0.048,4,0.277,1.32,0.0607,20.4,0.956,0.98,0.937,47.4,46.5,186,4460
2015-04-14,2014,7,28,104,1118.8,0.16,5,Dry,40,10,8,5,62,125,0.11,993.8,0.89,993.8,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.628,0.42,0.0193,1.05,0.0482,4,0.278,1.33,0.061,20.4,0.956,0.98,0.937,47.5,46.6,186,4470
2015-04-15,2014,7,29,105,1121.5,0.16,5,Dry,40,10,8,5,62,125,0.11,996.5,0.89,996.5,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.632,0.421,0.0194,1.05,0.0485,4,0.279,1.33,0.0613,20.4,0.956,0.98,0.937,47.6,46.6,187,4480
2015-04-16,2014,7,29,106,1124.2,0.16,5,Dry,40,10,8,5,62,125,0.11,999.2,0.89,999.2,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.636,0.423,0.0195,1.06,0.0488,4,0.28,1.34,0.0616,20.4,0.956,0.98,0.937,47.7,46.7,187,4490
2015-04-17,2014,7,29,107,1126.9,0.16,5,Dry,40,10,8,5,62,125,0.11,1002,0.89,1002,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.64,0.427,0.0197,1.07,0.0492,4,0.28,1.35,0.0621,20.4,0.956,0.98,0.937,47.8,46.8,187,4500
2015-04-18,2014,7,29,108,1135.1,0.15,5,Dry,40,10,8,5,62,125,0.11,1010,0.89,1010,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.652,0.446,0.0206,1.1,0.0506,4,0.282,1.38,0.0636,20.3,0.956,0.98,0.936,48,47.1,188,4520
2015-04-19,2014,7,29,109,1143.3,0.15,5,Dry,40,10,8,5,62,125,0.11,1018,0.89,1018,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.664,0.464,0.0214,1.13,0.0521,4,0.284,1.41,0.0652,20.2,0.955,0.98,0.936,48.3,47.3,189,4540
2015-04-20,2014,7,29,110,1146.1,0.15,5,Dry,40,10,8,5,62,125,0.11,1021,0.89,1021,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.668,0.47,0.0217,1.14,0.0526,4,0.284,1.42,0.0657,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
2015-04-21,2014,7,29,111,1148.8,0.15,5,Dry,40,10,8,5,62,125,0.11,1024,0.89,1024,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.672,0.477,0.022,1.15,0.0531,4,0.285,1.43,0.0663,20.2,0.955,0.98,0.936,48.4,47.5,190,4560
2015-04-22,2014,7,30,112,1146.1,0.15,5,Dry,40,10,8,5,62,125,0.11,1021,0.89,1021,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.668,0.47,0.0217,1.14,0.0526,4,0.284,1.42,0.0657,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
2015-04-23,2014,7,30,113,1143.3,0.15,5,Dry,40,10,8,5,62,125,0.11,1018,0.89,1018,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.664,0.464,0.0214,1.13,0.0521,4,0.284,1.41,0.0652,20.2,0.955,0.98,0.936,48.3,47.3,189,4540
2015-04-24,2014,7,30,114,1135.1,0.15,5,Dry,40,10,8,5,62,125,0.11,1010,0.89,1010,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.652,0.446,0.0206,1.1,0.0506,4,0.282,1.38,0.0636,20.3,0.956,0.98,0.936,48,47.1,188,4520
2015-04-25,2014,7,30,115,1126.9,0.16,5,Dry,40,10,8,5,62,125,0.11,1002,0.89,1002,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.64,0.427,0.0197,1.07,0.0492,4,0.28,1.35,0.0621,20.4,0.956,0.98,0.937,47.8,46.8,187,4500
2015-04-26,2014,7,30,116,1113.3,0.16,5,Dry,40,10,8,5,62,125,0.11,988.4,0.89,988.4,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.62,0.417,0.0192,1.04,0.0477,4,0.276,1.31,0.0604,20.4,0.956,0.98,0.937,47.3,46.4,185,4450
2015-04-27,2014,7,30,117,1099.9,0.16,5,Dry,40,10,8,5,62,125,0.11,974.9,0.89,974.9,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.6,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.9,184,4410
2015-04-28,2014,7,30,118,1081.3,0.16,5,Dry,40,10,8,5,62,125,0.12,956.3,0.88,956.3,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.2,21.8,0.583,0.402,0.0184,0.985,0.0451,4,0.265,1.25,0.0572,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2015-04-29,2014,7,31,119,1062.9,0.17,5,Dry,40,10,8,5,62,125,0.12,937.9,0.88,937.9,0,0,0,0,-5,5,40,10,8,0,67,996,990,968.1,21.9,0.567,0.393,0.0179,0.959,0.0438,4,0.259,1.22,0.0556,20.7,0.956,0.98,0.936,45.4,44.5,178,4280
2015-04-30,2014,7,31,120,1044.7,0.17,5,Dry,40,10,8,5,62,125,0.12,919.7,0.88,919.7,0,0,0,0,-5,5,40,10,8,0,67,978,990,968,22,0.55,0.384,0.0175,0.934,0.0425,4,0.253,1.19,0.0541,20.8,0.955,0.98,0.936,44.8,43.9,175,4210
2015-05-01,2014,8,31,121,1026.8,0.17,5,Dry,42,9,8,6,82,147,0.14,879.8,0.86,879.8,0,0,0,0,-6,6,42,9,8,0,88,939,990,968,22,0.514,0.365,0.0166,0.879,0.0399,4,0.239,1.12,0.0508,20.9,0.955,0.98,0.936,43,42.2,169,4050
2015-05-02,2014,8,31,122,1009.2,0.18,5,Dry,42,9,8,6,82,147,0.15,862.2,0.85,862.2,0,0,0,0,-6,6,42,9,8,0,88,921,990,967.9,22.1,0.498,0.356,0.0161,0.854,0.0387,4,0.233,1.09,0.0493,21,0.955,0.98,0.935,42.3,41.5,166,3980
2015-05-03,2014,8,31,123,991.81,0.18,5,Dry,42,9,8,6,82,147,0.15,844.8,0.85,844.8,0,0,0,0,-6,6,42,9,8,0,88,904,990,967.9,22.1,0.482,0.348,0.0157,0.83,0.0375,4,0.228,1.06,0.0478,21.1,0.954,0.98,0.935,41.7,40.8,163,3920
2015-05-04,2014,8,31,124,974.73,0.18,5,Dry,42,9,8,6,82,147,0.15,827.7,0.85,827.7,0,0,0,0,-6,6,42,9,8,0,88,887,990,967.8,22.2,0.467,0.34,0.0153,0.806,0.0363,4,0.222,1.03,0.0463,21.2,0.954,0.978,0.933,41,40.1,160,3850
2015-05-05,2014,8,31,125,957.94,0.19,5,Dry,42,9,8,6,82,147,0.15,810.9,0.85,810.9,0,0,0,0,-6,6,42,9,8,0,88,870,990,967.7,22.3,0.451,0.331,0.0149,0.783,0.0352,4,0.216,0.999,0.0449,21.3,0.953,0.977,0.931,40.3,39.4,158,3780
2015-05-06,2014,8,32,126,941.47,0.19,5,Dry,42,9,8,6,82,147,0.16,794.5,0.84,794.5,0,0,0,0,-6,6,42,9,8,0,88,853,990,967.7,22.3,0.436,0.324,0.0145,0.76,0.034,4,0.211,0.97,0.0434,21.4,0.953,0.975,0.929,39.7,38.7,155,3710
2015-05-07,2014,8,32,127,925.32,0.19,5,Dry,42,9,8,6,82,147,0.16,778.3,0.84,778.3,0,0,0,0,-6,6,42,9,8,0,88,837,990,967.6,22.4,0.421,0.316,0.0141,0.737,0.0329,3,0.288,1.02,0.0457,21.4,0.956,0.98,0.937,52,48.2,145,3470
2015-05-08,2014,8,32,128,909.52,0.2,5,Dry,42,9,8,6,82,147,0.16,762.5,0.84,762.5,0,0,0,0,-6,6,42,9,8,0,88,822,990,967.5,22.5,0.407,0.308,0.0137,0.715,0.0318,3,0.283,0.998,0.0444,21.5,0.956,0.98,0.937,51.2,48.2,145,3470
2015-05-09,2014,8,32,129,894.08,0.2,5,Dry,42,9,8,6,82,147,0.16,747.1,0.84,747.1,0,0,0,0,-6,6,42,9,8,0,88,806,990,967.5,22.5,0.393,0.3,0.0133,0.693,0.0308,3,0.279,0.972,0.0431,21.6,0.957,0.98,0.938,50.4,48.2,145,3470
2015-05-10,2014,8,32,130,879.04,0.21,5,Dry,42,9,8,6,82,147,0.17,732,0.83,732,0,0,0,0,-6,6,42,9,8,0,88,791,990,967.4,22.6,0.379,0.29,0.0128,0.669,0.0296,3,0.272,0.941,0.0417,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2015-05-11,2014,8,32,131,864.42,0.21,5,Dry,42,9,8,6,82,147,0.17,717.4,0.83,717.4,0,0,0,0,-6,6,42,9,8,0,88,776,990,967.4,22.6,0.368,0.28,0.0124,0.648,0.0286,3,0.265,0.913,0.0403,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2015-05-12,2014,8,32,132,850.26,0.22,5,Dry,42,9,8,6,82,147,0.17,703.3,0.83,703.3,0,0,0,0,-6,6,42,9,8,0,88,762,990,967.3,22.7,0.36,0.271,0.0119,0.63,0.0278,3,0.259,0.889,0.0392,21.8,0.957,0.98,0.938,48,47,141,3390
2015-05-13,2014,8,33,133,836.6,0.22,5,Dry,42,9,8,6,82,147,0.18,689.6,0.82,689.6,0,0,0,0,-6,6,42,9,8,0,88,749,990,967.2,22.8,0.352,0.262,0.0115,0.614,0.027,3,0.253,0.866,0.0381,21.9,0.957,0.98,0.938,47.2,46.3,139,3330
2015-05-14,2014,8,33,134,823.49,0.23,5,Dry,42,9,8,6,82,147,0.18,676.5,0.82,676.5,0,0,0,0,-6,6,42,9,8,0,88,735,990,967.2,22.8,0.344,0.253,0.0111,0.597,0.0262,3,0.247,0.844,0.037,22,0.957,0.98,0.938,46.5,45.5,137,3280
2015-05-15,2014,8,33,135,811.02,0.23,5,Dry,42,9,8,6,82,147,0.18,664,0.82,664,0,0,0,0,-6,6,42,9,8,0,88,723,990,967.1,22.9,0.337,0.245,0.0107,0.582,0.0255,3,0.241,0.823,0.036,22,0.957,0.98,0.937,45.8,44.8,135,3230
2015-05-16,2014,8,33,136,799.28,0.24,5,Dry,42,9,8,6,82,147,0.18,652.3,0.82,652.3,0,0,0,0,-6,6,42,9,8,0,88,711,990,967.1,22.9,0.331,0.237,0.0103,0.567,0.0248,3,0.236,0.803,0.0351,22.1,0.956,0.98,0.937,45.1,44.2,132,3180
2015-05-17,2014,8,33,137,788.43,0.24,5,Dry,42,9,8,6,82,147,0.19,641.4,0.81,641.4,0,0,0,0,-6,6,42,9,8,0,88,700,990,967.1,22.9,0.325,0.229,0.01,0.554,0.0241,3,0.231,0.785,0.0342,22.2,0.956,0.98,0.937,44.4,43.5,131,3130
2015-05-18,2014,8,33,138,778.76,0.25,5,Dry,42,9,8,6,82,147,0.19,631.8,0.81,631.8,0,0,0,0,-6,6,42,9,8,0,88,691,990,967,23,0.319,0.223,0.0097,0.542,0.0236,3,0.227,0.769,0.0335,22.2,0.955,0.98,0.936,43.8,43,129,3090
2015-05-19,2014,8,33,139,770.65,0.25,5,Dry,42,9,8,6,82,147,0.19,623.6,0.81,623.6,0,0,0,0,-6,6,42,9,8,0,88,683,990,967,23,0.314,0.218,0.00945,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.4,42.5,127,3060
2015-05-20,2014,8,34,140,758.9,0.25,5,Dry,42,9,8,6,82,147,0.19,611.9,0.81,611.9,0,0,0,0,-6,6,42,9,8,0,88,671,990,966.9,23.1,0.308,0.21,0.00909,0.518,0.0224,3,0.218,0.735,0.0319,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2015-05-21,2014,8,34,141,744.95,0.26,5,Dry,42,9,8,6,82,147,0.2,598,0.8,598,0,0,0,0,-6,6,42,9,8,0,88,657,990,966.9,23.1,0.3,0.2,0.00867,0.5,0.0216,3,0.212,0.712,0.0308,22.4,0.954,0.98,0.935,41.8,41,123,2950
2015-05-22,2014,8,34,142,731.01,0.26,5,Dry,42,9,8,6,82,147,0.2,584,0.8,584,0,0,0,0,-6,6,42,9,8,0,88,643,990,966.8,23.2,0.292,0.191,0.00825,0.483,0.0208,3,0.205,0.688,0.0297,22.5,0.953,0.978,0.932,40.9,40,120,2880
2015-05-23,2014,8,34,143,718.7,0.27,5,Dry,42,9,8,6,82,147,0.2,571.7,0.8,571.7,0,0,0,0,-6,6,42,9,8,0,88,631,990,966.8,23.2,0.285,0.183,0.00787,0.468,0.0201,3,0.2,0.668,0.0287,22.6,0.952,0.976,0.93,40.1,39.2,118,2820
2015-05-24,2014,8,34,144,705.85,0.27,5,Dry,42,9,8,6,82,147,0.21,558.9,0.79,558.9,0,0,0,0,-6,6,42,9,8,0,88,618,990,966.7,23.3,0.278,0.174,0.00749,0.452,0.0194,3,0.194,0.646,0.0278,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2015-05-25,2014,8,34,145,694.64,0.28,5,Dry,42,9,8,6,82,147,0.21,547.6,0.79,547.6,0,0,0,0,-6,6,42,9,8,0,88,607,990,966.7,23.3,0.271,0.167,0.00715,0.438,0.0188,3,0.189,0.627,0.0269,22.7,0.95,0.973,0.925,38.6,37.6,113,2710
2015-05-26,2014,8,34,146,682.88,0.28,5,Dry,42,9,8,6,82,147,0.21,535.9,0.79,535.9,0,0,0,0,-6,6,42,9,8,0,88,595,990,966.6,23.4,0.265,0.159,0.0068,0.424,0.0181,3,0.184,0.607,0.026,22.8,0.95,0.971,0.922,37.9,36.8,110,2650
2015-05-27,2014,8,35,147,671.67,0.29,5,Dry,42,9,8,6,82,147,0.22,524.7,0.78,524.7,0,0,0,0,-6,6,42,9,8,0,88,584,990,966.6,23.4,0.258,0.151,0.00647,0.41,0.0175,3,0.179,0.588,0.0251,22.8,0.949,0.97,0.92,37.1,36,108,2590
2015-05-28,2014,8,35,148,661.55,0.29,5,Dry,42,9,8,6,82,147,0.22,514.5,0.78,514.5,0,0,0,0,-6,6,42,9,8,0,88,574,990,966.5,23.5,0.252,0.145,0.00617,0.397,0.0169,3,0.174,0.571,0.0244,22.9,0.948,0.97,0.919,36.5,35.4,106,2550
2015-05-29,2014,8,35,149,650.89,0.3,5,Dry,42,9,8,6,82,147,0.23,503.9,0.77,503.9,0,0,0,0,-6,6,42,9,8,0,88,563,990,966.5,23.5,0.246,0.138,0.00586,0.384,0.0163,3,0.169,0.553,0.0235,22.9,0.947,0.97,0.918,35.8,34.7,104,2500
2015-05-30,2014,8,35,150,641.86,0.3,5,Dry,42,9,8,6,82,147,0.23,494.9,0.77,494.9,0,0,0,0,-6,6,42,9,8,0,88,554,990,966.5,23.5,0.241,0.133,0.00563,0.374,0.0159,3,0.165,0.539,0.0229,23,0.946,0.97,0.917,35.2,34.1,102,2460
2015-05-31,2014,8,35,151,632.29,0.31,5,Dry,42,9,8,6,82,147,0.23,485.3,0.77,485.3,0,0,0,0,-6,6,42,9,8,0,88,544,990,966.4,23.6,0.236,0.128,0.00543,0.364,0.0154,2,0.27,0.634,0.0269,22.9,0.956,0.98,0.937,52.2,48.2,96.4,2310
2015-06-01,2014,9,35,152,624.36,0.31,5,Dry,39,9,7,5,59,119,0.19,505.4,0.81,505.4,0,0,0,0,-5,5,39,9,7,0,64,560,990,966.4,23.6,0.245,0.139,0.00587,0.384,0.0163,3,0.17,0.553,0.0234,23,0.947,0.97,0.918,36.1,35,105,2520
2015-06-02,2014,9,35,153,615.89,0.32,5,Dry,39,9,7,5,59,119,0.19,496.9,0.81,496.9,0,0,0,0,-5,5,39,9,7,0,64,552,990,966.4,23.6,0.24,0.134,0.00565,0.374,0.0158,3,0.166,0.54,0.0228,23.1,0.946,0.97,0.918,35.5,34.4,103,2480
2015-06-03,2014,9,36,154,607.96,0.32,5,Dry,39,9,7,5,59,119,0.2,489,0.8,489,0,0,0,0,-5,5,39,9,7,0,64,544,990,966.3,23.7,0.236,0.13,0.00548,0.365,0.0154,3,0.163,0.528,0.0223,23.1,0.945,0.97,0.917,35,33.9,102,2440
2015-06-04,2014,9,36,155,601.12,0.32,5,Dry,39,9,7,5,59,119,0.2,482.1,0.8,482.1,0,0,0,0,-5,5,39,9,7,0,64,537,990,966.3,23.7,0.232,0.127,0.00534,0.358,0.0151,2,0.268,0.626,0.0264,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
2015-06-05,2014,9,36,156,593.74,0.33,5,Dry,39,9,7,5,59,119,0.2,474.7,0.8,474.7,0,0,0,0,-5,5,39,9,7,0,64,530,990,966.3,23.7,0.228,0.123,0.00519,0.351,0.0148,2,0.263,0.614,0.0259,23.1,0.956,0.98,0.937,51.5,48.2,96.4,2310
2015-06-06,2014,9,36,157,588,0.33,5,Dry,39,9,7,5,59,119,0.2,469,0.8,469,0,0,0,0,-5,5,39,9,7,0,64,524,990,966.2,23.8,0.224,0.12,0.00507,0.345,0.0145,2,0.259,0.604,0.0254,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2015-06-07,2014,9,36,158,581.71,0.33,5,Dry,39,9,7,5,59,119,0.2,462.7,0.8,462.7,0,0,0,0,-5,5,39,9,7,0,64,518,990,966.2,23.8,0.221,0.117,0.00494,0.338,0.0142,2,0.255,0.593,0.0249,23.2,0.957,0.98,0.938,50.4,48.2,96.4,2310
2015-06-08,2014,9,36,159,575.42,0.34,5,Dry,39,9,7,5,59,119,0.21,456.4,0.79,456.4,0,0,0,0,-5,5,39,9,7,0,64,511,990,966.2,23.8,0.217,0.114,0.00481,0.332,0.0139,2,0.251,0.582,0.0245,23.2,0.958,0.98,0.939,49.8,48.2,96.4,2310
2015-06-09,2014,9,36,160,569.68,0.34,5,Dry,39,9,7,5,59,119,0.21,450.7,0.79,450.7,0,0,0,0,-5,5,39,9,7,0,64,506,990,966.2,23.8,0.214,0.112,0.00469,0.326,0.0137,2,0.247,0.572,0.024,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2015-06-10,2014,9,37,161,563.93,0.34,5,Dry,39,9,7,5,59,119,0.21,444.9,0.79,444.9,0,0,0,0,-5,5,39,9,7,0,64,500,990,966.1,23.9,0.212,0.109,0.00457,0.321,0.0135,2,0.243,0.564,0.0236,23.3,0.958,0.98,0.939,48.7,47.7,95.4,2290
2015-06-11,2014,9,37,162,558.19,0.35,5,Dry,39,9,7,5,59,119,0.21,439.2,0.79,439.2,0,0,0,0,-5,5,39,9,7,0,64,494,990,966.1,23.9,0.21,0.106,0.00445,0.316,0.0132,2,0.239,0.555,0.0232,23.3,0.957,0.98,0.938,48.1,47.2,94.3,2260
2015-06-12,2014,9,37,163,552.45,0.35,5,Dry,39,9,7,5,59,119,0.21,433.4,0.79,433.4,0,0,0,0,-5,5,39,9,7,0,64,488,990,966.1,23.9,0.208,0.104,0.00433,0.312,0.013,2,0.235,0.547,0.0229,23.4,0.957,0.98,0.938,47.5,46.6,93.2,2240
2015-06-13,2014,9,37,164,546.71,0.35,5,Dry,39,9,7,5,59,119,0.22,427.7,0.78,427.7,0,0,0,0,-5,5,39,9,7,0,64,483,990,966.1,23.9,0.206,0.101,0.00421,0.307,0.0128,2,0.231,0.538,0.0225,23.4,0.957,0.98,0.938,47,46,92,2210
2015-06-14,2014,9,37,165,540.97,0.36,5,Dry,39,9,7,5,59,119,0.22,422,0.78,422,0,0,0,0,-5,5,39,9,7,0,64,477,990,966,24,0.204,0.0982,0.0041,0.302,0.0126,2,0.227,0.529,0.0221,23.4,0.956,0.98,0.937,46.4,45.4,90.9,2180
2015-06-15,2014,9,37,166,535.22,0.36,5,Dry,39,9,7,5,59,119,0.22,416.2,0.78,416.2,0,0,0,0,-5,5,39,9,7,0,64,471,990,966,24,0.202,0.0955,0.00398,0.297,0.0124,2,0.223,0.521,0.0217,23.5,0.956,0.98,0.937,45.8,44.9,89.8,2150
2015-06-16,2014,9,37,167,529.48,0.36,5,Dry,39,9,7,5,59,119,0.23,410.5,0.78,410.5,0,0,0,0,-5,5,39,9,7,0,64,465,990,966,24,0.2,0.0927,0.00386,0.293,0.0122,2,0.22,0.512,0.0213,23.5,0.956,0.98,0.937,45.2,44.3,88.6,2130
2015-06-17,2014,9,38,168,523.74,0.37,5,Dry,39,9,7,5,59,119,0.23,404.7,0.77,404.7,0,0,0,0,-5,5,39,9,7,0,64,460,990,966,24,0.198,0.09,0.00374,0.288,0.012,2,0.216,0.504,0.0209,23.5,0.955,0.98,0.936,44.6,43.7,87.5,2100
2015-06-18,2014,9,38,169,518,0.37,5,Dry,39,9,7,5,59,119,0.23,399,0.77,399,0,0,0,0,-5,5,39,9,7,0,64,454,990,965.9,24.1,0.196,0.0873,0.00363,0.283,0.0118,2,0.212,0.495,0.0206,23.6,0.955,0.98,0.936,44,43.2,86.3,2070
2015-06-19,2014,9,38,170,512.26,0.37,5,Dry,39,9,7,5,59,119,0.23,393.3,0.77,393.3,0,0,0,0,-5,5,39,9,7,0,64,448,990,965.9,24.1,0.194,0.0846,0.00351,0.278,0.0116,2,0.208,0.486,0.0202,23.6,0.954,0.98,0.935,43.4,42.6,85.1,2040
2015-06-20,2014,9,38,171,506.51,0.38,5,Dry,39,9,7,5,59,119,0.23,387.5,0.77,387.5,0,0,0,0,-5,5,39,9,7,0,64,443,990,965.9,24.1,0.192,0.0819,0.0034,0.274,0.0113,2,0.204,0.478,0.0198,23.6,0.953,0.98,0.934,42.8,42,83.9,2010
2015-06-21,2014,9,38,172,500.77,0.38,5,Dry,39,9,7,5,59,119,0.24,381.8,0.76,381.8,0,0,0,0,-5,5,39,9,7,0,64,437,990,965.9,24.1,0.19,0.0792,0.00328,0.269,0.0111,2,0.2,0.469,0.0194,23.7,0.953,0.98,0.934,42.2,41.4,82.8,1990
2015-06-22,2014,9,38,173,495.03,0.38,5,Dry,39,9,7,5,59,119,0.24,376,0.76,376,0,0,0,0,-5,5,39,9,7,0,64,431,990,965.8,24.2,0.188,0.0765,0.00316,0.264,0.0109,2,0.196,0.46,0.019,23.7,0.952,0.98,0.932,41.6,40.8,81.5,1960
2015-06-23,2014,9,38,174,489.29,0.39,5,Dry,39,9,7,5,59,119,0.24,370.3,0.76,370.3,0,0,0,0,-5,5,39,9,7,0,64,425,990,965.8,24.2,0.186,0.0738,0.00305,0.259,0.0107,2,0.192,0.452,0.0187,23.7,0.951,0.978,0.93,41,40.1,80.2,1930
2015-06-24,2014,9,39,175,483.54,0.39,5,Dry,39,9,7,5,59,119,0.25,364.5,0.75,364.5,0,0,0,0,-5,5,39,9,7,0,64,420,990,965.8,24.2,0.184,0.0711,0.00293,0.255,0.0105,2,0.189,0.443,0.0183,23.8,0.95,0.977,0.928,40.4,39.5,78.9,1890
2015-06-25,2014,9,39,176,477.8,0.4,5,Dry,39,9,7,5,59,119,0.25,358.8,0.75,358.8,0,0,0,0,-5,5,39,9,7,0,64,414,990,965.8,24.2,0.182,0.0684,0.00282,0.25,0.0103,2,0.185,0.435,0.0179,23.8,0.95,0.976,0.926,39.8,38.8,77.6,1860
2015-06-26,2014,9,39,177,472.06,0.4,5,Dry,39,9,7,5,59,119,0.25,353.1,0.75,353.1,0,0,0,0,-5,5,39,9,7,0,64,408,990,965.7,24.3,0.18,0.0656,0.0027,0.245,0.0101,2,0.181,0.426,0.0175,23.8,0.949,0.974,0.924,39.2,38.2,76.3,1830
2015-06-27,2014,9,39,178,466.32,0.4,5,Dry,39,9,7,5,59,119,0.26,347.3,0.74,347.3,0,0,0,0,-5,5,39,9,7,0,64,402,990,965.7,24.3,0.178,0.0629,0.00259,0.24,0.00989,2,0.177,0.417,0.0172,23.9,0.948,0.973,0.922,38.6,37.5,75,1800
2015-06-28,2014,9,39,179,460.58,0.41,5,Dry,39,9,7,5,59,119,0.26,341.6,0.74,341.6,0,0,0,0,-5,5,39,9,7,0,64,397,990,965.7,24.3,0.175,0.0602,0.00248,0.236,0.00969,2,0.173,0.409,0.0168,23.9,0.947,0.972,0.92,37.9,36.9,73.7,1770
2015-06-29,2014,9,39,180,454.83,0.41,5,Dry,39,9,7,5,59,119,0.26,335.8,0.74,335.8,0,0,0,0,-5,5,39,9,7,0,64,391,990,965.6,24.4,0.173,0.0575,0.00236,0.231,0.00948,2,0.169,0.4,0.0164,24,0.946,0.97,0.918,37.3,36.2,72.4,1740
2015-06-30,2014,9,39,181,450.18,0.41,5,Dry,39,9,7,5,59,119,0.26,331.2,0.74,331.2,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.0553,0.00227,0.227,0.00932,2,0.166,0.393,0.0161,24,0.946,0.97,0.917,36.8,35.7,71.4,1710
2015-07-01,2014,10,40,182,443.9,0.42,5,Dry,37,8,6,4,53,108,0.24,335.9,0.76,335.9,0,0,0,0,-4,4,37,8,6,0,57,387,990,965.6,24.4,0.172,0.0575,0.00236,0.23,0.00941,2,0.169,0.399,0.0163,24,0.946,0.97,0.918,37.4,36.3,72.6,1740
2015-07-02,2014,10,40,183,439.25,0.42,5,Dry,37,8,6,4,53,108,0.25,331.3,0.75,331.3,0,0,0,0,-4,4,37,8,6,0,57,382,990,965.6,24.4,0.17,0.0554,0.00227,0.226,0.00924,2,0.166,0.392,0.016,24,0.946,0.97,0.917,36.9,35.8,71.6,1720
2015-07-03,2014,10,40,184,434.05,0.43,5,Dry,37,8,6,4,53,108,0.25,326.1,0.75,326.1,0,0,0,0,-4,4,37,8,6,0,57,377,990,965.6,24.4,0.169,0.0529,0.00216,0.222,0.00906,2,0.163,0.384,0.0157,24.1,0.945,0.97,0.916,36.3,35.3,70.5,1690
2015-07-04,2014,10,40,185,428.86,0.43,5,Dry,37,8,6,4,53,108,0.25,320.9,0.75,320.9,0,0,0,0,-4,4,37,8,6,0,57,372,990,965.5,24.5,0.167,0.0504,0.00206,0.217,0.00888,2,0.159,0.376,0.0154,24.1,0.944,0.97,0.916,35.8,34.7,69.4,1670
2015-07-05,2014,10,40,186,423.66,0.44,5,Dry,37,8,6,4,53,108,0.26,315.7,0.74,315.7,0,0,0,0,-4,4,37,8,6,0,57,367,990,965.5,24.5,0.165,0.048,0.00196,0.213,0.00869,2,0.156,0.368,0.015,24.1,0.943,0.97,0.915,35.2,34.2,68.3,1640
2015-07-06,2014,10,40,187,418.47,0.44,5,Dry,37,8,6,4,53,108,0.26,310.5,0.74,310.5,0,0,0,0,-4,4,37,8,6,0,57,361,990,965.5,24.5,0.163,0.0455,0.00186,0.209,0.00851,2,0.152,0.361,0.0147,24.2,0.942,0.97,0.914,34.7,33.6,67.2,1610
2015-07-07,2014,10,40,188,413.27,0.45,5,Dry,37,8,6,4,53,108,0.26,305.3,0.74,305.3,0,0,0,0,-4,4,37,8,6,0,57,356,990,965.5,24.5,0.161,0.0431,0.00176,0.204,0.00833,2,0.149,0.353,0.0144,24.2,0.941,0.97,0.913,34.1,33.1,66.1,1590
