date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-07-08,2014,10,41,189,408.08,0.45,5,Dry,37,8,6,4,53,108,0.27,300.1,0.73,300.1,0,0,0,0,-4,4,37,8,6,0,57,351,990,965.4,24.6,0.159,0.0406,0.00165,0.2,0.00815,2,0.145,0.345,0.0141,24.2,0.941,0.97,0.912,33.5,32.5,65,1560
2015-07-09,2014,10,41,190,403.43,0.45,5,Dry,37,8,6,4,53,108,0.27,295.4,0.73,295.4,0,0,0,0,-4,4,37,8,6,0,57,346,990,965.4,24.6,0.158,0.0384,0.00156,0.196,0.00798,2,0.142,0.338,0.0138,24.2,0.94,0.97,0.911,33,32,64,1540
2015-07-10,2014,10,41,191,398.78,0.46,5,Dry,37,8,6,4,53,108,0.27,290.8,0.73,290.8,0,0,0,0,-4,4,37,8,6,0,57,342,990,965.4,24.6,0.156,0.0362,0.00147,0.192,0.00782,2,0.139,0.331,0.0135,24.3,0.938,0.97,0.91,32.5,31.5,63,1510
2015-07-11,2014,10,41,192,394.13,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,259.1,0.66,259.1,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0213,0.000865,0.169,0.00687,2,0.117,0.287,0.0116,24.3,0.932,0.97,0.904,28.8,28,55.9,1340
2015-07-12,2014,10,41,193,389.48,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,254.5,0.65,254.5,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.0191,0.000775,0.165,0.0067,2,0.114,0.28,0.0113,24.4,0.931,0.97,0.903,28.3,27.5,54.9,1320
2015-07-13,2014,10,41,194,384.83,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,249.8,0.65,249.8,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.145,0.017,0.000688,0.162,0.00655,2,0.111,0.273,0.011,24.4,0.93,0.97,0.902,27.8,27,53.9,1290
2015-07-14,2014,10,41,195,381.28,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,246.3,0.65,246.3,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0167,0.000676,0.16,0.00648,2,0.109,0.269,0.0109,24.4,0.928,0.97,0.901,27.4,26.6,53.1,1280
2015-07-15,2014,10,42,196,377.18,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,242.2,0.64,242.2,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0163,0.000661,0.158,0.0064,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.2,1250
2015-07-16,2014,10,42,197,373.08,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,238.1,0.64,238.1,0,0,0,0,-6,6,42,9,8,0,76,297,990,965.3,24.7,0.14,0.016,0.000646,0.156,0.00632,2,0.103,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.3,1230
2015-07-17,2014,10,42,198,368.97,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,234,0.63,234,0,0,0,0,-6,6,42,9,8,0,76,293,990,965.2,24.8,0.139,0.0156,0.000632,0.155,0.00624,2,0.1,0.255,0.0103,24.5,0.924,0.97,0.897,26,25.2,50.4,1210
2015-07-18,2014,10,42,199,364.87,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,229.9,0.63,229.9,0,0,0,0,-6,6,42,9,8,0,76,289,990,965.2,24.8,0.137,0.0153,0.000617,0.153,0.00617,1,0.253,0.406,0.0164,24.4,0.958,0.98,0.939,52.6,48.2,48.2,1160
2015-07-19,2014,10,42,200,360.77,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,225.8,0.63,225.8,0,0,0,0,-6,6,42,9,8,0,76,285,990,965.2,24.8,0.136,0.0149,0.000603,0.151,0.00609,1,0.247,0.398,0.0161,24.4,0.959,0.98,0.94,51.8,48.2,48.2,1160
2015-07-20,2014,10,42,201,356.67,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,221.7,0.62,221.7,0,0,0,0,-6,6,42,9,8,0,76,281,990,965.2,24.8,0.135,0.0146,0.000588,0.149,0.00601,1,0.242,0.391,0.0158,24.4,0.958,0.98,0.939,50.9,48.2,48.2,1160
2015-07-21,2014,10,42,202,352.57,0.5,5,Dry,37,8,6,4,53,108,0.31,244.6,0.69,244.6,0,0,0,0,-4,4,37,8,6,0,57,296,990,965.2,24.8,0.14,0.0165,0.000666,0.156,0.0063,2,0.108,0.264,0.0106,24.6,0.928,0.97,0.9,27.3,26.5,53,1270
2015-07-22,2014,10,43,203,349.01,0.51,5,Dry,37,8,6,4,53,108,0.31,241,0.69,241,0,0,0,0,-4,4,37,8,6,0,57,292,990,965.1,24.9,0.139,0.0162,0.000653,0.155,0.00623,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,26.9,26.1,52.2,1250
2015-07-23,2014,10,43,204,345.46,0.51,5,Dry,37,8,6,4,53,108,0.31,237.5,0.69,237.5,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.000641,0.153,0.00616,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.5,1240
2015-07-24,2014,10,43,205,341.9,0.51,5,Dry,37,8,6,4,53,108,0.32,233.9,0.68,233.9,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0156,0.000628,0.152,0.0061,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.897,26.1,25.3,50.7,1220
2015-07-25,2014,10,43,206,338.35,0.52,5,Dry,37,8,6,4,53,108,0.32,230.3,0.68,230.3,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000615,0.15,0.00603,2,0.098,0.248,0.00996,24.7,0.923,0.97,0.895,25.7,24.9,49.9,1200
2015-07-26,2014,10,43,207,334.79,0.52,5,Dry,37,8,6,4,53,108,0.32,226.8,0.68,226.8,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.015,0.000603,0.149,0.00596,1,0.249,0.397,0.0159,24.5,0.959,0.98,0.94,52.3,48.2,48.2,1160
2015-07-27,2014,10,43,208,331.24,0.53,5,Dry,37,8,6,4,53,108,0.33,223.2,0.67,223.2,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.00059,0.147,0.0059,1,0.244,0.391,0.0157,24.6,0.959,0.98,0.94,51.5,48.2,48.2,1160
2015-07-28,2014,10,43,209,327.68,0.53,5,Dry,37,8,6,4,53,108,0.33,219.7,0.67,219.7,0,0,0,0,-4,4,37,8,6,0,57,271,990,965,25,0.131,0.0144,0.000578,0.145,0.00583,1,0.239,0.385,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
2015-07-29,2014,10,44,210,325.22,0.53,5,Dry,37,8,6,4,53,108,0.33,217.2,0.67,217.2,0,0,0,0,-4,4,37,8,6,0,57,268,990,965,25,0.13,0.0142,0.000569,0.144,0.00578,1,0.236,0.38,0.0152,24.6,0.958,0.98,0.939,50.2,48.2,48.2,1160
2015-07-30,2014,10,44,211,322.22,0.54,5,Dry,37,8,6,4,53,108,0.34,214.2,0.67,214.2,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.014,0.000559,0.143,0.00573,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
2015-07-31,2014,10,44,212,319.21,0.54,5,Dry,37,8,6,4,53,108,0.34,211.2,0.66,211.2,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0137,0.000548,0.142,0.00567,1,0.228,0.369,0.0148,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
2015-08-01,2014,11,44,213,315.11,0.54,5,Dry,34,7,5,3,44,93,0.29,222.1,0.7,222.1,0,0,0,0,-3,3,34,7,5,0,47,268,990,965,25,0.13,0.0146,0.000585,0.145,0.00579,1,0.242,0.387,0.0155,24.6,0.959,0.98,0.939,51.4,48.2,48.2,1160
2015-08-02,2014,11,44,214,311.55,0.55,5,Dry,34,7,5,3,44,93,0.3,218.6,0.7,218.6,0,0,0,0,-3,3,34,7,5,0,47,265,990,965,25,0.129,0.0143,0.000572,0.143,0.00572,1,0.238,0.381,0.0152,24.7,0.958,0.98,0.939,50.6,48.2,48.2,1160
2015-08-03,2014,11,44,215,307.45,0.55,5,Dry,34,7,5,3,44,93,0.3,214.4,0.7,214.4,0,0,0,0,-3,3,34,7,5,0,47,260,990,964.9,25.1,0.127,0.014,0.000558,0.141,0.00564,1,0.232,0.373,0.0149,24.7,0.957,0.98,0.938,49.7,48.2,48.2,1160
2015-08-04,2014,11,44,216,303.35,0.56,5,Dry,34,7,5,3,44,93,0.31,210.3,0.69,210.3,0,0,0,0,-3,3,34,7,5,0,47,256,990,964.9,25.1,0.126,0.0136,0.000543,0.14,0.00557,1,0.226,0.366,0.0146,24.7,0.957,0.98,0.937,48.8,47.8,47.8,1150
2015-08-05,2014,11,45,217,299.79,0.56,5,Dry,34,7,5,3,44,93,0.31,206.8,0.69,206.8,0,0,0,0,-3,3,34,7,5,0,47,253,990,964.9,25.1,0.125,0.0133,0.000531,0.138,0.0055,1,0.222,0.36,0.0143,24.7,0.956,0.98,0.937,48,47,47,1130
2015-08-06,2014,11,45,218,296.24,0.57,5,Dry,34,7,5,3,44,93,0.31,203.2,0.69,203.2,0,0,0,0,-3,3,34,7,5,0,47,249,990,964.9,25.1,0.123,0.013,0.000519,0.137,0.00544,1,0.217,0.353,0.0141,24.8,0.955,0.98,0.936,47.1,46.2,46.2,1110
2015-08-07,2014,11,45,219,292.68,0.57,5,Dry,34,7,5,3,44,93,0.32,199.7,0.68,199.7,0,0,0,0,-3,3,34,7,5,0,47,246,990,964.9,25.1,0.122,0.0127,0.000506,0.135,0.00537,1,0.212,0.347,0.0138,24.8,0.955,0.98,0.936,46.3,45.4,45.4,1090
2015-08-08,2014,11,45,220,289.13,0.58,5,Dry,34,7,5,3,44,93,0.32,196.1,0.68,196.1,0,0,0,0,-3,3,34,7,5,0,47,242,990,964.9,25.1,0.121,0.0124,0.000494,0.133,0.00531,1,0.207,0.341,0.0135,24.8,0.954,0.98,0.934,45.5,44.6,44.6,1070
2015-08-09,2014,11,45,221,286.67,0.58,5,Dry,34,7,5,3,44,93,0.32,193.7,0.68,193.7,0,0,0,0,-3,3,34,7,5,0,47,240,990,964.8,25.2,0.12,0.0122,0.000486,0.132,0.00526,1,0.204,0.336,0.0134,24.8,0.953,0.98,0.934,44.9,44,44,1060
2015-08-10,2014,11,45,222,283.66,0.59,5,Dry,34,7,5,3,44,93,0.33,190.7,0.67,190.7,0,0,0,0,-3,3,34,7,5,0,47,237,990,964.8,25.2,0.119,0.012,0.000475,0.131,0.00521,1,0.2,0.331,0.0131,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
2015-08-11,2014,11,45,223,280.65,0.59,5,Dry,34,7,5,3,44,93,0.33,187.7,0.67,187.7,0,0,0,0,-3,3,34,7,5,0,47,234,990,964.8,25.2,0.118,0.0117,0.000465,0.13,0.00515,1,0.196,0.326,0.0129,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2015-08-12,2014,11,46,224,277.65,0.6,5,Dry,34,7,5,3,44,93,0.34,184.7,0.67,184.7,0,0,0,0,-3,3,34,7,5,0,47,231,990,964.8,25.2,0.117,0.0114,0.000454,0.128,0.0051,1,0.192,0.32,0.0127,24.9,0.95,0.98,0.931,42.8,41.9,41.9,1010
2015-08-13,2014,11,46,225,274.64,0.6,5,Dry,34,7,5,3,44,93,0.34,181.6,0.66,181.6,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0112,0.000444,0.127,0.00504,1,0.188,0.315,0.0125,24.9,0.949,0.98,0.93,42.1,41.2,41.2,990
2015-08-14,2014,11,46,226,271.63,0.61,5,Dry,34,7,5,3,44,93,0.34,178.6,0.66,178.6,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.0109,0.000434,0.126,0.00499,1,0.184,0.309,0.0123,24.9,0.948,0.979,0.928,41.4,40.5,40.5,972
2015-08-15,2014,11,46,227,268.62,0.61,5,Dry,34,7,5,3,44,93,0.35,175.6,0.65,175.6,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000423,0.124,0.00493,1,0.18,0.304,0.0121,24.9,0.947,0.977,0.926,40.7,39.7,39.7,954
2015-08-16,2014,11,46,228,265.61,0.61,5,Dry,34,7,5,3,44,93,0.35,172.6,0.65,172.6,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0104,0.000413,0.123,0.00488,1,0.176,0.299,0.0118,24.9,0.946,0.976,0.923,39.9,39,39,936
2015-08-17,2014,11,46,229,262.61,0.62,5,Dry,34,7,5,3,44,93,0.35,169.6,0.65,169.6,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000403,0.122,0.00482,1,0.171,0.293,0.0116,25,0.945,0.974,0.921,39.2,38.2,38.2,918
2015-08-18,2014,11,46,230,260.15,0.62,5,Dry,34,7,5,3,44,93,0.36,167.2,0.64,167.2,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00996,0.000394,0.121,0.00478,1,0.168,0.289,0.0114,25,0.944,0.973,0.919,38.7,37.6,37.6,903
2015-08-19,2014,11,47,231,257.68,0.63,5,Dry,34,7,5,3,44,93,0.36,164.7,0.64,164.7,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00975,0.000386,0.12,0.00473,1,0.165,0.284,0.0113,25,0.944,0.972,0.917,38.1,37,37,888
2015-08-20,2014,11,47,232,255.22,0.63,5,Dry,34,7,5,3,44,93,0.36,162.2,0.64,162.2,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00954,0.000377,0.119,0.00469,1,0.161,0.28,0.0111,25,0.943,0.971,0.915,37.5,36.4,36.4,874
2015-08-21,2014,11,47,233,252.76,0.64,5,Dry,34,7,5,3,44,93,0.37,159.8,0.63,159.8,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00933,0.000369,0.117,0.00465,1,0.158,0.276,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,860
2015-08-22,2014,11,47,234,250.3,0.64,5,Dry,34,7,5,3,44,93,0.37,157.3,0.63,157.3,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00912,0.000361,0.116,0.0046,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.3,35.3,35.3,846
2015-08-23,2014,11,47,235,247.84,0.65,5,Dry,34,7,5,3,44,93,0.38,154.8,0.63,154.8,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00456,1,0.152,0.267,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,833
2015-08-24,2014,11,47,236,245.38,0.66,5,Dry,34,7,5,3,44,93,0.38,152.4,0.62,152.4,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.106,0.0087,0.000344,0.114,0.00451,1,0.148,0.262,0.0104,25.1,0.94,0.97,0.912,35.2,34.1,34.1,819
2015-08-25,2014,11,47,237,242.92,0.66,5,Dry,34,7,5,3,44,93,0.38,149.9,0.62,149.9,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00849,0.000335,0.113,0.00447,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2015-08-26,2014,11,48,238,241.55,0.67,5,Dry,34,7,5,3,44,93,0.39,148.6,0.61,148.6,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.6,25.4,0.104,0.00838,0.00033,0.113,0.00444,1,0.143,0.256,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,799
2015-08-27,2014,11,48,239,239.64,0.67,5,Dry,34,7,5,3,44,93,0.39,146.6,0.61,146.6,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00821,0.000324,0.112,0.00441,1,0.14,0.252,0.00994,25.1,0.938,0.97,0.909,33.9,32.8,32.8,788
2015-08-28,2014,11,48,240,237.72,0.68,5,Dry,34,7,5,3,44,93,0.39,144.7,0.61,144.7,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00805,0.000317,0.111,0.00437,1,0.138,0.249,0.0098,25.1,0.937,0.97,0.909,33.4,32.4,32.4,778
2015-08-29,2014,11,48,241,235.81,0.68,5,Dry,34,7,5,3,44,93,0.39,142.8,0.61,142.8,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00789,0.000311,0.11,0.00434,1,0.135,0.245,0.00967,25.1,0.936,0.97,0.908,33,32,32,767
2015-08-30,2014,11,48,242,233.9,0.69,5,Dry,34,7,5,3,44,93,0.4,140.9,0.6,140.9,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.00773,0.000304,0.109,0.0043,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.5,31.5,31.5,757
2015-08-31,2014,11,48,243,231.98,0.69,5,Dry,34,7,5,3,44,93,0.4,139,0.6,139,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00756,0.000298,0.108,0.00427,1,0.13,0.239,0.00939,25.2,0.934,0.97,0.906,32.1,31.1,31.1,746
2015-09-01,2014,12,48,244,228.97,0.7,5,Dry,30,6,4,2,30,72,0.31,157,0.69,157,0,0,0,0,-2,2,30,6,4,0,32,197,990,964.6,25.4,0.105,0.00909,0.000358,0.114,0.00449,1,0.154,0.269,0.0106,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
2015-09-02,2014,12,49,245,224.87,0.71,5,Dry,30,6,4,2,30,72,0.32,152.9,0.68,152.9,0,0,0,0,-2,2,30,6,4,0,32,193,990,964.5,25.5,0.104,0.00874,0.000344,0.112,0.00441,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.911,35.5,34.4,34.4,826
2015-09-03,2014,12,49,246,220.77,0.72,5,Dry,30,6,4,2,30,72,0.33,148.8,0.67,148.8,0,0,0,0,-2,2,30,6,4,0,32,189,990,964.5,25.5,0.102,0.0084,0.00033,0.111,0.00434,1,0.143,0.254,0.00997,25.2,0.938,0.97,0.91,34.5,33.5,33.5,804
2015-09-04,2014,12,49,247,217.22,0.73,5,Dry,30,6,4,2,30,72,0.33,145.2,0.67,145.2,0,0,0,0,-2,2,30,6,4,0,32,185,990,964.5,25.5,0.101,0.00809,0.000317,0.109,0.00427,1,0.139,0.248,0.00971,25.2,0.937,0.97,0.909,33.7,32.7,32.7,784
2015-09-05,2014,12,49,248,214.76,0.74,5,Dry,30,6,4,2,30,72,0.34,142.8,0.67,142.8,0,0,0,0,-2,2,30,6,4,0,32,183,990,964.5,25.5,0.1,0.00788,0.000309,0.108,0.00423,1,0.135,0.243,0.00953,25.3,0.936,0.97,0.908,33.1,32.1,32.1,771
2015-09-06,2014,12,49,249,211.75,0.75,5,Dry,30,6,4,2,30,72,0.34,139.8,0.66,139.8,0,0,0,0,-2,2,30,6,4,0,32,180,990,964.5,25.5,0.099,0.00763,0.000299,0.107,0.00418,1,0.131,0.238,0.00931,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2015-09-07,2014,12,49,250,208.74,0.76,5,Dry,30,6,4,2,30,72,0.34,136.7,0.66,136.7,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.0979,0.00737,0.000289,0.105,0.00412,1,0.127,0.232,0.0091,25.3,0.933,0.97,0.905,31.7,30.7,30.7,738
2015-09-08,2014,12,49,251,205.73,0.78,5,Dry,30,6,4,2,30,72,0.35,133.7,0.65,133.7,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0968,0.00712,0.000278,0.104,0.00407,1,0.123,0.227,0.00888,25.3,0.932,0.97,0.904,31,30,30,721
2015-09-09,2014,12,50,252,202.72,0.79,5,Dry,30,6,4,2,30,72,0.35,130.7,0.65,130.7,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0958,0.00686,0.000268,0.103,0.00401,1,0.119,0.222,0.00866,25.4,0.931,0.97,0.903,30.3,29.4,29.4,704
2015-09-10,2014,12,50,253,199.72,0.79,5,Dry,30,6,4,2,30,72,0.36,127.7,0.64,127.7,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0947,0.00661,0.000258,0.101,0.00396,1,0.115,0.216,0.00845,25.4,0.929,0.97,0.902,29.6,28.7,28.7,688
2015-09-11,2014,12,50,254,196.71,0.8,5,Dry,30,6,4,2,30,72,0.37,124.7,0.63,124.7,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0937,0.00635,0.000248,0.1,0.00391,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.9,28.8,28,28,671
2015-09-12,2014,12,50,255,194.25,0.81,5,Dry,30,6,4,2,30,72,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0928,0.00614,0.00024,0.0989,0.00387,1,0.108,0.206,0.00807,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2015-09-13,2014,12,50,256,191.79,0.82,5,Dry,30,6,4,2,30,72,0.38,119.8,0.63,119.8,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0919,0.00593,0.000232,0.0979,0.00383,1,0.104,0.202,0.0079,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2015-09-14,2014,12,50,257,189.33,0.83,5,Dry,30,6,4,2,30,72,0.38,117.3,0.62,117.3,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0911,0.00572,0.000224,0.0968,0.00378,1,0.101,0.198,0.00773,25.4,0.923,0.97,0.895,27,26.1,26.1,628
2015-09-15,2014,12,50,258,186.86,0.83,5,Dry,30,6,4,2,30,72,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0902,0.00551,0.000216,0.0957,0.00374,1,0.0976,0.193,0.00756,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2015-09-16,2014,12,51,259,184.4,0.84,5,Dry,30,6,4,2,30,72,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.0053,0.000207,0.0946,0.0037,1,0.0942,0.189,0.00739,25.4,0.919,0.97,0.892,25.7,25,25,599
2015-09-17,2014,12,51,260,183.04,0.85,5,Dry,30,6,4,2,30,72,0.39,111,0.61,111,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0888,0.00519,0.000203,0.094,0.00368,1,0.0924,0.186,0.00729,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2015-09-18,2014,12,51,261,181.12,0.85,5,Dry,30,6,4,2,30,72,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0882,0.00503,0.000197,0.0932,0.00365,1,0.0898,0.183,0.00716,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2015-09-19,2014,12,51,262,179.21,0.86,5,Dry,30,6,4,2,30,72,0.4,107.2,0.6,107.2,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0875,0.00486,0.00019,0.0923,0.00361,1,0.0872,0.18,0.00703,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2015-09-20,2014,12,51,263,177.29,0.86,5,Dry,30,6,4,2,30,72,0.41,105.3,0.59,105.3,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0868,0.0047,0.000184,0.0915,0.00358,1,0.0846,0.176,0.00689,25.4,0.914,0.97,0.887,24,23.2,23.2,558
2015-09-21,2014,12,51,264,175.38,0.87,5,Dry,30,6,4,2,30,72,0.41,103.4,0.59,103.4,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.0861,0.00454,0.000178,0.0907,0.00355,1,0.0821,0.173,0.00676,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2015-09-22,2014,12,51,265,173.47,0.87,5,Dry,30,6,4,2,30,72,0.41,101.5,0.58,101.5,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0855,0.00437,0.000171,0.0898,0.00352,1,0.0795,0.169,0.00663,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2015-09-23,2014,12,52,266,171.55,0.88,5,Dry,30,6,4,2,30,72,0.42,99.55,0.58,99.55,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0848,0.00421,0.000165,0.089,0.00348,1,0.0769,0.166,0.00649,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2015-09-24,2014,12,52,267,169.64,0.88,5,Dry,30,6,4,2,30,72,0.42,97.64,0.58,97.64,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0841,0.00405,0.000159,0.0882,0.00345,1,0.0743,0.162,0.00636,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
2015-09-25,2014,12,52,268,167.72,0.89,5,Dry,30,6,4,2,30,72,0.43,95.72,0.57,95.72,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0834,0.00389,0.000152,0.0873,0.00342,1,0.0717,0.159,0.00623,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2015-09-26,2014,12,52,269,165.81,0.89,5,Dry,30,6,4,2,30,72,0.43,93.81,0.57,93.81,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0828,0.00372,0.000146,0.0865,0.00339,1,0.0691,0.156,0.0061,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
2015-09-27,2014,12,52,270,163.9,0.9,5,Dry,30,6,4,2,30,72,0.44,91.9,0.56,91.9,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0821,0.00356,0.00014,0.0856,0.00335,1,0.0666,0.152,0.00596,25.4,0.92,0.965,0.888,21,20.3,20.3,487
2015-09-28,2014,12,52,271,162.53,0.9,5,Dry,30,6,4,2,30,72,0.44,90.53,0.56,90.53,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0816,0.00345,0.000135,0.085,0.00333,1,0.0647,0.15,0.00587,25.4,0.922,0.965,0.889,20.8,20,20,481
2015-09-29,2014,12,52,272,161.16,0.9,5,Dry,30,6,4,2,30,72,0.45,89.16,0.55,89.16,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0811,0.00333,0.00013,0.0844,0.00331,1,0.0629,0.147,0.00577,25.4,0.923,0.964,0.89,20.5,19.7,19.7,474
2015-09-30,2014,12,53,273,159.79,0.91,5,Dry,30,6,4,2,30,72,0.45,87.79,0.55,87.79,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0806,0.00321,0.000126,0.0838,0.00329,1,0.061,0.145,0.00568,25.4,0.925,0.963,0.891,20.2,19.5,19.5,467
2015-10-01,2015,1,1,274,158.43,0.91,5,Dry,24,4,2,2,20,52,0.33,106.4,0.67,106.4,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0837,0.0048,0.000188,0.0885,0.00347,1,0.0862,0.175,0.00684,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
2015-10-02,2015,1,1,275,157.06,0.91,5,Dry,24,4,2,2,20,52,0.33,105.1,0.67,105.1,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0832,0.00468,0.000183,0.0879,0.00344,1,0.0843,0.172,0.00675,25.3,0.914,0.97,0.887,23.9,23.2,23.2,556
2015-10-03,2015,1,1,276,156.79,0.91,5,Dry,24,4,2,2,20,52,0.33,104.8,0.67,104.8,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00466,0.000183,0.0878,0.00344,1,0.084,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2015-10-04,2015,1,1,277,155.97,0.91,5,Dry,24,4,2,2,20,52,0.33,104,0.67,104,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00459,0.00018,0.0874,0.00343,1,0.0829,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
2015-10-05,2015,1,1,278,155.69,0.91,5,Dry,24,4,2,2,20,52,0.33,103.7,0.67,103.7,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0827,0.00456,0.000179,0.0873,0.00342,1,0.0825,0.17,0.00665,25.3,0.914,0.97,0.886,23.5,22.8,22.8,548
2015-10-06,2015,1,1,279,153.78,0.92,5,Dry,24,4,2,2,20,52,0.34,101.8,0.66,101.8,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.0044,0.000173,0.0864,0.00339,1,0.0799,0.166,0.00652,25.3,0.912,0.97,0.884,23.1,22.4,22.4,537
2015-10-07,2015,1,1,280,152.41,0.92,5,Dry,24,4,2,2,20,52,0.34,100.4,0.66,100.4,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0816,0.00428,0.000168,0.0858,0.00337,1,0.0781,0.164,0.00643,25.3,0.911,0.969,0.883,22.7,22,22,529
2015-10-08,2015,1,2,281,151.04,0.92,5,Dry,24,4,2,2,20,52,0.34,99.04,0.66,99.04,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00417,0.000163,0.0852,0.00334,1,0.0762,0.161,0.00633,25.3,0.912,0.968,0.883,22.4,21.7,21.7,522
2015-10-09,2015,1,2,282,149.68,0.92,5,Dry,24,4,2,2,20,52,0.35,97.68,0.65,97.68,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0806,0.00405,0.000159,0.0846,0.00332,1,0.0744,0.159,0.00624,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
2015-10-10,2015,1,2,283,148.31,0.93,5,Dry,24,4,2,2,20,52,0.35,96.31,0.65,96.31,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0801,0.00394,0.000154,0.084,0.0033,1,0.0725,0.157,0.00614,25.3,0.915,0.967,0.884,21.9,21.2,21.2,508
2015-10-11,2015,1,2,284,146.94,0.93,5,Dry,24,4,2,2,20,52,0.35,94.94,0.65,94.94,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00382,0.00015,0.0834,0.00327,1,0.0707,0.154,0.00604,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
2015-10-12,2015,1,2,285,145.58,0.93,5,Dry,24,4,2,2,20,52,0.36,93.58,0.64,93.58,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0791,0.0037,0.000145,0.0829,0.00325,1,0.0688,0.152,0.00595,25.3,0.917,0.966,0.886,21.3,20.6,20.6,495
2015-10-13,2015,1,2,286,144.21,0.93,5,Dry,24,4,2,2,20,52,0.36,92.21,0.64,92.21,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00359,0.000141,0.0823,0.00323,1,0.067,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2015-10-14,2015,1,2,287,142.84,0.94,5,Dry,24,4,2,2,20,52,0.36,90.84,0.64,90.84,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00347,0.000136,0.0817,0.0032,1,0.0651,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,481
2015-10-15,2015,1,3,288,143.66,0.93,5,Dry,24,4,2,2,20,52,0.36,91.66,0.64,91.66,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0785,0.00354,0.000139,0.082,0.00322,1,0.0662,0.148,0.00581,25.4,0.919,0.965,0.887,21,20.2,20.2,485
2015-10-16,2015,1,3,289,143.93,0.93,5,Dry,24,4,2,2,20,52,0.36,91.93,0.64,91.93,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00356,0.00014,0.0821,0.00322,1,0.0666,0.149,0.00583,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2015-10-17,2015,1,3,290,142.02,0.94,5,Dry,24,4,2,2,20,52,0.37,90.02,0.63,90.02,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.0034,0.000133,0.0813,0.00319,1,0.064,0.145,0.0057,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
2015-10-18,2015,1,3,291,140.65,0.94,5,Dry,24,4,2,2,20,52,0.37,88.65,0.63,88.65,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0774,0.00329,0.000129,0.0807,0.00316,1,0.0622,0.143,0.0056,25.4,0.923,0.964,0.889,20.3,19.6,19.6,471
2015-10-19,2015,1,3,292,139.29,0.94,5,Dry,24,4,2,2,20,52,0.37,87.29,0.63,87.29,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00317,0.000124,0.0801,0.00314,1,0.0603,0.14,0.00551,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
2015-10-20,2015,1,3,293,137.92,0.94,5,Dry,24,4,2,2,20,52,0.38,85.92,0.62,85.92,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0764,0.00305,0.00012,0.0795,0.00312,1,0.0585,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19,19,457
2015-10-21,2015,1,3,294,136.55,0.94,5,Dry,24,4,2,2,20,52,0.38,84.55,0.62,84.55,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00294,0.000115,0.0789,0.00309,1,0.0566,0.136,0.00532,25.4,0.928,0.962,0.892,19.5,18.8,18.8,450
2015-10-22,2015,1,4,295,135.18,0.95,5,Dry,24,4,2,2,20,52,0.39,83.18,0.61,83.18,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00282,0.000111,0.0783,0.00307,1,0.0548,0.133,0.00522,25.4,0.929,0.961,0.894,19.2,18.5,18.5,444
2015-10-23,2015,1,4,296,133.82,0.95,5,Dry,24,4,2,2,20,52,0.39,81.82,0.61,81.82,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.0027,0.000106,0.0777,0.00305,1,0.053,0.131,0.00512,25.4,0.931,0.961,0.895,19,18.2,18.2,437
2015-10-24,2015,1,4,297,132.45,0.95,5,Dry,24,4,2,2,20,52,0.39,80.45,0.61,80.45,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00259,0.000102,0.0771,0.00302,1,0.0511,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2015-10-25,2015,1,4,298,132.18,0.95,5,Dry,24,4,2,2,20,52,0.39,80.18,0.61,80.18,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00257,0.000101,0.077,0.00302,1,0.0507,0.128,0.00501,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2015-10-26,2015,1,4,299,131.36,0.95,5,Dry,24,4,2,2,20,52,0.4,79.36,0.6,79.36,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.0025,0.0000979,0.0766,0.003,1,0.0496,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.7,17.7,425
2015-10-27,2015,1,4,300,129.44,0.96,5,Dry,24,4,2,2,20,52,0.4,77.44,0.6,77.44,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0735,0.00233,0.0000915,0.0758,0.00297,1,0.047,0.123,0.00482,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
2015-10-28,2015,1,4,301,129.17,0.96,5,Dry,24,4,2,2,20,52,0.4,77.17,0.6,77.17,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00231,0.0000906,0.0757,0.00297,1,0.0467,0.122,0.0048,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2015-10-29,2015,1,5,302,128.35,0.96,5,Dry,24,4,2,2,20,52,0.41,76.35,0.59,76.35,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00224,0.0000878,0.0753,0.00295,1,0.0456,0.121,0.00474,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
2015-10-30,2015,1,5,303,127.53,0.96,5,Dry,24,4,2,2,20,52,0.41,75.53,0.59,75.53,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0728,0.00217,0.0000851,0.0749,0.00294,1,0.0445,0.119,0.00468,25.4,0.94,0.96,0.902,17.7,17,17,407
2015-10-31,2015,1,5,304,126.71,0.96,5,Dry,24,4,2,2,20,52,0.41,74.71,0.59,74.71,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.0021,0.0000824,0.0746,0.00292,1,0.0434,0.118,0.00463,25.4,0.939,0.96,0.901,17.5,16.8,16.8,402
2015-11-01,2015,2,5,305,129.17,0.96,5,Dry,23,4,2,2,19,50,0.39,79.17,0.61,79.17,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00248,0.0000972,0.0762,0.00299,1,0.0494,0.126,0.00492,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2015-11-02,2015,2,5,306,131.63,0.95,5,Dry,23,4,2,2,19,50,0.38,81.63,0.62,81.63,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.00269,0.000105,0.0773,0.00303,1,0.0527,0.13,0.0051,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
2015-11-03,2015,2,5,307,133.54,0.95,5,Dry,23,4,2,2,19,50,0.37,83.54,0.63,83.54,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00285,0.000112,0.0781,0.00306,1,0.0553,0.133,0.00523,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2015-11-04,2015,2,5,308,133.82,0.95,5,Dry,23,4,2,2,19,50,0.37,83.82,0.63,83.82,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00287,0.000113,0.0782,0.00307,1,0.0557,0.134,0.00525,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2015-11-05,2015,2,6,309,134.64,0.95,5,Dry,23,4,2,2,19,50,0.37,84.64,0.63,84.64,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0756,0.00294,0.000115,0.0786,0.00308,1,0.0568,0.135,0.00531,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2015-11-06,2015,2,6,310,135.46,0.95,5,Dry,23,4,2,2,19,50,0.37,85.46,0.63,85.46,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0759,0.00301,0.000118,0.0789,0.0031,1,0.0579,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,19,19,455
2015-11-07,2015,2,6,311,136.28,0.94,5,Dry,23,4,2,2,19,50,0.37,86.28,0.63,86.28,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00308,0.000121,0.0793,0.00311,1,0.059,0.138,0.00542,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2015-11-08,2015,2,6,312,137.1,0.94,5,Dry,23,4,2,2,19,50,0.36,87.1,0.64,87.1,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00315,0.000124,0.0797,0.00312,1,0.0601,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,463
2015-11-09,2015,2,6,313,137.37,0.94,5,Dry,23,4,2,2,19,50,0.36,87.37,0.64,87.37,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0766,0.00318,0.000125,0.0798,0.00313,1,0.0604,0.14,0.0055,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
2015-11-10,2015,2,6,314,138.19,0.94,5,Dry,23,4,2,2,19,50,0.36,88.19,0.64,88.19,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00325,0.000127,0.0801,0.00314,1,0.0616,0.142,0.00556,25.4,0.923,0.964,0.89,20.3,19.5,19.5,468
2015-11-11,2015,2,6,315,137.92,0.94,5,Dry,23,4,2,2,19,50,0.36,87.92,0.64,87.92,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0768,0.00322,0.000126,0.08,0.00314,1,0.0612,0.141,0.00554,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
2015-11-12,2015,2,7,316,140.93,0.94,5,Dry,23,4,2,2,19,50,0.35,90.93,0.65,90.93,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.00348,0.000136,0.0813,0.00319,1,0.0653,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2015-11-13,2015,2,7,317,143.39,0.93,5,Dry,23,4,2,2,19,50,0.35,93.39,0.65,93.39,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0787,0.00369,0.000145,0.0824,0.00323,1,0.0686,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.6,20.6,494
2015-11-14,2015,2,7,318,142.57,0.94,5,Dry,23,4,2,2,19,50,0.35,92.57,0.65,92.57,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0784,0.00362,0.000142,0.0821,0.00322,1,0.0675,0.15,0.00586,25.4,0.918,0.965,0.887,21.1,20.4,20.4,490
2015-11-15,2015,2,7,319,142.29,0.94,5,Dry,23,4,2,2,19,50,0.35,92.29,0.65,92.29,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.00359,0.000141,0.0819,0.00321,1,0.0671,0.149,0.00584,25.4,0.919,0.965,0.887,21.1,20.4,20.4,488
2015-11-16,2015,2,7,320,142.02,0.94,5,Dry,23,4,2,2,19,50,0.35,92.02,0.65,92.02,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0782,0.00357,0.00014,0.0818,0.00321,1,0.0667,0.149,0.00583,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2015-11-17,2015,2,7,321,146.12,0.93,5,Dry,23,4,2,2,19,50,0.34,96.12,0.66,96.12,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0797,0.00392,0.000154,0.0836,0.00328,1,0.0723,0.156,0.00611,25.3,0.915,0.967,0.885,21.9,21.1,21.1,507
2015-11-18,2015,2,7,322,149.68,0.92,5,Dry,23,4,2,2,19,50,0.33,99.68,0.67,99.68,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0809,0.00422,0.000166,0.0852,0.00334,1,0.0771,0.162,0.00636,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
2015-11-19,2015,2,8,323,152.14,0.92,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0804,0.167,0.00653,25.3,0.912,0.97,0.885,23.2,22.5,22.5,539
2015-11-20,2015,2,8,324,155.15,0.92,5,Dry,23,4,2,2,19,50,0.32,105.2,0.68,105.2,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.00469,0.000184,0.0876,0.00343,1,0.0845,0.172,0.00674,25.3,0.915,0.97,0.887,23.9,23.2,23.2,556
2015-11-21,2015,2,8,325,157.61,0.91,5,Dry,23,4,2,2,19,50,0.32,107.6,0.68,107.6,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0837,0.0049,0.000192,0.0886,0.00347,1,0.0878,0.176,0.00691,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
2015-11-22,2015,2,8,326,161.71,0.9,5,Dry,23,4,2,2,19,50,0.31,111.7,0.69,111.7,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00525,0.000206,0.0904,0.00354,1,0.0933,0.184,0.0072,25.3,0.919,0.97,0.892,25.5,24.8,24.8,594
2015-11-23,2015,2,8,327,164.72,0.89,5,Dry,23,4,2,2,19,50,0.3,114.7,0.7,114.7,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.0055,0.000215,0.0918,0.00359,1,0.0974,0.189,0.00741,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
2015-11-24,2015,2,8,328,165.54,0.89,5,Dry,23,4,2,2,19,50,0.3,115.5,0.7,115.5,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0865,0.00557,0.000218,0.0921,0.00361,1,0.0985,0.191,0.00747,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2015-11-25,2015,2,8,329,164.17,0.9,5,Dry,23,4,2,2,19,50,0.3,114.2,0.69,114.2,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00545,0.000214,0.0915,0.00358,1,0.0966,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2015-11-26,2015,2,9,330,163.9,0.9,5,Dry,23,4,2,2,19,50,0.3,113.9,0.69,113.9,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00543,0.000213,0.0914,0.00358,1,0.0963,0.188,0.00735,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2015-11-27,2015,2,9,331,161.98,0.9,5,Dry,23,4,2,2,19,50,0.31,112,0.69,112,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00527,0.000206,0.0906,0.00355,1,0.0937,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
2015-11-28,2015,2,9,332,161.71,0.9,5,Dry,23,4,2,2,19,50,0.31,111.7,0.69,111.7,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00525,0.000206,0.0904,0.00354,1,0.0933,0.184,0.0072,25.3,0.919,0.97,0.892,25.5,24.8,24.8,594
2015-11-29,2015,2,9,333,160.89,0.9,5,Dry,23,4,2,2,19,50,0.31,110.9,0.69,110.9,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00518,0.000203,0.0901,0.00353,1,0.0922,0.182,0.00714,25.3,0.919,0.97,0.891,25.3,24.6,24.6,589
2015-11-30,2015,2,9,334,162.26,0.9,5,Dry,23,4,2,2,19,50,0.31,112.3,0.69,112.3,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00529,0.000207,0.0907,0.00355,1,0.0941,0.185,0.00724,25.3,0.92,0.97,0.892,25.7,24.9,24.9,597
2015-12-01,2015,3,9,335,162.53,0.9,5,Dry,26,4,3,2,24,59,0.36,103.5,0.64,103.5,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0837,0.00455,0.000178,0.0883,0.00346,1,0.0823,0.171,0.00668,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2015-12-02,2015,3,9,336,162.26,0.9,5,Dry,26,4,3,2,24,59,0.36,103.3,0.64,103.3,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00453,0.000177,0.0881,0.00345,1,0.0819,0.17,0.00666,25.4,0.913,0.97,0.886,23.4,22.7,22.7,546
2015-12-03,2015,3,10,337,165.26,0.89,5,Dry,26,4,3,2,24,59,0.36,106.3,0.64,106.3,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0847,0.00478,0.000187,0.0895,0.0035,1,0.086,0.175,0.00687,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2015-12-04,2015,3,10,338,170.46,0.88,5,Dry,26,4,3,2,24,59,0.35,111.5,0.65,111.5,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0865,0.00522,0.000205,0.0917,0.00359,1,0.093,0.185,0.00723,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2015-12-05,2015,3,10,339,175.65,0.87,5,Dry,26,4,3,2,24,59,0.34,116.7,0.66,116.7,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0883,0.00567,0.000222,0.094,0.00368,1,0.1,0.194,0.00759,25.4,0.923,0.97,0.895,26.8,26,26,623
2015-12-06,2015,3,10,340,178.11,0.86,5,Dry,26,4,3,2,24,59,0.33,119.1,0.67,119.1,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00587,0.00023,0.0951,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.897,27.4,26.6,26.6,637
2015-12-07,2015,3,10,341,179.48,0.86,5,Dry,26,4,3,2,24,59,0.33,120.5,0.67,120.5,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0897,0.00599,0.000234,0.0957,0.00374,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2015-12-08,2015,3,10,342,178.66,0.86,5,Dry,26,4,3,2,24,59,0.33,119.7,0.67,119.7,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00592,0.000232,0.0953,0.00373,1,0.104,0.199,0.0078,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2015-12-09,2015,3,10,343,180.58,0.85,5,Dry,26,4,3,2,24,59,0.33,121.6,0.67,121.6,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00608,0.000238,0.0962,0.00376,1,0.107,0.203,0.00793,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2015-12-10,2015,3,11,344,184.13,0.84,5,Dry,26,4,3,2,24,59,0.32,125.1,0.68,125.1,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00639,0.00025,0.0977,0.00382,1,0.111,0.209,0.00818,25.4,0.929,0.97,0.901,28.9,28,28,673
2015-12-11,2015,3,11,345,187.14,0.83,5,Dry,26,4,3,2,24,59,0.32,128.1,0.69,128.1,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00664,0.00026,0.099,0.00387,1,0.115,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2015-12-12,2015,3,11,346,189.6,0.83,5,Dry,26,4,3,2,24,59,0.31,130.6,0.69,130.6,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00685,0.000268,0.1,0.00391,1,0.119,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2015-12-13,2015,3,11,347,190.97,0.82,5,Dry,26,4,3,2,24,59,0.31,132,0.69,132,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00697,0.000272,0.101,0.00394,1,0.121,0.221,0.00865,25.4,0.931,0.97,0.903,30.6,29.6,29.6,712
2015-12-14,2015,3,11,348,189.6,0.83,5,Dry,26,4,3,2,24,59,0.31,130.6,0.69,130.6,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00685,0.000268,0.1,0.00391,1,0.119,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2015-12-15,2015,3,11,349,191.51,0.82,5,Dry,26,4,3,2,24,59,0.31,132.5,0.69,132.5,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0939,0.00701,0.000274,0.101,0.00395,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.7,29.8,29.8,715
2015-12-16,2015,3,11,350,192.88,0.82,5,Dry,26,4,3,2,24,59,0.31,133.9,0.69,133.9,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00713,0.000279,0.102,0.00397,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2015-12-17,2015,3,12,351,194.79,0.81,5,Dry,26,4,3,2,24,59,0.3,135.8,0.7,135.8,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00892,25.4,0.933,0.97,0.905,31.5,30.6,30.6,733
2015-12-18,2015,3,12,352,198.9,0.8,5,Dry,26,4,3,2,24,59,0.3,139.9,0.7,139.9,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00764,0.000299,0.104,0.00407,1,0.131,0.236,0.0092,25.4,0.934,0.97,0.906,32.5,31.5,31.5,757
2015-12-19,2015,3,12,353,203,0.78,5,Dry,26,4,3,2,24,59,0.29,144,0.71,144,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00799,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2015-12-20,2015,3,12,354,203.27,0.78,5,Dry,26,4,3,2,24,59,0.29,144.3,0.71,144.3,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00801,0.000313,0.106,0.00415,1,0.137,0.243,0.00951,25.3,0.936,0.97,0.908,33.6,32.6,32.6,781
2015-12-21,2015,3,12,355,200.26,0.79,5,Dry,26,4,3,2,24,59,0.29,141.3,0.7,141.3,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00776,0.000303,0.105,0.00409,1,0.133,0.238,0.0093,25.4,0.935,0.97,0.907,32.8,31.9,31.9,765
2015-12-22,2015,3,12,356,198.9,0.8,5,Dry,26,4,3,2,24,59,0.3,139.9,0.7,139.9,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00764,0.000299,0.104,0.00407,1,0.131,0.236,0.0092,25.4,0.934,0.97,0.906,32.5,31.5,31.5,757
2015-12-23,2015,3,12,357,199.17,0.8,5,Dry,26,4,3,2,24,59,0.3,140.2,0.7,140.2,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00766,0.000299,0.104,0.00407,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,758
2015-12-24,2015,3,13,358,203.27,0.78,5,Dry,26,4,3,2,24,59,0.29,144.3,0.71,144.3,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00801,0.000313,0.106,0.00415,1,0.137,0.243,0.00951,25.3,0.936,0.97,0.908,33.6,32.6,32.6,781
2015-12-25,2015,3,13,359,208.47,0.76,5,Dry,26,4,3,2,24,59,0.28,149.5,0.72,149.5,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00845,0.000331,0.108,0.00424,1,0.144,0.253,0.00989,25.3,0.938,0.97,0.91,34.8,33.8,33.8,810
2015-12-26,2015,3,13,360,209.83,0.76,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000336,0.109,0.00427,1,0.146,0.255,0.00999,25.3,0.939,0.97,0.911,35.1,34.1,34.1,817
2015-12-27,2015,3,13,361,211.75,0.75,5,Dry,26,4,3,2,24,59,0.28,152.8,0.72,152.8,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2015-12-28,2015,3,13,362,215.3,0.74,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2015-12-29,2015,3,13,363,218.31,0.73,5,Dry,26,4,3,2,24,59,0.27,159.3,0.73,159.3,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000365,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
2015-12-30,2015,3,13,364,219.13,0.73,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2015-12-31,2015,3,14,365,218.86,0.73,5,Dry,26,4,3,2,24,59,0.27,159.9,0.73,159.9,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00934,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2016-01-01,2015,4,14,1,218.04,0.73,5,Dry,29,5,4,2,33,73,0.34,145,0.67,145,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00808,0.000317,0.108,0.00424,1,0.138,0.247,0.00967,25.2,0.937,0.97,0.909,33.6,32.6,32.6,783
2016-01-02,2015,4,14,2,218.31,0.73,5,Dry,29,5,4,2,33,73,0.33,145.3,0.67,145.3,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.0081,0.000318,0.108,0.00425,1,0.139,0.247,0.00969,25.2,0.937,0.97,0.909,33.7,32.7,32.7,784
2016-01-03,2015,4,14,3,223.51,0.71,5,Dry,29,5,4,2,33,73,0.33,150.5,0.67,150.5,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00854,0.000336,0.111,0.00434,1,0.146,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
2016-01-04,2015,4,14,4,229.25,0.7,5,Dry,29,5,4,2,33,73,0.32,156.3,0.68,156.3,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00903,0.000355,0.113,0.00445,1,0.153,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,844
2016-01-05,2015,4,14,5,233.35,0.69,5,Dry,29,5,4,2,33,73,0.31,160.3,0.69,160.3,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.106,0.00938,0.000369,0.115,0.00452,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,867
2016-01-06,2015,4,14,6,233.62,0.69,5,Dry,29,5,4,2,33,73,0.31,160.6,0.69,160.6,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.0094,0.00037,0.115,0.00453,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,868
2016-01-07,2015,4,15,7,235.54,0.68,5,Dry,29,5,4,2,33,73,0.31,162.5,0.69,162.5,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00957,0.000377,0.116,0.00456,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.916,37.7,36.6,36.6,880
2016-01-08,2015,4,15,8,240.18,0.67,5,Dry,29,5,4,2,33,73,0.3,167.2,0.7,167.2,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00996,0.000393,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.8,37.8,37.8,907
2016-01-09,2015,4,15,9,245.38,0.66,5,Dry,29,5,4,2,33,73,0.3,172.4,0.7,172.4,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,938
2016-01-10,2015,4,15,10,248.39,0.65,5,Dry,29,5,4,2,33,73,0.29,175.4,0.71,175.4,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0107,0.000421,0.122,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,956
2016-01-11,2015,4,15,11,254.13,0.64,5,Dry,29,5,4,2,33,73,0.29,181.1,0.71,181.1,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000441,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,990
2016-01-12,2015,4,15,12,259.87,0.63,5,Dry,29,5,4,2,33,73,0.28,186.9,0.72,186.9,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000461,0.127,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
2016-01-13,2015,4,15,13,263.43,0.62,5,Dry,29,5,4,2,33,73,0.28,190.4,0.72,190.4,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000473,0.128,0.00507,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2016-01-14,2015,4,16,14,269.72,0.61,5,Dry,29,5,4,2,33,73,0.27,196.7,0.73,196.7,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000494,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
2016-01-15,2015,4,16,15,277.1,0.6,5,Dry,29,5,4,2,33,73,0.26,204.1,0.74,204.1,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.6,46.6,1120
2016-01-16,2015,4,16,16,285.58,0.58,5,Dry,29,5,4,2,33,73,0.26,212.6,0.74,212.6,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.000549,0.138,0.00548,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2016-01-17,2015,4,16,17,292.41,0.57,5,Dry,29,5,4,2,33,73,0.25,219.4,0.75,219.4,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000573,0.141,0.0056,1,0.239,0.379,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2016-01-18,2015,4,16,18,299.79,0.56,5,Dry,29,5,4,2,33,73,0.24,226.8,0.76,226.8,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000599,0.144,0.00574,1,0.249,0.393,0.0156,24.7,0.959,0.98,0.94,52.7,48.2,48.2,1160
2016-01-19,2015,4,16,19,303.35,0.56,5,Dry,29,5,4,2,33,73,0.24,230.3,0.76,230.3,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000611,0.146,0.0058,2,0.098,0.244,0.00971,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1210
2016-01-20,2015,4,16,20,307.45,0.55,5,Dry,29,5,4,2,33,73,0.24,234.4,0.76,234.4,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000626,0.147,0.00588,2,0.101,0.248,0.0099,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2016-01-21,2015,4,17,21,312.1,0.55,5,Dry,29,5,4,2,33,73,0.23,239.1,0.77,239.1,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000642,0.149,0.00597,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2016-01-22,2015,4,17,22,315.65,0.54,5,Dry,29,5,4,2,33,73,0.23,242.7,0.77,242.7,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000654,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2016-01-23,2015,4,17,23,320.85,0.54,5,Dry,29,5,4,2,33,73,0.23,247.8,0.77,247.8,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000673,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.1,1300
2016-01-24,2015,4,17,24,326.04,0.53,5,Dry,29,5,4,2,33,73,0.22,253,0.78,253,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0184,0.000738,0.157,0.00627,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.6,55.3,1330
2016-01-25,2015,4,17,25,328.51,0.53,5,Dry,29,5,4,2,33,73,0.22,255.5,0.78,255.5,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0196,0.000785,0.159,0.00636,2,0.115,0.274,0.011,24.7,0.93,0.97,0.903,28.8,27.9,55.8,1340
2016-01-26,2015,4,17,26,332.61,0.52,5,Dry,29,5,4,2,33,73,0.22,259.6,0.78,259.6,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0215,0.000864,0.162,0.0065,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.2,28.4,56.7,1360
2016-01-27,2015,4,17,27,335.07,0.52,5,Dry,29,5,4,2,33,73,0.22,262.1,0.78,262.1,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0227,0.000911,0.164,0.00659,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2016-01-28,2015,4,18,28,337.53,0.52,5,Dry,29,5,4,2,33,73,0.22,264.5,0.78,264.5,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0239,0.000958,0.166,0.00667,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
2016-01-29,2015,4,18,29,343.82,0.51,5,Dry,29,5,4,2,33,73,0.21,270.8,0.79,270.8,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.0268,0.00108,0.171,0.00689,2,0.125,0.297,0.0119,24.6,0.934,0.97,0.906,30.5,29.6,59.1,1420
2016-01-30,2015,4,18,30,351.2,0.5,5,Dry,29,5,4,2,33,73,0.21,278.2,0.79,278.2,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0303,0.00122,0.177,0.00714,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.3,30.4,60.7,1460
2016-01-31,2015,4,18,31,358.04,0.5,5,Dry,29,5,4,2,33,73,0.2,285,0.8,285,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0335,0.00135,0.183,0.00738,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.2,1490
2016-02-01,2015,5,18,32,365.42,0.49,5,Dry,31,6,4,3,41,85,0.23,280.4,0.77,280.4,0,0,0,0,-3,3,31,6,4,0,44,321,990,965.2,24.8,0.149,0.0314,0.00127,0.18,0.00728,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.5,30.5,61.1,1470
2016-02-02,2015,5,18,33,373.35,0.48,5,Dry,31,6,4,3,41,85,0.23,288.4,0.77,288.4,0,0,0,0,-3,3,31,6,4,0,44,329,990,965.3,24.7,0.152,0.0351,0.00142,0.187,0.00756,2,0.137,0.324,0.0131,24.4,0.938,0.97,0.91,32.4,31.4,62.8,1510
2016-02-03,2015,5,18,34,382.37,0.47,5,Dry,31,6,4,3,41,85,0.22,297.4,0.78,297.4,0,0,0,0,-3,3,31,6,4,0,44,338,990,965.3,24.7,0.155,0.0394,0.00159,0.194,0.00787,2,0.143,0.338,0.0137,24.4,0.94,0.97,0.912,33.4,32.4,64.7,1550
2016-02-04,2015,5,19,35,393.04,0.46,5,Dry,31,6,4,3,41,85,0.22,308,0.78,308,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0444,0.0018,0.203,0.00824,2,0.15,0.354,0.0144,24.3,0.942,0.97,0.913,34.5,33.5,67,1610
2016-02-05,2015,5,19,36,403.15,0.46,5,Dry,31,6,4,3,41,85,0.21,318.1,0.79,318.1,0,0,0,0,-3,3,31,6,4,0,44,359,990,965.4,24.6,0.162,0.0492,0.002,0.211,0.0086,2,0.157,0.369,0.015,24.2,0.943,0.97,0.915,35.6,34.6,69.1,1660
2016-02-06,2015,5,19,37,413.82,0.45,5,Dry,31,6,4,3,41,85,0.2,328.8,0.8,328.8,0,0,0,0,-3,3,31,6,4,0,44,370,990,965.5,24.5,0.166,0.0542,0.00221,0.22,0.00898,2,0.164,0.385,0.0157,24.2,0.945,0.97,0.917,36.8,35.7,71.4,1710
2016-02-07,2015,5,19,38,423.39,0.44,5,Dry,31,6,4,3,41,85,0.2,338.4,0.8,338.4,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0587,0.0024,0.228,0.00931,2,0.171,0.399,0.0163,24.1,0.947,0.971,0.919,37.8,36.8,73.5,1760
