date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-02-08,2015,5,19,39,431.86,0.43,5,Dry,31,6,4,3,41,85,0.2,346.9,0.8,346.9,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.172,0.0627,0.00256,0.235,0.00961,2,0.177,0.412,0.0168,24,0.948,0.973,0.923,38.8,37.7,75.5,1810
2016-02-09,2015,5,19,40,440.34,0.42,5,Dry,31,6,4,3,41,85,0.19,355.3,0.81,355.3,0,0,0,0,-3,3,31,6,4,0,44,396,990,965.6,24.4,0.175,0.0667,0.00273,0.242,0.00992,2,0.182,0.424,0.0174,24,0.949,0.975,0.926,39.7,38.7,77.4,1860
2016-02-10,2015,5,19,41,448.27,0.42,5,Dry,31,6,4,3,41,85,0.19,363.3,0.81,363.3,0,0,0,0,-3,3,31,6,4,0,44,404,990,965.6,24.4,0.178,0.0705,0.00289,0.249,0.0102,2,0.188,0.436,0.0179,23.9,0.95,0.977,0.928,40.5,39.6,79.2,1900
2016-02-11,2015,5,20,42,456.75,0.41,5,Dry,31,6,4,3,41,85,0.19,371.8,0.81,371.8,0,0,0,0,-3,3,31,6,4,0,44,413,990,965.7,24.3,0.181,0.0745,0.00306,0.256,0.0105,2,0.193,0.449,0.0184,23.9,0.951,0.979,0.931,41.4,40.6,81.1,1950
2016-02-12,2015,5,20,43,467.41,0.4,5,Dry,31,6,4,3,41,85,0.18,382.4,0.82,382.4,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0795,0.00327,0.264,0.0109,2,0.201,0.465,0.0191,23.8,0.953,0.98,0.934,42.6,41.7,83.4,2000
2016-02-13,2015,5,20,44,480.81,0.39,5,Dry,31,6,4,3,41,85,0.18,395.8,0.82,395.8,0,0,0,0,-3,3,31,6,4,0,44,437,990,965.8,24.2,0.19,0.0858,0.00354,0.276,0.0114,2,0.21,0.485,0.02,23.8,0.954,0.98,0.935,44,43.1,86.2,2070
2016-02-14,2015,5,20,45,493.66,0.39,5,Dry,31,6,4,3,41,85,0.17,408.7,0.83,408.7,0,0,0,0,-3,3,31,6,4,0,44,450,990,965.8,24.2,0.194,0.0919,0.0038,0.286,0.0118,2,0.218,0.504,0.0209,23.7,0.956,0.98,0.936,45.3,44.4,88.8,2130
2016-02-15,2015,5,20,46,505.97,0.38,5,Dry,31,6,4,3,41,85,0.17,421,0.83,421,0,0,0,0,-3,3,31,6,4,0,44,462,990,965.9,24.1,0.199,0.0977,0.00405,0.296,0.0123,2,0.227,0.523,0.0217,23.6,0.956,0.98,0.937,46.6,45.7,91.3,2190
2016-02-16,2015,5,20,47,522.1,0.37,5,Dry,31,6,4,3,41,85,0.16,437.1,0.84,437.1,0,0,0,0,-3,3,31,6,4,0,44,478,990,965.9,24.1,0.204,0.105,0.00438,0.31,0.0129,2,0.238,0.547,0.0227,23.5,0.957,0.98,0.938,48.2,47.3,94.5,2270
2016-02-17,2015,5,20,48,537.68,0.36,5,Dry,31,6,4,3,41,85,0.16,452.7,0.84,452.7,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.0047,0.322,0.0134,2,0.248,0.57,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2016-02-18,2015,5,21,49,552.72,0.35,5,Dry,31,6,4,3,41,85,0.15,467.7,0.85,467.7,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.00501,0.335,0.014,2,0.258,0.594,0.0248,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2016-02-19,2015,5,21,50,565.03,0.34,5,Dry,31,6,4,3,41,85,0.15,480,0.85,480,0,0,0,0,-3,3,31,6,4,0,44,521,990,966.1,23.9,0.223,0.126,0.00526,0.348,0.0146,2,0.267,0.615,0.0258,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2016-02-20,2015,5,21,51,578.97,0.34,5,Dry,31,6,4,3,41,85,0.15,494,0.85,494,0,0,0,0,-3,3,31,6,4,0,44,535,990,966.2,23.8,0.231,0.132,0.00555,0.363,0.0152,3,0.165,0.527,0.0222,23.3,0.946,0.97,0.917,35.5,34.5,103,2480
2016-02-21,2015,5,21,52,594.56,0.33,5,Dry,31,6,4,3,41,85,0.14,509.6,0.86,509.6,0,0,0,0,-3,3,31,6,4,0,44,551,990,966.3,23.7,0.239,0.141,0.00596,0.381,0.0161,3,0.172,0.553,0.0233,23.2,0.947,0.97,0.919,36.6,35.5,106,2550
2016-02-22,2015,5,21,53,612.33,0.32,5,Dry,31,6,4,3,41,85,0.14,527.3,0.86,527.3,0,0,0,0,-3,3,31,6,4,0,44,568,990,966.3,23.7,0.249,0.153,0.00648,0.403,0.017,3,0.18,0.583,0.0246,23.1,0.949,0.971,0.922,37.7,36.6,110,2640
2016-02-23,2015,5,21,54,630.65,0.31,5,Dry,31,6,4,3,41,85,0.14,545.6,0.86,545.6,0,0,0,0,-3,3,31,6,4,0,44,587,990,966.4,23.6,0.26,0.165,0.00702,0.425,0.018,3,0.188,0.613,0.026,23,0.95,0.974,0.925,38.9,37.9,114,2730
2016-02-24,2015,5,21,55,646.79,0.3,5,Dry,31,6,4,3,41,85,0.13,561.8,0.87,561.8,0,0,0,0,-3,3,31,6,4,0,44,603,990,966.5,23.5,0.269,0.176,0.0075,0.445,0.0189,3,0.195,0.641,0.0272,22.9,0.952,0.976,0.929,40,39,117,2810
2016-02-25,2015,5,22,56,662.92,0.29,5,Dry,31,6,4,3,41,85,0.13,577.9,0.87,577.9,0,0,0,0,-3,3,31,6,4,0,44,619,990,966.6,23.4,0.278,0.187,0.00798,0.465,0.0198,3,0.203,0.668,0.0285,22.8,0.953,0.978,0.932,41,40.1,120,2890
2016-02-26,2015,5,22,57,680.69,0.28,5,Dry,31,6,4,3,41,85,0.13,595.7,0.88,595.7,0,0,0,0,-3,3,31,6,4,0,44,637,990,966.6,23.4,0.288,0.199,0.00851,0.487,0.0208,3,0.211,0.698,0.0299,22.7,0.954,0.98,0.935,42.1,41.3,124,2970
2016-02-27,2015,5,22,58,700.65,0.28,5,Dry,31,6,4,3,41,85,0.12,615.6,0.88,615.6,0,0,0,0,-3,3,31,6,4,0,44,657,990,966.7,23.3,0.3,0.212,0.00911,0.512,0.022,3,0.22,0.731,0.0314,22.6,0.955,0.98,0.936,43.4,42.5,128,3060
2016-02-28,2015,5,22,59,720.61,0.27,5,Dry,31,6,4,3,41,85,0.12,635.6,0.88,635.6,0,0,0,0,-3,3,31,6,4,0,44,677,990,966.8,23.2,0.311,0.226,0.00972,0.537,0.0231,3,0.229,0.765,0.033,22.5,0.956,0.98,0.937,44.6,43.7,131,3150
2016-02-29,2015,5,22,60,742.22,0.26,5,Dry,31,6,4,3,41,85,0.12,657.2,0.89,657.2,0,0,0,0,-3,3,31,6,4,0,44,698,990,966.9,23.1,0.323,0.24,0.0104,0.563,0.0244,3,0.238,0.802,0.0347,22.3,0.957,0.98,0.937,45.9,45,135,3240
2016-03-01,2015,6,22,61,763.27,0.25,5,Dry,36,8,6,4,53,107,0.14,656.3,0.86,656.3,0,0,0,0,-4,4,36,8,6,0,57,706,990,967,23,0.328,0.239,0.0104,0.567,0.0246,3,0.238,0.805,0.0349,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2016-03-02,2015,6,22,62,777.5,0.25,5,Dry,36,8,6,4,53,107,0.14,670.5,0.86,670.5,0,0,0,0,-4,4,36,8,6,0,57,721,990,967,23,0.336,0.249,0.0108,0.585,0.0254,3,0.244,0.829,0.0361,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
2016-03-03,2015,6,23,63,792.96,0.24,5,Dry,36,8,6,4,53,107,0.14,686,0.86,686,0,0,0,0,-4,4,36,8,6,0,57,736,990,967.1,22.9,0.345,0.259,0.0113,0.604,0.0263,3,0.251,0.855,0.0373,22.1,0.957,0.98,0.938,47.4,46.4,139,3340
2016-03-04,2015,6,23,64,811.02,0.23,5,Dry,36,8,6,4,53,107,0.13,704,0.87,704,0,0,0,0,-4,4,36,8,6,0,57,754,990,967.1,22.9,0.355,0.271,0.0119,0.626,0.0274,3,0.259,0.886,0.0387,22,0.957,0.98,0.938,48.4,47.4,142,3410
2016-03-05,2015,6,23,65,830.91,0.22,5,Dry,36,8,6,4,53,107,0.13,723.9,0.87,723.9,0,0,0,0,-4,4,36,8,6,0,57,774,990,967.2,22.8,0.366,0.285,0.0125,0.651,0.0286,3,0.268,0.919,0.0404,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2016-03-06,2015,6,23,66,848.28,0.22,5,Dry,36,8,6,4,53,107,0.13,741.3,0.87,741.3,0,0,0,0,-4,4,36,8,6,0,57,791,990,967.3,22.7,0.379,0.296,0.013,0.676,0.0297,3,0.276,0.952,0.0419,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2016-03-07,2015,6,23,67,866.48,0.21,5,Dry,36,8,6,4,53,107,0.12,759.5,0.88,759.5,0,0,0,0,-4,4,36,8,6,0,57,809,990,967.4,22.6,0.396,0.307,0.0135,0.703,0.031,3,0.283,0.985,0.0435,21.6,0.957,0.98,0.937,51.4,48.2,145,3470
2016-03-08,2015,6,23,68,885.44,0.21,5,Dry,36,8,6,4,53,107,0.12,778.4,0.88,778.4,0,0,0,0,-4,4,36,8,6,0,57,828,990,967.4,22.6,0.413,0.316,0.014,0.729,0.0323,4,0.205,0.934,0.0414,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
2016-03-09,2015,6,23,69,905.07,0.2,5,Dry,36,8,6,4,53,107,0.12,798.1,0.88,798.1,0,0,0,0,-4,4,36,8,6,0,57,848,990,967.5,22.5,0.431,0.325,0.0145,0.757,0.0337,4,0.212,0.968,0.0431,21.5,0.953,0.976,0.931,40.1,39.2,157,3760
2016-03-10,2015,6,24,70,925.32,0.19,5,Dry,36,8,6,4,53,107,0.12,818.3,0.88,818.3,0,0,0,0,-4,4,36,8,6,0,57,868,990,967.6,22.4,0.45,0.335,0.015,0.785,0.035,4,0.219,1,0.0448,21.4,0.954,0.978,0.933,40.9,40,160,3840
2016-03-11,2015,6,24,71,946.14,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,817.1,0.86,817.1,0,0,0,0,-6,6,41,8,7,0,73,873,990,967.7,22.3,0.454,0.334,0.015,0.789,0.0353,4,0.218,1.01,0.0451,21.3,0.954,0.978,0.932,40.7,39.8,159,3820
2016-03-12,2015,6,24,72,962.71,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,833.7,0.87,833.7,0,0,0,0,-6,6,41,8,7,0,73,890,990,967.8,22.2,0.469,0.343,0.0154,0.812,0.0365,4,0.224,1.04,0.0466,21.2,0.954,0.979,0.934,41.4,40.5,162,3890
2016-03-13,2015,6,24,73,984.46,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,855.5,0.87,855.5,0,0,0,0,-6,6,41,8,7,0,73,911,990,967.8,22.2,0.489,0.353,0.0159,0.842,0.038,4,0.231,1.07,0.0484,21.1,0.955,0.98,0.935,42.2,41.4,165,3970
2016-03-14,2015,6,24,74,1006.7,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,877.7,0.87,877.7,0,0,0,0,-6,6,41,8,7,0,73,934,990,967.9,22.1,0.51,0.364,0.0165,0.873,0.0396,4,0.239,1.11,0.0504,21,0.955,0.98,0.936,43.1,42.2,169,4050
2016-03-15,2015,6,24,75,1034.5,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,905.5,0.88,905.5,0,0,0,0,-6,6,41,8,7,0,73,961,990,968,22,0.535,0.377,0.0172,0.912,0.0415,4,0.248,1.16,0.0528,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
2016-03-16,2015,6,24,76,1068.1,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,939.1,0.88,939.1,0,0,0,0,-6,6,41,8,7,0,73,995,990,968.1,21.9,0.566,0.394,0.018,0.959,0.0438,4,0.259,1.22,0.0557,20.7,0.956,0.98,0.936,45.5,44.6,178,4280
2016-03-17,2015,6,25,77,1102.6,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,973.6,0.88,973.6,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.597,0.41,0.0188,1.01,0.0463,4,0.271,1.28,0.0587,20.5,0.956,0.98,0.936,46.8,45.8,183,4400
2016-03-18,2015,6,25,78,1148.8,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1020,0.89,1020,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.663,0.468,0.0216,1.13,0.0523,4,0.284,1.41,0.0654,20.2,0.955,0.98,0.936,48.3,47.3,189,4540
2016-03-19,2015,6,25,79,1196.3,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1067,0.89,1067,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.733,0.574,0.0267,1.31,0.0608,4,0.293,1.6,0.0745,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
2016-03-20,2015,6,25,80,1250.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1122,0.9,1100,22,5,1,1,-5,20,46,9,8,1,87,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2016-03-21,2015,6,25,81,1318.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.098,1190,0.9,1100,90,20,3,3,-3,67,61,11,10,3,134,1180,990,968.9,21.1,0.819,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2016-03-22,2015,6,25,82,1382,0.12,4,Mod_Dry,41,8,7,6,67,129,0.093,1253,0.91,1100,153,35,5,5,-1,109,76,13,12,5,176,1200,990,969.1,20.9,0.846,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2016-03-23,2015,6,25,83,1422,0.12,4,Mod_Dry,41,8,7,6,67,129,0.091,1293,0.91,1100,193,44,6,6,0,137,85,14,13,6,204,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.7,191,4580
2016-03-24,2015,6,26,84,1456.3,0.12,4,Mod_Dry,41,8,7,6,67,129,0.089,1327,0.91,1100,227,51,7,7,1,161,92,15,14,7,228,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2016-03-25,2015,6,26,85,1491,0.11,4,Mod_Dry,41,8,7,6,67,129,0.086,1362,0.91,1100,262,59,8,8,2,185,100,16,15,8,252,1230,990,969.5,20.5,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47.1,188,4520
2016-03-26,2015,6,26,86,1526,0.11,4,Mod_Dry,41,8,7,6,67,129,0.085,1397,0.92,1100,297,59,9,9,3,217,100,17,16,9,284,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2016-03-27,2015,6,26,87,1561.4,0.1,4,Mod_Dry,41,8,7,6,67,129,0.083,1432,0.92,1100,332,59,10,10,4,249,100,18,17,10,316,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0912,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2016-03-28,2015,6,26,88,1597.1,0.1,4,Mod_Dry,41,8,7,6,67,129,0.081,1468,0.92,1100,368,59,10,11,5,283,100,18,18,11,350,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0919,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2016-03-29,2015,6,26,89,1626.6,0.096,4,Mod_Dry,41,8,7,6,67,129,0.079,1498,0.92,1100,398,59,10,12,6,311,100,18,19,12,378,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
2016-03-30,2015,6,26,90,1649.7,0.094,4,Mod_Dry,41,8,7,6,67,129,0.078,1521,0.92,1100,421,59,10,13,7,332,100,18,20,13,399,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2016-03-31,2015,6,27,91,1672.9,0.091,4,Mod_Dry,41,8,7,6,67,129,0.077,1544,0.92,1100,444,59,10,14,7,354,100,18,21,13,421,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2016-04-01,2015,7,27,92,1689.6,0.089,4,Mod_Dry,45,11,10,10,72,148,0.088,1542,0.91,1100,442,55,7,13,3,364,100,18,23,13,436,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.3,181,4350
2016-04-02,2015,7,27,93,1706.3,0.087,4,Mod_Dry,45,11,10,10,72,148,0.087,1558,0.91,1100,458,55,7,14,4,378,100,18,24,14,450,1240,990,970.2,19.8,0.924,0.648,0.0326,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2016-04-03,2015,7,27,94,1716.4,0.085,4,Mod_Dry,45,11,10,10,72,148,0.086,1568,0.91,1100,468,55,7,14,4,388,100,18,24,14,460,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2016-04-04,2015,7,27,95,1726.5,0.084,4,Mod_Dry,45,11,10,10,72,148,0.086,1578,0.91,1100,478,55,7,15,4,397,100,18,25,14,469,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2016-04-05,2015,7,27,96,1736.6,0.083,4,Mod_Dry,45,11,10,10,72,148,0.085,1589,0.92,1100,489,55,7,15,5,407,100,18,25,15,479,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2016-04-06,2015,7,27,97,1746.7,0.081,4,Mod_Dry,45,11,10,10,72,148,0.085,1599,0.92,1100,499,55,7,15,5,417,100,18,25,15,489,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.8,44.8,179,4300
2016-04-07,2015,7,28,98,1756.9,0.08,4,Mod_Dry,45,11,10,10,72,148,0.084,1609,0.92,1100,509,55,7,15,5,427,100,18,25,15,499,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2016-04-08,2015,7,28,99,1767.1,0.079,4,Mod_Dry,45,11,10,10,72,148,0.084,1619,0.92,1100,519,55,7,15,6,436,100,18,25,16,508,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2016-04-09,2015,7,28,100,1777.3,0.078,4,Mod_Dry,45,11,10,10,72,148,0.083,1629,0.92,1100,529,55,7,15,6,446,100,18,25,16,518,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2016-04-10,2015,7,28,101,1787.5,0.077,4,Mod_Dry,45,11,10,10,72,148,0.083,1640,0.92,1100,540,55,7,15,6,457,100,18,25,16,529,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2016-04-11,2015,7,28,102,1797.8,0.075,4,Mod_Dry,45,11,10,10,72,148,0.082,1650,0.92,1100,550,55,7,15,7,466,100,18,25,17,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2016-04-12,2015,7,28,103,1808,0.074,4,Mod_Dry,45,11,10,10,72,148,0.082,1660,0.92,1100,560,55,7,15,7,476,100,18,25,17,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2016-04-13,2015,7,28,104,1818.3,0.073,4,Mod_Dry,45,11,10,10,72,148,0.081,1670,0.92,1100,570,55,7,15,7,486,100,18,25,17,558,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2016-04-14,2015,7,29,105,1828.7,0.072,4,Mod_Dry,45,11,10,10,72,148,0.081,1681,0.92,1100,581,55,7,15,7,497,100,18,25,17,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2016-04-15,2015,7,29,106,1832.1,0.072,4,Mod_Dry,45,11,10,10,72,148,0.081,1684,0.92,1100,584,55,7,15,8,499,100,18,25,18,571,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2016-04-16,2015,7,29,107,1835.6,0.071,4,Mod_Dry,45,11,10,10,72,148,0.081,1688,0.92,1100,588,55,7,15,8,503,100,18,25,18,575,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2016-04-17,2015,7,29,108,1839,0.071,4,Mod_Dry,45,11,10,10,72,148,0.081,1691,0.92,1100,591,55,7,15,8,506,100,18,25,18,578,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2016-04-18,2015,7,29,109,1835.6,0.071,4,Mod_Dry,45,11,10,10,72,148,0.081,1688,0.92,1100,588,55,7,15,8,503,100,18,25,18,575,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2016-04-19,2015,7,29,110,1825.2,0.072,4,Mod_Dry,45,11,10,10,72,148,0.081,1677,0.92,1100,577,55,7,15,7,493,100,18,25,17,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2016-04-20,2015,7,29,111,1808,0.074,4,Mod_Dry,45,11,10,10,72,148,0.082,1660,0.92,1100,560,55,7,15,7,476,100,18,25,17,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2016-04-21,2015,7,30,112,1790.9,0.076,4,Mod_Dry,45,11,10,10,72,148,0.083,1643,0.92,1100,543,55,7,15,6,460,100,18,25,16,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2016-04-22,2015,7,30,113,1767.1,0.079,4,Mod_Dry,45,11,10,10,72,148,0.084,1619,0.92,1100,519,55,7,15,6,436,100,18,25,16,508,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2016-04-23,2015,7,30,114,1743.3,0.082,4,Mod_Dry,45,11,10,10,72,148,0.085,1595,0.92,1100,495,55,7,15,5,413,100,18,25,15,485,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2016-04-24,2015,7,30,115,1719.8,0.085,4,Mod_Dry,45,11,10,10,72,148,0.086,1572,0.91,1100,472,55,7,14,4,392,100,18,24,14,464,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2016-04-25,2015,7,30,116,1689.6,0.089,4,Mod_Dry,45,11,10,10,72,148,0.088,1542,0.91,1100,442,55,7,13,3,364,100,18,23,13,436,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.3,181,4350
2016-04-26,2015,7,30,117,1659.6,0.092,4,Mod_Dry,45,11,10,10,72,148,0.089,1512,0.91,1100,412,55,7,13,2,335,100,18,23,12,407,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2016-04-27,2015,7,30,118,1629.9,0.096,4,Mod_Dry,45,11,10,10,72,148,0.091,1482,0.91,1100,382,55,7,12,1,307,100,18,22,11,379,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2016-04-28,2015,7,31,119,1600.4,0.1,4,Mod_Dry,45,11,10,10,72,148,0.092,1452,0.91,1100,352,55,7,11,1,278,100,18,21,11,350,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2016-04-29,2015,7,31,120,1571.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.094,1423,0.91,1100,323,55,7,10,0,251,100,18,20,10,323,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2016-04-30,2015,7,31,121,1542.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.096,1394,0.9,1100,294,55,7,9,-1,224,100,18,19,9,296,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2016-05-01,2015,8,31,122,1513.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1321,0.87,1100,221,50,7,7,-3,160,97,17,17,7,275,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2016-05-02,2015,8,31,123,1484.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1293,0.87,1100,193,44,6,6,-4,141,91,16,16,6,256,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2016-05-03,2015,8,31,124,1456.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1264,0.87,1100,164,37,5,5,-5,122,84,15,15,5,237,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2016-05-04,2015,8,31,125,1428.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1236,0.87,1100,136,31,4,4,-6,103,78,14,14,4,218,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2016-05-05,2015,8,32,126,1400.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1208,0.86,1100,108,24,3,3,-7,85,71,13,13,3,200,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19,0.953,0.98,0.934,48.9,48,192,4600
2016-05-06,2015,8,32,127,1360.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1169,0.86,1100,69,16,2,2,-8,57,63,12,12,2,172,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0703,4,0.3,1.77,0.0846,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2016-05-07,2015,8,32,128,1309.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1118,0.85,1100,18,4,1,1,-9,21,51,11,11,1,136,1170,990,968.9,21.1,0.805,0.648,0.0307,1.45,0.0688,4,0.3,1.75,0.083,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2016-05-08,2015,8,32,129,1265.4,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1073,0.85,1073,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.758,0.588,0.0277,1.35,0.0633,4,0.295,1.64,0.0771,19.6,0.954,0.98,0.935,49.3,48.2,193,4630
2016-05-09,2015,8,32,130,1222,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,1030,0.84,1030,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.694,0.49,0.0229,1.18,0.0553,4,0.286,1.47,0.0687,19.9,0.955,0.98,0.936,48.1,47.1,188,4520
2016-05-10,2015,8,32,131,1185,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,993,0.84,993,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.64,0.42,0.0195,1.06,0.0492,4,0.278,1.34,0.0621,20.2,0.955,0.98,0.936,46.9,46,184,4420
2016-05-11,2015,8,32,132,1148.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,956.8,0.83,956.8,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.592,0.402,0.0186,0.994,0.046,4,0.265,1.26,0.0582,20.4,0.955,0.98,0.936,45.7,44.7,179,4290
2016-05-12,2015,8,33,133,1118.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,926.8,0.83,926.8,0,0,0,0,-10,10,47,10,10,0,125,994,990,968.3,21.7,0.565,0.388,0.0178,0.952,0.0438,4,0.255,1.21,0.0556,20.5,0.955,0.98,0.936,44.5,43.6,175,4190
2016-05-13,2015,8,33,134,1089.2,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,897.2,0.82,897.2,0,0,0,0,-10,10,47,10,10,0,125,964,990,968.2,21.8,0.538,0.373,0.0171,0.911,0.0417,4,0.245,1.16,0.053,20.7,0.955,0.98,0.936,43.4,42.5,170,4080
2016-05-14,2015,8,33,135,1060.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,868.3,0.82,868.3,0,0,0,0,-10,10,47,10,10,0,125,935,990,968.1,21.9,0.511,0.359,0.0164,0.87,0.0397,4,0.236,1.11,0.0505,20.8,0.954,0.98,0.935,42.3,41.4,166,3980
2016-05-15,2015,8,33,136,1037,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,845,0.81,845,0,0,0,0,-10,10,47,10,10,0,125,912,990,968,22,0.49,0.348,0.0158,0.838,0.0381,4,0.228,1.07,0.0485,20.9,0.954,0.979,0.934,41.3,40.5,162,3890
2016-05-16,2015,8,33,137,1014.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.19,822.2,0.81,822.2,0,0,0,0,-10,10,47,10,10,0,125,889,990,967.9,22.1,0.469,0.337,0.0153,0.806,0.0365,4,0.22,1.03,0.0465,21,0.953,0.977,0.931,40.4,39.5,158,3790
2016-05-17,2015,8,33,138,991.81,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,799.8,0.81,799.8,0,0,0,0,-10,10,47,10,10,0,125,867,990,967.9,22.1,0.448,0.326,0.0147,0.775,0.035,4,0.212,0.987,0.0446,21.1,0.953,0.975,0.929,39.5,38.5,154,3700
2016-05-18,2015,8,33,139,969.9,0.18,4,Mod_Dry,47,10,10,10,115,192,0.2,777.9,0.8,777.9,0,0,0,0,-10,10,47,10,10,0,125,845,990,967.8,22.2,0.428,0.316,0.0142,0.744,0.0335,3,0.287,1.03,0.0464,21.2,0.956,0.98,0.937,51.5,48.2,145,3470
2016-05-19,2015,8,34,140,953.2,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,761.2,0.8,761.2,0,0,0,0,-10,10,47,10,10,0,125,828,990,967.7,22.3,0.413,0.307,0.0138,0.721,0.0323,3,0.283,1,0.045,21.3,0.957,0.98,0.937,50.7,48.2,145,3470
2016-05-20,2015,8,34,141,936.82,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,744.8,0.8,744.8,0,0,0,0,-10,10,47,10,10,0,125,812,990,967.6,22.4,0.398,0.299,0.0134,0.697,0.0312,3,0.278,0.974,0.0436,21.4,0.957,0.98,0.938,49.8,48.2,145,3470
2016-05-21,2015,8,34,142,920.77,0.2,5,Dry,42,9,8,6,82,147,0.16,773.8,0.84,773.8,0,0,0,0,-6,6,42,9,8,0,88,833,990,967.6,22.4,0.417,0.314,0.014,0.731,0.0326,3,0.286,1.02,0.0454,21.4,0.956,0.98,0.937,51.8,48.2,145,3470
2016-05-22,2015,8,34,143,905.07,0.2,5,Dry,42,9,8,6,82,147,0.16,758.1,0.84,758.1,0,0,0,0,-6,6,42,9,8,0,88,817,990,967.5,22.5,0.403,0.306,0.0136,0.709,0.0315,3,0.282,0.991,0.0441,21.5,0.957,0.98,0.937,50.9,48.2,145,3470
2016-05-23,2015,8,34,144,889.75,0.2,5,Dry,42,9,8,6,82,147,0.17,742.8,0.83,742.8,0,0,0,0,-6,6,42,9,8,0,88,802,990,967.5,22.5,0.389,0.297,0.0132,0.686,0.0304,3,0.277,0.963,0.0427,21.6,0.957,0.98,0.938,50.1,48.2,145,3470
2016-05-24,2015,8,34,145,874.82,0.21,5,Dry,42,9,8,6,82,147,0.17,727.8,0.83,727.8,0,0,0,0,-6,6,42,9,8,0,88,787,990,967.4,22.6,0.375,0.287,0.0127,0.662,0.0293,3,0.27,0.932,0.0413,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
2016-05-25,2015,8,34,146,860.33,0.21,5,Dry,42,9,8,6,82,147,0.17,713.3,0.83,713.3,0,0,0,0,-6,6,42,9,8,0,88,772,990,967.3,22.7,0.365,0.278,0.0122,0.643,0.0284,3,0.263,0.906,0.04,21.8,0.957,0.98,0.938,48.5,47.6,143,3420
2016-05-26,2015,8,35,147,846.3,0.22,5,Dry,42,9,8,6,82,147,0.17,699.3,0.83,699.3,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.626,0.0275,3,0.257,0.883,0.0389,21.8,0.957,0.98,0.938,47.8,46.8,140,3370
2016-05-27,2015,8,35,148,832.8,0.22,5,Dry,42,9,8,6,82,147,0.18,685.8,0.82,685.8,0,0,0,0,-6,6,42,9,8,0,88,745,990,967.2,22.8,0.35,0.259,0.0114,0.609,0.0267,3,0.251,0.86,0.0378,21.9,0.957,0.98,0.938,47,46.1,138,3320
2016-05-28,2015,8,35,149,819.86,0.23,5,Dry,42,9,8,6,82,147,0.18,672.9,0.82,672.9,0,0,0,0,-6,6,42,9,8,0,88,732,990,967.2,22.8,0.342,0.25,0.011,0.593,0.026,3,0.245,0.838,0.0367,22,0.957,0.98,0.938,46.3,45.3,136,3260
2016-05-29,2015,8,35,150,807.59,0.23,5,Dry,42,9,8,6,82,147,0.18,660.6,0.82,660.6,0,0,0,0,-6,6,42,9,8,0,88,720,990,967.1,22.9,0.335,0.242,0.0106,0.578,0.0253,3,0.24,0.817,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
2016-05-30,2015,8,35,151,799.28,0.24,5,Dry,42,9,8,6,82,147,0.18,652.3,0.82,652.3,0,0,0,0,-6,6,42,9,8,0,88,711,990,967.1,22.9,0.331,0.237,0.0103,0.567,0.0248,3,0.236,0.803,0.0351,22.1,0.956,0.98,0.937,45.1,44.2,132,3180
2016-05-31,2015,8,35,152,791.43,0.24,5,Dry,42,9,8,6,82,147,0.19,644.4,0.81,644.4,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.558,0.0243,3,0.232,0.79,0.0345,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2016-06-01,2015,9,35,153,784.12,0.24,5,Dry,39,9,7,5,59,119,0.15,665.1,0.85,665.1,0,0,0,0,-5,5,39,9,7,0,64,720,990,967,23,0.336,0.245,0.0107,0.581,0.0253,3,0.242,0.823,0.0358,22.1,0.957,0.98,0.938,46.1,45.1,135,3250
2016-06-02,2015,9,36,154,777.5,0.25,5,Dry,39,9,7,5,59,119,0.15,658.5,0.85,658.5,0,0,0,0,-5,5,39,9,7,0,64,714,990,967,23,0.332,0.241,0.0105,0.573,0.0249,3,0.239,0.812,0.0353,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
2016-06-03,2015,9,36,155,770.38,0.25,5,Dry,39,9,7,5,59,119,0.15,651.4,0.85,651.4,0,0,0,0,-5,5,39,9,7,0,64,706,990,967,23,0.328,0.236,0.0103,0.564,0.0245,3,0.236,0.8,0.0347,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2016-06-04,2015,9,36,156,762.45,0.25,5,Dry,39,9,7,5,59,119,0.16,643.5,0.84,643.5,0,0,0,0,-5,5,39,9,7,0,64,698,990,966.9,23.1,0.323,0.231,0.01,0.554,0.024,3,0.232,0.786,0.0341,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
2016-06-05,2015,9,36,157,750.15,0.26,5,Dry,39,9,7,5,59,119,0.16,631.1,0.84,631.1,0,0,0,0,-5,5,39,9,7,0,64,686,990,966.9,23.1,0.316,0.223,0.00964,0.539,0.0233,3,0.227,0.766,0.0331,22.3,0.956,0.98,0.936,44,43.2,129,3110
2016-06-06,2015,9,36,158,738.93,0.26,5,Dry,39,9,7,5,59,119,0.16,619.9,0.84,619.9,0,0,0,0,-5,5,39,9,7,0,64,675,990,966.9,23.1,0.31,0.215,0.00929,0.525,0.0227,3,0.221,0.747,0.0323,22.4,0.955,0.98,0.936,43.4,42.5,127,3060
2016-06-07,2015,9,36,159,727.18,0.27,5,Dry,39,9,7,5,59,119,0.16,608.2,0.84,608.2,0,0,0,0,-5,5,39,9,7,0,64,663,990,966.8,23.2,0.303,0.207,0.00894,0.511,0.022,3,0.216,0.727,0.0313,22.5,0.955,0.98,0.936,42.6,41.8,125,3010
2016-06-08,2015,9,36,160,715.42,0.27,5,Dry,39,9,7,5,59,119,0.17,596.4,0.83,596.4,0,0,0,0,-5,5,39,9,7,0,64,651,990,966.8,23.2,0.297,0.199,0.00858,0.496,0.0213,3,0.211,0.707,0.0304,22.5,0.954,0.98,0.935,41.9,41.1,123,2960
2016-06-09,2015,9,37,161,704.21,0.27,5,Dry,39,9,7,5,59,119,0.17,585.2,0.83,585.2,0,0,0,0,-5,5,39,9,7,0,64,640,990,966.7,23.3,0.29,0.192,0.00824,0.482,0.0207,3,0.206,0.688,0.0296,22.6,0.953,0.979,0.933,41.2,40.3,121,2900
2016-06-10,2015,9,37,162,694.09,0.28,5,Dry,39,9,7,5,59,119,0.17,575.1,0.83,575.1,0,0,0,0,-5,5,39,9,7,0,64,630,990,966.7,23.3,0.285,0.185,0.00794,0.47,0.0201,3,0.201,0.671,0.0288,22.7,0.953,0.977,0.931,40.6,39.6,119,2850
2016-06-11,2015,9,37,163,683.43,0.28,5,Dry,39,9,7,5,59,119,0.17,564.4,0.83,564.4,0,0,0,0,-5,5,39,9,7,0,64,619,990,966.6,23.4,0.279,0.178,0.00762,0.457,0.0195,3,0.196,0.653,0.0279,22.7,0.952,0.976,0.929,39.9,38.9,117,2800
2016-06-12,2015,9,37,164,672.76,0.29,5,Dry,39,9,7,5,59,119,0.18,553.8,0.82,553.8,0,0,0,0,-5,5,39,9,7,0,64,609,990,966.6,23.4,0.272,0.171,0.0073,0.443,0.0189,3,0.192,0.635,0.0271,22.8,0.951,0.974,0.927,39.2,38.2,115,2750
2016-06-13,2015,9,37,165,662.65,0.29,5,Dry,39,9,7,5,59,119,0.18,543.6,0.82,543.6,0,0,0,0,-5,5,39,9,7,0,64,599,990,966.6,23.4,0.267,0.164,0.007,0.431,0.0184,3,0.187,0.618,0.0264,22.8,0.95,0.973,0.924,38.6,37.5,113,2700
2016-06-14,2015,9,37,166,653.62,0.3,5,Dry,39,9,7,5,59,119,0.18,534.6,0.82,534.6,0,0,0,0,-5,5,39,9,7,0,64,590,990,966.5,23.5,0.262,0.158,0.00673,0.42,0.0179,3,0.183,0.603,0.0257,22.9,0.95,0.972,0.923,38,36.9,111,2660
2016-06-15,2015,9,37,167,644.05,0.3,5,Dry,39,9,7,5,59,119,0.18,525,0.81,525,0,0,0,0,-5,5,39,9,7,0,64,580,990,966.5,23.5,0.256,0.152,0.00645,0.408,0.0173,3,0.179,0.587,0.0249,22.9,0.949,0.97,0.921,37.4,36.2,109,2610
2016-06-16,2015,9,38,168,634.48,0.31,5,Dry,39,9,7,5,59,119,0.19,515.5,0.81,515.5,0,0,0,0,-5,5,39,9,7,0,64,570,990,966.4,23.6,0.251,0.145,0.00617,0.396,0.0168,3,0.174,0.571,0.0242,23,0.948,0.97,0.919,36.7,35.6,107,2560
2016-06-17,2015,9,38,169,625.46,0.31,5,Dry,39,9,7,5,59,119,0.19,506.5,0.81,506.5,0,0,0,0,-5,5,39,9,7,0,64,561,990,966.4,23.6,0.246,0.139,0.0059,0.385,0.0163,3,0.17,0.555,0.0235,23,0.947,0.97,0.918,36.1,35,105,2520
2016-06-18,2015,9,38,170,616.43,0.32,5,Dry,39,9,7,5,59,119,0.19,497.4,0.81,497.4,0,0,0,0,-5,5,39,9,7,0,64,552,990,966.4,23.6,0.24,0.134,0.00566,0.374,0.0158,3,0.166,0.541,0.0229,23.1,0.946,0.97,0.918,35.5,34.5,103,2480
2016-06-19,2015,9,38,171,608.51,0.32,5,Dry,39,9,7,5,59,119,0.2,489.5,0.8,489.5,0,0,0,0,-5,5,39,9,7,0,64,545,990,966.3,23.7,0.236,0.13,0.0055,0.366,0.0155,3,0.163,0.529,0.0223,23.1,0.945,0.97,0.917,35,33.9,102,2440
2016-06-20,2015,9,38,172,600.03,0.32,5,Dry,39,9,7,5,59,119,0.2,481,0.8,481,0,0,0,0,-5,5,39,9,7,0,64,536,990,966.3,23.7,0.231,0.126,0.00532,0.357,0.0151,2,0.267,0.624,0.0263,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
2016-06-21,2015,9,38,173,591.55,0.33,4,Mod_Dry,45,10,9,9,88,161,0.27,430.6,0.73,430.6,0,0,0,0,-9,9,45,10,9,0,97,495,990,966.3,23.7,0.21,0.102,0.00431,0.312,0.0132,2,0.233,0.545,0.023,23.2,0.957,0.98,0.938,46.9,45.9,91.8,2200
2016-06-22,2015,9,38,174,583.08,0.33,4,Mod_Dry,45,10,9,9,88,161,0.28,422.1,0.72,422.1,0,0,0,0,-9,9,45,10,9,0,97,486,990,966.2,23.8,0.207,0.0982,0.00413,0.305,0.0128,2,0.227,0.533,0.0224,23.2,0.956,0.98,0.937,46,45.1,90.2,2160
2016-06-23,2015,9,39,175,575.15,0.34,4,Mod_Dry,45,10,9,9,88,161,0.28,414.1,0.72,414.1,0,0,0,0,-9,9,45,10,9,0,97,478,990,966.2,23.8,0.204,0.0945,0.00397,0.299,0.0125,2,0.222,0.521,0.0219,23.3,0.956,0.98,0.937,45.2,44.3,88.6,2130
2016-06-24,2015,9,39,176,568.31,0.34,4,Mod_Dry,45,10,9,9,88,161,0.28,407.3,0.72,407.3,0,0,0,0,-9,9,45,10,9,0,97,471,990,966.2,23.8,0.202,0.0913,0.00383,0.293,0.0123,2,0.217,0.511,0.0214,23.3,0.955,0.98,0.936,44.5,43.6,87.3,2090
2016-06-25,2015,9,39,177,560.93,0.35,4,Mod_Dry,45,10,9,9,88,161,0.29,399.9,0.71,399.9,0,0,0,0,-9,9,45,10,9,0,97,464,990,966.1,23.9,0.199,0.0878,0.00368,0.287,0.012,2,0.212,0.499,0.0209,23.4,0.955,0.98,0.936,43.8,42.9,85.8,2060
2016-06-26,2015,9,39,178,553.54,0.35,4,Mod_Dry,45,10,9,9,88,161,0.29,392.5,0.71,392.5,0,0,0,0,-9,9,45,10,9,0,97,457,990,966.1,23.9,0.197,0.0843,0.00352,0.281,0.0118,2,0.207,0.488,0.0204,23.4,0.954,0.98,0.935,43,42.1,84.3,2020
2016-06-27,2015,9,39,179,546.16,0.35,4,Mod_Dry,45,10,9,9,88,161,0.29,385.2,0.7,385.2,0,0,0,0,-9,9,45,10,9,0,97,449,990,966.1,23.9,0.194,0.0808,0.00337,0.275,0.0115,2,0.202,0.477,0.0199,23.5,0.953,0.98,0.934,42.2,41.4,82.8,1990
2016-06-28,2015,9,39,180,538.78,0.36,4,Mod_Dry,45,10,9,9,88,161,0.3,377.8,0.7,377.8,0,0,0,0,-9,9,45,10,9,0,97,442,990,966,24,0.191,0.0773,0.00322,0.269,0.0112,2,0.198,0.466,0.0194,23.5,0.952,0.979,0.932,41.5,40.6,81.2,1950
2016-06-29,2015,9,39,181,531.94,0.36,4,Mod_Dry,45,10,9,9,88,161,0.3,370.9,0.7,370.9,0,0,0,0,-9,9,45,10,9,0,97,435,990,966,24,0.189,0.0741,0.00309,0.263,0.011,2,0.193,0.456,0.019,23.6,0.951,0.978,0.93,40.7,39.8,79.7,1910
2016-06-30,2015,9,40,182,525.11,0.37,4,Mod_Dry,45,10,9,9,88,161,0.31,364.1,0.69,364.1,0,0,0,0,-9,9,45,10,9,0,97,428,990,966,24,0.187,0.0709,0.00295,0.257,0.0107,2,0.188,0.446,0.0185,23.6,0.95,0.976,0.928,40,39.1,78.1,1880
2016-07-01,2015,10,40,183,518.27,0.37,4,Mod_Dry,42,9,8,6,70,135,0.26,383.3,0.74,383.3,0,0,0,0,-6,6,42,9,8,0,76,442,990,965.9,24.1,0.192,0.0799,0.00332,0.272,0.0113,2,0.201,0.473,0.0196,23.6,0.953,0.98,0.934,42.3,41.4,82.8,1990
2016-07-02,2015,10,40,184,512.53,0.37,4,Mod_Dry,42,9,8,6,70,135,0.26,377.5,0.74,377.5,0,0,0,0,-6,6,42,9,8,0,76,437,990,965.9,24.1,0.19,0.0772,0.0032,0.267,0.0111,2,0.197,0.464,0.0193,23.6,0.952,0.98,0.933,41.6,40.8,81.6,1960
2016-07-03,2015,10,40,185,506.24,0.38,4,Mod_Dry,42,9,8,6,70,135,0.27,371.2,0.73,371.2,0,0,0,0,-6,6,42,9,8,0,76,430,990,965.9,24.1,0.187,0.0742,0.00308,0.262,0.0108,2,0.193,0.455,0.0188,23.7,0.951,0.978,0.93,41,40.1,80.2,1920
2016-07-04,2015,10,40,186,499.95,0.38,4,Mod_Dry,42,9,8,6,70,135,0.27,364.9,0.73,364.9,0,0,0,0,-6,6,42,9,8,0,76,424,990,965.8,24.2,0.185,0.0713,0.00295,0.256,0.0106,2,0.189,0.445,0.0184,23.7,0.95,0.977,0.928,40.3,39.4,78.8,1890
2016-07-05,2015,10,40,187,493.66,0.39,4,Mod_Dry,42,9,8,6,70,135,0.27,358.7,0.73,358.7,0,0,0,0,-6,6,42,9,8,0,76,418,990,965.8,24.2,0.183,0.0683,0.00282,0.251,0.0104,2,0.185,0.436,0.018,23.7,0.95,0.975,0.926,39.7,38.7,77.3,1860
2016-07-06,2015,10,40,188,487.37,0.39,4,Mod_Dry,42,9,8,6,70,135,0.28,352.4,0.72,352.4,0,0,0,0,-6,6,42,9,8,0,76,411,990,965.8,24.2,0.181,0.0653,0.0027,0.246,0.0102,2,0.18,0.426,0.0176,23.8,0.949,0.974,0.924,39,38,75.9,1820
2016-07-07,2015,10,41,189,481.08,0.39,4,Mod_Dry,42,9,8,6,70,135,0.28,346.1,0.72,346.1,0,0,0,0,-6,6,42,9,8,0,76,405,990,965.8,24.2,0.178,0.0623,0.00257,0.241,0.00994,2,0.176,0.417,0.0172,23.8,0.948,0.972,0.922,38.3,37.3,74.5,1790
2016-07-08,2015,10,41,190,475.34,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,340.3,0.72,340.3,0,0,0,0,-6,6,42,9,8,0,76,399,990,965.7,24.3,0.176,0.0596,0.00246,0.236,0.00973,2,0.172,0.408,0.0168,23.9,0.947,0.971,0.92,37.7,36.6,73.2,1760
2016-07-09,2015,10,41,191,469.6,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,334.6,0.71,334.6,0,0,0,0,-6,6,42,9,8,0,76,394,990,965.7,24.3,0.174,0.0569,0.00234,0.231,0.00953,2,0.168,0.4,0.0165,23.9,0.946,0.97,0.918,37.1,36,71.9,1730
2016-07-10,2015,10,41,192,463.86,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,328.9,0.71,328.9,0,0,0,0,-6,6,42,9,8,0,76,388,990,965.7,24.3,0.172,0.0542,0.00223,0.227,0.00932,2,0.164,0.391,0.0161,23.9,0.945,0.97,0.917,36.5,35.4,70.7,1700
2016-07-11,2015,10,41,193,459.21,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,324.2,0.71,324.2,0,0,0,0,-6,6,42,9,8,0,76,383,990,965.7,24.3,0.171,0.052,0.00214,0.223,0.00916,2,0.161,0.384,0.0158,23.9,0.945,0.97,0.916,36,34.9,69.8,1670
2016-07-12,2015,10,41,194,454.01,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,319,0.7,319,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0496,0.00204,0.219,0.00897,2,0.158,0.376,0.0155,24,0.944,0.97,0.915,35.4,34.3,68.7,1650
2016-07-13,2015,10,41,195,448.82,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,313.8,0.7,313.8,0,0,0,0,-6,6,42,9,8,0,76,373,990,965.6,24.4,0.167,0.0471,0.00193,0.214,0.00879,2,0.154,0.369,0.0151,24,0.943,0.97,0.915,34.8,33.8,67.6,1620
2016-07-14,2015,10,42,196,443.62,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,308.6,0.7,308.6,0,0,0,0,-6,6,42,9,8,0,76,368,990,965.6,24.4,0.165,0.0447,0.00183,0.21,0.0086,2,0.151,0.361,0.0148,24,0.942,0.97,0.914,34.3,33.3,66.5,1600
2016-07-15,2015,10,42,197,438.43,0.42,4,Mod_Dry,42,9,8,6,70,135,0.31,303.4,0.69,303.4,0,0,0,0,-6,6,42,9,8,0,76,362,990,965.6,24.4,0.163,0.0422,0.00173,0.206,0.00842,2,0.147,0.353,0.0145,24.1,0.941,0.97,0.913,33.7,32.7,65.4,1570
2016-07-16,2015,10,42,198,433.23,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,298.2,0.69,298.2,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.5,24.5,0.162,0.0398,0.00163,0.201,0.00824,2,0.144,0.345,0.0141,24.1,0.94,0.97,0.912,33.1,32.2,64.3,1540
2016-07-17,2015,10,42,199,428.58,0.43,4,Mod_Dry,42,9,8,6,70,135,0.32,293.6,0.69,293.6,0,0,0,0,-6,6,42,9,8,0,76,353,990,965.5,24.5,0.16,0.0376,0.00154,0.198,0.00807,2,0.141,0.338,0.0138,24.1,0.939,0.97,0.911,32.6,31.7,63.3,1520
2016-07-18,2015,10,42,200,423.93,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,288.9,0.68,288.9,0,0,0,0,-6,6,42,9,8,0,76,348,990,965.5,24.5,0.158,0.0354,0.00144,0.194,0.00791,2,0.138,0.331,0.0135,24.2,0.938,0.97,0.91,32.1,31.2,62.3,1500
2016-07-19,2015,10,42,201,419.29,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,284.3,0.68,284.3,0,0,0,0,-6,6,42,9,8,0,76,343,990,965.5,24.5,0.157,0.0332,0.00135,0.19,0.00775,2,0.134,0.324,0.0132,24.2,0.937,0.97,0.909,31.6,30.7,61.3,1470
2016-07-20,2015,10,42,202,414.64,0.44,4,Mod_Dry,42,9,8,6,70,135,0.33,279.6,0.67,279.6,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.031,0.00126,0.186,0.00758,2,0.131,0.317,0.0129,24.2,0.936,0.97,0.908,31.1,30.2,60.3,1450
2016-07-21,2015,10,43,203,409.99,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,275,0.67,275,0,0,0,0,-6,6,42,9,8,0,76,334,990,965.4,24.6,0.153,0.0288,0.00117,0.182,0.00742,2,0.128,0.31,0.0126,24.2,0.935,0.97,0.907,30.6,29.7,59.3,1420
2016-07-22,2015,10,43,204,405.34,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,270.3,0.67,270.3,0,0,0,0,-6,6,42,9,8,0,76,329,990,965.4,24.6,0.152,0.0266,0.00108,0.178,0.00726,2,0.125,0.303,0.0123,24.3,0.934,0.97,0.906,30.1,29.2,58.3,1400
2016-07-23,2015,10,43,205,401.79,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,266.8,0.66,266.8,0,0,0,0,-6,6,42,9,8,0,76,326,990,965.4,24.6,0.151,0.0249,0.00101,0.175,0.00713,2,0.123,0.298,0.0121,24.3,0.933,0.97,0.905,29.7,28.8,57.5,1380
2016-07-24,2015,10,43,206,397.68,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,262.7,0.66,262.7,0,0,0,0,-6,6,42,9,8,0,76,322,990,965.4,24.6,0.149,0.023,0.000934,0.172,0.00699,2,0.12,0.292,0.0119,24.3,0.932,0.97,0.904,29.2,28.3,56.7,1360
2016-07-25,2015,10,43,207,393.58,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,258.6,0.66,258.6,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.021,0.000855,0.169,0.00685,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.8,27.9,55.8,1340
2016-07-26,2015,10,43,208,389.48,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,254.5,0.65,254.5,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.0191,0.000775,0.165,0.0067,2,0.114,0.28,0.0113,24.4,0.931,0.97,0.903,28.3,27.5,54.9,1320
2016-07-27,2015,10,43,209,385.38,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,250.4,0.65,250.4,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.145,0.0172,0.000696,0.162,0.00656,2,0.112,0.273,0.0111,24.4,0.93,0.97,0.902,27.9,27,54,1300
2016-07-28,2015,10,44,210,381.28,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,246.3,0.65,246.3,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0167,0.000676,0.16,0.00648,2,0.109,0.269,0.0109,24.4,0.928,0.97,0.901,27.4,26.6,53.1,1280
2016-07-29,2015,10,44,211,377.18,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,242.2,0.64,242.2,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0163,0.000661,0.158,0.0064,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.2,1250
2016-07-30,2015,10,44,212,373.08,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,238.1,0.64,238.1,0,0,0,0,-6,6,42,9,8,0,76,297,990,965.3,24.7,0.14,0.016,0.000646,0.156,0.00632,2,0.103,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.3,1230
2016-07-31,2015,10,44,213,369.52,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,234.5,0.64,234.5,0,0,0,0,-6,6,42,9,8,0,76,294,990,965.2,24.8,0.139,0.0157,0.000634,0.155,0.00625,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26,25.3,50.5,1210
2016-08-01,2015,11,44,214,365.97,0.49,4,Mod_Dry,39,7,5,4,60,115,0.31,251,0.69,251,0,0,0,0,-4,4,39,7,5,0,64,302,990,965.2,24.8,0.142,0.0175,0.000705,0.16,0.00644,2,0.112,0.271,0.011,24.5,0.93,0.97,0.902,28,27.2,54.4,1310
2016-08-02,2015,11,44,215,360.77,0.49,4,Mod_Dry,39,7,5,4,60,115,0.32,245.8,0.68,245.8,0,0,0,0,-4,4,39,7,5,0,64,297,990,965.2,24.8,0.14,0.0166,0.000671,0.157,0.00633,2,0.108,0.265,0.0107,24.5,0.928,0.97,0.9,27.4,26.6,53.2,1280
2016-08-03,2015,11,44,216,356.12,0.5,4,Mod_Dry,39,7,5,4,60,115,0.32,241.1,0.68,241.1,0,0,0,0,-4,4,39,7,5,0,64,292,990,965.2,24.8,0.139,0.0162,0.000655,0.155,0.00624,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,26.9,26.1,52.2,1250
2016-08-04,2015,11,45,217,352.57,0.5,4,Mod_Dry,39,7,5,4,60,115,0.33,237.6,0.67,237.6,0,0,0,0,-4,4,39,7,5,0,64,289,990,965.2,24.8,0.137,0.0159,0.000642,0.153,0.00617,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.4,1230
2016-08-05,2015,11,45,218,348.47,0.51,4,Mod_Dry,39,7,5,4,60,115,0.33,233.5,0.67,233.5,0,0,0,0,-4,4,39,7,5,0,64,284,990,965.1,24.9,0.136,0.0156,0.000627,0.152,0.0061,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.896,26,25.3,50.5,1210
2016-08-06,2015,11,45,219,344.36,0.51,4,Mod_Dry,39,7,5,4,60,115,0.33,229.4,0.67,229.4,0,0,0,0,-4,4,39,7,5,0,64,280,990,965.1,24.9,0.134,0.0152,0.000613,0.15,0.00602,2,0.0973,0.247,0.00993,24.6,0.923,0.97,0.895,25.6,24.8,49.6,1190
2016-08-07,2015,11,45,220,340.26,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,225.3,0.66,225.3,0,0,0,0,-4,4,39,7,5,0,64,276,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00594,1,0.247,0.395,0.0158,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
2016-08-08,2015,11,45,221,336.16,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,221.2,0.66,221.2,0,0,0,0,-4,4,39,7,5,0,64,272,990,965.1,24.9,0.132,0.0145,0.000584,0.146,0.00586,1,0.241,0.387,0.0155,24.5,0.958,0.98,0.939,51,48.2,48.2,1160
2016-08-09,2015,11,45,222,332.61,0.52,4,Mod_Dry,39,7,5,4,60,115,0.35,217.6,0.65,217.6,0,0,0,0,-4,4,39,7,5,0,64,269,990,965.1,24.9,0.13,0.0142,0.000571,0.145,0.0058,1,0.236,0.381,0.0153,24.6,0.958,0.98,0.939,50.2,48.2,48.2,1160
2016-08-10,2015,11,45,223,329.05,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,214.1,0.65,214.1,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.0139,0.000559,0.143,0.00573,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2016-08-11,2015,11,46,224,325.5,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,210.5,0.65,210.5,0,0,0,0,-4,4,39,7,5,0,64,262,990,965,25,0.128,0.0136,0.000546,0.141,0.00566,1,0.227,0.368,0.0147,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
2016-08-12,2015,11,46,225,321.94,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,206.9,0.64,206.9,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.127,0.0133,0.000534,0.14,0.0056,1,0.222,0.362,0.0145,24.6,0.956,0.98,0.937,47.8,46.8,46.8,1120
2016-08-13,2015,11,46,226,318.39,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,203.4,0.64,203.4,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000521,0.138,0.00553,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46,46,1100
2016-08-14,2015,11,46,227,314.83,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,199.8,0.64,199.8,0,0,0,0,-4,4,39,7,5,0,64,251,990,965,25,0.124,0.0127,0.000509,0.137,0.00547,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.2,45.2,45.2,1090
2016-08-15,2015,11,46,228,312.37,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,197.4,0.63,197.4,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.0005,0.136,0.00542,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2016-08-16,2015,11,46,229,309.36,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,194.4,0.63,194.4,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0123,0.00049,0.134,0.00536,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.9,44,44,1060
2016-08-17,2015,11,46,230,306.36,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,191.4,0.63,191.4,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.00531,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.2,43.3,43.3,1040
2016-08-18,2015,11,47,231,303.35,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,188.3,0.62,188.3,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0118,0.000469,0.132,0.00525,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
2016-08-19,2015,11,47,232,300.34,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,185.3,0.62,185.3,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.0052,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
2016-08-20,2015,11,47,233,297.33,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,182.3,0.61,182.3,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000448,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.1,41.2,41.2,990
2016-08-21,2015,11,47,234,294.33,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,179.3,0.61,179.3,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
2016-08-22,2015,11,47,235,291.32,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,176.3,0.6,176.3,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000427,0.126,0.00503,1,0.181,0.307,0.0122,24.8,0.947,0.977,0.926,40.7,39.8,39.8,954
2016-08-23,2015,11,47,236,288.31,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,173.3,0.6,173.3,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0105,0.000417,0.125,0.00498,1,0.176,0.302,0.012,24.8,0.947,0.976,0.924,40,39,39,936
2016-08-24,2015,11,47,237,285.85,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,170.8,0.6,170.8,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,922
2016-08-25,2015,11,48,238,283.39,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,168.4,0.59,168.4,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00489,1,0.17,0.293,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,907
2016-08-26,2015,11,48,239,280.93,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,165.9,0.59,165.9,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00985,0.000391,0.122,0.00484,1,0.167,0.288,0.0115,24.9,0.944,0.972,0.918,38.2,37.2,37.2,892
2016-08-27,2015,11,48,240,278.47,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,163.5,0.59,163.5,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00964,0.000383,0.121,0.0048,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,878
2016-08-28,2015,11,48,241,276.01,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,161,0.58,161,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00944,0.000374,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,863
2016-08-29,2015,11,48,242,273.54,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,158.5,0.58,158.5,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.109,0.00923,0.000366,0.119,0.00471,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,850
2016-08-30,2015,11,48,243,271.08,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,156.1,0.58,156.1,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.109,0.00902,0.000358,0.118,0.00467,1,0.153,0.271,0.0107,24.9,0.941,0.97,0.913,35.9,34.9,34.9,837
2016-08-31,2015,11,48,244,268.62,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,153.6,0.57,153.6,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00881,0.000349,0.117,0.00462,1,0.15,0.266,0.0106,25,0.94,0.97,0.912,35.4,34.3,34.3,823
2016-09-01,2015,12,49,245,266.16,0.61,4,Mod_Dry,34,6,4,3,44,91,0.34,175.2,0.66,175.2,0,0,0,0,-3,3,34,6,4,0,47,219,990,964.8,25.2,0.113,0.0106,0.000422,0.124,0.00489,1,0.179,0.302,0.012,24.9,0.947,0.977,0.925,40.6,39.6,39.6,951
2016-09-02,2015,12,49,246,262.06,0.62,4,Mod_Dry,34,6,4,3,44,91,0.35,171.1,0.65,171.1,0,0,0,0,-3,3,34,6,4,0,47,215,990,964.7,25.3,0.111,0.0103,0.000408,0.122,0.00482,1,0.173,0.295,0.0117,25,0.946,0.975,0.922,39.6,38.6,38.6,927
2016-09-03,2015,12,49,247,257.96,0.63,4,Mod_Dry,34,6,4,3,44,91,0.35,167,0.65,167,0,0,0,0,-3,3,34,6,4,0,47,211,990,964.7,25.3,0.11,0.00994,0.000393,0.12,0.00475,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.6,37.6,902
2016-09-04,2015,12,49,248,254.4,0.64,4,Mod_Dry,34,6,4,3,44,91,0.36,163.4,0.64,163.4,0,0,0,0,-3,3,34,6,4,0,47,207,990,964.7,25.3,0.109,0.00964,0.000381,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.8,36.7,36.7,881
2016-09-05,2015,12,49,249,250.85,0.64,4,Mod_Dry,34,6,4,3,44,91,0.36,159.8,0.64,159.8,0,0,0,0,-3,3,34,6,4,0,47,204,990,964.7,25.3,0.107,0.00934,0.000369,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,37,35.8,35.8,860
2016-09-06,2015,12,49,250,247.29,0.65,4,Mod_Dry,34,6,4,3,44,91,0.37,156.3,0.63,156.3,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.00903,0.000357,0.115,0.00455,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36.1,35,35,841
2016-09-07,2015,12,49,251,244.83,0.66,4,Mod_Dry,34,6,4,3,44,91,0.37,153.8,0.63,153.8,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.00883,0.000348,0.114,0.00451,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
2016-09-08,2015,12,50,252,241.83,0.67,4,Mod_Dry,34,6,4,3,44,91,0.38,150.8,0.62,150.8,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.7,25.3,0.104,0.00857,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
