date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-09-09,2015,12,50,253,238.82,0.67,4,Mod_Dry,34,6,4,3,44,91,0.38,147.8,0.62,147.8,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00831,0.000328,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
2016-09-10,2015,12,50,254,235.81,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,144.8,0.61,144.8,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00806,0.000317,0.11,0.00434,1,0.138,0.248,0.00978,25.1,0.937,0.97,0.909,33.4,32.4,32.4,779
2016-09-11,2015,12,50,255,232.8,0.69,4,Mod_Dry,34,6,4,3,44,91,0.39,141.8,0.61,141.8,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.0078,0.000307,0.109,0.00429,1,0.134,0.243,0.00956,25.2,0.936,0.97,0.907,32.7,31.8,31.8,762
2016-09-12,2015,12,50,256,229.79,0.7,4,Mod_Dry,34,6,4,3,44,91,0.4,138.8,0.6,138.8,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00755,0.000297,0.108,0.00423,1,0.13,0.237,0.00934,25.2,0.934,0.97,0.906,32,31.1,31.1,746
2016-09-13,2015,12,50,257,227.33,0.7,4,Mod_Dry,34,6,4,3,44,91,0.4,136.3,0.6,136.3,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0992,0.00734,0.000288,0.107,0.00419,1,0.127,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,732
2016-09-14,2015,12,50,258,224.87,0.71,4,Mod_Dry,34,6,4,3,44,91,0.41,133.9,0.59,133.9,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0983,0.00713,0.00028,0.105,0.00414,1,0.123,0.229,0.00898,25.2,0.932,0.97,0.904,30.9,29.9,29.9,719
2016-09-15,2015,12,51,259,222.41,0.72,4,Mod_Dry,34,6,4,3,44,91,0.41,131.4,0.59,131.4,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0974,0.00692,0.000272,0.104,0.0041,1,0.12,0.224,0.00881,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2016-09-16,2015,12,51,260,219.95,0.72,4,Mod_Dry,34,6,4,3,44,91,0.41,128.9,0.59,128.9,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0966,0.00671,0.000263,0.103,0.00405,1,0.117,0.22,0.00863,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2016-09-17,2015,12,51,261,218.58,0.73,4,Mod_Dry,34,6,4,3,44,91,0.42,127.6,0.58,127.6,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0961,0.00659,0.000259,0.103,0.00403,1,0.115,0.217,0.00853,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
2016-09-18,2015,12,51,262,216.67,0.73,4,Mod_Dry,34,6,4,3,44,91,0.42,125.7,0.58,125.7,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0954,0.00643,0.000252,0.102,0.00399,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.9,28.1,28.1,674
2016-09-19,2015,12,51,263,213.66,0.74,4,Mod_Dry,34,6,4,3,44,91,0.43,122.7,0.57,122.7,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0944,0.00618,0.000242,0.101,0.00394,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2016-09-20,2015,12,51,264,212.29,0.75,4,Mod_Dry,34,6,4,3,44,91,0.43,121.3,0.57,121.3,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0939,0.00606,0.000237,0.0999,0.00391,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.9,27.1,27.1,649
2016-09-21,2015,12,51,265,210.38,0.76,4,Mod_Dry,34,6,4,3,44,91,0.43,119.4,0.57,119.4,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0932,0.0059,0.000231,0.0991,0.00388,1,0.104,0.203,0.00794,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2016-09-22,2015,12,52,266,208.47,0.76,4,Mod_Dry,34,6,4,3,44,91,0.44,117.5,0.56,117.5,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.5,25.5,0.0925,0.00573,0.000224,0.0983,0.00385,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,27,26.2,26.2,628
2016-09-23,2015,12,52,267,206.55,0.77,4,Mod_Dry,34,6,4,3,44,91,0.44,115.5,0.56,115.5,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0918,0.00557,0.000218,0.0974,0.00381,1,0.0985,0.196,0.00766,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2016-09-24,2015,12,52,268,204.64,0.78,4,Mod_Dry,34,6,4,3,44,91,0.45,113.6,0.56,113.6,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0912,0.00541,0.000212,0.0966,0.00378,1,0.0959,0.192,0.00753,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2016-09-25,2015,12,52,269,202.72,0.79,4,Mod_Dry,34,6,4,3,44,91,0.45,111.7,0.55,111.7,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0905,0.00525,0.000205,0.0957,0.00374,1,0.0933,0.189,0.00739,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
2016-09-26,2015,12,52,270,200.81,0.79,4,Mod_Dry,34,6,4,3,44,91,0.45,109.8,0.55,109.8,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0898,0.00508,0.000199,0.0949,0.00371,1,0.0907,0.186,0.00725,25.4,0,0,0,0,0,0,0
2016-09-27,2015,12,52,271,198.9,0.8,4,Mod_Dry,34,6,4,3,44,91,0.46,107.9,0.54,107.9,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0891,0.00492,0.000192,0.0941,0.00367,1,0.0882,0.182,0.00712,25.4,0,0,0,0,0,0,0
2016-09-28,2015,12,52,272,196.98,0.8,4,Mod_Dry,34,6,4,3,44,91,0.46,106,0.54,106,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0885,0.00476,0.000186,0.0932,0.00364,1,0.0856,0.179,0.00699,25.4,0,0,0,0,0,0,0
2016-09-29,2015,12,53,273,195.07,0.81,4,Mod_Dry,34,6,4,3,44,91,0.47,104.1,0.53,104.1,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0878,0.0046,0.00018,0.0924,0.00361,1,0.083,0.175,0.00685,25.4,0,0,0,0,0,0,0
2016-09-30,2015,12,53,274,193.15,0.81,4,Mod_Dry,34,6,4,3,44,91,0.47,102.2,0.53,102.2,0,0,0,0,-3,3,34,6,4,0,47,146,990,964.4,25.6,0.0871,0.00443,0.000173,0.0915,0.00358,1,0.0804,0.172,0.00672,25.4,0,0,0,0,0,0,0
2016-10-01,2016,1,1,275,191.24,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.0058,0.000227,0.0965,0.00377,1,0.102,0.199,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2016-10-02,2016,1,1,276,190.42,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,117.4,0.62,117.4,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0904,0.00573,0.000224,0.0961,0.00376,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2016-10-03,2016,1,1,277,189.6,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,116.6,0.61,116.6,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0901,0.00566,0.000221,0.0958,0.00374,1,0.0999,0.196,0.00765,25.4,0.922,0.97,0.895,26.8,26,26,623
2016-10-04,2016,1,1,278,187.68,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0973,0.192,0.00752,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2016-10-05,2016,1,1,279,185.77,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,112.8,0.61,112.8,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00534,0.000209,0.0941,0.00368,1,0.0947,0.189,0.00738,25.4,0.92,0.97,0.892,25.8,25,25,601
2016-10-06,2016,1,1,280,183.86,0.84,4,Mod_Dry,31,4,3,2,33,73,0.4,110.9,0.6,110.9,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00517,0.000202,0.0932,0.00365,1,0.0922,0.185,0.00725,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2016-10-07,2016,1,1,281,181.94,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,108.9,0.6,108.9,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.00501,0.000196,0.0924,0.00361,1,0.0896,0.182,0.00712,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2016-10-08,2016,1,2,282,181.12,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00494,0.000193,0.092,0.0036,1,0.0885,0.181,0.00706,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2016-10-09,2016,1,2,283,180.3,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,107.3,0.59,107.3,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00487,0.000191,0.0917,0.00359,1,0.0874,0.179,0.007,25.4,0.916,0.97,0.888,24.5,23.7,23.7,569
2016-10-10,2016,1,2,284,178.39,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,105.4,0.59,105.4,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.00471,0.000184,0.0908,0.00355,1,0.0848,0.176,0.00687,25.4,0.914,0.97,0.887,24,23.3,23.3,558
2016-10-11,2016,1,2,285,177.02,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,104,0.59,104,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0857,0.00459,0.00018,0.0902,0.00353,1,0.0829,0.173,0.00678,25.4,0.913,0.97,0.886,23.7,22.9,22.9,551
2016-10-12,2016,1,2,286,175.11,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,102.1,0.58,102.1,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.085,0.00443,0.000173,0.0894,0.0035,1,0.0803,0.17,0.00664,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2016-10-13,2016,1,2,287,173.19,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,100.2,0.58,100.2,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00427,0.000167,0.0886,0.00347,1,0.0778,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
2016-10-14,2016,1,2,288,171.28,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,98.28,0.57,98.28,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.0041,0.000161,0.0877,0.00343,1,0.0752,0.163,0.00638,25.4,0.913,0.968,0.883,22.3,21.6,21.6,519
2016-10-15,2016,1,3,289,169.36,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,96.36,0.57,96.36,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.083,0.00394,0.000154,0.0869,0.0034,1,0.0726,0.159,0.00624,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2016-10-16,2016,1,3,290,167.45,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,94.45,0.56,94.45,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0823,0.00378,0.000148,0.0861,0.00337,1,0.07,0.156,0.00611,25.4,0.917,0.966,0.886,21.6,20.8,20.8,500
2016-10-17,2016,1,3,291,165.54,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,92.54,0.56,92.54,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0816,0.00362,0.000142,0.0852,0.00334,1,0.0674,0.153,0.00598,25.4,0.919,0.966,0.888,21.2,20.4,20.4,491
2016-10-18,2016,1,3,292,163.62,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,90.62,0.55,90.62,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0809,0.00345,0.000135,0.0844,0.00331,1,0.0648,0.149,0.00585,25.4,0.922,0.965,0.889,20.8,20.1,20.1,481
2016-10-19,2016,1,3,293,162.26,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,89.26,0.55,89.26,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0804,0.00334,0.000131,0.0838,0.00328,1,0.063,0.147,0.00575,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
2016-10-20,2016,1,3,294,160.89,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,87.89,0.55,87.89,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.08,0.00322,0.000126,0.0832,0.00326,1,0.0612,0.144,0.00566,25.4,0.925,0.964,0.891,20.2,19.5,19.5,468
2016-10-21,2016,1,3,295,159.52,0.91,5,Dry,24,4,2,2,20,52,0.33,107.5,0.67,107.5,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0841,0.00489,0.000192,0.089,0.00349,1,0.0877,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.7,23.7,570
2016-10-22,2016,1,4,296,158.15,0.91,5,Dry,24,4,2,2,20,52,0.33,106.2,0.67,106.2,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00477,0.000187,0.0884,0.00346,1,0.0858,0.174,0.00683,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
2016-10-23,2016,1,4,297,156.79,0.91,5,Dry,24,4,2,2,20,52,0.33,104.8,0.67,104.8,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00466,0.000183,0.0878,0.00344,1,0.084,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2016-10-24,2016,1,4,298,155.42,0.92,5,Dry,24,4,2,2,20,52,0.34,103.4,0.67,103.4,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00454,0.000178,0.0872,0.00342,1,0.0821,0.169,0.00664,25.3,0.913,0.97,0.886,23.5,22.8,22.8,546
2016-10-25,2016,1,4,299,154.05,0.92,5,Dry,24,4,2,2,20,52,0.34,102,0.66,102,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00442,0.000173,0.0866,0.00339,1,0.0803,0.167,0.00654,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
2016-10-26,2016,1,4,300,153.78,0.92,5,Dry,24,4,2,2,20,52,0.34,101.8,0.66,101.8,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.0044,0.000173,0.0864,0.00339,1,0.0799,0.166,0.00652,25.3,0.912,0.97,0.884,23.1,22.4,22.4,537
2016-10-27,2016,1,4,301,152.96,0.92,5,Dry,24,4,2,2,20,52,0.34,101,0.66,101,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00433,0.00017,0.0861,0.00338,1,0.0788,0.165,0.00646,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
2016-10-28,2016,1,4,302,152.14,0.92,5,Dry,24,4,2,2,20,52,0.34,100.1,0.66,100.1,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00426,0.000167,0.0857,0.00336,1,0.0777,0.163,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,527
2016-10-29,2016,1,5,303,151.32,0.92,5,Dry,24,4,2,2,20,52,0.34,99.32,0.66,99.32,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0812,0.00419,0.000164,0.0854,0.00335,1,0.0766,0.162,0.00635,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2016-10-30,2016,1,5,304,151.04,0.92,5,Dry,24,4,2,2,20,52,0.34,99.04,0.66,99.04,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00417,0.000163,0.0852,0.00334,1,0.0762,0.161,0.00633,25.3,0.912,0.968,0.883,22.4,21.7,21.7,522
2016-10-31,2016,1,5,305,149.13,0.93,5,Dry,24,4,2,2,20,52,0.35,97.13,0.65,97.13,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.00401,0.000157,0.0844,0.00331,1,0.0736,0.158,0.0062,25.3,0.914,0.967,0.884,22.1,21.3,21.3,512
2016-11-01,2016,2,5,306,149.95,0.92,5,Dry,23,4,2,2,19,50,0.33,99.95,0.67,99.95,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00425,0.000167,0.0853,0.00334,1,0.0774,0.163,0.00638,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2016-11-02,2016,2,5,307,151.86,0.92,5,Dry,23,4,2,2,19,50,0.33,101.9,0.67,101.9,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.00441,0.000173,0.0861,0.00338,1,0.08,0.166,0.00651,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
2016-11-03,2016,2,5,308,152.68,0.92,5,Dry,23,4,2,2,19,50,0.33,102.7,0.67,102.7,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00448,0.000176,0.0865,0.00339,1,0.0811,0.168,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2016-11-04,2016,2,5,309,156.79,0.91,5,Dry,23,4,2,2,19,50,0.32,106.8,0.68,106.8,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0835,0.00483,0.000189,0.0883,0.00346,1,0.0867,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
2016-11-05,2016,2,6,310,162.53,0.9,5,Dry,23,4,2,2,19,50,0.31,112.5,0.69,112.5,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0855,0.00532,0.000208,0.0908,0.00356,1,0.0944,0.185,0.00726,25.3,0.92,0.97,0.892,25.7,24.9,24.9,599
2016-11-06,2016,2,6,311,164.99,0.89,5,Dry,23,4,2,2,19,50,0.3,115,0.7,115,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00552,0.000216,0.0919,0.0036,1,0.0977,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2016-11-07,2016,2,6,312,164.17,0.9,5,Dry,23,4,2,2,19,50,0.3,114.2,0.69,114.2,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00545,0.000214,0.0915,0.00358,1,0.0966,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2016-11-08,2016,2,6,313,163.9,0.9,5,Dry,23,4,2,2,19,50,0.3,113.9,0.69,113.9,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00543,0.000213,0.0914,0.00358,1,0.0963,0.188,0.00735,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2016-11-09,2016,2,6,314,166.9,0.89,5,Dry,23,4,2,2,19,50,0.3,116.9,0.7,116.9,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00569,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
2016-11-10,2016,2,6,315,173.19,0.87,5,Dry,23,4,2,2,19,50,0.29,123.2,0.71,123.2,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0892,0.00622,0.000244,0.0955,0.00374,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.5,27.5,661
2016-11-11,2016,2,6,316,176.2,0.87,5,Dry,23,4,2,2,19,50,0.28,126.2,0.72,126.2,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00648,0.000253,0.0968,0.00379,1,0.113,0.21,0.0082,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
2016-11-12,2016,2,7,317,177.57,0.86,5,Dry,23,4,2,2,19,50,0.28,127.6,0.72,127.6,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.00659,0.000258,0.0974,0.00381,1,0.115,0.212,0.0083,25.3,0.929,0.97,0.902,29.5,28.6,28.6,686
2016-11-13,2016,2,7,318,177.84,0.86,5,Dry,23,4,2,2,19,50,0.28,127.8,0.72,127.8,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00662,0.000259,0.0975,0.00382,1,0.115,0.213,0.00832,25.3,0.93,0.97,0.902,29.5,28.7,28.7,688
2016-11-14,2016,2,7,319,176.47,0.87,5,Dry,23,4,2,2,19,50,0.28,126.5,0.72,126.5,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.0065,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2016-11-15,2016,2,7,320,174.56,0.87,5,Dry,23,4,2,2,19,50,0.29,124.6,0.71,124.6,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0897,0.00634,0.000248,0.0961,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2016-11-16,2016,2,7,321,172.65,0.88,5,Dry,23,4,2,2,19,50,0.29,122.7,0.71,122.7,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00618,0.000242,0.0952,0.00373,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2016-11-17,2016,2,7,322,172.92,0.87,5,Dry,23,4,2,2,19,50,0.29,122.9,0.71,122.9,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.0062,0.000243,0.0953,0.00373,1,0.108,0.204,0.00798,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2016-11-18,2016,2,7,323,174.29,0.87,5,Dry,23,4,2,2,19,50,0.29,124.3,0.71,124.3,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0896,0.00631,0.000247,0.0959,0.00376,1,0.11,0.206,0.00807,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2016-11-19,2016,2,8,324,177.29,0.86,5,Dry,23,4,2,2,19,50,0.28,127.3,0.72,127.3,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00657,0.000257,0.0973,0.00381,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.902,29.4,28.5,28.5,684
2016-11-20,2016,2,8,325,180.3,0.85,5,Dry,23,4,2,2,19,50,0.28,130.3,0.72,130.3,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0918,0.00683,0.000267,0.0986,0.00386,1,0.118,0.217,0.00849,25.3,0.931,0.97,0.903,30.1,29.2,29.2,702
2016-11-21,2016,2,8,326,180.58,0.85,5,Dry,23,4,2,2,19,50,0.28,130.6,0.72,130.6,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00685,0.000268,0.0987,0.00386,1,0.119,0.217,0.00851,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2016-11-22,2016,2,8,327,181.4,0.85,5,Dry,23,4,2,2,19,50,0.28,131.4,0.72,131.4,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00692,0.000271,0.0991,0.00388,1,0.12,0.219,0.00857,25.3,0.931,0.97,0.903,30.4,29.5,29.5,708
2016-11-23,2016,2,8,328,183.31,0.85,5,Dry,23,4,2,2,19,50,0.27,133.3,0.73,133.3,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00708,0.000277,0.0999,0.00391,1,0.122,0.222,0.0087,25.3,0.932,0.97,0.904,30.9,29.9,29.9,719
2016-11-24,2016,2,8,329,184.68,0.84,5,Dry,23,4,2,2,19,50,0.27,134.7,0.73,134.7,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.0072,0.000282,0.1,0.00393,1,0.124,0.225,0.00879,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
2016-11-25,2016,2,8,330,186.04,0.84,5,Dry,23,4,2,2,19,50,0.27,136,0.73,136,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00731,0.000286,0.101,0.00395,1,0.126,0.227,0.00889,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2016-11-26,2016,2,9,331,186.86,0.83,5,Dry,23,4,2,2,19,50,0.27,136.9,0.73,136.9,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0941,0.00738,0.000289,0.101,0.00397,1,0.127,0.229,0.00894,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2016-11-27,2016,2,9,332,184.4,0.84,5,Dry,23,4,2,2,19,50,0.27,134.4,0.73,134.4,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00717,0.000281,0.1,0.00393,1,0.124,0.224,0.00877,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
2016-11-28,2016,2,9,333,181.94,0.85,5,Dry,23,4,2,2,19,50,0.28,131.9,0.72,131.9,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00696,0.000272,0.0993,0.00388,1,0.121,0.22,0.0086,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2016-11-29,2016,2,9,334,182.76,0.85,5,Dry,23,4,2,2,19,50,0.27,132.8,0.73,132.8,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0926,0.00703,0.000275,0.0997,0.0039,1,0.122,0.221,0.00866,25.3,0.932,0.97,0.904,30.7,29.8,29.8,716
2016-11-30,2016,2,9,335,185.77,0.84,5,Dry,23,4,2,2,19,50,0.27,135.8,0.73,135.8,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0937,0.00729,0.000285,0.101,0.00395,1,0.126,0.227,0.00887,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
2016-12-01,2016,3,9,336,186.04,0.84,5,Dry,26,4,3,2,24,59,0.32,127,0.68,127,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00655,0.000256,0.0986,0.00385,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2016-12-02,2016,3,9,337,185.22,0.84,5,Dry,26,4,3,2,24,59,0.32,126.2,0.68,126.2,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00648,0.000253,0.0982,0.00384,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2016-12-03,2016,3,10,338,184.4,0.84,5,Dry,26,4,3,2,24,59,0.32,125.4,0.68,125.4,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.00641,0.000251,0.0978,0.00383,1,0.112,0.21,0.0082,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2016-12-04,2016,3,10,339,185.22,0.84,5,Dry,26,4,3,2,24,59,0.32,126.2,0.68,126.2,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00648,0.000253,0.0982,0.00384,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2016-12-05,2016,3,10,340,183.31,0.85,5,Dry,26,4,3,2,24,59,0.32,124.3,0.68,124.3,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0911,0.00632,0.000247,0.0974,0.00381,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2016-12-06,2016,3,10,341,183.04,0.85,5,Dry,26,4,3,2,24,59,0.32,124,0.68,124,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.00629,0.000246,0.0972,0.0038,1,0.11,0.207,0.0081,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2016-12-07,2016,3,10,342,184.4,0.84,5,Dry,26,4,3,2,24,59,0.32,125.4,0.68,125.4,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.00641,0.000251,0.0978,0.00383,1,0.112,0.21,0.0082,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2016-12-08,2016,3,10,343,186.32,0.84,5,Dry,26,4,3,2,24,59,0.32,127.3,0.68,127.3,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00657,0.000257,0.0987,0.00386,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2016-12-09,2016,3,10,344,187.14,0.83,5,Dry,26,4,3,2,24,59,0.32,128.1,0.69,128.1,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00664,0.00026,0.099,0.00387,1,0.115,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2016-12-10,2016,3,11,345,188.51,0.83,5,Dry,26,4,3,2,24,59,0.31,129.5,0.69,129.5,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0929,0.00676,0.000264,0.0996,0.0039,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2016-12-11,2016,3,11,346,192.61,0.82,5,Dry,26,4,3,2,24,59,0.31,133.6,0.69,133.6,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0943,0.00711,0.000278,0.101,0.00396,1,0.123,0.224,0.00877,25.4,0.932,0.97,0.904,31,30,30,721
2016-12-12,2016,3,11,347,195.61,0.81,5,Dry,26,4,3,2,24,59,0.3,136.6,0.7,136.6,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00736,0.000288,0.103,0.00402,1,0.127,0.23,0.00897,25.4,0.933,0.97,0.905,31.7,30.8,30.8,738
2016-12-13,2016,3,11,348,197.53,0.8,5,Dry,26,4,3,2,24,59,0.3,138.5,0.7,138.5,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00753,0.000294,0.104,0.00405,1,0.13,0.233,0.00911,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
2016-12-14,2016,3,11,349,199.99,0.79,5,Dry,26,4,3,2,24,59,0.29,141,0.7,141,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00773,0.000302,0.105,0.00409,1,0.133,0.238,0.00928,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
2016-12-15,2016,3,11,350,203.54,0.78,5,Dry,26,4,3,2,24,59,0.29,144.5,0.71,144.5,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00804,0.000314,0.106,0.00415,1,0.138,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2016-12-16,2016,3,11,351,204.91,0.78,5,Dry,26,4,3,2,24,59,0.29,145.9,0.71,145.9,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00815,0.000319,0.107,0.00418,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2016-12-17,2016,3,12,352,206.83,0.77,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00832,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
2016-12-18,2016,3,12,353,209.83,0.76,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000336,0.109,0.00427,1,0.146,0.255,0.00999,25.3,0.939,0.97,0.911,35.1,34.1,34.1,817
2016-12-19,2016,3,12,354,212.84,0.75,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00883,0.000346,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
2016-12-20,2016,3,12,355,215.85,0.74,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2016-12-21,2016,3,12,356,217.76,0.73,5,Dry,26,4,3,2,24,59,0.27,158.8,0.73,158.8,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2016-12-22,2016,3,12,357,219.68,0.72,5,Dry,26,4,3,2,24,59,0.27,160.7,0.73,160.7,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00941,0.000369,0.113,0.00445,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,872
2016-12-23,2016,3,12,358,222.68,0.72,5,Dry,26,4,3,2,24,59,0.27,163.7,0.73,163.7,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37.1,37.1,889
2016-12-24,2016,3,13,359,225.15,0.71,5,Dry,26,4,3,2,24,59,0.26,166.2,0.74,166.2,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00455,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,904
2016-12-25,2016,3,13,360,226.51,0.7,5,Dry,26,4,3,2,24,59,0.26,167.5,0.74,167.5,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.00999,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2016-12-26,2016,3,13,361,226.24,0.71,5,Dry,26,4,3,2,24,59,0.26,167.2,0.74,167.2,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00997,0.000392,0.116,0.00457,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,39,37.9,37.9,910
2016-12-27,2016,3,13,362,226.51,0.7,5,Dry,26,4,3,2,24,59,0.26,167.5,0.74,167.5,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.00999,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2016-12-28,2016,3,13,363,230.07,0.69,5,Dry,26,4,3,2,24,59,0.26,171.1,0.74,171.1,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.9,38.9,38.9,933
2016-12-29,2016,3,13,364,231.43,0.69,5,Dry,26,4,3,2,24,59,0.26,172.4,0.74,172.4,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.00041,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.2,39.2,39.2,941
2016-12-30,2016,3,13,365,230.61,0.69,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
2016-12-31,2016,3,14,366,232.53,0.69,5,Dry,26,4,3,2,24,59,0.25,173.5,0.75,173.5,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2017-01-01,2016,4,14,1,237.72,0.68,5,Dry,29,5,4,2,33,73,0.31,164.7,0.69,164.7,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00975,0.000384,0.117,0.0046,1,0.165,0.282,0.0111,25.1,0.943,0.972,0.917,38.2,37.2,37.2,892
2017-01-02,2016,4,14,2,242.37,0.66,5,Dry,29,5,4,2,33,73,0.3,169.4,0.7,169.4,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2017-01-03,2016,4,14,3,247.02,0.65,5,Dry,29,5,4,2,33,73,0.3,174,0.7,174,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000416,0.121,0.00478,1,0.177,0.298,0.0118,25,0.946,0.977,0.925,40.4,39.5,39.5,948
2017-01-04,2016,4,14,4,252.22,0.64,5,Dry,29,5,4,2,33,73,0.29,179.2,0.71,179.2,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,979
2017-01-05,2016,4,14,5,255.22,0.63,5,Dry,29,5,4,2,33,73,0.29,182.2,0.71,182.2,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000445,0.124,0.00492,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.5,41.5,996
2017-01-06,2016,4,14,6,256.04,0.63,5,Dry,29,5,4,2,33,73,0.28,183,0.71,183,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000447,0.125,0.00494,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2017-01-07,2016,4,15,7,257.96,0.63,5,Dry,29,5,4,2,33,73,0.28,185,0.72,185,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00497,1,0.192,0.318,0.0126,25,0.95,0.98,0.931,43,42.1,42.1,1010
2017-01-08,2016,4,15,8,262.61,0.62,5,Dry,29,5,4,2,33,73,0.28,189.6,0.72,189.6,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2017-01-09,2016,4,15,9,268.9,0.61,5,Dry,29,5,4,2,33,73,0.27,195.9,0.73,195.9,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000492,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2017-01-10,2016,4,15,10,272.45,0.6,5,Dry,29,5,4,2,33,73,0.27,199.4,0.73,199.4,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000504,0.132,0.00524,1,0.212,0.344,0.0136,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2017-01-11,2016,4,15,11,277.65,0.6,5,Dry,29,5,4,2,33,73,0.26,204.7,0.74,204.7,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0131,0.000522,0.134,0.00533,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.7,46.7,1120
2017-01-12,2016,4,15,12,282.84,0.59,5,Dry,29,5,4,2,33,73,0.26,209.8,0.74,209.8,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.00054,0.137,0.00543,1,0.226,0.362,0.0144,24.8,0.957,0.98,0.937,48.8,47.9,47.9,1150
2017-01-13,2016,4,15,13,290.22,0.58,5,Dry,29,5,4,2,33,73,0.25,217.2,0.75,217.2,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000565,0.14,0.00556,1,0.236,0.376,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2017-01-14,2016,4,16,14,300.89,0.56,5,Dry,29,5,4,2,33,73,0.24,227.9,0.76,227.9,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000603,0.144,0.00576,2,0.0963,0.241,0.0096,24.9,0.922,0.97,0.895,25.6,24.8,49.7,1190
2017-01-15,2016,4,16,15,307.72,0.55,5,Dry,29,5,4,2,33,73,0.24,234.7,0.76,234.7,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000627,0.147,0.00588,2,0.101,0.248,0.00991,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2017-01-16,2016,4,16,16,313.47,0.55,5,Dry,29,5,4,2,33,73,0.23,240.5,0.77,240.5,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000647,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27.1,26.2,52.5,1260
2017-01-17,2016,4,16,17,323.04,0.53,5,Dry,29,5,4,2,33,73,0.23,250,0.77,250,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.000681,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.2,27.3,54.6,1310
2017-01-18,2016,4,16,18,330.97,0.53,5,Dry,29,5,4,2,33,73,0.22,258,0.78,258,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0208,0.000832,0.161,0.00644,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
2017-01-19,2016,4,16,19,336.16,0.52,5,Dry,29,5,4,2,33,73,0.22,263.2,0.78,263.2,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0232,0.000931,0.165,0.00662,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.5,1380
2017-01-20,2016,4,16,20,341.36,0.51,5,Dry,29,5,4,2,33,73,0.21,268.4,0.79,268.4,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.144,0.0257,0.00103,0.169,0.0068,2,0.124,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.6,1410
2017-01-21,2016,4,17,21,348.74,0.51,5,Dry,29,5,4,2,33,73,0.21,275.7,0.79,275.7,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0291,0.00117,0.175,0.00706,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.2,1440
2017-01-22,2016,4,17,22,356.12,0.5,5,Dry,29,5,4,2,33,73,0.2,283.1,0.8,283.1,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0326,0.00131,0.181,0.00731,2,0.134,0.315,0.0127,24.5,0.936,0.97,0.908,31.9,30.9,61.8,1480
2017-01-23,2016,4,17,23,363.51,0.49,5,Dry,29,5,4,2,33,73,0.2,290.5,0.8,290.5,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.151,0.0361,0.00146,0.188,0.00757,2,0.139,0.326,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2017-01-24,2016,4,17,24,369.79,0.49,5,Dry,29,5,4,2,33,73,0.2,296.8,0.8,296.8,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.2,24.8,0.154,0.0391,0.00158,0.193,0.00779,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.8,1550
2017-01-25,2016,4,17,25,372.26,0.48,5,Dry,29,5,4,2,33,73,0.2,299.3,0.8,299.3,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.155,0.0403,0.00163,0.195,0.00787,2,0.145,0.339,0.0137,24.4,0.94,0.97,0.912,33.7,32.6,65.3,1570
2017-01-26,2016,4,17,26,375.81,0.48,5,Dry,29,5,4,2,33,73,0.19,302.8,0.81,302.8,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0419,0.0017,0.198,0.008,2,0.147,0.345,0.0139,24.4,0.941,0.97,0.912,34,33,66.1,1590
2017-01-27,2016,4,17,27,383.19,0.47,5,Dry,29,5,4,2,33,73,0.19,310.2,0.81,310.2,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0454,0.00184,0.204,0.00826,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.9,33.8,67.6,1620
2017-01-28,2016,4,18,28,387.84,0.47,5,Dry,29,5,4,2,33,73,0.19,314.8,0.81,314.8,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0476,0.00193,0.208,0.00842,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.6,1650
2017-01-29,2016,4,18,29,392.49,0.46,5,Dry,29,5,4,2,33,73,0.19,319.5,0.81,319.5,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.162,0.0498,0.00202,0.212,0.00858,2,0.158,0.37,0.015,24.3,0.943,0.97,0.915,35.9,34.8,69.6,1670
2017-01-30,2016,4,18,30,397.14,0.46,5,Dry,29,5,4,2,33,73,0.18,324.1,0.82,324.1,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.052,0.00211,0.215,0.00875,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
2017-01-31,2016,4,18,31,402.88,0.46,5,Dry,29,5,4,2,33,73,0.18,329.9,0.82,329.9,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0547,0.00222,0.22,0.00895,2,0.165,0.385,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.8,1720
2017-02-01,2016,5,18,32,410.81,0.45,5,Dry,31,6,4,3,41,85,0.21,325.8,0.79,325.8,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.4,24.6,0.165,0.0528,0.00215,0.218,0.00887,2,0.162,0.38,0.0155,24.2,0.944,0.97,0.916,36.5,35.4,70.8,1700
2017-02-02,2016,5,18,33,420.38,0.44,5,Dry,31,6,4,3,41,85,0.2,335.4,0.8,335.4,0,0,0,0,-3,3,31,6,4,0,44,376,990,965.5,24.5,0.168,0.0573,0.00234,0.226,0.00921,2,0.169,0.395,0.0161,24.1,0.946,0.971,0.918,37.5,36.4,72.8,1750
2017-02-03,2016,5,18,34,429.4,0.43,5,Dry,31,6,4,3,41,85,0.2,344.4,0.8,344.4,0,0,0,0,-3,3,31,6,4,0,44,385,990,965.5,24.5,0.172,0.0616,0.00252,0.233,0.00953,2,0.175,0.408,0.0167,24.1,0.947,0.973,0.922,38.5,37.4,74.9,1800
2017-02-04,2016,5,19,35,438.43,0.42,5,Dry,31,6,4,3,41,85,0.19,353.4,0.81,353.4,0,0,0,0,-3,3,31,6,4,0,44,394,990,965.6,24.4,0.175,0.0658,0.00269,0.241,0.00985,2,0.181,0.422,0.0173,24,0.949,0.975,0.925,39.5,38.5,77,1850
2017-02-05,2016,5,19,36,445.26,0.42,5,Dry,31,6,4,3,41,85,0.19,360.3,0.81,360.3,0,0,0,0,-3,3,31,6,4,0,44,401,990,965.6,24.4,0.177,0.069,0.00283,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.976,0.927,40.2,39.3,78.5,1880
2017-02-06,2016,5,19,37,452.1,0.41,5,Dry,31,6,4,3,41,85,0.19,367.1,0.81,367.1,0,0,0,0,-3,3,31,6,4,0,44,408,990,965.6,24.4,0.18,0.0723,0.00297,0.252,0.0103,2,0.19,0.442,0.0181,23.9,0.951,0.978,0.93,40.9,40,80.1,1920
2017-02-07,2016,5,19,38,461.12,0.41,5,Dry,31,6,4,3,41,85,0.18,376.1,0.82,376.1,0,0,0,0,-3,3,31,6,4,0,44,417,990,965.7,24.3,0.183,0.0765,0.00315,0.259,0.0107,2,0.196,0.456,0.0187,23.9,0.952,0.98,0.933,41.9,41.1,82.1,1970
2017-02-08,2016,5,19,39,470.15,0.4,5,Dry,31,6,4,3,41,85,0.18,385.1,0.82,385.1,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0808,0.00333,0.267,0.011,2,0.202,0.469,0.0193,23.8,0.953,0.98,0.934,42.9,42,84,2020
2017-02-09,2016,5,19,40,478.08,0.4,5,Dry,31,6,4,3,41,85,0.18,393.1,0.82,393.1,0,0,0,0,-3,3,31,6,4,0,44,434,990,965.8,24.2,0.189,0.0845,0.00349,0.273,0.0113,2,0.208,0.481,0.0198,23.8,0.954,0.98,0.935,43.7,42.8,85.7,2060
2017-02-10,2016,5,19,41,485.46,0.39,5,Dry,31,6,4,3,41,85,0.17,400.5,0.82,400.5,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.088,0.00363,0.279,0.0115,2,0.213,0.492,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.2,2090
2017-02-11,2016,5,20,42,491.75,0.39,5,Dry,31,6,4,3,41,85,0.17,406.8,0.83,406.8,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.091,0.00376,0.285,0.0118,2,0.217,0.502,0.0207,23.7,0.955,0.98,0.936,45.1,44.2,88.5,2120
2017-02-12,2016,5,20,43,498.58,0.38,5,Dry,31,6,4,3,41,85,0.17,413.6,0.83,413.6,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0942,0.0039,0.29,0.012,2,0.222,0.512,0.0212,23.6,0.956,0.98,0.937,45.8,44.9,89.8,2160
2017-02-13,2016,5,20,44,507.06,0.38,5,Dry,31,6,4,3,41,85,0.17,422.1,0.83,422.1,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0982,0.00407,0.297,0.0123,2,0.227,0.525,0.0217,23.6,0.956,0.98,0.937,46.7,45.8,91.5,2200
2017-02-14,2016,5,20,45,511.71,0.37,5,Dry,31,6,4,3,41,85,0.17,426.7,0.83,426.7,0,0,0,0,-3,3,31,6,4,0,44,468,990,965.9,24.1,0.201,0.1,0.00417,0.301,0.0125,2,0.231,0.532,0.0221,23.6,0.957,0.98,0.938,47.2,46.2,92.5,2220
2017-02-15,2016,5,20,46,519.09,0.37,5,Dry,31,6,4,3,41,85,0.16,434.1,0.84,434.1,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00432,0.307,0.0128,2,0.236,0.543,0.0225,23.5,0.957,0.98,0.938,47.9,47,93.9,2250
2017-02-16,2016,5,20,47,530.85,0.36,5,Dry,31,6,4,3,41,85,0.16,445.9,0.84,445.9,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.109,0.00456,0.317,0.0132,2,0.243,0.56,0.0233,23.5,0.958,0.98,0.939,49.1,48.1,96.3,2310
2017-02-17,2016,5,20,48,543.7,0.36,5,Dry,31,6,4,3,41,85,0.16,458.7,0.84,458.7,0,0,0,0,-3,3,31,6,4,0,44,500,990,966,24,0.212,0.116,0.00482,0.327,0.0137,2,0.252,0.58,0.0242,23.4,0.957,0.98,0.938,50.3,48.2,96.4,2310
2017-02-18,2016,5,21,49,557.65,0.35,5,Dry,31,6,4,3,41,85,0.15,472.6,0.85,472.6,0,0,0,0,-3,3,31,6,4,0,44,514,990,966.1,23.9,0.218,0.122,0.00511,0.341,0.0143,2,0.262,0.602,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2017-02-19,2016,5,21,50,572.14,0.34,5,Dry,31,6,4,3,41,85,0.15,487.1,0.85,487.1,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.227,0.129,0.00541,0.356,0.0149,3,0.162,0.517,0.0217,23.3,0.945,0.97,0.917,35.1,34,102,2450
2017-02-20,2016,5,21,51,588.82,0.33,5,Dry,31,6,4,3,41,85,0.14,503.8,0.86,503.8,0,0,0,0,-3,3,31,6,4,0,44,545,990,966.2,23.8,0.236,0.138,0.00579,0.374,0.0157,3,0.169,0.543,0.0229,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2017-02-21,2016,5,21,52,606.59,0.32,5,Dry,31,6,4,3,41,85,0.14,521.6,0.86,521.6,0,0,0,0,-3,3,31,6,4,0,44,563,990,966.3,23.7,0.246,0.149,0.00631,0.396,0.0167,3,0.177,0.573,0.0242,23.1,0.948,0.97,0.92,37.4,36.2,109,2610
2017-02-22,2016,5,21,53,624.91,0.31,5,Dry,31,6,4,3,41,85,0.14,539.9,0.86,539.9,0,0,0,0,-3,3,31,6,4,0,44,581,990,966.4,23.6,0.257,0.162,0.00685,0.418,0.0177,3,0.185,0.604,0.0256,23,0.95,0.973,0.924,38.6,37.5,113,2700
2017-02-23,2016,5,21,54,645.42,0.3,5,Dry,31,6,4,3,41,85,0.13,560.4,0.87,560.4,0,0,0,0,-3,3,31,6,4,0,44,601,990,966.5,23.5,0.268,0.175,0.00746,0.444,0.0189,3,0.195,0.638,0.0271,22.9,0.952,0.976,0.928,39.9,38.9,117,2800
2017-02-24,2016,5,21,55,667.57,0.29,5,Dry,31,6,4,3,41,85,0.13,582.6,0.87,582.6,0,0,0,0,-3,3,31,6,4,0,44,624,990,966.6,23.4,0.281,0.19,0.00812,0.471,0.0201,3,0.205,0.676,0.0288,22.8,0.953,0.979,0.933,41.3,40.4,121,2910
2017-02-25,2016,5,22,56,690.81,0.28,5,Dry,31,6,4,3,41,85,0.12,605.8,0.88,605.8,0,0,0,0,-3,3,31,6,4,0,44,647,990,966.7,23.3,0.294,0.206,0.00881,0.5,0.0214,3,0.215,0.715,0.0306,22.6,0.955,0.98,0.936,42.8,41.9,126,3020
2017-02-26,2016,5,22,57,712.96,0.27,5,Dry,31,6,4,3,41,85,0.12,628,0.88,628,0,0,0,0,-3,3,31,6,4,0,44,669,990,966.8,23.2,0.307,0.22,0.00948,0.527,0.0227,3,0.225,0.752,0.0324,22.5,0.956,0.98,0.936,44.1,43.2,130,3110
2017-02-27,2016,5,22,58,736.75,0.26,5,Dry,31,6,4,3,41,85,0.12,651.8,0.89,651.8,0,0,0,0,-3,3,31,6,4,0,44,693,990,966.8,23.2,0.32,0.236,0.0102,0.557,0.024,3,0.236,0.792,0.0342,22.4,0.956,0.98,0.937,45.6,44.7,134,3220
2017-02-28,2016,5,22,59,762.18,0.25,5,Dry,31,6,4,3,41,85,0.11,677.2,0.89,677.2,0,0,0,0,-3,3,31,6,4,0,44,718,990,966.9,23.1,0.335,0.253,0.011,0.588,0.0255,3,0.247,0.835,0.0362,22.2,0.957,0.98,0.938,47.1,46.1,138,3320
2017-03-01,2016,6,22,60,780.05,0.24,5,Dry,36,8,6,4,53,107,0.14,673,0.86,673,0,0,0,0,-4,4,36,8,6,0,57,723,990,967,23,0.337,0.251,0.0109,0.588,0.0256,3,0.245,0.833,0.0363,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2017-03-02,2016,6,22,61,799.28,0.24,5,Dry,36,8,6,4,53,107,0.13,692.3,0.87,692.3,0,0,0,0,-4,4,36,8,6,0,57,742,990,967.1,22.9,0.348,0.263,0.0115,0.612,0.0267,3,0.254,0.866,0.0378,22,0.957,0.98,0.938,47.7,46.8,140,3370
2017-03-03,2016,6,22,62,829.04,0.22,5,Dry,36,8,6,4,53,107,0.13,722,0.87,722,0,0,0,0,-4,4,36,8,6,0,57,772,990,967.2,22.8,0.365,0.283,0.0124,0.649,0.0285,3,0.267,0.916,0.0402,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2017-03-04,2016,6,23,63,862.37,0.21,5,Dry,36,8,6,4,53,107,0.12,755.4,0.88,755.4,0,0,0,0,-4,4,36,8,6,0,57,805,990,967.3,22.7,0.392,0.305,0.0134,0.697,0.0308,3,0.281,0.978,0.0432,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
2017-03-05,2016,6,23,64,902.86,0.2,5,Dry,36,8,6,4,53,107,0.12,795.9,0.88,795.9,0,0,0,0,-4,4,36,8,6,0,57,846,990,967.5,22.5,0.429,0.324,0.0144,0.753,0.0335,4,0.211,0.965,0.0429,21.5,0.953,0.976,0.93,40,39.1,156,3750
2017-03-06,2016,6,23,65,946.14,0.19,5,Dry,36,8,6,4,53,107,0.11,839.1,0.89,839.1,0,0,0,0,-4,4,36,8,6,0,57,889,990,967.7,22.3,0.469,0.345,0.0155,0.814,0.0365,4,0.226,1.04,0.0466,21.3,0.954,0.98,0.935,41.8,40.9,164,3930
2017-03-07,2016,6,23,66,991.81,0.18,5,Dry,36,8,6,4,53,107,0.11,884.8,0.89,884.8,0,0,0,0,-4,4,36,8,6,0,57,935,990,967.9,22.1,0.511,0.367,0.0166,0.878,0.0397,4,0.241,1.12,0.0506,21,0.955,0.98,0.936,43.5,42.7,171,4100
2017-03-08,2016,6,23,67,1039.6,0.17,5,Dry,36,8,6,4,53,107,0.1,932.6,0.9,932.6,0,0,0,0,-4,4,36,8,6,0,57,983,990,968,22,0.554,0.39,0.0178,0.945,0.043,4,0.257,1.2,0.0547,20.8,0.956,0.98,0.937,45.4,44.5,178,4270
2017-03-09,2016,6,23,68,1094.5,0.16,5,Dry,36,8,6,4,53,107,0.098,987.5,0.9,987.5,0,0,0,0,-4,4,36,8,6,0,57,1040,990,968.2,21.8,0.607,0.417,0.0191,1.02,0.047,4,0.276,1.3,0.0596,20.5,0.956,0.98,0.937,47.4,46.5,186,4460
2017-03-10,2016,6,23,69,1151.6,0.15,5,Dry,36,8,6,4,53,107,0.093,1045,0.91,1045,0,0,0,0,-4,4,36,8,6,0,57,1090,990,968.4,21.6,0.691,0.523,0.0242,1.21,0.0561,4,0.289,1.5,0.0695,20.1,0.955,0.98,0.936,49.2,48.2,193,4630
2017-03-11,2016,6,24,70,1216.2,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1087,0.89,1087,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.762,0.619,0.0289,1.38,0.0645,4,0.297,1.68,0.0784,19.7,0.954,0.98,0.935,50.2,48.2,193,4630
2017-03-12,2016,6,24,71,1288.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.1,1160,0.9,1100,60,14,2,2,-4,46,55,10,9,2,113,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.935,50,48.2,193,4630
2017-03-13,2016,6,24,72,1369.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.094,1241,0.91,1100,141,32,4,4,-2,103,73,12,11,4,170,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.071,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2017-03-14,2016,6,24,73,1428.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.09,1299,0.91,1100,199,45,6,6,0,142,86,14,13,6,209,1210,990,969.3,20.7,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2017-03-15,2016,6,24,74,1481.5,0.11,4,Mod_Dry,41,8,7,6,67,129,0.087,1353,0.91,1100,253,57,8,8,2,178,98,16,15,8,245,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0748,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2017-03-16,2016,6,24,75,1548.5,0.11,4,Mod_Dry,41,8,7,6,67,129,0.083,1420,0.92,1100,320,59,10,10,4,237,100,18,17,10,304,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2017-03-17,2016,6,24,76,1629.9,0.096,4,Mod_Dry,41,8,7,6,67,129,0.079,1501,0.92,1100,401,59,10,12,6,314,100,18,19,12,381,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2017-03-18,2016,6,25,77,1719.8,0.085,4,Mod_Dry,41,8,7,6,67,129,0.075,1591,0.93,1100,491,59,10,15,9,398,100,18,22,15,465,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2017-03-19,2016,6,25,78,1818.3,0.073,4,Mod_Dry,41,8,7,6,67,129,0.071,1689,0.93,1100,589,59,10,18,12,490,100,18,25,18,557,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2017-03-20,2016,6,25,79,1926,0.064,4,Mod_Dry,41,8,7,6,67,129,0.067,1797,0.93,1100,697,59,10,18,15,595,100,18,25,21,662,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2017-03-21,2016,6,25,80,2050.3,0.056,3,Normal,49,9,9,9,107,183,0.089,1867,0.91,1100,767,51,9,16,14,677,100,18,25,23,784,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2017-03-22,2016,6,25,81,2184.5,0.048,3,Normal,49,9,9,9,107,183,0.084,2002,0.92,1100,902,51,9,16,18,808,100,18,25,27,915,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2017-03-23,2016,6,25,82,2314.1,0.039,3,Normal,49,9,9,9,107,183,0.079,2131,0.92,1100,1030,51,9,16,22,933,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2017-03-24,2016,6,25,83,2431,0.031,3,Normal,49,9,9,9,107,183,0.075,2248,0.93,1100,1150,51,9,16,25,1050,100,18,25,34,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2017-03-25,2016,6,26,84,2549.7,0.025,3,Normal,49,9,9,9,107,183,0.072,2367,0.93,1100,1270,51,9,16,29,1160,100,18,25,38,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2017-03-26,2016,6,26,85,2670.1,0.02,3,Normal,49,9,9,9,107,183,0.069,2487,0.93,1100,1390,51,9,16,33,1280,100,18,25,42,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2017-03-27,2016,6,26,86,2792.2,0.015,3,Normal,49,9,9,9,107,183,0.066,2609,0.93,1100,1510,51,9,16,36,1400,100,18,25,45,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2017-03-28,2016,6,26,87,2907.9,0.011,3,Normal,49,9,9,9,107,183,0.063,2725,0.94,1100,1630,51,9,16,40,1510,100,18,25,49,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2017-03-29,2016,6,26,88,3016.9,0.0093,3,Normal,49,9,9,9,107,183,0.061,2834,0.94,1100,1730,51,9,16,43,1620,100,18,25,52,1720,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2017-03-30,2016,6,26,89,3110.7,0.0084,3,Normal,49,9,9,9,107,183,0.059,2928,0.94,1100,1830,51,9,16,46,1710,100,18,25,55,1810,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2017-03-31,2016,6,26,90,3188.8,0.0076,3,Normal,49,9,9,9,107,183,0.057,3006,0.94,1100,1910,51,9,16,48,1780,100,18,25,57,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2017-04-01,2016,7,27,91,3250.8,0.007,3,Normal,54,13,14,19,117,217,0.067,3034,0.93,1100,1930,46,5,11,39,1830,100,18,25,58,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3300
2017-04-02,2016,7,27,92,3296.6,0.0065,3,Normal,54,13,14,19,117,217,0.066,3080,0.93,1100,1980,46,5,11,40,1880,100,18,25,59,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2017-04-03,2016,7,27,93,3317.4,0.0063,3,Normal,54,13,14,19,117,217,0.065,3100,0.94,1100,2000,46,5,11,41,1900,100,18,25,60,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2017-04-04,2016,7,27,94,3329.9,0.0062,3,Normal,54,13,14,19,117,217,0.065,3113,0.94,1100,2010,46,5,11,41,1910,100,18,25,60,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2017-04-05,2016,7,27,95,3342.5,0.0061,3,Normal,54,13,14,19,117,217,0.065,3125,0.94,1100,2030,46,5,11,42,1920,100,18,25,61,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2017-04-06,2016,7,27,96,3346.7,0.006,3,Normal,54,13,14,19,117,217,0.065,3130,0.94,1100,2030,46,5,11,42,1930,100,18,25,61,2040,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2017-04-07,2016,7,27,97,3350.8,0.006,3,Normal,54,13,14,19,117,217,0.065,3134,0.94,1100,2030,46,5,11,42,1930,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2017-04-08,2016,7,28,98,3355,0.0059,3,Normal,54,13,14,19,117,217,0.065,3138,0.94,1100,2040,46,5,11,42,1930,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2017-04-09,2016,7,28,99,3359.2,0.0059,3,Normal,54,13,14,19,117,217,0.065,3142,0.94,1100,2040,46,5,11,42,1940,100,18,25,61,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2017-04-10,2016,7,28,100,3363.4,0.0059,3,Normal,54,13,14,19,117,217,0.065,3146,0.94,1100,2050,46,5,11,42,1940,100,18,25,61,2060,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2017-04-11,2016,7,28,101,3359.2,0.0059,2,Mod_Wet,70,14,18,25,168,295,0.088,3064,0.91,1100,1960,30,4,7,34,1890,100,18,25,59,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
