date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-04-12,2016,7,28,102,3355,0.0059,2,Mod_Wet,70,14,18,25,168,295,0.088,3060,0.91,1100,1960,30,4,7,34,1890,100,18,25,59,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2017-04-13,2016,7,28,103,3350.8,0.006,2,Mod_Wet,70,14,18,25,168,295,0.088,3056,0.91,1100,1960,30,4,7,34,1880,100,18,25,59,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2017-04-14,2016,7,28,104,3338.3,0.0061,2,Mod_Wet,70,14,18,25,168,295,0.088,3043,0.91,1100,1940,30,4,7,33,1870,100,18,25,58,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2017-04-15,2016,7,29,105,3325.8,0.0062,2,Mod_Wet,70,14,18,25,168,295,0.089,3031,0.91,1100,1930,30,4,7,33,1860,100,18,25,58,2030,1240,990,974.3,15.7,0.926,0.648,0.0411,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2017-04-16,2016,7,29,106,3304.9,0.0064,2,Mod_Wet,70,14,18,25,168,295,0.089,3010,0.91,1100,1910,30,4,7,32,1840,100,18,25,57,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.906,35.1,34,136,3270
2017-04-17,2016,7,29,107,3284.1,0.0066,2,Mod_Wet,70,14,18,25,168,295,0.09,2989,0.91,1100,1890,30,4,7,32,1820,100,18,25,57,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2017-04-18,2016,7,29,108,3255,0.0069,2,Mod_Wet,70,14,18,25,168,295,0.091,2960,0.91,1100,1860,30,4,7,31,1790,100,18,25,56,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2017-04-19,2016,7,29,109,3217.7,0.0073,2,Mod_Wet,70,14,18,25,168,295,0.092,2923,0.91,1100,1820,30,4,7,30,1750,100,18,25,55,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2017-04-20,2016,7,29,110,3180.6,0.0077,2,Mod_Wet,70,14,18,25,168,295,0.093,2886,0.91,1100,1790,30,4,7,29,1720,100,18,25,54,1880,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2017-04-21,2016,7,29,111,3135.3,0.0081,2,Mod_Wet,70,14,18,25,168,295,0.094,2840,0.91,1100,1740,30,4,7,27,1670,100,18,25,52,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2017-04-22,2016,7,30,112,3090.2,0.0086,2,Mod_Wet,70,14,18,25,168,295,0.096,2795,0.91,1100,1700,30,4,7,26,1630,100,18,25,51,1800,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2017-04-23,2016,7,30,113,3045.4,0.009,2,Mod_Wet,70,14,18,25,168,295,0.097,2750,0.9,1100,1650,30,4,7,25,1580,100,18,25,50,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2017-04-24,2016,7,30,114,3000.7,0.0095,2,Mod_Wet,70,14,18,25,168,295,0.098,2706,0.9,1100,1610,30,4,7,23,1540,100,18,25,48,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
2017-04-25,2016,7,30,115,2956.2,0.0099,2,Mod_Wet,70,14,18,25,168,295,0.1,2661,0.9,1100,1560,30,4,7,22,1500,100,18,25,47,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2017-04-26,2016,7,30,116,2903.9,0.011,2,Mod_Wet,70,14,18,25,168,295,0.1,2609,0.9,1100,1510,30,4,7,20,1450,100,18,25,45,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2017-04-27,2016,7,30,117,2851.9,0.013,2,Mod_Wet,70,14,18,25,168,295,0.1,2557,0.9,1100,1460,30,4,7,19,1400,100,18,25,44,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2017-04-28,2016,7,30,118,2808.1,0.015,2,Mod_Wet,70,14,18,25,168,295,0.1,2513,0.9,1100,1410,30,4,7,17,1360,100,18,25,42,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2017-04-29,2016,7,31,119,2756.6,0.017,2,Mod_Wet,70,14,18,25,168,295,0.11,2462,0.89,1100,1360,30,4,7,16,1310,100,18,25,41,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2017-04-30,2016,7,31,120,2713.2,0.018,2,Mod_Wet,70,14,18,25,168,295,0.11,2418,0.89,1100,1320,30,4,7,15,1260,100,18,25,40,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3630
2017-05-01,2016,8,31,121,2670.1,0.02,3,Normal,55,13,13,17,178,276,0.1,2394,0.9,1100,1290,45,5,12,22,1210,100,18,25,39,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2017-05-02,2016,8,31,122,2627.1,0.021,3,Normal,55,13,13,17,178,276,0.1,2351,0.9,1100,1250,45,5,12,21,1170,100,18,25,38,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2017-05-03,2016,8,31,123,2584.4,0.023,3,Normal,55,13,13,17,178,276,0.11,2308,0.89,1100,1210,45,5,12,19,1130,100,18,25,36,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2017-05-04,2016,8,31,124,2541.9,0.025,3,Normal,55,13,13,17,178,276,0.11,2266,0.89,1100,1170,45,5,12,18,1090,100,18,25,35,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2017-05-05,2016,8,31,125,2499.7,0.027,3,Normal,55,13,13,17,178,276,0.11,2224,0.89,1100,1120,45,5,12,17,1050,100,18,25,34,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2017-05-06,2016,8,32,126,2457.6,0.029,3,Normal,55,13,13,17,178,276,0.11,2182,0.89,1100,1080,45,5,12,15,1010,100,18,25,32,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2017-05-07,2016,8,32,127,2415.8,0.032,3,Normal,55,13,13,17,178,276,0.11,2140,0.89,1100,1040,45,5,12,14,964,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2017-05-08,2016,8,32,128,2374.2,0.035,3,Normal,55,13,13,17,178,276,0.12,2098,0.88,1100,998,45,5,12,13,923,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2017-05-09,2016,8,32,129,2340.4,0.037,3,Normal,55,13,13,17,178,276,0.12,2064,0.88,1100,964,45,5,12,12,890,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2017-05-10,2016,8,32,130,2306.7,0.04,3,Normal,55,13,13,17,178,276,0.12,2031,0.88,1100,931,45,5,12,11,858,100,18,25,28,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2017-05-11,2016,8,32,131,2273.1,0.042,3,Normal,55,13,13,17,178,276,0.12,1997,0.88,1100,897,45,5,12,10,825,100,18,25,27,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2017-05-12,2016,8,32,132,2225,0.045,3,Normal,55,13,13,17,178,276,0.12,1949,0.88,1100,849,45,5,12,8,779,100,18,25,25,957,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2017-05-13,2016,8,33,133,2177.2,0.048,3,Normal,55,13,13,17,178,276,0.13,1901,0.87,1100,801,45,5,12,7,732,100,18,25,24,910,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2017-05-14,2016,8,33,134,2129.7,0.051,3,Normal,55,13,13,17,178,276,0.13,1854,0.87,1100,754,45,5,12,6,686,100,18,25,23,864,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2017-05-15,2016,8,33,135,2082.7,0.054,3,Normal,55,13,13,17,178,276,0.13,1807,0.87,1100,707,45,5,12,4,641,100,18,25,21,819,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2017-05-16,2016,8,33,136,2035.9,0.057,3,Normal,55,13,13,17,178,276,0.14,1760,0.86,1100,660,45,5,12,3,595,100,18,25,20,773,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2017-05-17,2016,8,33,137,1989.6,0.059,3,Normal,55,13,13,17,178,276,0.14,1714,0.86,1100,614,45,5,12,1,551,100,18,25,18,729,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2017-05-18,2016,8,33,138,1943.6,0.063,3,Normal,55,13,13,17,178,276,0.14,1668,0.86,1100,568,45,5,12,0,506,100,18,25,17,684,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2017-05-19,2016,8,33,139,1905,0.066,3,Normal,55,13,13,17,178,276,0.14,1629,0.85,1100,529,45,5,12,-1,468,100,18,25,16,646,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2017-05-20,2016,8,34,140,1866.7,0.068,3,Normal,55,13,13,17,178,276,0.15,1591,0.85,1100,491,45,5,12,-2,431,100,18,25,15,609,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2017-05-21,2016,8,34,141,1828.7,0.072,3,Normal,55,13,13,17,178,276,0.15,1553,0.85,1100,453,45,5,12,-3,394,100,18,25,14,572,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2017-05-22,2016,8,34,142,1790.9,0.076,3,Normal,55,13,13,17,178,276,0.15,1515,0.85,1100,415,45,5,12,-5,358,100,18,25,12,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2017-05-23,2016,8,34,143,1753.5,0.08,3,Normal,55,13,13,17,178,276,0.16,1478,0.84,1100,378,45,5,12,-6,322,100,18,25,11,500,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2017-05-24,2016,8,34,144,1716.4,0.085,3,Normal,55,13,13,17,178,276,0.16,1440,0.84,1100,340,45,5,10,-7,287,100,18,23,10,465,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2017-05-25,2016,8,34,145,1679.6,0.09,3,Normal,55,13,13,17,178,276,0.16,1404,0.84,1100,304,45,5,9,-8,253,100,18,22,9,431,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2017-05-26,2016,8,34,146,1643.1,0.094,3,Normal,55,13,13,17,178,276,0.17,1367,0.83,1100,267,45,5,8,-9,218,100,18,21,8,396,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2017-05-27,2016,8,35,147,1606.9,0.099,3,Normal,55,13,13,17,178,276,0.17,1331,0.83,1100,231,45,5,7,-10,184,100,18,20,7,362,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
2017-05-28,2016,8,35,148,1577.6,0.1,3,Normal,55,13,13,17,178,276,0.17,1302,0.82,1100,202,45,5,6,-11,157,100,18,19,6,335,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2017-05-29,2016,8,35,149,1548.5,0.11,3,Normal,55,13,13,17,178,276,0.18,1273,0.82,1100,173,39,5,5,-12,136,94,18,18,5,314,1230,990,969.6,20.4,0.893,0.648,0.0318,1.54,0.0757,4,0.3,1.84,0.0904,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2017-05-30,2016,8,35,150,1519.6,0.11,3,Normal,55,13,13,17,178,276,0.18,1244,0.82,1100,144,33,4,4,-13,116,88,17,17,4,294,1220,990,969.5,20.5,0.877,0.648,0.0317,1.53,0.0746,4,0.3,1.83,0.0892,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2017-05-31,2016,8,35,151,1491,0.11,3,Normal,55,13,13,17,178,276,0.18,1215,0.81,1100,115,26,3,4,-14,96,81,16,17,3,274,1210,990,969.5,20.5,0.866,0.648,0.0315,1.51,0.0737,4,0.3,1.81,0.0883,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2017-06-01,2016,9,35,152,1462.6,0.12,3,Normal,53,12,12,13,120,210,0.14,1253,0.86,1100,153,35,5,5,-8,116,88,17,17,5,236,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.3,47.3,189,4550
2017-06-02,2016,9,35,153,1434.5,0.12,3,Normal,53,12,12,13,120,210,0.15,1224,0.85,1100,124,28,4,4,-9,97,81,16,16,4,217,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2017-06-03,2016,9,36,154,1406.6,0.12,3,Normal,53,12,12,13,120,210,0.15,1197,0.85,1100,97,22,3,3,-10,79,75,15,15,3,199,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
2017-06-04,2016,9,36,155,1372.8,0.13,3,Normal,53,12,12,13,120,210,0.15,1163,0.85,1100,63,14,2,2,-11,56,67,14,14,2,176,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.071,4,0.3,1.79,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2017-06-05,2016,9,36,156,1321.5,0.13,3,Normal,53,12,12,13,120,210,0.16,1112,0.84,1100,12,3,0,0,-13,22,56,12,12,0,142,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2017-06-06,2016,9,36,157,1277.1,0.14,3,Normal,53,12,12,13,120,210,0.16,1067,0.84,1067,0,0,0,0,-13,13,53,12,12,0,133,1140,990,968.8,21.2,0.763,0.574,0.027,1.34,0.063,4,0.293,1.63,0.0768,19.6,0.954,0.98,0.935,48.9,47.9,192,4600
2017-06-07,2016,9,36,158,1233.5,0.14,3,Normal,53,12,12,13,120,210,0.17,1023,0.83,1023,0,0,0,0,-13,13,53,12,12,0,133,1100,990,968.6,21.4,0.699,0.476,0.0223,1.17,0.055,4,0.285,1.46,0.0683,19.9,0.955,0.98,0.936,47.7,46.7,187,4490
2017-06-08,2016,9,36,159,1196.3,0.14,3,Normal,53,12,12,13,120,210,0.18,986.3,0.82,986.3,0,0,0,0,-13,13,53,12,12,0,133,1060,990,968.5,21.5,0.645,0.416,0.0194,1.06,0.0494,4,0.275,1.34,0.0622,20.1,0.955,0.98,0.936,46.5,45.6,182,4380
2017-06-09,2016,9,36,160,1159.9,0.15,3,Normal,53,12,12,13,120,210,0.18,949.9,0.82,949.9,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.595,0.399,0.0185,0.994,0.046,4,0.263,1.26,0.0582,20.3,0.955,0.98,0.936,45.2,44.3,177,4260
2017-06-10,2016,9,37,161,1129.6,0.16,3,Normal,53,12,12,13,120,210,0.19,919.6,0.81,919.6,0,0,0,0,-13,13,53,12,12,0,133,997,990,968.3,21.7,0.567,0.384,0.0177,0.951,0.0439,4,0.253,1.2,0.0555,20.5,0.955,0.98,0.936,44.1,43.2,173,4150
2017-06-11,2016,9,37,162,1099.9,0.16,3,Normal,53,12,12,13,120,210,0.19,889.9,0.81,889.9,0,0,0,0,-13,13,53,12,12,0,133,967,990,968.2,21.8,0.54,0.37,0.017,0.91,0.0418,4,0.243,1.15,0.0529,20.6,0.955,0.98,0.936,43,42.1,168,4040
2017-06-12,2016,9,37,163,1070.7,0.16,3,Normal,53,12,12,13,120,210,0.2,860.7,0.8,860.7,0,0,0,0,-13,13,53,12,12,0,133,938,990,968.1,21.9,0.513,0.356,0.0163,0.869,0.0397,4,0.233,1.1,0.0504,20.8,0.954,0.98,0.935,41.8,41,164,3940
2017-06-13,2016,9,37,164,1047.3,0.17,3,Normal,53,12,12,13,120,210,0.2,837.3,0.8,837.3,0,0,0,0,-13,13,53,12,12,0,133,914,990,968,22,0.492,0.344,0.0157,0.836,0.0381,4,0.225,1.06,0.0483,20.9,0.954,0.978,0.933,40.9,40,160,3840
2017-06-14,2016,9,37,165,1024.3,0.17,3,Normal,53,12,12,13,120,210,0.2,814.3,0.8,814.3,0,0,0,0,-13,13,53,12,12,0,133,891,990,968,22,0.471,0.333,0.0151,0.804,0.0365,4,0.217,1.02,0.0464,21,0.953,0.976,0.93,40,39,156,3740
2017-06-15,2016,9,37,166,1001.7,0.18,3,Normal,53,12,12,13,120,210,0.21,791.7,0.79,791.7,0,0,0,0,-13,13,53,12,12,0,133,869,990,967.9,22.1,0.45,0.322,0.0146,0.772,0.035,3,0.291,1.06,0.0481,21,0.956,0.98,0.937,52.1,48.2,145,3470
2017-06-16,2016,9,37,167,979.58,0.18,3,Normal,53,12,12,13,120,210,0.21,769.6,0.79,769.6,0,0,0,0,-13,13,53,12,12,0,133,847,990,967.8,22.2,0.43,0.311,0.014,0.741,0.0334,3,0.285,1.03,0.0463,21.2,0.956,0.98,0.937,50.9,48.2,145,3470
2017-06-17,2016,9,38,168,962.71,0.19,3,Normal,53,12,12,13,120,210,0.22,752.7,0.78,752.7,0,0,0,0,-13,13,53,12,12,0,133,830,990,967.8,22.2,0.414,0.303,0.0136,0.718,0.0323,3,0.281,0.999,0.0449,21.3,0.957,0.98,0.938,50,48.2,145,3470
2017-06-18,2016,9,38,169,946.14,0.19,3,Normal,53,12,12,13,120,210,0.22,736.1,0.78,736.1,0,0,0,0,-13,13,53,12,12,0,133,813,990,967.7,22.3,0.399,0.293,0.0131,0.692,0.031,3,0.274,0.966,0.0433,21.3,0.957,0.98,0.937,49.1,48.2,144,3470
2017-06-19,2016,9,38,170,929.9,0.19,3,Normal,53,12,12,13,120,210,0.23,719.9,0.77,719.9,0,0,0,0,-13,13,53,12,12,0,133,797,990,967.6,22.4,0.384,0.282,0.0126,0.666,0.0298,3,0.266,0.933,0.0417,21.4,0.957,0.98,0.937,48.3,47.3,142,3410
2017-06-20,2016,9,38,171,914,0.2,3,Normal,53,12,12,13,120,210,0.23,704,0.77,704,0,0,0,0,-13,13,53,12,12,0,133,781,990,967.6,22.4,0.37,0.271,0.0121,0.642,0.0286,3,0.259,0.901,0.0401,21.5,0.957,0.98,0.937,47.4,46.5,139,3350
2017-06-21,2016,9,38,172,898.46,0.2,3,Normal,53,12,12,13,120,210,0.23,688.5,0.77,688.5,0,0,0,0,-13,13,53,12,12,0,133,765,990,967.5,22.5,0.362,0.261,0.0116,0.622,0.0277,3,0.252,0.875,0.0389,21.6,0.957,0.98,0.937,46.6,45.6,137,3290
2017-06-22,2016,9,38,173,883.3,0.21,3,Normal,53,12,12,13,120,210,0.24,673.3,0.76,673.3,0,0,0,0,-13,13,53,12,12,0,133,750,990,967.4,22.6,0.353,0.251,0.0111,0.604,0.0268,3,0.245,0.849,0.0376,21.7,0.957,0.98,0.937,45.7,44.8,134,3230
2017-06-23,2016,9,38,174,868.55,0.21,3,Normal,53,12,12,13,120,210,0.24,658.5,0.76,658.5,0,0,0,0,-13,13,53,12,12,0,133,736,990,967.4,22.6,0.345,0.241,0.0106,0.585,0.0259,3,0.239,0.824,0.0364,21.8,0.956,0.98,0.937,44.9,44,132,3170
2017-06-24,2016,9,39,175,854.26,0.22,3,Normal,53,12,12,13,120,210,0.25,644.3,0.75,644.3,0,0,0,0,-13,13,53,12,12,0,133,721,990,967.3,22.7,0.336,0.231,0.0102,0.568,0.025,3,0.232,0.8,0.0353,21.9,0.956,0.98,0.937,44,43.2,129,3110
2017-06-25,2016,9,39,176,840.45,0.22,3,Normal,53,12,12,13,120,210,0.25,630.5,0.75,630.5,0,0,0,0,-13,13,53,12,12,0,133,707,990,967.3,22.7,0.329,0.222,0.00977,0.551,0.0242,3,0.226,0.777,0.0342,22,0.955,0.98,0.936,43.2,42.4,127,3050
2017-06-26,2016,9,39,177,830.91,0.22,3,Normal,53,12,12,13,120,210,0.25,620.9,0.75,620.9,0,0,0,0,-13,13,53,12,12,0,133,698,990,967.2,22.8,0.323,0.216,0.00947,0.539,0.0237,3,0.222,0.761,0.0334,22,0.955,0.98,0.936,42.7,41.8,125,3010
2017-06-27,2016,9,39,178,821.67,0.23,3,Normal,53,12,12,13,120,210,0.26,611.7,0.74,611.7,0,0,0,0,-13,13,53,12,12,0,133,689,990,967.2,22.8,0.318,0.21,0.00919,0.527,0.0231,3,0.218,0.745,0.0327,22.1,0.955,0.98,0.935,42.1,41.3,124,2970
2017-06-28,2016,9,39,179,812.76,0.23,3,Normal,53,12,12,13,120,210,0.26,602.8,0.74,602.8,0,0,0,0,-13,13,53,12,12,0,133,680,990,967.2,22.8,0.313,0.204,0.00891,0.516,0.0226,3,0.214,0.73,0.032,22.1,0.954,0.979,0.935,41.6,40.7,122,2930
2017-06-29,2016,9,39,180,804.21,0.23,3,Normal,53,12,12,13,120,210,0.26,594.2,0.74,594.2,0,0,0,0,-13,13,53,12,12,0,133,671,990,967.1,22.9,0.308,0.198,0.00865,0.506,0.0221,3,0.21,0.716,0.0313,22.2,0.954,0.978,0.933,41.1,40.2,121,2890
2017-06-30,2016,9,39,181,796.08,0.24,3,Normal,53,12,12,13,120,210,0.26,586.1,0.74,586.1,0,0,0,0,-13,13,53,12,12,0,133,663,990,967.1,22.9,0.303,0.193,0.0084,0.496,0.0216,3,0.206,0.702,0.0306,22.2,0.953,0.977,0.931,40.6,39.6,119,2850
2017-07-01,2016,10,40,182,788.43,0.24,3,Normal,50,10,9,9,108,186,0.24,602.4,0.76,602.4,0,0,0,0,-9,9,50,10,9,0,117,671,990,967.1,22.9,0.308,0.203,0.00887,0.512,0.0223,3,0.214,0.725,0.0316,22.2,0.954,0.98,0.935,41.8,40.9,123,2950
2017-07-02,2016,10,40,183,781.38,0.24,3,Normal,50,10,9,9,108,186,0.24,595.4,0.76,595.4,0,0,0,0,-9,9,50,10,9,0,117,664,990,967,23,0.304,0.199,0.00865,0.503,0.0219,3,0.21,0.713,0.031,22.3,0.954,0.979,0.934,41.3,40.5,121,2910
2017-07-03,2016,10,40,184,775.11,0.25,3,Normal,50,10,9,9,108,186,0.24,589.1,0.76,589.1,0,0,0,0,-9,9,50,10,9,0,117,658,990,967,23,0.301,0.195,0.00846,0.495,0.0215,3,0.208,0.703,0.0306,22.3,0.953,0.978,0.932,40.9,40,120,2880
2017-07-04,2016,10,40,185,768.74,0.25,3,Normal,50,10,9,9,108,186,0.24,582.7,0.76,582.7,0,0,0,0,-9,9,50,10,9,0,117,652,990,967,23,0.297,0.19,0.00826,0.487,0.0212,3,0.205,0.692,0.03,22.3,0.953,0.977,0.931,40.5,39.6,119,2850
2017-07-05,2016,10,40,186,756.43,0.26,3,Normal,50,10,9,9,108,186,0.25,570.4,0.75,570.4,0,0,0,0,-9,9,50,10,9,0,117,639,990,966.9,23.1,0.29,0.182,0.00789,0.472,0.0205,3,0.199,0.671,0.0291,22.4,0.952,0.976,0.929,39.8,38.8,116,2790
2017-07-06,2016,10,40,187,745.22,0.26,3,Normal,50,10,9,9,108,186,0.25,559.2,0.75,559.2,0,0,0,0,-9,9,50,10,9,0,117,628,990,966.9,23.1,0.284,0.175,0.00755,0.458,0.0198,3,0.194,0.652,0.0282,22.5,0.951,0.974,0.927,39.1,38.1,114,2740
2017-07-07,2016,10,40,188,733.47,0.26,3,Normal,50,10,9,9,108,186,0.25,547.5,0.75,547.5,0,0,0,0,-9,9,50,10,9,0,117,616,990,966.8,23.2,0.277,0.167,0.0072,0.444,0.0191,3,0.189,0.632,0.0273,22.5,0.95,0.972,0.924,38.3,37.3,112,2680
2017-07-08,2016,10,41,189,722.26,0.27,3,Normal,50,10,9,9,108,186,0.26,536.3,0.74,536.3,0,0,0,0,-9,9,50,10,9,0,117,605,990,966.8,23.2,0.27,0.159,0.00686,0.43,0.0185,3,0.184,0.614,0.0264,22.6,0.95,0.971,0.922,37.6,36.5,110,2630
2017-07-09,2016,10,41,190,712.14,0.27,3,Normal,50,10,9,9,108,186,0.26,526.1,0.74,526.1,0,0,0,0,-9,9,50,10,9,0,117,595,990,966.7,23.3,0.265,0.152,0.00656,0.417,0.0179,3,0.179,0.596,0.0257,22.7,0.949,0.97,0.92,37,35.9,108,2580
2017-07-10,2016,10,41,191,701.47,0.27,3,Normal,50,10,9,9,108,186,0.27,515.5,0.73,515.5,0,0,0,0,-9,9,50,10,9,0,117,584,990,966.7,23.3,0.259,0.145,0.00624,0.404,0.0173,3,0.174,0.578,0.0248,22.7,0.948,0.97,0.919,36.3,35.2,106,2530
2017-07-11,2016,10,41,192,690.81,0.28,2,Mod_Wet,58,11,11,11,136,227,0.33,463.8,0.67,463.8,0,0,0,0,-11,11,58,11,11,0,147,544,990,966.7,23.3,0.236,0.118,0.00505,0.353,0.0151,2,0.256,0.609,0.0261,22.7,0.957,0.98,0.938,49.5,48.2,96.4,2310
2017-07-12,2016,10,41,193,680.69,0.28,2,Mod_Wet,58,11,11,11,136,227,0.33,453.7,0.67,453.7,0,0,0,0,-11,11,58,11,11,0,147,534,990,966.6,23.4,0.23,0.113,0.00484,0.343,0.0147,2,0.249,0.592,0.0253,22.8,0.958,0.98,0.939,48.5,47.6,95.1,2280
2017-07-13,2016,10,41,194,670.58,0.29,2,Mod_Wet,58,11,11,11,136,227,0.34,443.6,0.66,443.6,0,0,0,0,-11,11,58,11,11,0,147,524,990,966.6,23.4,0.224,0.108,0.00463,0.332,0.0142,2,0.242,0.574,0.0245,22.8,0.957,0.98,0.938,47.6,46.6,93.2,2240
2017-07-14,2016,10,41,195,661.55,0.29,2,Mod_Wet,58,11,11,11,136,227,0.34,434.6,0.66,434.6,0,0,0,0,-11,11,58,11,11,0,147,515,990,966.5,23.5,0.219,0.104,0.00444,0.323,0.0138,2,0.236,0.559,0.0238,22.9,0.957,0.98,0.938,46.7,45.8,91.5,2200
2017-07-15,2016,10,42,196,651.98,0.3,2,Mod_Wet,58,11,11,11,136,227,0.35,425,0.65,425,0,0,0,0,-11,11,58,11,11,0,147,505,990,966.5,23.5,0.214,0.0996,0.00424,0.313,0.0133,2,0.229,0.543,0.0231,22.9,0.956,0.98,0.937,45.7,44.8,89.6,2150
2017-07-16,2016,10,42,197,642.41,0.3,2,Mod_Wet,58,11,11,11,136,227,0.35,415.4,0.65,415.4,0,0,0,0,-11,11,58,11,11,0,147,495,990,966.5,23.5,0.21,0.0951,0.00404,0.305,0.013,2,0.223,0.528,0.0225,23,0.956,0.98,0.937,44.8,43.9,87.8,2110
2017-07-17,2016,10,42,198,633.39,0.31,2,Mod_Wet,58,11,11,11,136,227,0.36,406.4,0.64,406.4,0,0,0,0,-11,11,58,11,11,0,147,486,990,966.4,23.6,0.207,0.0908,0.00385,0.298,0.0126,2,0.217,0.515,0.0218,23.1,0.955,0.98,0.936,43.9,43,86,2060
2017-07-18,2016,10,42,199,625.46,0.31,2,Mod_Wet,58,11,11,11,136,227,0.36,398.5,0.64,398.5,0,0,0,0,-11,11,58,11,11,0,147,478,990,966.4,23.6,0.204,0.0871,0.00369,0.291,0.0124,2,0.211,0.503,0.0213,23.1,0.955,0.98,0.935,43.1,42.2,84.4,2030
2017-07-19,2016,10,42,200,616.98,0.32,2,Mod_Wet,58,11,11,11,136,227,0.37,390,0.63,390,0,0,0,0,-11,11,58,11,11,0,147,470,990,966.4,23.6,0.201,0.0831,0.00352,0.284,0.012,2,0.206,0.49,0.0207,23.1,0.954,0.98,0.934,42.2,41.4,82.7,1990
2017-07-20,2016,10,42,201,608.51,0.32,2,Mod_Wet,58,11,11,11,136,227,0.37,381.5,0.63,381.5,0,0,0,0,-11,11,58,11,11,0,147,462,990,966.3,23.7,0.198,0.0791,0.00334,0.277,0.0117,2,0.2,0.478,0.0202,23.2,0.953,0.979,0.932,41.3,40.4,80.9,1940
2017-07-21,2016,10,42,202,600.03,0.32,2,Mod_Wet,58,11,11,11,136,227,0.38,373,0.62,373,0,0,0,0,-11,11,58,11,11,0,147,453,990,966.3,23.7,0.195,0.0751,0.00317,0.27,0.0114,2,0.194,0.465,0.0196,23.2,0.952,0.977,0.93,40.4,39.5,79,1900
2017-07-22,2016,10,43,203,592.1,0.33,2,Mod_Wet,58,11,11,11,136,227,0.38,365.1,0.62,365.1,0,0,0,0,-11,11,58,11,11,0,147,445,990,966.3,23.7,0.193,0.0713,0.00301,0.264,0.0111,2,0.189,0.453,0.0191,23.3,0.951,0.975,0.927,39.6,38.6,77.3,1850
2017-07-23,2016,10,43,204,584.17,0.33,2,Mod_Wet,58,11,11,11,136,227,0.39,357.2,0.61,357.2,0,0,0,0,-11,11,58,11,11,0,147,437,990,966.2,23.8,0.19,0.0676,0.00284,0.257,0.0108,2,0.184,0.441,0.0186,23.3,0.95,0.973,0.924,38.8,37.8,75.5,1810
2017-07-24,2016,10,43,205,577.33,0.34,2,Mod_Wet,58,11,11,11,136,227,0.39,350.3,0.61,350.3,0,0,0,0,-11,11,58,11,11,0,147,430,990,966.2,23.8,0.187,0.0644,0.0027,0.252,0.0106,2,0.179,0.431,0.0181,23.4,0.949,0.972,0.922,38.1,37,74,1780
2017-07-25,2016,10,43,206,569.95,0.34,2,Mod_Wet,58,11,11,11,136,227,0.4,342.9,0.6,342.9,0,0,0,0,-11,11,58,11,11,0,147,423,990,966.2,23.8,0.185,0.0609,0.00255,0.246,0.0103,2,0.174,0.42,0.0176,23.4,0.948,0.97,0.919,37.3,36.2,72.4,1740
2017-07-26,2016,10,43,207,562.57,0.34,2,Mod_Wet,58,11,11,11,136,227,0.4,335.6,0.6,335.6,0,0,0,0,-11,11,58,11,11,0,147,416,990,966.1,23.9,0.182,0.0574,0.0024,0.24,0.01,2,0.169,0.409,0.0171,23.5,0.946,0.97,0.918,36.5,35.4,70.9,1700
2017-07-27,2016,10,43,208,555.18,0.35,2,Mod_Wet,58,11,11,11,136,227,0.41,328.2,0.59,328.2,0,0,0,0,-11,11,58,11,11,0,147,408,990,966.1,23.9,0.18,0.0539,0.00226,0.233,0.00977,2,0.164,0.398,0.0166,23.5,0.945,0.97,0.917,35.8,34.7,69.4,1660
2017-07-28,2016,10,43,209,548.35,0.35,2,Mod_Wet,58,11,11,11,136,227,0.41,321.4,0.59,321.4,0,0,0,0,-11,11,58,11,11,0,147,401,990,966.1,23.9,0.177,0.0507,0.00212,0.228,0.00952,2,0.159,0.387,0.0162,23.5,0.944,0.97,0.916,35,34,68,1630
2017-07-29,2016,10,44,210,541.51,0.36,2,Mod_Wet,58,11,11,11,136,227,0.42,314.5,0.58,314.5,0,0,0,0,-11,11,58,11,11,0,147,395,990,966,24,0.175,0.0474,0.00198,0.222,0.00927,2,0.155,0.377,0.0157,23.6,0.943,0.97,0.915,34.3,33.3,66.6,1600
2017-07-30,2016,10,44,211,534.68,0.36,2,Mod_Wet,58,11,11,11,136,227,0.42,307.7,0.57,307.7,0,0,0,0,-11,11,58,11,11,0,147,388,990,966,24,0.172,0.0442,0.00184,0.217,0.00903,2,0.15,0.367,0.0153,23.6,0.942,0.97,0.914,33.6,32.6,65.2,1560
2017-07-31,2016,10,44,212,528.93,0.36,2,Mod_Wet,58,11,11,11,136,227,0.43,301.9,0.57,301.9,0,0,0,0,-11,11,58,11,11,0,147,382,990,966,24,0.17,0.0415,0.00173,0.212,0.00882,2,0.146,0.358,0.0149,23.7,0.941,0.97,0.913,33,32,64,1540
2017-08-01,2016,11,44,213,521.55,0.37,2,Mod_Wet,54,9,8,6,107,184,0.35,337.6,0.65,337.6,0,0,0,0,-6,6,54,9,8,0,113,409,990,965.9,24.1,0.18,0.0583,0.00242,0.238,0.0099,2,0.17,0.408,0.017,23.6,0.947,0.97,0.918,37,35.9,71.9,1720
2017-08-02,2016,11,44,214,514.72,0.37,2,Mod_Wet,54,9,8,6,107,184,0.36,330.7,0.64,330.7,0,0,0,0,-6,6,54,9,8,0,113,402,990,965.9,24.1,0.177,0.0551,0.00229,0.232,0.00965,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.5,1690
2017-08-03,2016,11,44,215,507.33,0.38,2,Mod_Wet,54,9,8,6,107,184,0.36,323.3,0.64,323.3,0,0,0,0,-6,6,54,9,8,0,113,394,990,965.9,24.1,0.175,0.0516,0.00214,0.226,0.00938,2,0.161,0.387,0.016,23.7,0.944,0.97,0.916,35.5,34.5,68.9,1650
2017-08-04,2016,11,44,216,500.5,0.38,2,Mod_Wet,54,9,8,6,107,184,0.37,316.5,0.63,316.5,0,0,0,0,-6,6,54,9,8,0,113,388,990,965.9,24.1,0.172,0.0484,0.002,0.221,0.00914,2,0.156,0.377,0.0156,23.8,0.943,0.97,0.915,34.8,33.8,67.5,1620
2017-08-05,2016,11,45,217,493.66,0.39,2,Mod_Wet,54,9,8,6,107,184,0.37,309.7,0.63,309.7,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0452,0.00187,0.215,0.00889,2,0.152,0.367,0.0152,23.8,0.942,0.97,0.914,34.1,33.1,66.1,1590
2017-08-06,2016,11,45,218,487.92,0.39,2,Mod_Wet,54,9,8,6,107,184,0.38,303.9,0.62,303.9,0,0,0,0,-6,6,54,9,8,0,113,375,990,965.8,24.2,0.168,0.0425,0.00175,0.21,0.00869,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,64.9,1560
2017-08-07,2016,11,45,219,481.63,0.39,2,Mod_Wet,54,9,8,6,107,184,0.38,297.6,0.62,297.6,0,0,0,0,-6,6,54,9,8,0,113,369,990,965.8,24.2,0.166,0.0395,0.00163,0.205,0.00846,2,0.143,0.349,0.0144,23.9,0.94,0.97,0.912,32.8,31.8,63.6,1530
2017-08-08,2016,11,45,220,475.34,0.4,2,Mod_Wet,54,9,8,6,107,184,0.39,291.3,0.61,291.3,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0365,0.0015,0.2,0.00824,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.1,62.3,1490
2017-08-09,2016,11,45,221,469.05,0.4,2,Mod_Wet,54,9,8,6,107,184,0.39,285.1,0.61,285.1,0,0,0,0,-6,6,54,9,8,0,113,356,990,965.7,24.3,0.161,0.0335,0.00138,0.195,0.00802,2,0.135,0.33,0.0136,24,0.938,0.97,0.91,31.4,30.5,60.9,1460
2017-08-10,2016,11,45,222,462.76,0.4,2,Mod_Wet,54,9,8,6,107,184,0.4,278.8,0.6,278.8,0,0,0,0,-6,6,54,9,8,0,113,350,990,965.7,24.3,0.159,0.0306,0.00126,0.19,0.00779,2,0.131,0.32,0.0132,24,0.936,0.97,0.908,30.7,29.8,59.6,1430
2017-08-11,2016,11,45,223,457.02,0.41,2,Mod_Wet,54,9,8,6,107,184,0.4,273,0.6,273,0,0,0,0,-6,6,54,9,8,0,113,344,990,965.7,24.3,0.157,0.0279,0.00114,0.185,0.00759,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
2017-08-12,2016,11,46,224,451.28,0.41,2,Mod_Wet,54,9,8,6,107,184,0.41,267.3,0.59,267.3,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0252,0.00103,0.18,0.00739,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.5,28.6,57.1,1370
2017-08-13,2016,11,46,225,446.63,0.42,2,Mod_Wet,54,9,8,6,107,184,0.41,262.6,0.59,262.6,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.023,0.000941,0.176,0.00723,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,28.9,28.1,56.1,1350
2017-08-14,2016,11,46,226,441.43,0.42,2,Mod_Wet,54,9,8,6,107,184,0.42,257.4,0.58,257.4,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0205,0.00084,0.172,0.00704,2,0.116,0.288,0.0118,24.1,0.932,0.97,0.904,28.4,27.5,55,1320
2017-08-15,2016,11,46,227,436.24,0.43,2,Mod_Wet,54,9,8,6,107,184,0.42,252.2,0.58,252.2,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.15,0.0181,0.000739,0.168,0.00686,2,0.113,0.28,0.0115,24.2,0.93,0.97,0.903,27.8,27,53.9,1290
2017-08-16,2016,11,46,228,431.04,0.43,2,Mod_Wet,54,9,8,6,107,184,0.43,247,0.57,247,0,0,0,0,-6,6,54,9,8,0,113,318,990,965.5,24.5,0.148,0.0167,0.000685,0.165,0.00673,2,0.109,0.274,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.8,1270
2017-08-17,2016,11,46,229,425.85,0.44,2,Mod_Wet,54,9,8,6,107,184,0.43,241.8,0.57,241.8,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000666,0.162,0.00663,2,0.106,0.268,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.7,1240
2017-08-18,2016,11,46,230,420.65,0.44,2,Mod_Wet,54,9,8,6,107,184,0.44,236.7,0.56,236.7,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.000647,0.16,0.00653,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.898,26,25.3,50.5,1210
2017-08-19,2016,11,47,231,416.01,0.44,2,Mod_Wet,54,9,8,6,107,184,0.44,232,0.56,232,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.142,0.0155,0.000631,0.158,0.00644,1,0.256,0.414,0.0169,24.1,0.957,0.98,0.938,52.5,48.2,48.2,1160
2017-08-20,2016,11,47,232,411.36,0.45,2,Mod_Wet,54,9,8,6,107,184,0.45,227.4,0.55,227.4,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.5,24.5,0.141,0.0151,0.000614,0.156,0.00635,1,0.249,0.405,0.0165,24.1,0.958,0.98,0.939,51.6,48.2,48.2,1160
2017-08-21,2016,11,47,233,406.71,0.45,2,Mod_Wet,54,9,8,6,107,184,0.45,222.7,0.55,222.7,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.000597,0.154,0.00626,1,0.243,0.397,0.0162,24.2,0.958,0.98,0.939,50.6,48.2,48.2,1160
2017-08-22,2016,11,47,234,402.06,0.46,2,Mod_Wet,54,9,8,6,107,184,0.46,218.1,0.54,218.1,0,0,0,0,-6,6,54,9,8,0,113,289,990,965.4,24.6,0.138,0.0143,0.000581,0.152,0.00617,1,0.237,0.389,0.0158,24.2,0.958,0.98,0.939,49.6,48.2,48.2,1160
2017-08-23,2016,11,47,235,398.51,0.46,2,Mod_Wet,54,9,8,6,107,184,0.46,214.5,0.54,214.5,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.136,0.014,0.000568,0.15,0.00611,1,0.232,0.382,0.0155,24.2,0.957,0.98,0.938,48.8,47.8,47.8,1150
2017-08-24,2016,11,47,236,394.4,0.46,2,Mod_Wet,54,9,8,6,107,184,0.47,210.4,0.53,210.4,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.000554,0.148,0.00603,1,0.227,0.375,0.0152,24.3,0.957,0.98,0.937,47.9,46.9,46.9,1130
2017-08-25,2016,11,47,237,390.3,0.47,2,Mod_Wet,54,9,8,6,107,184,0.47,206.3,0.53,206.3,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.4,24.6,0.133,0.0133,0.000539,0.147,0.00595,1,0.221,0.368,0.0149,24.3,0.956,0.98,0.937,47,46,46,1100
2017-08-26,2016,11,48,238,386.2,0.47,2,Mod_Wet,54,9,8,6,107,184,0.48,202.2,0.52,202.2,0,0,0,0,-6,6,54,9,8,0,113,273,990,965.3,24.7,0.132,0.0129,0.000524,0.145,0.00587,1,0.215,0.36,0.0146,24.3,0.955,0.98,0.936,46,45.1,45.1,1080
2017-08-27,2016,11,48,239,382.1,0.47,2,Mod_Wet,54,9,8,6,107,184,0.48,198.1,0.52,198.1,0,0,0,0,-6,6,54,9,8,0,113,269,990,965.3,24.7,0.131,0.0126,0.00051,0.143,0.0058,1,0.21,0.353,0.0143,24.3,0.954,0.98,0.935,45.1,44.2,44.2,1060
2017-08-28,2016,11,48,240,378,0.48,2,Mod_Wet,54,9,8,6,107,184,0.49,194,0.51,194,0,0,0,0,-6,6,54,9,8,0,113,265,990,965.3,24.7,0.129,0.0122,0.000495,0.141,0.00572,1,0.204,0.346,0.014,24.4,0.953,0.98,0.934,44.2,43.3,43.3,1040
2017-08-29,2016,11,48,241,373.9,0.48,2,Mod_Wet,54,9,8,6,107,184,0.49,189.9,0.51,189.9,0,0,0,0,-6,6,54,9,8,0,113,261,990,965.3,24.7,0.128,0.0119,0.000481,0.14,0.00564,1,0.199,0.338,0.0137,24.4,0.952,0.98,0.933,43.2,42.4,42.4,1020
2017-08-30,2016,11,48,242,369.79,0.49,2,Mod_Wet,54,9,8,6,107,184,0.5,185.8,0.5,185.8,0,0,0,0,-6,6,54,9,8,0,113,257,990,965.2,24.8,0.126,0.0115,0.000466,0.138,0.00556,1,0.193,0.331,0.0134,24.4,0.951,0.98,0.932,42.3,41.5,41.5,995
2017-08-31,2016,11,48,243,366.24,0.49,2,Mod_Wet,54,9,8,6,107,184,0.5,182.2,0.5,182.2,0,0,0,0,-6,6,54,9,8,0,113,253,990,965.2,24.8,0.125,0.0112,0.000454,0.136,0.0055,1,0.189,0.325,0.0131,24.4,0.95,0.979,0.93,41.5,40.6,40.6,975
2017-09-01,2016,12,48,244,361.59,0.49,2,Mod_Wet,46,7,6,4,75,138,0.38,223.6,0.62,223.6,0,0,0,0,-4,4,46,7,6,0,79,283,990,965.2,24.8,0.135,0.0148,0.000595,0.15,0.00605,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.939,51.3,48.2,48.2,1160
2017-09-02,2016,12,49,245,356.94,0.5,2,Mod_Wet,46,7,6,4,75,138,0.39,218.9,0.61,218.9,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0144,0.000579,0.148,0.00596,1,0.238,0.386,0.0156,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
2017-09-03,2016,12,49,246,351.75,0.5,2,Mod_Wet,46,7,6,4,75,138,0.39,213.8,0.61,213.8,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.0139,0.00056,0.146,0.00587,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.1,48.1,48.1,1150
2017-09-04,2016,12,49,247,346.55,0.51,2,Mod_Wet,46,7,6,4,75,138,0.4,208.6,0.6,208.6,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000542,0.143,0.00577,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.9,47,47,1130
2017-09-05,2016,12,49,248,341.36,0.51,2,Mod_Wet,46,7,6,4,75,138,0.4,203.4,0.6,203.4,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000524,0.141,0.00567,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.7,45.8,45.8,1100
2017-09-06,2016,12,49,249,336.71,0.52,2,Mod_Wet,46,7,6,4,75,138,0.41,198.7,0.59,198.7,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.126,0.0126,0.000507,0.139,0.00558,1,0.211,0.35,0.014,24.6,0.954,0.98,0.935,45.7,44.8,44.8,1070
2017-09-07,2016,12,49,250,332.06,0.52,2,Mod_Wet,46,7,6,4,75,138,0.42,194.1,0.58,194.1,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0122,0.000491,0.137,0.0055,1,0.204,0.342,0.0137,24.6,0.953,0.98,0.934,44.6,43.7,43.7,1050
2017-09-08,2016,12,49,251,328.51,0.53,2,Mod_Wet,46,7,6,4,75,138,0.42,190.5,0.58,190.5,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.0119,0.000479,0.136,0.00543,1,0.2,0.335,0.0134,24.6,0.952,0.98,0.933,43.8,42.9,42.9,1030
2017-09-09,2016,12,50,252,324.4,0.53,2,Mod_Wet,46,7,6,4,75,138,0.42,186.4,0.57,186.4,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0116,0.000464,0.134,0.00535,1,0.194,0.328,0.0131,24.7,0.951,0.98,0.932,42.8,42,42,1010
2017-09-10,2016,12,50,253,320.3,0.54,2,Mod_Wet,46,7,6,4,75,138,0.43,182.3,0.57,182.3,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.121,0.0112,0.00045,0.132,0.00528,1,0.189,0.321,0.0128,24.7,0.949,0.98,0.93,41.9,41.1,41.1,985
2017-09-11,2016,12,50,254,316.2,0.54,2,Mod_Wet,46,7,6,4,75,138,0.44,178.2,0.56,178.2,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000436,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,961
2017-09-12,2016,12,50,255,312.1,0.55,2,Mod_Wet,46,7,6,4,75,138,0.44,174.1,0.56,174.1,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0105,0.000421,0.128,0.00513,1,0.178,0.306,0.0122,24.7,0.947,0.976,0.924,40,39,39,937
2017-09-13,2016,12,50,256,308.54,0.55,2,Mod_Wet,46,7,6,4,75,138,0.45,170.5,0.55,170.5,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0102,0.000409,0.127,0.00506,1,0.173,0.3,0.012,24.8,0.946,0.974,0.921,39.2,38.2,38.2,916
2017-09-14,2016,12,50,257,304.99,0.56,2,Mod_Wet,46,7,6,4,75,138,0.45,167,0.55,167,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00994,0.000397,0.125,0.00499,1,0.168,0.293,0.0117,24.8,0.945,0.972,0.919,38.3,37.3,37.3,895
2017-09-15,2016,12,50,258,301.43,0.56,2,Mod_Wet,46,7,6,4,75,138,0.46,163.4,0.54,163.4,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00964,0.000384,0.124,0.00493,1,0.163,0.287,0.0114,24.8,0.944,0.971,0.916,37.5,36.4,36.4,874
2017-09-16,2016,12,51,259,297.88,0.57,2,Mod_Wet,46,7,6,4,75,138,0.46,159.9,0.54,159.9,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00934,0.000372,0.122,0.00486,1,0.158,0.28,0.0112,24.8,0.942,0.97,0.914,36.7,35.6,35.6,854
2017-09-17,2016,12,51,260,294.33,0.57,2,Mod_Wet,46,7,6,4,75,138,0.47,156.3,0.53,156.3,0,0,0,0,-4,4,46,7,6,0,79,215,990,964.9,25.1,0.112,0.00904,0.00036,0.121,0.0048,1,0.154,0.274,0.0109,24.8,0.941,0.97,0.913,35.9,34.8,34.8,835
2017-09-18,2016,12,51,261,291.86,0.57,2,Mod_Wet,46,7,6,4,75,138,0.47,153.9,0.53,153.9,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00883,0.000351,0.119,0.00475,1,0.15,0.27,0.0107,24.9,0.941,0.97,0.912,35.3,34.2,34.2,821
2017-09-19,2016,12,51,262,288.86,0.58,2,Mod_Wet,46,7,6,4,75,138,0.48,150.9,0.52,150.9,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.11,0.00857,0.000341,0.118,0.0047,1,0.146,0.264,0.0105,24.9,0.94,0.97,0.911,34.6,33.6,33.6,805
2017-09-20,2016,12,51,263,285.85,0.58,2,Mod_Wet,46,7,6,4,75,138,0.48,147.8,0.52,147.8,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00832,0.000331,0.117,0.00465,1,0.142,0.259,0.0103,24.9,0.938,0.97,0.91,33.9,32.9,32.9,789
2017-09-21,2016,12,51,264,282.84,0.59,2,Mod_Wet,46,7,6,4,75,138,0.49,144.8,0.51,144.8,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.107,0.00806,0.00032,0.116,0.00459,1,0.138,0.254,0.0101,24.9,0.937,0.97,0.909,33.2,32.2,32.2,772
2017-09-22,2016,12,51,265,279.83,0.59,2,Mod_Wet,46,7,6,4,75,138,0.49,141.8,0.51,141.8,0,0,0,0,-4,4,46,7,6,0,79,201,990,964.8,25.2,0.106,0.00781,0.00031,0.114,0.00454,1,0.134,0.248,0.00986,24.9,0.936,0.97,0.908,32.5,31.5,31.5,756
2017-09-23,2016,12,52,266,276.83,0.6,2,Mod_Wet,46,7,6,4,75,138,0.5,138.8,0.5,138.8,0,0,0,0,-4,4,46,7,6,0,79,198,990,964.8,25.2,0.105,0.00755,0.0003,0.113,0.00448,1,0.13,0.243,0.00964,24.9,0.935,0.97,0.907,31.8,30.8,30.8,739
2017-09-24,2016,12,52,267,273.82,0.6,2,Mod_Wet,46,7,6,4,75,138,0.5,135.8,0.5,135.8,0,0,0,0,-4,4,46,7,6,0,79,195,990,964.8,25.2,0.104,0.00729,0.000289,0.112,0.00443,1,0.126,0.237,0.00942,25,0.933,0.97,0.905,31,30.1,30.1,723
2017-09-25,2016,12,52,268,270.81,0.61,2,Mod_Wet,46,7,6,4,75,138,0.51,132.8,0.49,132.8,0,0,0,0,-4,4,46,7,6,0,79,192,990,964.8,25.2,0.103,0.00704,0.000279,0.11,0.00437,1,0.122,0.232,0.0092,25,0.932,0.97,0.904,30.3,29.4,29.4,706
2017-09-26,2016,12,52,269,267.8,0.61,2,Mod_Wet,46,7,6,4,75,138,0.52,129.8,0.48,129.8,0,0,0,0,-4,4,46,7,6,0,79,189,990,964.8,25.2,0.102,0.00678,0.000269,0.109,0.00432,1,0.118,0.227,0.00898,25,0.931,0.97,0.903,29.6,28.7,28.7,690
2017-09-27,2016,12,52,270,265.34,0.62,2,Mod_Wet,46,7,6,4,75,138,0.52,127.3,0.48,127.3,0,0,0,0,-4,4,46,7,6,0,79,186,990,964.8,25.2,0.101,0.00657,0.00026,0.108,0.00427,1,0.114,0.222,0.00881,25,0.93,0.97,0.902,29,28.2,28.2,676
2017-09-28,2016,12,52,271,262.88,0.62,2,Mod_Wet,46,7,6,4,75,138,0.53,124.9,0.47,124.9,0,0,0,0,-4,4,46,7,6,0,79,184,990,964.8,25.2,0.1,0.00636,0.000252,0.107,0.00423,1,0.111,0.218,0.00863,25,0.929,0.97,0.901,28.5,27.6,27.6,663
2017-09-29,2016,12,52,272,260.42,0.62,2,Mod_Wet,46,7,6,4,75,138,0.53,122.4,0.47,122.4,0,0,0,0,-4,4,46,7,6,0,79,181,990,964.7,25.3,0.0996,0.00616,0.000244,0.106,0.00419,1,0.108,0.213,0.00845,25,0.927,0.97,0.899,27.9,27,27,649
2017-09-30,2016,12,53,273,257.96,0.63,2,Mod_Wet,46,7,6,4,75,138,0.54,120,0.47,120,0,0,0,0,-4,4,46,7,6,0,79,179,990,964.7,25.3,0.0987,0.00595,0.000235,0.105,0.00414,1,0.104,0.209,0.00827,25.1,0.926,0.97,0.898,27.3,26.5,26.5,635
2017-10-01,2017,1,1,274,255.5,0.63,3,Normal,37,5,3,2,50,97,0.38,158.5,0.62,158.5,0,0,0,0,-2,2,37,5,3,0,52,204,990,964.7,25.3,0.107,0.00922,0.000365,0.117,0.00461,1,0.156,0.273,0.0108,25,0.942,0.97,0.914,36.6,35.5,35.5,852
2017-10-02,2017,1,1,275,254.13,0.64,3,Normal,37,5,3,2,50,97,0.38,157.1,0.62,157.1,0,0,0,0,-2,2,37,5,3,0,52,202,990,964.7,25.3,0.107,0.00911,0.00036,0.116,0.00459,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,845
2017-10-03,2017,1,1,276,252.22,0.64,3,Normal,37,5,3,2,50,97,0.39,155.2,0.61,155.2,0,0,0,0,-2,2,37,5,3,0,52,200,990,964.7,25.3,0.106,0.00894,0.000354,0.115,0.00455,1,0.152,0.267,0.0106,25,0.941,0.97,0.913,35.8,34.8,34.8,834
2017-10-04,2017,1,1,277,250.3,0.64,3,Normal,37,5,3,2,50,97,0.39,153.3,0.61,153.3,0,0,0,0,-2,2,37,5,3,0,52,198,990,964.7,25.3,0.106,0.00878,0.000347,0.114,0.00452,1,0.149,0.264,0.0104,25,0.94,0.97,0.912,35.4,34.3,34.3,824
2017-10-05,2017,1,1,278,248.39,0.65,3,Normal,37,5,3,2,50,97,0.39,151.4,0.61,151.4,0,0,0,0,-2,2,37,5,3,0,52,196,990,964.7,25.3,0.105,0.00862,0.000341,0.113,0.00448,1,0.147,0.26,0.0103,25,0.94,0.97,0.911,34.9,33.9,33.9,813
2017-10-06,2017,1,1,279,246.47,0.65,3,Normal,37,5,3,2,50,97,0.39,149.5,0.61,149.5,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.00845,0.000334,0.113,0.00445,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
2017-10-07,2017,1,1,280,244.56,0.66,3,Normal,37,5,3,2,50,97,0.4,147.6,0.6,147.6,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.103,0.00829,0.000327,0.112,0.00441,1,0.142,0.253,0.01,25.1,0.938,0.97,0.91,34,33,33,793
2017-10-08,2017,1,2,281,244.83,0.66,3,Normal,37,5,3,2,50,97,0.4,147.8,0.6,147.8,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.104,0.00832,0.000328,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2017-10-09,2017,1,2,282,245.11,0.66,3,Normal,37,5,3,2,50,97,0.4,148.1,0.6,148.1,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.104,0.00834,0.000329,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,796
2017-10-10,2017,1,2,283,243.19,0.66,3,Normal,37,5,3,2,50,97,0.4,146.2,0.6,146.2,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00818,0.000323,0.111,0.00439,1,0.14,0.251,0.00991,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2017-10-11,2017,1,2,284,241.83,0.67,3,Normal,37,5,3,2,50,97,0.4,144.8,0.6,144.8,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.00806,0.000318,0.111,0.00436,1,0.138,0.249,0.00981,25.1,0.937,0.97,0.909,33.4,32.4,32.4,778
2017-10-12,2017,1,2,285,239.91,0.67,3,Normal,37,5,3,2,50,97,0.4,142.9,0.6,142.9,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.0079,0.000311,0.11,0.00433,1,0.135,0.245,0.00967,25.1,0.936,0.97,0.908,32.9,32,32,767
2017-10-13,2017,1,2,286,238,0.68,3,Normal,37,5,3,2,50,97,0.41,141,0.59,141,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00774,0.000305,0.109,0.00429,1,0.133,0.242,0.00953,25.1,0.935,0.97,0.907,32.5,31.5,31.5,757
2017-10-14,2017,1,2,287,236.08,0.68,3,Normal,37,5,3,2,50,97,0.41,139.1,0.59,139.1,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00757,0.000298,0.108,0.00426,1,0.13,0.238,0.00939,25.1,0.934,0.97,0.906,32,31.1,31.1,746
2017-10-15,2017,1,3,288,234.17,0.68,3,Normal,37,5,3,2,50,97,0.41,137.2,0.59,137.2,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.00741,0.000292,0.107,0.00422,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2017-10-16,2017,1,3,289,232.26,0.69,3,Normal,37,5,3,2,50,97,0.42,135.3,0.58,135.3,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0992,0.00725,0.000285,0.106,0.00419,1,0.125,0.231,0.00911,25.2,0.933,0.97,0.905,31.2,30.2,30.2,725
2017-10-17,2017,1,3,290,230.34,0.69,3,Normal,37,5,3,2,50,97,0.42,133.3,0.58,133.3,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0985,0.00708,0.000279,0.106,0.00415,1,0.123,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2017-10-18,2017,1,3,291,228.43,0.7,3,Normal,37,5,3,2,50,97,0.42,131.4,0.57,131.4,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0978,0.00692,0.000272,0.105,0.00412,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.3,29.3,29.3,704
2017-10-19,2017,1,3,292,226.51,0.7,3,Normal,37,5,3,2,50,97,0.43,129.5,0.57,129.5,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0971,0.00676,0.000266,0.104,0.00408,1,0.117,0.221,0.0087,25.2,0.93,0.97,0.903,29.8,28.9,28.9,694
2017-10-20,2017,1,3,293,224.6,0.71,3,Normal,37,5,3,2,50,97,0.43,127.6,0.57,127.6,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0964,0.0066,0.000259,0.103,0.00405,1,0.115,0.218,0.00856,25.2,0.93,0.97,0.902,29.4,28.5,28.5,683
2017-10-21,2017,1,3,294,222.68,0.72,3,Normal,37,5,3,2,50,97,0.44,125.7,0.56,125.7,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00643,0.000253,0.102,0.00401,1,0.112,0.214,0.00842,25.2,0.929,0.97,0.901,28.9,28,28,673
2017-10-22,2017,1,4,295,221.32,0.72,3,Normal,37,5,3,2,50,97,0.44,124.3,0.56,124.3,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00632,0.000248,0.102,0.00399,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2017-10-23,2017,1,4,296,219.4,0.73,3,Normal,37,5,3,2,50,97,0.44,122.4,0.56,122.4,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00615,0.000241,0.101,0.00395,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2017-10-24,2017,1,4,297,217.49,0.73,3,Normal,37,5,3,2,50,97,0.45,120.5,0.55,120.5,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0939,0.00599,0.000235,0.0999,0.00392,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
2017-10-25,2017,1,4,298,215.58,0.74,3,Normal,37,5,3,2,50,97,0.45,118.6,0.55,118.6,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00583,0.000229,0.0991,0.00389,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2017-10-26,2017,1,4,299,213.66,0.74,3,Normal,37,5,3,2,50,97,0.45,116.7,0.55,116.7,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00567,0.000222,0.0983,0.00385,1,0.1,0.198,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2017-10-27,2017,1,4,300,212.29,0.75,3,Normal,37,5,3,2,50,97,0.46,115.3,0.54,115.3,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00555,0.000217,0.0977,0.00383,1,0.0981,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2017-10-28,2017,1,4,301,212.02,0.75,3,Normal,37,5,3,2,50,97,0.46,115,0.54,115,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00553,0.000216,0.0975,0.00382,1,0.0978,0.195,0.00765,25.3,0.922,0.97,0.894,26.3,25.5,25.5,613
2017-10-29,2017,1,5,302,211.75,0.75,3,Normal,37,5,3,2,50,97,0.46,114.8,0.54,114.8,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.0055,0.000216,0.0974,0.00382,1,0.0974,0.195,0.00763,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
2017-10-30,2017,1,5,303,210.38,0.76,3,Normal,37,5,3,2,50,97,0.46,113.4,0.54,113.4,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00539,0.000211,0.0968,0.00379,1,0.0956,0.192,0.00753,25.3,0.92,0.97,0.893,25.9,25.2,25.2,604
2017-10-31,2017,1,5,304,210.11,0.76,3,Normal,37,5,3,2,50,97,0.46,113.1,0.54,113.1,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0913,0.00536,0.00021,0.0967,0.00379,1,0.0952,0.192,0.00751,25.3,0.92,0.97,0.892,25.9,25.1,25.1,602
2017-11-01,2017,2,5,305,209.29,0.76,3,Normal,36,5,3,2,47,93,0.44,116.3,0.56,116.3,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.0921,0.00563,0.000221,0.0977,0.00383,1,0.0995,0.197,0.00772,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2017-11-02,2017,2,5,306,210.11,0.76,3,Normal,36,5,3,2,47,93,0.44,117.1,0.56,117.1,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0924,0.0057,0.000223,0.0981,0.00384,1,0.101,0.199,0.00778,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
2017-11-03,2017,2,5,307,213.66,0.74,3,Normal,36,5,3,2,47,93,0.43,120.7,0.56,120.7,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0936,0.00601,0.000235,0.0997,0.00391,1,0.105,0.205,0.00804,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2017-11-04,2017,2,5,308,216.12,0.74,3,Normal,36,5,3,2,47,93,0.43,123.1,0.57,123.1,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0945,0.00622,0.000244,0.101,0.00395,1,0.109,0.209,0.00821,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2017-11-05,2017,2,6,309,215.3,0.74,3,Normal,36,5,3,2,47,93,0.43,122.3,0.57,122.3,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0942,0.00615,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2017-11-06,2017,2,6,310,214.48,0.74,3,Normal,36,5,3,2,47,93,0.43,121.5,0.57,121.5,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0939,0.00608,0.000238,0.1,0.00392,1,0.106,0.207,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2017-11-07,2017,2,6,311,213.66,0.74,3,Normal,36,5,3,2,47,93,0.43,120.7,0.56,120.7,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0936,0.00601,0.000235,0.0997,0.00391,1,0.105,0.205,0.00804,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
