date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-11-08,2017,2,6,312,212.84,0.75,3,Normal,36,5,3,2,47,93,0.44,119.8,0.56,119.8,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0934,0.00594,0.000233,0.0993,0.00389,1,0.104,0.204,0.00798,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2017-11-09,2017,2,6,313,215.3,0.74,3,Normal,36,5,3,2,47,93,0.43,122.3,0.57,122.3,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0942,0.00615,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2017-11-10,2017,2,6,314,219.95,0.72,3,Normal,36,5,3,2,47,93,0.42,127,0.58,127,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0959,0.00654,0.000257,0.102,0.00402,1,0.114,0.216,0.00849,25.3,0.929,0.97,0.901,29.2,28.4,28.4,681
2017-11-11,2017,2,6,315,224.05,0.71,3,Normal,36,5,3,2,47,93,0.41,131.1,0.58,131.1,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0973,0.00689,0.000271,0.104,0.00409,1,0.119,0.224,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2017-11-12,2017,2,7,316,224.33,0.71,3,Normal,36,5,3,2,47,93,0.41,131.3,0.58,131.3,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0974,0.00691,0.000272,0.104,0.0041,1,0.12,0.224,0.0088,25.2,0.931,0.97,0.903,30.3,29.4,29.4,704
2017-11-13,2017,2,7,317,222.41,0.72,3,Normal,36,5,3,2,47,93,0.42,129.4,0.58,129.4,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0967,0.00675,0.000265,0.103,0.00406,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
2017-11-14,2017,2,7,318,221.04,0.72,3,Normal,36,5,3,2,47,93,0.42,128,0.58,128,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0962,0.00663,0.00026,0.103,0.00404,1,0.115,0.218,0.00857,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2017-11-15,2017,2,7,319,219.13,0.73,3,Normal,36,5,3,2,47,93,0.42,126.1,0.58,126.1,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00647,0.000254,0.102,0.004,1,0.113,0.215,0.00843,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2017-11-16,2017,2,7,320,219.4,0.73,3,Normal,36,5,3,2,47,93,0.42,126.4,0.58,126.4,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0957,0.00649,0.000255,0.102,0.00401,1,0.113,0.215,0.00845,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2017-11-17,2017,2,7,321,220.22,0.72,3,Normal,36,5,3,2,47,93,0.42,127.2,0.58,127.2,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.096,0.00656,0.000258,0.103,0.00402,1,0.114,0.217,0.00851,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2017-11-18,2017,2,7,322,218.31,0.73,3,Normal,36,5,3,2,47,93,0.43,125.3,0.57,125.3,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0953,0.0064,0.000251,0.102,0.00399,1,0.112,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,28,28,672
2017-11-19,2017,2,8,323,216.4,0.74,3,Normal,36,5,3,2,47,93,0.43,123.4,0.57,123.4,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0946,0.00624,0.000245,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.5,27.5,661
2017-11-20,2017,2,8,324,214.48,0.74,3,Normal,36,5,3,2,47,93,0.43,121.5,0.57,121.5,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0939,0.00608,0.000238,0.1,0.00392,1,0.106,0.207,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2017-11-21,2017,2,8,325,212.57,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,145.6,0.69,145.6,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00812,0.000318,0.107,0.00421,1,0.139,0.246,0.00965,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2017-11-22,2017,2,8,326,213.93,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,146.9,0.69,146.9,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0997,0.00824,0.000323,0.108,0.00423,1,0.141,0.249,0.00975,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
2017-11-23,2017,2,8,327,219.13,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,152.1,0.69,152.1,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00868,0.000341,0.11,0.00433,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.4,34.3,34.3,823
2017-11-24,2017,2,8,328,224.33,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,157.3,0.7,157.3,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00912,0.000358,0.113,0.00442,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
2017-11-25,2017,2,8,329,227.88,0.7,4,Mod_Dry,29,4,2,2,30,67,0.29,160.9,0.71,160.9,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00942,0.000371,0.114,0.00449,1,0.16,0.274,0.0108,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2017-11-26,2017,2,9,330,227.06,0.7,4,Mod_Dry,29,4,2,2,30,67,0.29,160.1,0.7,160.1,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00936,0.000368,0.114,0.00447,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.2,36.1,36.1,866
2017-11-27,2017,2,9,331,224.6,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,157.6,0.7,157.6,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.104,0.00915,0.000359,0.113,0.00443,1,0.155,0.268,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
2017-11-28,2017,2,9,332,222.14,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,155.1,0.7,155.1,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00894,0.000351,0.112,0.00438,1,0.152,0.264,0.0103,25.2,0.94,0.97,0.912,36.1,35,35,839
2017-11-29,2017,2,9,333,219.68,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,152.7,0.69,152.7,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00873,0.000343,0.11,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.4,34.4,826
2017-11-30,2017,2,9,334,216.67,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,149.7,0.69,149.7,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00847,0.000332,0.109,0.00428,1,0.145,0.254,0.00995,25.2,0.939,0.97,0.91,34.8,33.7,33.7,810
2017-12-01,2017,3,9,335,215.3,0.74,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2017-12-02,2017,3,9,336,215.58,0.74,5,Dry,26,4,3,2,24,59,0.27,156.6,0.73,156.6,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00906,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.5,35.4,35.4,849
2017-12-03,2017,3,10,337,216.4,0.74,5,Dry,26,4,3,2,24,59,0.27,157.4,0.73,157.4,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00913,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,853
2017-12-04,2017,3,10,338,217.76,0.73,5,Dry,26,4,3,2,24,59,0.27,158.8,0.73,158.8,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2017-12-05,2017,3,10,339,222.41,0.72,5,Dry,26,4,3,2,24,59,0.27,163.4,0.73,163.4,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00964,0.000379,0.114,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,888
2017-12-06,2017,3,10,340,225.97,0.71,5,Dry,26,4,3,2,24,59,0.26,167,0.74,167,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,909
2017-12-07,2017,3,10,341,227.88,0.7,5,Dry,26,4,3,2,24,59,0.26,168.9,0.74,168.9,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.0046,1,0.17,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2017-12-08,2017,3,10,342,228.15,0.7,5,Dry,26,4,3,2,24,59,0.26,169.2,0.74,169.2,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
2017-12-09,2017,3,10,343,232.26,0.69,5,Dry,26,4,3,2,24,59,0.25,173.3,0.75,173.3,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00468,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
2017-12-10,2017,3,11,344,236.36,0.68,5,Dry,26,4,3,2,24,59,0.25,177.4,0.75,177.4,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00475,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.927,41.3,40.5,40.5,971
2017-12-11,2017,3,11,345,237.72,0.68,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2017-12-12,2017,3,11,346,239.64,0.67,5,Dry,26,4,3,2,24,59,0.25,180.6,0.75,180.6,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.93,42.1,41.3,41.3,990
2017-12-13,2017,3,11,347,241.55,0.67,5,Dry,26,4,3,2,24,59,0.24,182.6,0.76,182.6,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2017-12-14,2017,3,11,348,240.73,0.67,5,Dry,26,4,3,2,24,59,0.24,181.7,0.76,181.7,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.4,41.5,41.5,996
2017-12-15,2017,3,11,349,239.91,0.67,5,Dry,26,4,3,2,24,59,0.25,180.9,0.75,180.9,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.3,41.3,992
2017-12-16,2017,3,11,350,241.28,0.67,5,Dry,26,4,3,2,24,59,0.24,182.3,0.76,182.3,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0112,0.000444,0.123,0.00484,1,0.189,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2017-12-17,2017,3,12,351,244.83,0.66,5,Dry,26,4,3,2,24,59,0.24,185.8,0.76,185.8,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000456,0.124,0.00491,1,0.193,0.318,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2017-12-18,2017,3,12,352,248.93,0.65,5,Dry,26,4,3,2,24,59,0.24,189.9,0.76,189.9,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2017-12-19,2017,3,12,353,253.04,0.64,5,Dry,26,4,3,2,24,59,0.23,194,0.77,194,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2017-12-20,2017,3,12,354,255.5,0.63,5,Dry,26,4,3,2,24,59,0.23,196.5,0.77,196.5,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.0051,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.934,45.8,44.9,44.9,1080
2017-12-21,2017,3,12,355,255.77,0.63,5,Dry,26,4,3,2,24,59,0.23,196.8,0.77,196.8,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
2017-12-22,2017,3,12,356,255.5,0.63,5,Dry,26,4,3,2,24,59,0.23,196.5,0.77,196.5,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.0051,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.934,45.8,44.9,44.9,1080
2017-12-23,2017,3,12,357,257.41,0.63,5,Dry,26,4,3,2,24,59,0.23,198.4,0.77,198.4,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000499,0.13,0.00514,1,0.21,0.34,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2017-12-24,2017,3,13,358,262.61,0.62,5,Dry,26,4,3,2,24,59,0.23,203.6,0.78,203.6,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000517,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.5,46.6,46.6,1120
2017-12-25,2017,3,13,359,267.8,0.61,5,Dry,26,4,3,2,24,59,0.22,208.8,0.78,208.8,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00533,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1150
2017-12-26,2017,3,13,360,271.9,0.6,5,Dry,26,4,3,2,24,59,0.22,212.9,0.78,212.9,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000549,0.136,0.0054,1,0.23,0.366,0.0145,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2017-12-27,2017,3,13,361,277.1,0.6,5,Dry,26,4,3,2,24,59,0.21,218.1,0.79,218.1,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000567,0.138,0.0055,1,0.237,0.375,0.0149,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2017-12-28,2017,3,13,362,282.84,0.59,5,Dry,26,4,3,2,24,59,0.21,223.8,0.79,223.8,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000587,0.141,0.0056,1,0.245,0.386,0.0153,24.8,0.959,0.98,0.94,52.2,48.2,48.2,1160
2017-12-29,2017,3,13,363,286.4,0.58,5,Dry,26,4,3,2,24,59,0.21,227.4,0.79,227.4,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.0151,0.000599,0.143,0.00567,2,0.096,0.239,0.00948,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
2017-12-30,2017,3,13,364,289.95,0.58,5,Dry,26,4,3,2,24,59,0.2,230.9,0.8,230.9,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000612,0.144,0.00573,2,0.0984,0.242,0.00964,24.9,0.923,0.97,0.896,26,25.3,50.5,1210
2017-12-31,2017,3,14,365,293.51,0.57,5,Dry,26,4,3,2,24,59,0.2,234.5,0.8,234.5,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000624,0.146,0.0058,2,0.101,0.246,0.00981,24.9,0.924,0.97,0.897,26.4,25.7,51.3,1230
2018-01-01,2017,4,14,1,299.25,0.56,5,Dry,29,5,4,2,33,73,0.24,226.3,0.76,226.3,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000597,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2018-01-02,2017,4,14,2,307.18,0.55,5,Dry,29,5,4,2,33,73,0.24,234.2,0.76,234.2,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000625,0.147,0.00587,2,0.101,0.248,0.00989,24.8,0.924,0.97,0.897,26.3,25.5,51.1,1230
2018-01-03,2017,4,14,3,312.92,0.55,5,Dry,29,5,4,2,33,73,0.23,239.9,0.77,239.9,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000645,0.15,0.00598,2,0.104,0.254,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2018-01-04,2017,4,14,4,317.57,0.54,5,Dry,29,5,4,2,33,73,0.23,244.6,0.77,244.6,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0165,0.000661,0.152,0.00607,2,0.108,0.259,0.0104,24.8,0.928,0.97,0.9,27.5,26.7,53.4,1280
2018-01-05,2017,4,14,5,322.22,0.54,5,Dry,29,5,4,2,33,73,0.23,249.2,0.77,249.2,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000678,0.154,0.00616,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.2,54.5,1310
2018-01-06,2017,4,14,6,326.86,0.53,5,Dry,29,5,4,2,33,73,0.22,253.9,0.78,253.9,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0188,0.000754,0.157,0.0063,2,0.114,0.271,0.0109,24.7,0.93,0.97,0.902,28.6,27.7,55.5,1330
2018-01-07,2017,4,15,7,331.51,0.53,5,Dry,29,5,4,2,33,73,0.22,258.5,0.78,258.5,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.021,0.000843,0.161,0.00646,2,0.117,0.278,0.0112,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1360
2018-01-08,2017,4,15,8,336.16,0.52,5,Dry,29,5,4,2,33,73,0.22,263.2,0.78,263.2,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0232,0.000931,0.165,0.00662,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.5,1380
2018-01-09,2017,4,15,9,343,0.51,5,Dry,29,5,4,2,33,73,0.21,270,0.79,270,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0264,0.00106,0.171,0.00686,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1420
2018-01-10,2017,4,15,10,352.02,0.5,5,Dry,29,5,4,2,33,73,0.21,279,0.79,279,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0307,0.00124,0.178,0.00717,2,0.131,0.309,0.0124,24.5,0.936,0.97,0.908,31.4,30.5,60.9,1460
2018-01-11,2017,4,15,11,360.5,0.49,5,Dry,29,5,4,2,33,73,0.2,287.5,0.8,287.5,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.15,0.0347,0.0014,0.185,0.00746,2,0.137,0.322,0.013,24.5,0.937,0.97,0.909,32.3,31.4,62.8,1510
2018-01-12,2017,4,15,12,365.15,0.49,5,Dry,29,5,4,2,33,73,0.2,292.1,0.8,292.1,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0369,0.00149,0.189,0.00763,2,0.14,0.329,0.0133,24.4,0.938,0.97,0.91,32.9,31.9,63.8,1530
2018-01-13,2017,4,15,13,369.79,0.49,5,Dry,29,5,4,2,33,73,0.2,296.8,0.8,296.8,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.2,24.8,0.154,0.0391,0.00158,0.193,0.00779,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.8,1550
2018-01-14,2017,4,16,14,376.63,0.48,5,Dry,29,5,4,2,33,73,0.19,303.6,0.81,303.6,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0423,0.00171,0.198,0.00803,2,0.147,0.346,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
2018-01-15,2017,4,16,15,384.01,0.47,5,Dry,29,5,4,2,33,73,0.19,311,0.81,311,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0458,0.00186,0.205,0.00829,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.9,33.9,67.8,1630
2018-01-16,2017,4,16,16,389.76,0.47,5,Dry,29,5,4,2,33,73,0.19,316.8,0.81,316.8,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.3,24.7,0.161,0.0485,0.00197,0.209,0.00849,2,0.156,0.366,0.0148,24.3,0.943,0.97,0.915,35.6,34.5,69,1660
2018-01-17,2017,4,16,17,399.33,0.46,5,Dry,29,5,4,2,33,73,0.18,326.3,0.82,326.3,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.053,0.00216,0.217,0.00883,2,0.163,0.38,0.0154,24.2,0.944,0.97,0.916,36.6,35.5,71,1700
2018-01-18,2017,4,16,18,405.07,0.45,5,Dry,29,5,4,2,33,73,0.18,332.1,0.82,332.1,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0557,0.00227,0.222,0.00903,2,0.167,0.389,0.0158,24.2,0.945,0.97,0.917,37.2,36.1,72.2,1730
2018-01-19,2017,4,16,19,407.53,0.45,5,Dry,29,5,4,2,33,73,0.18,334.5,0.82,334.5,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.0569,0.00232,0.224,0.00911,2,0.168,0.392,0.016,24.2,0.946,0.971,0.918,37.5,36.4,72.8,1750
2018-01-20,2017,4,16,20,411.63,0.45,5,Dry,29,5,4,2,33,73,0.18,338.6,0.82,338.6,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.168,0.0588,0.0024,0.227,0.00926,2,0.171,0.398,0.0162,24.1,0.946,0.972,0.92,38,36.9,73.8,1770
2018-01-21,2017,4,17,21,414.09,0.45,5,Dry,29,5,4,2,33,73,0.18,341.1,0.82,341.1,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.06,0.00245,0.229,0.00935,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.921,38.2,37.2,74.3,1780
2018-01-22,2017,4,17,22,419.29,0.44,5,Dry,29,5,4,2,33,73,0.17,346.3,0.83,346.3,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0624,0.00255,0.234,0.00953,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.922,38.8,37.8,75.5,1810
2018-01-23,2017,4,17,23,425.58,0.44,5,Dry,29,5,4,2,33,73,0.17,352.6,0.83,352.6,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.173,0.0654,0.00267,0.239,0.00975,2,0.18,0.419,0.0171,24.1,0.949,0.975,0.925,39.5,38.5,77,1850
2018-01-24,2017,4,17,24,430.22,0.43,5,Dry,29,5,4,2,33,73,0.17,357.2,0.83,357.2,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0676,0.00276,0.243,0.00992,2,0.184,0.426,0.0174,24,0.949,0.976,0.926,40,39,78,1870
2018-01-25,2017,4,17,25,432.68,0.43,5,Dry,29,5,4,2,33,73,0.17,359.7,0.83,359.7,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.5,24.5,0.176,0.0688,0.00281,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.977,0.927,40.2,39.3,78.6,1890
2018-01-26,2017,4,17,26,436.79,0.43,5,Dry,29,5,4,2,33,73,0.17,363.8,0.83,363.8,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.177,0.0707,0.00289,0.248,0.0102,2,0.188,0.436,0.0178,24,0.95,0.977,0.929,40.7,39.8,79.5,1910
2018-01-27,2017,4,17,27,442.53,0.42,5,Dry,29,5,4,2,33,73,0.17,369.5,0.83,369.5,0,0,0,0,-2,2,29,5,4,0,35,408,990,965.6,24.4,0.179,0.0734,0.00301,0.253,0.0104,2,0.192,0.445,0.0182,24,0.951,0.979,0.931,41.3,40.4,80.8,1940
2018-01-28,2017,4,18,28,446.08,0.42,5,Dry,29,5,4,2,33,73,0.16,373.1,0.84,373.1,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.181,0.0751,0.00308,0.256,0.0105,2,0.194,0.45,0.0184,23.9,0.951,0.98,0.932,41.7,40.8,81.7,1960
2018-01-29,2017,4,18,29,449.64,0.41,5,Dry,29,5,4,2,33,73,0.16,376.6,0.84,376.6,0,0,0,0,-2,2,29,5,4,0,35,415,990,965.6,24.4,0.182,0.0768,0.00315,0.259,0.0106,2,0.197,0.455,0.0187,23.9,0.952,0.98,0.933,42.1,41.2,82.4,1980
2018-01-30,2017,4,18,30,453.19,0.41,5,Dry,29,5,4,2,33,73,0.16,380.2,0.84,380.2,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0784,0.00322,0.262,0.0107,2,0.199,0.461,0.0189,23.9,0.952,0.98,0.933,42.4,41.6,83.2,2000
2018-01-31,2017,4,18,31,456.75,0.41,5,Dry,29,5,4,2,33,73,0.16,383.8,0.84,383.8,0,0,0,0,-2,2,29,5,4,0,35,422,990,965.7,24.3,0.184,0.0801,0.00329,0.265,0.0109,2,0.202,0.466,0.0191,23.9,0.953,0.98,0.934,42.8,42,83.9,2010
2018-02-01,2017,5,18,32,464.13,0.4,5,Dry,31,6,4,3,41,85,0.18,379.1,0.82,379.1,0,0,0,0,-3,3,31,6,4,0,44,420,990,965.7,24.3,0.184,0.0779,0.00321,0.262,0.0108,2,0.198,0.46,0.0189,23.9,0.952,0.98,0.933,42.2,41.4,82.8,1990
2018-02-02,2017,5,18,33,471.51,0.4,5,Dry,31,6,4,3,41,85,0.18,386.5,0.82,386.5,0,0,0,0,-3,3,31,6,4,0,44,428,990,965.7,24.3,0.186,0.0814,0.00335,0.268,0.011,2,0.203,0.471,0.0194,23.8,0.953,0.98,0.934,43,42.2,84.3,2020
2018-02-03,2017,5,18,34,476.71,0.4,5,Dry,31,6,4,3,41,85,0.18,391.7,0.82,391.7,0,0,0,0,-3,3,31,6,4,0,44,433,990,965.7,24.3,0.188,0.0839,0.00346,0.272,0.0112,2,0.207,0.479,0.0198,23.8,0.954,0.98,0.935,43.6,42.7,85.4,2050
2018-02-04,2017,5,19,35,483,0.39,5,Dry,31,6,4,3,41,85,0.18,398,0.82,398,0,0,0,0,-3,3,31,6,4,0,44,439,990,965.8,24.2,0.19,0.0869,0.00359,0.277,0.0114,2,0.211,0.488,0.0202,23.7,0.955,0.98,0.936,44.2,43.3,86.7,2080
2018-02-05,2017,5,19,36,490.93,0.39,5,Dry,31,6,4,3,41,85,0.17,405.9,0.83,405.9,0,0,0,0,-3,3,31,6,4,0,44,447,990,965.8,24.2,0.193,0.0906,0.00375,0.284,0.0117,2,0.217,0.5,0.0207,23.7,0.955,0.98,0.936,45.1,44.2,88.3,2120
2018-02-06,2017,5,19,37,500.5,0.38,5,Dry,31,6,4,3,41,85,0.17,415.5,0.83,415.5,0,0,0,0,-3,3,31,6,4,0,44,457,990,965.9,24.1,0.197,0.0951,0.00394,0.292,0.0121,2,0.223,0.515,0.0213,23.6,0.956,0.98,0.937,46,45.1,90.2,2170
2018-02-07,2017,5,19,38,511.16,0.37,5,Dry,31,6,4,3,41,85,0.17,426.2,0.83,426.2,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.2,0.1,0.00416,0.301,0.0125,2,0.23,0.531,0.022,23.6,0.957,0.98,0.938,47.1,46.2,92.4,2220
2018-02-08,2017,5,19,39,522.92,0.37,5,Dry,31,6,4,3,41,85,0.16,437.9,0.84,437.9,0,0,0,0,-3,3,31,6,4,0,44,479,990,966,24,0.205,0.106,0.0044,0.31,0.0129,2,0.238,0.548,0.0228,23.5,0.957,0.98,0.938,48.3,47.3,94.7,2270
2018-02-09,2017,5,19,40,534.13,0.36,5,Dry,31,6,4,3,41,85,0.16,449.1,0.84,449.1,0,0,0,0,-3,3,31,6,4,0,44,490,990,966,24,0.209,0.111,0.00463,0.32,0.0133,2,0.246,0.565,0.0236,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
2018-02-10,2017,5,19,41,545.34,0.35,5,Dry,31,6,4,3,41,85,0.16,460.3,0.84,460.3,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00486,0.329,0.0137,2,0.253,0.582,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2018-02-11,2017,5,20,42,556.01,0.35,5,Dry,31,6,4,3,41,85,0.15,471,0.85,471,0,0,0,0,-3,3,31,6,4,0,44,512,990,966.1,23.9,0.217,0.121,0.00508,0.339,0.0142,2,0.26,0.599,0.0251,23.3,0.957,0.98,0.937,51.5,48.2,96.4,2310
2018-02-12,2017,5,20,43,566.12,0.34,5,Dry,31,6,4,3,41,85,0.15,481.1,0.85,481.1,0,0,0,0,-3,3,31,6,4,0,44,522,990,966.1,23.9,0.223,0.126,0.00529,0.349,0.0146,2,0.267,0.617,0.0258,23.2,0.956,0.98,0.937,52.4,48.2,96.4,2310
2018-02-13,2017,5,20,44,580.07,0.33,5,Dry,31,6,4,3,41,85,0.15,495.1,0.85,495.1,0,0,0,0,-3,3,31,6,4,0,44,536,990,966.2,23.8,0.231,0.133,0.00558,0.364,0.0153,3,0.165,0.529,0.0222,23.3,0.946,0.97,0.917,35.6,34.5,104,2490
2018-02-14,2017,5,20,45,596.2,0.33,5,Dry,31,6,4,3,41,85,0.14,511.2,0.86,511.2,0,0,0,0,-3,3,31,6,4,0,44,552,990,966.3,23.7,0.24,0.142,0.00601,0.383,0.0161,3,0.173,0.555,0.0234,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2018-02-15,2017,5,20,46,614.52,0.32,5,Dry,31,6,4,3,41,85,0.14,529.5,0.86,529.5,0,0,0,0,-3,3,31,6,4,0,44,571,990,966.4,23.6,0.251,0.155,0.00654,0.405,0.0172,3,0.181,0.586,0.0248,23.1,0.949,0.971,0.922,37.9,36.8,110,2650
2018-02-16,2017,5,20,47,635.03,0.31,5,Dry,31,6,4,3,41,85,0.13,550,0.87,550,0,0,0,0,-3,3,31,6,4,0,44,591,990,966.4,23.6,0.262,0.168,0.00715,0.431,0.0183,3,0.19,0.621,0.0264,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2018-02-17,2017,5,20,48,656.08,0.29,5,Dry,31,6,4,3,41,85,0.13,571.1,0.87,571.1,0,0,0,0,-3,3,31,6,4,0,44,612,990,966.5,23.5,0.274,0.182,0.00777,0.457,0.0195,3,0.199,0.656,0.028,22.8,0.952,0.977,0.931,40.6,39.6,119,2850
2018-02-18,2017,5,21,49,678.78,0.28,5,Dry,31,6,4,3,41,85,0.13,593.8,0.88,593.8,0,0,0,0,-3,3,31,6,4,0,44,635,990,966.6,23.4,0.287,0.198,0.00845,0.485,0.0207,3,0.21,0.695,0.0297,22.7,0.954,0.98,0.935,42,41.2,124,2960
2018-02-19,2017,5,21,50,705.85,0.27,5,Dry,31,6,4,3,41,85,0.12,620.9,0.88,620.9,0,0,0,0,-3,3,31,6,4,0,44,662,990,966.7,23.3,0.303,0.216,0.00927,0.518,0.0223,3,0.222,0.74,0.0318,22.5,0.955,0.98,0.936,43.7,42.8,128,3080
2018-02-20,2017,5,21,51,734.56,0.26,5,Dry,31,6,4,3,41,85,0.12,649.6,0.88,649.6,0,0,0,0,-3,3,31,6,4,0,44,691,990,966.8,23.2,0.319,0.235,0.0101,0.554,0.0239,3,0.235,0.789,0.0341,22.4,0.956,0.98,0.937,45.4,44.5,134,3210
2018-02-21,2017,5,21,52,765.46,0.25,5,Dry,31,6,4,3,41,85,0.11,680.5,0.89,680.5,0,0,0,0,-3,3,31,6,4,0,44,721,990,967,23,0.337,0.256,0.0111,0.592,0.0257,3,0.249,0.841,0.0365,22.2,0.957,0.98,0.938,47.3,46.3,139,3330
2018-02-22,2017,5,21,53,788.43,0.24,5,Dry,31,6,4,3,41,85,0.11,703.4,0.89,703.4,0,0,0,0,-3,3,31,6,4,0,44,744,990,967.1,22.9,0.35,0.271,0.0118,0.62,0.027,3,0.259,0.88,0.0383,22.1,0.957,0.98,0.938,48.6,47.6,143,3430
2018-02-23,2017,5,21,54,819.86,0.23,5,Dry,31,6,4,3,41,85,0.1,734.9,0.9,734.9,0,0,0,0,-3,3,31,6,4,0,44,776,990,967.2,22.8,0.367,0.292,0.0128,0.659,0.0289,3,0.273,0.933,0.0409,21.9,0.957,0.98,0.938,50.3,48.2,145,3470
2018-02-24,2017,5,21,55,860.33,0.21,5,Dry,31,6,4,3,41,85,0.099,775.3,0.9,775.3,0,0,0,0,-3,3,31,6,4,0,44,816,990,967.3,22.7,0.402,0.314,0.0139,0.717,0.0316,4,0.204,0.921,0.0406,21.7,0.952,0.975,0.928,39.4,38.4,153,3680
2018-02-25,2017,5,22,56,905.07,0.2,5,Dry,31,6,4,3,41,85,0.094,820.1,0.91,820.1,0,0,0,0,-3,3,31,6,4,0,44,861,990,967.5,22.5,0.443,0.336,0.0149,0.779,0.0347,4,0.219,0.998,0.0444,21.5,0.954,0.979,0.934,41.2,40.3,161,3870
2018-02-26,2017,5,22,57,953.2,0.19,5,Dry,31,6,4,3,41,85,0.089,868.2,0.91,868.2,0,0,0,0,-3,3,31,6,4,0,44,909,990,967.7,22.3,0.487,0.359,0.0161,0.846,0.038,4,0.236,1.08,0.0485,21.2,0.955,0.98,0.936,43.1,42.2,169,4060
2018-02-27,2017,5,22,58,999.22,0.18,5,Dry,31,6,4,3,41,85,0.085,914.2,0.92,914.2,0,0,0,0,-3,3,31,6,4,0,44,955,990,967.9,22.1,0.529,0.381,0.0173,0.911,0.0412,4,0.251,1.16,0.0526,20.9,0.956,0.98,0.937,44.9,44,176,4220
2018-02-28,2017,5,22,59,1052.5,0.17,5,Dry,31,6,4,3,41,85,0.081,967.5,0.92,967.5,0,0,0,0,-3,3,31,6,4,0,44,1010,990,968.1,21.9,0.578,0.407,0.0186,0.985,0.0449,4,0.269,1.25,0.0572,20.7,0.956,0.98,0.937,46.9,45.9,184,4410
2018-03-01,2017,6,22,60,1108,0.16,3,Normal,49,9,9,9,107,183,0.17,925,0.83,925,0,0,0,0,-9,9,49,9,9,0,116,992,990,968.2,21.8,0.563,0.387,0.0178,0.95,0.0436,4,0.255,1.2,0.0553,20.6,0.955,0.98,0.936,44.5,43.6,175,4190
2018-03-02,2017,6,22,61,1165.5,0.15,3,Normal,49,9,9,9,107,183,0.16,982.5,0.84,982.5,0,0,0,0,-9,9,49,9,9,0,116,1050,990,968.4,21.6,0.624,0.415,0.0192,1.04,0.0481,4,0.274,1.31,0.0608,20.3,0.955,0.98,0.936,46.6,45.7,183,4390
2018-03-03,2017,6,22,62,1219.1,0.14,3,Normal,49,9,9,9,107,183,0.15,1036,0.85,1036,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.703,0.504,0.0235,1.21,0.0564,4,0.287,1.49,0.0698,19.9,0.955,0.98,0.936,48.3,47.3,189,4550
2018-03-04,2017,6,23,63,1268.3,0.14,3,Normal,49,9,9,9,107,183,0.14,1085,0.86,1085,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.775,0.615,0.0289,1.39,0.0654,4,0.297,1.69,0.0794,19.6,0.954,0.98,0.935,49.7,48.2,193,4630
2018-03-05,2017,6,23,64,1312.6,0.13,3,Normal,49,9,9,9,107,183,0.14,1130,0.86,1100,30,7,1,1,-8,29,56,10,10,1,136,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2018-03-06,2017,6,23,65,1351.6,0.13,3,Normal,49,9,9,9,107,183,0.14,1169,0.86,1100,69,16,2,2,-7,56,65,11,11,2,163,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2018-03-07,2017,6,23,66,1385.1,0.12,3,Normal,49,9,9,9,107,183,0.13,1202,0.87,1100,102,23,3,3,-6,79,72,12,12,3,186,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2018-03-08,2017,6,23,67,1400.4,0.12,3,Normal,49,9,9,9,107,183,0.13,1217,0.87,1100,117,26,4,4,-5,88,75,13,13,4,195,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
2018-03-09,2017,6,23,68,1415.8,0.12,3,Normal,49,9,9,9,107,183,0.13,1233,0.87,1100,133,30,4,4,-5,100,79,13,13,4,207,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2018-03-10,2017,6,23,69,1437.6,0.12,3,Normal,49,9,9,9,107,183,0.13,1255,0.87,1100,155,35,5,5,-4,114,84,14,14,5,221,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2018-03-11,2017,6,24,70,1459.5,0.12,3,Normal,49,9,9,9,107,183,0.13,1276,0.88,1100,176,40,5,5,-4,130,89,14,14,5,237,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2018-03-12,2017,6,24,71,1487.8,0.11,3,Normal,49,9,9,9,107,183,0.12,1305,0.88,1100,205,46,6,6,-3,150,95,15,15,6,257,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2018-03-13,2017,6,24,72,1510,0.11,3,Normal,49,9,9,9,107,183,0.12,1327,0.88,1100,227,51,7,7,-2,164,100,16,16,7,271,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2018-03-14,2017,6,24,73,1532.4,0.11,3,Normal,49,9,9,9,107,183,0.12,1349,0.88,1100,249,51,7,8,-2,185,100,16,17,7,292,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2018-03-15,2017,6,24,74,1561.4,0.1,3,Normal,49,9,9,9,107,183,0.12,1378,0.88,1100,278,51,8,8,-1,212,100,17,17,8,319,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2018-03-16,2017,6,24,75,1590.6,0.1,3,Normal,49,9,9,9,107,183,0.12,1408,0.89,1100,308,51,9,9,0,239,100,18,18,9,346,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2018-03-17,2017,6,24,76,1620,0.097,3,Normal,49,9,9,9,107,183,0.11,1437,0.89,1100,337,51,9,10,1,266,100,18,19,10,373,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2018-03-18,2017,6,25,77,1649.7,0.094,3,Normal,49,9,9,9,107,183,0.11,1467,0.89,1100,367,51,9,11,2,294,100,18,20,11,401,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2018-03-19,2017,6,25,78,1679.6,0.09,3,Normal,49,9,9,9,107,183,0.11,1497,0.89,1100,397,51,9,12,3,322,100,18,21,12,429,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2018-03-20,2017,6,25,79,1709.7,0.086,3,Normal,49,9,9,9,107,183,0.11,1527,0.89,1100,427,51,9,13,4,350,100,18,22,13,457,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2018-03-21,2017,6,25,80,1746.7,0.081,3,Normal,49,9,9,9,107,183,0.1,1564,0.9,1100,464,51,9,14,5,385,100,18,23,14,492,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.8,44.9,179,4310
2018-03-22,2017,6,25,81,1784.1,0.077,3,Normal,49,9,9,9,107,183,0.1,1601,0.9,1100,501,51,9,15,6,420,100,18,24,15,527,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2018-03-23,2017,6,25,82,1814.9,0.073,3,Normal,49,9,9,9,107,183,0.1,1632,0.9,1100,532,51,9,16,7,449,100,18,25,16,556,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2018-03-24,2017,6,25,83,1845.9,0.07,3,Normal,49,9,9,9,107,183,0.099,1663,0.9,1100,563,51,9,16,8,479,100,18,25,17,586,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2018-03-25,2017,6,26,84,1870.2,0.068,3,Normal,49,9,9,9,107,183,0.098,1687,0.9,1100,587,51,9,16,9,502,100,18,25,18,609,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2018-03-26,2017,6,26,85,1894.5,0.066,3,Normal,49,9,9,9,107,183,0.097,1712,0.9,1100,612,51,9,16,9,527,100,18,25,18,634,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2018-03-27,2017,6,26,86,1919,0.065,3,Normal,49,9,9,9,107,183,0.095,1736,0.91,1100,636,51,9,16,10,550,100,18,25,19,657,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2018-03-28,2017,6,26,87,1950.6,0.062,3,Normal,49,9,9,9,107,183,0.094,1768,0.91,1100,668,51,9,16,11,581,100,18,25,20,688,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2018-03-29,2017,6,26,88,1982.5,0.06,3,Normal,49,9,9,9,107,183,0.092,1799,0.91,1100,699,51,9,16,12,611,100,18,25,21,718,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2018-03-30,2017,6,26,89,2014.5,0.058,3,Normal,49,9,9,9,107,183,0.091,1831,0.91,1100,731,51,9,16,13,642,100,18,25,22,749,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2018-03-31,2017,6,26,90,2053.8,0.056,3,Normal,49,9,9,9,107,183,0.089,1871,0.91,1100,771,51,9,16,14,681,100,18,25,23,788,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2018-04-01,2017,7,27,91,2100.7,0.053,3,Normal,54,13,14,19,117,217,0.1,1884,0.9,1100,784,46,5,11,5,717,100,18,25,24,834,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2018-04-02,2017,7,27,92,2147.9,0.05,3,Normal,54,13,14,19,117,217,0.1,1931,0.9,1100,831,46,5,11,6,763,100,18,25,25,880,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2018-04-03,2017,7,27,93,2202.9,0.046,3,Normal,54,13,14,19,117,217,0.099,1986,0.9,1100,886,46,5,11,8,816,100,18,25,27,933,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2018-04-04,2017,7,27,94,2265.7,0.042,3,Normal,54,13,14,19,117,217,0.096,2049,0.9,1100,949,46,5,11,9,878,100,18,25,28,995,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2018-04-05,2017,7,27,95,2314.1,0.039,3,Normal,54,13,14,19,117,217,0.094,2097,0.91,1100,997,46,5,11,11,924,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2018-04-06,2017,7,27,96,2362.9,0.036,3,Normal,54,13,14,19,117,217,0.092,2146,0.91,1100,1050,46,5,11,12,972,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0873,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2018-04-07,2017,7,27,97,2412,0.032,3,Normal,54,13,14,19,117,217,0.09,2195,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2018-04-08,2017,7,28,98,2469.1,0.029,3,Normal,54,13,14,19,117,217,0.088,2252,0.91,1100,1150,46,5,11,16,1070,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2018-04-09,2017,7,28,99,2526.5,0.026,3,Normal,54,13,14,19,117,217,0.086,2310,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2018-04-10,2017,7,28,100,2584.4,0.023,3,Normal,54,13,14,19,117,217,0.084,2367,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2018-04-11,2017,7,28,101,2642.7,0.021,3,Normal,54,13,14,19,117,217,0.082,2426,0.92,1100,1330,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2018-04-12,2017,7,28,102,2701.4,0.018,3,Normal,54,13,14,19,117,217,0.08,2484,0.92,1100,1380,46,5,11,23,1300,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,37.9,152,3640
2018-04-13,2017,7,28,103,2752.6,0.017,3,Normal,54,13,14,19,117,217,0.079,2536,0.92,1100,1440,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2018-04-14,2017,7,28,104,2796.2,0.015,3,Normal,54,13,14,19,117,217,0.078,2579,0.92,1100,1480,46,5,11,25,1390,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2018-04-15,2017,7,29,105,2831.9,0.014,3,Normal,54,13,14,19,117,217,0.077,2615,0.92,1100,1520,46,5,11,26,1430,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3560
2018-04-16,2017,7,29,106,2859.9,0.013,3,Normal,54,13,14,19,117,217,0.076,2643,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2018-04-17,2017,7,29,107,2879.9,0.012,3,Normal,54,13,14,19,117,217,0.075,2663,0.93,1100,1560,46,5,11,28,1470,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2018-04-18,2017,7,29,108,2891.9,0.012,3,Normal,54,13,14,19,117,217,0.075,2675,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3520
2018-04-19,2017,7,29,109,2895.9,0.012,3,Normal,54,13,14,19,117,217,0.075,2679,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2018-04-20,2017,7,29,110,2899.9,0.012,3,Normal,54,13,14,19,117,217,0.075,2683,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2018-04-21,2017,7,29,111,2895.9,0.012,3,Normal,54,13,14,19,117,217,0.075,2679,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2018-04-22,2017,7,30,112,2883.9,0.012,3,Normal,54,13,14,19,117,217,0.075,2667,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2018-04-23,2017,7,30,113,2871.8,0.013,3,Normal,54,13,14,19,117,217,0.076,2655,0.92,1100,1560,46,5,11,28,1470,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.8,36.8,147,3530
2018-04-24,2017,7,30,114,2851.9,0.013,3,Normal,54,13,14,19,117,217,0.076,2635,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2018-04-25,2017,7,30,115,2831.9,0.014,3,Normal,54,13,14,19,117,217,0.077,2615,0.92,1100,1520,46,5,11,26,1430,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3560
2018-04-26,2017,7,30,116,2804.1,0.015,3,Normal,54,13,14,19,117,217,0.077,2587,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2018-04-27,2017,7,30,117,2776.3,0.016,3,Normal,54,13,14,19,117,217,0.078,2559,0.92,1100,1460,46,5,11,25,1370,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2018-04-28,2017,7,30,118,2748.7,0.017,3,Normal,54,13,14,19,117,217,0.079,2532,0.92,1100,1430,46,5,11,24,1350,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,150,3610
2018-04-29,2017,7,31,119,2721.1,0.018,3,Normal,54,13,14,19,117,217,0.08,2504,0.92,1100,1400,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
2018-04-30,2017,7,31,120,2693.6,0.019,3,Normal,54,13,14,19,117,217,0.081,2477,0.92,1100,1380,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2018-05-01,2017,8,31,121,2666.2,0.02,3,Normal,55,13,13,17,178,276,0.1,2390,0.9,1100,1290,45,5,12,22,1210,100,18,25,39,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2018-05-02,2017,8,31,122,2638.8,0.021,3,Normal,55,13,13,17,178,276,0.1,2363,0.9,1100,1260,45,5,12,21,1180,100,18,25,38,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
2018-05-03,2017,8,31,123,2603.8,0.023,3,Normal,55,13,13,17,178,276,0.11,2328,0.89,1100,1230,45,5,12,20,1150,100,18,25,37,1320,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2018-05-04,2017,8,31,124,2568.9,0.024,3,Normal,55,13,13,17,178,276,0.11,2293,0.89,1100,1190,45,5,12,19,1110,100,18,25,36,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
2018-05-05,2017,8,31,125,2534.2,0.026,3,Normal,55,13,13,17,178,276,0.11,2258,0.89,1100,1160,45,5,12,18,1080,100,18,25,35,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2018-05-06,2017,8,32,126,2499.7,0.027,3,Normal,55,13,13,17,178,276,0.11,2224,0.89,1100,1120,45,5,12,17,1050,100,18,25,34,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2018-05-07,2017,8,32,127,2465.3,0.029,3,Normal,55,13,13,17,178,276,0.11,2189,0.89,1100,1090,45,5,12,16,1010,100,18,25,33,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2018-05-08,2017,8,32,128,2431,0.031,3,Normal,55,13,13,17,178,276,0.11,2155,0.89,1100,1060,45,5,12,15,978,100,18,25,32,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2018-05-09,2017,8,32,129,2396.9,0.033,3,Normal,55,13,13,17,178,276,0.12,2121,0.89,1100,1020,45,5,12,14,945,100,18,25,31,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,41,40.1,160,3850
2018-05-10,2017,8,32,130,2362.9,0.036,3,Normal,55,13,13,17,178,276,0.12,2087,0.88,1100,987,45,5,12,13,912,100,18,25,30,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0873,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2018-05-11,2017,8,32,131,2329.1,0.038,3,Normal,55,13,13,17,178,276,0.12,2053,0.88,1100,953,45,5,12,12,879,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2018-05-12,2017,8,32,132,2295.5,0.04,3,Normal,55,13,13,17,178,276,0.12,2019,0.88,1100,919,45,5,12,11,846,100,18,25,28,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2018-05-13,2017,8,33,133,2254.6,0.043,3,Normal,55,13,13,17,178,276,0.12,1979,0.88,1100,879,45,5,12,9,808,100,18,25,26,986,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2018-05-14,2017,8,33,134,2199.2,0.047,3,Normal,55,13,13,17,178,276,0.13,1923,0.88,1100,823,45,5,12,8,753,100,18,25,25,931,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2018-05-15,2017,8,33,135,2151.6,0.05,3,Normal,55,13,13,17,178,276,0.13,1876,0.87,1100,776,45,5,12,6,708,100,18,25,23,886,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2018-05-16,2017,8,33,136,2104.3,0.053,3,Normal,55,13,13,17,178,276,0.13,1828,0.87,1100,728,45,5,12,5,661,100,18,25,22,839,1240,990,971.4,18.6,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.9,42,168,4030
2018-05-17,2017,8,33,137,2057.4,0.055,3,Normal,55,13,13,17,178,276,0.13,1781,0.87,1100,681,45,5,12,3,616,100,18,25,20,794,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2018-05-18,2017,8,33,138,2010.9,0.058,3,Normal,55,13,13,17,178,276,0.14,1735,0.86,1100,635,45,5,12,2,571,100,18,25,19,749,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2018-05-19,2017,8,33,139,1964.8,0.061,3,Normal,55,13,13,17,178,276,0.14,1689,0.86,1100,589,45,5,12,1,526,100,18,25,18,704,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4120
2018-05-20,2017,8,34,140,1919,0.065,3,Normal,55,13,13,17,178,276,0.14,1643,0.86,1100,543,45,5,12,-1,482,100,18,25,16,660,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2018-05-21,2017,8,34,141,1873.6,0.068,3,Normal,55,13,13,17,178,276,0.15,1598,0.85,1100,498,45,5,12,-2,438,100,18,25,15,616,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2018-05-22,2017,8,34,142,1835.6,0.071,3,Normal,55,13,13,17,178,276,0.15,1560,0.85,1100,460,45,5,12,-3,401,100,18,25,14,579,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2018-05-23,2017,8,34,143,1797.8,0.075,3,Normal,55,13,13,17,178,276,0.15,1522,0.85,1100,422,45,5,12,-4,364,100,18,25,13,542,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2018-05-24,2017,8,34,144,1760.3,0.08,3,Normal,55,13,13,17,178,276,0.16,1484,0.84,1100,384,45,5,12,-5,327,100,18,25,12,505,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2018-05-25,2017,8,34,145,1723.1,0.084,3,Normal,55,13,13,17,178,276,0.16,1447,0.84,1100,347,45,5,11,-7,293,100,18,24,10,471,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45.1,180,4320
2018-05-26,2017,8,34,146,1686.3,0.089,3,Normal,55,13,13,17,178,276,0.16,1410,0.84,1100,310,45,5,9,-8,259,100,18,22,9,437,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18,0.951,0.98,0.932,46.3,45.4,182,4360
2018-05-27,2017,8,35,147,1649.7,0.094,3,Normal,55,13,13,17,178,276,0.17,1374,0.83,1100,274,45,5,8,-9,225,100,18,21,8,403,1240,990,970,20,0.916,0.648,0.0323,1.56,0.0781,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2018-05-28,2017,8,35,148,1613.5,0.098,3,Normal,55,13,13,17,178,276,0.17,1337,0.83,1100,237,45,5,7,-10,190,100,18,20,7,368,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
2018-05-29,2017,8,35,149,1577.6,0.1,3,Normal,55,13,13,17,178,276,0.17,1302,0.82,1100,202,45,5,6,-11,157,100,18,19,6,335,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2018-05-30,2017,8,35,150,1548.5,0.11,3,Normal,55,13,13,17,178,276,0.18,1273,0.82,1100,173,39,5,5,-12,136,94,18,18,5,314,1230,990,969.6,20.4,0.893,0.648,0.0318,1.54,0.0757,4,0.3,1.84,0.0904,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2018-05-31,2017,8,35,151,1519.6,0.11,3,Normal,55,13,13,17,178,276,0.18,1244,0.82,1100,144,33,4,4,-13,116,88,17,17,4,294,1220,990,969.5,20.5,0.877,0.648,0.0317,1.53,0.0746,4,0.3,1.83,0.0892,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2018-06-01,2017,9,35,152,1491,0.11,3,Normal,53,12,12,13,120,210,0.14,1281,0.86,1100,181,41,5,6,-8,137,94,17,18,5,257,1230,990,969.5,20.5,0.89,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2018-06-02,2017,9,35,153,1462.6,0.12,3,Normal,53,12,12,13,120,210,0.14,1253,0.86,1100,153,35,5,5,-8,116,88,17,17,5,236,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.3,47.3,189,4550
2018-06-03,2017,9,36,154,1434.5,0.12,3,Normal,53,12,12,13,120,210,0.15,1224,0.85,1100,124,28,4,4,-9,97,81,16,16,4,217,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2018-06-04,2017,9,36,155,1406.6,0.12,3,Normal,53,12,12,13,120,210,0.15,1197,0.85,1100,97,22,3,3,-10,79,75,15,15,3,199,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
2018-06-05,2017,9,36,156,1372.8,0.13,3,Normal,53,12,12,13,120,210,0.15,1163,0.85,1100,63,14,2,2,-11,56,67,14,14,2,176,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.071,4,0.3,1.79,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2018-06-06,2017,9,36,157,1321.5,0.13,3,Normal,53,12,12,13,120,210,0.16,1112,0.84,1100,12,3,0,0,-13,22,56,12,12,0,142,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2018-06-07,2017,9,36,158,1277.1,0.14,3,Normal,53,12,12,13,120,210,0.16,1067,0.84,1067,0,0,0,0,-13,13,53,12,12,0,133,1140,990,968.8,21.2,0.763,0.574,0.027,1.34,0.063,4,0.293,1.63,0.0768,19.6,0.954,0.98,0.935,48.9,47.9,192,4600
2018-06-08,2017,9,36,159,1239.2,0.14,3,Normal,53,12,12,13,120,210,0.17,1029,0.83,1029,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.708,0.489,0.0229,1.2,0.056,4,0.286,1.48,0.0694,19.9,0.955,0.98,0.936,47.9,46.9,188,4500
2018-06-09,2017,9,36,160,1202,0.14,3,Normal,53,12,12,13,120,210,0.17,992,0.82,992,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.653,0.419,0.0195,1.07,0.0499,4,0.277,1.35,0.0629,20.1,0.955,0.98,0.936,46.7,45.8,183,4400
