date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-06-10,2017,9,37,161,1165.5,0.15,3,Normal,53,12,12,13,120,210,0.18,955.5,0.82,955.5,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.6,0.401,0.0186,1,0.0464,4,0.265,1.27,0.0587,20.3,0.955,0.98,0.936,45.4,44.5,178,4280
2018-06-11,2017,9,37,162,1135.1,0.15,3,Normal,53,12,12,13,120,210,0.18,925.1,0.81,925.1,0,0,0,0,-13,13,53,12,12,0,133,1000,990,968.3,21.7,0.572,0.387,0.0178,0.959,0.0442,4,0.255,1.21,0.056,20.5,0.955,0.98,0.936,44.3,43.4,174,4170
2018-06-12,2017,9,37,163,1105.3,0.16,3,Normal,53,12,12,13,120,210,0.19,895.3,0.81,895.3,0,0,0,0,-13,13,53,12,12,0,133,972,990,968.2,21.8,0.545,0.372,0.0171,0.917,0.0421,4,0.245,1.16,0.0534,20.6,0.955,0.98,0.936,43.2,42.3,169,4060
2018-06-13,2017,9,37,164,1081.3,0.16,3,Normal,53,12,12,13,120,210,0.19,871.3,0.81,871.3,0,0,0,0,-13,13,53,12,12,0,133,948,990,968.2,21.8,0.523,0.361,0.0165,0.884,0.0405,4,0.237,1.12,0.0513,20.7,0.954,0.98,0.935,42.3,41.4,166,3980
2018-06-14,2017,9,37,165,1057.7,0.17,3,Normal,53,12,12,13,120,210,0.2,847.7,0.8,847.7,0,0,0,0,-13,13,53,12,12,0,133,925,990,968.1,21.9,0.501,0.349,0.0159,0.851,0.0388,4,0.229,1.08,0.0492,20.8,0.954,0.979,0.934,41.3,40.4,162,3880
2018-06-15,2017,9,37,166,1034.5,0.17,3,Normal,53,12,12,13,120,210,0.2,824.5,0.8,824.5,0,0,0,0,-13,13,53,12,12,0,133,901,990,968,22,0.48,0.338,0.0154,0.818,0.0372,4,0.221,1.04,0.0472,21,0.953,0.977,0.931,40.4,39.4,158,3790
2018-06-16,2017,9,37,167,1011.7,0.18,3,Normal,53,12,12,13,120,210,0.21,801.7,0.79,801.7,0,0,0,0,-13,13,53,12,12,0,133,879,990,967.9,22.1,0.459,0.327,0.0148,0.786,0.0356,4,0.213,0.999,0.0453,21.1,0.953,0.975,0.929,39.5,38.5,154,3690
2018-06-17,2017,9,38,168,989.36,0.18,3,Normal,53,12,12,13,120,210,0.21,779.4,0.79,779.4,0,0,0,0,-13,13,53,12,12,0,133,856,990,967.9,22.1,0.439,0.316,0.0143,0.755,0.0341,3,0.288,1.04,0.0471,21.1,0.956,0.98,0.937,51.4,48.2,145,3470
2018-06-18,2017,9,38,169,972.31,0.18,3,Normal,53,12,12,13,120,210,0.22,762.3,0.78,762.3,0,0,0,0,-13,13,53,12,12,0,133,839,990,967.8,22.2,0.423,0.308,0.0139,0.731,0.0329,3,0.283,1.01,0.0457,21.2,0.957,0.98,0.937,50.5,48.2,145,3470
2018-06-19,2017,9,38,170,955.57,0.19,3,Normal,53,12,12,13,120,210,0.22,745.6,0.78,745.6,0,0,0,0,-13,13,53,12,12,0,133,823,990,967.7,22.3,0.408,0.299,0.0134,0.707,0.0317,3,0.278,0.985,0.0442,21.3,0.957,0.98,0.938,49.6,48.2,145,3470
2018-06-20,2017,9,38,171,939.14,0.19,3,Normal,53,12,12,13,120,210,0.22,729.1,0.78,729.1,0,0,0,0,-13,13,53,12,12,0,133,806,990,967.7,22.3,0.393,0.288,0.0129,0.681,0.0305,3,0.271,0.952,0.0426,21.4,0.957,0.98,0.937,48.8,47.8,143,3440
2018-06-21,2017,9,38,172,923.04,0.19,3,Normal,53,12,12,13,120,210,0.23,713,0.77,713,0,0,0,0,-13,13,53,12,12,0,133,790,990,967.6,22.4,0.378,0.277,0.0124,0.656,0.0293,3,0.263,0.919,0.041,21.5,0.957,0.98,0.937,47.9,47,141,3380
2018-06-22,2017,9,38,173,907.29,0.2,3,Normal,53,12,12,13,120,210,0.23,697.3,0.77,697.3,0,0,0,0,-13,13,53,12,12,0,133,774,990,967.5,22.5,0.367,0.267,0.0119,0.633,0.0282,3,0.256,0.89,0.0396,21.6,0.957,0.98,0.937,47.1,46.1,138,3320
2018-06-23,2017,9,38,174,891.91,0.2,3,Normal,53,12,12,13,120,210,0.23,681.9,0.77,681.9,0,0,0,0,-13,13,53,12,12,0,133,759,990,967.5,22.5,0.358,0.257,0.0114,0.614,0.0273,3,0.249,0.864,0.0383,21.7,0.957,0.98,0.937,46.2,45.3,136,3260
2018-06-24,2017,9,39,175,876.93,0.21,3,Normal,53,12,12,13,120,210,0.24,666.9,0.76,666.9,0,0,0,0,-13,13,53,12,12,0,133,744,990,967.4,22.6,0.349,0.247,0.0109,0.596,0.0264,3,0.243,0.838,0.0371,21.8,0.956,0.98,0.937,45.4,44.5,133,3200
2018-06-25,2017,9,39,176,862.37,0.21,3,Normal,53,12,12,13,120,210,0.24,652.4,0.76,652.4,0,0,0,0,-13,13,53,12,12,0,133,729,990,967.3,22.7,0.341,0.237,0.0105,0.578,0.0255,3,0.236,0.814,0.0359,21.8,0.956,0.98,0.937,44.5,43.6,131,3140
2018-06-26,2017,9,39,177,848.28,0.22,3,Normal,53,12,12,13,120,210,0.25,638.3,0.75,638.3,0,0,0,0,-13,13,53,12,12,0,133,715,990,967.3,22.7,0.333,0.227,0.01,0.56,0.0247,3,0.23,0.79,0.0348,21.9,0.955,0.98,0.936,43.7,42.8,128,3080
2018-06-27,2017,9,39,178,838.52,0.22,3,Normal,53,12,12,13,120,210,0.25,628.5,0.75,628.5,0,0,0,0,-13,13,53,12,12,0,133,706,990,967.3,22.7,0.327,0.221,0.00971,0.548,0.0241,3,0.225,0.774,0.034,22,0.955,0.98,0.936,43.1,42.3,127,3040
2018-06-28,2017,9,39,179,829.04,0.22,3,Normal,53,12,12,13,120,210,0.25,619,0.75,619,0,0,0,0,-13,13,53,12,12,0,133,696,990,967.2,22.8,0.322,0.215,0.00942,0.537,0.0236,3,0.221,0.758,0.0333,22,0.955,0.98,0.936,42.6,41.7,125,3000
2018-06-29,2017,9,39,180,819.86,0.23,3,Normal,53,12,12,13,120,210,0.26,609.9,0.74,609.9,0,0,0,0,-13,13,53,12,12,0,133,687,990,967.2,22.8,0.317,0.208,0.00913,0.525,0.023,3,0.217,0.742,0.0325,22.1,0.954,0.98,0.935,42,41.2,124,2960
2018-06-30,2017,9,39,181,811.02,0.23,3,Normal,53,12,12,13,120,210,0.26,601,0.74,601,0,0,0,0,-13,13,53,12,12,0,133,678,990,967.1,22.9,0.312,0.202,0.00886,0.514,0.0225,3,0.213,0.727,0.0318,22.1,0.954,0.979,0.934,41.5,40.6,122,2920
2018-07-01,2017,10,40,182,802.55,0.23,3,Normal,50,10,9,9,108,186,0.23,616.5,0.77,616.5,0,0,0,0,-9,9,50,10,9,0,117,686,990,967.1,22.9,0.316,0.213,0.0093,0.529,0.0231,3,0.22,0.749,0.0327,22.1,0.955,0.98,0.936,42.6,41.8,125,3010
2018-07-02,2017,10,40,183,794.51,0.24,3,Normal,50,10,9,9,108,186,0.23,608.5,0.77,608.5,0,0,0,0,-9,9,50,10,9,0,117,678,990,967.1,22.9,0.312,0.207,0.00905,0.519,0.0226,3,0.216,0.735,0.0321,22.2,0.954,0.98,0.935,42.1,41.3,124,2970
2018-07-03,2017,10,40,184,786.97,0.24,3,Normal,50,10,9,9,108,186,0.24,601,0.76,601,0,0,0,0,-9,9,50,10,9,0,117,670,990,967,23,0.307,0.202,0.00882,0.51,0.0222,3,0.213,0.723,0.0315,22.2,0.954,0.98,0.935,41.7,40.8,122,2940
2018-07-04,2017,10,40,185,780.05,0.24,3,Normal,50,10,9,9,108,186,0.24,594,0.76,594,0,0,0,0,-9,9,50,10,9,0,117,663,990,967,23,0.303,0.198,0.00861,0.501,0.0218,3,0.21,0.711,0.0309,22.3,0.954,0.979,0.933,41.2,40.4,121,2910
2018-07-05,2017,10,40,186,773.99,0.25,3,Normal,50,10,9,9,108,186,0.24,588,0.76,588,0,0,0,0,-9,9,50,10,9,0,117,657,990,967,23,0.3,0.194,0.00842,0.494,0.0215,3,0.207,0.701,0.0305,22.3,0.953,0.978,0.932,40.9,40,120,2880
2018-07-06,2017,10,40,187,767.37,0.25,3,Normal,50,10,9,9,108,186,0.24,581.4,0.76,581.4,0,0,0,0,-9,9,50,10,9,0,117,650,990,967,23,0.296,0.189,0.00822,0.485,0.0211,3,0.204,0.69,0.0299,22.3,0.953,0.977,0.931,40.5,39.5,119,2850
2018-07-07,2017,10,40,188,755.61,0.26,3,Normal,50,10,9,9,108,186,0.25,569.6,0.75,569.6,0,0,0,0,-9,9,50,10,9,0,117,639,990,966.9,23.1,0.289,0.181,0.00786,0.471,0.0204,3,0.199,0.67,0.029,22.4,0.952,0.975,0.929,39.7,38.7,116,2790
2018-07-08,2017,10,41,189,743.86,0.26,3,Normal,50,10,9,9,108,186,0.25,557.9,0.75,557.9,0,0,0,0,-9,9,50,10,9,0,117,627,990,966.9,23.1,0.283,0.174,0.00751,0.456,0.0197,3,0.194,0.65,0.0281,22.5,0.951,0.974,0.926,39,38,114,2730
2018-07-09,2017,10,41,190,732.1,0.26,3,Normal,50,10,9,9,108,186,0.25,546.1,0.75,546.1,0,0,0,0,-9,9,50,10,9,0,117,615,990,966.8,23.2,0.276,0.166,0.00716,0.442,0.0191,3,0.188,0.63,0.0272,22.5,0.95,0.972,0.924,38.2,37.2,112,2680
2018-07-10,2017,10,41,191,720.89,0.27,3,Normal,50,10,9,9,108,186,0.26,534.9,0.74,534.9,0,0,0,0,-9,9,50,10,9,0,117,604,990,966.8,23.2,0.27,0.158,0.00682,0.428,0.0184,3,0.183,0.611,0.0263,22.6,0.949,0.971,0.922,37.5,36.4,109,2620
2018-07-11,2017,10,41,192,710.77,0.27,2,Mod_Wet,58,11,11,11,136,227,0.32,483.8,0.68,483.8,0,0,0,0,-11,11,58,11,11,0,147,564,990,966.7,23.3,0.247,0.127,0.00548,0.374,0.0161,2,0.269,0.643,0.0277,22.6,0.956,0.98,0.937,51.3,48.2,96.4,2310
2018-07-12,2017,10,41,193,700.11,0.28,2,Mod_Wet,58,11,11,11,136,227,0.32,473.1,0.68,473.1,0,0,0,0,-11,11,58,11,11,0,147,553,990,966.7,23.3,0.241,0.122,0.00525,0.363,0.0156,2,0.262,0.625,0.0268,22.7,0.957,0.98,0.938,50.3,48.2,96.4,2310
2018-07-13,2017,10,41,194,689.44,0.28,2,Mod_Wet,58,11,11,11,136,227,0.33,462.4,0.67,462.4,0,0,0,0,-11,11,58,11,11,0,147,542,990,966.7,23.3,0.235,0.117,0.00502,0.352,0.0151,2,0.255,0.607,0.026,22.7,0.957,0.98,0.938,49.4,48.2,96.4,2310
2018-07-14,2017,10,41,195,679.33,0.28,2,Mod_Wet,58,11,11,11,136,227,0.33,452.3,0.67,452.3,0,0,0,0,-11,11,58,11,11,0,147,532,990,966.6,23.4,0.229,0.112,0.00481,0.342,0.0146,2,0.248,0.589,0.0252,22.8,0.958,0.98,0.939,48.4,47.5,94.9,2280
2018-07-15,2017,10,42,196,670.3,0.29,2,Mod_Wet,58,11,11,11,136,227,0.34,443.3,0.66,443.3,0,0,0,0,-11,11,58,11,11,0,147,523,990,966.6,23.4,0.224,0.108,0.00462,0.332,0.0142,2,0.242,0.574,0.0245,22.8,0.957,0.98,0.938,47.5,46.6,93.2,2240
2018-07-16,2017,10,42,197,660.73,0.29,2,Mod_Wet,58,11,11,11,136,227,0.34,433.7,0.66,433.7,0,0,0,0,-11,11,58,11,11,0,147,514,990,966.5,23.5,0.218,0.104,0.00442,0.322,0.0137,2,0.235,0.557,0.0238,22.9,0.957,0.98,0.938,46.6,45.7,91.3,2190
2018-07-17,2017,10,42,198,651.16,0.3,2,Mod_Wet,58,11,11,11,136,227,0.35,424.2,0.65,424.2,0,0,0,0,-11,11,58,11,11,0,147,504,990,966.5,23.5,0.213,0.0992,0.00422,0.313,0.0133,2,0.229,0.541,0.023,23,0.956,0.98,0.937,45.7,44.7,89.5,2150
2018-07-18,2017,10,42,199,642.14,0.3,2,Mod_Wet,58,11,11,11,136,227,0.35,415.1,0.65,415.1,0,0,0,0,-11,11,58,11,11,0,147,495,990,966.5,23.5,0.21,0.0949,0.00403,0.305,0.013,2,0.223,0.528,0.0224,23,0.956,0.98,0.937,44.8,43.9,87.7,2110
2018-07-19,2017,10,42,200,634.21,0.31,2,Mod_Wet,58,11,11,11,136,227,0.36,407.2,0.64,407.2,0,0,0,0,-11,11,58,11,11,0,147,487,990,966.4,23.6,0.207,0.0912,0.00387,0.299,0.0127,2,0.217,0.516,0.0219,23,0.955,0.98,0.936,44,43.1,86.2,2070
2018-07-20,2017,10,42,201,625.73,0.31,2,Mod_Wet,58,11,11,11,136,227,0.36,398.7,0.64,398.7,0,0,0,0,-11,11,58,11,11,0,147,479,990,966.4,23.6,0.204,0.0872,0.0037,0.292,0.0124,2,0.212,0.503,0.0213,23.1,0.955,0.98,0.935,43.1,42.2,84.5,2030
2018-07-21,2017,10,42,202,617.26,0.32,2,Mod_Wet,58,11,11,11,136,227,0.37,390.3,0.63,390.3,0,0,0,0,-11,11,58,11,11,0,147,470,990,966.4,23.6,0.202,0.0832,0.00352,0.285,0.012,2,0.206,0.491,0.0208,23.1,0.954,0.98,0.935,42.2,41.4,82.8,1990
2018-07-22,2017,10,43,203,608.78,0.32,2,Mod_Wet,58,11,11,11,136,227,0.37,381.8,0.63,381.8,0,0,0,0,-11,11,58,11,11,0,147,462,990,966.3,23.7,0.199,0.0792,0.00335,0.278,0.0117,2,0.2,0.478,0.0202,23.2,0.953,0.979,0.932,41.3,40.5,81,1940
2018-07-23,2017,10,43,204,600.85,0.32,2,Mod_Wet,58,11,11,11,136,227,0.38,373.9,0.62,373.9,0,0,0,0,-11,11,58,11,11,0,147,454,990,966.3,23.7,0.196,0.0755,0.00318,0.271,0.0114,2,0.195,0.466,0.0197,23.2,0.952,0.977,0.93,40.5,39.6,79.2,1900
2018-07-24,2017,10,43,205,592.92,0.33,2,Mod_Wet,58,11,11,11,136,227,0.38,365.9,0.62,365.9,0,0,0,0,-11,11,58,11,11,0,147,446,990,966.3,23.7,0.193,0.0717,0.00302,0.265,0.0112,2,0.189,0.454,0.0191,23.3,0.951,0.975,0.927,39.7,38.7,77.5,1860
2018-07-25,2017,10,43,206,584.99,0.33,2,Mod_Wet,58,11,11,11,136,227,0.39,358,0.61,358,0,0,0,0,-11,11,58,11,11,0,147,438,990,966.2,23.8,0.19,0.068,0.00286,0.258,0.0109,2,0.184,0.442,0.0186,23.3,0.95,0.974,0.925,38.9,37.9,75.7,1820
2018-07-26,2017,10,43,207,578.15,0.34,2,Mod_Wet,58,11,11,11,136,227,0.39,351.1,0.61,351.1,0,0,0,0,-11,11,58,11,11,0,147,431,990,966.2,23.8,0.188,0.0647,0.00272,0.252,0.0106,2,0.18,0.432,0.0182,23.4,0.949,0.972,0.922,38.2,37.1,74.2,1780
2018-07-27,2017,10,43,208,570.77,0.34,2,Mod_Wet,58,11,11,11,136,227,0.4,343.8,0.6,343.8,0,0,0,0,-11,11,58,11,11,0,147,424,990,966.2,23.8,0.185,0.0613,0.00257,0.246,0.0103,2,0.175,0.421,0.0177,23.4,0.948,0.97,0.92,37.4,36.3,72.6,1740
2018-07-28,2017,10,43,209,563.39,0.34,2,Mod_Wet,58,11,11,11,136,227,0.4,336.4,0.6,336.4,0,0,0,0,-11,11,58,11,11,0,147,416,990,966.1,23.9,0.182,0.0578,0.00242,0.24,0.0101,2,0.17,0.41,0.0172,23.5,0.947,0.97,0.918,36.6,35.5,71,1710
2018-07-29,2017,10,44,210,556.01,0.35,2,Mod_Wet,58,11,11,11,136,227,0.41,329,0.59,329,0,0,0,0,-11,11,58,11,11,0,147,409,990,966.1,23.9,0.18,0.0543,0.00227,0.234,0.0098,2,0.165,0.399,0.0167,23.5,0.945,0.97,0.917,35.8,34.8,69.5,1670
2018-07-30,2017,10,44,211,549.17,0.35,2,Mod_Wet,58,11,11,11,136,227,0.41,322.2,0.59,322.2,0,0,0,0,-11,11,58,11,11,0,147,402,990,966.1,23.9,0.177,0.0511,0.00213,0.229,0.00955,2,0.16,0.388,0.0162,23.5,0.944,0.97,0.916,35.1,34.1,68.1,1640
2018-07-31,2017,10,44,212,542.33,0.36,2,Mod_Wet,58,11,11,11,136,227,0.42,315.3,0.58,315.3,0,0,0,0,-11,11,58,11,11,0,147,395,990,966,24,0.175,0.0478,0.002,0.223,0.0093,2,0.155,0.378,0.0158,23.6,0.943,0.97,0.915,34.4,33.4,66.7,1600
2018-08-01,2017,11,44,213,535.5,0.36,2,Mod_Wet,54,9,8,6,107,184,0.34,351.5,0.66,351.5,0,0,0,0,-6,6,54,9,8,0,113,423,990,966,24,0.185,0.0649,0.00271,0.25,0.0104,2,0.18,0.429,0.0179,23.6,0.949,0.973,0.923,38.5,37.5,75,1800
2018-08-02,2017,11,44,214,528.66,0.36,2,Mod_Wet,54,9,8,6,107,184,0.35,344.7,0.65,344.7,0,0,0,0,-6,6,54,9,8,0,113,416,990,966,24,0.182,0.0617,0.00257,0.244,0.0102,2,0.175,0.419,0.0174,23.6,0.948,0.971,0.921,37.8,36.7,73.4,1760
2018-08-03,2017,11,44,215,521.28,0.37,2,Mod_Wet,54,9,8,6,107,184,0.35,337.3,0.65,337.3,0,0,0,0,-6,6,54,9,8,0,113,408,990,965.9,24.1,0.18,0.0582,0.00242,0.238,0.00989,2,0.17,0.408,0.017,23.6,0.947,0.97,0.918,37,35.9,71.8,1720
2018-08-04,2017,11,44,216,513.9,0.37,2,Mod_Wet,54,9,8,6,107,184,0.36,329.9,0.64,329.9,0,0,0,0,-6,6,54,9,8,0,113,401,990,965.9,24.1,0.177,0.0547,0.00227,0.232,0.00962,2,0.165,0.397,0.0165,23.7,0.945,0.97,0.917,36.2,35.1,70.3,1690
2018-08-05,2017,11,45,217,507.06,0.38,2,Mod_Wet,54,9,8,6,107,184,0.36,323.1,0.64,323.1,0,0,0,0,-6,6,54,9,8,0,113,394,990,965.9,24.1,0.175,0.0515,0.00213,0.226,0.00937,2,0.161,0.387,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.9,1650
2018-08-06,2017,11,45,218,500.22,0.38,2,Mod_Wet,54,9,8,6,107,184,0.37,316.2,0.63,316.2,0,0,0,0,-6,6,54,9,8,0,113,387,990,965.9,24.1,0.172,0.0483,0.002,0.22,0.00913,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.8,33.7,67.5,1620
2018-08-07,2017,11,45,219,494.48,0.38,2,Mod_Wet,54,9,8,6,107,184,0.37,310.5,0.63,310.5,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0455,0.00188,0.216,0.00892,2,0.152,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.1,66.3,1590
2018-08-08,2017,11,45,220,488.19,0.39,2,Mod_Wet,54,9,8,6,107,184,0.38,304.2,0.62,304.2,0,0,0,0,-6,6,54,9,8,0,113,375,990,965.8,24.2,0.168,0.0426,0.00176,0.211,0.0087,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65,1560
2018-08-09,2017,11,45,221,481.9,0.39,2,Mod_Wet,54,9,8,6,107,184,0.38,297.9,0.62,297.9,0,0,0,0,-6,6,54,9,8,0,113,369,990,965.8,24.2,0.166,0.0396,0.00163,0.205,0.00847,2,0.144,0.349,0.0144,23.9,0.94,0.97,0.912,32.8,31.8,63.7,1530
2018-08-10,2017,11,45,222,475.61,0.4,2,Mod_Wet,54,9,8,6,107,184,0.39,291.6,0.61,291.6,0,0,0,0,-6,6,54,9,8,0,113,363,990,965.7,24.3,0.164,0.0366,0.00151,0.2,0.00825,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.2,62.3,1500
2018-08-11,2017,11,45,223,469.33,0.4,2,Mod_Wet,54,9,8,6,107,184,0.39,285.3,0.61,285.3,0,0,0,0,-6,6,54,9,8,0,113,356,990,965.7,24.3,0.161,0.0337,0.00139,0.195,0.00803,2,0.135,0.33,0.0136,24,0.938,0.97,0.91,31.4,30.5,61,1460
2018-08-12,2017,11,46,224,463.58,0.4,2,Mod_Wet,54,9,8,6,107,184,0.4,279.6,0.6,279.6,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.031,0.00127,0.19,0.00782,2,0.131,0.321,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.8,1430
2018-08-13,2017,11,46,225,457.84,0.41,2,Mod_Wet,54,9,8,6,107,184,0.4,273.8,0.6,273.8,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0283,0.00116,0.185,0.00762,2,0.127,0.313,0.0129,24,0.935,0.97,0.907,30.2,29.3,58.5,1400
2018-08-14,2017,11,46,226,453.19,0.41,2,Mod_Wet,54,9,8,6,107,184,0.41,269.2,0.59,269.2,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.156,0.0261,0.00107,0.182,0.00746,2,0.124,0.306,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.5,1380
2018-08-15,2017,11,46,227,448,0.42,2,Mod_Wet,54,9,8,6,107,184,0.41,264,0.59,264,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0236,0.000968,0.177,0.00727,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.4,1350
2018-08-16,2017,11,46,228,442.8,0.42,2,Mod_Wet,54,9,8,6,107,184,0.42,258.8,0.58,258.8,0,0,0,0,-6,6,54,9,8,0,113,330,990,965.6,24.4,0.152,0.0212,0.000867,0.173,0.00709,2,0.117,0.29,0.0119,24.1,0.932,0.97,0.904,28.5,27.7,55.3,1330
2018-08-17,2017,11,46,229,437.61,0.42,2,Mod_Wet,54,9,8,6,107,184,0.42,253.6,0.58,253.6,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0187,0.000766,0.169,0.00691,2,0.114,0.282,0.0116,24.1,0.931,0.97,0.903,28,27.1,54.2,1300
2018-08-18,2017,11,46,230,432.41,0.43,2,Mod_Wet,54,9,8,6,107,184,0.43,248.4,0.57,248.4,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0169,0.00069,0.165,0.00675,2,0.11,0.275,0.0113,24.2,0.929,0.97,0.902,27.4,26.6,53.1,1270
2018-08-19,2017,11,47,231,427.22,0.43,2,Mod_Wet,54,9,8,6,107,184,0.43,243.2,0.57,243.2,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.000671,0.163,0.00665,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.8,26,52,1250
2018-08-20,2017,11,47,232,422.57,0.44,2,Mod_Wet,54,9,8,6,107,184,0.43,238.6,0.56,238.6,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.016,0.000654,0.161,0.00656,2,0.104,0.264,0.0108,24.2,0.926,0.97,0.898,26.3,25.5,50.9,1220
2018-08-21,2017,11,47,233,417.92,0.44,2,Mod_Wet,54,9,8,6,107,184,0.44,233.9,0.56,233.9,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0156,0.000638,0.159,0.00648,2,0.1,0.259,0.0106,24.3,0.924,0.97,0.897,25.7,25,49.9,1200
2018-08-22,2017,11,47,234,413.27,0.45,2,Mod_Wet,54,9,8,6,107,184,0.45,229.3,0.56,229.3,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.142,0.0152,0.000621,0.157,0.00639,1,0.252,0.409,0.0167,24.1,0.958,0.98,0.939,52,48.2,48.2,1160
2018-08-23,2017,11,47,235,408.62,0.45,2,Mod_Wet,54,9,8,6,107,184,0.45,224.6,0.55,224.6,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0148,0.000604,0.155,0.0063,1,0.246,0.4,0.0163,24.2,0.959,0.98,0.939,51,48.2,48.2,1160
2018-08-24,2017,11,47,236,403.97,0.45,2,Mod_Wet,54,9,8,6,107,184,0.46,220,0.55,220,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0144,0.000588,0.153,0.00621,1,0.239,0.392,0.016,24.2,0.958,0.98,0.939,50,48.2,48.2,1160
2018-08-25,2017,11,47,237,400.42,0.46,2,Mod_Wet,54,9,8,6,107,184,0.46,216.4,0.54,216.4,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000575,0.151,0.00614,1,0.235,0.386,0.0157,24.2,0.957,0.98,0.938,49.2,48.2,48.2,1160
2018-08-26,2017,11,48,238,396.32,0.46,2,Mod_Wet,54,9,8,6,107,184,0.46,212.3,0.54,212.3,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.136,0.0138,0.00056,0.149,0.00607,1,0.229,0.378,0.0154,24.2,0.957,0.98,0.938,48.3,47.3,47.3,1140
2018-08-27,2017,11,48,239,392.22,0.47,2,Mod_Wet,54,9,8,6,107,184,0.47,208.2,0.53,208.2,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0134,0.000546,0.148,0.00599,1,0.224,0.371,0.0151,24.3,0.956,0.98,0.937,47.4,46.4,46.4,1110
2018-08-28,2017,11,48,240,388.11,0.47,2,Mod_Wet,54,9,8,6,107,184,0.47,204.1,0.53,204.1,0,0,0,0,-6,6,54,9,8,0,113,275,990,965.3,24.7,0.133,0.0131,0.000531,0.146,0.00591,1,0.218,0.364,0.0148,24.3,0.956,0.98,0.936,46.5,45.5,45.5,1090
2018-08-29,2017,11,48,241,384.01,0.47,2,Mod_Wet,54,9,8,6,107,184,0.48,200,0.52,200,0,0,0,0,-6,6,54,9,8,0,113,271,990,965.3,24.7,0.131,0.0128,0.000517,0.144,0.00583,1,0.213,0.356,0.0144,24.3,0.955,0.98,0.936,45.6,44.6,44.6,1070
2018-08-30,2017,11,48,242,379.91,0.48,2,Mod_Wet,54,9,8,6,107,184,0.48,195.9,0.52,195.9,0,0,0,0,-6,6,54,9,8,0,113,267,990,965.3,24.7,0.13,0.0124,0.000502,0.142,0.00575,1,0.207,0.349,0.0141,24.4,0.954,0.98,0.935,44.6,43.7,43.7,1050
2018-08-31,2017,11,48,243,375.81,0.48,2,Mod_Wet,54,9,8,6,107,184,0.49,191.8,0.51,191.8,0,0,0,0,-6,6,54,9,8,0,113,263,990,965.3,24.7,0.128,0.0121,0.000488,0.14,0.00568,1,0.201,0.342,0.0138,24.4,0.953,0.98,0.934,43.7,42.8,42.8,1030
2018-09-01,2017,12,48,244,370.61,0.48,2,Mod_Wet,46,7,6,4,75,138,0.37,232.6,0.63,232.6,0,0,0,0,-4,4,46,7,6,0,79,292,990,965.3,24.7,0.138,0.0155,0.000627,0.154,0.00622,2,0.0995,0.253,0.0102,24.5,0.924,0.97,0.896,25.8,25,50.1,1200
2018-09-02,2017,12,49,245,365.97,0.49,2,Mod_Wet,46,7,6,4,75,138,0.38,228,0.62,228,0,0,0,0,-4,4,46,7,6,0,79,287,990,965.2,24.8,0.137,0.0151,0.000611,0.152,0.00613,1,0.25,0.402,0.0162,24.4,0.958,0.98,0.939,52.2,48.2,48.2,1160
2018-09-03,2017,12,49,246,360.77,0.49,2,Mod_Wet,46,7,6,4,75,138,0.38,222.8,0.62,222.8,0,0,0,0,-4,4,46,7,6,0,79,282,990,965.2,24.8,0.135,0.0147,0.000592,0.15,0.00604,1,0.243,0.393,0.0158,24.4,0.959,0.98,0.939,51.1,48.2,48.2,1160
2018-09-04,2017,12,49,247,355.58,0.5,2,Mod_Wet,46,7,6,4,75,138,0.39,217.6,0.61,217.6,0,0,0,0,-4,4,46,7,6,0,79,277,990,965.2,24.8,0.133,0.0142,0.000574,0.147,0.00594,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.939,49.9,48.2,48.2,1160
2018-09-05,2017,12,49,248,350.93,0.5,2,Mod_Wet,46,7,6,4,75,138,0.39,212.9,0.61,212.9,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.132,0.0138,0.000557,0.145,0.00585,1,0.23,0.375,0.0151,24.5,0.957,0.98,0.938,48.9,47.9,47.9,1150
2018-09-06,2017,12,49,249,346.28,0.51,2,Mod_Wet,46,7,6,4,75,138,0.4,208.3,0.6,208.3,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0135,0.000541,0.143,0.00576,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.9,46.9,46.9,1130
2018-09-07,2017,12,49,250,341.63,0.51,2,Mod_Wet,46,7,6,4,75,138,0.4,203.6,0.6,203.6,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000525,0.141,0.00568,1,0.217,0.359,0.0144,24.5,0.955,0.98,0.936,46.8,45.9,45.9,1100
2018-09-08,2017,12,49,251,338.08,0.52,2,Mod_Wet,46,7,6,4,75,138,0.41,200.1,0.59,200.1,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0128,0.000512,0.14,0.00561,1,0.213,0.352,0.0141,24.6,0.955,0.98,0.936,46,45.1,45.1,1080
2018-09-09,2017,12,50,252,333.97,0.52,2,Mod_Wet,46,7,6,4,75,138,0.41,196,0.59,196,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.126,0.0124,0.000498,0.138,0.00553,1,0.207,0.345,0.0138,24.6,0.954,0.98,0.935,45.1,44.2,44.2,1060
2018-09-10,2017,12,50,253,329.87,0.53,2,Mod_Wet,46,7,6,4,75,138,0.42,191.9,0.58,191.9,0,0,0,0,-4,4,46,7,6,0,79,251,990,965,25,0.124,0.0121,0.000483,0.136,0.00546,1,0.202,0.338,0.0135,24.6,0.952,0.98,0.933,44.1,43.2,43.2,1040
2018-09-11,2017,12,50,254,325.77,0.53,2,Mod_Wet,46,7,6,4,75,138,0.42,187.8,0.58,187.8,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0117,0.000469,0.134,0.00538,1,0.196,0.33,0.0132,24.6,0.951,0.98,0.932,43.2,42.3,42.3,1020
2018-09-12,2017,12,50,255,321.67,0.54,2,Mod_Wet,46,7,6,4,75,138,0.43,183.7,0.57,183.7,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000455,0.133,0.0053,1,0.19,0.323,0.0129,24.7,0.95,0.98,0.931,42.2,41.4,41.4,993
2018-09-13,2017,12,50,256,317.57,0.54,2,Mod_Wet,46,7,6,4,75,138,0.43,179.6,0.56,179.6,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.011,0.00044,0.131,0.00523,1,0.185,0.316,0.0126,24.7,0.949,0.979,0.928,41.3,40.4,40.4,969
2018-09-14,2017,12,50,257,314.01,0.55,2,Mod_Wet,46,7,6,4,75,138,0.44,176,0.56,176,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000428,0.129,0.00516,1,0.18,0.309,0.0124,24.7,0.948,0.977,0.926,40.4,39.5,39.5,948
2018-09-15,2017,12,50,258,310.46,0.55,2,Mod_Wet,46,7,6,4,75,138,0.45,172.5,0.56,172.5,0,0,0,0,-4,4,46,7,6,0,79,231,990,965,25,0.117,0.0104,0.000416,0.128,0.0051,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.923,39.6,38.6,38.6,927
2018-09-16,2017,12,51,259,306.9,0.55,2,Mod_Wet,46,7,6,4,75,138,0.45,168.9,0.55,168.9,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000403,0.126,0.00503,1,0.171,0.297,0.0118,24.8,0.945,0.973,0.92,38.8,37.8,37.8,906
2018-09-17,2017,12,51,260,303.35,0.56,2,Mod_Wet,46,7,6,4,75,138,0.46,165.3,0.55,165.3,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.115,0.0098,0.000391,0.125,0.00496,1,0.166,0.29,0.0116,24.8,0.944,0.972,0.917,38,36.9,36.9,885
2018-09-18,2017,12,51,261,300.89,0.56,2,Mod_Wet,46,7,6,4,75,138,0.46,162.9,0.54,162.9,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.0096,0.000382,0.123,0.00492,1,0.162,0.286,0.0114,24.8,0.943,0.97,0.916,37.4,36.3,36.3,871
2018-09-19,2017,12,51,262,297.88,0.57,2,Mod_Wet,46,7,6,4,75,138,0.46,159.9,0.54,159.9,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00934,0.000372,0.122,0.00486,1,0.158,0.28,0.0112,24.8,0.942,0.97,0.914,36.7,35.6,35.6,854
2018-09-20,2017,12,51,263,294.87,0.57,2,Mod_Wet,46,7,6,4,75,138,0.47,156.9,0.53,156.9,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00908,0.000362,0.121,0.00481,1,0.154,0.275,0.011,24.8,0.942,0.97,0.913,36,34.9,34.9,838
2018-09-21,2017,12,51,264,291.86,0.57,2,Mod_Wet,46,7,6,4,75,138,0.47,153.9,0.53,153.9,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00883,0.000351,0.119,0.00475,1,0.15,0.27,0.0107,24.9,0.941,0.97,0.912,35.3,34.2,34.2,821
2018-09-22,2017,12,51,265,288.86,0.58,2,Mod_Wet,46,7,6,4,75,138,0.48,150.9,0.52,150.9,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.11,0.00857,0.000341,0.118,0.0047,1,0.146,0.264,0.0105,24.9,0.94,0.97,0.911,34.6,33.6,33.6,805
2018-09-23,2017,12,52,266,285.85,0.58,2,Mod_Wet,46,7,6,4,75,138,0.48,147.8,0.52,147.8,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00832,0.000331,0.117,0.00465,1,0.142,0.259,0.0103,24.9,0.938,0.97,0.91,33.9,32.9,32.9,789
2018-09-24,2017,12,52,267,282.84,0.59,2,Mod_Wet,46,7,6,4,75,138,0.49,144.8,0.51,144.8,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.107,0.00806,0.00032,0.116,0.00459,1,0.138,0.254,0.0101,24.9,0.937,0.97,0.909,33.2,32.2,32.2,772
2018-09-25,2017,12,52,268,279.83,0.59,2,Mod_Wet,46,7,6,4,75,138,0.49,141.8,0.51,141.8,0,0,0,0,-4,4,46,7,6,0,79,201,990,964.8,25.2,0.106,0.00781,0.00031,0.114,0.00454,1,0.134,0.248,0.00986,24.9,0.936,0.97,0.908,32.5,31.5,31.5,756
2018-09-26,2017,12,52,269,276.83,0.6,2,Mod_Wet,46,7,6,4,75,138,0.5,138.8,0.5,138.8,0,0,0,0,-4,4,46,7,6,0,79,198,990,964.8,25.2,0.105,0.00755,0.0003,0.113,0.00448,1,0.13,0.243,0.00964,24.9,0.935,0.97,0.907,31.8,30.8,30.8,739
2018-09-27,2017,12,52,270,273.82,0.6,2,Mod_Wet,46,7,6,4,75,138,0.5,135.8,0.5,135.8,0,0,0,0,-4,4,46,7,6,0,79,195,990,964.8,25.2,0.104,0.00729,0.000289,0.112,0.00443,1,0.126,0.237,0.00942,25,0.933,0.97,0.905,31,30.1,30.1,723
2018-09-28,2017,12,52,271,271.36,0.61,2,Mod_Wet,46,7,6,4,75,138,0.51,133.4,0.49,133.4,0,0,0,0,-4,4,46,7,6,0,79,192,990,964.8,25.2,0.103,0.00709,0.000281,0.111,0.00438,1,0.123,0.233,0.00924,25,0.932,0.97,0.904,30.5,29.5,29.5,709
2018-09-29,2017,12,52,272,268.9,0.61,2,Mod_Wet,46,7,6,4,75,138,0.51,130.9,0.49,130.9,0,0,0,0,-4,4,46,7,6,0,79,190,990,964.8,25.2,0.103,0.00688,0.000273,0.109,0.00434,1,0.119,0.229,0.00906,25,0.931,0.97,0.903,29.9,29,29,696
2018-09-30,2017,12,53,273,266.43,0.61,2,Mod_Wet,46,7,6,4,75,138,0.52,128.4,0.48,128.4,0,0,0,0,-4,4,46,7,6,0,79,187,990,964.8,25.2,0.102,0.00667,0.000264,0.108,0.00429,1,0.116,0.224,0.00889,25,0.93,0.97,0.902,29.3,28.4,28.4,682
2018-10-01,2018,1,1,274,263.97,0.62,2,Mod_Wet,41,6,4,3,56,110,0.42,154,0.58,154,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00884,0.00035,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.5,34.4,34.4,826
2018-10-02,2018,1,1,275,261.51,0.62,2,Mod_Wet,41,6,4,3,56,110,0.42,151.5,0.58,151.5,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00863,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.9,33.8,33.8,812
2018-10-03,2018,1,1,276,259.05,0.63,2,Mod_Wet,41,6,4,3,56,110,0.42,149.1,0.57,149.1,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00842,0.000333,0.115,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2018-10-04,2018,1,1,277,256.59,0.63,2,Mod_Wet,41,6,4,3,56,110,0.43,146.6,0.57,146.6,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00821,0.000325,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2018-10-05,2018,1,1,278,254.13,0.64,2,Mod_Wet,41,6,4,3,56,110,0.43,144.1,0.57,144.1,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.008,0.000316,0.112,0.00445,1,0.137,0.249,0.00987,25,0.937,0.97,0.909,33.1,32.2,32.2,772
2018-10-06,2018,1,1,279,251.67,0.64,2,Mod_Wet,41,6,4,3,56,110,0.44,141.7,0.56,141.7,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00779,0.000308,0.111,0.0044,1,0.134,0.245,0.00969,25,0.936,0.97,0.908,32.6,31.6,31.6,758
2018-10-07,2018,1,1,280,249.21,0.65,2,Mod_Wet,41,6,4,3,56,110,0.44,139.2,0.56,139.2,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00758,0.0003,0.11,0.00436,1,0.13,0.241,0.00951,25.1,0.935,0.97,0.907,32,31,31,745
2018-10-08,2018,1,2,281,246.75,0.65,2,Mod_Wet,41,6,4,3,56,110,0.45,136.8,0.55,136.8,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00737,0.000291,0.109,0.00431,1,0.127,0.236,0.00933,25.1,0.934,0.97,0.906,31.4,30.5,30.5,731
2018-10-09,2018,1,2,282,244.29,0.66,2,Mod_Wet,41,6,4,3,56,110,0.45,134.3,0.55,134.3,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00716,0.000283,0.108,0.00427,1,0.124,0.232,0.00915,25.1,0.933,0.97,0.905,30.8,29.9,29.9,718
2018-10-10,2018,1,2,283,241.83,0.67,2,Mod_Wet,41,6,4,3,56,110,0.46,131.8,0.55,131.8,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.00696,0.000274,0.107,0.00422,1,0.12,0.227,0.00897,25.1,0.932,0.97,0.904,30.3,29.3,29.3,704
2018-10-11,2018,1,2,284,240.46,0.67,3,Normal,37,5,3,2,50,97,0.4,143.5,0.6,143.5,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00794,0.000313,0.11,0.00434,1,0.136,0.246,0.00971,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2018-10-12,2018,1,2,285,238.54,0.67,3,Normal,37,5,3,2,50,97,0.41,141.5,0.59,141.5,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.101,0.00778,0.000307,0.109,0.0043,1,0.134,0.243,0.00957,25.1,0.935,0.97,0.907,32.6,31.6,31.6,760
2018-10-13,2018,1,2,286,235.54,0.68,3,Normal,37,5,3,2,50,97,0.41,138.5,0.59,138.5,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00753,0.000296,0.108,0.00425,1,0.13,0.237,0.00935,25.1,0.934,0.97,0.906,31.9,31,31,743
2018-10-14,2018,1,2,287,234.17,0.68,3,Normal,37,5,3,2,50,97,0.41,137.2,0.59,137.2,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.00741,0.000292,0.107,0.00422,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2018-10-15,2018,1,3,288,234.44,0.68,3,Normal,37,5,3,2,50,97,0.41,137.4,0.59,137.4,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0999,0.00743,0.000293,0.107,0.00423,1,0.128,0.235,0.00927,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2018-10-16,2018,1,3,289,234.72,0.68,3,Normal,37,5,3,2,50,97,0.41,137.7,0.59,137.7,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00746,0.000294,0.107,0.00423,1,0.128,0.236,0.00929,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
2018-10-17,2018,1,3,290,231.71,0.69,3,Normal,37,5,3,2,50,97,0.42,134.7,0.58,134.7,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.099,0.0072,0.000283,0.106,0.00418,1,0.124,0.231,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2018-10-18,2018,1,3,291,229.25,0.7,3,Normal,37,5,3,2,50,97,0.42,132.3,0.58,132.3,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0981,0.00699,0.000275,0.105,0.00413,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.4,29.5,29.5,709
2018-10-19,2018,1,3,292,227.88,0.7,3,Normal,37,5,3,2,50,97,0.43,130.9,0.57,130.9,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00687,0.00027,0.104,0.00411,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2018-10-20,2018,1,3,293,225.97,0.71,3,Normal,37,5,3,2,50,97,0.43,129,0.57,129,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.00671,0.000264,0.104,0.00407,1,0.117,0.22,0.00866,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2018-10-21,2018,1,3,294,224.05,0.71,3,Normal,37,5,3,2,50,97,0.43,127,0.57,127,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00655,0.000257,0.103,0.00404,1,0.114,0.217,0.00852,25.2,0.929,0.97,0.902,29.2,28.4,28.4,680
2018-10-22,2018,1,4,295,222.14,0.72,3,Normal,37,5,3,2,50,97,0.44,125.1,0.56,125.1,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.00639,0.000251,0.102,0.004,1,0.111,0.213,0.00838,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2018-10-23,2018,1,4,296,220.22,0.72,3,Normal,37,5,3,2,50,97,0.44,123.2,0.56,123.2,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00622,0.000244,0.101,0.00397,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.9,28.3,27.5,27.5,659
2018-10-24,2018,1,4,297,218.31,0.73,3,Normal,37,5,3,2,50,97,0.44,121.3,0.56,121.3,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00606,0.000238,0.1,0.00393,1,0.106,0.207,0.0081,25.3,0.926,0.97,0.898,27.9,27,27,648
2018-10-25,2018,1,4,298,216.4,0.74,3,Normal,37,5,3,2,50,97,0.45,119.4,0.55,119.4,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0936,0.0059,0.000231,0.0995,0.0039,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2018-10-26,2018,1,4,299,214.48,0.74,3,Normal,37,5,3,2,50,97,0.45,117.5,0.55,117.5,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0929,0.00574,0.000225,0.0986,0.00387,1,0.101,0.2,0.00783,25.3,0.923,0.97,0.896,26.9,26.1,26.1,627
2018-10-27,2018,1,4,300,212.57,0.75,3,Normal,37,5,3,2,50,97,0.46,115.6,0.54,115.6,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00557,0.000218,0.0978,0.00383,1,0.0985,0.196,0.00769,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2018-10-28,2018,1,4,301,210.65,0.76,3,Normal,37,5,3,2,50,97,0.46,113.7,0.54,113.7,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.0038,1,0.0959,0.193,0.00755,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2018-10-29,2018,1,5,302,208.74,0.76,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00525,0.000205,0.0961,0.00376,1,0.0933,0.189,0.00742,25.4,0.919,0.97,0.892,25.5,24.8,24.8,595
2018-10-30,2018,1,5,303,206.83,0.77,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.00509,0.000199,0.0953,0.00373,1,0.0908,0.186,0.00728,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2018-10-31,2018,1,5,304,204.91,0.78,3,Normal,37,5,3,2,50,97,0.47,107.9,0.53,107.9,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00492,0.000193,0.0944,0.00369,1,0.0882,0.183,0.00714,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2018-11-01,2018,2,5,305,204.09,0.78,3,Normal,36,5,3,2,47,93,0.46,111.1,0.54,111.1,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0903,0.00519,0.000203,0.0955,0.00373,1,0.0925,0.188,0.00735,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2018-11-02,2018,2,5,306,204.36,0.78,3,Normal,36,5,3,2,47,93,0.46,111.4,0.55,111.4,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0904,0.00522,0.000204,0.0956,0.00374,1,0.0928,0.188,0.00737,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2018-11-03,2018,2,5,307,206.28,0.77,3,Normal,36,5,3,2,47,93,0.45,113.3,0.55,113.3,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.091,0.00538,0.00021,0.0964,0.00377,1,0.0954,0.192,0.00751,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
2018-11-04,2018,2,5,308,208.19,0.77,3,Normal,36,5,3,2,47,93,0.45,115.2,0.55,115.2,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0917,0.00554,0.000217,0.0973,0.00381,1,0.098,0.195,0.00764,25.4,0.922,0.97,0.894,26.4,25.6,25.6,614
2018-11-05,2018,2,6,309,210.11,0.76,3,Normal,36,5,3,2,47,93,0.44,117.1,0.56,117.1,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0924,0.0057,0.000223,0.0981,0.00384,1,0.101,0.199,0.00778,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
2018-11-06,2018,2,6,310,211.47,0.75,3,Normal,36,5,3,2,47,93,0.44,118.5,0.56,118.5,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0929,0.00582,0.000228,0.0987,0.00387,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2018-11-07,2018,2,6,311,212.29,0.75,3,Normal,36,5,3,2,47,93,0.44,119.3,0.56,119.3,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0932,0.00589,0.000231,0.0991,0.00388,1,0.104,0.203,0.00794,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2018-11-08,2018,2,6,312,214.21,0.74,3,Normal,36,5,3,2,47,93,0.43,121.2,0.57,121.2,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00392,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.9,27,27,648
2018-11-09,2018,2,6,313,215.58,0.74,3,Normal,36,5,3,2,47,93,0.43,122.6,0.57,122.6,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0943,0.00617,0.000242,0.1,0.00394,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2018-11-10,2018,2,6,314,215.3,0.74,3,Normal,36,5,3,2,47,93,0.43,122.3,0.57,122.3,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0942,0.00615,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2018-11-11,2018,2,6,315,213.39,0.75,3,Normal,36,5,3,2,47,93,0.44,120.4,0.56,120.4,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00598,0.000234,0.0995,0.0039,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
2018-11-12,2018,2,7,316,214.21,0.74,3,Normal,36,5,3,2,47,93,0.43,121.2,0.57,121.2,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00392,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.9,27,27,648
2018-11-13,2018,2,7,317,214.48,0.74,3,Normal,36,5,3,2,47,93,0.43,121.5,0.57,121.5,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0939,0.00608,0.000238,0.1,0.00392,1,0.106,0.207,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2018-11-14,2018,2,7,318,214.21,0.74,3,Normal,36,5,3,2,47,93,0.43,121.2,0.57,121.2,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00392,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.9,27,27,648
2018-11-15,2018,2,7,319,212.29,0.75,3,Normal,36,5,3,2,47,93,0.44,119.3,0.56,119.3,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0932,0.00589,0.000231,0.0991,0.00388,1,0.104,0.203,0.00794,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2018-11-16,2018,2,7,320,210.38,0.76,3,Normal,36,5,3,2,47,93,0.44,117.4,0.56,117.4,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0925,0.00573,0.000224,0.0982,0.00385,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2018-11-17,2018,2,7,321,211.2,0.75,3,Normal,36,5,3,2,47,93,0.44,118.2,0.56,118.2,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0928,0.0058,0.000227,0.0986,0.00386,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2018-11-18,2018,2,7,322,212.02,0.75,3,Normal,36,5,3,2,47,93,0.44,119,0.56,119,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0931,0.00587,0.00023,0.0989,0.00388,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2018-11-19,2018,2,8,323,210.65,0.76,3,Normal,36,5,3,2,47,93,0.44,117.7,0.56,117.7,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0926,0.00575,0.000225,0.0983,0.00385,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2018-11-20,2018,2,8,324,210.38,0.76,3,Normal,36,5,3,2,47,93,0.44,117.4,0.56,117.4,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0925,0.00573,0.000224,0.0982,0.00385,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2018-11-21,2018,2,8,325,209.56,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,142.6,0.68,142.6,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0982,0.00787,0.000308,0.106,0.00415,1,0.135,0.241,0.00944,25.3,0.936,0.97,0.907,33.1,32.1,32.1,770
2018-11-22,2018,2,8,326,210.38,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,143.4,0.68,143.4,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0985,0.00794,0.000311,0.106,0.00417,1,0.136,0.242,0.0095,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2018-11-23,2018,2,8,327,209.56,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,142.6,0.68,142.6,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0982,0.00787,0.000308,0.106,0.00415,1,0.135,0.241,0.00944,25.3,0.936,0.97,0.907,33.1,32.1,32.1,770
2018-11-24,2018,2,8,328,212.57,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,145.6,0.69,145.6,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00812,0.000318,0.107,0.00421,1,0.139,0.246,0.00965,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2018-11-25,2018,2,8,329,213.93,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,146.9,0.69,146.9,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0997,0.00824,0.000323,0.108,0.00423,1,0.141,0.249,0.00975,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
2018-11-26,2018,2,9,330,215.85,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,148.8,0.69,148.8,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.0084,0.000329,0.109,0.00427,1,0.143,0.252,0.00989,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2018-11-27,2018,2,9,331,217.22,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,150.2,0.69,150.2,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00852,0.000334,0.109,0.00429,1,0.145,0.255,0.00999,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
2018-11-28,2018,2,9,332,219.13,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,152.1,0.69,152.1,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00868,0.000341,0.11,0.00433,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.4,34.3,34.3,823
2018-11-29,2018,2,9,333,220.5,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,153.5,0.7,153.5,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.0088,0.000345,0.111,0.00435,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
2018-11-30,2018,2,9,334,219.68,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,152.7,0.69,152.7,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00873,0.000343,0.11,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.4,34.4,826
2018-12-01,2018,3,9,335,221.04,0.72,5,Dry,26,4,3,2,24,59,0.27,162,0.73,162,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.7,36.7,880
2018-12-02,2018,3,9,336,222.96,0.72,5,Dry,26,4,3,2,24,59,0.27,164,0.73,164,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00969,0.00038,0.115,0.00451,1,0.164,0.279,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2018-12-03,2018,3,10,337,224.87,0.71,5,Dry,26,4,3,2,24,59,0.26,165.9,0.74,165.9,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00985,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2018-12-04,2018,3,10,338,228.43,0.7,5,Dry,26,4,3,2,24,59,0.26,169.4,0.74,169.4,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0102,0.000399,0.117,0.00461,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
2018-12-05,2018,3,10,339,230.89,0.69,5,Dry,26,4,3,2,24,59,0.26,171.9,0.74,171.9,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2018-12-06,2018,3,10,340,232.26,0.69,5,Dry,26,4,3,2,24,59,0.25,173.3,0.75,173.3,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00468,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
2018-12-07,2018,3,10,341,235.26,0.68,5,Dry,26,4,3,2,24,59,0.25,176.3,0.75,176.3,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.18,0.301,0.0118,25.1,0.947,0.978,0.927,41.1,40.2,40.2,964
2018-12-08,2018,3,10,342,238.27,0.67,5,Dry,26,4,3,2,24,59,0.25,179.3,0.75,179.3,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2018-12-09,2018,3,10,343,239.09,0.67,5,Dry,26,4,3,2,24,59,0.25,180.1,0.75,180.1,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2018-12-10,2018,3,11,344,237.72,0.68,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2018-12-11,2018,3,11,345,236.36,0.68,5,Dry,26,4,3,2,24,59,0.25,177.4,0.75,177.4,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00475,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.927,41.3,40.5,40.5,971
2018-12-12,2018,3,11,346,234.99,0.68,5,Dry,26,4,3,2,24,59,0.25,176,0.75,176,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00473,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,963
2018-12-13,2018,3,11,347,231.98,0.69,5,Dry,26,4,3,2,24,59,0.25,173,0.75,173,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.4,39.4,945
2018-12-14,2018,3,11,348,230.61,0.69,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
2018-12-15,2018,3,11,349,230.89,0.69,5,Dry,26,4,3,2,24,59,0.26,171.9,0.74,171.9,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2018-12-16,2018,3,11,350,231.71,0.69,5,Dry,26,4,3,2,24,59,0.26,172.7,0.74,172.7,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.2,39.3,39.3,943
2018-12-17,2018,3,12,351,229.79,0.7,5,Dry,26,4,3,2,24,59,0.26,170.8,0.74,170.8,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,932
2018-12-18,2018,3,12,352,228.43,0.7,5,Dry,26,4,3,2,24,59,0.26,169.4,0.74,169.4,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0102,0.000399,0.117,0.00461,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
2018-12-19,2018,3,12,353,227.06,0.7,5,Dry,26,4,3,2,24,59,0.26,168.1,0.74,168.1,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.117,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2018-12-20,2018,3,12,354,228.97,0.7,5,Dry,26,4,3,2,24,59,0.26,170,0.74,170,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00462,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2018-12-21,2018,3,12,355,229.25,0.7,5,Dry,26,4,3,2,24,59,0.26,170.3,0.74,170.3,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,928
2018-12-22,2018,3,12,356,228.97,0.7,5,Dry,26,4,3,2,24,59,0.26,170,0.74,170,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00462,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2018-12-23,2018,3,12,357,230.89,0.69,5,Dry,26,4,3,2,24,59,0.26,171.9,0.74,171.9,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2018-12-24,2018,3,13,358,230.61,0.69,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
2018-12-25,2018,3,13,359,230.34,0.69,5,Dry,26,4,3,2,24,59,0.26,171.3,0.74,171.3,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,39,39,935
2018-12-26,2018,3,13,360,233.35,0.69,5,Dry,26,4,3,2,24,59,0.25,174.3,0.75,174.3,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.0047,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,953
2018-12-27,2018,3,13,361,234.17,0.68,5,Dry,26,4,3,2,24,59,0.25,175.2,0.75,175.2,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,958
2018-12-28,2018,3,13,362,234.99,0.68,5,Dry,26,4,3,2,24,59,0.25,176,0.75,176,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00473,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,963
2018-12-29,2018,3,13,363,238,0.68,5,Dry,26,4,3,2,24,59,0.25,179,0.75,179,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.9,40.9,981
2018-12-30,2018,3,13,364,239.36,0.67,5,Dry,26,4,3,2,24,59,0.25,180.4,0.75,180.4,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,989
2018-12-31,2018,3,14,365,241.28,0.67,5,Dry,26,4,3,2,24,59,0.24,182.3,0.76,182.3,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0112,0.000444,0.123,0.00484,1,0.189,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2019-01-01,2018,4,14,1,241.01,0.67,5,Dry,29,5,4,2,33,73,0.3,168,0.7,168,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000396,0.118,0.00466,1,0.169,0.288,0.0113,25.1,0.945,0.974,0.92,39,38,38,912
2019-01-02,2018,4,14,2,240.73,0.67,5,Dry,29,5,4,2,33,73,0.3,167.7,0.7,167.7,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000395,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.92,38.9,37.9,37.9,910
2019-01-03,2018,4,14,3,242.65,0.66,5,Dry,29,5,4,2,33,73,0.3,169.7,0.7,169.7,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000401,0.119,0.00469,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
2019-01-04,2018,4,14,4,244.56,0.66,5,Dry,29,5,4,2,33,73,0.3,171.6,0.7,171.6,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.109,0.0103,0.000408,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.9,38.9,933
2019-01-05,2018,4,14,5,246.47,0.65,5,Dry,29,5,4,2,33,73,0.3,173.5,0.7,173.5,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00477,1,0.177,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.3,39.3,944
2019-01-06,2018,4,14,6,247.29,0.65,5,Dry,29,5,4,2,33,73,0.29,174.3,0.7,174.3,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0106,0.000417,0.121,0.00478,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.5,39.5,949
2019-01-07,2018,4,15,7,248.11,0.65,5,Dry,29,5,4,2,33,73,0.29,175.1,0.71,175.1,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.00042,0.121,0.0048,1,0.179,0.3,0.0119,25,0.947,0.977,0.925,40.7,39.8,39.8,954
