date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-01-08,2018,4,15,8,251.12,0.64,5,Dry,29,5,4,2,33,73,0.29,178.1,0.71,178.1,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00485,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,972
2019-01-09,2018,4,15,9,251.4,0.64,5,Dry,29,5,4,2,33,73,0.29,178.4,0.71,178.4,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00486,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.6,40.6,974
2019-01-10,2018,4,15,10,248.39,0.65,5,Dry,29,5,4,2,33,73,0.29,175.4,0.71,175.4,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0107,0.000421,0.122,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,956
2019-01-11,2018,4,15,11,248.11,0.65,5,Dry,29,5,4,2,33,73,0.29,175.1,0.71,175.1,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.00042,0.121,0.0048,1,0.179,0.3,0.0119,25,0.947,0.977,0.925,40.7,39.8,39.8,954
2019-01-12,2018,4,15,12,251.12,0.64,5,Dry,29,5,4,2,33,73,0.29,178.1,0.71,178.1,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00485,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,972
2019-01-13,2018,4,15,13,254.13,0.64,5,Dry,29,5,4,2,33,73,0.29,181.1,0.71,181.1,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000441,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,990
2019-01-14,2018,4,16,14,258.23,0.63,5,Dry,29,5,4,2,33,73,0.28,185.2,0.72,185.2,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000455,0.126,0.00498,1,0.193,0.318,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2019-01-15,2018,4,16,15,258.51,0.63,5,Dry,29,5,4,2,33,73,0.28,185.5,0.72,185.5,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00498,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.3,42.3,1010
2019-01-16,2018,4,16,16,257.14,0.63,5,Dry,29,5,4,2,33,73,0.28,184.1,0.72,184.1,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000451,0.125,0.00496,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.8,41.9,41.9,1010
2019-01-17,2018,4,16,17,259.05,0.63,5,Dry,29,5,4,2,33,73,0.28,186.1,0.72,186.1,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.00499,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
2019-01-18,2018,4,16,18,260.42,0.62,5,Dry,29,5,4,2,33,73,0.28,187.4,0.72,187.4,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000462,0.127,0.00502,1,0.196,0.322,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1020
2019-01-19,2018,4,16,19,260.15,0.62,5,Dry,29,5,4,2,33,73,0.28,187.2,0.72,187.2,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000462,0.127,0.00501,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2019-01-20,2018,4,16,20,262.06,0.62,5,Dry,29,5,4,2,33,73,0.28,189.1,0.72,189.1,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000468,0.127,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1030
2019-01-21,2018,4,17,21,267.26,0.61,5,Dry,29,5,4,2,33,73,0.27,194.3,0.73,194.3,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.118,0.0123,0.000486,0.13,0.00514,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2019-01-22,2018,4,17,22,270.81,0.61,5,Dry,29,5,4,2,33,73,0.27,197.8,0.73,197.8,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000498,0.131,0.00521,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2019-01-23,2018,4,17,23,272.72,0.6,5,Dry,29,5,4,2,33,73,0.27,199.7,0.73,199.7,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.119,0.0127,0.000505,0.132,0.00524,1,0.212,0.344,0.0137,24.9,0.955,0.98,0.935,46.5,45.6,45.6,1090
2019-01-24,2018,4,17,24,275.73,0.6,5,Dry,29,5,4,2,33,73,0.27,202.7,0.73,202.7,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.12,0.013,0.000515,0.133,0.0053,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.2,46.2,1110
2019-01-25,2018,4,17,25,278.19,0.59,5,Dry,29,5,4,2,33,73,0.26,205.2,0.74,205.2,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00534,1,0.22,0.354,0.0141,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
2019-01-26,2018,4,17,26,282.29,0.59,5,Dry,29,5,4,2,33,73,0.26,209.3,0.74,209.3,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000538,0.136,0.00542,1,0.225,0.361,0.0144,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1150
2019-01-27,2018,4,17,27,286.94,0.58,5,Dry,29,5,4,2,33,73,0.25,213.9,0.75,213.9,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000554,0.138,0.0055,1,0.231,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2019-01-28,2018,4,18,28,294.33,0.57,5,Dry,29,5,4,2,33,73,0.25,221.3,0.75,221.3,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0146,0.00058,0.142,0.00564,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2019-01-29,2018,4,18,29,302.8,0.56,5,Dry,29,5,4,2,33,73,0.24,229.8,0.76,229.8,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000609,0.145,0.00579,2,0.0976,0.243,0.00968,24.8,0.923,0.97,0.895,25.8,25.1,50.1,1200
2019-01-30,2018,4,18,30,311.28,0.55,5,Dry,29,5,4,2,33,73,0.23,238.3,0.77,238.3,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000639,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.926,0.97,0.898,26.8,26,52,1250
2019-01-31,2018,4,18,31,317.57,0.54,5,Dry,29,5,4,2,33,73,0.23,244.6,0.77,244.6,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0165,0.000661,0.152,0.00607,2,0.108,0.259,0.0104,24.8,0.928,0.97,0.9,27.5,26.7,53.4,1280
2019-02-01,2018,5,18,32,322.76,0.54,5,Dry,31,6,4,3,41,85,0.26,237.8,0.74,237.8,0,0,0,0,-3,3,31,6,4,0,44,279,990,965,25,0.134,0.016,0.000639,0.15,0.006,2,0.103,0.253,0.0101,24.7,0.925,0.97,0.898,26.7,25.9,51.8,1240
2019-02-02,2018,5,18,33,330.15,0.53,5,Dry,31,6,4,3,41,85,0.26,245.2,0.74,245.2,0,0,0,0,-3,3,31,6,4,0,44,286,990,965.1,24.9,0.137,0.0166,0.000665,0.153,0.00614,2,0.108,0.261,0.0105,24.7,0.928,0.97,0.9,27.5,26.7,53.4,1280
2019-02-03,2018,5,18,34,338.62,0.52,5,Dry,31,6,4,3,41,85,0.25,253.6,0.75,253.6,0,0,0,0,-3,3,31,6,4,0,44,295,990,965.1,24.9,0.14,0.0187,0.000751,0.158,0.00635,2,0.114,0.272,0.0109,24.6,0.93,0.97,0.902,28.5,27.6,55.3,1330
2019-02-04,2018,5,19,35,346.55,0.51,5,Dry,31,6,4,3,41,85,0.24,261.6,0.76,261.6,0,0,0,0,-3,3,31,6,4,0,44,303,990,965.1,24.9,0.142,0.0225,0.000903,0.165,0.00663,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2019-02-05,2018,5,19,36,355.58,0.5,5,Dry,31,6,4,3,41,85,0.24,270.6,0.76,270.6,0,0,0,0,-3,3,31,6,4,0,44,312,990,965.2,24.8,0.145,0.0267,0.00108,0.172,0.00694,2,0.125,0.297,0.012,24.5,0.934,0.97,0.906,30.4,29.5,58.9,1410
2019-02-06,2018,5,19,37,363.51,0.49,5,Dry,31,6,4,3,41,85,0.23,278.5,0.77,278.5,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.148,0.0305,0.00123,0.179,0.00721,2,0.13,0.309,0.0125,24.5,0.936,0.97,0.908,31.3,30.3,60.7,1460
2019-02-07,2018,5,19,38,369.25,0.49,5,Dry,31,6,4,3,41,85,0.23,284.3,0.77,284.3,0,0,0,0,-3,3,31,6,4,0,44,325,990,965.2,24.8,0.15,0.0332,0.00134,0.183,0.00741,2,0.134,0.318,0.0128,24.4,0.937,0.97,0.909,31.9,31,61.9,1490
2019-02-08,2018,5,19,39,374.44,0.48,5,Dry,31,6,4,3,41,85,0.23,289.4,0.77,289.4,0,0,0,0,-3,3,31,6,4,0,44,330,990,965.3,24.7,0.152,0.0356,0.00144,0.188,0.00759,2,0.138,0.326,0.0132,24.4,0.938,0.97,0.91,32.5,31.5,63,1510
2019-02-09,2018,5,19,40,381.28,0.47,5,Dry,31,6,4,3,41,85,0.22,296.3,0.78,296.3,0,0,0,0,-3,3,31,6,4,0,44,337,990,965.3,24.7,0.155,0.0388,0.00157,0.193,0.00783,2,0.142,0.336,0.0136,24.4,0.94,0.97,0.911,33.2,32.2,64.5,1550
2019-02-10,2018,5,19,41,390.3,0.47,5,Dry,31,6,4,3,41,85,0.22,305.3,0.78,305.3,0,0,0,0,-3,3,31,6,4,0,44,346,990,965.4,24.6,0.158,0.0431,0.00175,0.201,0.00815,2,0.149,0.349,0.0142,24.3,0.941,0.97,0.913,34.2,33.2,66.4,1590
2019-02-11,2018,5,20,42,398.78,0.46,5,Dry,31,6,4,3,41,85,0.21,313.8,0.79,313.8,0,0,0,0,-3,3,31,6,4,0,44,355,990,965.4,24.6,0.161,0.0471,0.00191,0.208,0.00845,2,0.154,0.362,0.0147,24.2,0.943,0.97,0.914,35.2,34.1,68.2,1640
2019-02-12,2018,5,20,43,408.35,0.45,5,Dry,31,6,4,3,41,85,0.21,323.4,0.79,323.4,0,0,0,0,-3,3,31,6,4,0,44,364,990,965.4,24.6,0.164,0.0516,0.0021,0.216,0.00878,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.2,35.1,70.2,1690
2019-02-13,2018,5,20,44,418.47,0.44,5,Dry,31,6,4,3,41,85,0.2,333.5,0.8,333.5,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.168,0.0564,0.0023,0.224,0.00914,2,0.168,0.392,0.016,24.1,0.946,0.97,0.918,37.3,36.2,72.4,1740
2019-02-14,2018,5,20,45,426.94,0.43,5,Dry,31,6,4,3,41,85,0.2,341.9,0.8,341.9,0,0,0,0,-3,3,31,6,4,0,44,383,990,965.5,24.5,0.171,0.0604,0.00247,0.231,0.00944,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.2,37.2,74.3,1780
2019-02-15,2018,5,20,46,436.51,0.43,5,Dry,31,6,4,3,41,85,0.2,351.5,0.81,351.5,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.0649,0.00266,0.239,0.00978,2,0.18,0.419,0.0171,24,0.949,0.974,0.924,39.3,38.3,76.5,1840
2019-02-16,2018,5,20,47,445.54,0.42,5,Dry,31,6,4,3,41,85,0.19,360.5,0.81,360.5,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.177,0.0692,0.00284,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.2,39.3,78.6,1890
2019-02-17,2018,5,20,48,452.37,0.41,5,Dry,31,6,4,3,41,85,0.19,367.4,0.81,367.4,0,0,0,0,-3,3,31,6,4,0,44,408,990,965.6,24.4,0.18,0.0724,0.00297,0.252,0.0103,2,0.19,0.443,0.0182,23.9,0.951,0.978,0.93,41,40.1,80.1,1920
2019-02-18,2018,5,21,49,463.58,0.4,5,Dry,31,6,4,3,41,85,0.18,378.6,0.82,378.6,0,0,0,0,-3,3,31,6,4,0,44,420,990,965.7,24.3,0.184,0.0777,0.0032,0.261,0.0107,2,0.198,0.459,0.0189,23.9,0.952,0.98,0.933,42.2,41.3,82.6,1980
2019-02-19,2018,5,21,50,476.43,0.4,5,Dry,31,6,4,3,41,85,0.18,391.4,0.82,391.4,0,0,0,0,-3,3,31,6,4,0,44,432,990,965.7,24.3,0.188,0.0838,0.00345,0.272,0.0112,2,0.207,0.479,0.0197,23.8,0.954,0.98,0.935,43.5,42.7,85.3,2050
2019-02-20,2018,5,21,51,485.46,0.39,5,Dry,31,6,4,3,41,85,0.17,400.5,0.82,400.5,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.088,0.00363,0.279,0.0115,2,0.213,0.492,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.2,2090
2019-02-21,2018,5,21,52,495.03,0.38,5,Dry,31,6,4,3,41,85,0.17,410,0.83,410,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0925,0.00383,0.287,0.0119,2,0.219,0.507,0.021,23.7,0.956,0.98,0.937,45.5,44.6,89.1,2140
2019-02-22,2018,5,21,53,506.24,0.38,5,Dry,31,6,4,3,41,85,0.17,421.2,0.83,421.2,0,0,0,0,-3,3,31,6,4,0,44,462,990,965.9,24.1,0.199,0.0978,0.00406,0.296,0.0123,2,0.227,0.523,0.0217,23.6,0.956,0.98,0.937,46.6,45.7,91.4,2190
2019-02-23,2018,5,21,54,517.45,0.37,5,Dry,31,6,4,3,41,85,0.16,432.4,0.84,432.4,0,0,0,0,-3,3,31,6,4,0,44,473,990,965.9,24.1,0.203,0.103,0.00428,0.306,0.0127,2,0.234,0.54,0.0224,23.5,0.957,0.98,0.938,47.8,46.8,93.6,2250
2019-02-24,2018,5,21,55,525.38,0.37,5,Dry,31,6,4,3,41,85,0.16,440.4,0.84,440.4,0,0,0,0,-3,3,31,6,4,0,44,481,990,966,24,0.205,0.107,0.00445,0.312,0.013,2,0.24,0.552,0.023,23.5,0.958,0.98,0.938,48.6,47.6,95.2,2280
2019-02-25,2018,5,22,56,532.22,0.36,5,Dry,31,6,4,3,41,85,0.16,447.2,0.84,447.2,0,0,0,0,-3,3,31,6,4,0,44,488,990,966,24,0.208,0.11,0.00459,0.318,0.0132,2,0.244,0.562,0.0234,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
2019-02-26,2018,5,22,57,537.96,0.36,5,Dry,31,6,4,3,41,85,0.16,453,0.84,453,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.0047,0.323,0.0135,2,0.248,0.571,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2019-02-27,2018,5,22,58,544.25,0.35,5,Dry,31,6,4,3,41,85,0.16,459.3,0.84,459.3,0,0,0,0,-3,3,31,6,4,0,44,500,990,966,24,0.212,0.116,0.00483,0.328,0.0137,2,0.252,0.58,0.0242,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2019-02-28,2018,5,22,59,551.63,0.35,5,Dry,31,6,4,3,41,85,0.15,466.6,0.85,466.6,0,0,0,0,-3,3,31,6,4,0,44,508,990,966.1,23.9,0.215,0.119,0.00499,0.334,0.014,2,0.257,0.592,0.0247,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
2019-03-01,2018,6,22,60,558.47,0.35,5,Dry,36,8,6,4,53,107,0.19,451.5,0.81,451.5,0,0,0,0,-4,4,36,8,6,0,57,501,990,966.1,23.9,0.213,0.112,0.00469,0.325,0.0136,2,0.247,0.572,0.0239,23.3,0.958,0.98,0.939,49.5,48.2,96.4,2310
2019-03-02,2018,6,22,61,566.94,0.34,5,Dry,36,8,6,4,53,107,0.19,459.9,0.81,459.9,0,0,0,0,-4,4,36,8,6,0,57,510,990,966.2,23.8,0.216,0.116,0.00487,0.332,0.0139,2,0.253,0.585,0.0245,23.3,0.957,0.98,0.938,50.2,48.2,96.4,2310
2019-03-03,2018,6,22,62,573.78,0.34,5,Dry,36,8,6,4,53,107,0.19,466.8,0.81,466.8,0,0,0,0,-4,4,36,8,6,0,57,517,990,966.2,23.8,0.22,0.119,0.00501,0.34,0.0143,2,0.258,0.597,0.0251,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2019-03-04,2018,6,23,63,582.26,0.33,5,Dry,36,8,6,4,53,107,0.18,475.3,0.82,475.3,0,0,0,0,-4,4,36,8,6,0,57,525,990,966.2,23.8,0.225,0.123,0.00519,0.348,0.0146,2,0.263,0.612,0.0257,23.2,0.956,0.98,0.937,51.6,48.2,96.4,2310
2019-03-05,2018,6,23,64,592.92,0.33,5,Dry,36,8,6,4,53,107,0.18,485.9,0.82,485.9,0,0,0,0,-4,4,36,8,6,0,57,536,990,966.3,23.7,0.231,0.128,0.00541,0.359,0.0151,2,0.27,0.63,0.0265,23.1,0.956,0.98,0.937,52.6,48.2,96.4,2310
2019-03-06,2018,6,23,65,602.49,0.32,5,Dry,36,8,6,4,53,107,0.18,495.5,0.82,495.5,0,0,0,0,-4,4,36,8,6,0,57,545,990,966.3,23.7,0.237,0.133,0.00561,0.369,0.0156,3,0.165,0.535,0.0226,23.2,0.946,0.97,0.917,35.5,34.4,103,2480
2019-03-07,2018,6,23,66,608.23,0.32,5,Dry,36,8,6,4,53,107,0.18,501.2,0.82,501.2,0,0,0,0,-4,4,36,8,6,0,57,551,990,966.3,23.7,0.24,0.136,0.00574,0.376,0.0159,3,0.168,0.544,0.023,23.1,0.946,0.97,0.918,35.9,34.8,104,2500
2019-03-08,2018,6,23,67,617.8,0.31,5,Dry,36,8,6,4,53,107,0.17,510.8,0.83,510.8,0,0,0,0,-4,4,36,8,6,0,57,561,990,966.4,23.6,0.245,0.142,0.00602,0.387,0.0164,3,0.172,0.56,0.0237,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
2019-03-09,2018,6,23,68,625.73,0.31,5,Dry,36,8,6,4,53,107,0.17,518.7,0.83,518.7,0,0,0,0,-4,4,36,8,6,0,57,569,990,966.4,23.6,0.25,0.148,0.00625,0.397,0.0168,3,0.176,0.573,0.0243,23,0.948,0.97,0.92,37,35.9,108,2590
2019-03-10,2018,6,23,69,629.29,0.31,5,Dry,36,8,6,4,53,107,0.17,522.3,0.83,522.3,0,0,0,0,-4,4,36,8,6,0,57,572,990,966.4,23.6,0.252,0.15,0.00636,0.402,0.017,3,0.178,0.579,0.0246,23,0.949,0.97,0.92,37.3,36.1,108,2600
2019-03-11,2018,6,24,70,634.48,0.31,5,Dry,36,8,6,4,53,107,0.17,527.5,0.83,527.5,0,0,0,0,-4,4,36,8,6,0,57,577,990,966.4,23.6,0.255,0.153,0.00651,0.408,0.0173,3,0.18,0.588,0.025,23,0.949,0.971,0.921,37.6,36.5,109,2630
2019-03-12,2018,6,24,71,640.77,0.3,5,Dry,36,8,6,4,53,107,0.17,533.8,0.83,533.8,0,0,0,0,-4,4,36,8,6,0,57,584,990,966.5,23.5,0.258,0.158,0.00669,0.416,0.0177,3,0.183,0.599,0.0254,22.9,0.949,0.972,0.923,38,36.9,111,2660
2019-03-13,2018,6,24,72,642.14,0.3,5,Dry,36,8,6,4,53,107,0.17,535.1,0.83,535.1,0,0,0,0,-4,4,36,8,6,0,57,585,990,966.5,23.5,0.259,0.158,0.00673,0.418,0.0177,3,0.183,0.601,0.0255,22.9,0.95,0.972,0.923,38.1,37,111,2670
2019-03-14,2018,6,24,73,640.22,0.3,5,Dry,36,8,6,4,53,107,0.17,533.2,0.83,533.2,0,0,0,0,-4,4,36,8,6,0,57,583,990,966.5,23.5,0.258,0.157,0.00668,0.415,0.0176,3,0.182,0.598,0.0254,22.9,0.949,0.972,0.923,38,36.9,111,2660
2019-03-15,2018,6,24,74,638.86,0.3,5,Dry,36,8,6,4,53,107,0.17,531.9,0.83,531.9,0,0,0,0,-4,4,36,8,6,0,57,582,990,966.5,23.5,0.257,0.156,0.00664,0.413,0.0176,3,0.182,0.595,0.0253,22.9,0.949,0.971,0.922,37.9,36.8,110,2650
2019-03-16,2018,6,24,75,635.85,0.3,5,Dry,36,8,6,4,53,107,0.17,528.9,0.83,528.9,0,0,0,0,-4,4,36,8,6,0,57,579,990,966.4,23.6,0.255,0.154,0.00655,0.41,0.0174,3,0.18,0.59,0.0251,23,0.949,0.971,0.922,37.7,36.6,110,2630
2019-03-17,2018,6,24,76,635.58,0.3,5,Dry,36,8,6,4,53,107,0.17,528.6,0.83,528.6,0,0,0,0,-4,4,36,8,6,0,57,579,990,966.4,23.6,0.255,0.154,0.00654,0.409,0.0174,3,0.18,0.59,0.025,23,0.949,0.971,0.922,37.7,36.6,110,2630
2019-03-18,2018,6,25,77,635.3,0.3,5,Dry,36,8,6,4,53,107,0.17,528.3,0.83,528.3,0,0,0,0,-4,4,36,8,6,0,57,578,990,966.4,23.6,0.255,0.154,0.00653,0.409,0.0174,3,0.18,0.589,0.025,23,0.949,0.971,0.921,37.6,36.6,110,2630
2019-03-19,2018,6,25,78,631.75,0.31,5,Dry,36,8,6,4,53,107,0.17,524.8,0.83,524.8,0,0,0,0,-4,4,36,8,6,0,57,575,990,966.4,23.6,0.253,0.152,0.00643,0.405,0.0172,3,0.179,0.583,0.0247,23,0.949,0.97,0.921,37.4,36.3,109,2610
2019-03-20,2018,6,25,79,627.1,0.31,5,Dry,36,8,6,4,53,107,0.17,520.1,0.83,520.1,0,0,0,0,-4,4,36,8,6,0,57,570,990,966.4,23.6,0.251,0.148,0.00629,0.399,0.0169,3,0.177,0.575,0.0244,23,0.948,0.97,0.92,37.1,36,108,2590
2019-03-21,2018,6,25,80,621.9,0.31,5,Dry,36,8,6,4,53,107,0.17,514.9,0.83,514.9,0,0,0,0,-4,4,36,8,6,0,57,565,990,966.4,23.6,0.248,0.145,0.00614,0.393,0.0166,3,0.174,0.567,0.024,23,0.948,0.97,0.919,36.8,35.7,107,2570
2019-03-22,2018,6,25,81,616.71,0.32,5,Dry,36,8,6,4,53,107,0.17,509.7,0.83,509.7,0,0,0,0,-4,4,36,8,6,0,57,560,990,966.4,23.6,0.245,0.141,0.00599,0.386,0.0163,3,0.172,0.558,0.0236,23.1,0.947,0.97,0.919,36.4,35.3,106,2540
2019-03-23,2018,6,25,82,611.51,0.32,5,Dry,36,8,6,4,53,107,0.17,504.5,0.82,504.5,0,0,0,0,-4,4,36,8,6,0,57,555,990,966.3,23.7,0.242,0.138,0.00583,0.38,0.0161,3,0.17,0.549,0.0232,23.1,0.947,0.97,0.918,36.1,35,105,2520
2019-03-24,2018,6,25,83,606.32,0.32,5,Dry,36,8,6,4,53,107,0.18,499.3,0.82,499.3,0,0,0,0,-4,4,36,8,6,0,57,549,990,966.3,23.7,0.239,0.135,0.00569,0.373,0.0158,3,0.167,0.541,0.0228,23.1,0.946,0.97,0.918,35.7,34.7,104,2500
2019-03-25,2018,6,26,84,602.76,0.32,5,Dry,36,8,6,4,53,107,0.18,495.8,0.82,495.8,0,0,0,0,-4,4,36,8,6,0,57,546,990,966.3,23.7,0.237,0.133,0.00561,0.37,0.0156,3,0.166,0.535,0.0226,23.2,0.946,0.97,0.917,35.5,34.4,103,2480
2019-03-26,2018,6,26,85,600.3,0.32,5,Dry,36,8,6,4,53,107,0.18,493.3,0.82,493.3,0,0,0,0,-4,4,36,8,6,0,57,543,990,966.3,23.7,0.235,0.132,0.00556,0.367,0.0155,3,0.164,0.532,0.0224,23.2,0.946,0.97,0.917,35.3,34.3,103,2470
2019-03-27,2018,6,26,86,598.93,0.32,5,Dry,36,8,6,4,53,107,0.18,491.9,0.82,491.9,0,0,0,0,-4,4,36,8,6,0,57,542,990,966.3,23.7,0.234,0.131,0.00553,0.366,0.0154,3,0.164,0.53,0.0223,23.2,0.945,0.97,0.917,35.2,34.2,103,2460
2019-03-28,2018,6,26,87,598.66,0.32,5,Dry,36,8,6,4,53,107,0.18,491.7,0.82,491.7,0,0,0,0,-4,4,36,8,6,0,57,542,990,966.3,23.7,0.234,0.131,0.00553,0.365,0.0154,3,0.164,0.529,0.0223,23.2,0.945,0.97,0.917,35.2,34.2,102,2460
2019-03-29,2018,6,26,88,600.58,0.32,5,Dry,36,8,6,4,53,107,0.18,493.6,0.82,493.6,0,0,0,0,-4,4,36,8,6,0,57,544,990,966.3,23.7,0.235,0.132,0.00557,0.367,0.0155,3,0.165,0.532,0.0225,23.2,0.946,0.97,0.917,35.3,34.3,103,2470
2019-03-30,2018,6,26,89,603.04,0.32,5,Dry,36,8,6,4,53,107,0.18,496,0.82,496,0,0,0,0,-4,4,36,8,6,0,57,546,990,966.3,23.7,0.237,0.133,0.00562,0.37,0.0156,3,0.166,0.536,0.0226,23.2,0.946,0.97,0.917,35.5,34.4,103,2480
2019-03-31,2018,6,26,90,606.59,0.32,5,Dry,36,8,6,4,53,107,0.18,499.6,0.82,499.6,0,0,0,0,-4,4,36,8,6,0,57,550,990,966.3,23.7,0.239,0.135,0.00569,0.374,0.0158,3,0.167,0.541,0.0229,23.1,0.946,0.97,0.918,35.7,34.7,104,2500
2019-04-01,2018,7,27,91,611.79,0.32,5,Dry,40,10,8,5,62,125,0.2,486.8,0.8,486.8,0,0,0,0,-5,5,40,10,8,0,67,545,990,966.3,23.7,0.236,0.129,0.00544,0.365,0.0154,2,0.271,0.636,0.0269,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
2019-04-02,2018,7,27,92,617.53,0.31,5,Dry,40,10,8,5,62,125,0.2,492.5,0.8,492.5,0,0,0,0,-5,5,40,10,8,0,67,551,990,966.4,23.6,0.239,0.131,0.00556,0.371,0.0157,3,0.164,0.535,0.0226,23.1,0.945,0.97,0.917,35.2,34.1,102,2460
2019-04-03,2018,7,27,93,623.27,0.31,5,Dry,40,10,8,5,62,125,0.2,498.3,0.8,498.3,0,0,0,0,-5,5,40,10,8,0,67,556,990,966.4,23.6,0.243,0.134,0.00568,0.377,0.016,3,0.167,0.544,0.023,23.1,0.946,0.97,0.918,35.5,34.5,103,2480
2019-04-04,2018,7,27,94,627.92,0.31,5,Dry,40,10,8,5,62,125,0.2,502.9,0.8,502.9,0,0,0,0,-5,5,40,10,8,0,67,561,990,966.4,23.6,0.245,0.137,0.00581,0.382,0.0162,3,0.169,0.551,0.0234,23,0.947,0.97,0.918,35.9,34.8,104,2500
2019-04-05,2018,7,27,95,632.02,0.31,5,Dry,40,10,8,5,62,125,0.2,507,0.8,507,0,0,0,0,-5,5,40,10,8,0,67,565,990,966.4,23.6,0.248,0.14,0.00593,0.387,0.0164,3,0.171,0.558,0.0237,23,0.947,0.97,0.919,36.1,35,105,2520
2019-04-06,2018,7,27,96,639.4,0.3,5,Dry,40,10,8,5,62,125,0.2,514.4,0.81,514.4,0,0,0,0,-5,5,40,10,8,0,67,572,990,966.5,23.5,0.252,0.145,0.00614,0.396,0.0168,3,0.174,0.57,0.0242,23,0.948,0.97,0.919,36.6,35.5,107,2560
2019-04-07,2018,7,27,97,648.97,0.3,5,Dry,40,10,8,5,62,125,0.19,524,0.81,524,0,0,0,0,-5,5,40,10,8,0,67,582,990,966.5,23.5,0.257,0.151,0.00642,0.408,0.0174,3,0.178,0.587,0.025,22.9,0.949,0.97,0.92,37.2,36.1,108,2600
2019-04-08,2018,7,28,98,655.26,0.29,5,Dry,40,10,8,5,62,125,0.19,530.3,0.81,530.3,0,0,0,0,-5,5,40,10,8,0,67,588,990,966.5,23.5,0.261,0.155,0.00661,0.416,0.0177,3,0.181,0.597,0.0254,22.9,0.949,0.971,0.922,37.6,36.6,110,2630
2019-04-09,2018,7,28,99,658.82,0.29,5,Dry,40,10,8,5,62,125,0.19,533.8,0.81,533.8,0,0,0,0,-5,5,40,10,8,0,67,592,990,966.5,23.5,0.263,0.158,0.00672,0.42,0.0179,3,0.183,0.603,0.0257,22.9,0.949,0.971,0.922,37.9,36.8,110,2650
2019-04-10,2018,7,28,100,666.2,0.29,5,Dry,40,10,8,5,62,125,0.19,541.2,0.81,541.2,0,0,0,0,-5,5,40,10,8,0,67,599,990,966.6,23.4,0.267,0.163,0.00693,0.43,0.0183,3,0.186,0.616,0.0263,22.8,0.95,0.972,0.924,38.4,37.3,112,2690
2019-04-11,2018,7,28,101,672.49,0.29,5,Dry,40,10,8,5,62,125,0.19,547.5,0.81,547.5,0,0,0,0,-5,5,40,10,8,0,67,605,990,966.6,23.4,0.271,0.167,0.00712,0.437,0.0187,3,0.189,0.626,0.0267,22.8,0.95,0.973,0.925,38.8,37.7,113,2720
2019-04-12,2018,7,28,102,674.4,0.29,5,Dry,40,10,8,5,62,125,0.18,549.4,0.81,549.4,0,0,0,0,-5,5,40,10,8,0,67,607,990,966.6,23.4,0.272,0.168,0.00718,0.44,0.0188,3,0.19,0.629,0.0269,22.8,0.951,0.974,0.926,38.9,37.9,114,2730
2019-04-13,2018,7,28,103,675.22,0.29,5,Dry,40,10,8,5,62,125,0.18,550.2,0.81,550.2,0,0,0,0,-5,5,40,10,8,0,67,608,990,966.6,23.4,0.272,0.169,0.0072,0.441,0.0188,3,0.19,0.631,0.027,22.8,0.951,0.974,0.926,38.9,37.9,114,2730
2019-04-14,2018,7,28,104,674.95,0.29,5,Dry,40,10,8,5,62,125,0.18,550,0.81,550,0,0,0,0,-5,5,40,10,8,0,67,608,990,966.6,23.4,0.272,0.168,0.0072,0.44,0.0188,3,0.19,0.63,0.0269,22.8,0.951,0.974,0.926,38.9,37.9,114,2730
2019-04-15,2018,7,29,105,673.58,0.29,5,Dry,40,10,8,5,62,125,0.19,548.6,0.81,548.6,0,0,0,0,-5,5,40,10,8,0,67,607,990,966.6,23.4,0.271,0.167,0.00715,0.439,0.0187,3,0.189,0.628,0.0268,22.8,0.951,0.974,0.925,38.8,37.8,113,2720
2019-04-16,2018,7,29,106,674.4,0.29,5,Dry,40,10,8,5,62,125,0.18,549.4,0.81,549.4,0,0,0,0,-5,5,40,10,8,0,67,607,990,966.6,23.4,0.272,0.168,0.00718,0.44,0.0188,3,0.19,0.629,0.0269,22.8,0.951,0.974,0.926,38.9,37.9,114,2730
2019-04-17,2018,7,29,107,676.86,0.29,5,Dry,40,10,8,5,62,125,0.18,551.9,0.81,551.9,0,0,0,0,-5,5,40,10,8,0,67,610,990,966.6,23.4,0.273,0.17,0.00725,0.443,0.0189,3,0.191,0.634,0.0271,22.8,0.951,0.974,0.926,39,38,114,2740
2019-04-18,2018,7,29,108,676.04,0.29,5,Dry,40,10,8,5,62,125,0.18,551,0.81,551,0,0,0,0,-5,5,40,10,8,0,67,609,990,966.6,23.4,0.273,0.169,0.00723,0.442,0.0189,3,0.19,0.632,0.027,22.8,0.951,0.974,0.926,39,38,114,2730
2019-04-19,2018,7,29,109,670.85,0.29,5,Dry,40,10,8,5,62,125,0.19,545.9,0.81,545.9,0,0,0,0,-5,5,40,10,8,0,67,604,990,966.6,23.4,0.27,0.166,0.00707,0.435,0.0186,3,0.188,0.623,0.0266,22.8,0.95,0.973,0.925,38.7,37.6,113,2710
2019-04-20,2018,7,29,110,664.56,0.29,5,Dry,40,10,8,5,62,125,0.19,539.6,0.81,539.6,0,0,0,0,-5,5,40,10,8,0,67,598,990,966.6,23.4,0.266,0.161,0.00689,0.428,0.0182,3,0.185,0.613,0.0261,22.8,0.95,0.972,0.924,38.2,37.2,112,2680
2019-04-21,2018,7,29,111,658.82,0.29,5,Dry,40,10,8,5,62,125,0.19,533.8,0.81,533.8,0,0,0,0,-5,5,40,10,8,0,67,592,990,966.5,23.5,0.263,0.158,0.00672,0.42,0.0179,3,0.183,0.603,0.0257,22.9,0.949,0.971,0.922,37.9,36.8,110,2650
2019-04-22,2018,7,30,112,652.53,0.3,5,Dry,40,10,8,5,62,125,0.19,527.5,0.81,527.5,0,0,0,0,-5,5,40,10,8,0,67,586,990,966.5,23.5,0.259,0.153,0.00653,0.413,0.0176,3,0.18,0.593,0.0252,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
2019-04-23,2018,7,30,113,646.79,0.3,5,Dry,40,10,8,5,62,125,0.19,521.8,0.81,521.8,0,0,0,0,-5,5,40,10,8,0,67,580,990,966.5,23.5,0.256,0.15,0.00636,0.406,0.0172,3,0.177,0.583,0.0248,22.9,0.948,0.97,0.92,37.1,36,108,2590
2019-04-24,2018,7,30,114,637.22,0.3,5,Dry,40,10,8,5,62,125,0.2,512.2,0.8,512.2,0,0,0,0,-5,5,40,10,8,0,67,570,990,966.4,23.6,0.251,0.143,0.00608,0.394,0.0167,3,0.173,0.567,0.0241,23,0.948,0.97,0.919,36.5,35.4,106,2550
2019-04-25,2018,7,30,115,628.19,0.31,5,Dry,40,10,8,5,62,125,0.2,503.2,0.8,503.2,0,0,0,0,-5,5,40,10,8,0,67,561,990,966.4,23.6,0.245,0.137,0.00581,0.383,0.0162,3,0.169,0.552,0.0234,23,0.947,0.97,0.918,35.9,34.8,104,2510
2019-04-26,2018,7,30,116,619.17,0.31,5,Dry,40,10,8,5,62,125,0.2,494.2,0.8,494.2,0,0,0,0,-5,5,40,10,8,0,67,552,990,966.4,23.6,0.24,0.132,0.0056,0.373,0.0158,3,0.165,0.537,0.0228,23.1,0.946,0.97,0.917,35.3,34.2,103,2460
2019-04-27,2018,7,30,117,609.6,0.32,5,Dry,40,10,8,5,62,125,0.2,484.6,0.8,484.6,0,0,0,0,-5,5,40,10,8,0,67,543,990,966.3,23.7,0.235,0.128,0.0054,0.363,0.0153,2,0.27,0.632,0.0267,23,0.956,0.98,0.937,52.3,48.2,96.4,2310
2019-04-28,2018,7,30,118,598.93,0.32,5,Dry,40,10,8,5,62,125,0.21,473.9,0.79,473.9,0,0,0,0,-5,5,40,10,8,0,67,532,990,966.3,23.7,0.229,0.123,0.00518,0.352,0.0148,2,0.262,0.614,0.0259,23.1,0.957,0.98,0.937,51.3,48.2,96.4,2310
2019-04-29,2018,7,31,119,588.82,0.33,5,Dry,40,10,8,5,62,125,0.21,463.8,0.79,463.8,0,0,0,0,-5,5,40,10,8,0,67,522,990,966.2,23.8,0.223,0.118,0.00497,0.341,0.0144,2,0.256,0.597,0.0251,23.2,0.957,0.98,0.938,50.4,48.2,96.4,2310
2019-04-30,2018,7,31,120,578.7,0.34,5,Dry,40,10,8,5,62,125,0.22,453.7,0.78,453.7,0,0,0,0,-5,5,40,10,8,0,67,512,990,966.2,23.8,0.217,0.113,0.00475,0.33,0.0139,2,0.249,0.579,0.0243,23.2,0.958,0.98,0.939,49.5,48.2,96.4,2310
2019-05-01,2018,8,31,121,569.68,0.34,5,Dry,42,9,8,6,82,147,0.26,422.7,0.74,422.7,0,0,0,0,-6,6,42,9,8,0,88,482,990,966.2,23.8,0.206,0.0985,0.00413,0.304,0.0128,2,0.228,0.532,0.0223,23.3,0.956,0.98,0.937,46.2,45.3,90.5,2170
2019-05-02,2018,8,31,122,560.11,0.35,5,Dry,42,9,8,6,82,147,0.26,413.1,0.74,413.1,0,0,0,0,-6,6,42,9,8,0,88,472,990,966.1,23.9,0.202,0.094,0.00394,0.296,0.0124,2,0.221,0.517,0.0217,23.4,0.956,0.98,0.937,45.2,44.3,88.7,2130
2019-05-03,2018,8,31,123,551.08,0.35,5,Dry,42,9,8,6,82,147,0.27,404.1,0.73,404.1,0,0,0,0,-6,6,42,9,8,0,88,463,990,966.1,23.9,0.199,0.0897,0.00375,0.289,0.0121,2,0.215,0.504,0.0211,23.4,0.955,0.98,0.936,44.3,43.4,86.9,2080
2019-05-04,2018,8,31,124,542.06,0.36,5,Dry,42,9,8,6,82,147,0.27,395.1,0.73,395.1,0,0,0,0,-6,6,42,9,8,0,88,454,990,966,24,0.196,0.0855,0.00357,0.281,0.0117,2,0.209,0.49,0.0205,23.5,0.954,0.98,0.935,43.4,42.5,85,2040
2019-05-05,2018,8,31,125,534.13,0.36,5,Dry,42,9,8,6,82,147,0.28,387.1,0.72,387.1,0,0,0,0,-6,6,42,9,8,0,88,446,990,966,24,0.193,0.0817,0.00341,0.275,0.0114,2,0.204,0.479,0.0199,23.5,0.953,0.98,0.934,42.6,41.7,83.4,2000
2019-05-06,2018,8,32,126,525.65,0.37,5,Dry,42,9,8,6,82,147,0.28,378.6,0.72,378.6,0,0,0,0,-6,6,42,9,8,0,88,438,990,966,24,0.19,0.0777,0.00323,0.268,0.0111,2,0.198,0.466,0.0194,23.6,0.952,0.98,0.933,41.7,40.8,81.6,1960
2019-05-07,2018,8,32,127,517.18,0.37,5,Dry,42,9,8,6,82,147,0.28,370.2,0.72,370.2,0,0,0,0,-6,6,42,9,8,0,88,429,990,965.9,24.1,0.187,0.0737,0.00306,0.261,0.0108,2,0.192,0.453,0.0188,23.6,0.951,0.978,0.93,40.8,39.9,79.7,1910
2019-05-08,2018,8,32,128,509.25,0.38,5,Dry,42,9,8,6,82,147,0.29,362.3,0.71,362.3,0,0,0,0,-6,6,42,9,8,0,88,421,990,965.9,24.1,0.184,0.07,0.0029,0.254,0.0105,2,0.187,0.441,0.0183,23.7,0.95,0.976,0.927,39.9,39,78,1870
2019-05-09,2018,8,32,129,501.32,0.38,5,Dry,42,9,8,6,82,147,0.29,354.3,0.71,354.3,0,0,0,0,-6,6,42,9,8,0,88,413,990,965.9,24.1,0.181,0.0662,0.00274,0.248,0.0103,2,0.182,0.429,0.0178,23.7,0.949,0.974,0.924,39.1,38.1,76.2,1830
2019-05-10,2018,8,32,130,493.39,0.39,5,Dry,42,9,8,6,82,147,0.3,346.4,0.7,346.4,0,0,0,0,-6,6,42,9,8,0,88,405,990,965.8,24.2,0.179,0.0625,0.00258,0.241,0.00997,2,0.176,0.417,0.0173,23.8,0.948,0.972,0.922,38.3,37.2,74.4,1790
2019-05-11,2018,8,32,131,485.46,0.39,5,Dry,42,9,8,6,82,147,0.3,338.5,0.7,338.5,0,0,0,0,-6,6,42,9,8,0,88,397,990,965.8,24.2,0.176,0.0588,0.00243,0.235,0.00969,2,0.171,0.406,0.0167,23.8,0.947,0.97,0.919,37.4,36.3,72.6,1740
2019-05-12,2018,8,32,132,477.53,0.4,5,Dry,42,9,8,6,82,147,0.31,330.5,0.69,330.5,0,0,0,0,-6,6,42,9,8,0,88,390,990,965.7,24.3,0.173,0.055,0.00227,0.228,0.0094,2,0.166,0.394,0.0162,23.9,0.946,0.97,0.917,36.6,35.5,70.9,1700
2019-05-13,2018,8,33,133,469.6,0.4,5,Dry,42,9,8,6,82,147,0.31,322.6,0.69,322.6,0,0,0,0,-6,6,42,9,8,0,88,382,990,965.7,24.3,0.17,0.0513,0.00211,0.221,0.00912,2,0.16,0.382,0.0157,23.9,0.944,0.97,0.916,35.7,34.6,69.3,1660
2019-05-14,2018,8,33,134,462.76,0.4,5,Dry,42,9,8,6,82,147,0.32,315.8,0.68,315.8,0,0,0,0,-6,6,42,9,8,0,88,375,990,965.7,24.3,0.168,0.048,0.00198,0.216,0.00888,2,0.156,0.371,0.0153,23.9,0.943,0.97,0.915,35,33.9,67.8,1630
2019-05-15,2018,8,33,135,455.38,0.41,5,Dry,42,9,8,6,82,147,0.32,308.4,0.68,308.4,0,0,0,0,-6,6,42,9,8,0,88,367,990,965.6,24.4,0.165,0.0446,0.00183,0.21,0.00861,2,0.151,0.36,0.0148,24,0.942,0.97,0.914,34.2,33.2,66.3,1590
2019-05-16,2018,8,33,136,448,0.42,5,Dry,42,9,8,6,82,147,0.33,301,0.67,301,0,0,0,0,-6,6,42,9,8,0,88,360,990,965.6,24.4,0.163,0.0411,0.00168,0.204,0.00835,2,0.146,0.349,0.0143,24,0.941,0.97,0.913,33.4,32.4,64.8,1550
2019-05-17,2018,8,33,137,440.61,0.42,5,Dry,42,9,8,6,82,147,0.33,293.6,0.67,293.6,0,0,0,0,-6,6,42,9,8,0,88,353,990,965.6,24.4,0.16,0.0376,0.00154,0.198,0.00809,2,0.141,0.338,0.0139,24.1,0.939,0.97,0.911,32.6,31.6,63.2,1520
2019-05-18,2018,8,33,138,433.23,0.43,5,Dry,42,9,8,6,82,147,0.34,286.2,0.66,286.2,0,0,0,0,-6,6,42,9,8,0,88,345,990,965.5,24.5,0.157,0.0341,0.00139,0.191,0.00783,2,0.136,0.327,0.0134,24.1,0.938,0.97,0.91,31.8,30.8,61.6,1480
2019-05-19,2018,8,33,139,426.4,0.43,5,Dry,42,9,8,6,82,147,0.34,279.4,0.66,279.4,0,0,0,0,-6,6,42,9,8,0,88,338,990,965.5,24.5,0.155,0.0309,0.00126,0.186,0.00759,2,0.131,0.317,0.0129,24.2,0.936,0.97,0.908,31,30.1,60.1,1440
2019-05-20,2018,8,34,140,419.56,0.44,5,Dry,42,9,8,6,82,147,0.35,272.6,0.65,272.6,0,0,0,0,-6,6,42,9,8,0,88,332,990,965.5,24.5,0.153,0.0276,0.00113,0.18,0.00735,2,0.126,0.307,0.0125,24.2,0.935,0.97,0.907,30.2,29.3,58.7,1410
2019-05-21,2018,8,34,141,413.82,0.45,5,Dry,42,9,8,6,82,147,0.35,266.8,0.65,266.8,0,0,0,0,-6,6,42,9,8,0,88,326,990,965.5,24.5,0.151,0.0249,0.00102,0.175,0.00715,2,0.123,0.298,0.0121,24.2,0.933,0.97,0.905,29.6,28.7,57.4,1380
2019-05-22,2018,8,34,142,407.53,0.45,5,Dry,42,9,8,6,82,147,0.36,260.5,0.64,260.5,0,0,0,0,-6,6,42,9,8,0,88,320,990,965.4,24.6,0.148,0.022,0.000894,0.17,0.00693,2,0.118,0.289,0.0117,24.3,0.932,0.97,0.904,28.9,28,56.1,1350
2019-05-23,2018,8,34,143,401.24,0.46,5,Dry,42,9,8,6,82,147,0.37,254.2,0.63,254.2,0,0,0,0,-6,6,42,9,8,0,88,313,990,965.4,24.6,0.146,0.019,0.000773,0.165,0.00671,2,0.114,0.279,0.0114,24.3,0.931,0.97,0.903,28.2,27.4,54.7,1310
2019-05-24,2018,8,34,144,394.95,0.46,5,Dry,42,9,8,6,82,147,0.37,247.9,0.63,247.9,0,0,0,0,-6,6,42,9,8,0,88,307,990,965.4,24.6,0.144,0.0168,0.000683,0.161,0.00653,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
2019-05-25,2018,8,34,145,388.66,0.47,5,Dry,42,9,8,6,82,147,0.38,241.7,0.62,241.7,0,0,0,0,-6,6,42,9,8,0,88,301,990,965.3,24.7,0.142,0.0163,0.000661,0.158,0.00641,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.8,26,52,1250
2019-05-26,2018,8,34,146,382.92,0.47,5,Dry,42,9,8,6,82,147,0.38,235.9,0.62,235.9,0,0,0,0,-6,6,42,9,8,0,88,295,990,965.3,24.7,0.14,0.0158,0.00064,0.155,0.0063,2,0.102,0.257,0.0104,24.4,0.925,0.97,0.897,26.1,25.4,50.7,1220
2019-05-27,2018,8,35,147,377.18,0.48,5,Dry,42,9,8,6,82,147,0.39,230.2,0.61,230.2,0,0,0,0,-6,6,42,9,8,0,88,289,990,965.3,24.7,0.138,0.0153,0.00062,0.153,0.00619,1,0.253,0.406,0.0164,24.3,0.958,0.98,0.939,52.6,48.2,48.2,1160
2019-05-28,2018,8,35,148,372.53,0.48,5,Dry,42,9,8,6,82,147,0.4,225.5,0.6,225.5,0,0,0,0,-6,6,42,9,8,0,88,285,990,965.3,24.7,0.136,0.0149,0.000603,0.151,0.0061,1,0.247,0.398,0.0161,24.3,0.959,0.98,0.94,51.6,48.2,48.2,1160
2019-05-29,2018,8,35,149,367.33,0.49,5,Dry,42,9,8,6,82,147,0.4,220.3,0.6,220.3,0,0,0,0,-6,6,42,9,8,0,88,279,990,965.2,24.8,0.134,0.0145,0.000585,0.149,0.006,1,0.24,0.389,0.0157,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
2019-05-30,2018,8,35,150,362.14,0.49,5,Dry,42,9,8,6,82,147,0.41,215.1,0.59,215.1,0,0,0,0,-6,6,42,9,8,0,88,274,990,965.2,24.8,0.132,0.014,0.000566,0.146,0.0059,1,0.233,0.379,0.0153,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2019-05-31,2018,8,35,151,356.94,0.5,5,Dry,42,9,8,6,82,147,0.41,209.9,0.59,209.9,0,0,0,0,-6,6,42,9,8,0,88,269,990,965.2,24.8,0.13,0.0136,0.000548,0.144,0.0058,1,0.226,0.37,0.0149,24.4,0.956,0.98,0.937,48.1,47.2,47.2,1130
2019-06-01,2018,9,35,152,351.75,0.5,5,Dry,39,9,7,5,59,119,0.34,232.8,0.66,232.8,0,0,0,0,-5,5,39,9,7,0,64,288,990,965.2,24.8,0.137,0.0155,0.000625,0.153,0.00614,2,0.0996,0.252,0.0102,24.6,0.924,0.97,0.896,25.9,25.2,50.3,1210
2019-06-02,2018,9,35,153,347.1,0.51,5,Dry,39,9,7,5,59,119,0.34,228.1,0.66,228.1,0,0,0,0,-5,5,39,9,7,0,64,283,990,965.1,24.9,0.135,0.0151,0.000609,0.151,0.00606,1,0.25,0.401,0.0161,24.5,0.959,0.98,0.939,52.5,48.2,48.2,1160
2019-06-03,2018,9,36,154,342.45,0.51,5,Dry,39,9,7,5,59,119,0.35,223.4,0.65,223.4,0,0,0,0,-5,5,39,9,7,0,64,278,990,965.1,24.9,0.134,0.0147,0.000592,0.149,0.00597,1,0.244,0.393,0.0158,24.5,0.959,0.98,0.94,51.5,48.2,48.2,1160
2019-06-04,2018,9,36,155,338.9,0.52,5,Dry,39,9,7,5,59,119,0.35,219.9,0.65,219.9,0,0,0,0,-5,5,39,9,7,0,64,275,990,965.1,24.9,0.133,0.0144,0.00058,0.147,0.0059,1,0.239,0.386,0.0155,24.5,0.958,0.98,0.939,50.7,48.2,48.2,1160
2019-06-05,2018,9,36,156,334.79,0.52,5,Dry,39,9,7,5,59,119,0.35,215.8,0.65,215.8,0,0,0,0,-5,5,39,9,7,0,64,271,990,965.1,24.9,0.131,0.0141,0.000565,0.145,0.00582,1,0.234,0.379,0.0152,24.5,0.957,0.98,0.938,49.7,48.2,48.2,1160
2019-06-06,2018,9,36,157,330.69,0.53,5,Dry,39,9,7,5,59,119,0.36,211.7,0.64,211.7,0,0,0,0,-5,5,39,9,7,0,64,267,990,965.1,24.9,0.13,0.0137,0.000551,0.143,0.00575,1,0.228,0.372,0.0149,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
2019-06-07,2018,9,36,158,326.59,0.53,5,Dry,39,9,7,5,59,119,0.36,207.6,0.64,207.6,0,0,0,0,-5,5,39,9,7,0,64,263,990,965,25,0.128,0.0134,0.000537,0.142,0.00567,1,0.223,0.364,0.0146,24.6,0.956,0.98,0.937,47.9,46.9,46.9,1130
2019-06-08,2018,9,36,159,322.49,0.54,5,Dry,39,9,7,5,59,119,0.37,203.5,0.63,203.5,0,0,0,0,-5,5,39,9,7,0,64,258,990,965,25,0.127,0.013,0.000522,0.14,0.0056,1,0.217,0.357,0.0143,24.6,0.955,0.98,0.936,47,46,46,1100
2019-06-09,2018,9,36,160,318.39,0.54,5,Dry,39,9,7,5,59,119,0.37,199.4,0.63,199.4,0,0,0,0,-5,5,39,9,7,0,64,254,990,965,25,0.125,0.0127,0.000508,0.138,0.00552,1,0.212,0.35,0.014,24.7,0.955,0.98,0.935,46,45.1,45.1,1080
2019-06-10,2018,9,37,161,314.29,0.55,5,Dry,39,9,7,5,59,119,0.38,195.3,0.62,195.3,0,0,0,0,-5,5,39,9,7,0,64,250,990,965,25,0.124,0.0123,0.000493,0.136,0.00544,1,0.206,0.342,0.0137,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2019-06-11,2018,9,37,162,310.73,0.55,5,Dry,39,9,7,5,59,119,0.38,191.7,0.62,191.7,0,0,0,0,-5,5,39,9,7,0,64,247,990,965,25,0.123,0.012,0.000481,0.135,0.00538,1,0.201,0.336,0.0134,24.7,0.952,0.98,0.933,44.2,43.4,43.4,1040
2019-06-12,2018,9,37,163,307.18,0.55,5,Dry,39,9,7,5,59,119,0.39,188.2,0.61,188.2,0,0,0,0,-5,5,39,9,7,0,64,243,990,964.9,25.1,0.121,0.0117,0.000469,0.133,0.00531,1,0.197,0.33,0.0132,24.7,0.951,0.98,0.932,43.4,42.6,42.6,1020
2019-06-13,2018,9,37,164,303.62,0.56,5,Dry,39,9,7,5,59,119,0.39,184.6,0.61,184.6,0,0,0,0,-5,5,39,9,7,0,64,240,990,964.9,25.1,0.12,0.0114,0.000456,0.132,0.00524,1,0.192,0.323,0.0129,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2019-06-14,2018,9,37,165,300.07,0.56,5,Dry,39,9,7,5,59,119,0.4,181.1,0.6,181.1,0,0,0,0,-5,5,39,9,7,0,64,236,990,964.9,25.1,0.119,0.0111,0.000444,0.13,0.00518,1,0.187,0.317,0.0126,24.8,0.949,0.98,0.93,41.8,40.9,40.9,982
2019-06-15,2018,9,37,166,296.51,0.57,5,Dry,39,9,7,5,59,119,0.4,177.5,0.6,177.5,0,0,0,0,-5,5,39,9,7,0,64,233,990,964.9,25.1,0.118,0.0108,0.000432,0.128,0.00511,1,0.182,0.311,0.0124,24.8,0.948,0.978,0.927,40.9,40,40,961
2019-06-16,2018,9,37,167,292.96,0.57,5,Dry,39,9,7,5,59,119,0.41,174,0.59,174,0,0,0,0,-5,5,39,9,7,0,64,229,990,964.9,25.1,0.116,0.0105,0.000419,0.127,0.00505,1,0.177,0.304,0.0121,24.8,0.947,0.976,0.924,40.1,39.1,39.1,939
2019-06-17,2018,9,38,168,290.5,0.58,5,Dry,39,9,7,5,59,119,0.41,171.5,0.59,171.5,0,0,0,0,-5,5,39,9,7,0,64,227,990,964.9,25.1,0.115,0.0103,0.000411,0.126,0.005,1,0.174,0.3,0.0119,24.8,0.946,0.975,0.922,39.5,38.5,38.5,925
2019-06-18,2018,9,38,169,287.49,0.58,5,Dry,39,9,7,5,59,119,0.41,168.5,0.59,168.5,0,0,0,0,-5,5,39,9,7,0,64,223,990,964.8,25.2,0.114,0.0101,0.0004,0.124,0.00495,1,0.17,0.294,0.0117,24.9,0.945,0.973,0.92,38.8,37.8,37.8,907
2019-06-19,2018,9,38,170,284.48,0.58,5,Dry,39,9,7,5,59,119,0.42,165.5,0.58,165.5,0,0,0,0,-5,5,39,9,7,0,64,220,990,964.8,25.2,0.113,0.00982,0.00039,0.123,0.00489,1,0.166,0.289,0.0115,24.9,0.944,0.972,0.918,38.1,37,37,889
2019-06-20,2018,9,38,171,281.47,0.59,5,Dry,39,9,7,5,59,119,0.42,162.5,0.58,162.5,0,0,0,0,-5,5,39,9,7,0,64,217,990,964.8,25.2,0.112,0.00956,0.00038,0.122,0.00484,1,0.162,0.284,0.0113,24.9,0.943,0.97,0.915,37.4,36.3,36.3,871
2019-06-21,2018,9,38,172,278.47,0.59,5,Dry,39,9,7,5,59,119,0.43,159.5,0.57,159.5,0,0,0,0,-5,5,39,9,7,0,64,214,990,964.8,25.2,0.111,0.0093,0.000369,0.121,0.00479,1,0.158,0.278,0.0111,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2019-06-22,2018,9,38,173,275.46,0.6,5,Dry,39,9,7,5,59,119,0.43,156.5,0.57,156.5,0,0,0,0,-5,5,39,9,7,0,64,211,990,964.8,25.2,0.11,0.00905,0.000359,0.119,0.00473,1,0.154,0.273,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,838
2019-06-23,2018,9,38,174,272.45,0.6,5,Dry,39,9,7,5,59,119,0.44,153.4,0.56,153.4,0,0,0,0,-5,5,39,9,7,0,64,208,990,964.8,25.2,0.109,0.00879,0.000349,0.118,0.00468,1,0.15,0.268,0.0106,24.9,0.94,0.97,0.912,35.3,34.2,34.2,822
2019-06-24,2018,9,39,175,269.44,0.61,5,Dry,39,9,7,5,59,119,0.44,150.4,0.56,150.4,0,0,0,0,-5,5,39,9,7,0,64,205,990,964.8,25.2,0.108,0.00854,0.000338,0.117,0.00462,1,0.146,0.262,0.0104,25,0.939,0.97,0.911,34.6,33.6,33.6,805
2019-06-25,2018,9,39,176,266.43,0.61,5,Dry,39,9,7,5,59,119,0.45,147.4,0.55,147.4,0,0,0,0,-5,5,39,9,7,0,64,202,990,964.8,25.2,0.107,0.00828,0.000328,0.115,0.00457,1,0.142,0.257,0.0102,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2019-06-26,2018,9,39,177,263.97,0.62,5,Dry,39,9,7,5,59,119,0.45,145,0.55,145,0,0,0,0,-5,5,39,9,7,0,64,200,990,964.8,25.2,0.106,0.00807,0.00032,0.114,0.00452,1,0.138,0.252,0.01,25,0.937,0.97,0.909,33.3,32.3,32.3,775
2019-06-27,2018,9,39,178,261.51,0.62,5,Dry,39,9,7,5,59,119,0.46,142.5,0.55,142.5,0,0,0,0,-5,5,39,9,7,0,64,198,990,964.7,25.3,0.105,0.00786,0.000311,0.113,0.00448,1,0.135,0.248,0.00982,25,0.936,0.97,0.908,32.7,31.7,31.7,762
2019-06-28,2018,9,39,179,259.05,0.63,5,Dry,39,9,7,5,59,119,0.46,140.1,0.54,140.1,0,0,0,0,-5,5,39,9,7,0,64,195,990,964.7,25.3,0.104,0.00765,0.000303,0.112,0.00443,1,0.132,0.244,0.00964,25,0.935,0.97,0.907,32.1,31.2,31.2,748
2019-06-29,2018,9,39,180,256.59,0.63,5,Dry,39,9,7,5,59,119,0.46,137.6,0.54,137.6,0,0,0,0,-5,5,39,9,7,0,64,193,990,964.7,25.3,0.104,0.00745,0.000295,0.111,0.00439,1,0.128,0.239,0.00946,25,0.934,0.97,0.906,31.6,30.6,30.6,735
2019-06-30,2018,9,39,181,254.13,0.64,5,Dry,39,9,7,5,59,119,0.47,135.1,0.53,135.1,0,0,0,0,-5,5,39,9,7,0,64,190,990,964.7,25.3,0.103,0.00724,0.000286,0.11,0.00435,1,0.125,0.235,0.00929,25,0.933,0.97,0.905,31,30,30,721
2019-07-01,2018,10,40,182,251.67,0.64,5,Dry,37,8,6,4,53,108,0.43,143.7,0.57,143.7,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.104,0.00796,0.000315,0.112,0.00444,1,0.136,0.249,0.00983,25,0.937,0.97,0.908,33,32.1,32.1,769
2019-07-02,2018,10,40,183,249.21,0.65,5,Dry,37,8,6,4,53,108,0.43,141.2,0.57,141.2,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.00775,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25.1,0.935,0.97,0.907,32.5,31.5,31.5,756
2019-07-03,2018,10,40,184,246.2,0.65,5,Dry,37,8,6,4,53,108,0.44,138.2,0.56,138.2,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.0075,0.000296,0.11,0.00434,1,0.129,0.239,0.00943,25.1,0.934,0.97,0.906,31.8,30.8,30.8,739
2019-07-04,2018,10,40,185,243.19,0.66,5,Dry,37,8,6,4,53,108,0.44,135.2,0.56,135.2,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00724,0.000286,0.108,0.00428,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2019-07-05,2018,10,40,186,240.73,0.67,5,Dry,37,8,6,4,53,108,0.45,132.7,0.55,132.7,0,0,0,0,-4,4,37,8,6,0,57,184,990,964.6,25.4,0.1,0.00703,0.000277,0.107,0.00424,1,0.122,0.229,0.00904,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2019-07-06,2018,10,40,187,238.27,0.67,5,Dry,37,8,6,4,53,108,0.45,130.3,0.55,130.3,0,0,0,0,-4,4,37,8,6,0,57,181,990,964.6,25.4,0.0995,0.00682,0.000269,0.106,0.00419,1,0.118,0.225,0.00886,25.1,0.931,0.97,0.903,29.9,29,29,696
2019-07-07,2018,10,40,188,235.81,0.68,5,Dry,37,8,6,4,53,108,0.46,127.8,0.54,127.8,0,0,0,0,-4,4,37,8,6,0,57,179,990,964.6,25.4,0.0986,0.00661,0.000261,0.105,0.00415,1,0.115,0.22,0.00868,25.2,0.93,0.97,0.902,29.3,28.4,28.4,683
2019-07-08,2018,10,41,189,233.35,0.69,5,Dry,37,8,6,4,53,108,0.46,125.3,0.54,125.3,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0978,0.0064,0.000252,0.104,0.0041,1,0.112,0.216,0.0085,25.2,0.929,0.97,0.901,28.8,27.9,27.9,669
2019-07-09,2018,10,41,190,230.89,0.69,5,Dry,37,8,6,4,53,108,0.47,122.9,0.53,122.9,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.0969,0.0062,0.000244,0.103,0.00406,1,0.108,0.211,0.00832,25.2,0.927,0.97,0.899,28.2,27.3,27.3,656
2019-07-10,2018,10,41,191,228.43,0.7,5,Dry,37,8,6,4,53,108,0.47,120.4,0.53,120.4,0,0,0,0,-4,4,37,8,6,0,57,171,990,964.6,25.4,0.096,0.00599,0.000235,0.102,0.00401,1,0.105,0.207,0.00814,25.2,0.926,0.97,0.898,27.6,26.7,26.7,642
2019-07-11,2018,10,41,192,225.97,0.71,5,Dry,37,8,6,4,53,108,0.48,118,0.52,118,0,0,0,0,-4,4,37,8,6,0,57,169,990,964.6,25.4,0.0952,0.00578,0.000227,0.101,0.00397,1,0.102,0.203,0.00797,25.2,0.924,0.97,0.896,27,26.2,26.2,628
2019-07-12,2018,10,41,193,224.6,0.71,5,Dry,37,8,6,4,53,108,0.48,116.6,0.52,116.6,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.5,25.5,0.0947,0.00566,0.000222,0.1,0.00394,1,0.0999,0.2,0.00787,25.3,0.923,0.97,0.895,26.7,25.9,25.9,620
2019-07-13,2018,10,41,194,222.68,0.72,5,Dry,37,8,6,4,53,108,0.48,114.7,0.52,114.7,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.094,0.0055,0.000216,0.0995,0.00391,1,0.0973,0.197,0.00773,25.3,0.922,0.97,0.894,26.2,25.4,25.4,610
2019-07-14,2018,10,41,195,220.77,0.72,5,Dry,37,8,6,4,53,108,0.49,112.8,0.51,112.8,0,0,0,0,-4,4,37,8,6,0,57,164,990,964.5,25.5,0.0933,0.00534,0.000209,0.0987,0.00387,1,0.0947,0.193,0.00759,25.3,0.92,0.97,0.893,25.7,25,25,599
2019-07-15,2018,10,42,196,218.86,0.73,5,Dry,37,8,6,4,53,108,0.49,110.9,0.51,110.9,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0927,0.00517,0.000203,0.0978,0.00384,1,0.0922,0.19,0.00745,25.3,0.919,0.97,0.891,25.3,24.5,24.5,588
2019-07-16,2018,10,42,197,216.94,0.73,5,Dry,37,8,6,4,53,108,0.5,108.9,0.5,108.9,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.092,0.00501,0.000196,0.097,0.0038,1,0.0896,0.187,0.00732,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2019-07-17,2018,10,42,198,215.03,0.74,5,Dry,37,8,6,4,53,108,0.5,107,0.5,107,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0913,0.00485,0.00019,0.0962,0.00377,1,0.087,0.183,0.00718,25.3,0.916,0.97,0.888,24.4,23.6,23.6,567
2019-07-18,2018,10,42,199,213.11,0.75,5,Dry,37,8,6,4,53,108,0.51,105.1,0.49,105.1,0,0,0,0,-4,4,37,8,6,0,57,156,990,964.5,25.5,0.0906,0.00468,0.000184,0.0953,0.00373,1,0.0844,0.18,0.00704,25.3,0.915,0.97,0.887,23.9,23.2,23.2,556
2019-07-19,2018,10,42,200,211.2,0.75,5,Dry,37,8,6,4,53,108,0.51,103.2,0.49,103.2,0,0,0,0,-4,4,37,8,6,0,57,154,990,964.5,25.5,0.09,0.00452,0.000177,0.0945,0.0037,1,0.0818,0.176,0.0069,25.4,0.913,0.97,0.886,23.4,22.7,22.7,545
2019-07-20,2018,10,42,201,209.29,0.76,5,Dry,37,8,6,4,53,108,0.52,101.3,0.48,101.3,0,0,0,0,-4,4,37,8,6,0,57,152,990,964.5,25.5,0.0893,0.00436,0.000171,0.0936,0.00367,1,0.0792,0.173,0.00677,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2019-07-21,2018,10,42,202,207.37,0.77,5,Dry,37,8,6,4,53,108,0.52,99.37,0.48,99.37,0,0,0,0,-4,4,37,8,6,0,57,150,990,964.4,25.6,0.0886,0.0042,0.000164,0.0928,0.00363,1,0.0766,0.169,0.00663,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
2019-07-22,2018,10,43,203,205.46,0.78,5,Dry,37,8,6,4,53,108,0.53,97.46,0.47,97.46,0,0,0,0,-4,4,37,8,6,0,57,148,990,964.4,25.6,0.0879,0.00403,0.000158,0.092,0.0036,1,0.0741,0.166,0.00649,25.4,0,0,0,0,0,0,0
2019-07-23,2018,10,43,204,203.54,0.78,5,Dry,37,8,6,4,53,108,0.53,95.54,0.47,95.54,0,0,0,0,-4,4,37,8,6,0,57,147,990,964.4,25.6,0.0872,0.00387,0.000151,0.0911,0.00356,1,0.0715,0.163,0.00636,25.4,0,0,0,0,0,0,0
2019-07-24,2018,10,43,205,201.63,0.79,5,Dry,37,8,6,4,53,108,0.54,93.63,0.46,93.63,0,0,0,0,-4,4,37,8,6,0,57,145,990,964.4,25.6,0.0866,0.00371,0.000145,0.0903,0.00353,1,0.0689,0.159,0.00622,25.4,0,0,0,0,0,0,0
2019-07-25,2018,10,43,206,199.72,0.79,5,Dry,37,8,6,4,53,108,0.54,91.72,0.46,91.72,0,0,0,0,-4,4,37,8,6,0,57,143,990,964.4,25.6,0.0859,0.00355,0.000139,0.0894,0.00349,1,0.0663,0.156,0.00608,25.4,0,0,0,0,0,0,0
2019-07-26,2018,10,43,207,198.35,0.8,5,Dry,37,8,6,4,53,108,0.54,90.35,0.46,90.35,0,0,0,0,-4,4,37,8,6,0,57,141,990,964.4,25.6,0.0854,0.00343,0.000134,0.0888,0.00347,1,0.0645,0.153,0.00599,25.4,0,0,0,0,0,0,0
2019-07-27,2018,10,43,208,196.98,0.8,5,Dry,37,8,6,4,53,108,0.55,88.98,0.45,88.98,0,0,0,0,-4,4,37,8,6,0,57,140,990,964.4,25.6,0.0849,0.00331,0.000129,0.0882,0.00345,1,0.0626,0.151,0.00589,25.4,0,0,0,0,0,0,0
2019-07-28,2018,10,43,209,195.61,0.81,5,Dry,37,8,6,4,53,108,0.55,87.61,0.45,87.61,0,0,0,0,-4,4,37,8,6,0,57,139,990,964.4,25.6,0.0845,0.0032,0.000125,0.0876,0.00342,1,0.0608,0.148,0.0058,25.4,0,0,0,0,0,0,0
2019-07-29,2018,10,44,210,194.25,0.81,5,Dry,37,8,6,4,53,108,0.56,86.25,0.44,86.25,0,0,0,0,-4,4,37,8,6,0,57,137,990,964.4,25.6,0.084,0.00308,0.00012,0.0871,0.0034,1,0.0589,0.146,0.00571,25.4,0,0,0,0,0,0,0
2019-07-30,2018,10,44,211,192.88,0.82,5,Dry,37,8,6,4,53,108,0.56,84.88,0.44,84.88,0,0,0,0,-4,4,37,8,6,0,57,136,990,964.4,25.6,0.0835,0.00296,0.000116,0.0865,0.00338,1,0.0571,0.144,0.00561,25.4,0,0,0,0,0,0,0
2019-07-31,2018,10,44,212,191.51,0.82,5,Dry,37,8,6,4,53,108,0.56,83.51,0.44,83.51,0,0,0,0,-4,4,37,8,6,0,57,135,990,964.4,25.6,0.083,0.00285,0.000111,0.0859,0.00336,1,0.0552,0.141,0.00552,25.4,0,0,0,0,0,0,0
2019-08-01,2018,11,44,213,190.15,0.82,5,Dry,34,7,5,3,44,93,0.49,97.15,0.51,97.15,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0861,0.00401,0.000157,0.0901,0.00352,1,0.0737,0.164,0.0064,25.4,0,0,0,0,0,0,0
2019-08-02,2018,11,44,214,187.14,0.83,5,Dry,34,7,5,3,44,93,0.5,94.14,0.5,94.14,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.085,0.00375,0.000147,0.0887,0.00347,1,0.0696,0.158,0.00619,25.4,0,0,0,0,0,0,0
2019-08-03,2018,11,44,215,184.68,0.84,5,Dry,34,7,5,3,44,93,0.5,91.68,0.5,91.68,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0841,0.00354,0.000139,0.0877,0.00343,1,0.0663,0.154,0.00602,25.4,0,0,0,0,0,0,0
2019-08-04,2018,11,44,216,183.31,0.85,5,Dry,34,7,5,3,44,93,0.51,90.31,0.49,90.31,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0836,0.00343,0.000134,0.0871,0.00341,1,0.0644,0.151,0.00593,25.4,0,0,0,0,0,0,0
2019-08-05,2018,11,45,217,181.4,0.85,5,Dry,34,7,5,3,44,93,0.51,88.4,0.49,88.4,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.083,0.00326,0.000128,0.0862,0.00337,1,0.0618,0.148,0.00579,25.4,0,0,0,0,0,0,0
2019-08-06,2018,11,45,218,179.48,0.86,5,Dry,34,7,5,3,44,93,0.52,86.48,0.48,86.48,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0823,0.0031,0.000121,0.0854,0.00334,1,0.0592,0.145,0.00566,25.4,0,0,0,0,0,0,0
2019-08-07,2018,11,45,219,177.57,0.86,5,Dry,34,7,5,3,44,93,0.52,84.57,0.48,84.57,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0816,0.00294,0.000115,0.0846,0.00331,1,0.0567,0.141,0.00553,25.4,0,0,0,0,0,0,0
2019-08-08,2018,11,45,220,175.65,0.87,5,Dry,34,7,5,3,44,93,0.53,82.65,0.47,82.65,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.0809,0.00278,0.000109,0.0837,0.00328,1,0.0541,0.138,0.00539,25.4,0,0,0,0,0,0,0
2019-08-09,2018,11,45,221,173.74,0.87,5,Dry,34,7,5,3,44,93,0.54,80.74,0.47,80.74,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0803,0.00261,0.000102,0.0829,0.00324,1,0.0515,0.134,0.00526,25.4,0,0,0,0,0,0,0
2019-08-10,2018,11,45,222,171.83,0.88,5,Dry,34,7,5,3,44,93,0.54,78.83,0.46,78.83,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0796,0.00245,0.0000959,0.082,0.00321,1,0.0489,0.131,0.00513,25.4,0,0,0,0,0,0,0
2019-08-11,2018,11,45,223,169.91,0.88,5,Dry,34,7,5,3,44,93,0.55,76.91,0.45,76.91,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.0789,0.00229,0.0000896,0.0812,0.00318,1,0.0463,0.128,0.00499,25.4,0,0,0,0,0,0,0
2019-08-12,2018,11,46,224,168,0.89,5,Dry,34,7,5,3,44,93,0.55,75,0.45,75,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0782,0.00213,0.0000832,0.0804,0.00315,1,0.0438,0.124,0.00486,25.4,0,0,0,0,0,0,0
2019-08-13,2018,11,46,225,166.63,0.89,5,Dry,34,7,5,3,44,93,0.56,73.63,0.44,73.63,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.0778,0.00201,0.0000787,0.0798,0.00312,1,0.0419,0.122,0.00476,25.4,0,0,0,0,0,0,0
2019-08-14,2018,11,46,226,165.26,0.89,5,Dry,34,7,5,3,44,93,0.56,72.26,0.44,72.26,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0773,0.00189,0.0000741,0.0792,0.0031,1,0.0401,0.119,0.00467,25.4,0,0,0,0,0,0,0
2019-08-15,2018,11,46,227,163.9,0.9,5,Dry,34,7,5,3,44,93,0.57,70.9,0.43,70.9,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.0768,0.00178,0.0000696,0.0786,0.00308,1,0.0382,0.117,0.00457,25.4,0,0,0,0,0,0,0
