date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-08-16,2018,11,46,228,162.53,0.9,5,Dry,34,7,5,3,44,93,0.57,69.53,0.43,69.53,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0763,0.00166,0.000065,0.078,0.00305,1,0.0364,0.114,0.00448,25.4,0,0,0,0,0,0,0
2019-08-17,2018,11,46,229,161.16,0.9,5,Dry,34,7,5,3,44,93,0.58,68.16,0.42,68.16,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0758,0.00154,0.0000605,0.0774,0.00303,1,0.0345,0.112,0.00438,25.4,0,0,0,0,0,0,0
2019-08-18,2018,11,46,230,159.79,0.91,5,Dry,34,7,5,3,44,93,0.58,66.79,0.42,66.79,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0753,0.00143,0.0000559,0.0768,0.00301,1,0.0327,0.109,0.00429,25.4,0,0,0,0,0,0,0
2019-08-19,2018,11,47,231,158.43,0.91,5,Dry,34,7,5,3,44,93,0.59,65.43,0.41,65.43,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0749,0.00131,0.0000514,0.0762,0.00299,1,0.0308,0.107,0.00419,25.4,0,0,0,0,0,0,0
2019-08-20,2018,11,47,232,157.06,0.91,5,Dry,34,7,5,3,44,93,0.59,64.06,0.41,64.06,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0744,0.0012,0.0000468,0.0756,0.00296,1,0.029,0.105,0.0041,25.4,0,0,0,0,0,0,0
2019-08-21,2018,11,47,233,155.69,0.91,5,Dry,34,7,5,3,44,93,0.6,62.69,0.4,62.69,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.0739,0.00108,0.0000423,0.075,0.00294,1,0.0271,0.102,0.004,25.4,0,0,0,0,0,0,0
2019-08-22,2018,11,47,234,154.33,0.92,5,Dry,34,7,5,3,44,93,0.6,61.33,0.4,61.33,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0734,0.000963,0.0000378,0.0744,0.00292,1,0.0253,0.0997,0.00391,25.4,0,0,0,0,0,0,0
2019-08-23,2018,11,47,235,152.96,0.92,5,Dry,34,7,5,3,44,93,0.61,59.96,0.39,59.96,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.0729,0.000847,0.0000332,0.0738,0.00289,1,0.0234,0.0972,0.00381,25.4,0,0,0,0,0,0,0
2019-08-24,2018,11,47,236,151.59,0.92,5,Dry,34,7,5,3,44,93,0.61,58.59,0.39,58.59,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0724,0.00073,0.0000286,0.0732,0.00287,1,0.0216,0.0948,0.00372,25.4,0,0,0,0,0,0,0
2019-08-25,2018,11,47,237,150.22,0.92,5,Dry,34,7,5,3,44,93,0.62,57.22,0.38,57.22,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.072,0.000614,0.0000241,0.0726,0.00285,1,0.0197,0.0923,0.00362,25.4,0,0,0,0,0,0,0
2019-08-26,2018,11,48,238,149.95,0.92,5,Dry,34,7,5,3,44,93,0.62,56.95,0.38,56.95,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.0719,0.000591,0.0000232,0.0725,0.00284,1,0.0194,0.0918,0.0036,25.4,0,0,0,0,0,0,0
2019-08-27,2018,11,48,239,149.13,0.93,5,Dry,34,7,5,3,44,93,0.62,56.13,0.38,56.13,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0716,0.000521,0.0000204,0.0721,0.00283,1,0.0183,0.0904,0.00354,25.4,0,0,0,0,0,0,0
2019-08-28,2018,11,48,240,148.31,0.93,5,Dry,34,7,5,3,44,93,0.63,55.31,0.37,55.31,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0713,0.000451,0.0000177,0.0717,0.00281,1,0.0172,0.0889,0.00349,25.4,0,0,0,0,0,0,0
2019-08-29,2018,11,48,241,146.4,0.93,5,Dry,34,7,5,3,44,93,0.64,53.4,0.36,53.4,0,0,0,0,-3,3,34,7,5,0,47,99.4,990,964.5,25.5,0.0708,0.000289,0.0000113,0.0711,0.00279,1,0.0146,0.0857,0.00336,25.4,0,0,0,0,0,0,0
2019-08-30,2018,11,48,242,146.12,0.93,5,Dry,34,7,5,3,44,93,0.64,53.12,0.36,53.12,0,0,0,0,-3,3,34,7,5,0,47,99.1,990,964.5,25.5,0.0708,0.000265,0.0000104,0.0711,0.00279,1,0.0142,0.0853,0.00335,25.4,0,0,0,0,0,0,0
2019-08-31,2018,11,48,243,145.3,0.93,5,Dry,34,7,5,3,44,93,0.64,52.3,0.36,52.3,0,0,0,0,-3,3,34,7,5,0,47,98.3,990,964.5,25.5,0.0708,0.000195,0.00000767,0.071,0.00279,1,0.0131,0.0841,0.0033,25.4,0,0,0,0,0,0,0
2019-09-01,2018,12,48,244,143.39,0.93,5,Dry,30,6,4,2,30,72,0.5,71.39,0.5,71.39,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0748,0.00182,0.0000713,0.0767,0.00301,1,0.0389,0.116,0.00453,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
2019-09-02,2018,12,49,245,140.38,0.94,5,Dry,30,6,4,2,30,72,0.51,68.38,0.49,68.38,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0738,0.00156,0.0000613,0.0753,0.00295,1,0.0348,0.11,0.00432,25.4,0.904,0.96,0.868,15.4,14.8,14.8,355
2019-09-03,2018,12,49,246,139.01,0.94,5,Dry,30,6,4,2,30,72,0.52,67.01,0.48,67.01,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0733,0.00145,0.0000567,0.0747,0.00293,1,0.033,0.108,0.00422,25.4,0.897,0.96,0.861,15,14.4,14.4,345
2019-09-04,2018,12,49,247,137.1,0.94,5,Dry,30,6,4,2,30,72,0.53,65.1,0.47,65.1,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0726,0.00128,0.0000503,0.0739,0.0029,1,0.0304,0.104,0.00409,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
2019-09-05,2018,12,49,248,135.18,0.95,5,Dry,30,6,4,2,30,72,0.53,63.18,0.47,63.18,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0719,0.00112,0.0000439,0.0731,0.00287,1,0.0278,0.101,0.00396,25.4,0.875,0.96,0.84,13.8,13.2,13.2,317
2019-09-06,2018,12,49,249,133.27,0.95,5,Dry,30,6,4,2,30,72,0.54,61.27,0.46,61.27,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0713,0.000958,0.0000376,0.0722,0.00283,1,0.0252,0.0974,0.00382,25.4,0,0,0,0,0,0,0
2019-09-07,2018,12,49,250,131.36,0.95,5,Dry,30,6,4,2,30,72,0.55,59.36,0.45,59.36,0,0,0,0,-2,2,30,6,4,0,32,99.4,990,964.5,25.5,0.0708,0.000796,0.0000312,0.0716,0.00281,1,0.0226,0.0943,0.0037,25.4,0,0,0,0,0,0,0
2019-09-08,2018,12,49,251,129.44,0.96,5,Dry,30,6,4,2,30,72,0.56,57.44,0.44,57.44,0,0,0,0,-2,2,30,6,4,0,32,97.4,990,964.5,25.5,0.0708,0.000632,0.0000248,0.0715,0.0028,1,0.02,0.0915,0.00359,25.4,0,0,0,0,0,0,0
2019-09-09,2018,12,50,252,127.53,0.96,5,Dry,30,6,4,2,30,72,0.56,55.53,0.43,55.53,0,0,0,0,-2,2,30,6,4,0,32,95.5,990,964.5,25.5,0.0708,0.00047,0.0000184,0.0713,0.0028,1,0.0175,0.0888,0.00348,25.4,0,0,0,0,0,0,0
2019-09-10,2018,12,50,253,126.16,0.96,5,Dry,30,6,4,2,30,72,0.57,54.16,0.43,54.16,0,0,0,0,-2,2,30,6,4,0,32,94.2,990,964.5,25.5,0.0708,0.000354,0.0000139,0.0712,0.00279,1,0.0156,0.0868,0.0034,25.4,0,0,0,0,0,0,0
2019-09-11,2018,12,50,254,124.79,0.96,5,Dry,30,6,4,2,30,72,0.58,52.79,0.42,52.79,0,0,0,0,-2,2,30,6,4,0,32,92.8,990,964.5,25.5,0.0708,0.000237,0.0000093,0.0711,0.00279,1,0.0138,0.0848,0.00333,25.4,0,0,0,0,0,0,0
2019-09-12,2018,12,50,255,123.43,0.96,5,Dry,30,6,4,2,30,72,0.58,51.43,0.42,51.43,0,0,0,0,-2,2,30,6,4,0,32,91.4,990,964.5,25.5,0.0708,0.000122,0.00000477,0.0709,0.00278,1,0.0119,0.0829,0.00325,25.4,0,0,0,0,0,0,0
2019-09-13,2018,12,50,256,122.06,0.97,5,Dry,30,6,4,2,30,72,0.59,50.06,0.41,50.06,0,0,0,0,-2,2,30,6,4,0,32,90.1,990,964.5,25.5,0.0708,0.0000051,2e-7,0.0708,0.00278,1,0.0101,0.0809,0.00317,25.4,0,0,0,0,0,0,0
2019-09-14,2018,12,50,257,120.69,0.97,5,Dry,30,6,4,2,30,72,0.6,48.69,0.4,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-15,2018,12,50,258,119.33,0.97,5,Dry,30,6,4,2,30,72,0.6,47.33,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-16,2018,12,51,259,117.96,0.97,5,Dry,30,6,4,2,30,72,0.61,45.96,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-17,2018,12,51,260,116.59,0.97,5,Dry,30,6,4,2,30,72,0.62,44.59,0.38,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-18,2018,12,51,261,116.32,0.97,5,Dry,30,6,4,2,30,72,0.62,44.32,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-19,2018,12,51,262,115.5,0.97,5,Dry,30,6,4,2,30,72,0.62,43.5,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-20,2018,12,51,263,114.68,0.97,5,Dry,30,6,4,2,30,72,0.63,42.68,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-21,2018,12,51,264,113.86,0.97,5,Dry,30,6,4,2,30,72,0.63,41.86,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-22,2018,12,51,265,113.04,0.97,5,Dry,30,6,4,2,30,72,0.64,41.04,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-23,2018,12,52,266,112.22,0.98,5,Dry,30,6,4,2,30,72,0.64,40.22,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-24,2018,12,52,267,111.4,0.98,5,Dry,30,6,4,2,30,72,0.65,39.4,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-25,2018,12,52,268,110.58,0.98,5,Dry,30,6,4,2,30,72,0.65,38.58,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-26,2018,12,52,269,109.76,0.98,5,Dry,30,6,4,2,30,72,0.66,37.76,0.34,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-27,2018,12,52,270,108.93,0.98,5,Dry,30,6,4,2,30,72,0.66,36.93,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-28,2018,12,52,271,108.11,0.98,5,Dry,30,6,4,2,30,72,0.67,36.11,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-29,2018,12,52,272,107.29,0.98,5,Dry,30,6,4,2,30,72,0.67,35.29,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-30,2018,12,53,273,106.47,0.98,5,Dry,30,6,4,2,30,72,0.68,34.47,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-01,2019,1,1,274,104.56,0.98,5,Dry,24,4,2,2,20,52,0.5,52.56,0.5,52.56,0,0,0,0,-2,2,24,4,2,0,22,82.6,990,964.5,25.5,0.0708,0.000218,0.00000853,0.071,0.00279,1,0.0135,0.0845,0.00331,25.4,0,0,0,0,0,0,0
2019-10-02,2019,1,1,275,103.19,0.98,5,Dry,24,4,2,2,20,52,0.5,51.19,0.5,51.19,0,0,0,0,-2,2,24,4,2,0,22,81.2,990,964.5,25.5,0.0708,0.000101,0.00000397,0.0709,0.00278,1,0.0116,0.0825,0.00324,25.4,0,0,0,0,0,0,0
2019-10-03,2019,1,1,276,101.83,0.98,5,Dry,24,4,2,2,20,52,0.51,49.83,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-04,2019,1,1,277,100.46,0.98,5,Dry,24,4,2,2,20,52,0.52,48.46,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-05,2019,1,1,278,100.18,0.98,5,Dry,24,4,2,2,20,52,0.52,48.18,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-06,2019,1,1,279,98.27,0.99,5,Dry,24,4,2,2,20,52,0.53,46.27,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-07,2019,1,1,280,96.9,0.99,5,Dry,24,4,2,2,20,52,0.54,44.9,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-08,2019,1,2,281,95.54,0.99,5,Dry,24,4,2,2,20,52,0.54,43.54,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-09,2019,1,2,282,95.26,0.99,5,Dry,24,4,2,2,20,52,0.55,43.26,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-10,2019,1,2,283,97.18,0.99,5,Dry,24,4,2,2,20,52,0.54,45.18,0.47,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-11,2019,1,2,284,99.09,0.99,5,Dry,24,4,2,2,20,52,0.53,47.09,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-12,2019,1,2,285,98.27,0.99,5,Dry,24,4,2,2,20,52,0.53,46.27,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-13,2019,1,2,286,98,0.99,5,Dry,24,4,2,2,20,52,0.53,46,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-14,2019,1,2,287,97.72,0.99,5,Dry,24,4,2,2,20,52,0.53,45.72,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-15,2019,1,3,288,95.81,0.99,5,Dry,24,4,2,2,20,52,0.54,43.81,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-16,2019,1,3,289,95.54,0.99,5,Dry,24,4,2,2,20,52,0.54,43.54,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-17,2019,1,3,290,93.62,0.99,5,Dry,24,4,2,2,20,52,0.56,41.62,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-18,2019,1,3,291,92.26,0.99,5,Dry,24,4,2,2,20,52,0.56,40.26,0.44,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-19,2019,1,3,292,90.89,0.99,5,Dry,24,4,2,2,20,52,0.57,38.89,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-20,2019,1,3,293,89.52,0.99,5,Dry,24,4,2,2,20,52,0.58,37.52,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-21,2019,1,3,294,88.15,0.99,5,Dry,24,4,2,2,20,52,0.59,36.15,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-22,2019,1,4,295,87.88,0.99,5,Dry,24,4,2,2,20,52,0.59,35.88,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-23,2019,1,4,296,87.06,0.99,5,Dry,24,4,2,2,20,52,0.6,35.06,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-24,2019,1,4,297,87.33,0.99,5,Dry,24,4,2,2,20,52,0.59,35.33,0.41,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-25,2019,1,4,298,87.61,0.99,5,Dry,24,4,2,2,20,52,0.59,35.61,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-26,2019,1,4,299,88.43,0.99,5,Dry,24,4,2,2,20,52,0.59,36.43,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-27,2019,1,4,300,89.25,0.99,5,Dry,24,4,2,2,20,52,0.58,37.25,0.42,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-28,2019,1,4,301,88.43,0.99,5,Dry,24,4,2,2,20,52,0.59,36.43,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-29,2019,1,5,302,88.7,0.99,5,Dry,24,4,2,2,20,52,0.59,36.7,0.41,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-30,2019,1,5,303,88.97,0.99,5,Dry,24,4,2,2,20,52,0.58,36.97,0.42,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-31,2019,1,5,304,88.15,0.99,5,Dry,24,4,2,2,20,52,0.59,36.15,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-01,2019,2,5,305,87.33,0.99,5,Dry,23,4,2,2,19,50,0.57,37.33,0.43,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-02,2019,2,5,306,88.15,0.99,5,Dry,23,4,2,2,19,50,0.57,38.15,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-03,2019,2,5,307,88.97,0.99,5,Dry,23,4,2,2,19,50,0.56,38.97,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-04,2019,2,5,308,89.25,0.99,5,Dry,23,4,2,2,19,50,0.56,39.25,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-05,2019,2,6,309,89.52,0.99,5,Dry,23,4,2,2,19,50,0.56,39.52,0.44,0,40,9,1,1,-1,30,32,5,3,1,49,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-06,2019,2,6,310,90.34,0.99,5,Dry,23,4,2,2,19,50,0.55,40.34,0.45,0,40,9,1,1,-1,30,32,5,3,1,49,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-07,2019,2,6,311,91.16,0.99,5,Dry,23,4,2,2,19,50,0.55,41.16,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-08,2019,2,6,312,94.17,0.99,5,Dry,23,4,2,2,19,50,0.53,44.17,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-09,2019,2,6,313,97.18,0.99,5,Dry,23,4,2,2,19,50,0.52,47.18,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-10,2019,2,6,314,98,0.99,5,Dry,23,4,2,2,19,50,0.51,48,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-11,2019,2,6,315,98.82,0.99,5,Dry,23,4,2,2,19,50,0.51,48.82,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-12,2019,2,7,316,99.09,0.99,5,Dry,23,4,2,2,19,50,0.51,49.09,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-13,2019,2,7,317,102.65,0.98,5,Dry,23,4,2,2,19,50,0.49,52.65,0.51,52.65,0,0,0,0,-2,2,23,4,2,0,21,81.7,990,964.5,25.5,0.0708,0.000225,0.00000883,0.071,0.00279,1,0.0136,0.0846,0.00332,25.4,0,0,0,0,0,0,0
2019-11-14,2019,2,7,318,105.11,0.98,5,Dry,23,4,2,2,19,50,0.48,55.11,0.52,55.11,0,0,0,0,-2,2,23,4,2,0,21,84.1,990,964.5,25.5,0.0708,0.000434,0.000017,0.0713,0.00279,1,0.0169,0.0882,0.00346,25.4,0,0,0,0,0,0,0
2019-11-15,2019,2,7,319,104.83,0.98,5,Dry,23,4,2,2,19,50,0.48,54.83,0.52,54.83,0,0,0,0,-2,2,23,4,2,0,21,83.8,990,964.5,25.5,0.0708,0.000411,0.0000161,0.0712,0.00279,1,0.0165,0.0878,0.00344,25.4,0,0,0,0,0,0,0
2019-11-16,2019,2,7,320,107.29,0.98,5,Dry,23,4,2,2,19,50,0.47,57.29,0.53,57.29,0,0,0,0,-2,2,23,4,2,0,21,86.3,990,964.5,25.5,0.0708,0.00062,0.0000243,0.0714,0.0028,1,0.0198,0.0913,0.00358,25.4,0,0,0,0,0,0,0
2019-11-17,2019,2,7,321,108.66,0.98,5,Dry,23,4,2,2,19,50,0.46,58.66,0.54,58.66,0,0,0,0,-2,2,23,4,2,0,21,87.7,990,964.5,25.5,0.0708,0.000736,0.0000289,0.0716,0.00281,1,0.0217,0.0933,0.00366,25.4,0,0,0,0,0,0,0
2019-11-18,2019,2,7,322,111.67,0.98,5,Dry,23,4,2,2,19,50,0.45,61.67,0.55,61.67,0,0,0,0,-2,2,23,4,2,0,21,90.7,990,964.5,25.5,0.0708,0.000992,0.0000389,0.0718,0.00282,1,0.0258,0.0976,0.00383,25.4,0,0,0,0,0,0,0
2019-11-19,2019,2,8,323,117.41,0.97,5,Dry,23,4,2,2,19,50,0.43,67.41,0.57,67.41,0,0,0,0,-2,2,23,4,2,0,21,96.4,990,964.5,25.5,0.0708,0.00148,0.000058,0.0723,0.00284,1,0.0335,0.106,0.00415,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
2019-11-20,2019,2,8,324,118.78,0.97,5,Dry,23,4,2,2,19,50,0.42,68.78,0.58,68.78,0,0,0,0,-2,2,23,4,2,0,21,97.8,990,964.5,25.5,0.0708,0.0016,0.0000626,0.0724,0.00284,1,0.0354,0.108,0.00423,25.4,0.907,0.96,0.87,15.5,14.9,14.9,358
2019-11-21,2019,2,8,325,117.41,0.97,5,Dry,23,4,2,2,19,50,0.43,67.41,0.57,67.41,0,0,0,0,-2,2,23,4,2,0,21,96.4,990,964.5,25.5,0.0708,0.00148,0.000058,0.0723,0.00284,1,0.0335,0.106,0.00415,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
2019-11-22,2019,2,8,326,119.33,0.97,5,Dry,23,4,2,2,19,50,0.42,69.33,0.58,69.33,0,0,0,0,-2,2,23,4,2,0,21,98.3,990,964.5,25.5,0.0708,0.00164,0.0000644,0.0725,0.00284,1,0.0361,0.109,0.00426,25.4,0.91,0.96,0.873,15.7,15.1,15.1,362
2019-11-23,2019,2,8,327,120.69,0.97,5,Dry,23,4,2,2,19,50,0.41,70.69,0.59,70.69,0,0,0,0,-2,2,23,4,2,0,21,99.7,990,964.5,25.5,0.0708,0.00176,0.000069,0.0726,0.00285,1,0.0379,0.111,0.00433,25.4,0.917,0.96,0.88,16.1,15.5,15.5,372
2019-11-24,2019,2,8,328,120.42,0.97,5,Dry,23,4,2,2,19,50,0.41,70.42,0.58,70.42,0,0,0,0,-2,2,23,4,2,0,21,99.4,990,964.5,25.5,0.0708,0.00174,0.0000681,0.0726,0.00285,1,0.0376,0.11,0.00432,25.4,0.916,0.96,0.879,16.1,15.4,15.4,370
2019-11-25,2019,2,8,329,119.6,0.97,5,Dry,23,4,2,2,19,50,0.42,69.6,0.58,69.6,0,0,0,0,-2,2,23,4,2,0,21,98.6,990,964.5,25.5,0.0708,0.00167,0.0000653,0.0725,0.00284,1,0.0365,0.109,0.00427,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
2019-11-26,2019,2,9,330,123.7,0.96,5,Dry,23,4,2,2,19,50,0.4,73.7,0.6,73.7,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00201,0.000079,0.0738,0.00289,1,0.042,0.116,0.00454,25.4,0.934,0.96,0.896,17.1,16.4,16.4,395
2019-11-27,2019,2,9,331,126.16,0.96,5,Dry,23,4,2,2,19,50,0.4,76.16,0.6,76.16,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.00222,0.0000872,0.0749,0.00294,1,0.0453,0.12,0.00471,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2019-11-28,2019,2,9,332,125.89,0.96,5,Dry,23,4,2,2,19,50,0.4,75.89,0.6,75.89,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.0022,0.0000863,0.0748,0.00293,1,0.045,0.12,0.00469,25.4,0.939,0.96,0.902,17.7,17,17,409
2019-11-29,2019,2,9,333,126.71,0.96,5,Dry,23,4,2,2,19,50,0.4,76.71,0.6,76.71,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0728,0.00227,0.000089,0.0751,0.00295,1,0.0461,0.121,0.00475,25.4,0.938,0.96,0.901,17.9,17.2,17.2,413
2019-11-30,2019,2,9,334,125.89,0.96,5,Dry,23,4,2,2,19,50,0.4,75.89,0.6,75.89,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.0022,0.0000863,0.0748,0.00293,1,0.045,0.12,0.00469,25.4,0.939,0.96,0.902,17.7,17,17,409
2019-12-01,2019,3,9,335,126.71,0.96,5,Dry,26,4,3,2,24,59,0.47,67.71,0.53,67.71,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0711,0.00151,0.000059,0.0726,0.00285,1,0.0339,0.106,0.00418,25.4,0.901,0.96,0.865,15.2,14.6,14.6,350
2019-12-02,2019,3,9,336,129.17,0.96,5,Dry,26,4,3,2,24,59,0.46,70.17,0.54,70.17,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0719,0.00171,0.0000672,0.0737,0.00289,1,0.0372,0.111,0.00435,25.4,0.914,0.96,0.878,16,15.3,15.3,368
2019-12-03,2019,3,10,337,134.36,0.95,5,Dry,26,4,3,2,24,59,0.44,75.36,0.56,75.36,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0738,0.00216,0.0000845,0.0759,0.00298,1,0.0442,0.12,0.00471,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
2019-12-04,2019,3,10,338,139.01,0.94,5,Dry,26,4,3,2,24,59,0.42,80.01,0.58,80.01,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0754,0.00255,0.0001,0.078,0.00306,1,0.0505,0.128,0.00504,25.4,0.933,0.96,0.896,18.6,17.8,17.8,428
2019-12-05,2019,3,10,339,143.66,0.93,5,Dry,26,4,3,2,24,59,0.41,84.66,0.59,84.66,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0771,0.00295,0.000116,0.08,0.00314,1,0.0568,0.137,0.00536,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2019-12-06,2019,3,10,340,147.22,0.93,5,Dry,26,4,3,2,24,59,0.4,88.22,0.6,88.22,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0783,0.00325,0.000127,0.0816,0.0032,1,0.0616,0.143,0.00561,25.4,0.923,0.964,0.89,20.3,19.5,19.5,468
2019-12-07,2019,3,10,341,150.77,0.92,5,Dry,26,4,3,2,24,59,0.39,91.77,0.61,91.77,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0796,0.00355,0.000139,0.0831,0.00326,1,0.0664,0.15,0.00586,25.4,0.919,0.965,0.887,21,20.2,20.2,486
2019-12-08,2019,3,10,342,152.14,0.92,5,Dry,26,4,3,2,24,59,0.39,93.14,0.61,93.14,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00367,0.000144,0.0837,0.00328,1,0.0682,0.152,0.00596,25.4,0.918,0.966,0.886,21.3,20.5,20.5,493
2019-12-09,2019,3,10,343,152.96,0.92,5,Dry,26,4,3,2,24,59,0.39,93.96,0.61,93.96,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0803,0.00374,0.000146,0.0841,0.0033,1,0.0693,0.153,0.00602,25.4,0.917,0.966,0.886,21.4,20.7,20.7,497
2019-12-10,2019,3,11,344,152.14,0.92,5,Dry,26,4,3,2,24,59,0.39,93.14,0.61,93.14,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00367,0.000144,0.0837,0.00328,1,0.0682,0.152,0.00596,25.4,0.918,0.966,0.886,21.3,20.5,20.5,493
2019-12-11,2019,3,11,345,149.13,0.93,5,Dry,26,4,3,2,24,59,0.4,90.13,0.6,90.13,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.079,0.00341,0.000134,0.0824,0.00323,1,0.0642,0.147,0.00575,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2019-12-12,2019,3,11,346,148.86,0.93,5,Dry,26,4,3,2,24,59,0.4,89.86,0.6,89.86,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0789,0.00339,0.000133,0.0823,0.00323,1,0.0638,0.146,0.00573,25.4,0.921,0.964,0.888,20.6,19.9,19.9,476
2019-12-13,2019,3,11,347,149.13,0.93,5,Dry,26,4,3,2,24,59,0.4,90.13,0.6,90.13,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.079,0.00341,0.000134,0.0824,0.00323,1,0.0642,0.147,0.00575,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2019-12-14,2019,3,11,348,148.86,0.93,5,Dry,26,4,3,2,24,59,0.4,89.86,0.6,89.86,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0789,0.00339,0.000133,0.0823,0.00323,1,0.0638,0.146,0.00573,25.4,0.921,0.964,0.888,20.6,19.9,19.9,476
2019-12-15,2019,3,11,349,150.22,0.92,5,Dry,26,4,3,2,24,59,0.39,91.22,0.61,91.22,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.0035,0.000137,0.0829,0.00325,1,0.0656,0.149,0.00582,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2019-12-16,2019,3,11,350,151.59,0.92,5,Dry,26,4,3,2,24,59,0.39,92.59,0.61,92.59,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0799,0.00362,0.000142,0.0835,0.00327,1,0.0675,0.151,0.00592,25.4,0.918,0.965,0.887,21.1,20.4,20.4,490
2019-12-17,2019,3,12,351,153.51,0.92,5,Dry,26,4,3,2,24,59,0.38,94.51,0.62,94.51,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0805,0.00378,0.000148,0.0843,0.00331,1,0.0701,0.154,0.00605,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
2019-12-18,2019,3,12,352,155.42,0.92,5,Dry,26,4,3,2,24,59,0.38,96.42,0.62,96.42,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0812,0.00395,0.000155,0.0852,0.00334,1,0.0727,0.158,0.00619,25.4,0.915,0.967,0.884,21.9,21.2,21.2,509
2019-12-19,2019,3,12,353,153.51,0.92,5,Dry,26,4,3,2,24,59,0.38,94.51,0.62,94.51,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0805,0.00378,0.000148,0.0843,0.00331,1,0.0701,0.154,0.00605,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
2019-12-20,2019,3,12,354,154.33,0.92,5,Dry,26,4,3,2,24,59,0.38,95.33,0.62,95.33,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0808,0.00385,0.000151,0.0847,0.00332,1,0.0712,0.156,0.00611,25.4,0.916,0.967,0.885,21.7,21,21,504
2019-12-21,2019,3,12,355,158.43,0.91,5,Dry,26,4,3,2,24,59,0.37,99.43,0.63,99.43,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0823,0.0042,0.000165,0.0865,0.00339,1,0.0767,0.163,0.0064,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
2019-12-22,2019,3,12,356,159.79,0.91,5,Dry,26,4,3,2,24,59,0.37,100.8,0.63,100.8,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.00432,0.000169,0.0871,0.00341,1,0.0786,0.166,0.00649,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2019-12-23,2019,3,12,357,159.52,0.91,5,Dry,26,4,3,2,24,59,0.37,100.5,0.63,100.5,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.00429,0.000168,0.0869,0.00341,1,0.0782,0.165,0.00647,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2019-12-24,2019,3,13,358,157.61,0.91,5,Dry,26,4,3,2,24,59,0.37,98.61,0.63,98.61,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.082,0.00413,0.000162,0.0861,0.00337,1,0.0756,0.162,0.00634,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2019-12-25,2019,3,13,359,157.33,0.91,5,Dry,26,4,3,2,24,59,0.38,98.33,0.63,98.33,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0819,0.00411,0.000161,0.086,0.00337,1,0.0752,0.161,0.00632,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
2019-12-26,2019,3,13,360,159.79,0.91,5,Dry,26,4,3,2,24,59,0.37,100.8,0.63,100.8,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.00432,0.000169,0.0871,0.00341,1,0.0786,0.166,0.00649,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2019-12-27,2019,3,13,361,165.54,0.89,5,Dry,26,4,3,2,24,59,0.36,106.5,0.64,106.5,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00481,0.000188,0.0896,0.00351,1,0.0863,0.176,0.00689,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2019-12-28,2019,3,13,362,171.28,0.88,5,Dry,26,4,3,2,24,59,0.34,112.3,0.66,112.3,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0868,0.00529,0.000207,0.0921,0.00361,1,0.0941,0.186,0.00729,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2019-12-29,2019,3,13,363,175.93,0.87,5,Dry,26,4,3,2,24,59,0.34,116.9,0.67,116.9,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00569,0.000223,0.0941,0.00368,1,0.1,0.194,0.00761,25.4,0.923,0.97,0.895,26.8,26,26,625
2019-12-30,2019,3,13,364,178.93,0.86,5,Dry,26,4,3,2,24,59,0.33,119.9,0.67,119.9,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00594,0.000233,0.0954,0.00373,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2019-12-31,2019,3,14,365,180.3,0.85,5,Dry,26,4,3,2,24,59,0.33,121.3,0.67,121.3,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00606,0.000237,0.096,0.00376,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2020-01-01,2019,4,14,1,185.5,0.84,5,Dry,29,5,4,2,33,73,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0886,0.00531,0.000208,0.094,0.00367,1,0.0944,0.188,0.00737,25.4,0.919,0.97,0.892,25.7,25,25,599
2020-01-02,2019,4,14,2,189.05,0.83,5,Dry,29,5,4,2,33,73,0.39,116,0.61,116,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0899,0.00561,0.000219,0.0955,0.00373,1,0.0992,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2020-01-03,2019,4,14,3,193.15,0.81,5,Dry,29,5,4,2,33,73,0.38,120.2,0.62,120.2,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2020-01-04,2019,4,14,4,197.26,0.8,5,Dry,29,5,4,2,33,73,0.37,124.3,0.63,124.3,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0928,0.00631,0.000247,0.0991,0.00387,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2020-01-05,2019,4,14,5,199.72,0.79,5,Dry,29,5,4,2,33,73,0.37,126.7,0.63,126.7,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0937,0.00652,0.000255,0.1,0.00391,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2020-01-06,2019,4,14,6,201.63,0.79,5,Dry,29,5,4,2,33,73,0.36,128.6,0.64,128.6,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0943,0.00668,0.000261,0.101,0.00395,1,0.116,0.217,0.00849,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2020-01-07,2019,4,15,7,203.54,0.78,5,Dry,29,5,4,2,33,73,0.36,130.5,0.64,130.5,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.095,0.00685,0.000268,0.102,0.00398,1,0.119,0.221,0.00862,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2020-01-08,2019,4,15,8,206.55,0.77,5,Dry,29,5,4,2,33,73,0.35,133.6,0.65,133.6,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0961,0.0071,0.000278,0.103,0.00404,1,0.123,0.226,0.00884,25.3,0.932,0.97,0.904,30.9,30,30,720
2020-01-09,2019,4,15,9,209.56,0.76,5,Dry,29,5,4,2,33,73,0.35,136.6,0.65,136.6,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0971,0.00736,0.000288,0.104,0.00409,1,0.127,0.231,0.00906,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
2020-01-10,2019,4,15,10,212.57,0.75,5,Dry,29,5,4,2,33,73,0.34,139.6,0.66,139.6,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0982,0.00761,0.000298,0.106,0.00415,1,0.131,0.237,0.00927,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
2020-01-11,2019,4,15,11,215.58,0.74,5,Dry,29,5,4,2,33,73,0.34,142.6,0.66,142.6,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0993,0.00787,0.000309,0.107,0.0042,1,0.135,0.242,0.00949,25.3,0.936,0.97,0.908,33.1,32.1,32.1,769
2020-01-12,2019,4,15,12,218.58,0.73,5,Dry,29,5,4,2,33,73,0.33,145.6,0.67,145.6,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00812,0.000319,0.108,0.00425,1,0.139,0.247,0.00971,25.2,0.937,0.97,0.909,33.8,32.7,32.7,786
2020-01-13,2019,4,15,13,221.59,0.72,5,Dry,29,5,4,2,33,73,0.33,148.6,0.67,148.6,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.00838,0.000329,0.11,0.00431,1,0.143,0.253,0.00993,25.2,0.938,0.97,0.91,34.5,33.4,33.4,803
2020-01-14,2019,4,16,14,224.6,0.71,5,Dry,29,5,4,2,33,73,0.33,151.6,0.68,151.6,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.102,0.00864,0.000339,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
2020-01-15,2019,4,16,15,228.7,0.7,5,Dry,29,5,4,2,33,73,0.32,155.7,0.68,155.7,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00898,0.000353,0.113,0.00444,1,0.153,0.266,0.0104,25.2,0.941,0.97,0.912,36.1,35.1,35.1,841
2020-01-16,2019,4,16,16,232.26,0.69,5,Dry,29,5,4,2,33,73,0.31,159.3,0.69,159.3,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00929,0.000366,0.114,0.0045,1,0.158,0.272,0.0107,25.1,0.942,0.97,0.913,37,35.9,35.9,861
2020-01-17,2019,4,16,17,235.81,0.68,5,Dry,29,5,4,2,33,73,0.31,162.8,0.69,162.8,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00959,0.000378,0.116,0.00457,1,0.162,0.278,0.011,25.1,0.943,0.971,0.916,37.8,36.7,36.7,881
2020-01-18,2019,4,16,18,239.36,0.67,5,Dry,29,5,4,2,33,73,0.3,166.4,0.69,166.4,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00989,0.00039,0.118,0.00463,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,902
2020-01-19,2019,4,16,19,241.83,0.67,5,Dry,29,5,4,2,33,73,0.3,168.8,0.7,168.8,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000398,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,917
2020-01-20,2019,4,16,20,245.93,0.65,5,Dry,29,5,4,2,33,73,0.3,172.9,0.7,172.9,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000413,0.12,0.00476,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.2,39.2,39.2,941
2020-01-21,2019,4,17,21,253.31,0.64,5,Dry,29,5,4,2,33,73,0.29,180.3,0.71,180.3,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00489,1,0.186,0.31,0.0122,25,0.948,0.98,0.93,41.9,41.1,41.1,985
2020-01-22,2019,4,17,22,259.05,0.63,5,Dry,29,5,4,2,33,73,0.28,186.1,0.72,186.1,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.00499,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
2020-01-23,2019,4,17,23,263.7,0.62,5,Dry,29,5,4,2,33,73,0.28,190.7,0.72,190.7,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000474,0.128,0.00508,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
2020-01-24,2019,4,17,24,267.26,0.61,5,Dry,29,5,4,2,33,73,0.27,194.3,0.73,194.3,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.118,0.0123,0.000486,0.13,0.00514,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2020-01-25,2019,4,17,25,271.36,0.61,5,Dry,29,5,4,2,33,73,0.27,198.4,0.73,198.4,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.0005,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.2,45.2,1090
2020-01-26,2019,4,17,26,278.74,0.59,5,Dry,29,5,4,2,33,73,0.26,205.7,0.74,205.7,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0132,0.000526,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,46.9,46.9,1130
2020-01-27,2019,4,17,27,285.58,0.58,5,Dry,29,5,4,2,33,73,0.26,212.6,0.74,212.6,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.000549,0.138,0.00548,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2020-01-28,2019,4,18,28,291.32,0.58,5,Dry,29,5,4,2,33,73,0.25,218.3,0.75,218.3,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000569,0.14,0.00558,1,0.237,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2020-01-29,2019,4,18,29,298.7,0.57,5,Dry,29,5,4,2,33,73,0.24,225.7,0.76,225.7,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.0149,0.000595,0.144,0.00572,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2020-01-30,2019,4,18,30,307.72,0.55,5,Dry,29,5,4,2,33,73,0.24,234.7,0.76,234.7,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000627,0.147,0.00588,2,0.101,0.248,0.00991,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2020-01-31,2019,4,18,31,319.48,0.54,5,Dry,29,5,4,2,33,73,0.23,246.5,0.77,246.5,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000668,0.153,0.0061,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,26.9,53.8,1290
2020-02-01,2019,5,18,32,331.24,0.53,5,Dry,31,6,4,3,41,85,0.26,246.2,0.74,246.2,0,0,0,0,-3,3,31,6,4,0,44,287,990,965.1,24.9,0.137,0.0167,0.000669,0.154,0.00616,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.7,26.8,53.7,1290
2020-02-02,2019,5,18,33,343,0.51,5,Dry,31,6,4,3,41,85,0.25,258,0.75,258,0,0,0,0,-3,3,31,6,4,0,44,299,990,965.1,24.9,0.141,0.0208,0.000835,0.162,0.0065,2,0.117,0.278,0.0112,24.6,0.931,0.97,0.903,29,28.1,56.2,1350
2020-02-03,2019,5,18,34,353.66,0.5,5,Dry,31,6,4,3,41,85,0.24,268.7,0.76,268.7,0,0,0,0,-3,3,31,6,4,0,44,310,990,965.2,24.8,0.145,0.0258,0.00104,0.171,0.00687,2,0.124,0.294,0.0119,24.5,0.933,0.97,0.905,30.2,29.3,58.5,1400
2020-02-04,2019,5,19,35,362.68,0.49,5,Dry,31,6,4,3,41,85,0.23,277.7,0.77,277.7,0,0,0,0,-3,3,31,6,4,0,44,319,990,965.2,24.8,0.148,0.0301,0.00121,0.178,0.00718,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.2,30.2,60.5,1450
2020-02-05,2019,5,19,36,373.35,0.48,5,Dry,31,6,4,3,41,85,0.23,288.4,0.77,288.4,0,0,0,0,-3,3,31,6,4,0,44,329,990,965.3,24.7,0.152,0.0351,0.00142,0.187,0.00756,2,0.137,0.324,0.0131,24.4,0.938,0.97,0.91,32.4,31.4,62.8,1510
2020-02-06,2019,5,19,37,384.01,0.47,5,Dry,31,6,4,3,41,85,0.22,299,0.78,299,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.156,0.0401,0.00163,0.196,0.00793,2,0.144,0.34,0.0138,24.3,0.94,0.97,0.912,33.6,32.5,65.1,1560
2020-02-07,2019,5,19,38,395.77,0.46,5,Dry,31,6,4,3,41,85,0.21,310.8,0.79,310.8,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.0457,0.00186,0.205,0.00834,2,0.152,0.358,0.0145,24.3,0.942,0.97,0.914,34.8,33.8,67.6,1620
2020-02-08,2019,5,19,39,406.98,0.45,5,Dry,31,6,4,3,41,85,0.21,322,0.79,322,0,0,0,0,-3,3,31,6,4,0,44,363,990,965.4,24.6,0.164,0.051,0.00207,0.215,0.00874,2,0.16,0.374,0.0152,24.2,0.944,0.97,0.916,36.1,35,69.9,1680
2020-02-09,2019,5,19,40,420.93,0.44,5,Dry,31,6,4,3,41,85,0.2,335.9,0.8,335.9,0,0,0,0,-3,3,31,6,4,0,44,377,990,965.5,24.5,0.169,0.0576,0.00235,0.226,0.00923,2,0.169,0.395,0.0161,24.1,0.946,0.971,0.918,37.6,36.5,73,1750
2020-02-10,2019,5,19,41,435.42,0.43,5,Dry,31,6,4,3,41,85,0.2,350.4,0.81,350.4,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.174,0.0644,0.00263,0.238,0.00974,2,0.179,0.417,0.0171,24,0.948,0.974,0.924,39.2,38.1,76.3,1830
2020-02-11,2019,5,20,42,449.36,0.41,5,Dry,31,6,4,3,41,85,0.19,364.4,0.81,364.4,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.179,0.071,0.00291,0.25,0.0102,2,0.188,0.438,0.018,23.9,0.95,0.977,0.929,40.6,39.7,79.5,1910
2020-02-12,2019,5,20,43,462.76,0.4,5,Dry,31,6,4,3,41,85,0.18,377.8,0.82,377.8,0,0,0,0,-3,3,31,6,4,0,44,419,990,965.7,24.3,0.183,0.0773,0.00318,0.261,0.0107,2,0.197,0.458,0.0188,23.9,0.952,0.98,0.933,42.1,41.2,82.5,1980
2020-02-13,2019,5,20,44,478.9,0.39,5,Dry,31,6,4,3,41,85,0.18,393.9,0.82,393.9,0,0,0,0,-3,3,31,6,4,0,44,435,990,965.8,24.2,0.189,0.0849,0.0035,0.274,0.0113,2,0.208,0.482,0.0199,23.8,0.954,0.98,0.935,43.8,42.9,85.8,2060
2020-02-14,2019,5,20,45,498.86,0.38,5,Dry,31,6,4,3,41,85,0.17,413.9,0.83,413.9,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0943,0.00391,0.29,0.012,2,0.222,0.512,0.0212,23.6,0.956,0.98,0.937,45.9,44.9,89.9,2160
2020-02-15,2019,5,20,46,524.29,0.37,5,Dry,31,6,4,3,41,85,0.16,439.3,0.84,439.3,0,0,0,0,-3,3,31,6,4,0,44,480,990,966,24,0.205,0.106,0.00442,0.311,0.013,2,0.239,0.55,0.0229,23.5,0.958,0.98,0.938,48.5,47.5,95,2280
2020-02-16,2019,5,20,47,551.9,0.35,5,Dry,31,6,4,3,41,85,0.15,466.9,0.85,466.9,0,0,0,0,-3,3,31,6,4,0,44,508,990,966.1,23.9,0.215,0.119,0.00499,0.335,0.014,2,0.258,0.592,0.0248,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
2020-02-17,2019,5,20,48,580.61,0.33,5,Dry,31,6,4,3,41,85,0.15,495.6,0.85,495.6,0,0,0,0,-3,3,31,6,4,0,44,537,990,966.2,23.8,0.231,0.133,0.00559,0.364,0.0153,3,0.166,0.53,0.0223,23.3,0.946,0.97,0.917,35.6,34.6,104,2490
2020-02-18,2019,5,21,49,612.61,0.32,5,Dry,31,6,4,3,41,85,0.14,527.6,0.86,527.6,0,0,0,0,-3,3,31,6,4,0,44,569,990,966.4,23.6,0.25,0.153,0.00649,0.403,0.017,3,0.18,0.583,0.0247,23.1,0.949,0.971,0.922,37.8,36.7,110,2640
2020-02-19,2019,5,21,50,651.71,0.3,5,Dry,31,6,4,3,41,85,0.13,566.7,0.87,566.7,0,0,0,0,-3,3,31,6,4,0,44,608,990,966.5,23.5,0.272,0.18,0.00764,0.451,0.0192,3,0.198,0.649,0.0276,22.8,0.952,0.977,0.93,40.3,39.3,118,2830
2020-02-20,2019,5,21,51,693.54,0.28,5,Dry,31,6,4,3,41,85,0.12,608.5,0.88,608.5,0,0,0,0,-3,3,31,6,4,0,44,650,990,966.7,23.3,0.296,0.208,0.0089,0.503,0.0216,3,0.216,0.719,0.0308,22.6,0.955,0.98,0.936,42.9,42.1,126,3030
2020-02-21,2019,5,21,52,734.83,0.26,5,Dry,31,6,4,3,41,85,0.12,649.8,0.88,649.8,0,0,0,0,-3,3,31,6,4,0,44,691,990,966.8,23.2,0.319,0.235,0.0102,0.554,0.0239,3,0.235,0.789,0.0341,22.4,0.956,0.98,0.937,45.4,44.5,134,3210
2020-02-22,2019,5,21,53,770.11,0.25,5,Dry,31,6,4,3,41,85,0.11,685.1,0.89,685.1,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2020-02-23,2019,5,21,54,796.08,0.24,5,Dry,31,6,4,3,41,85,0.11,711.1,0.89,711.1,0,0,0,0,-3,3,31,6,4,0,44,752,990,967.1,22.9,0.354,0.276,0.012,0.63,0.0275,3,0.262,0.892,0.0389,22,0.957,0.98,0.938,49,48,144,3460
2020-02-24,2019,5,21,55,829.04,0.22,5,Dry,31,6,4,3,41,85,0.1,744,0.9,744,0,0,0,0,-3,3,31,6,4,0,44,785,990,967.2,22.8,0.374,0.298,0.0131,0.672,0.0295,3,0.277,0.949,0.0417,21.8,0.957,0.98,0.938,50.8,48.2,145,3470
2020-02-25,2019,5,22,56,866.48,0.21,5,Dry,31,6,4,3,41,85,0.098,781.5,0.9,781.5,0,0,0,0,-3,3,31,6,4,0,44,822,990,967.4,22.6,0.408,0.317,0.014,0.725,0.032,4,0.206,0.931,0.0411,21.7,0.953,0.975,0.929,39.6,38.6,155,3710
2020-02-26,2019,5,22,57,902.86,0.2,5,Dry,31,6,4,3,41,85,0.094,817.9,0.91,817.9,0,0,0,0,-3,3,31,6,4,0,44,859,990,967.5,22.5,0.441,0.335,0.0149,0.776,0.0345,4,0.219,0.995,0.0442,21.5,0.954,0.978,0.933,41.1,40.2,161,3860
2020-02-27,2019,5,22,58,936.82,0.19,5,Dry,31,6,4,3,41,85,0.091,851.8,0.91,851.8,0,0,0,0,-3,3,31,6,4,0,44,893,990,967.6,22.4,0.472,0.351,0.0157,0.824,0.0368,4,0.23,1.05,0.0471,21.3,0.955,0.98,0.936,42.5,41.6,166,4000
2020-02-28,2019,5,22,59,967.5,0.18,5,Dry,31,6,4,3,41,85,0.088,882.5,0.91,882.5,0,0,0,0,-3,3,31,6,4,0,44,924,990,967.8,22.2,0.5,0.366,0.0165,0.866,0.039,4,0.24,1.11,0.0498,21.1,0.955,0.98,0.936,43.7,42.8,171,4110
2020-02-29,2019,5,22,60,994.28,0.18,5,Dry,31,6,4,3,41,85,0.086,909.3,0.92,909.3,0,0,0,0,-3,3,31,6,4,0,44,950,990,967.9,22.1,0.525,0.379,0.0171,0.904,0.0409,4,0.249,1.15,0.0521,21,0.956,0.98,0.937,44.7,43.8,175,4200
2020-03-01,2019,6,22,61,1016.7,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,887.7,0.87,887.7,0,0,0,0,-6,6,41,8,7,0,73,944,990,968,22,0.519,0.369,0.0167,0.887,0.0403,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.5,42.6,170,4090
2020-03-02,2019,6,22,62,1039.6,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,910.6,0.88,910.6,0,0,0,0,-6,6,41,8,7,0,73,967,990,968,22,0.54,0.38,0.0173,0.919,0.0418,4,0.25,1.17,0.0532,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
2020-03-03,2019,6,23,63,1062.9,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,933.9,0.88,933.9,0,0,0,0,-6,6,41,8,7,0,73,990,990,968.1,21.9,0.561,0.391,0.0179,0.952,0.0435,4,0.258,1.21,0.0552,20.7,0.956,0.98,0.936,45.3,44.4,177,4260
2020-03-04,2019,6,23,64,1091.9,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,962.9,0.88,962.9,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.588,0.405,0.0186,0.993,0.0455,4,0.267,1.26,0.0578,20.6,0.956,0.98,0.936,46.4,45.4,182,4360
2020-03-05,2019,6,23,65,1121.5,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,992.5,0.89,992.5,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.623,0.419,0.0193,1.04,0.048,4,0.277,1.32,0.0608,20.4,0.956,0.98,0.937,47.4,46.5,186,4460
2020-03-06,2019,6,23,66,1151.6,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1023,0.89,1023,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.667,0.474,0.0219,1.14,0.0528,4,0.285,1.43,0.0659,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
2020-03-07,2019,6,23,67,1182.2,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1053,0.89,1053,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.712,0.543,0.0252,1.25,0.0583,4,0.291,1.55,0.0718,20,0.955,0.98,0.936,49.3,48.2,193,4630
2020-03-08,2019,6,23,68,1213.4,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1084,0.89,1084,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.758,0.613,0.0286,1.37,0.064,4,0.297,1.67,0.0778,19.8,0.954,0.98,0.935,50.1,48.2,193,4630
2020-03-09,2019,6,23,69,1245,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1116,0.9,1100,16,4,0,0,-6,18,45,8,7,0,85,1160,990,968.7,21.3,0.786,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0813,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2020-03-10,2019,6,24,70,1288.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.1,1160,0.9,1100,60,14,2,2,-4,46,55,10,9,2,113,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.935,50,48.2,193,4630
2020-03-11,2019,6,24,71,1333.5,0.13,3,Normal,49,9,9,9,107,183,0.14,1151,0.86,1100,51,12,2,2,-7,42,61,11,11,2,149,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2020-03-12,2019,6,24,72,1372.8,0.13,3,Normal,49,9,9,9,107,183,0.13,1190,0.87,1100,90,20,3,3,-6,70,69,12,12,3,177,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.0709,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2020-03-13,2019,6,24,73,1406.6,0.12,3,Normal,49,9,9,9,107,183,0.13,1224,0.87,1100,124,28,4,4,-5,93,77,13,13,4,200,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.933,48.9,47.9,192,4600
2020-03-14,2019,6,24,74,1434.5,0.12,3,Normal,49,9,9,9,107,183,0.13,1251,0.87,1100,151,34,5,5,-4,111,83,14,14,5,218,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2020-03-15,2019,6,24,75,1468.9,0.12,3,Normal,49,9,9,9,107,183,0.13,1286,0.88,1100,186,42,6,6,-3,135,91,15,15,6,242,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2020-03-16,2019,6,24,76,1510,0.11,3,Normal,49,9,9,9,107,183,0.12,1327,0.88,1100,227,51,7,7,-2,164,100,16,16,7,271,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2020-03-17,2019,6,25,77,1551.7,0.11,3,Normal,49,9,9,9,107,183,0.12,1369,0.88,1100,269,51,8,8,-1,203,100,17,17,8,310,1230,990,969.7,20.3,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2020-03-18,2019,6,25,78,1593.9,0.1,3,Normal,49,9,9,9,107,183,0.12,1411,0.89,1100,311,51,9,9,0,242,100,18,18,9,349,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2020-03-19,2019,6,25,79,1629.9,0.096,3,Normal,49,9,9,9,107,183,0.11,1447,0.89,1100,347,51,9,11,1,275,100,18,20,10,382,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2020-03-20,2019,6,25,80,1666.3,0.092,3,Normal,49,9,9,9,107,183,0.11,1483,0.89,1100,383,51,9,12,2,309,100,18,21,11,416,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2020-03-21,2019,6,25,81,1703,0.087,3,Normal,49,9,9,9,107,183,0.11,1520,0.89,1100,420,51,9,13,4,343,100,18,22,13,450,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.2,181,4340
2020-03-22,2019,6,25,82,1740,0.082,3,Normal,49,9,9,9,107,183,0.1,1557,0.9,1100,457,51,9,14,5,378,100,18,23,14,485,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2020-03-23,2019,6,25,83,1777.3,0.078,3,Normal,49,9,9,9,107,183,0.1,1594,0.9,1100,494,51,9,15,6,413,100,18,24,15,520,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2020-03-24,2019,6,26,84,1814.9,0.073,3,Normal,49,9,9,9,107,183,0.1,1632,0.9,1100,532,51,9,16,7,449,100,18,25,16,556,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2020-03-25,2019,6,26,85,1852.8,0.069,3,Normal,49,9,9,9,107,183,0.099,1670,0.9,1100,570,51,9,16,8,486,100,18,25,17,593,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0813,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2020-03-26,2019,6,26,86,1891,0.067,3,Normal,49,9,9,9,107,183,0.097,1708,0.9,1100,608,51,9,16,9,523,100,18,25,18,630,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2020-03-27,2019,6,26,87,1936.6,0.063,3,Normal,49,9,9,9,107,183,0.095,1754,0.91,1100,654,51,9,16,11,567,100,18,25,20,674,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2020-03-28,2019,6,26,88,1989.6,0.059,3,Normal,49,9,9,9,107,183,0.092,1807,0.91,1100,707,51,9,16,12,619,100,18,25,21,726,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2020-03-29,2019,6,26,89,2050.3,0.056,3,Normal,49,9,9,9,107,183,0.089,1867,0.91,1100,767,51,9,16,14,677,100,18,25,23,784,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2020-03-30,2019,6,26,90,2118.8,0.052,3,Normal,49,9,9,9,107,183,0.086,1936,0.91,1100,836,51,9,16,16,744,100,18,25,25,851,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
