date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-03-31,2019,6,27,91,2202.9,0.046,3,Normal,49,9,9,9,107,183,0.083,2020,0.92,1100,920,51,9,16,19,825,100,18,25,28,932,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2020-04-01,2019,7,27,92,2288,0.041,3,Normal,54,13,14,19,117,217,0.095,2071,0.91,1100,971,46,5,11,10,899,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2020-04-02,2019,7,27,93,2359.2,0.036,3,Normal,54,13,14,19,117,217,0.092,2142,0.91,1100,1040,46,5,11,12,968,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2020-04-03,2019,7,27,94,2431,0.031,3,Normal,54,13,14,19,117,217,0.089,2214,0.91,1100,1110,46,5,11,14,1040,100,18,25,33,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2020-04-04,2019,7,27,95,2503.5,0.027,3,Normal,54,13,14,19,117,217,0.087,2287,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3770
2020-04-05,2019,7,27,96,2576.7,0.024,3,Normal,54,13,14,19,117,217,0.084,2360,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2020-04-06,2019,7,27,97,2650.5,0.02,3,Normal,54,13,14,19,117,217,0.082,2434,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2020-04-07,2019,7,28,98,2717.2,0.018,3,Normal,54,13,14,19,117,217,0.08,2500,0.92,1100,1400,46,5,11,23,1320,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2020-04-08,2019,7,28,99,2784.3,0.016,3,Normal,54,13,14,19,117,217,0.078,2567,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2020-04-09,2019,7,28,100,2851.9,0.013,3,Normal,54,13,14,19,117,217,0.076,2635,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2020-04-10,2019,7,28,101,2911.9,0.011,3,Normal,54,13,14,19,117,217,0.074,2695,0.93,1100,1600,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2020-04-11,2019,7,28,102,2964.3,0.0098,3,Normal,54,13,14,19,117,217,0.073,2747,0.93,1100,1650,46,5,11,30,1560,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2020-04-12,2019,7,28,103,3008.8,0.0094,3,Normal,54,13,14,19,117,217,0.072,2792,0.93,1100,1690,46,5,11,32,1600,100,18,25,51,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2020-04-13,2019,7,28,104,3053.5,0.0089,3,Normal,54,13,14,19,117,217,0.071,2837,0.93,1100,1740,46,5,11,33,1640,100,18,25,52,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2020-04-14,2019,7,29,105,3090.2,0.0086,3,Normal,54,13,14,19,117,217,0.07,2873,0.93,1100,1770,46,5,11,34,1680,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2020-04-15,2019,7,29,106,3118.9,0.0083,3,Normal,54,13,14,19,117,217,0.07,2902,0.93,1100,1800,46,5,11,35,1710,100,18,25,54,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2020-04-16,2019,7,29,107,3147.6,0.008,3,Normal,54,13,14,19,117,217,0.069,2931,0.93,1100,1830,46,5,11,36,1730,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
2020-04-17,2019,7,29,108,3168.2,0.0078,3,Normal,54,13,14,19,117,217,0.069,2951,0.93,1100,1850,46,5,11,37,1750,100,18,25,56,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2020-04-18,2019,7,29,109,3188.8,0.0076,3,Normal,54,13,14,19,117,217,0.068,2972,0.93,1100,1870,46,5,11,37,1770,100,18,25,56,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2020-04-19,2019,7,29,110,3209.4,0.0074,3,Normal,54,13,14,19,117,217,0.068,2992,0.93,1100,1890,46,5,11,38,1790,100,18,25,57,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.6,138,3320
2020-04-20,2019,7,29,111,3221.8,0.0073,3,Normal,54,13,14,19,117,217,0.067,3005,0.93,1100,1910,46,5,11,38,1810,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2020-04-21,2019,7,30,112,3226,0.0072,3,Normal,54,13,14,19,117,217,0.067,3009,0.93,1100,1910,46,5,11,38,1810,100,18,25,57,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.5,34.5,138,3310
2020-04-22,2019,7,30,113,3221.8,0.0073,3,Normal,54,13,14,19,117,217,0.067,3005,0.93,1100,1910,46,5,11,38,1810,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2020-04-23,2019,7,30,114,3201.2,0.0075,3,Normal,54,13,14,19,117,217,0.068,2984,0.93,1100,1880,46,5,11,38,1780,100,18,25,57,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2020-04-24,2019,7,30,115,3172.3,0.0078,3,Normal,54,13,14,19,117,217,0.068,2955,0.93,1100,1860,46,5,11,37,1760,100,18,25,56,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2020-04-25,2019,7,30,116,3135.3,0.0081,3,Normal,54,13,14,19,117,217,0.069,2918,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2020-04-26,2019,7,30,117,3098.4,0.0085,3,Normal,54,13,14,19,117,217,0.07,2881,0.93,1100,1780,46,5,11,34,1690,100,18,25,53,1800,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2020-04-27,2019,7,30,118,3053.5,0.0089,3,Normal,54,13,14,19,117,217,0.071,2837,0.93,1100,1740,46,5,11,33,1640,100,18,25,52,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2020-04-28,2019,7,31,119,3008.8,0.0094,3,Normal,54,13,14,19,117,217,0.072,2792,0.93,1100,1690,46,5,11,32,1600,100,18,25,51,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2020-04-29,2019,7,31,120,2964.3,0.0098,3,Normal,54,13,14,19,117,217,0.073,2747,0.93,1100,1650,46,5,11,30,1560,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2020-04-30,2019,7,31,121,2911.9,0.011,3,Normal,54,13,14,19,117,217,0.074,2695,0.93,1100,1600,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2020-05-01,2019,8,31,122,2859.9,0.013,3,Normal,55,13,13,17,178,276,0.097,2584,0.9,1100,1480,45,5,12,28,1390,100,18,25,45,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2020-05-02,2019,8,31,123,2808.1,0.015,3,Normal,55,13,13,17,178,276,0.098,2532,0.9,1100,1430,45,5,12,26,1340,100,18,25,43,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2020-05-03,2019,8,31,124,2756.6,0.017,3,Normal,55,13,13,17,178,276,0.1,2481,0.9,1100,1380,45,5,12,24,1300,100,18,25,41,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2020-05-04,2019,8,31,125,2705.3,0.018,3,Normal,55,13,13,17,178,276,0.1,2429,0.9,1100,1330,45,5,12,23,1240,100,18,25,40,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2020-05-05,2019,8,32,126,2654.4,0.02,3,Normal,55,13,13,17,178,276,0.1,2378,0.9,1100,1280,45,5,12,21,1200,100,18,25,38,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2020-05-06,2019,8,32,127,2603.8,0.023,3,Normal,55,13,13,17,178,276,0.11,2328,0.89,1100,1230,45,5,12,20,1150,100,18,25,37,1320,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2020-05-07,2019,8,32,128,2553.5,0.025,3,Normal,55,13,13,17,178,276,0.11,2278,0.89,1100,1180,45,5,12,18,1100,100,18,25,35,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2020-05-08,2019,8,32,129,2503.5,0.027,3,Normal,55,13,13,17,178,276,0.11,2228,0.89,1100,1130,45,5,12,17,1050,100,18,25,34,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3770
2020-05-09,2019,8,32,130,2453.8,0.03,3,Normal,55,13,13,17,178,276,0.11,2178,0.89,1100,1080,45,5,12,15,1000,100,18,25,32,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2020-05-10,2019,8,32,131,2404.4,0.033,3,Normal,55,13,13,17,178,276,0.12,2128,0.89,1100,1030,45,5,12,14,952,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0878,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2020-05-11,2019,8,32,132,2355.4,0.036,3,Normal,55,13,13,17,178,276,0.12,2079,0.88,1100,979,45,5,12,12,905,100,18,25,29,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.3,161,3870
2020-05-12,2019,8,33,133,2306.7,0.04,3,Normal,55,13,13,17,178,276,0.12,2031,0.88,1100,931,45,5,12,11,858,100,18,25,28,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2020-05-13,2019,8,33,134,2258.3,0.043,3,Normal,55,13,13,17,178,276,0.12,1982,0.88,1100,882,45,5,12,9,811,100,18,25,26,989,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2020-05-14,2019,8,33,135,2195.5,0.047,3,Normal,55,13,13,17,178,276,0.13,1920,0.87,1100,820,45,5,12,8,750,100,18,25,25,928,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2020-05-15,2019,8,33,136,2133.4,0.051,3,Normal,55,13,13,17,178,276,0.13,1857,0.87,1100,757,45,5,12,6,689,100,18,25,23,867,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2020-05-16,2019,8,33,137,2079,0.054,3,Normal,55,13,13,17,178,276,0.13,1803,0.87,1100,703,45,5,12,4,637,100,18,25,21,815,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2020-05-17,2019,8,33,138,2025.2,0.057,3,Normal,55,13,13,17,178,276,0.14,1749,0.86,1100,649,45,5,12,2,585,100,18,25,19,763,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2020-05-18,2019,8,33,139,1971.8,0.061,3,Normal,55,13,13,17,178,276,0.14,1696,0.86,1100,596,45,5,12,1,533,100,18,25,18,711,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2020-05-19,2019,8,34,140,1919,0.065,3,Normal,55,13,13,17,178,276,0.14,1643,0.86,1100,543,45,5,12,-1,482,100,18,25,16,660,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2020-05-20,2019,8,34,141,1873.6,0.068,3,Normal,55,13,13,17,178,276,0.15,1598,0.85,1100,498,45,5,12,-2,438,100,18,25,15,616,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2020-05-21,2019,8,34,142,1828.7,0.072,3,Normal,55,13,13,17,178,276,0.15,1553,0.85,1100,453,45,5,12,-3,394,100,18,25,14,572,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2020-05-22,2019,8,34,143,1784.1,0.077,3,Normal,55,13,13,17,178,276,0.15,1508,0.84,1100,408,45,5,12,-5,351,100,18,25,12,529,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2020-05-23,2019,8,34,144,1740,0.082,3,Normal,55,13,13,17,178,276,0.16,1464,0.84,1100,364,45,5,11,-6,309,100,18,24,11,487,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2020-05-24,2019,8,34,145,1696.3,0.088,3,Normal,55,13,13,17,178,276,0.16,1420,0.84,1100,320,45,5,10,-7,267,100,18,23,10,445,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2020-05-25,2019,8,34,146,1659.6,0.092,3,Normal,55,13,13,17,178,276,0.17,1384,0.83,1100,284,45,5,9,-8,233,100,18,22,9,411,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2020-05-26,2019,8,35,147,1623.3,0.097,3,Normal,55,13,13,17,178,276,0.17,1347,0.83,1100,247,45,5,8,-10,199,100,18,21,7,377,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0927,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2020-05-27,2019,8,35,148,1587.3,0.1,3,Normal,55,13,13,17,178,276,0.17,1311,0.83,1100,211,45,5,6,-11,166,100,18,19,6,344,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2020-05-28,2019,8,35,149,1551.7,0.11,3,Normal,55,13,13,17,178,276,0.18,1276,0.82,1100,176,40,5,5,-12,138,95,18,18,5,316,1230,990,969.7,20.3,0.895,0.648,0.0318,1.54,0.0758,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2020-05-29,2019,8,35,150,1516.4,0.11,3,Normal,55,13,13,17,178,276,0.18,1240,0.82,1100,140,32,4,4,-13,113,87,17,17,4,291,1220,990,969.5,20.5,0.876,0.648,0.0317,1.52,0.0745,4,0.3,1.82,0.0891,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2020-05-30,2019,8,35,151,1481.5,0.11,3,Normal,55,13,13,17,178,276,0.19,1206,0.81,1100,106,24,3,3,-14,90,79,16,16,3,268,1210,990,969.4,20.6,0.861,0.648,0.0315,1.51,0.0733,4,0.3,1.81,0.0879,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2020-05-31,2019,8,35,152,1453.2,0.12,3,Normal,55,13,13,17,178,276,0.19,1177,0.81,1100,77,17,2,2,-15,71,72,15,15,2,249,1200,990,969.3,20.7,0.848,0.648,0.0314,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2020-06-01,2019,9,35,153,1425.1,0.12,3,Normal,53,12,12,13,120,210,0.15,1215,0.85,1100,115,26,3,4,-10,92,79,15,16,3,212,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2020-06-02,2019,9,36,154,1397.3,0.12,3,Normal,53,12,12,13,120,210,0.15,1187,0.85,1100,87,20,3,3,-10,71,73,15,15,3,191,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,48,192,4600
2020-06-03,2019,9,36,155,1351.6,0.13,3,Normal,53,12,12,13,120,210,0.15,1142,0.84,1100,42,9,1,1,-12,43,62,13,13,1,163,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2020-06-04,2019,9,36,156,1300.7,0.13,3,Normal,53,12,12,13,120,210,0.16,1091,0.84,1091,0,0,0,0,-13,13,53,12,12,0,133,1170,990,968.8,21.2,0.798,0.627,0.0296,1.42,0.0673,4,0.298,1.72,0.0814,19.4,0.954,0.98,0.935,49.6,48.2,193,4630
2020-06-05,2019,9,36,157,1256.6,0.14,3,Normal,53,12,12,13,120,210,0.17,1047,0.83,1047,0,0,0,0,-13,13,53,12,12,0,133,1120,990,968.7,21.3,0.733,0.528,0.0248,1.26,0.0592,4,0.289,1.55,0.0728,19.7,0.954,0.98,0.935,48.4,47.4,190,4550
2020-06-06,2019,9,36,158,1213.4,0.14,3,Normal,53,12,12,13,120,210,0.17,1003,0.83,1003,0,0,0,0,-13,13,53,12,12,0,133,1080,990,968.6,21.4,0.67,0.431,0.0201,1.1,0.0513,4,0.281,1.38,0.0644,20,0.955,0.98,0.936,47.1,46.2,185,4430
2020-06-07,2019,9,36,159,1176.6,0.15,3,Normal,53,12,12,13,120,210,0.18,966.6,0.82,966.6,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.5,21.5,0.616,0.407,0.0189,1.02,0.0475,4,0.269,1.29,0.0599,20.3,0.955,0.98,0.936,45.8,44.9,180,4310
2020-06-08,2019,9,36,160,1140.6,0.15,3,Normal,53,12,12,13,120,210,0.18,930.6,0.82,930.6,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.3,21.7,0.577,0.389,0.018,0.967,0.0446,4,0.257,1.22,0.0565,20.4,0.955,0.98,0.936,44.5,43.6,175,4190
2020-06-09,2019,9,37,161,1110.7,0.16,3,Normal,53,12,12,13,120,210,0.19,900.6,0.81,900.6,0,0,0,0,-13,13,53,12,12,0,133,978,990,968.2,21.8,0.55,0.375,0.0172,0.925,0.0425,4,0.246,1.17,0.0538,20.6,0.955,0.98,0.936,43.4,42.5,170,4080
2020-06-10,2019,9,37,162,1081.3,0.16,3,Normal,53,12,12,13,120,210,0.19,871.3,0.81,871.3,0,0,0,0,-13,13,53,12,12,0,133,948,990,968.2,21.8,0.523,0.361,0.0165,0.884,0.0405,4,0.237,1.12,0.0513,20.7,0.954,0.98,0.935,42.3,41.4,166,3980
2020-06-11,2019,9,37,163,1052.5,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,891.5,0.85,891.5,0,0,0,0,-9,9,45,10,9,0,97,955,990,968.1,21.9,0.53,0.37,0.0169,0.9,0.041,4,0.243,1.14,0.0521,20.8,0.955,0.98,0.936,43.4,42.5,170,4080
2020-06-12,2019,9,37,164,1024.3,0.17,4,Mod_Dry,45,10,9,9,88,161,0.16,863.3,0.84,863.3,0,0,0,0,-9,9,45,10,9,0,97,927,990,968,22,0.504,0.357,0.0162,0.861,0.0391,4,0.234,1.09,0.0497,20.9,0.955,0.98,0.935,42.3,41.4,166,3980
2020-06-13,2019,9,37,165,1001.7,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,840.7,0.84,840.7,0,0,0,0,-9,9,45,10,9,0,97,905,990,967.9,22.1,0.483,0.346,0.0157,0.829,0.0375,4,0.226,1.06,0.0478,21,0.954,0.979,0.934,41.4,40.5,162,3890
2020-06-14,2019,9,37,166,979.58,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,818.6,0.84,818.6,0,0,0,0,-9,9,45,10,9,0,97,883,990,967.8,22.2,0.463,0.335,0.0151,0.798,0.036,4,0.219,1.02,0.0458,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2020-06-15,2019,9,37,167,957.94,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,796.9,0.83,796.9,0,0,0,0,-9,9,45,10,9,0,97,861,990,967.7,22.3,0.443,0.325,0.0146,0.768,0.0345,4,0.211,0.979,0.044,21.3,0.953,0.975,0.929,39.6,38.7,155,3710
2020-06-16,2019,9,38,168,936.82,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,775.8,0.83,775.8,0,0,0,0,-9,9,45,10,9,0,97,840,990,967.6,22.4,0.424,0.314,0.0141,0.738,0.033,3,0.287,1.03,0.0459,21.3,0.956,0.98,0.937,51.7,48.2,145,3470
2020-06-17,2019,9,38,169,920.77,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,759.8,0.82,759.8,0,0,0,0,-9,9,45,10,9,0,97,824,990,967.6,22.4,0.409,0.307,0.0137,0.716,0.0319,3,0.283,0.998,0.0445,21.4,0.957,0.98,0.937,50.9,48.2,145,3470
2020-06-18,2019,9,38,170,905.07,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,744.1,0.82,744.1,0,0,0,0,-9,9,45,10,9,0,97,808,990,967.5,22.5,0.395,0.298,0.0133,0.693,0.0308,3,0.277,0.97,0.0432,21.5,0.957,0.98,0.938,50.1,48.2,145,3470
2020-06-19,2019,9,38,171,889.75,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,728.8,0.82,728.8,0,0,0,0,-9,9,45,10,9,0,97,793,990,967.5,22.5,0.381,0.288,0.0128,0.668,0.0297,3,0.27,0.939,0.0417,21.6,0.957,0.98,0.938,49.2,48.2,145,3470
2020-06-20,2019,9,38,172,874.82,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,713.8,0.82,713.8,0,0,0,0,-9,9,45,10,9,0,97,778,990,967.4,22.6,0.369,0.278,0.0123,0.646,0.0286,3,0.264,0.91,0.0403,21.7,0.957,0.98,0.938,48.4,47.5,142,3420
2020-06-21,2019,9,38,173,860.33,0.21,3,Normal,53,12,12,13,120,210,0.24,650.3,0.76,650.3,0,0,0,0,-13,13,53,12,12,0,133,727,990,967.3,22.7,0.34,0.235,0.0104,0.575,0.0254,3,0.235,0.81,0.0358,21.8,0.956,0.98,0.937,44.4,43.5,131,3130
2020-06-22,2019,9,38,174,846.3,0.22,3,Normal,53,12,12,13,120,210,0.25,636.3,0.75,636.3,0,0,0,0,-13,13,53,12,12,0,133,713,990,967.3,22.7,0.332,0.226,0.00995,0.558,0.0246,3,0.229,0.787,0.0346,21.9,0.955,0.98,0.936,43.6,42.7,128,3070
2020-06-23,2019,9,39,175,832.8,0.22,3,Normal,53,12,12,13,120,210,0.25,622.8,0.75,622.8,0,0,0,0,-13,13,53,12,12,0,133,700,990,967.2,22.8,0.324,0.217,0.00953,0.541,0.0238,3,0.223,0.764,0.0336,22,0.955,0.98,0.936,42.8,41.9,126,3020
2020-06-24,2019,9,39,176,819.86,0.23,3,Normal,53,12,12,13,120,210,0.26,609.9,0.74,609.9,0,0,0,0,-13,13,53,12,12,0,133,687,990,967.2,22.8,0.317,0.208,0.00913,0.525,0.023,3,0.217,0.742,0.0325,22.1,0.954,0.98,0.935,42,41.2,124,2960
2020-06-25,2019,9,39,177,807.59,0.23,3,Normal,53,12,12,13,120,210,0.26,597.6,0.74,597.6,0,0,0,0,-13,13,53,12,12,0,133,675,990,967.1,22.9,0.31,0.2,0.00875,0.51,0.0223,3,0.211,0.721,0.0315,22.1,0.954,0.979,0.934,41.3,40.4,121,2910
2020-06-26,2019,9,39,178,799.28,0.24,3,Normal,53,12,12,13,120,210,0.26,589.3,0.74,589.3,0,0,0,0,-13,13,53,12,12,0,133,666,990,967.1,22.9,0.305,0.195,0.0085,0.5,0.0218,3,0.208,0.707,0.0309,22.2,0.953,0.978,0.932,40.8,39.9,120,2870
2020-06-27,2019,9,39,179,791.43,0.24,3,Normal,53,12,12,13,120,210,0.27,581.4,0.73,581.4,0,0,0,0,-13,13,53,12,12,0,133,658,990,967.1,22.9,0.301,0.189,0.00826,0.49,0.0214,3,0.204,0.694,0.0303,22.2,0.953,0.977,0.931,40.3,39.3,118,2830
2020-06-28,2019,9,39,180,781.38,0.24,3,Normal,53,12,12,13,120,210,0.27,571.4,0.73,571.4,0,0,0,0,-13,13,53,12,12,0,133,648,990,967,23,0.295,0.183,0.00795,0.478,0.0208,3,0.2,0.677,0.0295,22.3,0.952,0.975,0.929,39.7,38.7,116,2780
2020-06-29,2019,9,39,181,775.11,0.25,3,Normal,53,12,12,13,120,210,0.27,565.1,0.73,565.1,0,0,0,0,-13,13,53,12,12,0,133,642,990,967,23,0.291,0.178,0.00776,0.47,0.0204,3,0.197,0.667,0.029,22.3,0.952,0.974,0.927,39.3,38.3,115,2750
2020-06-30,2019,9,40,182,768.74,0.25,3,Normal,53,12,12,13,120,210,0.27,558.7,0.73,558.7,0,0,0,0,-13,13,53,12,12,0,133,636,990,967,23,0.288,0.174,0.00757,0.462,0.0201,3,0.194,0.656,0.0285,22.4,0.951,0.974,0.926,38.9,37.8,114,2720
2020-07-01,2019,10,40,183,756.43,0.26,3,Normal,50,10,9,9,108,186,0.25,570.4,0.75,570.4,0,0,0,0,-9,9,50,10,9,0,117,639,990,966.9,23.1,0.29,0.182,0.00789,0.472,0.0205,3,0.199,0.671,0.0291,22.4,0.952,0.976,0.929,39.8,38.8,116,2790
2020-07-02,2019,10,40,184,744.13,0.26,3,Normal,50,10,9,9,108,186,0.25,558.1,0.75,558.1,0,0,0,0,-9,9,50,10,9,0,117,627,990,966.9,23.1,0.283,0.174,0.00752,0.457,0.0198,3,0.194,0.65,0.0281,22.5,0.951,0.974,0.926,39,38,114,2730
2020-07-03,2019,10,40,185,732.92,0.26,3,Normal,50,10,9,9,108,186,0.25,546.9,0.75,546.9,0,0,0,0,-9,9,50,10,9,0,117,616,990,966.8,23.2,0.277,0.166,0.00718,0.443,0.0191,3,0.189,0.631,0.0273,22.5,0.95,0.972,0.924,38.3,37.2,112,2680
2020-07-04,2019,10,40,186,721.16,0.27,3,Normal,50,10,9,9,108,186,0.26,535.2,0.74,535.2,0,0,0,0,-9,9,50,10,9,0,117,604,990,966.8,23.2,0.27,0.158,0.00683,0.428,0.0185,3,0.183,0.612,0.0263,22.6,0.949,0.971,0.922,37.5,36.4,109,2620
2020-07-05,2019,10,40,187,709.4,0.27,3,Normal,50,10,9,9,108,186,0.26,523.4,0.74,523.4,0,0,0,0,-9,9,50,10,9,0,117,592,990,966.7,23.3,0.263,0.151,0.00648,0.414,0.0178,3,0.178,0.592,0.0254,22.7,0.949,0.97,0.92,36.8,35.7,107,2570
2020-07-06,2019,10,40,188,698.19,0.28,3,Normal,50,10,9,9,108,186,0.27,512.2,0.73,512.2,0,0,0,0,-9,9,50,10,9,0,117,581,990,966.7,23.3,0.257,0.143,0.00614,0.4,0.0172,3,0.173,0.573,0.0246,22.7,0.947,0.97,0.919,36.1,35,105,2520
2020-07-07,2019,10,41,189,688.08,0.28,3,Normal,50,10,9,9,108,186,0.27,502.1,0.73,502.1,0,0,0,0,-9,9,50,10,9,0,117,571,990,966.7,23.3,0.251,0.136,0.00584,0.387,0.0166,3,0.168,0.556,0.0238,22.8,0.946,0.97,0.918,35.4,34.3,103,2470
2020-07-08,2019,10,41,190,677.41,0.29,3,Normal,50,10,9,9,108,186,0.28,491.4,0.72,491.4,0,0,0,0,-9,9,50,10,9,0,117,560,990,966.6,23.4,0.245,0.131,0.0056,0.376,0.0161,2,0.274,0.65,0.0278,22.7,0.956,0.98,0.937,52.4,48.2,96.4,2310
2020-07-09,2019,10,41,191,666.75,0.29,3,Normal,50,10,9,9,108,186,0.28,480.8,0.72,480.8,0,0,0,0,-9,9,50,10,9,0,117,550,990,966.6,23.4,0.239,0.126,0.00537,0.365,0.0156,2,0.267,0.632,0.027,22.8,0.956,0.98,0.937,51.4,48.2,96.4,2310
2020-07-10,2019,10,41,192,656.63,0.29,3,Normal,50,10,9,9,108,186,0.28,470.6,0.72,470.6,0,0,0,0,-9,9,50,10,9,0,117,540,990,966.5,23.5,0.233,0.121,0.00516,0.354,0.0151,2,0.26,0.615,0.0262,22.9,0.957,0.98,0.938,50.5,48.2,96.4,2310
2020-07-11,2019,10,41,193,647.61,0.3,3,Normal,50,10,9,9,108,186,0.29,461.6,0.71,461.6,0,0,0,0,-9,9,50,10,9,0,117,531,990,966.5,23.5,0.228,0.117,0.00497,0.345,0.0147,2,0.254,0.599,0.0255,22.9,0.957,0.98,0.938,49.6,48.2,96.4,2310
2020-07-12,2019,10,41,194,638.04,0.3,3,Normal,50,10,9,9,108,186,0.29,452,0.71,452,0,0,0,0,-9,9,50,10,9,0,117,521,990,966.5,23.5,0.223,0.112,0.00477,0.335,0.0142,2,0.248,0.583,0.0247,23,0.958,0.98,0.939,48.8,47.8,95.6,2290
2020-07-13,2019,10,41,195,628.47,0.31,3,Normal,50,10,9,9,108,186,0.3,442.5,0.7,442.5,0,0,0,0,-9,9,50,10,9,0,117,511,990,966.4,23.6,0.217,0.108,0.00457,0.325,0.0138,2,0.241,0.566,0.024,23,0.958,0.98,0.938,47.8,46.9,93.7,2250
2020-07-14,2019,10,42,196,619.44,0.31,3,Normal,50,10,9,9,108,186,0.3,433.4,0.7,433.4,0,0,0,0,-9,9,50,10,9,0,117,502,990,966.4,23.6,0.213,0.104,0.00439,0.316,0.0134,2,0.235,0.552,0.0233,23.1,0.957,0.98,0.938,46.9,46,92,2210
2020-07-15,2019,10,42,197,610.42,0.32,3,Normal,50,10,9,9,108,186,0.3,424.4,0.69,424.4,0,0,0,0,-9,9,50,10,9,0,117,493,990,966.3,23.7,0.21,0.0993,0.0042,0.309,0.0131,2,0.229,0.538,0.0227,23.1,0.956,0.98,0.937,46,45.1,90.2,2160
2020-07-16,2019,10,42,198,602.49,0.32,3,Normal,50,10,9,9,108,186,0.31,416.5,0.69,416.5,0,0,0,0,-9,9,50,10,9,0,117,485,990,966.3,23.7,0.207,0.0956,0.00403,0.302,0.0128,2,0.224,0.526,0.0222,23.2,0.956,0.98,0.937,45.2,44.3,88.6,2130
2020-07-17,2019,10,42,199,594.01,0.33,3,Normal,50,10,9,9,108,186,0.31,408,0.69,408,0,0,0,0,-9,9,50,10,9,0,117,477,990,966.3,23.7,0.204,0.0916,0.00386,0.295,0.0125,2,0.218,0.513,0.0216,23.2,0.955,0.98,0.936,44.4,43.5,87,2090
2020-07-18,2019,10,42,200,585.54,0.33,3,Normal,50,10,9,9,108,186,0.32,399.5,0.68,399.5,0,0,0,0,-9,9,50,10,9,0,117,469,990,966.2,23.8,0.201,0.0876,0.00369,0.288,0.0121,2,0.212,0.501,0.0211,23.3,0.955,0.98,0.936,43.5,42.6,85.3,2050
2020-07-19,2019,10,42,201,577.06,0.34,3,Normal,50,10,9,9,108,186,0.32,391.1,0.68,391.1,0,0,0,0,-9,9,50,10,9,0,117,460,990,966.2,23.8,0.198,0.0836,0.00351,0.281,0.0118,2,0.206,0.488,0.0205,23.3,0.954,0.98,0.935,42.6,41.8,83.6,2010
2020-07-20,2019,10,42,202,569.13,0.34,3,Normal,50,10,9,9,108,186,0.33,383.1,0.67,383.1,0,0,0,0,-9,9,50,10,9,0,117,452,990,966.2,23.8,0.195,0.0798,0.00335,0.275,0.0115,2,0.201,0.476,0.02,23.4,0.953,0.98,0.934,41.8,41,82,1970
2020-07-21,2019,10,43,203,561.2,0.35,3,Normal,50,10,9,9,108,186,0.33,375.2,0.67,375.2,0,0,0,0,-9,9,50,10,9,0,117,444,990,966.1,23.9,0.192,0.0761,0.00319,0.268,0.0112,2,0.196,0.464,0.0194,23.4,0.952,0.978,0.931,41,40.1,80.2,1920
2020-07-22,2019,10,43,204,554.36,0.35,3,Normal,50,10,9,9,108,186,0.34,368.4,0.66,368.4,0,0,0,0,-9,9,50,10,9,0,117,437,990,966.1,23.9,0.19,0.0729,0.00305,0.263,0.011,2,0.191,0.454,0.019,23.5,0.951,0.977,0.929,40.3,39.3,78.7,1890
2020-07-23,2019,10,43,205,546.98,0.35,3,Normal,50,10,9,9,108,186,0.34,361,0.66,361,0,0,0,0,-9,9,50,10,9,0,117,430,990,966.1,23.9,0.187,0.0694,0.0029,0.257,0.0107,2,0.186,0.443,0.0185,23.5,0.95,0.975,0.926,39.5,38.5,77,1850
2020-07-24,2019,10,43,206,539.6,0.36,3,Normal,50,10,9,9,108,186,0.34,353.6,0.66,353.6,0,0,0,0,-9,9,50,10,9,0,117,423,990,966,24,0.185,0.0659,0.00275,0.251,0.0105,2,0.181,0.432,0.018,23.5,0.949,0.973,0.924,38.7,37.7,75.4,1810
2020-07-25,2019,10,43,207,532.22,0.36,3,Normal,50,10,9,9,108,186,0.35,346.2,0.65,346.2,0,0,0,0,-9,9,50,10,9,0,117,415,990,966,24,0.182,0.0624,0.0026,0.244,0.0102,2,0.176,0.421,0.0175,23.6,0.948,0.972,0.921,38,36.9,73.8,1770
2020-07-26,2019,10,43,208,525.38,0.37,3,Normal,50,10,9,9,108,186,0.35,339.4,0.65,339.4,0,0,0,0,-9,9,50,10,9,0,117,408,990,966,24,0.18,0.0592,0.00246,0.239,0.00994,2,0.172,0.41,0.0171,23.6,0.947,0.97,0.919,37.2,36.1,72.2,1730
2020-07-27,2019,10,43,209,518.54,0.37,3,Normal,50,10,9,9,108,186,0.36,332.5,0.64,332.5,0,0,0,0,-9,9,50,10,9,0,117,402,990,965.9,24.1,0.177,0.056,0.00233,0.233,0.00969,2,0.167,0.4,0.0166,23.7,0.946,0.97,0.918,36.5,35.4,70.8,1700
2020-07-28,2019,10,44,210,511.71,0.37,3,Normal,50,10,9,9,108,186,0.36,325.7,0.64,325.7,0,0,0,0,-9,9,50,10,9,0,117,395,990,965.9,24.1,0.175,0.0527,0.00219,0.228,0.00944,2,0.162,0.39,0.0162,23.7,0.945,0.97,0.917,35.8,34.7,69.4,1670
2020-07-29,2019,10,44,211,505.97,0.38,3,Normal,50,10,9,9,108,186,0.37,320,0.63,320,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.05,0.00207,0.223,0.00924,2,0.158,0.381,0.0158,23.7,0.944,0.97,0.916,35.2,34.1,68.2,1640
2020-07-30,2019,10,44,212,499.68,0.38,3,Normal,50,10,9,9,108,186,0.37,313.7,0.63,313.7,0,0,0,0,-9,9,50,10,9,0,117,383,990,965.8,24.2,0.171,0.0471,0.00195,0.218,0.00901,2,0.154,0.372,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,66.9,1610
2020-07-31,2019,10,44,213,493.39,0.39,3,Normal,50,10,9,9,108,186,0.38,307.4,0.62,307.4,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.0441,0.00182,0.212,0.00879,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.6,1570
2020-08-01,2019,11,44,214,486.01,0.39,2,Mod_Wet,54,9,8,6,107,184,0.38,302,0.62,302,0,0,0,0,-6,6,54,9,8,0,113,373,990,965.8,24.2,0.167,0.0415,0.00172,0.209,0.00862,2,0.146,0.355,0.0147,23.9,0.941,0.97,0.913,33.3,32.3,64.5,1550
2020-08-02,2019,11,44,215,479.17,0.39,2,Mod_Wet,54,9,8,6,107,184,0.38,295.2,0.62,295.2,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.0383,0.00158,0.203,0.00838,2,0.142,0.345,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63.1,1510
2020-08-03,2019,11,44,216,472.33,0.4,2,Mod_Wet,54,9,8,6,107,184,0.39,288.3,0.61,288.3,0,0,0,0,-6,6,54,9,8,0,113,359,990,965.7,24.3,0.162,0.0351,0.00145,0.197,0.00813,2,0.137,0.335,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.6,1480
2020-08-04,2019,11,45,217,465.5,0.4,2,Mod_Wet,54,9,8,6,107,184,0.4,281.5,0.6,281.5,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.0319,0.00131,0.192,0.00789,2,0.133,0.324,0.0133,24,0.937,0.97,0.909,31,30.1,60.2,1440
2020-08-05,2019,11,45,218,459.76,0.41,2,Mod_Wet,54,9,8,6,107,184,0.4,275.8,0.6,275.8,0,0,0,0,-6,6,54,9,8,0,113,347,990,965.7,24.3,0.158,0.0292,0.0012,0.187,0.00769,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,58.9,1410
2020-08-06,2019,11,45,219,453.47,0.41,2,Mod_Wet,54,9,8,6,107,184,0.41,269.5,0.59,269.5,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.156,0.0262,0.00108,0.182,0.00747,2,0.124,0.306,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.6,1380
2020-08-07,2019,11,45,220,447.18,0.42,2,Mod_Wet,54,9,8,6,107,184,0.41,263.2,0.59,263.2,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0232,0.000952,0.177,0.00725,2,0.12,0.297,0.0122,24.1,0.933,0.97,0.905,29,28.1,56.3,1350
2020-08-08,2019,11,45,221,440.89,0.42,2,Mod_Wet,54,9,8,6,107,184,0.42,256.9,0.58,256.9,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0203,0.000829,0.172,0.00702,2,0.116,0.287,0.0118,24.1,0.932,0.97,0.904,28.3,27.5,54.9,1320
2020-08-09,2019,11,45,222,435.15,0.43,2,Mod_Wet,54,9,8,6,107,184,0.42,251.2,0.58,251.2,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0175,0.000718,0.167,0.00682,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.7,1290
2020-08-10,2019,11,45,223,429.4,0.43,2,Mod_Wet,54,9,8,6,107,184,0.43,245.4,0.57,245.4,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000679,0.164,0.00669,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.901,27,26.2,52.4,1260
2020-08-11,2019,11,46,224,423.66,0.44,3,Normal,47,8,6,5,89,155,0.37,268.7,0.63,268.7,0,0,0,0,-5,5,47,8,6,0,94,330,990,965.5,24.5,0.152,0.0258,0.00105,0.178,0.00725,2,0.124,0.302,0.0123,24.2,0.934,0.97,0.906,29.8,28.9,57.7,1390
2020-08-12,2019,11,46,225,419.01,0.44,3,Normal,47,8,6,5,89,155,0.37,264,0.63,264,0,0,0,0,-5,5,47,8,6,0,94,325,990,965.5,24.5,0.15,0.0236,0.000963,0.174,0.00709,2,0.121,0.295,0.012,24.2,0.933,0.97,0.905,29.3,28.4,56.7,1360
2020-08-13,2019,11,46,226,413.82,0.45,3,Normal,47,8,6,5,89,155,0.38,258.8,0.63,258.8,0,0,0,0,-5,5,47,8,6,0,94,320,990,965.5,24.5,0.148,0.0212,0.000862,0.17,0.00691,2,0.117,0.287,0.0117,24.3,0.932,0.97,0.904,28.7,27.8,55.6,1340
2020-08-14,2019,11,46,227,408.62,0.45,3,Normal,47,8,6,5,89,155,0.38,253.6,0.62,253.6,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.0187,0.000762,0.165,0.00673,2,0.114,0.279,0.0114,24.3,0.931,0.97,0.903,28.1,27.3,54.5,1310
2020-08-15,2019,11,46,228,403.43,0.45,3,Normal,47,8,6,5,89,155,0.38,248.4,0.62,248.4,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.145,0.0169,0.000686,0.162,0.00657,2,0.11,0.272,0.0111,24.3,0.929,0.97,0.901,27.5,26.7,53.4,1280
2020-08-16,2019,11,46,229,398.23,0.46,3,Normal,47,8,6,5,89,155,0.39,243.2,0.61,243.2,0,0,0,0,-5,5,47,8,6,0,94,304,990,965.4,24.6,0.143,0.0164,0.000667,0.159,0.00647,2,0.107,0.266,0.0108,24.3,0.928,0.97,0.9,26.9,26.1,52.2,1250
2020-08-17,2019,11,46,230,393.58,0.46,3,Normal,47,8,6,5,89,155,0.39,238.6,0.61,238.6,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.141,0.016,0.000651,0.157,0.00639,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.4,25.6,51.2,1230
2020-08-18,2019,11,47,231,388.93,0.47,3,Normal,47,8,6,5,89,155,0.4,233.9,0.6,233.9,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0156,0.000634,0.155,0.0063,2,0.1,0.256,0.0104,24.4,0.924,0.97,0.897,25.9,25.1,50.2,1200
2020-08-19,2019,11,47,232,384.29,0.47,3,Normal,47,8,6,5,89,155,0.4,229.3,0.6,229.3,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0152,0.000618,0.153,0.00621,1,0.252,0.405,0.0164,24.3,0.958,0.98,0.939,52.3,48.2,48.2,1160
2020-08-20,2019,11,47,233,379.64,0.48,3,Normal,47,8,6,5,89,155,0.41,224.6,0.59,224.6,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0148,0.000601,0.151,0.00612,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.3,48.2,48.2,1160
2020-08-21,2019,11,47,234,376.08,0.48,3,Normal,47,8,6,5,89,155,0.41,221.1,0.59,221.1,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000588,0.15,0.00605,1,0.241,0.391,0.0158,24.3,0.958,0.98,0.939,50.5,48.2,48.2,1160
2020-08-22,2019,11,47,235,371.98,0.48,3,Normal,47,8,6,5,89,155,0.42,217,0.58,217,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000574,0.148,0.00598,1,0.235,0.383,0.0155,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
2020-08-23,2019,11,47,236,367.88,0.49,3,Normal,47,8,6,5,89,155,0.42,212.9,0.58,212.9,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0138,0.000559,0.146,0.0059,1,0.23,0.376,0.0152,24.4,0.957,0.98,0.938,48.7,47.7,47.7,1150
2020-08-24,2019,11,47,237,363.78,0.49,3,Normal,47,8,6,5,89,155,0.43,208.8,0.57,208.8,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000545,0.144,0.00582,1,0.224,0.369,0.0149,24.4,0.956,0.98,0.937,47.8,46.8,46.8,1120
2020-08-25,2019,11,48,238,359.68,0.5,3,Normal,47,8,6,5,89,155,0.43,204.7,0.57,204.7,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0131,0.00053,0.142,0.00574,1,0.219,0.361,0.0146,24.4,0.956,0.98,0.937,46.9,45.9,45.9,1100
2020-08-26,2019,11,48,239,355.58,0.5,3,Normal,47,8,6,5,89,155,0.44,200.6,0.56,200.6,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000516,0.141,0.00567,1,0.213,0.354,0.0143,24.5,0.955,0.98,0.936,46,45,45,1080
2020-08-27,2019,11,48,240,351.47,0.5,3,Normal,47,8,6,5,89,155,0.44,196.5,0.56,196.5,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000501,0.139,0.00559,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
2020-08-28,2019,11,48,241,347.37,0.51,3,Normal,47,8,6,5,89,155,0.45,192.4,0.55,192.4,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000487,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.934,44.1,43.2,43.2,1040
2020-08-29,2019,11,48,242,343.82,0.51,3,Normal,47,8,6,5,89,155,0.45,188.8,0.55,188.8,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000474,0.136,0.00545,1,0.197,0.333,0.0134,24.5,0.952,0.98,0.933,43.3,42.4,42.4,1020
2020-08-30,2019,11,48,243,340.26,0.52,3,Normal,47,8,6,5,89,155,0.46,185.3,0.54,185.3,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.000462,0.134,0.00538,1,0.193,0.327,0.0131,24.6,0.95,0.98,0.931,42.4,41.6,41.6,998
2020-08-31,2019,11,48,244,336.71,0.52,3,Normal,47,8,6,5,89,155,0.46,181.7,0.54,181.7,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.000449,0.132,0.00531,1,0.188,0.32,0.0129,24.6,0.949,0.979,0.93,41.6,40.8,40.8,978
2020-09-01,2019,12,49,245,333.15,0.52,3,Normal,40,6,4,3,65,118,0.35,215.2,0.65,215.2,0,0,0,0,-3,3,40,6,4,0,68,265,990,965.1,24.9,0.129,0.014,0.000563,0.143,0.00574,1,0.233,0.376,0.0151,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
2020-09-02,2019,12,49,246,327.96,0.53,3,Normal,40,6,4,3,65,118,0.36,210,0.64,210,0,0,0,0,-3,3,40,6,4,0,68,260,990,965,25,0.127,0.0136,0.000545,0.141,0.00564,1,0.226,0.367,0.0147,24.6,0.957,0.98,0.937,48.4,47.5,47.5,1140
2020-09-03,2019,12,49,247,322.76,0.54,3,Normal,40,6,4,3,65,118,0.37,204.8,0.63,204.8,0,0,0,0,-3,3,40,6,4,0,68,255,990,965,25,0.125,0.0132,0.000526,0.139,0.00555,1,0.219,0.358,0.0143,24.6,0.956,0.98,0.937,47.3,46.3,46.3,1110
2020-09-04,2019,12,49,248,318.11,0.54,3,Normal,40,6,4,3,65,118,0.37,200.1,0.63,200.1,0,0,0,0,-3,3,40,6,4,0,68,250,990,965,25,0.124,0.0128,0.00051,0.137,0.00546,1,0.213,0.349,0.014,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
2020-09-05,2019,12,49,249,313.47,0.55,3,Normal,40,6,4,3,65,118,0.38,195.5,0.62,195.5,0,0,0,0,-3,3,40,6,4,0,68,245,990,965,25,0.122,0.0124,0.000494,0.135,0.00537,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2020-09-06,2019,12,49,250,309.91,0.55,3,Normal,40,6,4,3,65,118,0.38,191.9,0.62,191.9,0,0,0,0,-3,3,40,6,4,0,68,242,990,964.9,25.1,0.121,0.0121,0.000482,0.133,0.00531,1,0.202,0.335,0.0134,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
2020-09-07,2019,12,49,251,305.81,0.56,3,Normal,40,6,4,3,65,118,0.39,187.8,0.61,187.8,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.119,0.0117,0.000467,0.131,0.00523,1,0.196,0.327,0.0131,24.7,0.951,0.98,0.932,43.3,42.5,42.5,1020
2020-09-08,2019,12,50,252,301.71,0.56,3,Normal,40,6,4,3,65,118,0.39,183.7,0.61,183.7,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000453,0.129,0.00516,1,0.191,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.5,41.5,997
2020-09-09,2019,12,50,253,297.61,0.57,3,Normal,40,6,4,3,65,118,0.4,179.6,0.6,179.6,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00508,1,0.185,0.313,0.0124,24.8,0.949,0.979,0.929,41.4,40.6,40.6,974
2020-09-10,2019,12,50,254,293.51,0.57,3,Normal,40,6,4,3,65,118,0.4,175.5,0.6,175.5,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000425,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.5,39.5,39.5,949
2020-09-11,2019,12,50,255,289.4,0.58,3,Normal,40,6,4,3,65,118,0.41,171.4,0.59,171.4,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.00041,0.124,0.00493,1,0.174,0.298,0.0118,24.8,0.946,0.975,0.922,39.5,38.5,38.5,924
2020-09-12,2019,12,50,256,285.85,0.58,3,Normal,40,6,4,3,65,118,0.41,167.8,0.59,167.8,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000398,0.122,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2020-09-13,2019,12,50,257,282.29,0.59,3,Normal,40,6,4,3,65,118,0.42,164.3,0.58,164.3,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00971,0.000386,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.8,36.8,882
2020-09-14,2019,12,50,258,278.74,0.59,3,Normal,40,6,4,3,65,118,0.42,160.7,0.58,160.7,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00941,0.000374,0.119,0.00474,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
2020-09-15,2019,12,51,259,275.18,0.6,3,Normal,40,6,4,3,65,118,0.43,157.2,0.57,157.2,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00911,0.000362,0.118,0.00467,1,0.155,0.272,0.0108,24.9,0.942,0.97,0.913,36.2,35.1,35.1,842
2020-09-16,2019,12,51,260,272.72,0.6,3,Normal,40,6,4,3,65,118,0.43,154.7,0.57,154.7,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00463,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.913,35.6,34.5,34.5,829
2020-09-17,2019,12,51,261,269.72,0.61,3,Normal,40,6,4,3,65,118,0.44,151.7,0.56,151.7,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00865,0.000343,0.115,0.00457,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,812
2020-09-18,2019,12,51,262,266.71,0.61,3,Normal,40,6,4,3,65,118,0.44,148.7,0.56,148.7,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00839,0.000333,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,796
2020-09-19,2019,12,51,263,263.7,0.62,3,Normal,40,6,4,3,65,118,0.45,145.7,0.55,145.7,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00813,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2020-09-20,2019,12,51,264,260.69,0.62,3,Normal,40,6,4,3,65,118,0.45,142.7,0.55,142.7,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00788,0.000312,0.111,0.00441,1,0.135,0.247,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2020-09-21,2019,12,51,265,257.68,0.63,3,Normal,40,6,4,3,65,118,0.46,139.7,0.54,139.7,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00762,0.000302,0.11,0.00436,1,0.131,0.241,0.00954,25,0.935,0.97,0.907,32.1,31.1,31.1,746
2020-09-22,2019,12,52,266,254.68,0.64,3,Normal,40,6,4,3,65,118,0.46,136.7,0.54,136.7,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00737,0.000291,0.109,0.0043,1,0.127,0.236,0.00933,25,0.934,0.97,0.906,31.3,30.4,30.4,730
2020-09-23,2019,12,52,267,251.67,0.64,3,Normal,40,6,4,3,65,118,0.47,133.7,0.53,133.7,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00711,0.000281,0.107,0.00425,1,0.123,0.23,0.00911,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2020-09-24,2019,12,52,268,249.21,0.65,3,Normal,40,6,4,3,65,118,0.47,131.2,0.53,131.2,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0995,0.0069,0.000273,0.106,0.0042,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
2020-09-25,2019,12,52,269,246.75,0.65,3,Normal,40,6,4,3,65,118,0.48,128.8,0.52,128.8,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0986,0.00669,0.000264,0.105,0.00416,1,0.116,0.222,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
2020-09-26,2019,12,52,270,244.29,0.66,3,Normal,40,6,4,3,65,118,0.48,126.3,0.52,126.3,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0977,0.00648,0.000256,0.104,0.00411,1,0.113,0.217,0.00857,25.1,0.929,0.97,0.901,28.9,28,28,673
2020-09-27,2019,12,52,271,241.83,0.67,3,Normal,40,6,4,3,65,118,0.49,123.8,0.51,123.8,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0969,0.00628,0.000248,0.103,0.00407,1,0.11,0.213,0.0084,25.1,0.928,0.97,0.9,28.3,27.5,27.5,659
2020-09-28,2019,12,52,272,240.46,0.67,3,Normal,40,6,4,3,65,118,0.49,122.5,0.51,122.5,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0964,0.00616,0.000243,0.103,0.00404,1,0.108,0.21,0.0083,25.1,0.927,0.97,0.899,28,27.2,27.2,652
2020-09-29,2019,12,53,273,237.45,0.68,3,Normal,40,6,4,3,65,118,0.5,119.5,0.5,119.5,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0953,0.0059,0.000233,0.101,0.00399,1,0.104,0.205,0.00808,25.2,0.925,0.97,0.897,27.3,26.5,26.5,635
2020-09-30,2019,12,53,274,234.99,0.68,3,Normal,40,6,4,3,65,118,0.5,117,0.5,117,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0945,0.00569,0.000224,0.1,0.00394,1,0.1,0.201,0.0079,25.2,0.923,0.97,0.896,26.7,25.9,25.9,621
2020-10-01,2020,1,1,275,232.53,0.69,3,Normal,37,5,3,2,50,97,0.42,135.5,0.58,135.5,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0992,0.00727,0.000286,0.107,0.00419,1,0.125,0.232,0.00913,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2020-10-02,2020,1,1,276,230.07,0.69,3,Normal,37,5,3,2,50,97,0.42,133.1,0.58,133.1,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0984,0.00706,0.000278,0.105,0.00415,1,0.122,0.228,0.00895,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2020-10-03,2020,1,1,277,227.61,0.7,3,Normal,37,5,3,2,50,97,0.43,130.6,0.57,130.6,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0975,0.00685,0.000269,0.104,0.0041,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
2020-10-04,2020,1,1,278,226.24,0.71,3,Normal,37,5,3,2,50,97,0.43,129.2,0.57,129.2,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00674,0.000265,0.104,0.00408,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2020-10-05,2020,1,1,279,223.23,0.71,3,Normal,37,5,3,2,50,97,0.43,126.2,0.56,126.2,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.00648,0.000254,0.102,0.00402,1,0.113,0.215,0.00846,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2020-10-06,2020,1,1,280,221.86,0.72,3,Normal,37,5,3,2,50,97,0.44,124.9,0.56,124.9,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0955,0.00636,0.00025,0.102,0.004,1,0.111,0.213,0.00836,25.3,0.928,0.97,0.901,28.7,27.9,27.9,668
2020-10-07,2020,1,1,281,219.95,0.72,3,Normal,37,5,3,2,50,97,0.44,123,0.56,123,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.0062,0.000243,0.101,0.00396,1,0.108,0.209,0.00822,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2020-10-08,2020,1,2,282,218.04,0.73,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00604,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,27,27,647
2020-10-09,2020,1,2,283,216.12,0.74,3,Normal,37,5,3,2,50,97,0.45,119.1,0.55,119.1,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00588,0.00023,0.0993,0.00389,1,0.103,0.203,0.00795,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2020-10-10,2020,1,2,284,214.21,0.74,3,Normal,37,5,3,2,50,97,0.45,117.2,0.55,117.2,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00571,0.000224,0.0985,0.00386,1,0.101,0.199,0.00781,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
2020-10-11,2020,1,2,285,212.29,0.75,3,Normal,37,5,3,2,50,97,0.46,115.3,0.54,115.3,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00555,0.000217,0.0977,0.00383,1,0.0981,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2020-10-12,2020,1,2,286,210.38,0.76,3,Normal,37,5,3,2,50,97,0.46,113.4,0.54,113.4,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00539,0.000211,0.0968,0.00379,1,0.0956,0.192,0.00753,25.3,0.92,0.97,0.893,25.9,25.2,25.2,604
2020-10-13,2020,1,2,287,208.47,0.76,3,Normal,37,5,3,2,50,97,0.47,111.5,0.54,111.5,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0908,0.00522,0.000205,0.096,0.00376,1,0.093,0.189,0.0074,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2020-10-14,2020,1,2,288,206.55,0.77,3,Normal,37,5,3,2,50,97,0.47,109.5,0.53,109.5,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0901,0.00506,0.000198,0.0951,0.00372,1,0.0904,0.186,0.00726,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2020-10-15,2020,1,3,289,206.28,0.77,3,Normal,37,5,3,2,50,97,0.47,109.3,0.53,109.3,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00504,0.000197,0.095,0.00372,1,0.09,0.185,0.00724,25.4,0.917,0.97,0.89,24.9,24.2,24.2,581
2020-10-16,2020,1,3,290,205.46,0.78,3,Normal,37,5,3,2,50,97,0.47,108.5,0.53,108.5,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0897,0.00497,0.000194,0.0947,0.0037,1,0.0889,0.184,0.00718,25.4,0.917,0.97,0.889,24.7,24,24,576
2020-10-17,2020,1,3,291,203.54,0.78,3,Normal,37,5,3,2,50,97,0.48,106.5,0.52,106.5,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.089,0.00481,0.000188,0.0938,0.00367,1,0.0863,0.18,0.00704,25.4,0.915,0.97,0.888,24.3,23.6,23.6,565
2020-10-18,2020,1,3,292,201.63,0.79,3,Normal,37,5,3,2,50,97,0.48,104.6,0.52,104.6,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0883,0.00464,0.000181,0.093,0.00363,1,0.0838,0.177,0.00691,25.4,0,0,0,0,0,0,0
2020-10-19,2020,1,3,293,199.72,0.79,3,Normal,37,5,3,2,50,97,0.49,102.7,0.51,102.7,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.00448,0.000175,0.0921,0.0036,1,0.0812,0.173,0.00677,25.4,0,0,0,0,0,0,0
2020-10-20,2020,1,3,294,197.8,0.8,3,Normal,37,5,3,2,50,97,0.49,100.8,0.51,100.8,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.087,0.00432,0.000169,0.0913,0.00357,1,0.0786,0.17,0.00664,25.4,0,0,0,0,0,0,0
2020-10-21,2020,1,3,295,195.89,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,122.9,0.63,122.9,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0923,0.0062,0.000242,0.0985,0.00385,1,0.108,0.207,0.00809,25.4,0.927,0.97,0.899,28.4,27.5,27.5,660
2020-10-22,2020,1,4,296,193.97,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,121,0.62,121,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000236,0.0977,0.00382,1,0.106,0.203,0.00795,25.4,0.926,0.97,0.898,27.9,27,27,649
2020-10-23,2020,1,4,297,192.06,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,119.1,0.62,119.1,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.091,0.00587,0.000229,0.0968,0.00378,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.4,26.6,26.6,638
2020-10-24,2020,1,4,298,190.69,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,117.7,0.62,117.7,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00575,0.000225,0.0962,0.00376,1,0.101,0.198,0.00772,25.4,0.923,0.97,0.895,27,26.2,26.2,630
2020-10-25,2020,1,4,299,189.33,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00564,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2020-10-26,2020,1,4,300,187.41,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00547,0.000214,0.0948,0.00371,1,0.097,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
