date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-10-27,2020,1,4,301,186.04,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,113,0.61,113,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00536,0.00021,0.0942,0.00368,1,0.0951,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2020-10-28,2020,1,4,302,184.68,0.84,4,Mod_Dry,31,4,3,2,33,73,0.4,111.7,0.6,111.7,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00524,0.000205,0.0936,0.00366,1,0.0933,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.8,24.8,595
2020-10-29,2020,1,5,303,183.31,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,110.3,0.6,110.3,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0879,0.00513,0.000201,0.093,0.00364,1,0.0914,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
2020-10-30,2020,1,5,304,181.94,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,108.9,0.6,108.9,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.00501,0.000196,0.0924,0.00361,1,0.0896,0.182,0.00712,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2020-10-31,2020,1,5,305,180.58,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,107.6,0.6,107.6,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0869,0.00489,0.000191,0.0918,0.00359,1,0.0877,0.18,0.00702,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2020-11-01,2020,2,5,306,180.3,0.85,4,Mod_Dry,29,4,2,2,30,67,0.37,113.3,0.63,113.3,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0879,0.00538,0.00021,0.0933,0.00365,1,0.0955,0.189,0.00738,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
2020-11-02,2020,2,5,307,181.12,0.85,4,Mod_Dry,29,4,2,2,30,67,0.37,114.1,0.63,114.1,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0882,0.00545,0.000213,0.0936,0.00366,1,0.0966,0.19,0.00744,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2020-11-03,2020,2,5,308,181.4,0.85,4,Mod_Dry,29,4,2,2,30,67,0.37,114.4,0.63,114.4,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0883,0.00547,0.000214,0.0937,0.00367,1,0.0969,0.191,0.00746,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2020-11-04,2020,2,5,309,184.4,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,117.4,0.64,117.4,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0893,0.00573,0.000224,0.095,0.00372,1,0.101,0.196,0.00767,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2020-11-05,2020,2,6,310,185.77,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,118.8,0.64,118.8,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0898,0.00585,0.000229,0.0956,0.00374,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2020-11-06,2020,2,6,311,189.33,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,122.3,0.65,122.3,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0911,0.00615,0.00024,0.0972,0.0038,1,0.108,0.205,0.00801,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2020-11-07,2020,2,6,312,191.79,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,124.8,0.65,124.8,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00636,0.000248,0.0983,0.00384,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.9,28.8,28,28,671
2020-11-08,2020,2,6,313,190.97,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,124,0.65,124,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00629,0.000246,0.0979,0.00383,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2020-11-09,2020,2,6,314,190.15,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,123.2,0.65,123.2,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00622,0.000243,0.0976,0.00381,1,0.109,0.206,0.00807,25.4,0.927,0.97,0.899,28.4,27.6,27.6,661
2020-11-10,2020,2,6,315,188.23,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,121.2,0.64,121.2,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0907,0.00605,0.000237,0.0967,0.00378,1,0.106,0.203,0.00793,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2020-11-11,2020,2,6,316,191.24,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,124.2,0.65,124.2,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.00631,0.000247,0.098,0.00383,1,0.11,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2020-11-12,2020,2,7,317,195.89,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,128.9,0.66,128.9,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.00671,0.000262,0.1,0.00391,1,0.117,0.217,0.00846,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2020-11-13,2020,2,7,318,198.9,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,131.9,0.66,131.9,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00696,0.000272,0.101,0.00396,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.6,29.6,712
2020-11-14,2020,2,7,319,201.9,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,134.9,0.67,134.9,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00722,0.000282,0.103,0.00401,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2020-11-15,2020,2,7,320,204.91,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,137.9,0.67,137.9,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00747,0.000292,0.104,0.00407,1,0.129,0.233,0.0091,25.3,0.934,0.97,0.906,32,31,31,745
2020-11-16,2020,2,7,321,205.18,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,138.2,0.67,138.2,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.0075,0.000293,0.104,0.00407,1,0.129,0.233,0.00912,25.3,0.934,0.97,0.906,32.1,31.1,31.1,746
2020-11-17,2020,2,7,322,208.19,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,141.2,0.68,141.2,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00775,0.000303,0.105,0.00413,1,0.133,0.239,0.00934,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2020-11-18,2020,2,7,323,211.75,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,144.8,0.68,144.8,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.099,0.00805,0.000315,0.107,0.00419,1,0.138,0.245,0.00959,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2020-11-19,2020,2,8,324,213.66,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,146.7,0.69,146.7,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0996,0.00822,0.000322,0.108,0.00423,1,0.14,0.248,0.00973,25.3,0.937,0.97,0.909,34.1,33,33,793
2020-11-20,2020,2,8,325,212.29,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,145.3,0.68,145.3,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0992,0.0081,0.000317,0.107,0.0042,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.7,32.7,32.7,785
2020-11-21,2020,2,8,326,210.93,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,143.9,0.68,143.9,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00798,0.000313,0.107,0.00418,1,0.137,0.243,0.00954,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2020-11-22,2020,2,8,327,212.29,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,145.3,0.68,145.3,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0992,0.0081,0.000317,0.107,0.0042,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.7,32.7,32.7,785
2020-11-23,2020,2,8,328,215.85,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,148.8,0.69,148.8,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.0084,0.000329,0.109,0.00427,1,0.143,0.252,0.00989,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2020-11-24,2020,2,8,329,219.95,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,152.9,0.69,152.9,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00875,0.000343,0.111,0.00434,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.5,34.5,34.5,828
2020-11-25,2020,2,8,330,219.13,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,152.1,0.69,152.1,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00868,0.000341,0.11,0.00433,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.4,34.3,34.3,823
2020-11-26,2020,2,9,331,216.67,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,149.7,0.69,149.7,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00847,0.000332,0.109,0.00428,1,0.145,0.254,0.00995,25.2,0.939,0.97,0.91,34.8,33.7,33.7,810
2020-11-27,2020,2,9,332,218.58,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,151.6,0.69,151.6,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00863,0.000339,0.11,0.00432,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.2,34.2,34.2,820
2020-11-28,2020,2,9,333,222.14,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,155.1,0.7,155.1,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00894,0.000351,0.112,0.00438,1,0.152,0.264,0.0103,25.2,0.94,0.97,0.912,36.1,35,35,839
2020-11-29,2020,2,9,334,223.51,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,156.5,0.7,156.5,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00905,0.000356,0.112,0.00441,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
2020-11-30,2020,2,9,335,222.14,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,155.1,0.7,155.1,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00894,0.000351,0.112,0.00438,1,0.152,0.264,0.0103,25.2,0.94,0.97,0.912,36.1,35,35,839
2020-12-01,2020,3,9,336,222.96,0.72,5,Dry,26,4,3,2,24,59,0.27,164,0.73,164,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00969,0.00038,0.115,0.00451,1,0.164,0.279,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2020-12-02,2020,3,9,337,226.51,0.7,5,Dry,26,4,3,2,24,59,0.26,167.5,0.74,167.5,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.00999,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2020-12-03,2020,3,10,338,230.61,0.69,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
2020-12-04,2020,3,10,339,234.72,0.68,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2020-12-05,2020,3,10,340,237.18,0.68,5,Dry,26,4,3,2,24,59,0.25,178.2,0.75,178.2,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.7,40.7,976
2020-12-06,2020,3,10,341,239.64,0.67,5,Dry,26,4,3,2,24,59,0.25,180.6,0.75,180.6,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.93,42.1,41.3,41.3,990
2020-12-07,2020,3,10,342,243.19,0.66,5,Dry,26,4,3,2,24,59,0.24,184.2,0.76,184.2,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2020-12-08,2020,3,10,343,246.75,0.65,5,Dry,26,4,3,2,24,59,0.24,187.8,0.76,187.8,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2020-12-09,2020,3,10,344,249.21,0.65,5,Dry,26,4,3,2,24,59,0.24,190.2,0.76,190.2,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000471,0.126,0.00499,1,0.199,0.326,0.0129,25,0.952,0.98,0.933,44.3,43.5,43.5,1040
2020-12-10,2020,3,11,345,251.67,0.64,5,Dry,26,4,3,2,24,59,0.23,192.7,0.77,192.7,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2020-12-11,2020,3,11,346,255.22,0.63,5,Dry,26,4,3,2,24,59,0.23,196.2,0.77,196.2,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000492,0.129,0.0051,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.8,44.8,44.8,1080
2020-12-12,2020,3,11,347,257.68,0.63,5,Dry,26,4,3,2,24,59,0.23,198.7,0.77,198.7,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2020-12-13,2020,3,11,348,260.15,0.62,5,Dry,26,4,3,2,24,59,0.23,201.2,0.77,201.2,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000509,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,46.9,46,46,1100
2020-12-14,2020,3,11,349,264.25,0.62,5,Dry,26,4,3,2,24,59,0.22,205.3,0.78,205.3,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000523,0.133,0.00526,1,0.22,0.352,0.014,24.9,0.956,0.98,0.937,47.9,46.9,46.9,1130
2020-12-15,2020,3,11,350,269.44,0.61,5,Dry,26,4,3,2,24,59,0.22,210.4,0.78,210.4,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000541,0.135,0.00536,1,0.227,0.362,0.0143,24.9,0.957,0.98,0.937,49.1,48.1,48.1,1150
2020-12-16,2020,3,11,351,274.09,0.6,5,Dry,26,4,3,2,24,59,0.21,215.1,0.79,215.1,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000557,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.957,0.98,0.938,50.2,48.2,48.2,1160
2020-12-17,2020,3,12,352,278.74,0.59,5,Dry,26,4,3,2,24,59,0.21,219.7,0.79,219.7,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000573,0.139,0.00553,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2020-12-18,2020,3,12,353,281.2,0.59,5,Dry,26,4,3,2,24,59,0.21,222.2,0.79,222.2,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0146,0.000581,0.14,0.00557,1,0.242,0.383,0.0152,24.8,0.959,0.98,0.94,51.8,48.2,48.2,1160
2020-12-19,2020,3,12,354,285.3,0.58,5,Dry,26,4,3,2,24,59,0.21,226.3,0.79,226.3,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000596,0.142,0.00565,1,0.248,0.39,0.0155,24.8,0.959,0.98,0.94,52.7,48.2,48.2,1160
2020-12-20,2020,3,12,355,289.95,0.58,5,Dry,26,4,3,2,24,59,0.2,230.9,0.8,230.9,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000612,0.144,0.00573,2,0.0984,0.242,0.00964,24.9,0.923,0.97,0.896,26,25.3,50.5,1210
2020-12-21,2020,3,12,356,294.05,0.57,5,Dry,26,4,3,2,24,59,0.2,235.1,0.8,235.1,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000626,0.146,0.00581,2,0.101,0.247,0.00983,24.9,0.925,0.97,0.897,26.5,25.7,51.4,1230
2020-12-22,2020,3,12,357,300.34,0.56,5,Dry,26,4,3,2,24,59,0.2,241.3,0.8,241.3,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0163,0.000648,0.149,0.00592,2,0.105,0.254,0.0101,24.8,0.926,0.97,0.899,27.2,26.4,52.8,1270
2020-12-23,2020,3,12,358,309.91,0.55,5,Dry,26,4,3,2,24,59,0.19,250.9,0.81,250.9,0,0,0,0,-2,2,26,4,3,0,26,284,990,964.9,25.1,0.136,0.0174,0.000696,0.153,0.00611,2,0.112,0.265,0.0106,24.8,0.929,0.97,0.901,28.3,27.5,55,1320
2020-12-24,2020,3,13,359,317.84,0.54,5,Dry,26,4,3,2,24,59,0.19,258.8,0.81,258.8,0,0,0,0,-2,2,26,4,3,0,26,292,990,965,25,0.139,0.0212,0.000847,0.16,0.00639,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29.2,28.4,56.7,1360
2020-12-25,2020,3,13,360,325.77,0.53,5,Dry,26,4,3,2,24,59,0.18,266.8,0.82,266.8,0,0,0,0,-2,2,26,4,3,0,26,300,990,965,25,0.141,0.0249,0.000998,0.166,0.00666,2,0.123,0.289,0.0116,24.7,0.933,0.97,0.905,30.1,29.2,58.4,1400
2020-12-26,2020,3,13,361,336.43,0.52,5,Dry,26,4,3,2,24,59,0.17,277.4,0.82,277.4,0,0,0,0,-2,2,26,4,3,0,26,310,990,965.1,24.9,0.145,0.0299,0.0012,0.175,0.00702,2,0.13,0.305,0.0122,24.6,0.935,0.97,0.907,31.3,30.4,60.7,1460
2020-12-27,2020,3,13,362,346.55,0.51,5,Dry,26,4,3,2,24,59,0.17,287.6,0.83,287.6,0,0,0,0,-2,2,26,4,3,0,26,321,990,965.1,24.9,0.149,0.0347,0.0014,0.183,0.00737,2,0.137,0.32,0.0129,24.5,0.937,0.97,0.909,32.4,31.5,62.9,1510
2020-12-28,2020,3,13,363,359.4,0.5,5,Dry,26,4,3,2,24,59,0.16,300.4,0.84,300.4,0,0,0,0,-2,2,26,4,3,0,26,333,990,965.2,24.8,0.153,0.0408,0.00164,0.194,0.00782,2,0.145,0.339,0.0137,24.5,0.94,0.97,0.912,33.9,32.9,65.7,1580
2020-12-29,2020,3,13,364,369.52,0.49,5,Dry,26,4,3,2,24,59,0.16,310.5,0.84,310.5,0,0,0,0,-2,2,26,4,3,0,26,344,990,965.2,24.8,0.157,0.0456,0.00184,0.202,0.00817,2,0.152,0.354,0.0143,24.4,0.942,0.97,0.914,35,33.9,67.9,1630
2020-12-30,2020,3,13,365,377.45,0.48,5,Dry,26,4,3,2,24,59,0.16,318.4,0.84,318.4,0,0,0,0,-2,2,26,4,3,0,26,351,990,965.3,24.7,0.16,0.0493,0.002,0.209,0.00845,2,0.157,0.366,0.0148,24.3,0.943,0.97,0.915,35.9,34.8,69.6,1670
2020-12-31,2020,3,14,366,389.21,0.47,5,Dry,26,4,3,2,24,59,0.15,330.2,0.85,330.2,0,0,0,0,-2,2,26,4,3,0,26,363,990,965.3,24.7,0.164,0.0549,0.00223,0.219,0.00887,2,0.165,0.384,0.0156,24.3,0.945,0.97,0.917,37.1,36,72,1730
2021-01-01,2020,4,14,1,402.06,0.46,5,Dry,29,5,4,2,33,73,0.18,329.1,0.82,329.1,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0543,0.00221,0.219,0.00892,2,0.165,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.6,1720
2021-01-02,2020,4,14,2,414.36,0.44,5,Dry,29,5,4,2,33,73,0.18,341.4,0.82,341.4,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.0601,0.00245,0.23,0.00936,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.921,38.2,37.2,74.4,1790
2021-01-03,2020,4,14,3,429.4,0.43,5,Dry,29,5,4,2,33,73,0.17,356.4,0.83,356.4,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.175,0.0672,0.00275,0.242,0.00989,2,0.183,0.425,0.0174,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
2021-01-04,2020,4,14,4,442.8,0.42,5,Dry,29,5,4,2,33,73,0.17,369.8,0.83,369.8,0,0,0,0,-2,2,29,5,4,0,35,408,990,965.6,24.4,0.179,0.0735,0.00301,0.253,0.0104,2,0.192,0.445,0.0182,24,0.951,0.979,0.931,41.3,40.5,80.9,1940
2021-01-05,2020,4,14,5,454.56,0.41,5,Dry,29,5,4,2,33,73,0.16,381.6,0.84,381.6,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0791,0.00325,0.263,0.0108,2,0.2,0.463,0.019,23.9,0.953,0.98,0.934,42.6,41.7,83.5,2000
2021-01-06,2020,4,14,6,466.32,0.4,5,Dry,29,5,4,2,33,73,0.16,393.3,0.84,393.3,0,0,0,0,-2,2,29,5,4,0,35,431,990,965.7,24.3,0.188,0.0846,0.00348,0.272,0.0112,2,0.208,0.48,0.0198,23.8,0.954,0.98,0.935,43.8,43,85.9,2060
2021-01-07,2020,4,15,7,479.17,0.39,5,Dry,29,5,4,2,33,73,0.15,406.2,0.85,406.2,0,0,0,0,-2,2,29,5,4,0,35,444,990,965.8,24.2,0.192,0.0907,0.00374,0.283,0.0117,2,0.217,0.5,0.0206,23.7,0.955,0.98,0.936,45.2,44.3,88.6,2130
2021-01-08,2020,4,15,8,492.02,0.39,5,Dry,29,5,4,2,33,73,0.15,419,0.85,419,0,0,0,0,-2,2,29,5,4,0,35,457,990,965.8,24.2,0.197,0.0968,0.004,0.294,0.0121,2,0.225,0.519,0.0215,23.7,0.956,0.98,0.937,46.5,45.6,91.1,2190
2021-01-09,2020,4,15,9,504.87,0.38,5,Dry,29,5,4,2,33,73,0.14,431.9,0.85,431.9,0,0,0,0,-2,2,29,5,4,0,35,470,990,965.9,24.1,0.201,0.103,0.00426,0.304,0.0126,2,0.234,0.538,0.0223,23.6,0.957,0.98,0.938,47.8,46.9,93.7,2250
2021-01-10,2020,4,15,10,517.72,0.37,5,Dry,29,5,4,2,33,73,0.14,444.7,0.86,444.7,0,0,0,0,-2,2,29,5,4,0,35,483,990,965.9,24.1,0.206,0.109,0.00452,0.315,0.0131,2,0.243,0.557,0.0232,23.5,0.958,0.98,0.939,49.1,48.1,96.3,2310
2021-01-11,2020,4,15,11,531.67,0.36,4,Mod_Dry,34,5,4,3,45,91,0.17,440.7,0.83,440.7,0,0,0,0,-3,3,34,5,4,0,48,484,990,966,24,0.206,0.107,0.00446,0.313,0.013,2,0.24,0.553,0.023,23.5,0.958,0.98,0.938,48.5,47.6,95.1,2280
2021-01-12,2020,4,15,12,545.07,0.35,4,Mod_Dry,34,5,4,3,45,91,0.17,454.1,0.83,454.1,0,0,0,0,-3,3,34,5,4,0,48,497,990,966.1,23.9,0.211,0.113,0.00473,0.324,0.0135,2,0.249,0.573,0.0239,23.4,0.958,0.98,0.939,49.9,48.2,96.4,2310
2021-01-13,2020,4,15,13,560.11,0.35,4,Mod_Dry,34,5,4,3,45,91,0.16,469.1,0.84,469.1,0,0,0,0,-3,3,34,5,4,0,48,512,990,966.1,23.9,0.218,0.12,0.00504,0.338,0.0142,2,0.259,0.597,0.025,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2021-01-14,2020,4,16,14,574.6,0.34,4,Mod_Dry,34,5,4,3,45,91,0.16,483.6,0.84,483.6,0,0,0,0,-3,3,34,5,4,0,48,527,990,966.2,23.8,0.226,0.127,0.00534,0.353,0.0148,2,0.269,0.622,0.0261,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2021-01-15,2020,4,16,15,588,0.33,4,Mod_Dry,34,5,4,3,45,91,0.15,497,0.84,497,0,0,0,0,-3,3,34,5,4,0,48,540,990,966.2,23.8,0.233,0.134,0.00562,0.367,0.0154,3,0.166,0.533,0.0224,23.2,0.946,0.97,0.918,35.7,34.6,104,2490
2021-01-16,2020,4,16,16,598.66,0.32,4,Mod_Dry,34,5,4,3,45,91,0.15,507.7,0.85,507.7,0,0,0,0,-3,3,34,5,4,0,48,551,990,966.3,23.7,0.239,0.14,0.00591,0.38,0.016,3,0.171,0.551,0.0232,23.2,0.947,0.97,0.919,36.4,35.3,106,2540
2021-01-17,2020,4,16,17,609.33,0.32,4,Mod_Dry,34,5,4,3,45,91,0.15,518.3,0.85,518.3,0,0,0,0,-3,3,34,5,4,0,48,561,990,966.3,23.7,0.246,0.147,0.00622,0.393,0.0166,3,0.176,0.569,0.024,23.1,0.948,0.97,0.92,37.1,36,108,2590
2021-01-18,2020,4,16,18,624.36,0.31,4,Mod_Dry,34,5,4,3,45,91,0.15,533.4,0.85,533.4,0,0,0,0,-3,3,34,5,4,0,48,576,990,966.4,23.6,0.254,0.157,0.00666,0.411,0.0174,3,0.183,0.594,0.0252,23,0.949,0.972,0.923,38.1,37,111,2670
2021-01-19,2020,4,16,19,637.76,0.3,4,Mod_Dry,34,5,4,3,45,91,0.14,546.8,0.86,546.8,0,0,0,0,-3,3,34,5,4,0,48,590,990,966.5,23.5,0.262,0.166,0.00706,0.428,0.0182,3,0.189,0.616,0.0262,22.9,0.95,0.974,0.926,39,37.9,114,2730
2021-01-20,2020,4,16,20,652.8,0.3,4,Mod_Dry,34,5,4,3,45,91,0.14,561.8,0.86,561.8,0,0,0,0,-3,3,34,5,4,0,48,605,990,966.5,23.5,0.27,0.176,0.0075,0.447,0.019,3,0.195,0.642,0.0273,22.8,0.952,0.976,0.929,39.9,39,117,2810
2021-01-21,2020,4,17,21,670.03,0.29,4,Mod_Dry,34,5,4,3,45,91,0.14,579,0.86,579,0,0,0,0,-3,3,34,5,4,0,48,622,990,966.6,23.4,0.28,0.188,0.00802,0.468,0.02,3,0.203,0.671,0.0286,22.7,0.953,0.978,0.932,41,40.1,120,2890
2021-01-22,2020,4,17,22,686.16,0.28,4,Mod_Dry,34,5,4,3,45,91,0.13,595.2,0.87,595.2,0,0,0,0,-3,3,34,5,4,0,48,638,990,966.6,23.4,0.289,0.199,0.0085,0.488,0.0209,3,0.21,0.698,0.0299,22.7,0.954,0.98,0.935,42.1,41.2,124,2970
2021-01-23,2020,4,17,23,700.65,0.28,4,Mod_Dry,34,5,4,3,45,91,0.13,609.6,0.87,609.6,0,0,0,0,-3,3,34,5,4,0,48,653,990,966.7,23.3,0.297,0.208,0.00894,0.506,0.0217,3,0.217,0.723,0.031,22.6,0.955,0.98,0.936,43,42.1,126,3030
2021-01-24,2020,4,17,24,720.07,0.27,4,Mod_Dry,34,5,4,3,45,91,0.13,629.1,0.87,629.1,0,0,0,0,-3,3,34,5,4,0,48,672,990,966.8,23.2,0.308,0.221,0.00953,0.53,0.0228,3,0.226,0.755,0.0325,22.5,0.956,0.98,0.936,44.1,43.3,130,3110
2021-01-25,2020,4,17,25,741.67,0.26,4,Mod_Dry,34,5,4,3,45,91,0.12,650.7,0.88,650.7,0,0,0,0,-3,3,34,5,4,0,48,694,990,966.9,23.1,0.321,0.236,0.0102,0.556,0.0241,3,0.235,0.792,0.0342,22.3,0.956,0.98,0.937,45.4,44.5,134,3210
2021-01-26,2020,4,17,26,761.63,0.25,4,Mod_Dry,34,5,4,3,45,91,0.12,670.6,0.88,670.6,0,0,0,0,-3,3,34,5,4,0,48,714,990,966.9,23.1,0.332,0.249,0.0108,0.581,0.0252,3,0.244,0.825,0.0358,22.2,0.957,0.98,0.938,46.6,45.7,137,3290
2021-01-27,2020,4,17,27,777.5,0.25,4,Mod_Dry,34,5,4,3,45,91,0.12,686.5,0.88,686.5,0,0,0,0,-3,3,34,5,4,0,48,730,990,967,23,0.341,0.26,0.0113,0.601,0.0261,3,0.251,0.852,0.0371,22.1,0.957,0.98,0.938,47.5,46.6,140,3360
2021-01-28,2020,4,18,28,789.92,0.24,4,Mod_Dry,34,5,4,3,45,91,0.12,698.9,0.89,698.9,0,0,0,0,-3,3,34,5,4,0,48,742,990,967.1,22.9,0.348,0.268,0.0117,0.616,0.0269,3,0.257,0.873,0.0381,22.1,0.957,0.98,0.938,48.3,47.3,142,3400
2021-01-29,2020,4,18,29,804.21,0.23,4,Mod_Dry,34,5,4,3,45,91,0.11,713.2,0.89,713.2,0,0,0,0,-3,3,34,5,4,0,48,756,990,967.1,22.9,0.356,0.277,0.0121,0.634,0.0277,3,0.263,0.897,0.0392,22,0.957,0.98,0.938,49.1,48.1,144,3460
2021-01-30,2020,4,18,30,819.86,0.23,4,Mod_Dry,34,5,4,3,45,91,0.11,728.9,0.89,728.9,0,0,0,0,-3,3,34,5,4,0,48,772,990,967.2,22.8,0.365,0.288,0.0126,0.653,0.0286,3,0.27,0.924,0.0405,21.9,0.957,0.98,0.938,49.9,48.2,145,3470
2021-01-31,2020,4,18,31,836.6,0.22,4,Mod_Dry,34,5,4,3,45,91,0.11,745.6,0.89,745.6,0,0,0,0,-3,3,34,5,4,0,48,789,990,967.2,22.8,0.377,0.299,0.0131,0.676,0.0297,3,0.278,0.954,0.0419,21.8,0.957,0.98,0.938,50.8,48.2,145,3470
2021-02-01,2020,5,18,32,846.3,0.22,3,Normal,43,7,5,4,78,137,0.16,709.3,0.84,709.3,0,0,0,0,-4,4,43,7,5,0,82,764,990,967.3,22.7,0.361,0.275,0.0121,0.636,0.028,3,0.262,0.897,0.0395,21.8,0.957,0.98,0.938,48.4,47.4,142,3420
2021-02-02,2020,5,18,33,860.33,0.21,3,Normal,43,7,5,4,78,137,0.16,723.3,0.84,723.3,0,0,0,0,-4,4,43,7,5,0,82,778,990,967.3,22.7,0.369,0.284,0.0125,0.653,0.0288,3,0.268,0.921,0.0406,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2021-02-03,2020,5,18,34,874.82,0.21,3,Normal,43,7,5,4,78,137,0.16,737.8,0.84,737.8,0,0,0,0,-4,4,43,7,5,0,82,793,990,967.4,22.6,0.381,0.294,0.013,0.675,0.0298,3,0.275,0.949,0.042,21.7,0.957,0.98,0.938,50,48.2,145,3470
2021-02-04,2020,5,19,35,889.75,0.2,3,Normal,43,7,5,4,78,137,0.15,752.8,0.85,752.8,0,0,0,0,-4,4,43,7,5,0,82,808,990,967.5,22.5,0.394,0.303,0.0135,0.698,0.031,3,0.281,0.978,0.0434,21.6,0.957,0.98,0.938,50.8,48.2,145,3470
2021-02-05,2020,5,19,36,905.07,0.2,3,Normal,43,7,5,4,78,137,0.15,768.1,0.85,768.1,0,0,0,0,-4,4,43,7,5,0,82,823,990,967.5,22.5,0.408,0.311,0.0138,0.719,0.032,3,0.285,1,0.0447,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
2021-02-06,2020,5,19,37,916.25,0.2,3,Normal,43,7,5,4,78,137,0.15,779.3,0.85,779.3,0,0,0,0,-4,4,43,7,5,0,82,834,990,967.6,22.4,0.419,0.316,0.0141,0.735,0.0328,3,0.288,1.02,0.0456,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2021-02-07,2020,5,19,38,932.2,0.19,3,Normal,43,7,5,4,78,137,0.15,795.2,0.85,795.2,0,0,0,0,-4,4,43,7,5,0,82,850,990,967.6,22.4,0.433,0.324,0.0145,0.757,0.0338,4,0.211,0.968,0.0433,21.4,0.953,0.976,0.93,39.8,38.8,155,3720
2021-02-08,2020,5,19,39,948.49,0.19,3,Normal,43,7,5,4,78,137,0.14,811.5,0.86,811.5,0,0,0,0,-4,4,43,7,5,0,82,866,990,967.7,22.3,0.448,0.332,0.0149,0.78,0.035,4,0.216,0.996,0.0447,21.3,0.954,0.977,0.932,40.4,39.5,158,3790
2021-02-09,2020,5,19,40,960.32,0.19,3,Normal,43,7,5,4,78,137,0.14,823.3,0.86,823.3,0,0,0,0,-4,4,43,7,5,0,82,878,990,967.7,22.3,0.459,0.337,0.0152,0.796,0.0358,4,0.22,1.02,0.0457,21.2,0.954,0.978,0.933,40.9,40,160,3840
2021-02-10,2020,5,19,41,977.15,0.18,3,Normal,43,7,5,4,78,137,0.14,840.1,0.86,840.1,0,0,0,0,-4,4,43,7,5,0,82,895,990,967.8,22.2,0.474,0.346,0.0156,0.82,0.037,4,0.226,1.05,0.0471,21.1,0.954,0.979,0.934,41.6,40.7,163,3910
2021-02-11,2020,5,20,42,999.22,0.18,3,Normal,43,7,5,4,78,137,0.14,862.2,0.86,862.2,0,0,0,0,-4,4,43,7,5,0,82,917,990,967.9,22.1,0.495,0.356,0.0161,0.851,0.0385,4,0.233,1.08,0.0491,21,0.955,0.98,0.936,42.4,41.6,166,3990
2021-02-12,2020,5,20,43,1016.7,0.17,3,Normal,43,7,5,4,78,137,0.14,879.7,0.86,879.7,0,0,0,0,-4,4,43,7,5,0,82,935,990,968,22,0.511,0.365,0.0165,0.875,0.0397,4,0.239,1.11,0.0506,20.9,0.955,0.98,0.936,43.1,42.3,169,4060
2021-02-13,2020,5,20,44,1039.6,0.17,3,Normal,43,7,5,4,78,137,0.13,902.6,0.87,902.6,0,0,0,0,-4,4,43,7,5,0,82,958,990,968,22,0.531,0.376,0.0171,0.907,0.0413,4,0.247,1.15,0.0525,20.8,0.955,0.98,0.936,44,43.1,173,4140
2021-02-14,2020,5,20,45,1068.1,0.17,3,Normal,43,7,5,4,78,137,0.13,931.1,0.87,931.1,0,0,0,0,-4,4,43,7,5,0,82,986,990,968.1,21.9,0.558,0.39,0.0178,0.947,0.0433,4,0.257,1.2,0.055,20.7,0.955,0.98,0.936,45.1,44.2,177,4240
2021-02-15,2020,5,20,46,1102.6,0.16,3,Normal,43,7,5,4,78,137,0.12,965.6,0.88,965.6,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.589,0.406,0.0187,0.995,0.0457,4,0.268,1.26,0.058,20.5,0.956,0.98,0.936,46.4,45.5,182,4370
2021-02-16,2020,5,20,47,1148.8,0.15,3,Normal,43,7,5,4,78,137,0.12,1012,0.88,1012,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.65,0.45,0.0208,1.1,0.0508,4,0.282,1.38,0.0639,20.3,0.955,0.98,0.936,48,47,188,4520
2021-02-17,2020,5,20,48,1207.7,0.14,3,Normal,43,7,5,4,78,137,0.11,1071,0.89,1071,0,0,0,0,-4,4,43,7,5,0,82,1130,990,968.6,21.4,0.736,0.582,0.0271,1.32,0.0615,4,0.294,1.61,0.0752,19.8,0.955,0.98,0.936,49.7,48.2,193,4630
2021-02-18,2020,5,21,49,1268.3,0.14,3,Normal,43,7,5,4,78,137,0.11,1131,0.89,1100,31,7,1,1,-3,25,50,8,6,1,103,1160,990,968.7,21.3,0.792,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2021-02-19,2020,5,21,50,1324.5,0.13,3,Normal,43,7,5,4,78,137,0.1,1188,0.9,1100,88,20,3,3,-1,63,63,10,8,3,141,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2021-02-20,2020,5,21,51,1388.1,0.12,3,Normal,43,7,5,4,78,137,0.099,1251,0.9,1100,151,34,5,5,1,106,77,12,10,5,184,1200,990,969.1,20.9,0.844,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48.1,192,4610
2021-02-21,2020,5,21,52,1422,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1260,0.89,1100,160,36,5,5,0,114,85,13,12,5,207,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2021-02-22,2020,5,21,53,1456.3,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1294,0.89,1100,194,44,6,6,1,137,93,14,13,6,230,1220,990,969.3,20.7,0.874,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2021-02-23,2020,5,21,54,1491,0.11,2,Mod_Wet,49,8,7,5,93,162,0.11,1329,0.89,1100,229,51,7,7,2,162,100,15,14,7,255,1230,990,969.5,20.5,0.89,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2021-02-24,2020,5,21,55,1532.4,0.11,2,Mod_Wet,49,8,7,5,93,162,0.11,1370,0.89,1100,270,51,8,8,3,200,100,16,15,8,293,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0756,4,0.3,1.84,0.0903,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2021-02-25,2020,5,22,56,1574.4,0.1,2,Mod_Wet,49,8,7,5,93,162,0.1,1412,0.9,1100,312,51,9,10,4,238,100,17,17,9,331,1230,990,969.7,20.3,0.903,0.648,0.032,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2021-02-26,2020,5,22,57,1616.8,0.098,2,Mod_Wet,49,8,7,5,93,162,0.1,1455,0.9,1100,355,51,10,11,6,277,100,18,18,11,370,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4410
2021-02-27,2020,5,22,58,1659.6,0.092,2,Mod_Wet,49,8,7,5,93,162,0.098,1498,0.9,1100,398,51,10,12,7,318,100,18,19,12,411,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0779,4,0.3,1.86,0.0929,18.1,0.951,0.98,0.932,46.6,45.6,182,4380
2021-02-28,2020,5,22,59,1696.3,0.088,2,Mod_Wet,49,8,7,5,93,162,0.096,1534,0.9,1100,434,51,10,13,8,352,100,18,20,13,445,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0785,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.2,45.3,181,4350
2021-03-01,2020,6,22,60,1719.8,0.085,2,Mod_Wet,59,11,12,13,144,239,0.14,1481,0.86,1100,381,41,7,12,-2,323,100,18,24,11,467,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2021-03-02,2020,6,22,61,1729.8,0.083,2,Mod_Wet,59,11,12,13,144,239,0.14,1491,0.86,1100,391,41,7,12,-1,332,100,18,24,12,476,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2021-03-03,2020,6,22,62,1733.2,0.083,2,Mod_Wet,59,11,12,13,144,239,0.14,1494,0.86,1100,394,41,7,12,-1,335,100,18,24,12,479,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2021-03-04,2020,6,23,63,1736.6,0.083,2,Mod_Wet,59,11,12,13,144,239,0.14,1498,0.86,1100,398,41,7,12,-1,339,100,18,24,12,483,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2021-03-05,2020,6,23,64,1733.2,0.083,2,Mod_Wet,59,11,12,13,144,239,0.14,1494,0.86,1100,394,41,7,12,-1,335,100,18,24,12,479,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2021-03-06,2020,6,23,65,1723.1,0.084,2,Mod_Wet,59,11,12,13,144,239,0.14,1484,0.86,1100,384,41,7,12,-1,325,100,18,24,12,469,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45.1,180,4320
2021-03-07,2020,6,23,66,1713,0.086,2,Mod_Wet,59,11,12,13,144,239,0.14,1474,0.86,1100,374,41,7,11,-2,317,100,18,23,11,461,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.1,181,4330
2021-03-08,2020,6,23,67,1703,0.087,2,Mod_Wet,59,11,12,13,144,239,0.14,1464,0.86,1100,364,41,7,11,-2,307,100,18,23,11,451,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.2,181,4340
2021-03-09,2020,6,23,68,1692.9,0.088,2,Mod_Wet,59,11,12,13,144,239,0.14,1454,0.86,1100,354,41,7,11,-2,297,100,18,23,11,441,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2021-03-10,2020,6,23,69,1682.9,0.09,2,Mod_Wet,59,11,12,13,144,239,0.14,1444,0.86,1100,344,41,7,10,-3,289,100,18,22,10,433,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2021-03-11,2020,6,24,70,1672.9,0.091,3,Normal,49,9,9,9,107,183,0.11,1490,0.89,1100,390,51,9,12,3,315,100,18,21,12,422,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2021-03-12,2020,6,24,71,1663,0.092,3,Normal,49,9,9,9,107,183,0.11,1480,0.89,1100,380,51,9,12,2,306,100,18,21,11,413,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2021-03-13,2020,6,24,72,1653,0.093,3,Normal,49,9,9,9,107,183,0.11,1470,0.89,1100,370,51,9,11,2,297,100,18,20,11,404,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2021-03-14,2020,6,24,73,1643.1,0.094,3,Normal,49,9,9,9,107,183,0.11,1460,0.89,1100,360,51,9,11,2,287,100,18,20,11,394,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.7,45.8,183,4390
2021-03-15,2020,6,24,74,1633.2,0.096,3,Normal,49,9,9,9,107,183,0.11,1450,0.89,1100,350,51,9,11,2,277,100,18,20,11,384,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2021-03-16,2020,6,24,75,1623.3,0.097,3,Normal,49,9,9,9,107,183,0.11,1440,0.89,1100,340,51,9,10,1,269,100,18,19,10,376,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2021-03-17,2020,6,24,76,1613.5,0.098,3,Normal,49,9,9,9,107,183,0.11,1430,0.89,1100,330,51,9,10,1,259,100,18,19,10,366,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4420
2021-03-18,2020,6,25,77,1610.2,0.098,3,Normal,49,9,9,9,107,183,0.11,1427,0.89,1100,327,51,9,10,1,256,100,18,19,10,363,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2021-03-19,2020,6,25,78,1606.9,0.099,3,Normal,49,9,9,9,107,183,0.11,1424,0.89,1100,324,51,9,10,1,253,100,18,19,10,360,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2021-03-20,2020,6,25,79,1603.7,0.099,3,Normal,49,9,9,9,107,183,0.11,1421,0.89,1100,321,51,9,10,1,250,100,18,19,10,357,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2021-03-21,2020,6,25,80,1600.4,0.1,3,Normal,49,9,9,9,107,183,0.11,1417,0.89,1100,317,51,9,10,1,246,100,18,19,10,353,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2021-03-22,2020,6,25,81,1597.1,0.1,3,Normal,49,9,9,9,107,183,0.12,1414,0.89,1100,314,51,9,10,0,244,100,18,19,9,351,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2021-03-23,2020,6,25,82,1600.4,0.1,3,Normal,49,9,9,9,107,183,0.11,1417,0.89,1100,317,51,9,10,1,246,100,18,19,10,353,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2021-03-24,2020,6,25,83,1603.7,0.099,3,Normal,49,9,9,9,107,183,0.11,1421,0.89,1100,321,51,9,10,1,250,100,18,19,10,357,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2021-03-25,2020,6,26,84,1613.5,0.098,3,Normal,49,9,9,9,107,183,0.11,1430,0.89,1100,330,51,9,10,1,259,100,18,19,10,366,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4420
2021-03-26,2020,6,26,85,1629.9,0.096,3,Normal,49,9,9,9,107,183,0.11,1447,0.89,1100,347,51,9,11,1,275,100,18,20,10,382,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2021-03-27,2020,6,26,86,1653,0.093,3,Normal,49,9,9,9,107,183,0.11,1470,0.89,1100,370,51,9,11,2,297,100,18,20,11,404,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2021-03-28,2020,6,26,87,1676.3,0.09,3,Normal,49,9,9,9,107,183,0.11,1493,0.89,1100,393,51,9,12,3,318,100,18,21,12,425,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2021-03-29,2020,6,26,88,1699.6,0.087,3,Normal,49,9,9,9,107,183,0.11,1517,0.89,1100,417,51,9,13,4,340,100,18,22,13,447,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2021-03-30,2020,6,26,89,1729.8,0.083,3,Normal,49,9,9,9,107,183,0.11,1547,0.89,1100,447,51,9,14,4,369,100,18,23,13,476,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2021-03-31,2020,6,26,90,1767.1,0.079,3,Normal,49,9,9,9,107,183,0.1,1584,0.9,1100,484,51,9,15,6,403,100,18,24,15,510,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2021-04-01,2020,7,27,91,1797.8,0.075,4,Mod_Dry,45,11,10,10,72,148,0.082,1650,0.92,1100,550,55,7,15,7,466,100,18,25,17,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2021-04-02,2020,7,27,92,1828.7,0.072,4,Mod_Dry,45,11,10,10,72,148,0.081,1681,0.92,1100,581,55,7,15,7,497,100,18,25,17,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2021-04-03,2020,7,27,93,1859.8,0.069,4,Mod_Dry,45,11,10,10,72,148,0.08,1712,0.92,1100,612,55,7,15,8,527,100,18,25,18,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2021-04-04,2020,7,27,94,1898,0.066,4,Mod_Dry,45,11,10,10,72,148,0.078,1750,0.92,1100,650,55,7,15,10,563,100,18,25,20,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2021-04-05,2020,7,27,95,1936.6,0.063,4,Mod_Dry,45,11,10,10,72,148,0.076,1789,0.92,1100,689,55,7,15,11,601,100,18,25,21,673,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2021-04-06,2020,7,27,96,1975.4,0.06,4,Mod_Dry,45,11,10,10,72,148,0.075,1827,0.93,1100,727,55,7,15,12,638,100,18,25,22,710,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4120
2021-04-07,2020,7,27,97,2014.5,0.058,4,Mod_Dry,45,11,10,10,72,148,0.073,1866,0.93,1100,766,55,7,15,13,676,100,18,25,23,748,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2021-04-08,2020,7,28,98,2053.8,0.056,4,Mod_Dry,45,11,10,10,72,148,0.072,1906,0.93,1100,806,55,7,15,14,715,100,18,25,24,787,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2021-04-09,2020,7,28,99,2100.7,0.053,4,Mod_Dry,45,11,10,10,72,148,0.07,1953,0.93,1100,853,55,7,15,16,760,100,18,25,26,832,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2021-04-10,2020,7,28,100,2147.9,0.05,4,Mod_Dry,45,11,10,10,72,148,0.069,2000,0.93,1100,900,55,7,15,17,806,100,18,25,27,878,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2021-04-11,2020,7,28,101,2188.2,0.047,4,Mod_Dry,45,11,10,10,72,148,0.068,2040,0.93,1100,940,55,7,15,18,845,100,18,25,28,917,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2021-04-12,2020,7,28,102,2228.7,0.045,4,Mod_Dry,45,11,10,10,72,148,0.066,2081,0.93,1100,981,55,7,15,19,885,100,18,25,29,957,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3960
2021-04-13,2020,7,28,103,2269.4,0.042,4,Mod_Dry,45,11,10,10,72,148,0.065,2121,0.94,1100,1020,55,7,15,21,923,100,18,25,31,995,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2021-04-14,2020,7,28,104,2295.5,0.04,4,Mod_Dry,45,11,10,10,72,148,0.065,2147,0.94,1100,1050,55,7,15,21,949,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2021-04-15,2020,7,29,105,2321.6,0.039,4,Mod_Dry,45,11,10,10,72,148,0.064,2174,0.94,1100,1070,55,7,15,22,975,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2021-04-16,2020,7,29,106,2347.9,0.037,4,Mod_Dry,45,11,10,10,72,148,0.063,2200,0.94,1100,1100,55,7,15,23,1000,100,18,25,33,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2021-04-17,2020,7,29,107,2366.7,0.036,4,Mod_Dry,45,11,10,10,72,148,0.063,2219,0.94,1100,1120,55,7,15,24,1020,100,18,25,34,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2021-04-18,2020,7,29,108,2378,0.035,4,Mod_Dry,45,11,10,10,72,148,0.062,2230,0.94,1100,1130,55,7,15,24,1030,100,18,25,34,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2021-04-19,2020,7,29,109,2389.3,0.034,4,Mod_Dry,45,11,10,10,72,148,0.062,2241,0.94,1100,1140,55,7,15,24,1040,100,18,25,34,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2021-04-20,2020,7,29,110,2393.1,0.034,4,Mod_Dry,45,11,10,10,72,148,0.062,2245,0.94,1100,1150,55,7,15,24,1040,100,18,25,34,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2021-04-21,2020,7,29,111,2389.3,0.034,3,Normal,54,13,14,19,117,217,0.091,2172,0.91,1100,1070,46,5,11,13,997,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2021-04-22,2020,7,30,112,2385.5,0.034,3,Normal,54,13,14,19,117,217,0.091,2169,0.91,1100,1070,46,5,11,13,994,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2021-04-23,2020,7,30,113,2374.2,0.035,3,Normal,54,13,14,19,117,217,0.091,2157,0.91,1100,1060,46,5,11,13,982,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2021-04-24,2020,7,30,114,2355.4,0.036,3,Normal,54,13,14,19,117,217,0.092,2138,0.91,1100,1040,46,5,11,12,964,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.3,161,3870
2021-04-25,2020,7,30,115,2336.6,0.038,3,Normal,54,13,14,19,117,217,0.093,2120,0.91,1100,1020,46,5,11,12,946,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3890
2021-04-26,2020,7,30,116,2310.4,0.039,3,Normal,54,13,14,19,117,217,0.094,2093,0.91,1100,993,46,5,11,11,920,100,18,25,30,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2021-04-27,2020,7,30,117,2284.3,0.041,3,Normal,54,13,14,19,117,217,0.095,2067,0.91,1100,967,46,5,11,10,895,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2021-04-28,2020,7,30,118,2250.9,0.043,3,Normal,54,13,14,19,117,217,0.096,2034,0.9,1100,934,46,5,11,9,863,100,18,25,28,980,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2021-04-29,2020,7,31,119,2210.2,0.046,3,Normal,54,13,14,19,117,217,0.098,1993,0.9,1100,893,46,5,11,8,823,100,18,25,27,940,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2021-04-30,2020,7,31,120,2169.9,0.049,3,Normal,54,13,14,19,117,217,0.1,1953,0.9,1100,853,46,5,11,7,784,100,18,25,26,901,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2021-05-01,2020,8,31,121,2129.7,0.051,3,Normal,55,13,13,17,178,276,0.13,1854,0.87,1100,754,45,5,12,6,686,100,18,25,23,864,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2021-05-02,2020,8,31,122,2089.9,0.053,3,Normal,55,13,13,17,178,276,0.13,1814,0.87,1100,714,45,5,12,4,648,100,18,25,21,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2021-05-03,2020,8,31,123,2050.3,0.056,3,Normal,55,13,13,17,178,276,0.14,1774,0.86,1100,674,45,5,12,3,609,100,18,25,20,787,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2021-05-04,2020,8,31,124,2010.9,0.058,3,Normal,55,13,13,17,178,276,0.14,1735,0.86,1100,635,45,5,12,2,571,100,18,25,19,749,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2021-05-05,2020,8,31,125,1971.8,0.061,3,Normal,55,13,13,17,178,276,0.14,1696,0.86,1100,596,45,5,12,1,533,100,18,25,18,711,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2021-05-06,2020,8,32,126,1933,0.063,3,Normal,55,13,13,17,178,276,0.14,1657,0.86,1100,557,45,5,12,0,495,100,18,25,17,673,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2021-05-07,2020,8,32,127,1894.5,0.066,3,Normal,55,13,13,17,178,276,0.15,1619,0.85,1100,519,45,5,12,-1,458,100,18,25,16,636,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2021-05-08,2020,8,32,128,1856.3,0.069,3,Normal,55,13,13,17,178,276,0.15,1580,0.85,1100,480,45,5,12,-3,421,100,18,25,14,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2021-05-09,2020,8,32,129,1818.3,0.073,3,Normal,55,13,13,17,178,276,0.15,1542,0.85,1100,442,45,5,12,-4,384,100,18,25,13,562,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2021-05-10,2020,8,32,130,1780.7,0.077,3,Normal,55,13,13,17,178,276,0.15,1505,0.84,1100,405,45,5,12,-5,348,100,18,25,12,526,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.5,178,4280
2021-05-11,2020,8,32,131,1743.3,0.082,4,Mod_Dry,47,10,10,10,115,192,0.11,1551,0.89,1100,451,53,8,14,4,372,100,18,24,14,487,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2021-05-12,2020,8,32,132,1706.3,0.087,4,Mod_Dry,47,10,10,10,115,192,0.11,1514,0.89,1100,414,53,8,13,2,338,100,18,23,12,453,1240,990,970.2,19.8,0.921,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2021-05-13,2020,8,33,133,1676.3,0.09,4,Mod_Dry,47,10,10,10,115,192,0.12,1484,0.89,1100,384,53,8,12,2,309,100,18,22,12,424,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2021-05-14,2020,8,33,134,1646.4,0.094,4,Mod_Dry,47,10,10,10,115,192,0.12,1454,0.88,1100,354,53,8,11,1,281,100,18,21,11,396,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2021-05-15,2020,8,33,135,1616.8,0.098,4,Mod_Dry,47,10,10,10,115,192,0.12,1425,0.88,1100,325,53,8,10,0,254,100,18,20,10,369,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
2021-05-16,2020,8,33,136,1587.3,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1395,0.88,1100,295,53,8,9,-1,226,100,18,19,9,341,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2021-05-17,2020,8,33,137,1558.2,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1366,0.88,1100,266,53,8,8,-2,199,100,18,18,8,314,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2021-05-18,2020,8,33,138,1529.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1337,0.87,1100,237,53,7,7,-3,173,100,17,17,7,288,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2021-05-19,2020,8,33,139,1500.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1309,0.87,1100,209,47,6,6,-4,154,94,16,16,6,269,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4510
2021-05-20,2020,8,34,140,1472,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1280,0.87,1100,180,41,5,5,-5,134,88,15,15,5,249,1220,990,969.4,20.6,0.871,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2021-05-21,2020,8,34,141,1450.1,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1258,0.87,1100,158,36,5,5,-5,117,83,15,15,5,232,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2021-05-22,2020,8,34,142,1428.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1236,0.87,1100,136,31,4,4,-6,103,78,14,14,4,218,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2021-05-23,2020,8,34,143,1406.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1215,0.86,1100,115,26,3,4,-7,89,73,13,14,3,204,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
2021-05-24,2020,8,34,144,1379,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1187,0.86,1100,87,20,3,3,-7,68,67,13,13,3,183,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.0709,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2021-05-25,2020,8,34,145,1333.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1142,0.86,1100,42,9,1,1,-9,40,56,11,11,1,155,1180,990,968.9,21.1,0.813,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2021-05-26,2020,8,34,146,1294.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1103,0.85,1100,3,1,0,0,-10,12,48,10,10,0,127,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.934,50,48.2,193,4630
2021-05-27,2020,8,35,147,1256.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1065,0.85,1065,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.745,0.568,0.0267,1.31,0.0617,4,0.293,1.61,0.0754,19.7,0.954,0.98,0.935,49,48.1,192,4610
