date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-05-28,2020,8,35,148,1219.1,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,1027,0.84,1027,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.69,0.484,0.0226,1.17,0.0548,4,0.285,1.46,0.0681,20,0.955,0.98,0.936,48,47,188,4510
2021-05-29,2020,8,35,149,1187.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,995.9,0.84,995.9,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.644,0.421,0.0196,1.07,0.0495,4,0.279,1.34,0.0625,20.2,0.955,0.98,0.936,47,46.1,184,4430
2021-05-30,2020,8,35,150,1157.1,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,965.1,0.83,965.1,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.6,0.406,0.0188,1.01,0.0466,4,0.268,1.27,0.059,20.3,0.955,0.98,0.936,46,45,180,4320
2021-05-31,2020,8,35,151,1126.9,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,934.9,0.83,934.9,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.572,0.391,0.018,0.964,0.0444,4,0.258,1.22,0.0563,20.5,0.955,0.98,0.936,44.8,43.9,176,4220
2021-06-01,2020,9,35,152,1102.6,0.16,4,Mod_Dry,45,10,9,9,88,161,0.15,941.6,0.85,941.6,0,0,0,0,-9,9,45,10,9,0,97,1010,990,968.2,21.8,0.575,0.395,0.0181,0.97,0.0445,4,0.26,1.23,0.0565,20.5,0.955,0.98,0.936,45.3,44.4,178,4260
2021-06-02,2020,9,35,153,1078.6,0.16,4,Mod_Dry,45,10,9,9,88,161,0.15,917.6,0.85,917.6,0,0,0,0,-9,9,45,10,9,0,97,982,990,968.1,21.9,0.553,0.383,0.0175,0.937,0.0429,4,0.252,1.19,0.0544,20.7,0.955,0.98,0.936,44.4,43.5,174,4180
2021-06-03,2020,9,36,154,1055.1,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,894.1,0.85,894.1,0,0,0,0,-9,9,45,10,9,0,97,958,990,968.1,21.9,0.532,0.372,0.017,0.904,0.0412,4,0.244,1.15,0.0524,20.8,0.955,0.98,0.936,43.5,42.6,171,4090
2021-06-04,2020,9,36,155,1031.9,0.17,4,Mod_Dry,45,10,9,9,88,161,0.16,870.9,0.84,870.9,0,0,0,0,-9,9,45,10,9,0,97,935,990,968,22,0.511,0.361,0.0164,0.871,0.0396,4,0.236,1.11,0.0504,20.9,0.955,0.98,0.936,42.6,41.7,167,4010
2021-06-05,2020,9,36,156,1009.2,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,848.2,0.84,848.2,0,0,0,0,-9,9,45,10,9,0,97,912,990,967.9,22.1,0.49,0.35,0.0158,0.839,0.038,4,0.229,1.07,0.0484,21,0.954,0.98,0.935,41.7,40.8,163,3920
2021-06-06,2020,9,36,157,991.81,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,830.8,0.84,830.8,0,0,0,0,-9,9,45,10,9,0,97,895,990,967.9,22.1,0.474,0.341,0.0154,0.815,0.0368,4,0.223,1.04,0.0469,21.1,0.954,0.978,0.933,41,40.1,160,3850
2021-06-07,2020,9,36,158,974.73,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,813.7,0.83,813.7,0,0,0,0,-9,9,45,10,9,0,97,878,990,967.8,22.2,0.458,0.333,0.015,0.791,0.0356,4,0.217,1.01,0.0454,21.2,0.953,0.977,0.931,40.3,39.4,157,3780
2021-06-08,2020,9,36,159,957.94,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,796.9,0.83,796.9,0,0,0,0,-9,9,45,10,9,0,97,861,990,967.7,22.3,0.443,0.325,0.0146,0.768,0.0345,4,0.211,0.979,0.044,21.3,0.953,0.975,0.929,39.6,38.7,155,3710
2021-06-09,2020,9,36,160,941.47,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,780.5,0.83,780.5,0,0,0,0,-9,9,45,10,9,0,97,844,990,967.7,22.3,0.428,0.317,0.0142,0.745,0.0333,3,0.288,1.03,0.0462,21.3,0.956,0.98,0.937,52,48.2,145,3470
2021-06-10,2020,9,37,161,925.32,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,764.3,0.83,764.3,0,0,0,0,-9,9,45,10,9,0,97,828,990,967.6,22.4,0.413,0.309,0.0138,0.722,0.0322,3,0.284,1.01,0.0449,21.4,0.956,0.98,0.937,51.1,48.2,145,3470
2021-06-11,2020,9,37,162,909.52,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,748.5,0.82,748.5,0,0,0,0,-9,9,45,10,9,0,97,813,990,967.5,22.5,0.399,0.301,0.0134,0.7,0.0312,3,0.279,0.979,0.0436,21.5,0.957,0.98,0.938,50.3,48.2,145,3470
2021-06-12,2020,9,37,163,894.08,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,733.1,0.82,733.1,0,0,0,0,-9,9,45,10,9,0,97,797,990,967.5,22.5,0.385,0.291,0.0129,0.675,0.03,3,0.272,0.948,0.0421,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
2021-06-13,2020,9,37,164,879.04,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,718,0.82,718,0,0,0,0,-9,9,45,10,9,0,97,782,990,967.4,22.6,0.371,0.281,0.0124,0.652,0.0289,3,0.266,0.917,0.0406,21.7,0.957,0.98,0.938,48.7,47.7,143,3430
2021-06-14,2020,9,37,165,864.42,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,703.4,0.81,703.4,0,0,0,0,-9,9,45,10,9,0,97,767,990,967.4,22.6,0.363,0.271,0.012,0.634,0.028,3,0.259,0.893,0.0394,21.7,0.957,0.98,0.938,47.9,46.9,141,3380
2021-06-15,2020,9,37,166,850.26,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,689.3,0.81,689.3,0,0,0,0,-9,9,45,10,9,0,97,753,990,967.3,22.7,0.355,0.261,0.0115,0.616,0.0271,3,0.253,0.869,0.0383,21.8,0.957,0.98,0.938,47.1,46.1,138,3320
2021-06-16,2020,9,37,167,836.6,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,675.6,0.81,675.6,0,0,0,0,-9,9,45,10,9,0,97,740,990,967.2,22.8,0.347,0.252,0.0111,0.599,0.0263,3,0.247,0.846,0.0372,21.9,0.957,0.98,0.938,46.3,45.4,136,3270
2021-06-17,2020,9,38,168,823.49,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,662.5,0.8,662.5,0,0,0,0,-9,9,45,10,9,0,97,726,990,967.2,22.8,0.339,0.244,0.0107,0.583,0.0256,3,0.241,0.824,0.0361,22,0.956,0.98,0.937,45.5,44.6,134,3210
2021-06-18,2020,9,38,169,814.52,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,653.5,0.8,653.5,0,0,0,0,-9,9,45,10,9,0,97,718,990,967.2,22.8,0.334,0.238,0.0104,0.572,0.025,3,0.237,0.808,0.0354,22,0.956,0.98,0.937,45,44.1,132,3180
2021-06-19,2020,9,38,170,805.89,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,644.9,0.8,644.9,0,0,0,0,-9,9,45,10,9,0,97,709,990,967.1,22.9,0.329,0.232,0.0101,0.561,0.0245,3,0.233,0.794,0.0347,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
2021-06-20,2020,9,38,171,797.67,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,636.7,0.8,636.7,0,0,0,0,-9,9,45,10,9,0,97,701,990,967.1,22.9,0.325,0.226,0.00988,0.551,0.0241,3,0.229,0.78,0.034,22.1,0.956,0.98,0.936,44,43.1,129,3110
2021-06-21,2020,9,38,172,789.92,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,628.9,0.8,628.9,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00964,0.541,0.0236,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
2021-06-22,2020,9,38,173,782.73,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,621.7,0.79,621.7,0,0,0,0,-9,9,45,10,9,0,97,686,990,967,23,0.316,0.216,0.00942,0.533,0.0232,3,0.222,0.755,0.0329,22.2,0.955,0.98,0.936,43.1,42.3,127,3040
2021-06-23,2020,9,38,174,776.28,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,615.3,0.79,615.3,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.313,0.212,0.00922,0.525,0.0228,3,0.219,0.744,0.0324,22.3,0.955,0.98,0.936,42.7,41.9,126,3020
2021-06-24,2020,9,39,175,770.11,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,609.1,0.79,609.1,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2021-06-25,2020,9,39,176,757.26,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,596.3,0.79,596.3,0,0,0,0,-9,9,45,10,9,0,97,660,990,966.9,23.1,0.302,0.199,0.00864,0.501,0.0217,3,0.211,0.712,0.0309,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
2021-06-26,2020,9,39,177,744.95,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,584,0.78,584,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00826,0.486,0.021,3,0.205,0.691,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2021-06-27,2020,9,39,178,733.74,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,572.7,0.78,572.7,0,0,0,0,-9,9,45,10,9,0,97,637,990,966.8,23.2,0.288,0.184,0.00793,0.472,0.0204,3,0.2,0.672,0.029,22.5,0.952,0.976,0.93,40.1,39.2,117,2820
2021-06-28,2020,9,39,179,721.98,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,561,0.78,561,0,0,0,0,-9,9,45,10,9,0,97,625,990,966.8,23.2,0.282,0.176,0.00757,0.457,0.0197,3,0.195,0.652,0.0281,22.6,0.951,0.975,0.927,39.4,38.4,115,2760
2021-06-29,2020,9,39,180,710.22,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,549.2,0.77,549.2,0,0,0,0,-9,9,45,10,9,0,97,613,990,966.7,23.3,0.275,0.168,0.00722,0.443,0.019,3,0.19,0.633,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2710
2021-06-30,2020,9,39,181,700.11,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,539.1,0.77,539.1,0,0,0,0,-9,9,45,10,9,0,97,603,990,966.7,23.3,0.269,0.161,0.00692,0.43,0.0185,3,0.185,0.615,0.0264,22.7,0.95,0.972,0.923,38,36.9,111,2660
2021-07-01,2020,10,40,182,689.44,0.28,3,Normal,50,10,9,9,108,186,0.27,503.4,0.73,503.4,0,0,0,0,-9,9,50,10,9,0,117,572,990,966.7,23.3,0.252,0.137,0.00588,0.389,0.0167,3,0.169,0.558,0.0239,22.8,0.947,0.97,0.918,35.5,34.4,103,2480
2021-07-02,2020,10,40,183,678.78,0.28,3,Normal,50,10,9,9,108,186,0.27,492.8,0.73,492.8,0,0,0,0,-9,9,50,10,9,0,117,562,990,966.6,23.4,0.246,0.132,0.00563,0.377,0.0161,2,0.275,0.652,0.0279,22.7,0.956,0.98,0.937,52.5,48.2,96.4,2310
2021-07-03,2020,10,40,184,668.11,0.29,3,Normal,50,10,9,9,108,186,0.28,482.1,0.72,482.1,0,0,0,0,-9,9,50,10,9,0,117,551,990,966.6,23.4,0.24,0.127,0.0054,0.366,0.0156,2,0.268,0.634,0.0271,22.8,0.956,0.98,0.937,51.5,48.2,96.4,2310
2021-07-04,2020,10,40,185,658,0.29,3,Normal,50,10,9,9,108,186,0.28,472,0.72,472,0,0,0,0,-9,9,50,10,9,0,117,541,990,966.5,23.5,0.234,0.122,0.00519,0.356,0.0152,2,0.261,0.617,0.0263,22.9,0.957,0.98,0.938,50.6,48.2,96.4,2310
2021-07-05,2020,10,40,186,648.97,0.3,3,Normal,50,10,9,9,108,186,0.29,463,0.71,463,0,0,0,0,-9,9,50,10,9,0,117,532,990,966.5,23.5,0.229,0.118,0.005,0.346,0.0147,2,0.255,0.601,0.0256,22.9,0.957,0.98,0.938,49.8,48.2,96.4,2310
2021-07-06,2020,10,40,187,639.4,0.3,3,Normal,50,10,9,9,108,186,0.29,453.4,0.71,453.4,0,0,0,0,-9,9,50,10,9,0,117,522,990,966.5,23.5,0.223,0.113,0.0048,0.336,0.0143,2,0.249,0.585,0.0248,23,0.958,0.98,0.939,48.9,47.9,95.8,2300
2021-07-07,2020,10,40,188,629.83,0.31,3,Normal,50,10,9,9,108,186,0.29,443.8,0.7,443.8,0,0,0,0,-9,9,50,10,9,0,117,513,990,966.4,23.6,0.218,0.108,0.0046,0.326,0.0138,2,0.242,0.569,0.0241,23,0.958,0.98,0.939,48,47,94,2260
2021-07-08,2020,10,41,189,620.26,0.31,3,Normal,50,10,9,9,108,186,0.3,434.3,0.7,434.3,0,0,0,0,-9,9,50,10,9,0,117,503,990,966.4,23.6,0.213,0.104,0.0044,0.317,0.0134,2,0.236,0.553,0.0234,23.1,0.957,0.98,0.938,47,46.1,92.1,2210
2021-07-09,2020,10,41,190,611.24,0.32,3,Normal,50,10,9,9,108,186,0.3,425.2,0.7,425.2,0,0,0,0,-9,9,50,10,9,0,117,494,990,966.3,23.7,0.21,0.0997,0.00422,0.31,0.0131,2,0.23,0.539,0.0228,23.1,0.956,0.98,0.937,46.1,45.2,90.4,2170
2021-07-10,2020,10,41,191,603.31,0.32,3,Normal,50,10,9,9,108,186,0.31,417.3,0.69,417.3,0,0,0,0,-9,9,50,10,9,0,117,486,990,966.3,23.7,0.207,0.096,0.00405,0.303,0.0128,2,0.224,0.527,0.0223,23.2,0.956,0.98,0.937,45.3,44.4,88.8,2130
2021-07-11,2020,10,41,192,594.83,0.33,3,Normal,50,10,9,9,108,186,0.31,408.8,0.69,408.8,0,0,0,0,-9,9,50,10,9,0,117,478,990,966.3,23.7,0.204,0.092,0.00388,0.296,0.0125,2,0.218,0.515,0.0217,23.2,0.955,0.98,0.936,44.5,43.6,87.1,2090
2021-07-12,2020,10,41,193,586.36,0.33,3,Normal,50,10,9,9,108,186,0.32,400.4,0.68,400.4,0,0,0,0,-9,9,50,10,9,0,117,469,990,966.2,23.8,0.201,0.088,0.0037,0.289,0.0122,2,0.213,0.502,0.0211,23.3,0.955,0.98,0.936,43.6,42.7,85.5,2050
2021-07-13,2020,10,41,194,577.88,0.34,3,Normal,50,10,9,9,108,186,0.32,391.9,0.68,391.9,0,0,0,0,-9,9,50,10,9,0,117,461,990,966.2,23.8,0.198,0.084,0.00353,0.282,0.0119,2,0.207,0.489,0.0206,23.3,0.954,0.98,0.935,42.7,41.9,83.7,2010
2021-07-14,2020,10,41,195,569.95,0.34,3,Normal,50,10,9,9,108,186,0.33,383.9,0.67,383.9,0,0,0,0,-9,9,50,10,9,0,117,453,990,966.2,23.8,0.195,0.0802,0.00337,0.276,0.0116,2,0.202,0.477,0.02,23.4,0.953,0.98,0.934,41.9,41.1,82.1,1970
2021-07-15,2020,10,42,196,562.02,0.34,3,Normal,50,10,9,9,108,186,0.33,376,0.67,376,0,0,0,0,-9,9,50,10,9,0,117,445,990,966.1,23.9,0.193,0.0765,0.0032,0.269,0.0113,2,0.196,0.465,0.0195,23.4,0.952,0.978,0.931,41.1,40.2,80.4,1930
2021-07-16,2020,10,42,197,555.18,0.35,3,Normal,50,10,9,9,108,186,0.34,369.2,0.67,369.2,0,0,0,0,-9,9,50,10,9,0,117,438,990,966.1,23.9,0.19,0.0733,0.00306,0.263,0.011,2,0.192,0.455,0.019,23.4,0.951,0.977,0.929,40.4,39.4,78.9,1890
2021-07-17,2020,10,42,198,547.8,0.35,3,Normal,50,10,9,9,108,186,0.34,361.8,0.66,361.8,0,0,0,0,-9,9,50,10,9,0,117,431,990,966.1,23.9,0.188,0.0698,0.00291,0.257,0.0108,2,0.187,0.444,0.0186,23.5,0.95,0.975,0.926,39.6,38.6,77.2,1850
2021-07-18,2020,10,42,199,540.42,0.36,3,Normal,50,10,9,9,108,186,0.34,354.4,0.66,354.4,0,0,0,0,-9,9,50,10,9,0,117,423,990,966,24,0.185,0.0663,0.00277,0.251,0.0105,2,0.182,0.433,0.0181,23.5,0.949,0.973,0.924,38.8,37.8,75.6,1810
2021-07-19,2020,10,42,200,533.04,0.36,3,Normal,50,10,9,9,108,186,0.35,347,0.65,347,0,0,0,0,-9,9,50,10,9,0,117,416,990,966,24,0.182,0.0628,0.00262,0.245,0.0102,2,0.177,0.422,0.0176,23.6,0.948,0.972,0.921,38,37,73.9,1770
2021-07-20,2020,10,42,201,526.2,0.37,3,Normal,50,10,9,9,108,186,0.35,340.2,0.65,340.2,0,0,0,0,-9,9,50,10,9,0,117,409,990,966,24,0.18,0.0596,0.00248,0.24,0.00997,2,0.172,0.412,0.0171,23.6,0.947,0.97,0.919,37.3,36.2,72.4,1740
2021-07-21,2020,10,42,202,519.36,0.37,3,Normal,50,10,9,9,108,186,0.36,333.4,0.64,333.4,0,0,0,0,-9,9,50,10,9,0,117,402,990,965.9,24.1,0.178,0.0563,0.00234,0.234,0.00972,2,0.168,0.401,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,71,1700
2021-07-22,2020,10,43,203,512.53,0.37,3,Normal,50,10,9,9,108,186,0.36,326.5,0.64,326.5,0,0,0,0,-9,9,50,10,9,0,117,396,990,965.9,24.1,0.175,0.0531,0.0022,0.228,0.00947,2,0.163,0.391,0.0162,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
2021-07-23,2020,10,43,204,506.79,0.38,3,Normal,50,10,9,9,108,186,0.37,320.8,0.63,320.8,0,0,0,0,-9,9,50,10,9,0,117,390,990,965.9,24.1,0.173,0.0504,0.00209,0.224,0.00927,2,0.159,0.383,0.0159,23.7,0.944,0.97,0.916,35.3,34.2,68.4,1640
2021-07-24,2020,10,43,205,500.5,0.38,3,Normal,50,10,9,9,108,186,0.37,314.5,0.63,314.5,0,0,0,0,-9,9,50,10,9,0,117,384,990,965.9,24.1,0.171,0.0474,0.00196,0.218,0.00904,2,0.155,0.373,0.0155,23.8,0.943,0.97,0.915,34.6,33.5,67.1,1610
2021-07-25,2020,10,43,206,494.21,0.38,3,Normal,50,10,9,9,108,186,0.38,308.2,0.62,308.2,0,0,0,0,-9,9,50,10,9,0,117,377,990,965.8,24.2,0.169,0.0445,0.00184,0.213,0.00882,2,0.151,0.364,0.015,23.8,0.942,0.97,0.914,33.9,32.9,65.8,1580
2021-07-26,2020,10,43,207,487.92,0.39,3,Normal,50,10,9,9,108,186,0.38,301.9,0.62,301.9,0,0,0,0,-9,9,50,10,9,0,117,371,990,965.8,24.2,0.166,0.0415,0.00171,0.208,0.00859,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.5,1550
2021-07-27,2020,10,43,208,481.63,0.39,3,Normal,50,10,9,9,108,186,0.39,295.6,0.61,295.6,0,0,0,0,-9,9,50,10,9,0,117,365,990,965.8,24.2,0.164,0.0385,0.00159,0.203,0.00837,2,0.142,0.345,0.0142,23.9,0.94,0.97,0.912,32.6,31.6,63.1,1520
2021-07-28,2020,10,43,209,475.89,0.4,3,Normal,50,10,9,9,108,186,0.39,289.9,0.61,289.9,0,0,0,0,-9,9,50,10,9,0,117,359,990,965.7,24.3,0.162,0.0358,0.00148,0.198,0.00816,2,0.138,0.336,0.0139,23.9,0.939,0.97,0.911,31.9,31,61.9,1490
2021-07-29,2020,10,44,210,470.15,0.4,3,Normal,50,10,9,9,108,186,0.4,284.1,0.6,284.1,0,0,0,0,-9,9,50,10,9,0,117,353,990,965.7,24.3,0.16,0.0331,0.00136,0.193,0.00796,2,0.134,0.328,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.7,1460
2021-07-30,2020,10,44,211,464.4,0.4,3,Normal,50,10,9,9,108,186,0.4,278.4,0.6,278.4,0,0,0,0,-9,9,50,10,9,0,117,347,990,965.7,24.3,0.158,0.0304,0.00125,0.189,0.00776,2,0.13,0.319,0.0131,24,0.936,0.97,0.908,30.7,29.7,59.5,1430
2021-07-31,2020,10,44,212,459.76,0.41,3,Normal,50,10,9,9,108,186,0.41,273.8,0.59,273.8,0,0,0,0,-9,9,50,10,9,0,117,343,990,965.7,24.3,0.157,0.0282,0.00116,0.185,0.00759,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.2,29.3,58.5,1400
2021-08-01,2020,11,44,213,453.47,0.41,3,Normal,47,8,6,5,89,155,0.34,298.5,0.66,298.5,0,0,0,0,-5,5,47,8,6,0,94,359,990,965.6,24.4,0.162,0.0399,0.00164,0.202,0.0083,2,0.144,0.346,0.0142,24,0.941,0.97,0.912,33.1,32.1,64.1,1540
2021-08-02,2020,11,44,214,447.72,0.42,3,Normal,47,8,6,5,89,155,0.35,292.7,0.65,292.7,0,0,0,0,-5,5,47,8,6,0,94,354,990,965.6,24.4,0.16,0.0372,0.00152,0.198,0.0081,2,0.14,0.338,0.0138,24,0.939,0.97,0.911,32.4,31.4,62.9,1510
2021-08-03,2020,11,44,215,441.43,0.42,3,Normal,47,8,6,5,89,155,0.35,286.4,0.65,286.4,0,0,0,0,-5,5,47,8,6,0,94,347,990,965.6,24.4,0.158,0.0342,0.0014,0.192,0.00788,2,0.136,0.328,0.0134,24.1,0.938,0.97,0.91,31.7,30.8,61.5,1480
2021-08-04,2020,11,44,216,435.15,0.43,3,Normal,47,8,6,5,89,155,0.36,280.1,0.64,280.1,0,0,0,0,-5,5,47,8,6,0,94,341,990,965.6,24.4,0.156,0.0312,0.00128,0.187,0.00766,2,0.132,0.319,0.013,24.1,0.936,0.97,0.908,31,30.1,60.2,1440
2021-08-05,2020,11,45,217,428.86,0.43,3,Normal,47,8,6,5,89,155,0.36,273.9,0.64,273.9,0,0,0,0,-5,5,47,8,6,0,94,335,990,965.5,24.5,0.154,0.0283,0.00115,0.182,0.00744,2,0.127,0.309,0.0126,24.2,0.935,0.97,0.907,30.3,29.4,58.9,1410
2021-08-06,2020,11,45,218,423.11,0.44,3,Normal,47,8,6,5,89,155,0.37,268.1,0.63,268.1,0,0,0,0,-5,5,47,8,6,0,94,329,990,965.5,24.5,0.152,0.0255,0.00104,0.177,0.00724,2,0.123,0.301,0.0123,24.2,0.934,0.97,0.906,29.7,28.8,57.6,1380
2021-08-07,2020,11,45,219,417.37,0.44,3,Normal,47,8,6,5,89,155,0.37,262.4,0.63,262.4,0,0,0,0,-5,5,47,8,6,0,94,323,990,965.5,24.5,0.15,0.0228,0.000931,0.172,0.00703,2,0.12,0.292,0.0119,24.2,0.933,0.97,0.905,29.1,28.2,56.4,1350
2021-08-08,2020,11,45,220,412.72,0.45,3,Normal,47,8,6,5,89,155,0.38,257.7,0.62,257.7,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.0206,0.000841,0.169,0.00687,2,0.116,0.285,0.0116,24.3,0.932,0.97,0.904,28.6,27.7,55.4,1330
2021-08-09,2020,11,45,221,407.53,0.45,3,Normal,47,8,6,5,89,155,0.38,252.5,0.62,252.5,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.146,0.0182,0.000741,0.164,0.00669,2,0.113,0.277,0.0113,24.3,0.93,0.97,0.902,28,27.1,54.3,1300
2021-08-10,2020,11,45,222,402.33,0.46,3,Normal,47,8,6,5,89,155,0.39,247.3,0.61,247.3,0,0,0,0,-5,5,47,8,6,0,94,308,990,965.4,24.6,0.144,0.0168,0.000682,0.161,0.00655,2,0.109,0.271,0.011,24.3,0.929,0.97,0.901,27.4,26.6,53.1,1280
2021-08-11,2020,11,45,223,397.14,0.46,3,Normal,47,8,6,5,89,155,0.39,242.1,0.61,242.1,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.143,0.0163,0.000664,0.159,0.00645,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.899,26.8,26,52,1250
2021-08-12,2020,11,46,224,391.94,0.47,3,Normal,47,8,6,5,89,155,0.4,236.9,0.6,236.9,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000645,0.157,0.00635,2,0.102,0.259,0.0105,24.4,0.925,0.97,0.898,26.2,25.4,50.9,1220
2021-08-13,2020,11,46,225,386.75,0.47,3,Normal,47,8,6,5,89,155,0.4,231.8,0.6,231.8,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0154,0.000626,0.154,0.00626,2,0.0989,0.253,0.0103,24.4,0.924,0.97,0.896,25.6,24.9,49.7,1190
2021-08-14,2020,11,46,226,382.1,0.47,3,Normal,47,8,6,5,89,155,0.41,227.1,0.59,227.1,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.0151,0.00061,0.152,0.00617,1,0.249,0.401,0.0163,24.3,0.958,0.98,0.939,51.8,48.2,48.2,1160
2021-08-15,2020,11,46,227,377.45,0.48,3,Normal,47,8,6,5,89,155,0.41,222.4,0.59,222.4,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.136,0.0147,0.000593,0.15,0.00608,1,0.243,0.393,0.0159,24.3,0.958,0.98,0.939,50.8,48.2,48.2,1160
2021-08-16,2020,11,46,228,372.8,0.48,3,Normal,47,8,6,5,89,155,0.42,217.8,0.58,217.8,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000577,0.148,0.00599,1,0.237,0.385,0.0156,24.4,0.958,0.98,0.939,49.8,48.2,48.2,1160
2021-08-17,2020,11,46,229,369.25,0.49,3,Normal,47,8,6,5,89,155,0.42,214.3,0.58,214.3,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.133,0.014,0.000564,0.147,0.00592,1,0.232,0.378,0.0153,24.4,0.957,0.98,0.938,49,48,48,1150
2021-08-18,2020,11,46,230,365.15,0.49,3,Normal,47,8,6,5,89,155,0.42,210.2,0.58,210.2,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000549,0.145,0.00585,1,0.226,0.371,0.015,24.4,0.957,0.98,0.937,48.1,47.1,47.1,1130
2021-08-19,2020,11,47,231,361.04,0.49,3,Normal,47,8,6,5,89,155,0.43,206,0.57,206,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000535,0.143,0.00577,1,0.221,0.364,0.0147,24.4,0.956,0.98,0.937,47.2,46.2,46.2,1110
2021-08-20,2020,11,47,232,356.94,0.5,3,Normal,47,8,6,5,89,155,0.43,201.9,0.57,201.9,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.00052,0.141,0.00569,1,0.215,0.356,0.0144,24.5,0.955,0.98,0.936,46.3,45.3,45.3,1090
2021-08-21,2020,11,47,233,352.84,0.5,3,Normal,47,8,6,5,89,155,0.44,197.8,0.56,197.8,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000506,0.139,0.00561,1,0.21,0.349,0.0141,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1070
2021-08-22,2020,11,47,234,348.74,0.51,3,Normal,47,8,6,5,89,155,0.44,193.7,0.56,193.7,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.125,0.0122,0.000492,0.138,0.00554,1,0.204,0.342,0.0137,24.5,0.953,0.98,0.934,44.4,43.5,43.5,1040
2021-08-23,2020,11,47,235,344.64,0.51,3,Normal,47,8,6,5,89,155,0.45,189.6,0.55,189.6,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000477,0.136,0.00546,1,0.199,0.334,0.0134,24.5,0.952,0.98,0.933,43.4,42.6,42.6,1020
2021-08-24,2020,11,47,236,341.08,0.51,3,Normal,47,8,6,5,89,155,0.45,186.1,0.55,186.1,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000465,0.134,0.00539,1,0.194,0.328,0.0132,24.6,0.951,0.98,0.932,42.6,41.8,41.8,1000
2021-08-25,2020,11,47,237,337.53,0.52,3,Normal,47,8,6,5,89,155,0.46,182.5,0.54,182.5,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.121,0.0113,0.000452,0.133,0.00533,1,0.189,0.322,0.0129,24.6,0.95,0.98,0.931,41.8,41,41,983
2021-08-26,2020,11,48,238,333.97,0.52,3,Normal,47,8,6,5,89,155,0.46,179,0.54,179,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.00044,0.131,0.00526,1,0.184,0.315,0.0126,24.6,0.949,0.978,0.928,41,40.1,40.1,962
2021-08-27,2020,11,48,239,330.42,0.53,3,Normal,47,8,6,5,89,155,0.47,175.4,0.53,175.4,0,0,0,0,-5,5,47,8,6,0,94,236,990,965.1,24.9,0.119,0.0107,0.000427,0.13,0.0052,1,0.179,0.309,0.0124,24.6,0.948,0.976,0.925,40.2,39.2,39.2,941
2021-08-28,2020,11,48,240,326.86,0.53,3,Normal,47,8,6,5,89,155,0.47,171.9,0.53,171.9,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000415,0.128,0.00513,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.922,39.3,38.3,38.3,920
2021-08-29,2020,11,48,241,323.31,0.53,3,Normal,47,8,6,5,89,155,0.48,168.3,0.52,168.3,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.0101,0.000403,0.127,0.00506,1,0.17,0.296,0.0119,24.7,0.945,0.973,0.92,38.5,37.5,37.5,899
2021-08-30,2020,11,48,242,320.85,0.54,3,Normal,47,8,6,5,89,155,0.48,165.8,0.52,165.8,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00985,0.000394,0.125,0.00502,1,0.166,0.292,0.0117,24.7,0.945,0.972,0.918,38,36.9,36.9,885
2021-08-31,2020,11,48,243,317.84,0.54,3,Normal,47,8,6,5,89,155,0.49,162.8,0.51,162.8,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00959,0.000383,0.124,0.00496,1,0.162,0.286,0.0115,24.7,0.944,0.97,0.915,37.3,36.1,36.1,867
2021-09-01,2020,12,48,244,313.74,0.55,3,Normal,40,6,4,3,65,118,0.38,195.7,0.62,195.7,0,0,0,0,-3,3,40,6,4,0,68,246,990,965,25,0.122,0.0124,0.000495,0.135,0.00538,1,0.207,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2021-09-02,2020,12,49,245,308.54,0.55,3,Normal,40,6,4,3,65,118,0.38,190.5,0.62,190.5,0,0,0,0,-3,3,40,6,4,0,68,241,990,964.9,25.1,0.12,0.0119,0.000477,0.132,0.00528,1,0.2,0.332,0.0133,24.7,0.952,0.98,0.933,44,43.1,43.1,1030
2021-09-03,2020,12,49,246,303.9,0.56,3,Normal,40,6,4,3,65,118,0.39,185.9,0.61,185.9,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0116,0.000461,0.13,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
2021-09-04,2020,12,49,247,300.34,0.56,3,Normal,40,6,4,3,65,118,0.39,182.3,0.61,182.3,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.118,0.0112,0.000448,0.129,0.00513,1,0.189,0.317,0.0126,24.8,0.949,0.98,0.93,42.1,41.2,41.2,989
2021-09-05,2020,12,49,248,296.24,0.57,3,Normal,40,6,4,3,65,118,0.4,178.2,0.6,178.2,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000434,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.928,41.1,40.2,40.2,965
2021-09-06,2020,12,49,249,292.14,0.57,3,Normal,40,6,4,3,65,118,0.4,174.1,0.6,174.1,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0106,0.00042,0.125,0.00498,1,0.178,0.303,0.012,24.8,0.947,0.976,0.924,40.1,39.2,39.2,941
2021-09-07,2020,12,49,250,288.04,0.58,3,Normal,40,6,4,3,65,118,0.41,170,0.59,170,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000406,0.123,0.00491,1,0.172,0.295,0.0117,24.9,0.946,0.974,0.921,39.2,38.2,38.2,916
2021-09-08,2020,12,49,251,283.93,0.59,3,Normal,40,6,4,3,65,118,0.42,165.9,0.58,165.9,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00985,0.000392,0.122,0.00483,1,0.167,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.2,37.2,892
2021-09-09,2020,12,50,252,280.38,0.59,3,Normal,40,6,4,3,65,118,0.42,162.4,0.58,162.4,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00955,0.000379,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,871
2021-09-10,2020,12,50,253,276.83,0.6,3,Normal,40,6,4,3,65,118,0.43,158.8,0.57,158.8,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00925,0.000367,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,851
2021-09-11,2020,12,50,254,273.27,0.6,3,Normal,40,6,4,3,65,118,0.43,155.3,0.57,155.3,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00895,0.000355,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.7,34.7,832
2021-09-12,2020,12,50,255,269.72,0.61,3,Normal,40,6,4,3,65,118,0.44,151.7,0.56,151.7,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00865,0.000343,0.115,0.00457,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,812
2021-09-13,2020,12,50,256,267.26,0.61,3,Normal,40,6,4,3,65,118,0.44,149.3,0.56,149.3,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00844,0.000334,0.114,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2021-09-14,2020,12,50,257,264.25,0.62,3,Normal,40,6,4,3,65,118,0.45,146.3,0.55,146.3,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00818,0.000324,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.6,32.6,32.6,782
2021-09-15,2020,12,50,258,261.24,0.62,3,Normal,40,6,4,3,65,118,0.45,143.2,0.55,143.2,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00793,0.000314,0.112,0.00442,1,0.136,0.248,0.0098,25,0.936,0.97,0.908,32.9,31.9,31.9,766
2021-09-16,2020,12,51,259,258.23,0.63,3,Normal,40,6,4,3,65,118,0.46,140.2,0.54,140.2,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00767,0.000304,0.11,0.00437,1,0.132,0.242,0.00958,25,0.935,0.97,0.907,32.2,31.2,31.2,749
2021-09-17,2020,12,51,260,255.22,0.63,3,Normal,40,6,4,3,65,118,0.46,137.2,0.54,137.2,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00431,1,0.128,0.237,0.00937,25,0.934,0.97,0.906,31.5,30.5,30.5,733
2021-09-18,2020,12,51,261,252.22,0.64,3,Normal,40,6,4,3,65,118,0.47,134.2,0.53,134.2,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00716,0.000283,0.108,0.00426,1,0.124,0.231,0.00915,25.1,0.933,0.97,0.905,30.8,29.8,29.8,716
2021-09-19,2020,12,51,262,249.21,0.65,3,Normal,40,6,4,3,65,118,0.47,131.2,0.53,131.2,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0995,0.0069,0.000273,0.106,0.0042,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
2021-09-20,2020,12,51,263,246.2,0.65,3,Normal,40,6,4,3,65,118,0.48,128.2,0.52,128.2,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0984,0.00665,0.000262,0.105,0.00415,1,0.116,0.221,0.00871,25.1,0.93,0.97,0.902,29.4,28.5,28.5,683
2021-09-21,2020,12,51,264,243.74,0.66,3,Normal,40,6,4,3,65,118,0.48,125.7,0.52,125.7,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0976,0.00644,0.000254,0.104,0.0041,1,0.112,0.216,0.00853,25.1,0.929,0.97,0.901,28.8,27.9,27.9,670
2021-09-22,2020,12,51,265,241.28,0.67,3,Normal,40,6,4,3,65,118,0.49,123.3,0.51,123.3,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0967,0.00623,0.000246,0.103,0.00406,1,0.109,0.212,0.00836,25.1,0.928,0.97,0.9,28.2,27.3,27.3,656
2021-09-23,2020,12,52,266,238.82,0.67,3,Normal,40,6,4,3,65,118,0.49,120.8,0.51,120.8,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0958,0.00602,0.000237,0.102,0.00401,1,0.106,0.207,0.00818,25.2,0.926,0.97,0.898,27.6,26.8,26.8,643
2021-09-24,2020,12,52,267,236.36,0.68,3,Normal,40,6,4,3,65,118,0.5,118.4,0.5,118.4,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.095,0.00581,0.000229,0.101,0.00397,1,0.102,0.203,0.008,25.2,0.924,0.97,0.897,27,26.2,26.2,629
2021-09-25,2020,12,52,268,233.9,0.69,3,Normal,40,6,4,3,65,118,0.5,115.9,0.5,115.9,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0941,0.0056,0.000221,0.0997,0.00393,1,0.099,0.199,0.00782,25.2,0.923,0.97,0.895,26.4,25.6,25.6,615
2021-09-26,2020,12,52,269,231.43,0.69,3,Normal,40,6,4,3,65,118,0.51,113.4,0.49,113.4,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0932,0.00539,0.000212,0.0986,0.00388,1,0.0956,0.194,0.00764,25.2,0.921,0.97,0.893,25.8,25.1,25.1,601
2021-09-27,2020,12,52,270,228.97,0.7,3,Normal,40,6,4,3,65,118,0.52,111,0.48,111,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0923,0.00518,0.000204,0.0975,0.00384,1,0.0923,0.19,0.00747,25.2,0.919,0.97,0.892,25.2,24.5,24.5,588
2021-09-28,2020,12,52,271,226.51,0.7,3,Normal,40,6,4,3,65,118,0.52,108.5,0.48,108.5,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0915,0.00497,0.000195,0.0964,0.00379,1,0.089,0.185,0.00729,25.3,0.917,0.97,0.89,24.7,23.9,23.9,574
2021-09-29,2020,12,52,272,225.15,0.71,3,Normal,40,6,4,3,65,118,0.52,107.2,0.48,107.2,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.6,25.4,0.091,0.00486,0.000191,0.0959,0.00377,1,0.0872,0.183,0.00719,25.3,0.916,0.97,0.889,24.3,23.6,23.6,566
2021-09-30,2020,12,53,273,223.23,0.71,3,Normal,40,6,4,3,65,118,0.53,105.2,0.47,105.2,0,0,0,0,-3,3,40,6,4,0,68,155,990,964.5,25.5,0.0903,0.00469,0.000184,0.095,0.00373,1,0.0846,0.18,0.00705,25.3,0.915,0.97,0.888,23.9,23.2,23.2,556
2021-10-01,2021,1,1,274,221.32,0.72,3,Normal,37,5,3,2,50,97,0.44,124.3,0.56,124.3,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00632,0.000248,0.102,0.00399,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2021-10-02,2021,1,1,275,223.78,0.71,3,Normal,37,5,3,2,50,97,0.43,126.8,0.57,126.8,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00653,0.000256,0.103,0.00403,1,0.114,0.216,0.0085,25.2,0.929,0.97,0.901,29.2,28.3,28.3,679
2021-10-03,2021,1,1,276,226.24,0.71,3,Normal,37,5,3,2,50,97,0.43,129.2,0.57,129.2,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00674,0.000265,0.104,0.00408,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2021-10-04,2021,1,1,277,225.42,0.71,3,Normal,37,5,3,2,50,97,0.43,128.4,0.57,128.4,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00667,0.000262,0.103,0.00406,1,0.116,0.219,0.00862,25.2,0.93,0.97,0.902,29.5,28.7,28.7,688
2021-10-05,2021,1,1,278,224.6,0.71,3,Normal,37,5,3,2,50,97,0.43,127.6,0.57,127.6,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0964,0.0066,0.000259,0.103,0.00405,1,0.115,0.218,0.00856,25.2,0.93,0.97,0.902,29.4,28.5,28.5,683
2021-10-06,2021,1,1,279,222.68,0.72,3,Normal,37,5,3,2,50,97,0.44,125.7,0.56,125.7,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00643,0.000253,0.102,0.00401,1,0.112,0.214,0.00842,25.2,0.929,0.97,0.901,28.9,28,28,673
2021-10-07,2021,1,1,280,222.41,0.72,3,Normal,37,5,3,2,50,97,0.44,125.4,0.56,125.4,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.00641,0.000252,0.102,0.00401,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.8,28,28,671
2021-10-08,2021,1,2,281,220.5,0.72,3,Normal,37,5,3,2,50,97,0.44,123.5,0.56,123.5,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.095,0.00625,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,661
2021-10-09,2021,1,2,282,217.49,0.73,3,Normal,37,5,3,2,50,97,0.45,120.5,0.55,120.5,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0939,0.00599,0.000235,0.0999,0.00392,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
2021-10-10,2021,1,2,283,215.03,0.74,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.00578,0.000227,0.0989,0.00388,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.1,26.2,26.2,630
2021-10-11,2021,1,2,284,212.57,0.75,3,Normal,37,5,3,2,50,97,0.46,115.6,0.54,115.6,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00557,0.000218,0.0978,0.00383,1,0.0985,0.196,0.00769,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2021-10-12,2021,1,2,285,210.11,0.76,3,Normal,37,5,3,2,50,97,0.46,113.1,0.54,113.1,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0913,0.00536,0.00021,0.0967,0.00379,1,0.0952,0.192,0.00751,25.3,0.92,0.97,0.892,25.9,25.1,25.1,602
2021-10-13,2021,1,2,286,207.65,0.77,3,Normal,37,5,3,2,50,97,0.47,110.7,0.53,110.7,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00516,0.000202,0.0956,0.00374,1,0.0919,0.187,0.00734,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2021-10-14,2021,1,2,287,206.28,0.77,3,Normal,37,5,3,2,50,97,0.47,109.3,0.53,109.3,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00504,0.000197,0.095,0.00372,1,0.09,0.185,0.00724,25.4,0.917,0.97,0.89,24.9,24.2,24.2,581
2021-10-15,2021,1,3,288,204.36,0.78,3,Normal,37,5,3,2,50,97,0.47,107.4,0.53,107.4,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0893,0.00488,0.000191,0.0942,0.00368,1,0.0874,0.182,0.0071,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
2021-10-16,2021,1,3,289,202.45,0.79,3,Normal,37,5,3,2,50,97,0.48,105.5,0.52,105.5,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0886,0.00471,0.000184,0.0933,0.00365,1,0.0849,0.178,0.00696,25.4,0,0,0,0,0,0,0
2021-10-17,2021,1,3,290,200.54,0.79,3,Normal,37,5,3,2,50,97,0.48,103.5,0.52,103.5,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00455,0.000178,0.0925,0.00361,1,0.0823,0.175,0.00683,25.4,0,0,0,0,0,0,0
2021-10-18,2021,1,3,291,199.17,0.8,3,Normal,37,5,3,2,50,97,0.49,102.2,0.51,102.2,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00443,0.000173,0.0919,0.00359,1,0.0804,0.172,0.00673,25.4,0,0,0,0,0,0,0
2021-10-19,2021,1,3,292,197.8,0.8,3,Normal,37,5,3,2,50,97,0.49,100.8,0.51,100.8,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.087,0.00432,0.000169,0.0913,0.00357,1,0.0786,0.17,0.00664,25.4,0,0,0,0,0,0,0
2021-10-20,2021,1,3,293,195.89,0.81,3,Normal,37,5,3,2,50,97,0.49,98.89,0.51,98.89,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0863,0.00416,0.000162,0.0905,0.00354,1,0.076,0.166,0.0065,25.4,0,0,0,0,0,0,0
2021-10-21,2021,1,3,294,194.52,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,121.5,0.63,121.5,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0918,0.00608,0.000238,0.0979,0.00383,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2021-10-22,2021,1,4,295,193.15,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,120.2,0.62,120.2,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2021-10-23,2021,1,4,296,196.16,0.8,4,Mod_Dry,31,4,3,2,33,73,0.37,123.2,0.63,123.2,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0924,0.00622,0.000243,0.0986,0.00385,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
2021-10-24,2021,1,4,297,199.72,0.79,4,Mod_Dry,31,4,3,2,33,73,0.37,126.7,0.63,126.7,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0937,0.00652,0.000255,0.1,0.00391,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2021-10-25,2021,1,4,298,199.44,0.79,4,Mod_Dry,31,4,3,2,33,73,0.37,126.4,0.63,126.4,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0936,0.0065,0.000254,0.1,0.00391,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
2021-10-26,2021,1,4,299,198.08,0.8,4,Mod_Dry,31,4,3,2,33,73,0.37,125.1,0.63,125.1,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0931,0.00638,0.000249,0.0995,0.00389,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.901,28.9,28,28,673
2021-10-27,2021,1,4,300,196.71,0.8,4,Mod_Dry,31,4,3,2,33,73,0.37,123.7,0.63,123.7,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0926,0.00627,0.000245,0.0989,0.00386,1,0.11,0.208,0.00814,25.4,0.927,0.97,0.9,28.6,27.7,27.7,665
2021-10-28,2021,1,4,301,196.43,0.8,4,Mod_Dry,31,4,3,2,33,73,0.37,123.4,0.63,123.4,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0925,0.00624,0.000244,0.0987,0.00386,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2021-10-29,2021,1,5,302,198.35,0.8,4,Mod_Dry,31,4,3,2,33,73,0.37,125.3,0.63,125.3,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0932,0.0064,0.00025,0.0996,0.00389,1,0.112,0.211,0.00826,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2021-10-30,2021,1,5,303,199.17,0.8,4,Mod_Dry,31,4,3,2,33,73,0.37,126.2,0.63,126.2,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0935,0.00647,0.000253,0.0999,0.0039,1,0.113,0.213,0.00831,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2021-10-31,2021,1,5,304,197.26,0.8,4,Mod_Dry,31,4,3,2,33,73,0.37,124.3,0.63,124.3,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0928,0.00631,0.000247,0.0991,0.00387,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2021-11-01,2021,2,5,305,195.34,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,128.3,0.66,128.3,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00666,0.00026,0.0998,0.0039,1,0.116,0.216,0.00842,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2021-11-02,2021,2,5,306,197.8,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,130.8,0.66,130.8,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00687,0.000268,0.101,0.00394,1,0.119,0.22,0.0086,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2021-11-03,2021,2,5,307,202.45,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,135.4,0.67,135.4,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0957,0.00726,0.000284,0.103,0.00402,1,0.125,0.228,0.00892,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
2021-11-04,2021,2,5,308,207.65,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,140.7,0.68,140.7,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.00771,0.000302,0.105,0.00412,1,0.132,0.238,0.0093,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
2021-11-05,2021,2,6,309,209.01,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,142,0.68,142,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00782,0.000306,0.106,0.00414,1,0.134,0.24,0.0094,25.3,0.935,0.97,0.907,33,32,32,767
2021-11-06,2021,2,6,310,206.01,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,139,0.68,139,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00757,0.000296,0.105,0.00409,1,0.13,0.235,0.00918,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
2021-11-07,2021,2,6,311,203.54,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,136.5,0.67,136.5,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0961,0.00736,0.000288,0.103,0.00404,1,0.127,0.23,0.009,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2021-11-08,2021,2,6,312,201.08,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,134.1,0.67,134.1,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00715,0.000279,0.102,0.004,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2021-11-09,2021,2,6,313,199.72,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,132.7,0.67,132.7,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00703,0.000275,0.102,0.00397,1,0.122,0.223,0.00873,25.4,0.931,0.97,0.904,30.8,29.8,29.8,716
2021-11-10,2021,2,6,314,199.44,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,132.4,0.66,132.4,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0946,0.00701,0.000274,0.102,0.00397,1,0.121,0.223,0.00871,25.4,0.931,0.97,0.903,30.7,29.8,29.8,715
2021-11-11,2021,2,6,315,197.53,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,130.5,0.66,130.5,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00685,0.000267,0.101,0.00394,1,0.119,0.22,0.00858,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2021-11-12,2021,2,7,316,199.44,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,132.4,0.66,132.4,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0946,0.00701,0.000274,0.102,0.00397,1,0.121,0.223,0.00871,25.4,0.931,0.97,0.903,30.7,29.8,29.8,715
2021-11-13,2021,2,7,317,204.64,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,137.6,0.67,137.6,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0965,0.00745,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.934,0.97,0.906,31.9,31,31,743
2021-11-14,2021,2,7,318,209.83,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,142.8,0.68,142.8,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.242,0.00946,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
2021-11-15,2021,2,7,319,211.2,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,144.2,0.68,144.2,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.00801,0.000314,0.107,0.00418,1,0.137,0.244,0.00955,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2021-11-16,2021,2,7,320,209.83,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,142.8,0.68,142.8,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.242,0.00946,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
2021-11-17,2021,2,7,321,206.83,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,139.8,0.68,139.8,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00764,0.000299,0.105,0.0041,1,0.131,0.236,0.00924,25.3,0.934,0.97,0.906,32.4,31.5,31.5,755
2021-11-18,2021,2,7,322,203.82,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,136.8,0.67,136.8,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0962,0.00738,0.000289,0.104,0.00405,1,0.127,0.231,0.00902,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2021-11-19,2021,2,8,323,205.73,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,138.7,0.67,138.7,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0968,0.00754,0.000295,0.104,0.00408,1,0.13,0.234,0.00916,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2021-11-20,2021,2,8,324,206.01,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,139,0.68,139,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00757,0.000296,0.105,0.00409,1,0.13,0.235,0.00918,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
2021-11-21,2021,2,8,325,206.83,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,139.8,0.68,139.8,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00764,0.000299,0.105,0.0041,1,0.131,0.236,0.00924,25.3,0.934,0.97,0.906,32.4,31.5,31.5,755
2021-11-22,2021,2,8,326,208.74,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,141.7,0.68,141.7,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.0078,0.000305,0.106,0.00414,1,0.134,0.24,0.00938,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2021-11-23,2021,2,8,327,207.37,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,140.4,0.68,140.4,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00768,0.000301,0.105,0.00411,1,0.132,0.237,0.00928,25.3,0.935,0.97,0.907,32.6,31.6,31.6,758
2021-11-24,2021,2,8,328,204.91,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,137.9,0.67,137.9,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00747,0.000292,0.104,0.00407,1,0.129,0.233,0.0091,25.3,0.934,0.97,0.906,32,31,31,745
2021-11-25,2021,2,8,329,202.45,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,135.4,0.67,135.4,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0957,0.00726,0.000284,0.103,0.00402,1,0.125,0.228,0.00892,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
2021-11-26,2021,2,9,330,201.08,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,134.1,0.67,134.1,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00715,0.000279,0.102,0.004,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2021-11-27,2021,2,9,331,199.72,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,132.7,0.67,132.7,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00703,0.000275,0.102,0.00397,1,0.122,0.223,0.00873,25.4,0.931,0.97,0.904,30.8,29.8,29.8,716
2021-11-28,2021,2,9,332,200.54,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,133.5,0.67,133.5,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.095,0.0071,0.000277,0.102,0.00399,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30,30,721
2021-11-29,2021,2,9,333,200.81,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,133.8,0.67,133.8,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0951,0.00712,0.000278,0.102,0.00399,1,0.123,0.225,0.00881,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2021-11-30,2021,2,9,334,198.9,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,131.9,0.66,131.9,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00696,0.000272,0.101,0.00396,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.6,29.6,712
2021-12-01,2021,3,9,335,196.98,0.8,5,Dry,26,4,3,2,24,59,0.3,138,0.7,138,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00748,0.000292,0.103,0.00404,1,0.129,0.232,0.00907,25.4,0.934,0.97,0.906,32,31.1,31.1,746
2021-12-02,2021,3,9,336,196.71,0.8,5,Dry,26,4,3,2,24,59,0.3,137.7,0.7,137.7,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00746,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.934,0.97,0.905,32,31,31,744
2021-12-03,2021,3,10,337,196.43,0.8,5,Dry,26,4,3,2,24,59,0.3,137.4,0.7,137.4,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00743,0.00029,0.103,0.00403,1,0.128,0.231,0.00903,25.4,0.933,0.97,0.905,31.9,30.9,30.9,743
2021-12-04,2021,3,10,338,195.61,0.81,5,Dry,26,4,3,2,24,59,0.3,136.6,0.7,136.6,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00736,0.000288,0.103,0.00402,1,0.127,0.23,0.00897,25.4,0.933,0.97,0.905,31.7,30.8,30.8,738
2021-12-05,2021,3,10,339,195.34,0.81,5,Dry,26,4,3,2,24,59,0.3,136.3,0.7,136.3,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00734,0.000287,0.103,0.00401,1,0.127,0.229,0.00896,25.4,0.933,0.97,0.905,31.6,30.7,30.7,737
2021-12-06,2021,3,10,340,197.26,0.8,5,Dry,26,4,3,2,24,59,0.3,138.3,0.7,138.3,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.0075,0.000293,0.103,0.00404,1,0.129,0.233,0.00909,25.4,0.934,0.97,0.906,32.1,31.1,31.1,748
2021-12-07,2021,3,10,341,202.45,0.79,5,Dry,26,4,3,2,24,59,0.29,143.4,0.71,143.4,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00794,0.00031,0.106,0.00413,1,0.136,0.242,0.00945,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2021-12-08,2021,3,10,342,205.46,0.78,5,Dry,26,4,3,2,24,59,0.29,146.5,0.71,146.5,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33.1,33.1,793
2021-12-09,2021,3,10,343,205.73,0.78,5,Dry,26,4,3,2,24,59,0.29,146.7,0.71,146.7,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00822,0.000322,0.107,0.00419,1,0.141,0.248,0.00969,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
2021-12-10,2021,3,11,344,206.55,0.77,5,Dry,26,4,3,2,24,59,0.29,147.6,0.71,147.6,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.938,0.97,0.909,34.3,33.3,33.3,799
2021-12-11,2021,3,11,345,208.47,0.76,5,Dry,26,4,3,2,24,59,0.28,149.5,0.72,149.5,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00845,0.000331,0.108,0.00424,1,0.144,0.253,0.00989,25.3,0.938,0.97,0.91,34.8,33.8,33.8,810
2021-12-12,2021,3,11,346,210.38,0.76,5,Dry,26,4,3,2,24,59,0.28,151.4,0.72,151.4,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00862,0.000337,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2021-12-13,2021,3,11,347,211.75,0.75,5,Dry,26,4,3,2,24,59,0.28,152.8,0.72,152.8,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2021-12-14,2021,3,11,348,213.11,0.75,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00885,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
2021-12-15,2021,3,11,349,213.39,0.75,5,Dry,26,4,3,2,24,59,0.28,154.4,0.72,154.4,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000348,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,837
2021-12-16,2021,3,11,350,215.85,0.74,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2021-12-17,2021,3,12,351,219.95,0.72,5,Dry,26,4,3,2,24,59,0.27,160.9,0.73,160.9,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2021-12-18,2021,3,12,352,223.51,0.71,5,Dry,26,4,3,2,24,59,0.26,164.5,0.74,164.5,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.972,0.917,38.3,37.3,37.3,894
2021-12-19,2021,3,12,353,225.97,0.71,5,Dry,26,4,3,2,24,59,0.26,167,0.74,167,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,909
2021-12-20,2021,3,12,354,228.43,0.7,5,Dry,26,4,3,2,24,59,0.26,169.4,0.74,169.4,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0102,0.000399,0.117,0.00461,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
2021-12-21,2021,3,12,355,230.89,0.69,5,Dry,26,4,3,2,24,59,0.26,171.9,0.74,171.9,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2021-12-22,2021,3,12,356,233.9,0.69,5,Dry,26,4,3,2,24,59,0.25,174.9,0.75,174.9,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.12,0.00471,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.8,39.8,39.8,956
2021-12-23,2021,3,12,357,235.81,0.68,5,Dry,26,4,3,2,24,59,0.25,176.8,0.75,176.8,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,968
2021-12-24,2021,3,13,358,237.72,0.68,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2021-12-25,2021,3,13,359,238.54,0.67,5,Dry,26,4,3,2,24,59,0.25,179.5,0.75,179.5,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,984
2021-12-26,2021,3,13,360,238.82,0.67,5,Dry,26,4,3,2,24,59,0.25,179.8,0.75,179.8,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,986
