date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-12-27,2021,3,13,361,239.09,0.67,5,Dry,26,4,3,2,24,59,0.25,180.1,0.75,180.1,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2021-12-28,2021,3,13,362,238.82,0.67,5,Dry,26,4,3,2,24,59,0.25,179.8,0.75,179.8,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,986
2021-12-29,2021,3,13,363,240.73,0.67,5,Dry,26,4,3,2,24,59,0.24,181.7,0.76,181.7,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.4,41.5,41.5,996
2021-12-30,2021,3,13,364,243.74,0.66,5,Dry,26,4,3,2,24,59,0.24,184.7,0.76,184.7,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000452,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.2,42.2,1010
2021-12-31,2021,3,14,365,247.29,0.65,5,Dry,26,4,3,2,24,59,0.24,188.3,0.76,188.3,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0118,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2022-01-01,2021,4,14,1,248.66,0.65,5,Dry,29,5,4,2,33,73,0.29,175.7,0.71,175.7,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00481,1,0.18,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,957
2022-01-02,2021,4,14,2,251.67,0.64,5,Dry,29,5,4,2,33,73,0.29,178.7,0.71,178.7,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00486,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.5,40.6,40.6,975
2022-01-03,2021,4,14,3,256.32,0.63,5,Dry,29,5,4,2,33,73,0.28,183.3,0.71,183.3,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00494,1,0.19,0.315,0.0125,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2022-01-04,2021,4,14,4,260.97,0.62,5,Dry,29,5,4,2,33,73,0.28,188,0.72,188,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000464,0.127,0.00503,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
2022-01-05,2021,4,14,5,266.71,0.61,5,Dry,29,5,4,2,33,73,0.27,193.7,0.73,193.7,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000484,0.13,0.00513,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2022-01-06,2021,4,14,6,271.36,0.61,5,Dry,29,5,4,2,33,73,0.27,198.4,0.73,198.4,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.0005,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.2,45.2,1090
2022-01-07,2021,4,15,7,276.55,0.6,5,Dry,29,5,4,2,33,73,0.26,203.6,0.74,203.6,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000518,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.4,46.4,46.4,1110
2022-01-08,2021,4,15,8,282.84,0.59,5,Dry,29,5,4,2,33,73,0.26,209.8,0.74,209.8,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.00054,0.137,0.00543,1,0.226,0.362,0.0144,24.8,0.957,0.98,0.937,48.8,47.9,47.9,1150
2022-01-09,2021,4,15,9,287.49,0.58,5,Dry,29,5,4,2,33,73,0.25,214.5,0.75,214.5,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000556,0.139,0.00551,1,0.232,0.371,0.0147,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2022-01-10,2021,4,15,10,292.68,0.57,5,Dry,29,5,4,2,33,73,0.25,219.7,0.75,219.7,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.126,0.0144,0.000574,0.141,0.00561,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
2022-01-11,2021,4,15,11,297.88,0.57,5,Dry,29,5,4,2,33,73,0.24,224.9,0.76,224.9,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000592,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2022-01-12,2021,4,15,12,302.53,0.56,5,Dry,29,5,4,2,33,73,0.24,229.5,0.76,229.5,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000608,0.145,0.00579,2,0.0974,0.243,0.00967,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
2022-01-13,2021,4,15,13,306.08,0.56,5,Dry,29,5,4,2,33,73,0.24,233.1,0.76,233.1,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000621,0.147,0.00585,2,0.0998,0.247,0.00984,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
2022-01-14,2021,4,16,14,308,0.55,5,Dry,29,5,4,2,33,73,0.24,235,0.76,235,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000627,0.148,0.00589,2,0.101,0.249,0.00993,24.8,0.925,0.97,0.897,26.4,25.6,51.3,1230
2022-01-15,2021,4,16,15,306.08,0.56,5,Dry,29,5,4,2,33,73,0.24,233.1,0.76,233.1,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000621,0.147,0.00585,2,0.0998,0.247,0.00984,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
2022-01-16,2021,4,16,16,304.17,0.56,5,Dry,29,5,4,2,33,73,0.24,231.2,0.76,231.2,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000614,0.146,0.00582,2,0.0985,0.244,0.00975,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2022-01-17,2021,4,16,17,302.26,0.56,5,Dry,29,5,4,2,33,73,0.24,229.3,0.76,229.3,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000607,0.145,0.00578,2,0.0973,0.242,0.00966,24.8,0.923,0.97,0.895,25.8,25,50,1200
2022-01-18,2021,4,16,18,304.17,0.56,5,Dry,29,5,4,2,33,73,0.24,231.2,0.76,231.2,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000614,0.146,0.00582,2,0.0985,0.244,0.00975,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2022-01-19,2021,4,16,19,309.36,0.55,5,Dry,29,5,4,2,33,73,0.24,236.4,0.76,236.4,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000632,0.148,0.00592,2,0.102,0.25,0.00999,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
2022-01-20,2021,4,16,20,314.01,0.55,5,Dry,29,5,4,2,33,73,0.23,241,0.77,241,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000649,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
2022-01-21,2021,4,17,21,317.02,0.54,5,Dry,29,5,4,2,33,73,0.23,244,0.77,244,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000659,0.152,0.00606,2,0.107,0.259,0.0103,24.8,0.927,0.97,0.9,27.5,26.6,53.3,1280
2022-01-22,2021,4,17,22,317.84,0.54,5,Dry,29,5,4,2,33,73,0.23,244.8,0.77,244.8,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000662,0.152,0.00607,2,0.108,0.26,0.0104,24.8,0.928,0.97,0.9,27.6,26.7,53.5,1280
2022-01-23,2021,4,17,23,319.76,0.54,5,Dry,29,5,4,2,33,73,0.23,246.8,0.77,246.8,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.000669,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,27,53.9,1290
2022-01-24,2021,4,17,24,322.76,0.54,5,Dry,29,5,4,2,33,73,0.23,249.8,0.77,249.8,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.00068,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.6,1310
2022-01-25,2021,4,17,25,325.22,0.53,5,Dry,29,5,4,2,33,73,0.22,252.2,0.78,252.2,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.018,0.000723,0.156,0.00625,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.6,55.1,1320
2022-01-26,2021,4,17,26,331.51,0.53,5,Dry,29,5,4,2,33,73,0.22,258.5,0.78,258.5,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.021,0.000843,0.161,0.00646,2,0.117,0.278,0.0112,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1360
2022-01-27,2021,4,17,27,341.08,0.51,5,Dry,29,5,4,2,33,73,0.21,268.1,0.79,268.1,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.144,0.0255,0.00103,0.169,0.00679,2,0.123,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.5,1410
2022-01-28,2021,4,18,28,350.11,0.51,5,Dry,29,5,4,2,33,73,0.21,277.1,0.79,277.1,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.2,24.8,0.147,0.0298,0.0012,0.177,0.0071,2,0.13,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.3,60.5,1450
2022-01-29,2021,4,18,29,358.58,0.5,5,Dry,29,5,4,2,33,73,0.2,285.6,0.8,285.6,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0338,0.00136,0.184,0.0074,2,0.135,0.319,0.0129,24.5,0.937,0.97,0.909,32.1,31.2,62.3,1500
2022-01-30,2021,4,18,30,365.97,0.49,5,Dry,29,5,4,2,33,73,0.2,293,0.8,293,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0373,0.00151,0.19,0.00766,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.911,33,32,63.9,1530
2022-01-31,2021,4,18,31,373.35,0.48,5,Dry,29,5,4,2,33,73,0.2,300.4,0.8,300.4,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0408,0.00165,0.196,0.00791,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.5,1570
2022-02-01,2021,5,18,32,381.28,0.47,5,Dry,31,6,4,3,41,85,0.22,296.3,0.78,296.3,0,0,0,0,-3,3,31,6,4,0,44,337,990,965.3,24.7,0.155,0.0388,0.00157,0.193,0.00783,2,0.142,0.336,0.0136,24.4,0.94,0.97,0.911,33.2,32.2,64.5,1550
2022-02-02,2021,5,18,33,389.21,0.47,5,Dry,31,6,4,3,41,85,0.22,304.2,0.78,304.2,0,0,0,0,-3,3,31,6,4,0,44,345,990,965.3,24.7,0.157,0.0426,0.00173,0.2,0.00811,2,0.148,0.348,0.0141,24.3,0.941,0.97,0.913,34.1,33.1,66.2,1590
2022-02-03,2021,5,18,34,397.14,0.46,5,Dry,31,6,4,3,41,85,0.21,312.1,0.79,312.1,0,0,0,0,-3,3,31,6,4,0,44,353,990,965.4,24.6,0.16,0.0463,0.00188,0.206,0.00839,2,0.153,0.36,0.0146,24.3,0.942,0.97,0.914,35,33.9,67.9,1630
2022-02-04,2021,5,19,35,405.07,0.45,5,Dry,31,6,4,3,41,85,0.21,320.1,0.79,320.1,0,0,0,0,-3,3,31,6,4,0,44,361,990,965.4,24.6,0.163,0.0501,0.00204,0.213,0.00867,2,0.159,0.372,0.0151,24.2,0.944,0.97,0.915,35.8,34.8,69.5,1670
2022-02-05,2021,5,19,36,412.45,0.45,5,Dry,31,6,4,3,41,85,0.21,327.4,0.79,327.4,0,0,0,0,-3,3,31,6,4,0,44,368,990,965.5,24.5,0.166,0.0536,0.00218,0.219,0.00893,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.7,35.6,71.1,1710
2022-02-06,2021,5,19,37,419.83,0.44,5,Dry,31,6,4,3,41,85,0.2,334.8,0.8,334.8,0,0,0,0,-3,3,31,6,4,0,44,376,990,965.5,24.5,0.168,0.057,0.00233,0.225,0.00919,2,0.169,0.394,0.0161,24.1,0.946,0.971,0.918,37.5,36.4,72.7,1740
2022-02-07,2021,5,19,38,426.67,0.43,5,Dry,31,6,4,3,41,85,0.2,341.7,0.8,341.7,0,0,0,0,-3,3,31,6,4,0,44,383,990,965.5,24.5,0.171,0.0603,0.00246,0.231,0.00943,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.2,37.1,74.3,1780
2022-02-08,2021,5,19,39,431.32,0.43,5,Dry,31,6,4,3,41,85,0.2,346.3,0.8,346.3,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0625,0.00255,0.235,0.0096,2,0.176,0.411,0.0168,24,0.948,0.973,0.922,38.7,37.7,75.3,1810
2022-02-09,2021,5,19,40,436.51,0.43,5,Dry,31,6,4,3,41,85,0.2,351.5,0.81,351.5,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.0649,0.00266,0.239,0.00978,2,0.18,0.419,0.0171,24,0.949,0.974,0.924,39.3,38.3,76.5,1840
2022-02-10,2021,5,19,41,442.26,0.42,5,Dry,31,6,4,3,41,85,0.19,357.3,0.81,357.3,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0676,0.00277,0.244,0.00998,2,0.184,0.427,0.0175,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
2022-02-11,2021,5,20,42,449.64,0.41,5,Dry,31,6,4,3,41,85,0.19,364.6,0.81,364.6,0,0,0,0,-3,3,31,6,4,0,44,406,990,965.6,24.4,0.179,0.0711,0.00292,0.25,0.0102,2,0.189,0.438,0.018,23.9,0.95,0.977,0.929,40.7,39.8,79.5,1910
2022-02-12,2021,5,20,43,455.93,0.41,5,Dry,31,6,4,3,41,85,0.19,370.9,0.81,370.9,0,0,0,0,-3,3,31,6,4,0,44,412,990,965.7,24.3,0.181,0.0741,0.00304,0.255,0.0105,2,0.193,0.448,0.0184,23.9,0.951,0.979,0.931,41.4,40.5,81,1940
2022-02-13,2021,5,20,44,461.12,0.41,5,Dry,31,6,4,3,41,85,0.18,376.1,0.82,376.1,0,0,0,0,-3,3,31,6,4,0,44,417,990,965.7,24.3,0.183,0.0765,0.00315,0.259,0.0107,2,0.196,0.456,0.0187,23.9,0.952,0.98,0.933,41.9,41.1,82.1,1970
2022-02-14,2021,5,20,45,468.51,0.4,5,Dry,31,6,4,3,41,85,0.18,383.5,0.82,383.5,0,0,0,0,-3,3,31,6,4,0,44,425,990,965.7,24.3,0.185,0.08,0.00329,0.265,0.0109,2,0.201,0.467,0.0192,23.8,0.953,0.98,0.934,42.7,41.8,83.7,2010
2022-02-15,2021,5,20,46,478.08,0.4,5,Dry,31,6,4,3,41,85,0.18,393.1,0.82,393.1,0,0,0,0,-3,3,31,6,4,0,44,434,990,965.8,24.2,0.189,0.0845,0.00349,0.273,0.0113,2,0.208,0.481,0.0198,23.8,0.954,0.98,0.935,43.7,42.8,85.7,2060
2022-02-16,2021,5,20,47,488.74,0.39,5,Dry,31,6,4,3,41,85,0.17,403.7,0.83,403.7,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.192,0.0896,0.0037,0.282,0.0117,2,0.215,0.497,0.0205,23.7,0.955,0.98,0.936,44.8,43.9,87.9,2110
2022-02-17,2021,5,20,48,500.5,0.38,5,Dry,31,6,4,3,41,85,0.17,415.5,0.83,415.5,0,0,0,0,-3,3,31,6,4,0,44,457,990,965.9,24.1,0.197,0.0951,0.00394,0.292,0.0121,2,0.223,0.515,0.0213,23.6,0.956,0.98,0.937,46,45.1,90.2,2170
2022-02-18,2021,5,21,49,511.16,0.37,5,Dry,31,6,4,3,41,85,0.17,426.2,0.83,426.2,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.2,0.1,0.00416,0.301,0.0125,2,0.23,0.531,0.022,23.6,0.957,0.98,0.938,47.1,46.2,92.4,2220
2022-02-19,2021,5,21,50,522.37,0.37,5,Dry,31,6,4,3,41,85,0.16,437.4,0.84,437.4,0,0,0,0,-3,3,31,6,4,0,44,478,990,966,24,0.204,0.105,0.00438,0.31,0.0129,2,0.238,0.548,0.0228,23.5,0.957,0.98,0.938,48.3,47.3,94.6,2270
2022-02-20,2021,5,21,51,535.77,0.36,5,Dry,31,6,4,3,41,85,0.16,450.8,0.84,450.8,0,0,0,0,-3,3,31,6,4,0,44,492,990,966,24,0.209,0.112,0.00466,0.321,0.0134,2,0.247,0.568,0.0237,23.4,0.958,0.98,0.939,49.6,48.2,96.4,2310
2022-02-21,2021,5,21,52,550.26,0.35,5,Dry,31,6,4,3,41,85,0.15,465.3,0.85,465.3,0,0,0,0,-3,3,31,6,4,0,44,506,990,966.1,23.9,0.214,0.119,0.00496,0.333,0.0139,2,0.257,0.589,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2022-02-22,2021,5,21,53,568.58,0.34,5,Dry,31,6,4,3,41,85,0.15,483.6,0.85,483.6,0,0,0,0,-3,3,31,6,4,0,44,525,990,966.2,23.8,0.225,0.127,0.00534,0.352,0.0148,2,0.269,0.621,0.026,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2022-02-23,2021,5,21,54,587.45,0.33,5,Dry,31,6,4,3,41,85,0.14,502.4,0.85,502.4,0,0,0,0,-3,3,31,6,4,0,44,543,990,966.2,23.8,0.235,0.137,0.00575,0.372,0.0157,3,0.169,0.541,0.0228,23.2,0.946,0.97,0.918,36.1,35,105,2520
2022-02-24,2021,5,21,55,607.96,0.32,5,Dry,31,6,4,3,41,85,0.14,523,0.86,523,0,0,0,0,-3,3,31,6,4,0,44,564,990,966.3,23.7,0.247,0.15,0.00635,0.397,0.0168,3,0.178,0.575,0.0243,23.1,0.949,0.971,0.921,37.4,36.3,109,2620
2022-02-25,2021,5,22,56,629.01,0.31,5,Dry,31,6,4,3,41,85,0.14,544,0.86,544,0,0,0,0,-3,3,31,6,4,0,44,585,990,966.4,23.6,0.259,0.164,0.00697,0.423,0.018,3,0.187,0.611,0.0259,23,0.95,0.973,0.925,38.8,37.8,113,2720
2022-02-26,2021,5,22,57,652.26,0.3,5,Dry,31,6,4,3,41,85,0.13,567.3,0.87,567.3,0,0,0,0,-3,3,31,6,4,0,44,608,990,966.5,23.5,0.272,0.18,0.00766,0.452,0.0192,3,0.198,0.65,0.0277,22.8,0.952,0.977,0.93,40.3,39.4,118,2840
2022-02-27,2021,5,22,58,675.5,0.29,5,Dry,31,6,4,3,41,85,0.13,590.5,0.87,590.5,0,0,0,0,-3,3,31,6,4,0,44,632,990,966.6,23.4,0.285,0.195,0.00835,0.481,0.0206,3,0.208,0.689,0.0295,22.7,0.954,0.98,0.935,41.8,41,123,2950
2022-02-28,2021,5,22,59,697.1,0.28,5,Dry,31,6,4,3,41,85,0.12,612.1,0.88,612.1,0,0,0,0,-3,3,31,6,4,0,44,653,990,966.7,23.3,0.298,0.21,0.009,0.508,0.0218,3,0.218,0.725,0.0311,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
2022-03-01,2021,6,22,60,716.51,0.27,5,Dry,36,8,6,4,53,107,0.15,609.5,0.85,609.5,0,0,0,0,-4,4,36,8,6,0,57,660,990,966.8,23.2,0.301,0.208,0.00896,0.509,0.0219,3,0.217,0.726,0.0313,22.5,0.955,0.98,0.936,42.8,42,126,3020
2022-03-02,2021,6,22,61,735.38,0.26,5,Dry,36,8,6,4,53,107,0.15,628.4,0.85,628.4,0,0,0,0,-4,4,36,8,6,0,57,678,990,966.8,23.2,0.312,0.221,0.00953,0.533,0.023,3,0.225,0.758,0.0327,22.4,0.955,0.98,0.936,44,43.1,129,3100
2022-03-03,2021,6,22,62,755.34,0.26,5,Dry,36,8,6,4,53,107,0.14,648.3,0.86,648.3,0,0,0,0,-4,4,36,8,6,0,57,698,990,966.9,23.1,0.323,0.234,0.0101,0.557,0.0242,3,0.234,0.792,0.0343,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
2022-03-04,2021,6,23,63,769.83,0.25,5,Dry,36,8,6,4,53,107,0.14,662.8,0.86,662.8,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.575,0.025,3,0.241,0.816,0.0355,22.2,0.957,0.98,0.938,46,45.1,135,3250
2022-03-05,2021,6,23,64,780.05,0.24,5,Dry,36,8,6,4,53,107,0.14,673,0.86,673,0,0,0,0,-4,4,36,8,6,0,57,723,990,967,23,0.337,0.251,0.0109,0.588,0.0256,3,0.245,0.833,0.0363,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2022-03-06,2021,6,23,65,792.96,0.24,5,Dry,36,8,6,4,53,107,0.14,686,0.86,686,0,0,0,0,-4,4,36,8,6,0,57,736,990,967.1,22.9,0.345,0.259,0.0113,0.604,0.0263,3,0.251,0.855,0.0373,22.1,0.957,0.98,0.938,47.4,46.4,139,3340
2022-03-07,2021,6,23,66,807.59,0.23,5,Dry,36,8,6,4,53,107,0.13,700.6,0.87,700.6,0,0,0,0,-4,4,36,8,6,0,57,751,990,967.1,22.9,0.353,0.269,0.0118,0.622,0.0272,3,0.258,0.88,0.0385,22,0.957,0.98,0.938,48.2,47.2,142,3400
2022-03-08,2021,6,23,67,827.18,0.22,5,Dry,36,8,6,4,53,107,0.13,720.2,0.87,720.2,0,0,0,0,-4,4,36,8,6,0,57,770,990,967.2,22.8,0.364,0.282,0.0124,0.646,0.0284,3,0.267,0.913,0.0401,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
2022-03-09,2021,6,23,68,844.34,0.22,5,Dry,36,8,6,4,53,107,0.13,737.3,0.87,737.3,0,0,0,0,-4,4,36,8,6,0,57,787,990,967.3,22.7,0.376,0.294,0.0129,0.669,0.0295,3,0.274,0.944,0.0415,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
2022-03-10,2021,6,23,69,862.37,0.21,5,Dry,36,8,6,4,53,107,0.12,755.4,0.88,755.4,0,0,0,0,-4,4,36,8,6,0,57,805,990,967.3,22.7,0.392,0.305,0.0134,0.697,0.0308,3,0.281,0.978,0.0432,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
2022-03-11,2021,6,24,70,881.17,0.21,5,Dry,36,8,6,4,53,107,0.12,774.2,0.88,774.2,0,0,0,0,-4,4,36,8,6,0,57,824,990,967.4,22.6,0.409,0.314,0.0139,0.723,0.032,3,0.286,1.01,0.0447,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
2022-03-12,2021,6,24,71,896.27,0.2,5,Dry,36,8,6,4,53,107,0.12,789.3,0.88,789.3,0,0,0,0,-4,4,36,8,6,0,57,839,990,967.5,22.5,0.423,0.321,0.0143,0.744,0.0331,4,0.209,0.953,0.0423,21.6,0.953,0.976,0.93,39.8,38.8,155,3720
2022-03-13,2021,6,24,72,911.75,0.2,5,Dry,36,8,6,4,53,107,0.12,804.8,0.88,804.8,0,0,0,0,-4,4,36,8,6,0,57,855,990,967.5,22.5,0.437,0.328,0.0146,0.766,0.0341,4,0.214,0.98,0.0436,21.5,0.954,0.977,0.931,40.4,39.5,158,3790
2022-03-14,2021,6,24,73,927.61,0.19,5,Dry,36,8,6,4,53,107,0.12,820.6,0.89,820.6,0,0,0,0,-4,4,36,8,6,0,57,871,990,967.6,22.4,0.452,0.336,0.015,0.788,0.0352,4,0.219,1.01,0.045,21.4,0.954,0.978,0.933,41,40.1,161,3850
2022-03-15,2021,6,24,74,939.14,0.19,5,Dry,36,8,6,4,53,107,0.11,832.1,0.89,832.1,0,0,0,0,-4,4,36,8,6,0,57,882,990,967.7,22.3,0.462,0.342,0.0153,0.804,0.036,4,0.223,1.03,0.046,21.3,0.954,0.979,0.934,41.5,40.6,163,3900
2022-03-16,2021,6,24,75,950.84,0.19,5,Dry,36,8,6,4,53,107,0.11,843.8,0.89,843.8,0,0,0,0,-4,4,36,8,6,0,57,894,990,967.7,22.3,0.473,0.347,0.0156,0.821,0.0368,4,0.227,1.05,0.047,21.2,0.954,0.98,0.935,42,41.1,164,3950
2022-03-17,2021,6,24,76,962.71,0.19,5,Dry,36,8,6,4,53,107,0.11,855.7,0.89,855.7,0,0,0,0,-4,4,36,8,6,0,57,906,990,967.8,22.2,0.484,0.353,0.0159,0.837,0.0376,4,0.231,1.07,0.048,21.2,0.955,0.98,0.936,42.4,41.6,166,3990
2022-03-18,2021,6,25,77,979.58,0.18,5,Dry,36,8,6,4,53,107,0.11,872.6,0.89,872.6,0,0,0,0,-4,4,36,8,6,0,57,923,990,967.8,22.2,0.499,0.361,0.0163,0.861,0.0388,4,0.237,1.1,0.0495,21.1,0.955,0.98,0.936,43.1,42.2,169,4050
2022-03-19,2021,6,25,78,991.81,0.18,5,Dry,36,8,6,4,53,107,0.11,884.8,0.89,884.8,0,0,0,0,-4,4,36,8,6,0,57,935,990,967.9,22.1,0.511,0.367,0.0166,0.878,0.0397,4,0.241,1.12,0.0506,21,0.955,0.98,0.936,43.5,42.7,171,4100
2022-03-20,2021,6,25,79,1004.2,0.18,5,Dry,36,8,6,4,53,107,0.11,897.2,0.89,897.2,0,0,0,0,-4,4,36,8,6,0,57,947,990,967.9,22.1,0.522,0.373,0.0169,0.895,0.0405,4,0.245,1.14,0.0516,20.9,0.956,0.98,0.936,44,43.1,173,4140
2022-03-21,2021,6,25,80,1021.8,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,892.8,0.87,892.8,0,0,0,0,-6,6,41,8,7,0,73,949,990,968,22,0.523,0.371,0.0168,0.895,0.0406,4,0.244,1.14,0.0517,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
2022-03-22,2021,6,25,81,1044.7,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,915.7,0.88,915.7,0,0,0,0,-6,6,41,8,7,0,73,972,990,968,22,0.544,0.382,0.0174,0.927,0.0422,4,0.252,1.18,0.0537,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
2022-03-23,2021,6,25,82,1073.4,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,944.4,0.88,944.4,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.571,0.396,0.0181,0.967,0.0442,4,0.261,1.23,0.0561,20.6,0.956,0.98,0.936,45.7,44.8,179,4300
2022-03-24,2021,6,25,83,1113.3,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,984.4,0.88,984.4,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.611,0.415,0.0191,1.03,0.0472,4,0.275,1.3,0.0598,20.4,0.956,0.98,0.936,47.1,46.2,185,4440
2022-03-25,2021,6,26,84,1154.4,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1025,0.89,1025,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.671,0.48,0.0222,1.15,0.0533,4,0.285,1.44,0.0664,20.2,0.955,0.98,0.936,48.5,47.5,190,4560
2022-03-26,2021,6,26,85,1202,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1073,0.89,1073,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.741,0.587,0.0274,1.33,0.0619,4,0.295,1.62,0.0756,19.8,0.955,0.98,0.936,49.8,48.2,193,4630
2022-03-27,2021,6,26,86,1256.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1128,0.9,1100,28,6,1,1,-5,25,47,9,8,1,92,1160,990,968.7,21.3,0.792,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2022-03-28,2021,6,26,87,1306.6,0.13,4,Mod_Dry,41,8,7,6,67,129,0.099,1178,0.9,1100,78,18,2,2,-4,60,59,10,9,2,127,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2022-03-29,2021,6,26,88,1357.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.095,1229,0.91,1100,129,29,4,4,-2,94,70,12,11,4,161,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2022-03-30,2021,6,26,89,1403.5,0.12,4,Mod_Dry,41,8,7,6,67,129,0.092,1274,0.91,1100,174,39,5,5,-1,126,80,13,12,5,193,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2022-03-31,2021,6,26,90,1431.3,0.12,4,Mod_Dry,41,8,7,6,67,129,0.09,1302,0.91,1100,202,46,6,6,0,144,87,14,13,6,211,1210,990,969.3,20.7,0.866,0.648,0.0312,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2022-04-01,2021,7,27,91,1459.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1311,0.9,1100,211,48,6,6,-4,155,93,17,16,6,227,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2022-04-02,2021,7,27,92,1487.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.1,1340,0.9,1100,240,54,7,7,-3,175,99,18,17,7,247,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0755,4,0.3,1.85,0.0901,18.7,0.952,0.98,0.933,48,47.1,188,4520
2022-04-03,2021,7,27,93,1516.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.098,1368,0.9,1100,268,55,7,8,-2,200,100,18,18,8,272,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2022-04-04,2021,7,27,94,1538.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.096,1391,0.9,1100,291,55,7,9,-1,221,100,18,19,9,293,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2022-04-05,2021,7,27,95,1561.4,0.1,4,Mod_Dry,45,11,10,10,72,148,0.095,1413,0.91,1100,313,55,7,10,-1,242,100,18,20,9,314,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2022-04-06,2021,7,27,96,1584.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.093,1436,0.91,1100,336,55,7,10,0,264,100,18,20,10,336,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2022-04-07,2021,7,27,97,1606.9,0.099,4,Mod_Dry,45,11,10,10,72,148,0.092,1459,0.91,1100,359,55,7,11,1,285,100,18,21,11,357,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2022-04-08,2021,7,28,98,1636.5,0.095,4,Mod_Dry,45,11,10,10,72,148,0.09,1489,0.91,1100,389,55,7,12,2,313,100,18,22,12,385,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2022-04-09,2021,7,28,99,1666.3,0.092,4,Mod_Dry,45,11,10,10,72,148,0.089,1518,0.91,1100,418,55,7,13,3,340,100,18,23,13,412,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2022-04-10,2021,7,28,100,1703,0.087,4,Mod_Dry,45,11,10,10,72,148,0.087,1555,0.91,1100,455,55,7,14,4,375,100,18,24,14,447,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2022-04-11,2021,7,28,101,1740,0.082,4,Mod_Dry,45,11,10,10,72,148,0.085,1592,0.92,1100,492,55,7,15,5,410,100,18,25,15,482,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2022-04-12,2021,7,28,102,1777.3,0.078,4,Mod_Dry,45,11,10,10,72,148,0.083,1629,0.92,1100,529,55,7,15,6,446,100,18,25,16,518,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2022-04-13,2021,7,28,103,1814.9,0.073,4,Mod_Dry,45,11,10,10,72,148,0.082,1667,0.92,1100,567,55,7,15,7,483,100,18,25,17,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2022-04-14,2021,7,28,104,1845.9,0.07,4,Mod_Dry,45,11,10,10,72,148,0.08,1698,0.92,1100,598,55,7,15,8,513,100,18,25,18,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2022-04-15,2021,7,29,105,1870.2,0.068,4,Mod_Dry,45,11,10,10,72,148,0.079,1722,0.92,1100,622,55,7,15,9,536,100,18,25,19,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2022-04-16,2021,7,29,106,1894.5,0.066,4,Mod_Dry,45,11,10,10,72,148,0.078,1747,0.92,1100,647,55,7,15,9,561,100,18,25,19,633,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2022-04-17,2021,7,29,107,1912,0.065,4,Mod_Dry,45,11,10,10,72,148,0.077,1764,0.92,1100,664,55,7,15,10,577,100,18,25,20,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2022-04-18,2021,7,29,108,1929.5,0.064,4,Mod_Dry,45,11,10,10,72,148,0.077,1782,0.92,1100,682,55,7,15,10,595,100,18,25,20,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2022-04-19,2021,7,29,109,1940.1,0.063,4,Mod_Dry,45,11,10,10,72,148,0.076,1792,0.92,1100,692,55,7,15,11,604,100,18,25,21,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4140
2022-04-20,2021,7,29,110,1943.6,0.063,4,Mod_Dry,45,11,10,10,72,148,0.076,1796,0.92,1100,696,55,7,15,11,608,100,18,25,21,680,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2022-04-21,2021,7,29,111,1947.1,0.062,4,Mod_Dry,45,11,10,10,72,148,0.076,1799,0.92,1100,699,55,7,15,11,611,100,18,25,21,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2022-04-22,2021,7,30,112,1943.6,0.063,4,Mod_Dry,45,11,10,10,72,148,0.076,1796,0.92,1100,696,55,7,15,11,608,100,18,25,21,680,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2022-04-23,2021,7,30,113,1933,0.063,4,Mod_Dry,45,11,10,10,72,148,0.077,1785,0.92,1100,685,55,7,15,11,597,100,18,25,21,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2022-04-24,2021,7,30,114,1922.5,0.064,4,Mod_Dry,45,11,10,10,72,148,0.077,1775,0.92,1100,675,55,7,15,10,588,100,18,25,20,660,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2022-04-25,2021,7,30,115,1905,0.066,4,Mod_Dry,45,11,10,10,72,148,0.078,1757,0.92,1100,657,55,7,15,10,570,100,18,25,20,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2022-04-26,2021,7,30,116,1887.5,0.067,4,Mod_Dry,45,11,10,10,72,148,0.078,1740,0.92,1100,640,55,7,15,9,554,100,18,25,19,626,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2022-04-27,2021,7,30,117,1870.2,0.068,4,Mod_Dry,45,11,10,10,72,148,0.079,1722,0.92,1100,622,55,7,15,9,536,100,18,25,19,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2022-04-28,2021,7,30,118,1852.8,0.069,4,Mod_Dry,45,11,10,10,72,148,0.08,1705,0.92,1100,605,55,7,15,8,520,100,18,25,18,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0813,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2022-04-29,2021,7,31,119,1835.6,0.071,4,Mod_Dry,45,11,10,10,72,148,0.081,1688,0.92,1100,588,55,7,15,8,503,100,18,25,18,575,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2022-04-30,2021,7,31,120,1818.3,0.073,4,Mod_Dry,45,11,10,10,72,148,0.081,1670,0.92,1100,570,55,7,15,7,486,100,18,25,17,558,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2022-05-01,2021,8,31,121,1794.3,0.076,4,Mod_Dry,47,10,10,10,115,192,0.11,1602,0.89,1100,502,53,8,15,5,421,100,18,25,15,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2022-05-02,2021,8,31,122,1770.5,0.078,4,Mod_Dry,47,10,10,10,115,192,0.11,1578,0.89,1100,478,53,8,15,4,398,100,18,25,14,513,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.5,44.6,179,4290
2022-05-03,2021,8,31,123,1746.7,0.081,4,Mod_Dry,47,10,10,10,115,192,0.11,1555,0.89,1100,455,53,8,14,4,376,100,18,24,14,491,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2022-05-04,2021,8,31,124,1723.1,0.084,4,Mod_Dry,47,10,10,10,115,192,0.11,1531,0.89,1100,431,53,8,13,3,354,100,18,23,13,469,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2022-05-05,2021,8,31,125,1699.6,0.087,4,Mod_Dry,47,10,10,10,115,192,0.11,1508,0.89,1100,408,53,8,12,2,333,100,18,22,12,448,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2022-05-06,2021,8,32,126,1676.3,0.09,4,Mod_Dry,47,10,10,10,115,192,0.12,1484,0.89,1100,384,53,8,12,2,309,100,18,22,12,424,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2022-05-07,2021,8,32,127,1653,0.093,4,Mod_Dry,47,10,10,10,115,192,0.12,1461,0.88,1100,361,53,8,11,1,288,100,18,21,11,403,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2022-05-08,2021,8,32,128,1623.3,0.097,4,Mod_Dry,47,10,10,10,115,192,0.12,1431,0.88,1100,331,53,8,10,0,260,100,18,20,10,375,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2022-05-09,2021,8,32,129,1593.9,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1402,0.88,1100,302,53,8,9,-1,233,100,18,19,9,348,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2022-05-10,2021,8,32,130,1564.6,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1373,0.88,1100,273,53,8,8,-2,206,100,18,18,8,321,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2022-05-11,2021,8,32,131,1535.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1344,0.88,1100,244,53,7,7,-3,180,100,17,17,7,295,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2022-05-12,2021,8,32,132,1506.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1315,0.87,1100,215,49,6,7,-4,157,96,16,17,6,272,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2022-05-13,2021,8,33,133,1478.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1286,0.87,1100,186,42,6,6,-4,136,89,16,16,6,251,1220,990,969.4,20.6,0.876,0.648,0.0315,1.52,0.074,4,0.3,1.82,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2022-05-14,2021,8,33,134,1450.1,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1258,0.87,1100,158,36,5,5,-5,117,83,15,15,5,232,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2022-05-15,2021,8,33,135,1422,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1230,0.86,1100,130,29,4,4,-6,99,76,14,14,4,214,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.7,47.8,191,4580
2022-05-16,2021,8,33,136,1394.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1202,0.86,1100,102,23,3,3,-7,80,70,13,13,3,195,1200,990,969.1,20.9,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2022-05-17,2021,8,33,137,1348.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1157,0.86,1100,57,13,2,2,-8,48,60,12,12,2,163,1180,990,969,21,0.822,0.648,0.0309,1.47,0.07,4,0.3,1.77,0.0842,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2022-05-18,2021,8,33,138,1303.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1112,0.85,1100,12,3,0,0,-10,19,50,10,10,0,134,1170,990,968.9,21.1,0.801,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2022-05-19,2021,8,33,139,1259.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1068,0.85,1068,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.749,0.575,0.027,1.32,0.0622,4,0.294,1.62,0.076,19.7,0.954,0.98,0.935,49.1,48.1,193,4620
2022-05-20,2021,8,34,140,1222,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,1030,0.84,1030,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.694,0.49,0.0229,1.18,0.0553,4,0.286,1.47,0.0687,19.9,0.955,0.98,0.936,48.1,47.1,188,4520
2022-05-21,2021,8,34,141,1185,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,993,0.84,993,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.64,0.42,0.0195,1.06,0.0492,4,0.278,1.34,0.0621,20.2,0.955,0.98,0.936,46.9,46,184,4420
2022-05-22,2021,8,34,142,1148.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,956.8,0.83,956.8,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.592,0.402,0.0186,0.994,0.046,4,0.265,1.26,0.0582,20.4,0.955,0.98,0.936,45.7,44.7,179,4290
2022-05-23,2021,8,34,143,1118.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,926.8,0.83,926.8,0,0,0,0,-10,10,47,10,10,0,125,994,990,968.3,21.7,0.565,0.388,0.0178,0.952,0.0438,4,0.255,1.21,0.0556,20.5,0.955,0.98,0.936,44.5,43.6,175,4190
2022-05-24,2021,8,34,144,1089.2,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,897.2,0.82,897.2,0,0,0,0,-10,10,47,10,10,0,125,964,990,968.2,21.8,0.538,0.373,0.0171,0.911,0.0417,4,0.245,1.16,0.053,20.7,0.955,0.98,0.936,43.4,42.5,170,4080
2022-05-25,2021,8,34,145,1060.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,868.3,0.82,868.3,0,0,0,0,-10,10,47,10,10,0,125,935,990,968.1,21.9,0.511,0.359,0.0164,0.87,0.0397,4,0.236,1.11,0.0505,20.8,0.954,0.98,0.935,42.3,41.4,166,3980
2022-05-26,2021,8,34,146,1031.9,0.17,4,Mod_Dry,47,10,10,10,115,192,0.19,839.9,0.81,839.9,0,0,0,0,-10,10,47,10,10,0,125,907,990,968,22,0.485,0.346,0.0157,0.831,0.0378,4,0.226,1.06,0.048,20.9,0.954,0.978,0.933,41.1,40.3,161,3860
2022-05-27,2021,8,35,147,1009.2,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,817.2,0.81,817.2,0,0,0,0,-10,10,47,10,10,0,125,884,990,967.9,22.1,0.464,0.335,0.0152,0.799,0.0362,4,0.218,1.02,0.0461,21.1,0.953,0.976,0.931,40.2,39.3,157,3770
2022-05-28,2021,8,35,148,986.9,0.18,4,Mod_Dry,47,10,10,10,115,192,0.2,794.9,0.81,794.9,0,0,0,0,-10,10,47,10,10,0,125,862,990,967.8,22.2,0.444,0.324,0.0146,0.768,0.0347,4,0.211,0.978,0.0442,21.2,0.953,0.975,0.929,39.3,38.3,153,3680
2022-05-29,2021,8,35,149,965.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.2,773.1,0.8,773.1,0,0,0,0,-10,10,47,10,10,0,125,840,990,967.8,22.2,0.424,0.313,0.0141,0.737,0.0331,3,0.286,1.02,0.046,21.2,0.956,0.98,0.937,51.3,48.2,145,3470
2022-05-30,2021,8,35,150,943.8,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,751.8,0.8,751.8,0,0,0,0,-10,10,47,10,10,0,125,819,990,967.7,22.3,0.405,0.303,0.0136,0.707,0.0317,3,0.28,0.988,0.0442,21.3,0.957,0.98,0.938,50.2,48.2,145,3470
2022-05-31,2021,8,35,151,927.61,0.19,4,Mod_Dry,47,10,10,10,115,192,0.21,735.6,0.79,735.6,0,0,0,0,-10,10,47,10,10,0,125,803,990,967.6,22.4,0.39,0.292,0.0131,0.682,0.0305,3,0.274,0.956,0.0427,21.4,0.957,0.98,0.938,49.3,48.2,145,3470
2022-06-01,2021,9,35,152,911.75,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,750.8,0.82,750.8,0,0,0,0,-9,9,45,10,9,0,97,815,990,967.5,22.5,0.401,0.302,0.0135,0.703,0.0313,3,0.28,0.983,0.0438,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2022-06-02,2021,9,35,153,896.27,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,735.3,0.82,735.3,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.387,0.292,0.013,0.679,0.0301,3,0.273,0.952,0.0423,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2022-06-03,2021,9,36,154,881.17,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,720.2,0.82,720.2,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.373,0.282,0.0125,0.655,0.029,3,0.267,0.921,0.0408,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2022-06-04,2021,9,36,155,866.48,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,705.5,0.81,705.5,0,0,0,0,-9,9,45,10,9,0,97,769,990,967.4,22.6,0.364,0.272,0.012,0.636,0.0281,3,0.26,0.896,0.0396,21.7,0.957,0.98,0.938,48,47,141,3380
2022-06-05,2021,9,36,156,852.25,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,691.3,0.81,691.3,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.356,0.263,0.0116,0.618,0.0273,3,0.254,0.872,0.0384,21.8,0.957,0.98,0.938,47.2,46.2,139,3330
2022-06-06,2021,9,36,157,838.52,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,677.5,0.81,677.5,0,0,0,0,-9,9,45,10,9,0,97,742,990,967.3,22.7,0.348,0.254,0.0111,0.602,0.0264,3,0.247,0.849,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
2022-06-07,2021,9,36,158,825.33,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,664.3,0.81,664.3,0,0,0,0,-9,9,45,10,9,0,97,728,990,967.2,22.8,0.34,0.245,0.0107,0.585,0.0257,3,0.241,0.827,0.0363,22,0.957,0.98,0.937,45.6,44.7,134,3220
2022-06-08,2021,9,36,159,812.76,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,651.8,0.8,651.8,0,0,0,0,-9,9,45,10,9,0,97,716,990,967.2,22.8,0.333,0.236,0.0103,0.57,0.0249,3,0.236,0.805,0.0353,22,0.956,0.98,0.937,44.9,44,132,3170
2022-06-09,2021,9,36,160,800.91,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,639.9,0.8,639.9,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.327,0.228,0.00998,0.555,0.0242,3,0.23,0.785,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2022-06-10,2021,9,37,161,789.92,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,628.9,0.8,628.9,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00964,0.541,0.0236,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
2022-06-11,2021,9,37,162,782.73,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,621.7,0.79,621.7,0,0,0,0,-9,9,45,10,9,0,97,686,990,967,23,0.316,0.216,0.00942,0.533,0.0232,3,0.222,0.755,0.0329,22.2,0.955,0.98,0.936,43.1,42.3,127,3040
2022-06-12,2021,9,37,163,773.99,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,613,0.79,613,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.21,0.00915,0.522,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.7,125,3010
2022-06-13,2021,9,37,164,766.28,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,605.3,0.79,605.3,0,0,0,0,-9,9,45,10,9,0,97,669,990,967,23,0.307,0.205,0.00891,0.512,0.0222,3,0.215,0.727,0.0316,22.3,0.954,0.98,0.935,42.1,41.3,124,2970
2022-06-14,2021,9,37,165,753.97,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,593,0.79,593,0,0,0,0,-9,9,45,10,9,0,97,657,990,966.9,23.1,0.3,0.197,0.00854,0.497,0.0215,3,0.209,0.706,0.0306,22.4,0.954,0.979,0.934,41.4,40.5,122,2920
2022-06-15,2021,9,37,166,741.67,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,580.7,0.78,580.7,0,0,0,0,-9,9,45,10,9,0,97,645,990,966.9,23.1,0.293,0.189,0.00817,0.482,0.0208,3,0.204,0.686,0.0296,22.4,0.953,0.977,0.931,40.6,39.7,119,2860
2022-06-16,2021,9,37,167,730.46,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,569.5,0.78,569.5,0,0,0,0,-9,9,45,10,9,0,97,633,990,966.8,23.2,0.287,0.181,0.00783,0.468,0.0202,3,0.199,0.667,0.0288,22.5,0.952,0.976,0.929,39.9,38.9,117,2800
2022-06-17,2021,9,38,168,718.7,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,557.7,0.78,557.7,0,0,0,0,-9,9,45,10,9,0,97,622,990,966.8,23.2,0.28,0.174,0.00747,0.453,0.0195,3,0.193,0.647,0.0279,22.6,0.951,0.974,0.927,39.2,38.1,114,2750
2022-06-18,2021,9,38,169,706.94,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,545.9,0.77,545.9,0,0,0,0,-9,9,45,10,9,0,97,610,990,966.7,23.3,0.273,0.166,0.00712,0.439,0.0189,3,0.188,0.627,0.0269,22.6,0.95,0.973,0.924,38.4,37.4,112,2690
2022-06-19,2021,9,38,170,695.73,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,534.7,0.77,534.7,0,0,0,0,-9,9,45,10,9,0,97,599,990,966.7,23.3,0.267,0.158,0.00678,0.425,0.0182,3,0.183,0.608,0.0261,22.7,0.949,0.971,0.922,37.7,36.6,110,2640
2022-06-20,2021,9,38,171,685.61,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,524.6,0.77,524.6,0,0,0,0,-9,9,45,10,9,0,97,589,990,966.6,23.4,0.261,0.151,0.00648,0.412,0.0177,3,0.179,0.591,0.0253,22.8,0.949,0.97,0.92,37,35.9,108,2590
2022-06-21,2021,9,38,172,674.95,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,514,0.76,514,0,0,0,0,-9,9,45,10,9,0,97,578,990,966.6,23.4,0.255,0.144,0.00617,0.399,0.0171,3,0.174,0.573,0.0245,22.8,0.948,0.97,0.919,36.3,35.3,106,2540
2022-06-22,2021,9,38,173,664.29,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,503.3,0.76,503.3,0,0,0,0,-9,9,45,10,9,0,97,567,990,966.6,23.4,0.249,0.137,0.00585,0.386,0.0165,3,0.169,0.555,0.0237,22.9,0.947,0.97,0.918,35.6,34.6,104,2490
2022-06-23,2021,9,38,174,654.17,0.3,4,Mod_Dry,45,10,9,9,88,161,0.25,493.2,0.75,493.2,0,0,0,0,-9,9,45,10,9,0,97,557,990,966.5,23.5,0.243,0.132,0.00561,0.375,0.016,3,0.164,0.539,0.023,22.9,0.946,0.97,0.917,35,33.9,102,2440
2022-06-24,2021,9,39,175,645.15,0.3,4,Mod_Dry,45,10,9,9,88,161,0.25,484.1,0.75,484.1,0,0,0,0,-9,9,45,10,9,0,97,548,990,966.5,23.5,0.238,0.128,0.00542,0.366,0.0155,2,0.269,0.635,0.027,22.9,0.956,0.98,0.937,51.9,48.2,96.4,2310
2022-06-25,2021,9,39,176,635.58,0.3,4,Mod_Dry,45,10,9,9,88,161,0.25,474.6,0.75,474.6,0,0,0,0,-9,9,45,10,9,0,97,539,990,966.4,23.6,0.233,0.123,0.00522,0.356,0.0151,2,0.263,0.618,0.0263,22.9,0.957,0.98,0.938,51.1,48.2,96.4,2310
2022-06-26,2021,9,39,177,626.01,0.31,4,Mod_Dry,45,10,9,9,88,161,0.26,465,0.74,465,0,0,0,0,-9,9,45,10,9,0,97,529,990,966.4,23.6,0.227,0.118,0.00502,0.346,0.0146,2,0.256,0.602,0.0255,23,0.957,0.98,0.938,50.2,48.2,96.4,2310
2022-06-27,2021,9,39,178,616.98,0.32,4,Mod_Dry,45,10,9,9,88,161,0.26,456,0.74,456,0,0,0,0,-9,9,45,10,9,0,97,520,990,966.4,23.6,0.222,0.114,0.00483,0.336,0.0142,2,0.25,0.587,0.0248,23,0.958,0.98,0.939,49.4,48.2,96.4,2310
2022-06-28,2021,9,39,179,607.96,0.32,4,Mod_Dry,45,10,9,9,88,161,0.27,447,0.73,447,0,0,0,0,-9,9,45,10,9,0,97,511,990,966.3,23.7,0.217,0.11,0.00465,0.327,0.0138,2,0.244,0.571,0.0241,23.1,0.958,0.98,0.939,48.5,47.5,95,2280
2022-06-29,2021,9,39,180,600.03,0.32,4,Mod_Dry,45,10,9,9,88,161,0.27,439,0.73,439,0,0,0,0,-9,9,45,10,9,0,97,503,990,966.3,23.7,0.213,0.106,0.00448,0.319,0.0135,2,0.239,0.558,0.0236,23.1,0.957,0.98,0.938,47.7,46.7,93.5,2240
2022-06-30,2021,9,39,181,591.55,0.33,4,Mod_Dry,45,10,9,9,88,161,0.27,430.6,0.73,430.6,0,0,0,0,-9,9,45,10,9,0,97,495,990,966.3,23.7,0.21,0.102,0.00431,0.312,0.0132,2,0.233,0.545,0.023,23.2,0.957,0.98,0.938,46.9,45.9,91.8,2200
2022-07-01,2021,10,40,182,583.08,0.33,4,Mod_Dry,42,9,8,6,70,135,0.23,448.1,0.77,448.1,0,0,0,0,-6,6,42,9,8,0,76,507,990,966.2,23.8,0.215,0.11,0.00465,0.325,0.0137,2,0.245,0.57,0.024,23.2,0.958,0.98,0.939,48.8,47.9,95.7,2300
2022-07-02,2021,10,40,183,574.6,0.34,4,Mod_Dry,42,9,8,6,70,135,0.23,439.6,0.77,439.6,0,0,0,0,-6,6,42,9,8,0,76,499,990,966.2,23.8,0.212,0.106,0.00447,0.318,0.0134,2,0.239,0.557,0.0234,23.3,0.957,0.98,0.938,48,47,94.1,2260
2022-07-03,2021,10,40,184,566.12,0.34,4,Mod_Dry,42,9,8,6,70,135,0.24,431.1,0.76,431.1,0,0,0,0,-6,6,42,9,8,0,76,490,990,966.1,23.9,0.209,0.102,0.0043,0.311,0.013,2,0.234,0.545,0.0228,23.3,0.957,0.98,0.938,47.2,46.2,92.4,2220
2022-07-04,2021,10,40,185,558.19,0.35,4,Mod_Dry,42,9,8,6,70,135,0.24,423.2,0.76,423.2,0,0,0,0,-6,6,42,9,8,0,76,482,990,966.1,23.9,0.206,0.0987,0.00413,0.304,0.0127,2,0.228,0.533,0.0223,23.4,0.956,0.98,0.937,46.4,45.4,90.9,2180
2022-07-05,2021,10,40,186,550.26,0.35,4,Mod_Dry,42,9,8,6,70,135,0.24,415.3,0.76,415.3,0,0,0,0,-6,6,42,9,8,0,76,474,990,966.1,23.9,0.203,0.095,0.00397,0.298,0.0125,2,0.223,0.521,0.0218,23.4,0.956,0.98,0.937,45.6,44.6,89.3,2140
2022-07-06,2021,10,40,187,543.43,0.36,4,Mod_Dry,42,9,8,6,70,135,0.25,408.4,0.75,408.4,0,0,0,0,-6,6,42,9,8,0,76,467,990,966,24,0.201,0.0918,0.00383,0.292,0.0122,2,0.218,0.51,0.0213,23.4,0.955,0.98,0.936,44.9,44,87.9,2110
2022-07-07,2021,10,40,188,536.04,0.36,4,Mod_Dry,42,9,8,6,70,135,0.25,401,0.75,401,0,0,0,0,-6,6,42,9,8,0,76,460,990,966,24,0.198,0.0883,0.00368,0.286,0.0119,2,0.213,0.499,0.0208,23.5,0.955,0.98,0.936,44.1,43.2,86.5,2070
2022-07-08,2021,10,41,189,528.66,0.36,4,Mod_Dry,42,9,8,6,70,135,0.26,393.7,0.74,393.7,0,0,0,0,-6,6,42,9,8,0,76,453,990,966,24,0.195,0.0848,0.00353,0.28,0.0117,2,0.208,0.488,0.0203,23.5,0.954,0.98,0.935,43.3,42.5,84.9,2040
2022-07-09,2021,10,41,190,521.28,0.37,4,Mod_Dry,42,9,8,6,70,135,0.26,386.3,0.74,386.3,0,0,0,0,-6,6,42,9,8,0,76,445,990,965.9,24.1,0.193,0.0813,0.00338,0.274,0.0114,2,0.203,0.477,0.0198,23.6,0.953,0.98,0.934,42.6,41.7,83.4,2000
2022-07-10,2021,10,41,191,514.44,0.37,4,Mod_Dry,42,9,8,6,70,135,0.26,379.4,0.74,379.4,0,0,0,0,-6,6,42,9,8,0,76,438,990,965.9,24.1,0.19,0.0781,0.00324,0.268,0.0111,2,0.199,0.467,0.0194,23.6,0.952,0.98,0.933,41.8,41,82,1970
2022-07-11,2021,10,41,192,507.61,0.38,3,Normal,50,10,9,9,108,186,0.37,321.6,0.63,321.6,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.173,0.0508,0.00211,0.224,0.0093,2,0.16,0.384,0.0159,23.7,0.944,0.97,0.916,35.3,34.3,68.6,1650
2022-07-12,2021,10,41,193,501.86,0.38,3,Normal,50,10,9,9,108,186,0.37,315.9,0.63,315.9,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.171,0.0481,0.00199,0.219,0.00909,2,0.156,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.7,67.4,1620
2022-07-13,2021,10,41,194,495.58,0.38,3,Normal,50,10,9,9,108,186,0.38,309.6,0.63,309.6,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0451,0.00187,0.214,0.00887,2,0.151,0.366,0.0151,23.8,0.942,0.97,0.914,34.1,33,66.1,1590
2022-07-14,2021,10,41,195,489.29,0.39,3,Normal,50,10,9,9,108,186,0.38,303.3,0.62,303.3,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.0422,0.00174,0.209,0.00864,2,0.147,0.356,0.0147,23.8,0.941,0.97,0.913,33.4,32.4,64.8,1550
2022-07-15,2021,10,42,196,483,0.39,3,Normal,50,10,9,9,108,186,0.39,297,0.61,297,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.0392,0.00162,0.204,0.00842,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
2022-07-16,2021,10,42,197,476.71,0.4,3,Normal,50,10,9,9,108,186,0.39,290.7,0.61,290.7,0,0,0,0,-9,9,50,10,9,0,117,360,990,965.7,24.3,0.162,0.0362,0.00149,0.199,0.00819,2,0.139,0.337,0.0139,23.9,0.939,0.97,0.911,32,31.1,62.1,1490
2022-07-17,2021,10,42,198,470.42,0.4,3,Normal,50,10,9,9,108,186,0.4,284.4,0.6,284.4,0,0,0,0,-9,9,50,10,9,0,117,353,990,965.7,24.3,0.16,0.0332,0.00137,0.194,0.00797,2,0.134,0.328,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.8,1460
2022-07-18,2021,10,42,199,464.68,0.4,3,Normal,50,10,9,9,108,186,0.4,278.7,0.6,278.7,0,0,0,0,-9,9,50,10,9,0,117,348,990,965.7,24.3,0.158,0.0305,0.00126,0.189,0.00777,2,0.131,0.319,0.0131,24,0.936,0.97,0.908,30.7,29.8,59.5,1430
2022-07-19,2021,10,42,200,458.93,0.41,3,Normal,50,10,9,9,108,186,0.41,272.9,0.59,272.9,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.0278,0.00114,0.184,0.00756,2,0.127,0.311,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.3,1400
2022-07-20,2021,10,42,201,453.19,0.41,3,Normal,50,10,9,9,108,186,0.41,267.2,0.59,267.2,0,0,0,0,-9,9,50,10,9,0,117,336,990,965.6,24.4,0.154,0.0251,0.00103,0.179,0.00736,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.6,57.1,1370
2022-07-21,2021,10,42,202,448.54,0.42,3,Normal,50,10,9,9,108,186,0.41,262.5,0.58,262.5,0,0,0,0,-9,9,50,10,9,0,117,332,990,965.6,24.4,0.153,0.0229,0.00094,0.175,0.0072,2,0.12,0.295,0.0121,24.1,0.933,0.97,0.905,28.9,28.1,56.1,1350
2022-07-22,2021,10,43,203,443.35,0.42,3,Normal,50,10,9,9,108,186,0.42,257.4,0.58,257.4,0,0,0,0,-9,9,50,10,9,0,117,326,990,965.6,24.4,0.151,0.0205,0.000839,0.171,0.00701,2,0.116,0.287,0.0118,24.1,0.932,0.97,0.904,28.4,27.5,55,1320
2022-07-23,2021,10,43,204,438.15,0.42,3,Normal,50,10,9,9,108,186,0.42,252.2,0.57,252.2,0,0,0,0,-9,9,50,10,9,0,117,321,990,965.6,24.4,0.149,0.018,0.000737,0.167,0.00683,2,0.113,0.28,0.0114,24.1,0.93,0.97,0.903,27.8,26.9,53.9,1290
2022-07-24,2021,10,43,205,432.96,0.43,3,Normal,50,10,9,9,108,186,0.43,247,0.57,247,0,0,0,0,-9,9,50,10,9,0,117,316,990,965.5,24.5,0.147,0.0167,0.000685,0.164,0.0067,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.8,1270
2022-07-25,2021,10,43,206,427.76,0.43,3,Normal,50,10,9,9,108,186,0.43,241.8,0.56,241.8,0,0,0,0,-9,9,50,10,9,0,117,311,990,965.5,24.5,0.145,0.0163,0.000666,0.162,0.0066,2,0.106,0.267,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.6,1240
2022-07-26,2021,10,43,207,422.57,0.44,3,Normal,50,10,9,9,108,186,0.44,236.6,0.56,236.6,0,0,0,0,-9,9,50,10,9,0,117,306,990,965.5,24.5,0.143,0.0159,0.000647,0.159,0.0065,2,0.102,0.261,0.0107,24.2,0.925,0.97,0.898,26,25.2,50.5,1210
2022-07-27,2021,10,43,208,417.92,0.44,3,Normal,50,10,9,9,108,186,0.45,231.9,0.56,231.9,0,0,0,0,-9,9,50,10,9,0,117,301,990,965.5,24.5,0.142,0.0155,0.000631,0.157,0.00641,1,0.256,0.413,0.0168,24.1,0.957,0.98,0.938,52.5,48.2,48.2,1160
2022-07-28,2021,10,43,209,413.27,0.45,3,Normal,50,10,9,9,108,186,0.45,227.3,0.55,227.3,0,0,0,0,-9,9,50,10,9,0,117,296,990,965.5,24.5,0.14,0.0151,0.000614,0.155,0.00632,1,0.249,0.404,0.0165,24.1,0.958,0.98,0.939,51.5,48.2,48.2,1160
2022-07-29,2021,10,44,210,408.62,0.45,3,Normal,50,10,9,9,108,186,0.46,222.6,0.55,222.6,0,0,0,0,-9,9,50,10,9,0,117,292,990,965.4,24.6,0.138,0.0147,0.000597,0.153,0.00623,1,0.243,0.396,0.0161,24.2,0.958,0.98,0.939,50.6,48.2,48.2,1160
