datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1004565600000,2001,11,2001,2,30,0.601,0.241,0.36,22366,34.52,34.52,31.06,1,1,1,231.8,219.7,247,138.8,126.7,93,93,93,0,0,0,0.402,0.376,0.423,138.8,126.7,154,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.1,0.0958,0.105,0.00755,0.00652,0.00884,0.0003,0.00026,0.00035,0.238,0.216,0.265,0.0094,0.0085,0.01,25.17,25.05,25.27,0.934,0.929,0.94,0.97,0.97,0.97,0.906,0.901,0.912,32.02,29.17,35.58,31.06,28.29,34.52,0,0,0,0,0,0,0.173,0,0.241,0.4,0.6,0.4,37.2
1007157600000,2001,12,2001,3,31,0.652,0.174,0.479,30273.7,44.28,44.28,40.69,1,1,1,243.6,234.4,252.8,178.8,165.4,64.81,59,77,0,0,0,0.266,0.233,0.318,178.8,165.4,193.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.108,0.116,0.0109,0.00981,0.0122,0.00043,0.00039,0.00048,0.306,0.283,0.332,0.012,0.011,0.013,25.03,24.96,25.09,0.948,0.944,0.953,0.978,0.972,0.98,0.927,0.918,0.934,41.61,38.36,45.18,40.69,37.3,44.28,0,0,0,0,0,0,0.226,0,0.173,0.27,0.73,0.27,46.4
1009836000000,2002,1,2001,4,31,0.708,0.196,0.512,32033.9,48.2,48.2,43.06,1,1,1,264.3,239.4,299.8,191.3,166.4,73,73,73,0,0,0,0.278,0.244,0.305,191.3,166.4,226.8,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.116,0.108,0.129,0.012,0.00989,0.015,0.00048,0.00039,0.0006,0.329,0.285,0.393,0.013,0.011,0.016,24.92,24.71,25.08,0.951,0.944,0.959,0.978,0.973,0.98,0.93,0.919,0.94,44.48,38.63,52.71,43.06,37.59,48.2,0,0,0,0,0,0,0.239,0,0.196,0.28,0.72,0.28,45.2
1012514400000,2002,2,2001,5,28,0.886,0.206,0.681,41137.2,83.05,83.05,61.22,2,1,1.8571428571428572,366.3,301.2,465.5,281.3,216.2,85,85,85,0,0,0,0.236,0.183,0.282,281.3,216.2,380.5,990,990,990,965.2,964.9,965.7,24.8,24.3,25.1,0.149,0.126,0.184,0.0347,0.0141,0.0786,0.0014,0.00056,0.0032,0.338,0.243,0.462,0.014,0.0097,0.019,24.44,23.84,24.79,0.94,0.923,0.959,0.973,0.97,0.98,0.914,0.895,0.94,35.32,25.65,52.46,34.05,24.88,48.2,0,0,0,0,0,0,0.34,0,0.205,0.23,0.77,0.23,46.4
1014933600000,2002,3,2001,6,31,1.48,0.287,1.2,70321.7,107.7,107.7,94.52,3,2,2.193548387096774,553.2,474,625.5,446.2,367,107,107,107,0,0,0,0.195,0.171,0.226,446.2,367,518.5,990,990,990,966.1,965.7,966.4,23.9,23.6,24.3,0.213,0.183,0.25,0.11,0.0722,0.147,0.0046,0.003,0.0062,0.545,0.445,0.622,0.023,0.018,0.026,23.37,23.03,23.82,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,45.25,34.91,52.18,43.87,33.86,48.2,0,0,0,0,0,0,0.525,0,0.28,0.19,0.81,0.19,47.5
1017612000000,2002,4,2001,7,30,2.04,0.324,1.72,95188.8,144.6,144.6,132.2,3,3,3,787.3,630.1,894.1,662.3,505.1,125,125,125,0,0,0,0.161,0.14,0.198,662.3,505.1,769.1,990,990,990,967,966.4,967.5,23,22.5,23.6,0.339,0.247,0.412,0.243,0.138,0.311,0.011,0.0059,0.014,0.822,0.555,1.01,0.036,0.024,0.045,22.13,21.52,23.02,0.955,0.947,0.957,0.978,0.97,0.98,0.933,0.918,0.938,45.61,36,51.73,44.07,34.92,48.2,0,0,0,0,0,0,0.734,0,0.32,0.16,0.84,0.16,46.7
1020204000000,2002,5,2001,8,31,1.74,0.394,1.35,77731.4,132.2,132.2,104.5,3,2,2.5483870967741935,649.9,479.2,797.7,502.9,332.2,147,147,147,0,0,0,0.232,0.184,0.307,502.9,332.2,650.7,990,990,990,966.5,965.8,967.1,23.5,22.9,24.2,0.251,0.174,0.33,0.146,0.0558,0.236,0.0062,0.0023,0.01,0.606,0.396,0.801,0.026,0.016,0.035,22.91,22.11,23.85,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.34,34.98,51.66,41.26,33.93,48.2,0,0,0,0,0,0,0.58,0,0.39,0.23,0.78,0.22,44.7
1022882400000,2002,6,2001,9,30,0.973,0.308,0.665,40298.1,75.78,75.78,55.97,2,1,1.6333333333333333,375.4,303.6,469.6,256.4,184.6,119,119,119,0,0,0,0.323,0.253,0.392,256.4,184.6,350.6,990,990,990,965.3,964.9,965.7,24.7,24.3,25.1,0.145,0.12,0.179,0.0269,0.0114,0.0645,0.0011,0.00046,0.0027,0.339,0.251,0.422,0.014,0.01,0.017,24.39,23.86,24.76,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.53,25.83,52.17,36.39,25.06,48.2,0,0,0,0,0,0,0.311,0,0.308,0.32,0.68,0.32,41.4
1025474400000,2002,7,2001,10,31,0.678,0.289,0.389,24167.8,43.54,43.54,32.48,1,1,1,253.2,217.5,300.1,145.2,109.5,108,108,108,0,0,0,0.43,0.36,0.497,145.2,109.5,192.1,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.105,0.0922,0.121,0.00809,0.00506,0.0121,0.00032,0.0002,0.00048,0.251,0.188,0.335,0.0099,0.0074,0.013,25.05,24.76,25.31,0.936,0.918,0.952,0.972,0.97,0.98,0.909,0.89,0.933,33.41,24.94,44.42,32.48,24.19,43.54,0,0,0,0,0,0,0.18,0,0.289,0.43,0.57,0.43,35.6
1028152800000,2002,8,2001,11,31,0.497,0.249,0.248,3111.08,27.08,27.08,4.182,1,1,1,185.6,162.5,214.5,92.59,69.53,93,93,93,0,0,0,0.504,0.434,0.572,92.59,69.53,121.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0844,0.0763,0.0946,0.00362,0.00166,0.00608,0.00014,0.000065,0.00024,0.156,0.114,0.207,0.0061,0.0045,0.0081,25.4,25.31,25.42,0.149,0,0.926,0.156,0,0.97,0.144,0,0.898,4.311,0,27.92,4.182,0,27.08,0,26,0,0,0.839,0,0.0232,0.839,0.249,0.5,0.5,0.5,6.26
1030831200000,2002,9,2001,12,30,0.358,0.187,0.171,6359.91,19.75,19.75,8.833,1,1,1,138,122.1,161.2,66.02,50.06,72,72,72,0,0,0,0.525,0.447,0.59,66.02,50.06,89.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0708,0.0811,0.00136,0.0000051,0.00333,0.000053,2e-7,0.00013,0.107,0.0809,0.147,0.0042,0.0032,0.0058,25.4,25.37,25.42,0.49,0,0.94,0.512,0,0.964,0.471,0,0.902,9.194,0,20.48,8.833,0,19.75,0,14,0,0,0.467,0,0.0491,0.467,0.187,0.52,0.48,0.52,17.8
1033423200000,2002,10,2002,1,31,0.303,0.139,0.159,4307.44,16.07,16.07,5.79,1,0,0.967741935483871,113.1,101.5,124.5,61.08,49.55,52,52,52,1.613,0,50,0.462,0.418,0.512,59.48,0,72.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0717,0.000943,0,0.00191,0.000037,0,0.000075,0.0965,0.0708,0.114,0.0038,0.0028,0.0045,25.4,25.39,25.43,0.351,0,0.927,0.372,0,0.96,0.337,0,0.89,6.031,0,16.74,5.79,0,16.07,1,18,0,0.0323,0.581,0,0.0322,0.613,0.144,0.46,0.52,0.48,14.2
1036101600000,2002,11,2002,2,30,0.29,0.13,0.16,2932.84,13.75,13.75,4.073,1,1,1,111.9,103.5,115,61.9,53.47,50,50,50,0,0,0,0.447,0.435,0.483,61.9,53.47,64.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00101,0.000295,0.00127,0.00004,0.000012,0.00005,0.0979,0.0858,0.102,0.0038,0.0034,0.004,25.4,25.4,25.41,0.265,0,0.885,0.288,0,0.96,0.254,0,0.85,4.243,0,14.32,4.073,0,13.75,0,21,0,0,0.7,0,0.0226,0.7,0.13,0.45,0.55,0.45,10.1
1038693600000,2002,12,2002,3,31,0.389,0.158,0.231,12424.5,26.29,26.29,16.7,1,1,1,145.3,113,177,86.34,54.04,59,59,59,0,0,0,0.414,0.333,0.522,86.34,54.04,118,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0784,0.0708,0.0888,0.00309,0.000343,0.00578,0.00012,0.000013,0.00023,0.141,0.0866,0.196,0.0055,0.0034,0.0077,25.37,25.35,25.41,0.743,0,0.939,0.778,0,0.97,0.717,0,0.902,17.29,0,27.1,16.7,0,26.29,0,6,0,0,0.194,0,0.0928,0.194,0.158,0.41,0.59,0.41,31.9
1041372000000,2003,1,2002,4,31,0.592,0.196,0.396,24593.9,48.2,48.2,33.06,1,1,1,220.9,177,297.9,147.9,104,73,73,73,0,0,0,0.342,0.245,0.412,147.9,104,224.9,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.101,0.0857,0.128,0.00832,0.00459,0.0149,0.00033,0.00018,0.00059,0.252,0.173,0.389,0.0099,0.0068,0.016,25.18,24.72,25.39,0.934,0.913,0.959,0.973,0.97,0.98,0.909,0.886,0.94,34.17,23.65,52.29,33.06,22.94,48.2,0,0,0,0,0,0,0.184,0,0.196,0.33,0.67,0.33,41.5
1044050400000,2003,2,2002,5,28,0.912,0.206,0.707,42755.5,86.75,86.75,63.62,2,1,1.9285714285714286,377.2,302,483.3,292.2,217,85,85,85,0,0,0,0.23,0.176,0.281,292.2,217,398.3,990,990,990,965.3,964.9,965.8,24.7,24.2,25.1,0.153,0.127,0.191,0.0392,0.0142,0.087,0.0016,0.00057,0.0036,0.343,0.242,0.489,0.014,0.0097,0.02,24.38,23.74,24.79,0.939,0.922,0.959,0.973,0.97,0.98,0.914,0.895,0.94,34.6,25.56,52.05,33.53,24.79,48.2,0,0,0,0,0,0,0.353,0,0.205,0.23,0.78,0.22,46.9
1046469600000,2003,3,2002,6,31,1.69,0.287,1.4,81106.5,127.7,127.7,109,3,2,2.7419354838709675,630,495,726.9,523,388,107,107,107,0,0,0,0.172,0.147,0.216,523,388,619.9,990,990,990,966.4,965.8,966.8,23.6,23.2,24.2,0.254,0.19,0.307,0.154,0.0822,0.215,0.0065,0.0034,0.0093,0.61,0.477,0.744,0.026,0.02,0.032,22.98,22.45,23.7,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,41.46,35.31,51.98,40.31,34.25,48.2,0,0,0,0,0,0,0.606,0,0.29,0.17,0.83,0.17,48
1049148000000,2003,4,2002,7,30,2.79,0.324,2.3,118463,192.8,192.8,164.5,4,3,3.566666666666667,1075,738.7,1431,950.2,613.7,125,125,125,64.33,0,206,0.124,0.0873,0.169,885.9,613.7,1100,990,990,990,968.1,966.9,969.3,21.9,20.7,23.1,0.583,0.308,0.87,0.435,0.211,0.648,0.02,0.0091,0.031,1.29,0.738,1.82,0.06,0.032,0.088,20.65,18.92,22.41,0.955,0.952,0.957,0.98,0.978,0.98,0.935,0.933,0.938,47.2,40.81,52.3,46.03,39.9,48.2,0,0,0,0,0,0,0.914,0,0.49,0.12,0.82,0.18,42.5
1051740000000,2003,5,2002,8,31,2.65,0.433,2.2,116758,192.8,192.8,156.9,4,3,3.5161290322580645,989.1,735.9,1391,827.6,588.9,161.5,147,192,6.387,0,99,0.166,0.138,0.2,821.2,588.9,1100,990,990,990,967.8,966.8,969.1,22.2,20.9,23.2,0.487,0.295,0.838,0.356,0.194,0.648,0.016,0.0084,0.031,1.1,0.697,1.79,0.05,0.03,0.086,21.11,19.08,22.46,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.93,0.938,45.8,39.75,51.88,44.67,38.78,48.2,0,0,0,0,0,0,0.872,0,0.45,0.16,0.83,0.17,44.1
1054418400000,2003,6,2002,9,30,1.52,0.308,1.21,70828.1,124.7,124.7,98.37,3,2,2.4,586.5,477.3,723.6,467.5,358.3,119,119,119,0,0,0,0.206,0.164,0.249,467.5,358.3,604.6,990,990,990,966.2,965.7,966.8,23.8,23.2,24.3,0.228,0.181,0.301,0.123,0.0681,0.205,0.0052,0.0028,0.0088,0.561,0.434,0.721,0.024,0.018,0.031,23.21,22.48,23.82,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.85,34.99,51.99,41.67,33.94,48.2,0,0,0,0,0,0,0.547,0,0.31,0.2,0.8,0.2,46.6
1057010400000,2003,7,2002,10,31,1.07,0.362,0.708,42571.9,72.35,72.35,57.22,2,1,1.7419354838709677,399.3,340.8,471.5,264.3,205.8,135,135,135,0,0,0,0.341,0.286,0.396,264.3,205.8,336.5,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.15,0.129,0.175,0.0277,0.0132,0.0578,0.0011,0.00053,0.0024,0.336,0.253,0.404,0.014,0.01,0.017,24.28,23.88,24.53,0.941,0.924,0.959,0.973,0.97,0.98,0.916,0.896,0.94,36,25.83,52.47,34.77,25.05,48.2,0,0,0,0,0,0,0.318,0,0.362,0.34,0.66,0.34,39.8
1059688800000,2003,8,2002,11,31,0.771,0.308,0.463,28817.6,48.2,48.2,38.73,1,1,1,287.7,249.8,336.7,172.7,134.8,115,115,115,0,0,0,0.403,0.342,0.46,172.7,134.8,221.7,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.114,0.101,0.132,0.0104,0.0072,0.0146,0.00042,0.00028,0.00059,0.301,0.233,0.388,0.012,0.0092,0.016,24.84,24.53,25.07,0.946,0.933,0.958,0.975,0.97,0.98,0.922,0.905,0.939,39.81,30.9,51.12,38.73,29.98,48.2,0,0,0,0,0,0,0.215,0,0.308,0.4,0.6,0.4,37.4
1062367200000,2003,9,2002,12,30,0.542,0.203,0.339,21092.3,34.92,34.92,29.29,1,1,1,209.2,181.4,246.8,130.9,109.4,78.33,72,91,0,0,0,0.374,0.332,0.415,130.9,109.4,155.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0963,0.0883,0.106,0.00688,0.00505,0.00899,0.00027,0.0002,0.00036,0.222,0.183,0.268,0.0087,0.0072,0.011,25.29,25.05,25.38,0.93,0.917,0.941,0.97,0.97,0.97,0.902,0.89,0.913,30.2,24.98,36,29.29,24.23,34.92,0,0,0,0,0,0,0.163,0,0.203,0.37,0.63,0.37,38.9
1064959200000,2003,10,2003,1,31,0.446,0.139,0.307,18935.6,28.7,28.7,25.45,1,1,1,166.6,154.3,180,114.6,102.3,52,52,52,0,0,0,0.313,0.289,0.337,114.6,102.3,128,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0866,0.0822,0.0913,0.00549,0.00445,0.00663,0.00021,0.00017,0.00026,0.189,0.167,0.213,0.0074,0.0066,0.0083,25.34,25.34,25.35,0.921,0.913,0.93,0.97,0.97,0.97,0.893,0.885,0.902,26.24,23.21,29.59,25.45,22.51,28.7,0,0,0,0,0,0,0.141,0,0.139,0.31,0.69,0.31,42.5
1067637600000,2003,11,2003,2,30,0.431,0.13,0.302,18635.7,30.08,30.08,25.88,1,1,1,166.4,153,183.9,116.4,103,50,50,50,0,0,0,0.302,0.272,0.327,116.4,103,133.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0868,0.0821,0.093,0.00564,0.0045,0.00713,0.00022,0.00018,0.00028,0.192,0.168,0.223,0.0075,0.0066,0.0087,25.34,25.34,25.34,0.922,0.913,0.932,0.97,0.97,0.97,0.894,0.886,0.904,26.68,23.36,31.01,25.88,22.66,30.08,0,0,0,0,0,0,0.144,0,0.129,0.3,0.7,0.3,43.2
1070229600000,2003,12,2003,3,31,0.54,0.158,0.382,23918.5,36.25,36.25,32.15,1,1,1,201.7,180.3,219.4,142.7,121.3,59,59,59,0,0,0,0.294,0.269,0.327,142.7,121.3,160.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0976,0.09,0.104,0.00788,0.00606,0.00938,0.00031,0.00024,0.00037,0.241,0.202,0.272,0.0094,0.0079,0.011,25.31,25.21,25.36,0.935,0.926,0.942,0.97,0.97,0.97,0.907,0.898,0.914,33.14,27.93,37.36,32.15,27.09,36.25,0,0,0,0,0,0,0.179,0,0.158,0.29,0.71,0.29,44.3
1072908000000,2004,1,2003,4,31,0.77,0.196,0.574,35425.8,69.98,69.98,47.62,2,1,1.3870967741935485,287.5,222.1,394.4,214.5,149.1,73,73,73,0,0,0,0.262,0.185,0.329,214.5,149.1,321.4,990,990,990,964.9,964.5,965.4,25.1,24.6,25.5,0.125,0.102,0.162,0.0178,0.00843,0.0507,0.00071,0.00033,0.0021,0.303,0.245,0.387,0.012,0.0098,0.015,24.84,24.26,25.21,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.896,0.94,37.17,26.09,51.98,36.08,25.3,48.2,0,0,0,0,0,0,0.265,0,0.196,0.25,0.75,0.25,46
1075586400000,2004,2,2003,5,29,1.47,0.213,1.26,73329.1,138.8,138.8,105.4,3,2,2.5517241379310347,586.3,406.2,764.4,501.3,321.2,85,85,85,0,0,0,0.151,0.111,0.209,501.3,321.2,679.4,990,990,990,966.2,965.4,967,23.8,23,24.6,0.242,0.163,0.336,0.146,0.0506,0.255,0.0062,0.0021,0.011,0.595,0.373,0.839,0.025,0.015,0.036,23.19,22.2,24.2,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.915,0.939,42.41,35.22,51.42,41.36,34.16,48.2,0,0,0,0,0,0,0.585,0,0.21,0.14,0.86,0.14,49.9
1078092000000,2004,3,2003,6,31,4.03,0.327,2.59,123315,192.8,192.8,165.7,4,3,3.774193548387097,1506,770.6,3098,1384,663.6,121.9,107,129,415.5,0,1869,0.0947,0.0416,0.139,968.4,663.6,1100,990,990,990,969.4,967,973.8,20.6,16.2,23,0.695,0.332,0.926,0.505,0.244,0.648,0.025,0.011,0.04,1.48,0.818,1.87,0.074,0.036,0.12,19.15,14.37,22.2,0.952,0.937,0.957,0.979,0.97,0.98,0.931,0.909,0.938,45.24,36.33,51.96,44.09,35.24,48.2,0,0,0,0,0,0,0.921,0,1.44,0.081,0.64,0.36,30.6
1080770400000,2004,4,2003,7,30,9.65,0.697,2.85,91228.5,136.8,136.8,126.7,4,4,4,3721,3276,3951,3452,3059,269,217,295,2352,1959,2594,0.0724,0.0555,0.0877,1100,1100,1100,990,990,990,975.1,974.1,975.6,14.9,14.4,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.045,1.87,1.87,1.87,0.13,0.12,0.13,13.04,12.55,13.98,0.929,0.925,0.935,0.97,0.97,0.97,0.901,0.897,0.907,32.66,31.31,35.25,31.68,30.37,34.19,0,0,0,0,0,0,0.704,0,6.8,0.072,0.3,0.7,9.45
1083362400000,2004,5,2003,8,31,6.32,0.817,2.95,120347,187.4,187.4,161.8,4,4,4,2358,1523,3309,2053,1247,305,276,321,953.2,147,1888,0.135,0.097,0.181,1100,1100,1100,990,990,990,971.9,969.6,974.2,18.1,15.8,20.4,0.923,0.877,0.926,0.648,0.648,0.648,0.036,0.032,0.041,1.87,1.83,1.87,0.1,0.089,0.12,16.24,13.91,18.62,0.945,0.934,0.952,0.976,0.97,0.98,0.923,0.906,0.933,41.4,35.06,47.8,40.44,34,46.84,0,0,0,0,0,0,0.899,0,3.37,0.13,0.47,0.53,19
1086040800000,2004,6,2003,9,30,2.59,0.502,2.05,108482,192.8,192.8,150.7,4,3,3.4,999.2,728.8,1482,805.5,567.8,193.7,161,210,15.63,0,172,0.199,0.142,0.248,789.9,567.8,1100,990,990,990,967.8,966.8,969.4,22.2,20.6,23.2,0.48,0.286,0.883,0.342,0.18,0.648,0.016,0.0078,0.031,1.07,0.664,1.83,0.049,0.029,0.089,21.11,18.74,22.52,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.27,39.56,51.28,44.24,38.57,48.2,0,0,0,0,0,0,0.837,0,0.54,0.19,0.79,0.21,41.9
1088632800000,2004,7,2003,10,31,1.54,0.498,1.04,60683.2,108.3,108.3,81.56,3,2,2.096774193548387,573.9,464.9,716,387.9,278.9,186,186,186,0,0,0,0.329,0.26,0.4,387.9,278.9,530,990,990,990,966.2,965.7,966.8,23.8,23.2,24.3,0.2,0.158,0.267,0.0824,0.0307,0.155,0.0035,0.0013,0.0067,0.475,0.32,0.655,0.02,0.013,0.028,23.35,22.63,23.99,0.949,0.936,0.958,0.975,0.97,0.98,0.925,0.908,0.939,40.31,30.72,52.63,39.07,29.8,48.2,0,0,0,0,0,0,0.453,0,0.5,0.32,0.68,0.32,39.4
1091311200000,2004,8,2003,11,31,1.03,0.415,0.617,37398.3,65.34,65.34,50.27,2,1,1.4516129032258065,385.4,328,459.2,230.4,173,155,155,155,0,0,0,0.406,0.338,0.473,230.4,173,304.2,990,990,990,965.3,965,965.7,24.7,24.3,25,0.138,0.118,0.164,0.0188,0.0105,0.0426,0.00077,0.00042,0.0018,0.329,0.256,0.406,0.013,0.01,0.016,24.35,23.98,24.66,0.944,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.45,25.93,52.4,37.28,25.16,48.2,0,0,0,0,0,0,0.279,0,0.413,0.4,0.6,0.4,36.3
1093989600000,2004,9,2003,12,30,0.709,0.306,0.403,25078,46.56,46.56,34.83,1,1,1,273.6,238.8,323.9,155.6,120.8,118,118,118,0,0,0,0.435,0.364,0.494,155.6,120.8,205.9,990,990,990,964.8,964.6,965,25.2,25,25.4,0.108,0.0958,0.126,0.00897,0.00602,0.0132,0.00036,0.00024,0.00053,0.27,0.207,0.359,0.011,0.0082,0.014,24.94,24.62,25.16,0.94,0.926,0.956,0.973,0.97,0.98,0.915,0.898,0.937,35.78,27.61,47.51,34.83,26.78,46.56,0,0,0,0,0,0,0.194,0,0.306,0.43,0.57,0.43,35.4
1096581600000,2004,10,2004,1,31,0.566,0.26,0.306,13024.7,31.15,31.15,17.51,1,1,1,211.3,193.7,236.4,114.3,96.7,97,97,97,0,0,0,0.461,0.41,0.501,114.3,96.7,139.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0917,0.0855,0.101,0.00546,0.00397,0.0076,0.00021,0.00016,0.0003,0.194,0.163,0.239,0.0076,0.0064,0.0094,25.33,25.14,25.43,0.597,0,0.935,0.626,0,0.97,0.579,0,0.907,18.05,0,32.11,17.51,0,31.15,0,11,0,0,0.355,0,0.0973,0.355,0.26,0.46,0.54,0.46,23
1099260000000,2004,11,2004,2,30,0.495,0.159,0.336,20972.8,33.22,33.22,29.13,1,1,1,191.1,187.4,197,129.8,121.2,61.33,50,67,0,0,0,0.321,0.254,0.356,129.8,121.2,147,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0907,0.0976,0.00678,0.00605,0.00824,0.00027,0.00024,0.00032,0.217,0.203,0.247,0.0085,0.0079,0.0096,25.36,25.35,25.37,0.93,0.926,0.937,0.97,0.97,0.97,0.902,0.898,0.909,30.03,27.93,34.24,29.13,27.09,33.22,0,0,0,0,0,0,0.162,0,0.159,0.32,0.68,0.32,42.4
1101852000000,2004,12,2004,3,31,0.562,0.158,0.404,25346.8,38.61,38.61,34.07,1,1,1,209.8,191.2,229,150.8,132.2,59,59,59,0,0,0,0.282,0.258,0.309,150.8,132.2,170,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0938,0.107,0.00857,0.00699,0.0102,0.00034,0.00027,0.0004,0.255,0.222,0.289,0.01,0.0087,0.011,25.28,25.14,25.36,0.939,0.931,0.945,0.971,0.97,0.975,0.911,0.903,0.922,35.1,30.63,39.6,34.07,29.71,38.61,0,0,0,0,0,0,0.189,0,0.158,0.28,0.72,0.28,45.1
1104530400000,2005,1,2004,4,31,0.75,0.196,0.554,34234.4,58.61,58.61,46.01,2,1,1.3870967741935485,280,230.3,341.4,207,157.3,73,73,73,0,0,0,0.266,0.214,0.317,207,157.3,268.4,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.122,0.104,0.144,0.0141,0.00912,0.0257,0.00056,0.00036,0.001,0.293,0.24,0.386,0.012,0.0096,0.015,24.89,24.6,25.15,0.941,0.922,0.959,0.974,0.97,0.98,0.916,0.894,0.94,36.5,25.52,51.85,35.46,24.76,48.2,0,0,0,0,0,0,0.256,0,0.196,0.26,0.74,0.26,45.6
1107208800000,2005,2,2004,5,28,0.976,0.206,0.77,46593.2,79.96,79.96,69.34,2,2,2,403.4,346.6,451.6,318.4,261.6,85,85,85,0,0,0,0.213,0.188,0.245,318.4,261.6,366.6,990,990,990,965.4,965.1,965.6,24.6,24.4,24.9,0.162,0.142,0.179,0.0493,0.0225,0.072,0.002,0.0009,0.003,0.369,0.284,0.441,0.015,0.011,0.018,24.22,23.93,24.58,0.943,0.932,0.951,0.973,0.97,0.978,0.917,0.904,0.93,35.63,29.38,40.88,34.67,28.5,39.98,0,0,0,0,0,0,0.385,0,0.206,0.21,0.79,0.21,47.7
1109628000000,2005,3,2004,6,31,1.21,0.287,0.92,55309.2,95.6,95.6,74.34,2,2,2,450.6,429.1,551.6,343.6,322.1,107,107,107,0,0,0,0.239,0.194,0.249,343.6,322.1,444.6,990,990,990,965.6,965.5,966.1,24.4,23.9,24.5,0.174,0.167,0.21,0.0612,0.051,0.109,0.0025,0.0021,0.0046,0.41,0.378,0.562,0.017,0.015,0.023,23.96,23.36,24.09,0.947,0.944,0.958,0.972,0.97,0.98,0.921,0.916,0.939,38.22,35.93,48.78,37.17,34.85,47.8,0,0,0,0,0,0,0.413,0,0.29,0.24,0.76,0.24,45.7
1112306400000,2005,4,2004,7,30,2.23,0.324,1.91,104315,171.6,171.6,144.9,4,2,3.433333333333333,860.6,572.1,1019,735.6,447.1,125,125,125,0,0,0,0.15,0.123,0.218,735.6,447.1,894.2,990,990,990,967.3,966.2,968,22.7,22,23.8,0.401,0.214,0.527,0.283,0.11,0.372,0.013,0.0046,0.017,0.916,0.537,1.14,0.041,0.023,0.052,21.74,20.9,23.26,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.917,0.939,43.66,35.27,52.3,42.48,34.21,48.2,0,0,0,0,0,0,0.805,0,0.32,0.15,0.86,0.14,46.8
1114898400000,2005,5,2004,8,31,1.75,0.394,1.36,78030,144.6,144.6,104.9,3,2,2.5161290322580645,653.7,466.6,885.4,506.7,319.6,147,147,147,0,0,0,0.234,0.166,0.315,506.7,319.6,738.4,990,990,990,966.5,965.7,967.4,23.5,22.6,24.3,0.254,0.169,0.385,0.15,0.0498,0.294,0.0065,0.0021,0.013,0.617,0.377,0.954,0.026,0.016,0.042,22.88,21.6,23.92,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.939,42.78,35,51.48,41.69,33.95,48.2,0,0,0,0,0,0,0.583,0,0.39,0.23,0.78,0.22,44.6
1117576800000,2005,6,2004,9,30,0.96,0.308,0.651,39499.6,73.18,73.18,54.86,2,1,1.6,370.2,303.6,458.1,251.2,184.6,119,119,119,0,0,0,0.326,0.26,0.392,251.2,184.6,339.1,990,990,990,965.2,964.9,965.7,24.8,24.3,25.1,0.144,0.12,0.175,0.0249,0.0114,0.0591,0.001,0.00046,0.0024,0.336,0.252,0.405,0.014,0.01,0.017,24.42,23.93,24.76,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.8,25.93,52.46,36.61,25.15,48.2,0,0,0,0,0,0,0.305,0,0.309,0.32,0.68,0.32,41.1
1120168800000,2005,7,2004,10,31,0.703,0.289,0.414,25773.1,43.78,43.78,34.64,1,1,1,262.5,230.6,301.2,154.5,122.6,108,108,108,0,0,0,0.414,0.359,0.468,154.5,122.6,193.2,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.108,0.0968,0.122,0.00888,0.00617,0.0122,0.00035,0.00024,0.00048,0.268,0.211,0.337,0.011,0.0083,0.013,24.99,24.76,25.21,0.94,0.927,0.953,0.973,0.97,0.98,0.914,0.899,0.934,35.6,28.1,44.68,34.64,27.25,43.78,0,0,0,0,0,0,0.192,0,0.289,0.41,0.59,0.41,36.7
1122847200000,2005,8,2004,11,31,0.527,0.249,0.278,7780.44,30.1,30.1,10.46,1,1,1,196.8,172.9,227.6,103.8,79.92,93,93,93,0,0,0,0.476,0.409,0.538,103.8,79.92,134.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0884,0.08,0.0993,0.00458,0.00254,0.00719,0.00018,0.0001,0.00028,0.176,0.133,0.231,0.0069,0.0052,0.0091,25.37,25.2,25.42,0.358,0,0.933,0.375,0,0.97,0.347,0,0.905,10.78,0,31.03,10.46,0,30.1,0,19,0,0,0.613,0,0.0581,0.613,0.249,0.47,0.53,0.47,14.8
1125525600000,2005,9,2004,12,30,0.371,0.187,0.185,7969.71,21.86,21.86,11.07,1,1,1,143.3,124.8,171.6,71.29,52.79,72,72,72,0,0,0,0.507,0.42,0.577,71.29,52.79,99.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0708,0.0848,0.00181,0.000237,0.00421,0.000071,0.0000093,0.00016,0.116,0.0848,0.166,0.0045,0.0033,0.0065,25.39,25.37,25.42,0.581,0,0.938,0.609,0,0.969,0.559,0,0.901,11.5,0,22.57,11.07,0,21.86,0,11,0,0,0.367,0,0.0615,0.367,0.186,0.5,0.5,0.5,21.5
1128117600000,2005,10,2005,1,31,0.288,0.139,0.112,2081.46,15.56,15.56,2.798,1,0,0.7096774193548387,107.5,96.63,122.9,55.47,44.63,52,52,52,13.65,0,50,0.486,0.423,0.538,41.86,0,70.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0711,0.000542,0,0.00177,0.000021,0,0.00007,0.0871,0.0708,0.111,0.0034,0.0028,0.0044,25.41,25.39,25.43,0.174,0,0.918,0.186,0,0.96,0.167,0,0.881,2.914,0,16.2,2.798,0,15.56,9,16,0,0.29,0.516,0,0.0155,0.806,0.176,0.48,0.39,0.61,7.23
1130796000000,2005,11,2005,2,30,0.334,0.13,0.196,10532.2,23.31,23.31,14.63,1,0,0.9333333333333333,128.9,97.45,155.7,78.94,47.45,50,50,50,3.2,0,49,0.394,0.321,0.513,75.73,0,105.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0708,0.0831,0.00247,0,0.00473,0.000097,0,0.00019,0.126,0.0708,0.173,0.0049,0.0028,0.0068,25.37,25.34,25.43,0.709,0,0.939,0.738,0,0.97,0.683,0,0.901,15.18,0,24.03,14.63,0,23.31,2,5,0,0.0667,0.167,0,0.0813,0.233,0.138,0.39,0.59,0.41,31.5
1133388000000,2005,12,2005,3,31,0.458,0.158,0.3,18488.3,29,29,24.85,1,1,1,171,155.2,188.2,112,96.15,59,59,59,0,0,0,0.346,0.313,0.38,112,96.15,129.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0867,0.0811,0.0928,0.00527,0.00392,0.00673,0.00021,0.00015,0.00026,0.186,0.157,0.216,0.0073,0.0062,0.0085,25.36,25.35,25.36,0.92,0.911,0.93,0.97,0.967,0.97,0.892,0.883,0.902,25.63,21.87,29.89,24.85,21.15,29,0,0,0,0,0,0,0.138,0,0.158,0.34,0.66,0.34,40.4
1136066400000,2006,1,2005,4,31,0.673,0.196,0.478,29586.6,60.21,60.21,39.77,2,1,1.2258064516129032,251.4,189.6,348.7,178.4,116.6,73,73,73,0,0,0,0.301,0.209,0.385,178.4,116.6,275.7,990,990,990,964.7,964.4,965.1,25.3,24.9,25.6,0.112,0.0901,0.146,0.0116,0.00566,0.0291,0.00046,0.00022,0.0012,0.268,0.196,0.384,0.011,0.0076,0.015,25.05,24.55,25.39,0.937,0.922,0.959,0.972,0.97,0.98,0.911,0.895,0.939,34.57,25.9,51.6,33.55,25.12,48.2,0,0,0,0,0,0,0.221,0,0.195,0.29,0.71,0.29,44
1138744800000,2006,2,2005,5,28,1.14,0.206,0.932,55504.2,115.8,115.8,82.6,3,2,2.142857142857143,470.1,355.6,640.8,385.1,270.6,85,85,85,0,0,0,0.186,0.133,0.239,385.1,270.6,555.8,990,990,990,965.7,965.2,966.5,24.3,23.5,24.8,0.188,0.145,0.266,0.0815,0.0267,0.172,0.0034,0.0011,0.0073,0.455,0.297,0.631,0.019,0.012,0.027,23.83,22.91,24.52,0.948,0.934,0.958,0.975,0.97,0.98,0.924,0.906,0.939,39.87,30.39,52.32,38.7,29.47,48.2,0,0,0,0,0,0,0.459,0,0.208,0.18,0.82,0.18,48.7
1141164000000,2006,3,2005,6,31,2.87,0.307,2.44,125886,192.8,192.8,169.2,4,3,3.7096774193548385,1071,665.1,1488,956.2,558.1,114.8,107,129,46.58,0,259,0.112,0.0867,0.161,909.6,558.1,1100,990,990,990,968.1,966.6,969.4,21.9,20.6,23.4,0.589,0.272,0.895,0.441,0.174,0.648,0.02,0.0074,0.032,1.3,0.64,1.84,0.06,0.027,0.09,20.65,18.71,22.8,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.928,0.938,46.69,39.57,51.09,45.51,38.59,48.2,0,0,0,0,0,0,0.94,0,0.43,0.11,0.85,0.15,43.9
1143842400000,2006,4,2005,7,30,3.97,0.384,2.85,134466,191.2,191.2,186.8,4,4,4,1532,1413,1578,1384,1265,148,148,148,284.1,165,330,0.0967,0.0938,0.105,1100,1100,1100,990,990,990,969.6,969.2,969.7,20.4,20.3,20.8,0.907,0.864,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.81,1.86,0.091,0.087,0.092,18.56,18.4,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.64,47.24,48.77,46.69,46.29,47.79,0,0,0,0,0,0,1.04,0,1.12,0.097,0.72,0.28,33.9
1146434400000,2006,5,2005,8,31,2.65,0.433,2.2,116961,192.8,192.8,157.2,4,3,3.5161290322580645,988.8,764.9,1391,827.3,617.9,161.5,147,192,5.226,0,99,0.165,0.138,0.192,822.1,617.9,1100,990,990,990,967.8,967,969.1,22.2,20.9,23,0.484,0.311,0.838,0.354,0.214,0.648,0.016,0.0093,0.031,1.09,0.746,1.79,0.05,0.032,0.086,21.11,19.08,22.29,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.93,0.938,46,39.75,52.12,44.82,38.78,48.2,0,0,0,0,0,0,0.873,0,0.45,0.16,0.83,0.17,44.1
1149112800000,2006,6,2005,9,30,1.6,0.345,1.25,72487.1,129.8,129.8,100.7,3,2,2.5,615.8,505.7,752.1,482.8,344.7,133,119,161,0,0,0,0.222,0.158,0.318,482.8,344.7,633.1,990,990,990,966.4,965.9,966.9,23.6,23.1,24.1,0.239,0.18,0.318,0.133,0.0617,0.224,0.0056,0.0026,0.0097,0.577,0.417,0.769,0.024,0.017,0.033,23.07,22.32,23.71,0.952,0.946,0.958,0.977,0.97,0.98,0.93,0.917,0.939,41.96,35.3,52.47,40.69,34.25,48.2,0,0,0,0,0,0,0.559,0,0.35,0.22,0.78,0.22,45.3
1151704800000,2006,7,2005,10,31,1.13,0.362,0.772,46195.3,78.64,78.64,62.09,2,1,1.935483870967742,423.3,360.5,499.4,288.3,225.5,135,135,135,0,0,0,0.322,0.27,0.374,288.3,225.5,364.4,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.158,0.136,0.185,0.0363,0.0149,0.071,0.0015,0.0006,0.0029,0.341,0.253,0.444,0.014,0.01,0.018,24.16,23.71,24.51,0.939,0.924,0.959,0.971,0.97,0.98,0.912,0.896,0.94,33.74,25.83,52.47,32.6,25.05,48.2,0,0,0,0,0,0,0.345,0,0.358,0.32,0.68,0.32,40.9
1154383200000,2006,8,2005,11,31,0.823,0.308,0.515,31897.8,52.38,52.38,42.87,2,1,1.1290322580645162,307.3,267.3,356.9,192.3,152.3,115,115,115,0,0,0,0.377,0.322,0.43,192.3,152.3,241.9,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.121,0.107,0.139,0.0121,0.00869,0.0163,0.00048,0.00034,0.00066,0.315,0.248,0.396,0.013,0.01,0.016,24.74,24.5,24.97,0.947,0.923,0.959,0.976,0.97,0.98,0.924,0.895,0.94,40.73,25.66,52.08,39.58,24.89,48.2,0,0,0,0,0,0,0.238,0,0.308,0.37,0.63,0.37,38.8
1157061600000,2006,9,2005,12,30,0.587,0.236,0.351,19476.6,39.16,39.16,27.05,1,1,1,226.4,198.3,264.3,135.4,107.3,91,91,91,0,0,0,0.405,0.344,0.459,135.4,107.3,173.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0989,0.0889,0.112,0.00726,0.00487,0.0105,0.00029,0.00019,0.00042,0.231,0.181,0.299,0.0091,0.0071,0.012,25.21,24.94,25.42,0.809,0,0.946,0.841,0,0.976,0.785,0,0.924,27.87,0,40.11,27.05,0,39.16,0,4,0,0,0.133,0,0.15,0.133,0.236,0.4,0.6,0.4,33.2
1159653600000,2006,10,2006,1,31,0.479,0.196,0.283,17453.5,27.77,27.77,23.46,1,1,1,178.8,162.3,197,105.8,89.26,73,73,73,0,0,0,0.41,0.371,0.45,105.8,89.26,124,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0863,0.0804,0.0927,0.00475,0.00334,0.00629,0.00019,0.00013,0.00025,0.176,0.147,0.209,0.0069,0.0058,0.0082,25.38,25.38,25.39,0.919,0.911,0.928,0.969,0.964,0.97,0.89,0.883,0.9,24.21,20.51,28.63,23.46,19.77,27.77,0,0,0,0,0,0,0.13,0,0.196,0.41,0.59,0.41,36.4
1162332000000,2006,11,2006,2,30,0.461,0.13,0.331,20612.9,31.25,31.25,28.63,1,1,1,177.8,165,188.8,127.8,115,50,50,50,0,0,0,0.282,0.265,0.303,127.8,115,138.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0909,0.0863,0.0947,0.00661,0.00552,0.00755,0.00026,0.00022,0.0003,0.212,0.19,0.232,0.0083,0.0074,0.0091,25.34,25.34,25.35,0.929,0.921,0.934,0.97,0.97,0.97,0.901,0.894,0.906,29.51,26.33,32.22,28.63,25.54,31.25,0,0,0,0,0,0,0.159,0,0.13,0.28,0.72,0.28,44.7
1164924000000,2006,12,2006,3,31,0.554,0.158,0.396,24807,41.44,41.44,33.34,1,1,1,206.7,178.1,240.5,147.7,119.1,59,59,59,0,0,0,0.287,0.245,0.331,147.7,119.1,181.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0993,0.0892,0.111,0.00831,0.00587,0.0112,0.00033,0.00023,0.00044,0.25,0.198,0.31,0.0098,0.0078,0.012,25.27,25.05,25.36,0.937,0.924,0.949,0.971,0.97,0.98,0.91,0.897,0.93,34.32,27.38,42.29,33.34,26.56,41.44,0,0,0,0,0,0,0.185,0,0.158,0.29,0.71,0.29,44.8
1167602400000,2007,1,2006,4,31,1.1,0.196,0.9,53843,118.6,118.6,72.37,3,1,1.903225806451613,408.9,245.1,641,335.9,172.1,73,73,73,0,0,0,0.195,0.114,0.298,335.9,172.1,568,990,990,990,965.4,964.7,966.5,24.6,23.5,25.3,0.17,0.11,0.271,0.0643,0.0104,0.18,0.0027,0.00041,0.0077,0.418,0.249,0.649,0.017,0.0099,0.028,24.16,22.89,25.03,0.947,0.925,0.959,0.975,0.97,0.98,0.924,0.897,0.94,40.13,26.43,52.59,38.88,25.64,48.2,0,0,0,0,0,0,0.402,0,0.2,0.18,0.82,0.18,48.9
1170280800000,2007,2,2006,5,28,2.86,0.321,2.2,110602,192.8,192.8,164.6,4,3,3.6785714285714284,1184,657.7,1853,1051,552.7,132.7,105,162,143.4,0,591,0.119,0.0874,0.16,907.7,552.7,1100,990,990,990,968.4,966.5,970.6,21.6,19.4,23.5,0.623,0.267,0.926,0.455,0.17,0.648,0.022,0.0073,0.033,1.34,0.629,1.87,0.064,0.027,0.097,20.24,17.5,22.84,0.953,0.95,0.957,0.979,0.974,0.98,0.934,0.927,0.938,45.71,39.24,51.11,44.64,38.24,48.2,0,0,0,0,0,0,0.914,0,0.66,0.11,0.77,0.23,38.7
1172700000000,2007,3,2006,6,31,5.88,0.539,2.95,123212,174.6,174.6,165.6,4,4,4,2197,1884,2561,1996,1645,201.1,183,239,896,545,1278,0.0932,0.0715,0.127,1100,1100,1100,990,990,990,971.6,970.7,972.5,18.4,17.5,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.037,1.87,1.87,1.87,0.1,0.097,0.11,16.56,15.67,17.4,0.947,0.944,0.949,0.979,0.976,0.98,0.927,0.921,0.93,42.28,39.88,44.55,41.4,38.92,43.66,0,0,0,0,0,0,0.92,0,2.93,0.092,0.5,0.5,21
1175378400000,2007,4,2006,7,30,6.44,0.562,2.85,113600,162.2,162.2,157.8,4,4,4,2486,2325,2588,2269,2108,217,217,217,1169,1008,1271,0.0874,0.0838,0.0933,1100,1100,1100,990,990,990,972.3,971.9,972.5,17.7,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.85,15.61,16.24,0.944,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.926,40.38,39.71,41.42,39.44,38.73,40.56,0,0,0,0,0,0,0.877,0,3.59,0.087,0.44,0.56,17.6
1177970400000,2007,5,2006,8,31,4.69,0.739,2.91,132253,192.5,192.5,177.8,4,4,4,1751,1205,2299,1475,928.8,276,276,276,388.9,0,923,0.163,0.12,0.229,1086,928.8,1100,990,990,990,970.3,968.5,971.8,19.7,18.2,21.5,0.876,0.579,0.926,0.622,0.389,0.648,0.032,0.018,0.036,1.79,1.22,1.87,0.091,0.057,0.1,17.95,16.3,20.23,0.95,0.946,0.955,0.98,0.979,0.98,0.931,0.926,0.936,45.35,41.59,49.1,44.44,40.74,48.12,0,0,0,0,0,0,0.988,0,1.78,0.16,0.62,0.38,28.2
1180648800000,2007,6,2006,9,30,2.32,0.417,1.9,103959,186.8,186.8,144.4,4,3,3.3333333333333335,895.3,725.8,1168,734.3,564.8,161,161,161,0,0,0,0.183,0.138,0.222,734.3,564.8,1007,990,990,990,967.5,966.8,968.4,22.5,21.6,23.2,0.402,0.284,0.656,0.283,0.178,0.439,0.013,0.0077,0.02,0.925,0.659,1.38,0.041,0.028,0.064,21.61,20.19,22.54,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,44.49,39.25,51.48,43.43,38.25,48.2,0,0,0,0,0,0,0.802,0,0.42,0.18,0.82,0.18,44.8
1183240800000,2007,7,2006,10,31,1.57,0.498,1.07,62500.6,108,108,84.01,3,2,2.129032258064516,585.5,481.6,714.6,399.5,295.6,186,186,186,0,0,0,0.322,0.26,0.386,399.5,295.6,528.6,990,990,990,966.2,965.8,966.8,23.8,23.2,24.2,0.204,0.164,0.266,0.0879,0.0385,0.154,0.0037,0.0016,0.0066,0.489,0.345,0.643,0.021,0.014,0.027,23.29,22.64,23.89,0.95,0.94,0.958,0.975,0.97,0.98,0.927,0.912,0.939,40.93,32.55,51.98,39.74,31.57,48.2,0,0,0,0,0,0,0.467,0,0.5,0.32,0.68,0.32,39.8
1185919200000,2007,8,2006,11,31,1.07,0.415,0.656,39595.1,68.81,68.81,53.22,2,1,1.5806451612903225,399.9,339.2,475.9,244.9,184.2,155,155,155,0,0,0,0.392,0.326,0.457,244.9,184.2,320.9,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.143,0.122,0.17,0.0225,0.0114,0.0505,0.00092,0.00046,0.0021,0.332,0.254,0.404,0.013,0.01,0.016,24.28,23.88,24.58,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.28,25.72,52.12,36.15,24.95,48.2,0,0,0,0,0,0,0.296,0,0.414,0.39,0.61,0.39,37
1188597600000,2007,9,2006,12,30,0.738,0.306,0.432,26897.2,48.2,48.2,37.36,1,1,1,284.6,245.7,335.1,166.6,127.7,118,118,118,0,0,0,0.418,0.352,0.48,166.6,127.7,217.1,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.112,0.0982,0.13,0.00991,0.0066,0.0142,0.00039,0.00026,0.00057,0.289,0.22,0.38,0.012,0.0087,0.015,24.87,24.55,25.11,0.944,0.93,0.958,0.974,0.97,0.98,0.919,0.902,0.939,38.35,29.23,50.04,37.36,28.35,48.2,0,0,0,0,0,0,0.208,0,0.306,0.41,0.59,0.41,36.4
1191189600000,2007,10,2007,1,31,0.591,0.26,0.331,19893,32.83,32.83,26.74,1,1,1,220.5,202.7,243.7,123.5,105.7,97,97,97,0,0,0,0.442,0.398,0.478,123.5,105.7,146.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.095,0.0887,0.103,0.00625,0.00474,0.00822,0.00025,0.00019,0.00032,0.21,0.179,0.252,0.0083,0.007,0.0099,25.27,25.09,25.4,0.896,0,0.938,0.939,0,0.97,0.87,0,0.91,27.56,0,33.85,26.74,0,32.83,0,1,0,0,0.0323,0,0.149,0.0323,0.26,0.44,0.56,0.44,33.7
1193868000000,2007,11,2007,2,30,0.537,0.219,0.318,19745.9,31.72,31.72,27.42,1,1,1,207.1,201.6,214.2,122.8,110.5,84.33,67,93,0,0,0,0.407,0.322,0.457,122.8,110.5,140.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0933,0.0901,0.0976,0.00619,0.00515,0.00773,0.00024,0.0002,0.0003,0.208,0.187,0.238,0.0081,0.0073,0.0093,25.35,25.31,25.39,0.926,0.918,0.935,0.97,0.97,0.97,0.898,0.89,0.907,28.27,25.27,32.71,27.42,24.51,31.72,0,0,0,0,0,0,0.152,0,0.219,0.41,0.59,0.41,36.8
1196460000000,2007,12,2007,3,31,0.648,0.158,0.49,30890.5,48.2,48.2,41.52,1,1,1,242,202.4,281.2,183,143.4,59,59,59,0,0,0,0.246,0.21,0.291,183,143.4,222.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.112,0.0978,0.126,0.0113,0.00794,0.0146,0.00045,0.00031,0.00058,0.313,0.242,0.383,0.012,0.0095,0.015,25.05,24.79,25.34,0.949,0.936,0.959,0.977,0.97,0.98,0.927,0.908,0.94,42.66,33.37,51.8,41.52,32.36,48.2,0,0,0,0,0,0,0.231,0,0.158,0.24,0.76,0.24,47.7
1199138400000,2008,1,2007,4,31,1.15,0.196,0.957,57028.4,128.4,128.4,76.65,3,1,2.096774193548387,430.3,284.8,692.2,357.3,211.8,73,73,73,0,0,0,0.184,0.105,0.256,357.3,211.8,619.2,990,990,990,965.5,964.8,966.7,24.5,23.3,25.2,0.179,0.124,0.3,0.0727,0.0137,0.215,0.003,0.00055,0.0092,0.426,0.241,0.736,0.018,0.0096,0.032,24.06,22.6,24.85,0.945,0.922,0.959,0.974,0.97,0.98,0.921,0.895,0.94,38.23,25.65,51.85,37.05,24.88,48.2,0,0,0,0,0,0,0.426,0,0.193,0.17,0.83,0.17,49.6
1201816800000,2008,2,2007,5,29,3.02,0.335,2.31,116327,192.8,192.8,167.1,4,3,3.689655172413793,1205,712.1,1764,1071,607.1,133.7,105,162,147,0,502,0.116,0.0919,0.147,923.9,607.1,1100,990,990,990,968.5,966.7,970.3,21.5,19.7,23.3,0.638,0.298,0.919,0.468,0.207,0.648,0.022,0.0089,0.033,1.38,0.721,1.87,0.065,0.031,0.095,20.13,17.8,22.53,0.954,0.951,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.39,39.68,51.01,45.32,38.7,48.2,0,0,0,0,0,0,0.929,0,0.71,0.11,0.76,0.24,38.5
1204322400000,2008,3,2007,6,31,4.76,0.539,2.95,132679,179.7,179.7,178.3,4,4,4,1777,1740,1815,1576,1542,201.1,183,239,476.3,442,511,0.113,0.102,0.134,1100,1100,1100,990,990,990,970.4,970.3,970.5,19.6,19.5,19.7,0.924,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.096,17.75,17.62,17.87,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.49,45.16,45.83,44.58,44.25,44.91,0,0,0,0,0,0,0.991,0,1.81,0.11,0.62,0.38,27.9
1207000800000,2008,4,2007,7,30,4.05,0.384,2.84,133110,192.8,192.8,184.9,4,4,4,1561,1163,1760,1413,1015,148,148,148,318.5,0,512,0.0963,0.0841,0.127,1095,1015,1100,990,990,990,969.7,968.4,970.3,20.3,19.7,21.6,0.885,0.67,0.926,0.636,0.456,0.648,0.031,0.021,0.033,1.82,1.41,1.87,0.09,0.065,0.095,18.5,17.8,20.18,0.952,0.951,0.955,0.98,0.98,0.98,0.933,0.932,0.936,47.24,45.64,50.17,46.22,44.72,48.2,0,0,0,0,0,0,1.03,0,1.21,0.095,0.7,0.3,32.9
1209592800000,2008,5,2007,8,31,2.37,0.394,1.98,108276,184.4,184.4,145.5,4,3,3.3548387096774195,885.8,714.3,1132,738.8,567.3,147,147,147,0,0,0,0.169,0.13,0.206,738.8,567.3,985.4,990,990,990,967.4,966.8,968.3,22.6,21.7,23.2,0.401,0.282,0.617,0.286,0.18,0.416,0.013,0.0077,0.019,0.926,0.66,1.31,0.041,0.028,0.06,21.64,20.38,22.58,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.6,39.37,51.64,43.53,38.37,48.2,0,0,0,0,0,0,0.809,0,0.39,0.17,0.84,0.16,45.7
1212271200000,2008,6,2007,9,30,1.5,0.308,1.19,69819.3,120.6,120.6,96.97,3,2,2.3666666666666667,579.9,477.5,702.6,460.9,358.5,119,119,119,0,0,0,0.208,0.169,0.249,460.9,358.5,583.6,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.225,0.181,0.289,0.119,0.0682,0.191,0.005,0.0028,0.0082,0.554,0.434,0.685,0.023,0.018,0.029,23.25,22.6,23.82,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.99,35.29,52.59,41.72,34.23,48.2,0,0,0,0,0,0,0.539,0,0.31,0.21,0.79,0.21,46.5
1214863200000,2008,7,2007,10,31,1.08,0.362,0.72,43193,72.41,72.41,58.06,2,1,1.8064516129032258,403.8,348.2,471.8,268.8,213.2,135,135,135,0,0,0,0.337,0.286,0.388,268.8,213.2,336.8,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.151,0.132,0.175,0.0288,0.0139,0.058,0.0012,0.00056,0.0024,0.333,0.253,0.403,0.014,0.01,0.017,24.26,23.87,24.51,0.94,0.924,0.959,0.972,0.97,0.98,0.914,0.896,0.94,34.92,25.73,52.3,33.69,24.96,48.2,0,0,0,0,0,0,0.323,0,0.36,0.34,0.67,0.33,40
1217541600000,2008,8,2007,11,31,0.795,0.308,0.487,30234.7,48.2,48.2,40.64,1,1,1,296.8,259.9,344.1,181.8,144.9,115,115,115,0,0,0,0.39,0.334,0.443,181.8,144.9,229.1,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.118,0.105,0.134,0.0112,0.00806,0.0152,0.00045,0.00032,0.00061,0.317,0.251,0.401,0.013,0.0099,0.016,24.79,24.48,25.01,0.948,0.937,0.959,0.976,0.97,0.98,0.926,0.909,0.94,41.91,33.3,52.71,40.64,32.3,48.2,0,0,0,0,0,0,0.226,0,0.308,0.39,0.61,0.39,38
1220220000000,2008,9,2007,12,30,0.565,0.236,0.33,16002.1,37.31,37.31,22.23,1,1,1,218.1,189.9,256.9,127.1,98.87,91,91,91,0,0,0,0.42,0.354,0.479,127.1,98.87,165.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0959,0.086,0.11,0.00656,0.00415,0.00985,0.00026,0.00016,0.00039,0.217,0.166,0.286,0.0085,0.0065,0.011,25.26,24.99,25.42,0.683,0,0.944,0.711,0,0.973,0.663,0,0.918,22.91,0,38.37,22.23,0,37.31,0,8,0,0,0.267,0,0.123,0.267,0.235,0.42,0.58,0.42,28.3
1222812000000,2008,10,2008,1,31,0.46,0.196,0.264,16201,25.71,25.71,21.78,1,1,1,171.6,156.8,188.5,98.56,83.79,73,73,73,0,0,0,0.427,0.387,0.466,98.56,83.79,115.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0837,0.0785,0.0897,0.00413,0.00287,0.00557,0.00016,0.00011,0.00022,0.163,0.137,0.194,0.0064,0.0054,0.0076,25.38,25.38,25.38,0.918,0.911,0.93,0.967,0.962,0.97,0.888,0.882,0.894,22.51,19.38,26.5,21.78,18.64,25.71,0,0,0,0,0,0,0.121,0,0.196,0.43,0.57,0.43,35.2
1225490400000,2008,11,2008,2,30,0.497,0.144,0.352,22001,37.68,37.68,30.56,1,1,1,191.6,156.5,215.8,135.9,106.5,55.67,50,67,0,0,0,0.293,0.232,0.358,135.9,106.5,165.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0944,0.0834,0.104,0.0073,0.0048,0.00985,0.00029,0.00019,0.00039,0.228,0.174,0.281,0.0089,0.0068,0.011,25.33,25.22,25.38,0.932,0.916,0.944,0.97,0.97,0.973,0.904,0.888,0.918,31.49,24.23,38.71,30.56,23.5,37.68,0,0,0,0,0,0,0.17,0,0.145,0.29,0.71,0.29,44.3
1228082400000,2008,12,2008,3,31,0.613,0.158,0.455,28701.3,43.01,43.01,38.58,1,1,1,228.8,211.8,247.3,169.8,152.8,59,59,59,0,0,0,0.259,0.239,0.279,169.8,152.8,188.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.107,0.101,0.114,0.0102,0.00873,0.0118,0.0004,0.00034,0.00046,0.289,0.259,0.322,0.011,0.01,0.013,25.14,24.99,25.27,0.945,0.939,0.951,0.975,0.97,0.98,0.921,0.911,0.932,39.56,35.56,43.89,38.58,34.5,43.01,0,0,0,0,0,0,0.214,0,0.158,0.26,0.74,0.26,46.8
1230760800000,2009,1,2008,4,31,0.779,0.196,0.584,36090.8,58.43,58.43,48.51,2,1,1.4193548387096775,291,250.3,340.5,218,177.3,73,73,73,0,0,0,0.253,0.214,0.292,218,177.3,267.5,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.126,0.112,0.143,0.0149,0.0108,0.0253,0.00059,0.00043,0.001,0.308,0.24,0.389,0.012,0.0096,0.015,24.82,24.61,24.99,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.894,0.94,38.29,25.52,52.23,37.22,24.76,48.2,0,0,0,0,0,0,0.269,0,0.195,0.25,0.75,0.25,46.3
1233439200000,2009,2,2008,5,28,1.11,0.206,0.908,54071.6,101.9,101.9,80.46,3,2,2.0357142857142856,460.2,345.2,571.3,375.2,260.2,85,85,85,0,0,0,0.19,0.149,0.246,375.2,260.2,486.3,990,990,990,965.7,965.1,966.2,24.3,23.8,24.9,0.183,0.142,0.226,0.0761,0.0218,0.129,0.0031,0.00088,0.0054,0.451,0.282,0.615,0.019,0.011,0.026,23.88,23.24,24.59,0.948,0.932,0.958,0.975,0.97,0.98,0.925,0.904,0.939,40.95,29.23,52.3,39.63,28.35,48.2,0,0,0,0,0,0,0.447,0,0.202,0.19,0.82,0.18,48.7
1235858400000,2009,3,2008,6,31,2.52,0.287,2.02,106042,192.8,192.8,142.5,4,2,3.2903225806451615,941.3,577.6,1743,834.3,470.6,107,107,107,80.55,0,536,0.13,0.0614,0.185,753.7,470.6,1100,990,990,990,967.5,966.2,970.3,22.5,19.7,23.8,0.472,0.222,0.919,0.333,0.121,0.648,0.015,0.0051,0.033,1.05,0.523,1.87,0.048,0.022,0.095,21.41,17.86,23.2,0.953,0.945,0.957,0.978,0.97,0.98,0.931,0.917,0.938,44.5,34.96,52.11,43.14,33.91,48.2,0,0,0,0,0,0,0.792,0,0.5,0.11,0.8,0.2,42.1
1238536800000,2009,4,2008,7,30,5.48,0.443,2.85,120986,177.2,177.2,168,4,4,4,2113,1808,2307,1942,1660,171,148,217,841.9,560,1044,0.0806,0.0646,0.0998,1100,1100,1100,990,990,990,971.3,970.5,971.8,18.7,18.2,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.1,16.78,16.29,17.65,0.947,0.946,0.95,0.98,0.979,0.98,0.928,0.926,0.931,42.87,41.54,45.22,42.01,40.68,44.31,0,0,0,0,0,0,0.934,0,2.63,0.081,0.52,0.48,22.1
1241128800000,2009,5,2008,8,31,3.49,0.514,2.62,129345,192.8,192.8,173.9,4,3,3.806451612903226,1301,887.6,1774,1109,695.6,192,192,192,132.2,0,482,0.155,0.108,0.216,977.1,695.6,1100,990,990,990,968.8,967.5,970.4,21.2,19.6,22.5,0.698,0.36,0.926,0.506,0.266,0.648,0.024,0.012,0.033,1.48,0.881,1.87,0.071,0.039,0.095,19.67,17.76,21.67,0.954,0.95,0.957,0.98,0.976,0.98,0.934,0.93,0.938,46.9,39.81,51.91,45.77,38.84,48.2,0,0,0,0,0,0,0.966,0,0.87,0.15,0.75,0.25,37.1
1243807200000,2009,6,2008,9,30,1.88,0.381,1.5,84888.9,144.6,144.6,117.9,3,2,2.7333333333333334,725.5,592.1,872.7,578.5,431.1,147,119,161,0,0,0,0.208,0.136,0.272,578.5,431.1,753.7,990,990,990,966.8,966.3,967.4,23.2,22.6,23.7,0.29,0.21,0.395,0.19,0.102,0.304,0.0082,0.0043,0.013,0.71,0.545,0.98,0.031,0.023,0.043,22.49,21.63,23.19,0.955,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.86,35.25,52.32,43.53,34.19,48.2,0,0,0,0,0,0,0.655,0,0.38,0.2,0.8,0.2,45.2
1246399200000,2009,7,2008,10,31,1.32,0.454,0.869,51659,96.06,96.06,69.43,2,1,1.967741935483871,494.1,416.8,584.7,324.6,230.8,169.5,135,186,0,0,0,0.351,0.231,0.446,324.6,230.8,449.7,990,990,990,965.8,965.5,966.2,24.2,23.8,24.5,0.173,0.141,0.216,0.0529,0.0154,0.111,0.0022,0.00063,0.0047,0.393,0.26,0.573,0.016,0.011,0.024,23.78,23.2,24.25,0.943,0.925,0.958,0.974,0.97,0.98,0.918,0.897,0.939,36.52,25.83,52.25,35.49,25.06,48.2,0,0,0,0,0,0,0.386,0,0.451,0.34,0.66,0.34,39.1
1249077600000,2009,8,2008,11,31,0.92,0.415,0.504,30903.2,55.16,55.16,41.54,2,1,1.1612903225806452,343.3,290.8,411.6,188.3,135.8,155,155,155,0,0,0,0.456,0.377,0.533,188.3,135.8,256.6,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.124,0.105,0.148,0.0118,0.00729,0.0201,0.00048,0.00029,0.00082,0.305,0.238,0.404,0.012,0.0095,0.016,24.58,24.26,24.9,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.897,0.939,38.43,25.84,52.12,37.3,25.07,48.2,0,0,0,0,0,0,0.231,0,0.416,0.45,0.55,0.45,33.6
1251756000000,2009,9,2008,12,30,0.644,0.306,0.338,20869.9,38.25,38.25,28.99,1,1,1,248.5,218.6,288.3,130.5,100.6,118,118,118,0,0,0,0.478,0.409,0.54,130.5,100.6,170.3,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.0992,0.0887,0.113,0.00684,0.0043,0.0102,0.00027,0.00017,0.00041,0.225,0.171,0.296,0.0089,0.0067,0.012,25.1,24.85,25.32,0.929,0.912,0.946,0.97,0.969,0.974,0.901,0.883,0.921,29.87,22.76,39.25,28.99,22.06,38.25,0,0,0,0,0,0,0.161,0,0.306,0.48,0.52,0.48,32.4
1254348000000,2009,10,2009,1,31,0.525,0.237,0.288,12472.6,27.02,27.02,16.76,1,1,1,195.9,176.8,218.3,107.4,93.15,88.48,73,97,0,0,0,0.45,0.386,0.51,107.4,93.15,121.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0884,0.0843,0.0942,0.00488,0.00367,0.00606,0.00019,0.00014,0.00024,0.181,0.156,0.207,0.0071,0.0061,0.0081,25.38,25.28,25.43,0.623,0,0.926,0.657,0,0.97,0.604,0,0.898,17.28,0,27.85,16.76,0,27.02,0,10,0,0,0.323,0,0.0931,0.323,0.237,0.45,0.55,0.45,23.8
1257026400000,2009,11,2009,2,30,0.535,0.174,0.361,22545,35.78,35.78,31.31,1,1,1,206.2,179.8,225.7,139.2,112.8,67,67,67,0,0,0,0.326,0.297,0.373,139.2,112.8,158.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.097,0.0877,0.104,0.00758,0.00533,0.00924,0.0003,0.00021,0.00036,0.235,0.188,0.27,0.0092,0.0073,0.011,25.31,25.18,25.38,0.934,0.92,0.941,0.97,0.97,0.97,0.906,0.892,0.913,32.28,25.81,36.89,31.31,25.03,35.78,0,0,0,0,0,0,0.174,0,0.174,0.33,0.67,0.33,42.1
1259618400000,2009,12,2009,3,31,0.664,0.158,0.506,32074.9,48.2,48.2,43.11,1,1,1,248,225.7,271.6,189,166.7,59,59,59,0,0,0,0.239,0.217,0.261,189,166.7,212.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.106,0.122,0.0118,0.00992,0.0138,0.00047,0.00039,0.00055,0.323,0.283,0.366,0.013,0.011,0.015,25,24.85,25.16,0.951,0.944,0.957,0.979,0.974,0.98,0.931,0.919,0.938,44.06,38.83,49.59,43.11,37.8,48.2,0,0,0,0,0,0,0.24,0,0.158,0.24,0.76,0.24,48.3
1262296800000,2010,1,2009,4,31,0.956,0.196,0.76,46368.3,95.24,95.24,62.32,2,1,1.7419354838709677,356.9,275.2,512.5,283.9,202.2,73,73,73,0,0,0,0.212,0.142,0.265,283.9,202.2,439.5,990,990,990,965.2,964.8,965.9,24.8,24.1,25.2,0.149,0.12,0.204,0.0378,0.0129,0.106,0.0015,0.00051,0.0044,0.357,0.24,0.55,0.014,0.0096,0.023,24.46,23.54,24.86,0.944,0.922,0.959,0.975,0.97,0.98,0.92,0.894,0.94,38.31,25.55,51.66,37.25,24.79,48.2,0,0,0,0,0,0,0.346,0,0.196,0.21,0.79,0.21,48.5
1264975200000,2010,2,2009,5,28,2.06,0.219,1.78,95946.3,192.8,192.8,142.8,4,2,3.25,850.7,525.4,1444,759.9,440.4,90.71,85,105,24.11,0,239,0.114,0.0727,0.162,735.9,440.4,1100,990,990,990,967.2,966,969.3,22.8,20.7,24,0.425,0.205,0.867,0.31,0.107,0.648,0.014,0.0044,0.031,0.976,0.518,1.82,0.044,0.022,0.088,21.78,18.88,23.48,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,45.18,35.11,52.26,43.85,34.05,48.2,0,0,0,0,0,0,0.793,0,0.28,0.11,0.86,0.14,46.6
1267394400000,2010,3,2009,6,31,5.9,0.49,2.95,123566,188.8,188.8,166.1,4,4,4,2204,1478,2654,2021,1295,183,183,183,920.7,195,1371,0.0864,0.0689,0.124,1100,1100,1100,990,990,990,971.5,969.4,972.7,18.5,17.3,20.6,0.922,0.879,0.926,0.648,0.648,0.648,0.035,0.031,0.037,1.87,1.83,1.87,0.1,0.089,0.11,16.63,15.45,18.76,0.947,0.943,0.952,0.978,0.974,0.98,0.926,0.919,0.933,42.46,39.27,48.17,41.52,38.27,47.21,0,0,0,0,0,0,0.923,0,2.95,0.083,0.5,0.5,20.9
1270072800000,2010,4,2009,7,30,7.37,0.562,2.85,106455,153,153,147.9,4,4,4,2843,2658,2980,2626,2441,217,217,217,1526,1341,1663,0.0764,0.0728,0.0816,1100,1100,1100,990,990,990,973.1,972.7,973.5,16.9,16.5,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.99,14.66,15.44,0.941,0.939,0.943,0.972,0.97,0.974,0.914,0.911,0.919,38.03,37.12,39.25,36.96,36.01,38.24,0,0,0,0,0,0,0.821,0,4.52,0.076,0.39,0.61,14.4
1272664800000,2010,5,2009,8,31,5.57,0.739,2.95,126190,189.2,189.2,169.6,4,4,4,2081,1475,2713,1805,1199,276,276,276,705,99,1337,0.138,0.102,0.187,1100,1100,1100,990,990,990,971.2,969.4,972.8,18.8,17.2,20.6,0.919,0.858,0.926,0.648,0.648,0.648,0.035,0.031,0.038,1.87,1.81,1.87,0.1,0.088,0.11,16.95,15.3,18.79,0.948,0.942,0.952,0.979,0.974,0.98,0.927,0.917,0.933,43.32,38.89,48.25,42.4,37.86,47.29,0,0,0,0,0,0,0.942,0,2.62,0.13,0.53,0.47,22.7
1275343200000,2010,6,2009,9,30,2.68,0.544,2.1,110649,192.8,192.8,153.7,4,3,3.466666666666667,1033,791.4,1447,822.9,581.4,210,210,210,11.9,0,137,0.211,0.145,0.265,811,581.4,1100,990,990,990,967.9,967.1,969.3,22.1,20.7,22.9,0.498,0.301,0.868,0.354,0.189,0.648,0.016,0.0083,0.031,1.11,0.694,1.82,0.051,0.03,0.088,20.95,18.87,22.24,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.35,39.45,51.41,44.29,38.46,48.2,0,0,0,0,0,0,0.854,0,0.58,0.2,0.78,0.22,41.3
