datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
788997600000,1995,1,1994,4,14,7,0.104,0.0442,0.0598,3662.6,23.1,23.1,21.8,1,1,1,171.9,164.8,177.7,98.92,91.85,73,73,73,0,0,0,0.425,0.411,0.443,98.92,91.85,104.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0839,0.0814,0.0859,0.00416,0.00356,0.00465,0.00016,0.00014,0.00018,0.164,0.151,0.174,0.0064,0.0059,0.0068,25.38,25.38,25.38,0.915,0.912,0.92,0.968,0.965,0.97,0.885,0.883,0.888,22.52,21.04,23.82,21.8,20.3,23.1,0,0,0,0,0,0,0.121,0,0.0442,0.43,0.58,0.42,35.2
789602400000,1995,1,1994,4,15,7,0.103,0.0442,0.0593,3629,22.97,22.97,21.6,1,1,1,171,163.5,177.2,98.02,90.48,73,73,73,0,0,0,0.427,0.412,0.447,98.02,90.48,104.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0835,0.0809,0.0857,0.00408,0.00344,0.0046,0.00016,0.00013,0.00018,0.162,0.149,0.173,0.0064,0.0058,0.0068,25.38,25.38,25.38,0.915,0.911,0.922,0.968,0.965,0.97,0.885,0.882,0.889,22.32,20.76,23.68,21.6,20.02,22.97,0,0,0,0,0,0,0.12,0,0.0437,0.43,0.58,0.42,35.2
790207200000,1995,1,1994,4,16,7,0.11,0.0442,0.0655,4026,24.48,24.48,23.96,1,1,1,181.3,179.1,183.4,108.3,106.1,73,73,73,0,0,0,0.403,0.398,0.408,108.3,106.1,110.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0872,0.0864,0.0879,0.00495,0.00477,0.00514,0.00019,0.00019,0.0002,0.181,0.177,0.185,0.0071,0.0069,0.0072,25.38,25.38,25.38,0.916,0.915,0.918,0.97,0.97,0.97,0.889,0.887,0.89,24.71,24.16,25.24,23.96,23.43,24.48,0,0,0,0,0,0,0.133,0,0.0445,0.4,0.6,0.4,36.6
790812000000,1995,1,1994,4,17,7,0.113,0.0442,0.0685,4223.83,25.8,25.8,25.14,1,1,1,186.2,183.7,188.9,113.2,110.7,73,73,73,0,0,0,0.392,0.386,0.397,113.2,110.7,115.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.088,0.0899,0.00537,0.00516,0.0056,0.00021,0.0002,0.00022,0.19,0.185,0.194,0.0074,0.0072,0.0076,25.38,25.38,25.38,0.92,0.918,0.922,0.97,0.97,0.97,0.892,0.891,0.894,25.92,25.31,26.6,25.14,24.55,25.8,0,0,0,0,0,0,0.14,0,0.0445,0.39,0.61,0.39,37.4
791416800000,1995,1,1994,4,18,7,0.116,0.0493,0.0662,1227.44,25.6,25.6,7.306,1,1,1,191.1,187.8,197.1,109.5,102.8,81.57,73,85,0,0,0,0.427,0.388,0.453,109.5,102.8,115.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0863,0.0896,0.00506,0.00449,0.00553,0.0002,0.00018,0.00022,0.184,0.172,0.193,0.0072,0.0067,0.0075,25.4,25.38,25.41,0.263,0,0.921,0.277,0,0.97,0.255,0,0.894,7.532,0,26.4,7.306,0,25.6,0,5,0,0,0.714,0,0.0406,0.714,0.0498,0.42,0.57,0.43,10.6
792021600000,1995,2,1994,5,19,7,0.124,0.0514,0.0727,3890.59,28.21,28.21,23.16,1,1,1,205.2,200.1,211.1,120.2,115.1,85,85,85,0,0,0,0.414,0.403,0.425,120.2,115.1,126.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0924,0.0906,0.0945,0.00596,0.00554,0.00647,0.00023,0.00022,0.00025,0.203,0.194,0.214,0.0079,0.0076,0.0084,25.37,25.32,25.41,0.793,0,0.929,0.831,0,0.97,0.77,0,0.901,23.87,0,29.08,23.16,0,28.21,0,1,0,0,0.143,0,0.129,0.143,0.0513,0.41,0.59,0.41,31.4
792626400000,1995,2,1994,5,20,7,0.13,0.0514,0.0783,4866.87,29.26,29.26,28.97,1,1,1,214.4,213.5,215.7,129.4,128.5,85,85,85,0,0,0,0.397,0.394,0.398,129.4,128.5,130.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0957,0.0954,0.0961,0.00675,0.00667,0.00686,0.00026,0.00026,0.00027,0.22,0.218,0.222,0.0086,0.0085,0.0087,25.29,25.28,25.3,0.93,0.93,0.931,0.97,0.97,0.97,0.902,0.902,0.903,29.87,29.65,30.17,28.97,28.77,29.26,0,0,0,0,0,0,0.161,0,0.0517,0.4,0.6,0.4,37.4
793231200000,1995,2,1994,5,21,7,0.142,0.0514,0.0902,5622.21,37.79,37.79,33.47,1,1,1,234.1,218.7,252.6,149.1,133.7,85,85,85,0,0,0,0.364,0.336,0.389,149.1,133.7,167.6,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.103,0.0972,0.109,0.00842,0.00712,0.01,0.00033,0.00028,0.0004,0.255,0.227,0.288,0.01,0.0089,0.011,25.14,25,25.26,0.938,0.932,0.945,0.971,0.97,0.973,0.91,0.904,0.92,34.48,30.88,38.82,33.47,29.95,37.79,0,0,0,0,0,0,0.186,0,0.0518,0.36,0.64,0.36,39.6
793836000000,1995,2,1994,5,22,7,0.167,0.0609,0.106,6681.86,42.73,42.73,39.77,1,1,1,276.8,258.9,295.6,176,163.4,100.7,85,107,0,0,0,0.363,0.321,0.396,176,163.4,188.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.114,0.111,0.12,0.0107,0.00964,0.0118,0.00043,0.00038,0.00047,0.305,0.284,0.329,0.012,0.011,0.013,24.89,24.79,24.97,0.947,0.943,0.951,0.977,0.971,0.98,0.925,0.916,0.932,40.71,37.69,43.6,39.77,36.6,42.73,0,0,0,0,0,0,0.221,0,0.061,0.36,0.63,0.37,40
794440800000,1995,3,1994,6,23,7,0.198,0.0647,0.133,8194.83,53.79,53.79,48.78,2,1,1.4285714285714286,327.7,302.4,354.9,220.7,195.4,107,107,107,0,0,0,0.327,0.302,0.354,220.7,195.4,247.9,990,990,990,965,964.9,965.2,25,24.8,25.1,0.131,0.122,0.141,0.0145,0.0124,0.0168,0.00058,0.00049,0.00068,0.317,0.247,0.384,0.013,0.0099,0.015,24.64,24.56,24.75,0.943,0.923,0.958,0.976,0.97,0.98,0.92,0.895,0.939,38.81,25.6,50.75,37.7,24.83,48.2,0,0,0,0,0,0,0.271,0,0.065,0.33,0.67,0.33,41.4
795045600000,1995,3,1994,6,24,7,0.235,0.0647,0.171,10273.1,65.51,65.51,61.15,2,2,2,389,364.5,409.3,282,257.5,107,107,107,0,0,0,0.276,0.261,0.294,282,257.5,302.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.153,0.144,0.16,0.0321,0.0205,0.0417,0.0013,0.00083,0.0017,0.318,0.281,0.348,0.013,0.011,0.014,24.34,24.21,24.5,0.937,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.913,31.52,28.8,33.77,30.57,27.93,32.75,0,0,0,0,0,0,0.34,0,0.064,0.28,0.73,0.27,43.7
795650400000,1995,3,1994,6,25,7,0.261,0.0647,0.196,11775.4,72.2,72.2,70.09,2,2,2,431,414.5,441,324,307.5,107,107,107,0,0,0,0.249,0.243,0.258,324,307.5,334,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.168,0.162,0.171,0.0519,0.0441,0.0567,0.0021,0.0018,0.0023,0.381,0.356,0.396,0.016,0.015,0.016,24.08,24.02,24.18,0.944,0.942,0.946,0.97,0.97,0.97,0.916,0.913,0.918,36.13,34.33,37.22,35.05,33.3,36.1,0,0,0,0,0,0,0.389,0,0.065,0.25,0.75,0.25,45.1
796255200000,1995,3,1994,6,26,7,0.268,0.0678,0.2,12037.3,73.32,73.32,71.65,2,2,2,443.6,437.2,445.9,331.5,312.2,112.1,107,125,0,0,0,0.253,0.24,0.286,331.5,312.2,338.9,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.171,0.166,0.173,0.0555,0.0464,0.059,0.0023,0.0019,0.0024,0.393,0.366,0.403,0.016,0.015,0.017,24.01,23.99,24.07,0.946,0.943,0.947,0.971,0.97,0.971,0.918,0.914,0.919,36.91,34.73,37.75,35.83,33.69,36.66,0,0,0,0,0,0,0.398,0,0.068,0.25,0.75,0.25,44.9
796860000000,1995,4,1994,7,27,7,0.253,0.0756,0.177,10623.8,66.05,66.05,63.24,2,2,2,417.7,407.4,430.9,292.7,282.4,125,125,125,0,0,0,0.299,0.29,0.307,292.7,282.4,305.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.159,0.156,0.164,0.0372,0.0323,0.0434,0.0015,0.0013,0.0018,0.337,0.321,0.356,0.014,0.013,0.015,24.18,24.1,24.25,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.913,32.6,31.45,34.05,31.62,30.51,33.02,0,0,0,0,0,0,0.351,0,0.076,0.3,0.7,0.3,42
797464800000,1995,4,1994,7,28,7,0.245,0.0756,0.169,10142.5,60.72,60.72,60.37,2,2,2,404.4,403,406,279.4,278,125,125,125,0,0,0,0.309,0.308,0.31,279.4,278,281,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.155,0.154,0.155,0.0309,0.0302,0.0316,0.0013,0.0012,0.0013,0.317,0.314,0.319,0.013,0.013,0.013,24.26,24.25,24.27,0.936,0.936,0.936,0.97,0.97,0.97,0.908,0.908,0.908,31.12,30.96,31.3,30.19,30.03,30.36,0,0,0,0,0,0,0.335,0,0.076,0.31,0.69,0.31,41.4
798069600000,1995,4,1994,7,29,7,0.246,0.0756,0.17,10217.4,61.48,61.48,60.82,2,2,2,406.5,399.7,409.6,281.5,274.7,125,125,125,0,0,0,0.308,0.305,0.313,281.5,274.7,284.6,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.155,0.153,0.156,0.0319,0.0287,0.0333,0.0013,0.0012,0.0014,0.32,0.31,0.324,0.013,0.013,0.013,24.25,24.23,24.29,0.937,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,31.35,30.6,31.69,30.41,29.68,30.74,0,0,0,0,0,0,0.338,0,0.076,0.31,0.69,0.31,41.5
798674400000,1995,4,1994,7,30,7,0.23,0.0756,0.154,9269.16,58.6,58.6,55.17,2,2,2,380.3,363.4,396.2,255.3,238.4,125,125,125,0,0,0,0.329,0.316,0.344,255.3,238.4,271.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.146,0.14,0.152,0.0205,0.016,0.027,0.00083,0.00065,0.0011,0.281,0.26,0.304,0.011,0.01,0.012,24.42,24.31,24.52,0.93,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,28.44,26.54,30.21,27.59,25.74,29.3,0,0,0,0,0,0,0.307,0,0.076,0.33,0.67,0.33,40.3
799279200000,1995,5,1994,8,31,7,0.207,0.0889,0.118,7350.52,47.21,47.21,43.75,1,1,1,341.6,325.9,357.1,194.6,178.9,147,147,147,0,0,0,0.431,0.412,0.451,194.6,178.9,210.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.125,0.119,0.13,0.0123,0.011,0.0136,0.00049,0.00044,0.00055,0.343,0.314,0.37,0.014,0.013,0.015,24.55,24.44,24.66,0.953,0.949,0.957,0.98,0.978,0.98,0.934,0.928,0.937,44.66,41.03,48.17,43.75,40.14,47.21,0,0,0,0,0,0,0.243,0,0.089,0.43,0.57,0.43,35.5
799884000000,1995,5,1994,8,32,7,0.185,0.0889,0.0957,5913.42,38.86,38.86,35.2,1,1,1,305.2,290.1,320.7,158.2,143.1,147,147,147,0,0,0,0.482,0.458,0.507,158.2,143.1,173.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.112,0.107,0.118,0.0092,0.00791,0.0105,0.00037,0.00031,0.00042,0.277,0.25,0.305,0.011,0.01,0.012,24.79,24.69,24.89,0.942,0.937,0.947,0.971,0.97,0.976,0.915,0.908,0.924,36.23,32.71,39.83,35.2,31.73,38.86,0,0,0,0,0,0,0.196,0,0.0893,0.48,0.52,0.48,32
800488800000,1995,5,1994,8,33,7,0.165,0.0889,0.0762,4675.9,30.66,30.66,27.83,1,1,1,273.1,260.8,285.4,126.1,113.8,147,147,147,0,0,0,0.539,0.515,0.564,126.1,113.8,138.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.101,0.0965,0.105,0.00646,0.00542,0.00752,0.00026,0.00021,0.0003,0.22,0.198,0.242,0.0087,0.0078,0.0096,24.99,24.92,25.06,0.929,0.922,0.935,0.97,0.97,0.97,0.901,0.894,0.907,28.69,25.79,31.61,27.83,25.01,30.66,0,0,0,0,0,0,0.155,0,0.0888,0.54,0.46,0.54,28.3
801093600000,1995,5,1994,8,34,7,0.149,0.0889,0.0603,3660.04,24.07,24.07,21.79,1,1,1,246.8,237.6,256.7,99.76,90.58,147,147,147,0,0,0,0.596,0.573,0.619,99.76,90.58,109.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0916,0.0883,0.0951,0.00423,0.00345,0.00508,0.00017,0.00014,0.0002,0.173,0.157,0.191,0.0068,0.0062,0.0075,25.15,25.08,25.22,0.915,0.913,0.919,0.968,0.964,0.97,0.885,0.882,0.892,22.51,20.49,24.81,21.79,19.76,24.07,0,0,0,0,0,0,0.121,0,0.0887,0.6,0.4,0.6,24.6
801698400000,1995,5,1994,8,35,7,0.137,0.0792,0.0575,3504.28,23.46,23.46,20.86,1,1,1,226,218.2,234.6,95.02,81.56,131,119,147,0,0,0,0.579,0.528,0.643,95.02,81.56,106.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0891,0.0851,0.0925,0.00383,0.00268,0.00481,0.00015,0.00011,0.00019,0.164,0.14,0.184,0.0064,0.0055,0.0072,25.28,25.24,25.32,0.917,0.912,0.924,0.966,0.96,0.97,0.885,0.883,0.889,21.58,18.69,24.18,20.86,17.94,23.46,0,0,0,0,0,0,0.116,0,0.0795,0.58,0.42,0.58,25.6
802303200000,1995,6,1994,9,36,7,0.127,0.072,0.055,2458.21,21.25,21.25,14.63,1,1,1,209.9,204.2,215.7,90.89,85.22,119,119,119,0,0,0,0.567,0.552,0.583,90.89,85.22,96.71,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.087,0.085,0.0891,0.00348,0.00299,0.00397,0.00014,0.00012,0.00016,0.156,0.146,0.166,0.0061,0.0057,0.0065,25.38,25.34,25.43,0.657,0,0.925,0.69,0,0.967,0.634,0,0.891,15.15,0,21.97,14.63,0,21.25,0,2,0,0,0.286,0,0.0813,0.286,0.072,0.57,0.43,0.57,19.4
802908000000,1995,6,1994,9,37,7,0.119,0.072,0.0469,0,0,0,0,1,1,1,196.6,190.8,202.3,77.57,71.82,119,119,119,0,0,0,0.606,0.588,0.624,77.57,71.82,83.31,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0823,0.0803,0.0843,0.00234,0.00185,0.00283,0.000092,0.000073,0.00011,0.132,0.122,0.142,0.0052,0.0048,0.0056,25.46,25.44,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0721,0.61,0.39,0.61,0
803512800000,1995,6,1994,9,38,7,0.111,0.072,0.0395,0,0,0,0,1,1,1,184.3,180.2,188.9,65.34,61.16,119,119,119,0,0,0,0.646,0.63,0.661,65.34,61.16,69.91,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.078,0.0765,0.0796,0.0013,0.000949,0.00169,0.000051,0.000037,0.000066,0.11,0.103,0.118,0.0043,0.004,0.0046,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0715,0.65,0.36,0.64,0
804117600000,1995,6,1994,9,39,7,0.106,0.0701,0.0356,0,0,0,0,1,1,1,174.7,170.6,178.8,58.83,54.32,115.9,108,119,0,0,0,0.663,0.628,0.687,58.83,54.32,63.96,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0753,0.0741,0.0761,0.000751,0.000367,0.00119,0.000029,0.000014,0.000046,0.098,0.0903,0.106,0.0038,0.0035,0.0042,25.45,25.44,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0704,0.66,0.34,0.66,0
804722400000,1995,7,1994,10,40,7,0.0999,0.0653,0.0345,0,0,0,0,1,1,1,165.1,161,169.2,57.12,53.02,108,108,108,0,0,0,0.654,0.638,0.671,57.12,53.02,61.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0722,0.0751,0.000605,0.000257,0.000954,0.000024,0.00001,0.000037,0.0939,0.0866,0.101,0.0037,0.0034,0.004,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0654,0.65,0.35,0.65,0
805327200000,1995,7,1994,10,41,7,0.0945,0.0653,0.00881,0,0,0,0,1,0,0.2857142857142857,156.3,153.6,159.7,48.26,45.64,108,108,108,33.71,0,49,0.691,0.676,0.703,14.56,0,51.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0718,0.0000236,0,0.00014,9.2e-7,0,0.0000055,0.0743,0.0708,0.0841,0.0029,0.0028,0.0033,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.08569,0.69,0.093,0.91,0
805932000000,1995,7,1994,10,42,7,0.0909,0.0653,0,0,0,0,0,0,0,0,150.4,147.9,152.8,42.36,39.89,108,108,108,42.43,40,45,0.718,0.707,0.73,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0909,0.72,0,1,0
806536800000,1995,7,1994,10,43,7,0.0875,0.0653,0,0,0,0,0,0,0,0,144.6,142.2,147.1,36.61,34.15,108,108,108,36.57,34,39,0.747,0.734,0.76,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0875,0.75,0,1,0
807141600000,1995,7,1994,10,44,7,0.0827,0.0575,0,0,0,0,0,0,0,0,136.8,132.6,141.3,41.62,33.33,95.14,93,108,41.57,33,46,0.695,0.667,0.764,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0827,0.7,0,1,0
807746400000,1995,8,1994,11,45,7,0.0773,0.0562,0,0,0,0,0,0,0,0,127.8,125.2,131.2,34.82,32.2,93,93,93,34.71,32,38,0.728,0.709,0.743,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0773,0.73,0,1,0
808351200000,1995,8,1994,11,46,7,0.0737,0.0562,0,0,0,0,0,0,0,0,121.9,119.5,124.4,28.92,26.46,93,93,93,28.86,26,31,0.763,0.748,0.779,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0737,0.76,0,1,0
808956000000,1995,8,1994,11,47,7,0.0703,0.0562,0,0,0,0,0,0,0,0,116.2,113.7,118.6,23.18,20.72,93,93,93,23.29,21,26,0.801,0.784,0.818,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0703,0.8,0,1,0
809560800000,1995,8,1994,11,48,7,0.0663,0.0508,0,0,0,0,0,0,0,0,109.6,105.2,112.9,25.65,17.43,84,72,93,25.57,17,37,0.764,0.663,0.842,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0663,0.77,0,1,0
810165600000,1995,9,1994,12,49,7,0.0593,0.0435,0,0,0,0,0,0,0,0,98.05,93.48,103.3,26.05,21.48,72,72,72,26,21,31,0.735,0.697,0.77,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0593,0.73,0,1,0
810770400000,1995,9,1994,12,50,7,0.0539,0.0435,0,0,0,0,0,0,0,0,89.11,86.64,92.11,17.11,14.64,72,72,72,17,15,20,0.808,0.782,0.831,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0539,0.81,0,1,0
811375200000,1995,9,1994,12,51,7,0.0516,0.0435,0,0,0,0,0,0,0,0,85.31,84.18,86.1,13.31,12.18,72,72,72,13.29,12,14,0.844,0.836,0.855,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0516,0.84,0,1,0
811980000000,1995,9,1994,12,52,7,0.0489,0.0418,0,0,0,0,0,0,0,0,80.9,78.44,83.36,11.76,7.26,69.14,52,72,11.71,7,26,0.854,0.663,0.908,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0489,0.85,0,1,0
812584800000,1995,10,1995,1,1,7,0.0455,0.0314,0,0,0,0,0,0,0,0,75.24,73.25,77.62,23.24,21.25,52,52,52,23.29,21,26,0.691,0.67,0.71,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0455,0.69,0,1,0
813189600000,1995,10,1995,1,2,7,0.0426,0.0314,0,0,0,0,0,0,0,0,70.52,67.82,72.97,18.52,15.82,52,52,52,18.57,16,21,0.738,0.713,0.767,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0426,0.74,0,1,0
813794400000,1995,10,1995,1,3,7,0.0403,0.0314,0,0,0,0,0,0,0,0,66.7,65.49,67.43,14.7,13.49,52,52,52,14.71,13,15,0.78,0.771,0.794,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0403,0.78,0,1,0
814399200000,1995,10,1995,1,4,7,0.0422,0.0314,0,0,0,0,0,0,0,0,69.85,68.41,70.65,17.85,16.41,52,52,52,17.86,16,19,0.745,0.736,0.76,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0422,0.74,0,1,0
815004000000,1995,10,1995,1,5,7,0.045,0.0306,0,0,0,0,0,0,0,0,74.33,72.02,75.85,23.75,20.02,50.57,50,52,23.71,20,26,0.681,0.659,0.722,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.045,0.68,0,1,0
815608800000,1995,11,1995,2,6,7,0.0463,0.0302,0,0,0,0,0,0,0,0,76.48,75.58,77.22,26.48,25.58,50,50,50,26.43,26,27,0.654,0.648,0.662,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0463,0.65,0,1,0
816213600000,1995,11,1995,2,7,7,0.0513,0.0302,0,0,0,0,0,0,0,0,84.79,79.68,91.71,34.79,29.68,50,50,50,35,30,42,0.591,0.545,0.628,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0513,0.59,0,1,0
816818400000,1995,11,1995,2,8,7,0.0598,0.0302,0.00884,0,0,0,0,1,0,0.2857142857142857,98.82,95.26,101.8,48.82,45.26,50,50,50,34.14,0,50,0.506,0.491,0.525,14.61,0,51.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000278,0,0.000156,0.0000011,0,0.0000061,0.0742,0.0708,0.0835,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.05096,0.51,0.15,0.85,0
817423200000,1995,11,1995,2,9,7,0.0653,0.0326,0.0284,0,0,0,0,1,0,0.8571428571428571,107.9,99.36,119,54.06,49.36,53.86,50,59,7,0,49,0.499,0.466,0.538,47.01,0,60.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000353,0,0.000854,0.000014,0,0.000033,0.0854,0.0708,0.0952,0.0033,0.0028,0.0037,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0369,0.5,0.43,0.57,0
818028000000,1995,12,1995,3,10,7,0.075,0.0357,0.0393,1688.41,14.66,14.66,10.05,1,1,1,124,120.4,127,64.97,61.42,59,59,59,0,0,0,0.476,0.465,0.49,64.97,61.42,67.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0712,0.00127,0.000971,0.00153,0.00005,0.000038,0.00006,0.102,0.0972,0.107,0.004,0.0038,0.0042,25.4,25.39,25.4,0.637,0,0.902,0.686,0,0.96,0.611,0,0.866,10.47,0,15.27,10.05,0,14.66,0,2,0,0,0.286,0,0.0558,0.286,0.0357,0.48,0.52,0.48,22.5
818632800000,1995,12,1995,3,11,7,0.0742,0.0357,0.0386,1015.97,14.49,14.49,6.047,1,1,1,122.8,119,126.4,63.76,60.05,59,59,59,0,0,0,0.481,0.467,0.496,63.76,60.05,67.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.071,0.00117,0.000854,0.00148,0.000046,0.000033,0.000058,0.101,0.0952,0.106,0.0039,0.0037,0.0042,25.4,25.39,25.4,0.382,0,0.899,0.411,0,0.96,0.367,0,0.863,6.299,0,15.1,6.047,0,14.49,0,4,0,0,0.571,0,0.0336,0.571,0.0356,0.48,0.52,0.48,13.7
819237600000,1995,12,1995,3,12,7,0.0754,0.0357,0.0397,2346.46,14.49,14.49,13.97,1,1,1,124.7,123.2,126.4,65.68,64.15,59,59,59,0,0,0,0.473,0.467,0.479,65.68,64.15,67.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.071,0.00133,0.0012,0.00148,0.000052,0.000047,0.000058,0.103,0.101,0.106,0.0041,0.004,0.0042,25.4,25.39,25.4,0.889,0.881,0.899,0.96,0.96,0.96,0.854,0.846,0.863,14.55,14.07,15.1,13.97,13.51,14.49,0,0,0,0,0,0,0.0776,0,0.0357,0.47,0.53,0.47,31.1
819842400000,1995,12,1995,3,13,7,0.0745,0.0357,0.0388,1020.13,14.91,14.91,6.072,1,1,1,123.2,120.7,127.8,64.15,61.69,59,59,59,0,0,0,0.479,0.462,0.489,64.15,61.69,68.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0715,0.0012,0.000994,0.0016,0.000047,0.000039,0.000063,0.101,0.0976,0.108,0.004,0.0038,0.0043,25.4,25.39,25.4,0.383,0,0.907,0.411,0,0.96,0.367,0,0.87,6.325,0,15.53,6.072,0,14.91,0,4,0,0,0.571,0,0.0337,0.571,0.0357,0.48,0.52,0.48,13.7
820447200000,1996,1,1995,4,14,7,0.0763,0.0442,0.0237,0,0,0,0,1,0,0.7142857142857143,126.2,122.1,131.9,53.24,49.06,73,73,73,14,0,49,0.579,0.553,0.598,39.18,0,58.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000295,0,0.000756,0.000012,0,0.00003,0.0829,0.0708,0.0936,0.0033,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0526,0.58,0.31,0.69,0
821052000000,1996,1,1995,4,15,7,0.0862,0.0442,0.0421,1927.41,18.18,18.18,11.47,1,1,1,142.5,133.3,154.6,69.53,60.27,73,73,73,0,0,0,0.514,0.472,0.548,69.53,60.27,81.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0708,0.0777,0.00166,0.000873,0.00269,0.000065,0.000034,0.00011,0.112,0.0956,0.133,0.0044,0.0037,0.0052,25.39,25.38,25.4,0.656,0,0.937,0.686,0,0.961,0.63,0,0.9,11.95,0,18.93,11.47,0,18.18,0,2,0,0,0.286,0,0.0637,0.286,0.0441,0.51,0.49,0.51,22.4
821656800000,1996,1,1995,4,16,7,0.1,0.0442,0.0558,3426.37,21.11,21.11,20.4,1,1,1,165.3,159.3,168.8,92.3,86.25,73,73,73,0,0,0,0.441,0.432,0.458,92.3,86.25,95.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0794,0.0828,0.0036,0.00308,0.00389,0.00014,0.00012,0.00015,0.152,0.141,0.159,0.006,0.0055,0.0062,25.38,25.38,25.38,0.92,0.916,0.927,0.965,0.963,0.967,0.888,0.885,0.892,21.12,19.89,21.83,20.4,19.15,21.11,0,0,0,0,0,0,0.113,0,0.0442,0.44,0.56,0.44,34.3
822261600000,1996,1,1995,4,17,7,0.107,0.0442,0.0633,3887.24,26.1,26.1,23.14,1,1,1,177.7,167.7,190.2,104.7,94.72,73,73,73,0,0,0,0.411,0.384,0.435,104.7,94.72,117.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0859,0.0824,0.0903,0.00465,0.0038,0.00571,0.00018,0.00015,0.00022,0.174,0.157,0.197,0.0068,0.0061,0.0077,25.38,25.38,25.38,0.916,0.911,0.923,0.969,0.966,0.97,0.888,0.883,0.895,23.88,21.61,26.91,23.14,20.89,26.1,0,0,0,0,0,0,0.129,0,0.0437,0.41,0.59,0.41,36.3
822866400000,1996,1,1995,4,18,7,0.133,0.0483,0.0844,5261.89,34.84,34.84,31.32,1,1,1,219.4,197.5,240.2,139.6,124.5,79.86,73,85,0,0,0,0.364,0.344,0.388,139.6,124.5,155.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0988,0.0929,0.105,0.00761,0.00634,0.00894,0.0003,0.00025,0.00035,0.237,0.21,0.266,0.0093,0.0082,0.01,25.24,25.09,25.39,0.934,0.928,0.941,0.97,0.97,0.97,0.906,0.9,0.912,32.29,28.77,35.92,31.32,27.91,34.84,0,0,0,0,0,0,0.174,0,0.0486,0.36,0.63,0.37,39.6
823471200000,1996,2,1995,5,19,7,0.154,0.0514,0.103,6432.36,40.77,40.77,38.29,1,1,1,254.6,244.3,264.5,169.6,159.3,85,85,85,0,0,0,0.334,0.321,0.348,169.6,159.3,179.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.106,0.113,0.0102,0.00929,0.011,0.0004,0.00037,0.00044,0.291,0.273,0.309,0.012,0.011,0.012,24.99,24.93,25.06,0.945,0.942,0.948,0.975,0.97,0.98,0.921,0.914,0.929,39.28,36.88,41.63,38.29,35.77,40.77,0,0,0,0,0,0,0.213,0,0.051,0.33,0.67,0.33,41.8
824076000000,1996,2,1995,5,20,7,0.164,0.0514,0.112,7093.29,43.9,43.9,42.22,1,1,1,270.7,265.1,277.9,185.7,180.1,85,85,85,0,0,0,0.314,0.306,0.321,185.7,180.1,192.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.114,0.118,0.0115,0.0111,0.0121,0.00046,0.00044,0.00048,0.32,0.31,0.333,0.013,0.012,0.013,24.9,24.86,24.93,0.95,0.948,0.953,0.98,0.98,0.98,0.931,0.929,0.933,43.08,41.76,44.79,42.22,40.91,43.9,0,0,0,0,0,0,0.235,0,0.052,0.31,0.68,0.32,43.3
824680800000,1996,2,1995,5,21,7,0.174,0.0514,0.123,7744.2,48.2,48.2,46.1,1,1,1,288.4,277.6,302.8,203.4,192.7,85,85,85,0,0,0,0.295,0.281,0.306,203.4,192.7,217.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.122,0.118,0.127,0.013,0.0121,0.0143,0.00052,0.00048,0.00057,0.352,0.333,0.378,0.014,0.013,0.015,24.79,24.71,24.86,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.23,44.73,50.56,46.1,43.83,48.2,0,0,0,0,0,0,0.256,0,0.051,0.3,0.71,0.29,44.5
825285600000,1996,2,1995,5,22,7,0.204,0.0571,0.147,8855.67,55.95,55.95,52.71,2,1,1.8571428571428572,337.5,310.7,364.9,243.1,225.7,94.43,85,107,0,0,0,0.279,0.252,0.308,243.1,225.7,257.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.137,0.13,0.144,0.0169,0.0149,0.0207,0.00068,0.0006,0.00084,0.282,0.248,0.392,0.011,0.0099,0.016,24.63,24.49,24.76,0.932,0.924,0.959,0.971,0.97,0.98,0.906,0.896,0.94,31.1,26.22,52.35,29.8,25.43,48.2,0,0,0,0,0,0,0.293,0,0.057,0.28,0.72,0.28,43.4
825890400000,1996,3,1995,6,23,7,0.243,0.0647,0.179,10760.4,70.16,70.16,64.05,2,2,2,402.6,372.8,431.3,295.6,265.8,107,107,107,0,0,0,0.266,0.248,0.287,295.6,265.8,324.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.158,0.147,0.168,0.0385,0.0245,0.0521,0.0016,0.00099,0.0021,0.338,0.293,0.381,0.014,0.012,0.016,24.25,24.08,24.44,0.939,0.933,0.944,0.97,0.97,0.97,0.911,0.905,0.916,33.02,29.72,36.16,32.02,28.83,35.08,0,0,0,0,0,0,0.356,0,0.064,0.27,0.74,0.26,44.3
826495200000,1996,3,1995,6,24,7,0.282,0.0647,0.217,13079.5,84.93,84.93,77.85,2,2,2,466.1,439.3,498.3,359.1,332.3,107,107,107,0,0,0,0.23,0.215,0.244,359.1,332.3,391.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.18,0.17,0.191,0.0685,0.0558,0.0837,0.0028,0.0023,0.0035,0.433,0.393,0.482,0.018,0.016,0.02,23.87,23.68,24.03,0.95,0.946,0.954,0.975,0.97,0.98,0.926,0.917,0.935,39.9,37.02,43.33,38.93,35.91,42.47,0,0,0,0,0,0,0.433,0,0.065,0.23,0.77,0.23,46.4
827100000000,1996,3,1995,6,25,7,0.336,0.0647,0.271,15928.3,102.5,102.5,94.81,3,2,2.142857142857143,555.9,510.6,598.7,448.9,403.6,107,107,107,0,0,0,0.193,0.179,0.21,448.9,403.6,491.7,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.214,0.196,0.234,0.111,0.0895,0.131,0.0046,0.0037,0.0055,0.554,0.5,0.617,0.023,0.021,0.026,23.34,23.15,23.6,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,46.53,35.22,51.91,44.97,34.16,48.2,0,0,0,0,0,0,0.527,0,0.065,0.19,0.81,0.19,47.4
827704800000,1996,3,1995,6,26,7,0.393,0.0647,0.328,18910.9,119.4,119.4,112.6,3,3,3,649.4,612.6,683.1,542.4,505.6,107,107,107,0,0,0,0.165,0.157,0.175,542.4,505.6,576.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.263,0.242,0.282,0.163,0.139,0.186,0.007,0.0059,0.008,0.613,0.551,0.67,0.026,0.023,0.029,22.89,22.7,23.1,0.95,0.947,0.953,0.973,0.97,0.978,0.925,0.918,0.931,38.55,36.15,40.73,37.52,35.06,39.81,0,0,0,0,0,0,0.625,0,0.065,0.16,0.83,0.17,48.1
828309600000,1996,4,1995,7,27,7,0.424,0.0756,0.348,19987.3,119.9,119.9,119,3,3,3,701,691.1,705.9,576,566.1,125,125,125,0,0,0,0.178,0.177,0.181,576,566.1,580.9,990,990,990,966.7,966.7,966.7,23.3,23.3,23.3,0.287,0.281,0.29,0.186,0.179,0.189,0.008,0.0077,0.0081,0.674,0.658,0.682,0.029,0.028,0.029,22.62,22.59,22.68,0.953,0.952,0.953,0.977,0.976,0.978,0.931,0.929,0.932,40.58,39.95,40.88,39.66,38.98,39.98,0,0,0,0,0,0,0.661,0,0.076,0.18,0.82,0.18,47.1
828914400000,1996,4,1995,7,28,7,0.423,0.0756,0.348,19943.3,120,120,118.7,3,3,3,699.8,689.2,706.1,574.8,564.2,125,125,125,0,0,0,0.179,0.177,0.181,574.8,564.2,581.1,990,990,990,966.7,966.7,966.7,23.3,23.3,23.3,0.286,0.28,0.29,0.185,0.178,0.189,0.0079,0.0076,0.0081,0.672,0.654,0.683,0.029,0.028,0.029,22.63,22.59,22.69,0.953,0.952,0.953,0.977,0.976,0.978,0.931,0.929,0.932,40.5,39.83,40.9,39.57,38.86,40,0,0,0,0,0,0,0.659,0,0.075,0.18,0.82,0.18,47.1
829519200000,1996,4,1995,7,29,7,0.4,0.0756,0.325,18655.2,115.6,115.6,111,3,3,3,661.9,636.4,684.5,536.9,511.4,125,125,125,0,0,0,0.189,0.183,0.196,536.9,511.4,559.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.265,0.25,0.277,0.16,0.143,0.175,0.0068,0.0061,0.0075,0.608,0.565,0.646,0.026,0.024,0.028,22.84,22.72,22.99,0.95,0.947,0.951,0.972,0.97,0.975,0.923,0.919,0.928,38.07,36.41,39.53,37.01,35.32,38.54,0,0,0,0,0,0,0.617,0,0.075,0.19,0.81,0.19,46.6
830124000000,1996,4,1995,7,30,7,0.359,0.0756,0.283,16416.2,103.9,103.9,97.72,3,2,2.2857142857142856,593.5,560.1,625.7,468.5,435.1,125,125,125,0,0,0,0.211,0.2,0.223,468.5,435.1,500.7,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.226,0.21,0.244,0.12,0.104,0.135,0.0051,0.0044,0.0057,0.573,0.532,0.624,0.024,0.023,0.026,23.16,23.05,23.33,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.68,35.03,51.88,43.96,33.98,48.2,0,0,0,0,0,0,0.543,0,0.076,0.21,0.79,0.21,45.7
830728800000,1996,4,1995,7,31,7,0.314,0.0851,0.229,13682.9,91.39,91.39,81.45,2,2,2,519.2,489.8,550,378.5,342.8,140.7,125,147,0,0,0,0.272,0.227,0.3,378.5,342.8,425,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.19,0.177,0.206,0.0776,0.0608,0.0996,0.0032,0.0025,0.0042,0.465,0.412,0.535,0.019,0.017,0.022,23.6,23.39,23.78,0.952,0.947,0.957,0.977,0.971,0.98,0.93,0.92,0.937,41.67,37.88,46.63,40.72,36.8,45.69,0,0,0,0,0,0,0.452,0,0.085,0.27,0.73,0.27,43.6
831333600000,1996,5,1995,8,32,7,0.275,0.0889,0.186,11121.7,71.5,71.5,66.2,2,2,2,455,430.5,480.3,308,283.5,147,147,147,0,0,0,0.323,0.306,0.341,308,283.5,333.3,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.165,0.156,0.174,0.0444,0.0328,0.0563,0.0018,0.0013,0.0023,0.36,0.323,0.398,0.015,0.013,0.016,23.99,23.84,24.14,0.942,0.937,0.946,0.97,0.97,0.97,0.914,0.909,0.918,34.12,31.45,36.85,33.1,30.51,35.75,0,0,0,0,0,0,0.368,0,0.089,0.32,0.68,0.32,40.4
831938400000,1996,5,1995,8,33,7,0.244,0.0889,0.155,9243.59,59.54,59.54,55.02,2,2,2,402.7,383.2,423.7,255.7,236.2,147,147,147,0,0,0,0.366,0.347,0.384,255.7,236.2,276.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.147,0.14,0.154,0.021,0.0158,0.0296,0.00085,0.00064,0.0012,0.283,0.257,0.313,0.011,0.01,0.013,24.31,24.18,24.43,0.931,0.925,0.936,0.97,0.97,0.97,0.903,0.897,0.908,28.36,26.17,30.69,27.51,25.39,29.77,0,0,0,0,0,0,0.306,0,0.089,0.36,0.64,0.36,37.9
832543200000,1996,5,1995,8,34,7,0.218,0.0889,0.129,7915.47,48.2,48.2,47.12,1,1,1,360.8,345.2,376.9,213.8,198.2,147,147,147,0,0,0,0.408,0.39,0.426,213.8,198.2,229.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.132,0.126,0.137,0.0139,0.0126,0.0153,0.00056,0.00051,0.00062,0.377,0.349,0.406,0.015,0.014,0.016,24.42,24.31,24.53,0.957,0.954,0.959,0.98,0.98,0.98,0.938,0.935,0.94,48.98,45.49,52.5,47.12,44.58,48.2,0,0,0,0,0,0,0.262,0,0.089,0.41,0.59,0.41,36.3
833148000000,1996,5,1995,8,35,7,0.198,0.0841,0.114,7120.6,45.23,45.23,42.38,1,1,1,327.3,314.8,340.5,188.3,176,139,119,147,0,0,0,0.424,0.373,0.455,188.3,176,199.9,990,990,990,965,965,965.1,25,24.9,25,0.122,0.118,0.126,0.0118,0.0107,0.0127,0.00047,0.00043,0.00051,0.331,0.309,0.351,0.013,0.012,0.014,24.63,24.56,24.68,0.951,0.948,0.955,0.979,0.977,0.98,0.932,0.926,0.936,43.28,40.37,46.15,42.38,39.43,45.23,0,0,0,0,0,0,0.235,0,0.084,0.42,0.58,0.42,36
833752800000,1996,6,1995,9,36,7,0.182,0.072,0.11,6870.52,43.36,43.36,40.9,1,1,1,300.2,290.5,310.7,181.2,171.5,119,119,119,0,0,0,0.397,0.383,0.41,181.2,171.5,191.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.115,0.123,0.0112,0.0103,0.012,0.00044,0.00041,0.00048,0.317,0.3,0.336,0.013,0.012,0.013,24.78,24.71,24.84,0.949,0.946,0.952,0.978,0.975,0.98,0.929,0.922,0.933,41.79,39.52,44.25,40.9,38.53,43.36,0,0,0,0,0,0,0.227,0,0.072,0.4,0.6,0.4,37.8
834357600000,1996,6,1995,9,37,7,0.168,0.072,0.0964,5986.62,37.78,37.78,35.63,1,1,1,278.5,269.4,287.5,159.5,150.4,119,119,119,0,0,0,0.428,0.414,0.442,159.5,150.4,168.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.114,0.0093,0.00854,0.0101,0.00037,0.00034,0.0004,0.278,0.262,0.294,0.011,0.01,0.012,24.91,24.86,24.96,0.942,0.939,0.945,0.971,0.97,0.973,0.915,0.911,0.92,36.7,34.59,38.81,35.63,33.56,37.78,0,0,0,0,0,0,0.198,0,0.0716,0.43,0.57,0.43,35.6
834962400000,1996,6,1995,9,38,7,0.157,0.072,0.085,5257.83,32.99,32.99,31.3,1,1,1,259.6,252.2,267,140.6,133.2,119,119,119,0,0,0,0.459,0.446,0.472,140.6,133.2,148,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.102,0.107,0.0077,0.00707,0.00833,0.0003,0.00028,0.00033,0.245,0.231,0.258,0.0097,0.0091,0.01,25.02,24.97,25.06,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.26,30.52,34.01,31.3,29.6,32.99,0,0,0,0,0,0,0.174,0,0.072,0.46,0.54,0.46,33.5
835567200000,1996,6,1995,9,39,7,0.148,0.072,0.0756,4656.25,29.04,29.04,27.72,1,1,1,243.9,238.3,249.8,124.9,119.3,119,119,119,0,0,0,0.488,0.476,0.499,124.9,119.3,130.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.099,0.097,0.101,0.00637,0.00589,0.00686,0.00025,0.00023,0.00027,0.217,0.206,0.227,0.0085,0.0081,0.009,25.12,25.07,25.16,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.57,27.23,29.94,27.72,26.41,29.04,0,0,0,0,0,0,0.154,0,0.0724,0.49,0.51,0.49,31.5
836172000000,1996,7,1995,10,40,7,0.139,0.0653,0.0742,4578.13,28.57,28.57,27.25,1,1,1,230.6,224.9,236.4,122.6,116.9,108,108,108,0,0,0,0.468,0.457,0.48,122.6,116.9,128.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0968,0.0948,0.0988,0.00617,0.00568,0.00666,0.00024,0.00022,0.00026,0.211,0.201,0.221,0.0083,0.0079,0.0087,25.21,25.16,25.25,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.09,26.72,29.46,27.25,25.91,28.57,0,0,0,0,0,0,0.151,0,0.0648,0.47,0.53,0.47,32.9
836776800000,1996,7,1995,10,41,7,0.131,0.0653,0.0661,4056.76,25.47,25.47,24.15,1,1,1,217.3,212,223,109.3,104,108,108,108,0,0,0,0.497,0.484,0.509,109.3,104,115,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0921,0.0902,0.0941,0.00504,0.00459,0.00552,0.0002,0.00018,0.00022,0.187,0.178,0.197,0.0073,0.007,0.0077,25.31,25.26,25.35,0.918,0.914,0.922,0.97,0.97,0.97,0.89,0.886,0.894,24.89,23.63,26.26,24.15,22.92,25.47,0,0,0,0,0,0,0.134,0,0.0649,0.5,0.5,0.5,31
837381600000,1996,7,1995,10,42,7,0.125,0.0653,0.0596,2123.76,22.6,22.6,12.64,1,1,1,206.6,202.4,210.7,98.55,94.45,108,108,108,0,0,0,0.523,0.513,0.533,98.55,94.45,102.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0883,0.0869,0.0898,0.00413,0.00378,0.00448,0.00016,0.00015,0.00018,0.168,0.161,0.175,0.0066,0.0063,0.0069,25.39,25.36,25.42,0.521,0,0.913,0.554,0,0.97,0.505,0,0.885,13.04,0,23.3,12.64,0,22.6,0,3,0,0,0.429,0,0.0702,0.429,0.0654,0.52,0.48,0.52,17
837986400000,1996,7,1995,10,43,7,0.119,0.0653,0.0538,0,0,0,0,1,1,1,197,192.9,201.1,88.98,84.88,108,108,108,0,0,0,0.548,0.537,0.56,88.98,84.88,93.08,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0849,0.0835,0.0864,0.00331,0.00296,0.00366,0.00013,0.00012,0.00014,0.151,0.144,0.158,0.0059,0.0056,0.0062,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0652,0.55,0.45,0.55,0
838591200000,1996,7,1995,10,44,7,0.113,0.0601,0.0524,0,0,0,0,1,1,1,186.1,178.9,191.5,86.65,80.78,99.43,93,108,0,0,0,0.534,0.496,0.572,86.65,80.78,94.41,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0831,0.082,0.0851,0.00312,0.00262,0.00377,0.00012,0.0001,0.00015,0.146,0.136,0.159,0.0057,0.0053,0.0062,25.43,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0606,0.53,0.46,0.54,0
839196000000,1996,8,1995,11,45,7,0.103,0.0562,0.047,0,0,0,0,1,1,1,170.7,165,176.5,77.65,71.99,93,93,93,0,0,0,0.545,0.527,0.564,77.65,71.99,83.47,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0792,0.0772,0.0812,0.00235,0.00187,0.00284,0.000092,0.000073,0.00011,0.129,0.119,0.139,0.005,0.0047,0.0054,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.55,0.46,0.54,0
839800800000,1996,8,1995,11,46,7,0.0956,0.0562,0.0394,0,0,0,0,1,1,1,158.1,153.8,163.1,65.12,60.78,93,93,93,0,0,0,0.588,0.57,0.605,65.12,60.78,70.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0732,0.0765,0.00128,0.000916,0.00171,0.00005,0.000036,0.000067,0.106,0.0987,0.115,0.0042,0.0039,0.0045,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.59,0.41,0.59,0
840405600000,1996,8,1995,11,47,7,0.0898,0.0562,0.0335,0,0,0,0,1,1,1,148.5,145.3,152.4,55.47,52.3,93,93,93,0,0,0,0.627,0.61,0.64,55.47,52.3,59.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0727,0.000465,0.000195,0.0008,0.000018,0.0000077,0.000031,0.0893,0.0841,0.0962,0.0035,0.0033,0.0038,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.63,0.37,0.63,0
841010400000,1996,8,1995,11,48,7,0.0858,0.0544,0.0146,340.793,14.2,14.2,2.029,1,0,0.42857142857142855,141.9,138.5,144.5,51.86,47.38,90,72,93,27.71,0,50,0.634,0.52,0.662,24.09,0,66.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0731,0.000226,0,0.0014,0.0000089,0,0.000055,0.0793,0.0708,0.107,0.0031,0.0028,0.0042,25.42,25.39,25.43,0.128,0,0.894,0.137,0,0.96,0.123,0,0.858,2.113,0,14.79,2.029,0,14.2,4,2,0,0.571,0.286,0,0.0113,0.857,0.0712,0.63,0.17,0.83,3.97
841615200000,1996,9,1995,12,49,7,0.0784,0.0435,0.0349,319.34,13.31,13.31,1.901,1,1,1,129.6,124,135.5,57.64,51.97,72,72,72,0,0,0,0.556,0.532,0.581,57.64,51.97,63.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.072,0.000649,0.000167,0.00114,0.000025,0.0000066,0.000045,0.092,0.0837,0.101,0.0036,0.0033,0.004,25.41,25.4,25.42,0.125,0,0.877,0.137,0,0.96,0.12,0,0.842,1.98,0,13.86,1.901,0,13.31,0,6,0,0,0.857,0,0.0106,0.857,0.0435,0.55,0.45,0.55,4.07
842220000000,1996,9,1995,12,50,7,0.0711,0.0435,0.00433,0,0,0,0,1,0,0.14285714285714285,117.5,113.3,122.1,45.49,41.31,72,72,72,38.29,0,48,0.613,0.59,0.635,7.151,0,50.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,7.29e-7,0,0.0000051,2.9e-8,0,2e-7,0.0723,0.0708,0.0809,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.06677,0.61,0.061,0.94,0
842824800000,1996,9,1995,12,51,7,0.0664,0.0435,0,0,0,0,0,0,0,0,109.7,107,113,37.72,35.02,72,72,72,37.71,35,41,0.657,0.637,0.673,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0664,0.66,0,1,0
843429600000,1996,9,1995,12,52,7,0.0627,0.0435,0,0,0,0,0,0,0,0,103.7,101.3,106.2,31.74,29.28,72,72,72,31.71,29,34,0.694,0.678,0.711,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0627,0.69,0,1,0
844034400000,1996,9,1995,12,53,7,0.0593,0.0332,0,0,0,0,0,0,0,0,98.08,96.08,100.5,43.22,28.46,54.86,52,72,43.14,28,48,0.559,0.522,0.717,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0593,0.56,0,1,0
844639200000,1996,10,1996,1,1,7,0.0568,0.0314,0,0,0,0,0,0,0,0,93.9,91.98,95.81,41.9,39.98,52,52,52,42,40,44,0.554,0.543,0.565,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0568,0.55,0,1,0
845244000000,1996,10,1996,1,2,7,0.0543,0.0314,0,0,0,0,0,0,0,0,89.71,87.33,91.71,37.71,35.33,52,52,52,37.71,35,40,0.58,0.567,0.595,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0543,0.58,0,1,0
845848800000,1996,10,1996,1,3,7,0.0529,0.0314,0,0,0,0,0,0,0,0,87.41,86.51,88.15,35.41,34.51,52,52,52,35.43,35,36,0.595,0.59,0.601,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0529,0.59,0,1,0
846453600000,1996,10,1996,1,4,7,0.0536,0.0309,0,0,0,0,0,0,0,0,88.62,86.79,92.26,37.48,34.79,51.14,50,52,37.43,35,42,0.577,0.542,0.599,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0536,0.58,0,1,0
847058400000,1996,11,1996,2,5,7,0.0582,0.0302,0,0,0,0,0,0,0,0,96.16,93.62,98.54,46.16,43.62,50,50,50,46.14,44,49,0.52,0.507,0.534,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0582,0.52,0,1,0
847663200000,1996,11,1996,2,6,7,0.0648,0.0302,0.0346,324.129,13.51,13.51,1.929,1,1,1,107.1,102.7,114.1,57.14,52.65,50,50,50,0,0,0,0.467,0.438,0.487,57.14,52.65,64.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000607,0.000225,0.0012,0.000024,0.0000088,0.000047,0.0911,0.0846,0.101,0.0036,0.0033,0.004,25.41,25.4,25.42,0.126,0,0.881,0.137,0,0.96,0.121,0,0.845,2.01,0,14.07,1.929,0,13.51,0,6,0,0,0.857,0,0.0107,0.857,0.0302,0.47,0.53,0.47,5
848268000000,1996,11,1996,2,7,7,0.0721,0.0302,0.0419,2531.09,15.93,15.93,15.07,1,1,1,119.3,116.6,122.1,69.29,66.59,50,50,50,0,0,0,0.419,0.41,0.429,69.29,66.59,72.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0712,0.00164,0.00141,0.00188,0.000064,0.000055,0.000074,0.109,0.105,0.113,0.0043,0.0041,0.0044,25.39,25.39,25.4,0.909,0.894,0.925,0.96,0.96,0.96,0.873,0.859,0.888,15.69,14.83,16.59,15.07,14.24,15.93,0,0,0,0,0,0,0.0837,0,0.0302,0.42,0.58,0.42,35.1
848872800000,1996,11,1996,2,8,7,0.0788,0.031,0.0478,2955.34,18.68,18.68,17.59,1,1,1,130.3,122.9,134.1,78.98,72.88,51.29,50,59,0,0,0,0.394,0.373,0.445,78.98,72.88,84.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0715,0.0754,0.00246,0.00194,0.0029,0.000097,0.000076,0.00011,0.125,0.114,0.134,0.0049,0.0045,0.0053,25.37,25.37,25.39,0.932,0.928,0.939,0.961,0.96,0.962,0.895,0.892,0.902,18.31,16.86,19.42,17.59,16.18,18.68,0,0,0,0,0,0,0.0977,0,0.031,0.39,0.61,0.39,37.5
849477600000,1996,12,1996,3,9,7,0.0826,0.0357,0.047,2918.51,17.9,17.9,17.37,1,1,1,136.6,134.1,139.3,77.63,75.09,59,59,59,0,0,0,0.432,0.424,0.44,77.63,75.09,80.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0746,0.0737,0.0755,0.00235,0.00213,0.00257,0.000092,0.000084,0.0001,0.124,0.12,0.129,0.0049,0.0047,0.0051,25.38,25.37,25.38,0.937,0.933,0.94,0.96,0.96,0.96,0.899,0.896,0.903,18.1,17.57,18.64,17.37,16.87,17.9,0,0,0,0,0,0,0.0965,0,0.0356,0.43,0.57,0.43,35.3
850082400000,1996,12,1996,3,10,7,0.0854,0.0357,0.0498,3075.24,18.85,18.85,18.3,1,1,1,141.3,137.7,143.9,82.28,78.65,59,59,59,0,0,0,0.418,0.41,0.429,82.28,78.65,84.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0762,0.0749,0.0772,0.00274,0.00244,0.00297,0.00011,0.000096,0.00012,0.133,0.126,0.137,0.0052,0.0049,0.0054,25.37,25.36,25.37,0.931,0.927,0.935,0.961,0.96,0.962,0.894,0.892,0.898,19.05,18.31,19.59,18.3,17.57,18.85,0,0,0,0,0,0,0.102,0,0.0356,0.42,0.58,0.42,36
850687200000,1996,12,1996,3,11,7,0.0883,0.0357,0.0526,3237.51,20.98,20.98,19.27,1,1,1,146,140.7,154.3,87.01,81.65,59,59,59,0,0,0,0.404,0.382,0.419,87.01,81.65,95.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.076,0.0808,0.00315,0.00269,0.00385,0.00012,0.00011,0.00015,0.141,0.131,0.156,0.0055,0.0052,0.0061,25.36,25.35,25.37,0.925,0.916,0.931,0.963,0.961,0.967,0.891,0.885,0.895,20.01,18.92,21.7,19.27,18.18,20.98,0,0,0,0,0,0,0.107,0,0.0357,0.4,0.6,0.4,36.7
851292000000,1996,12,1996,3,12,7,0.0978,0.0357,0.0621,3797.52,23.92,23.92,22.6,1,1,1,161.7,156.8,167.2,102.7,97.79,59,59,59,0,0,0,0.365,0.353,0.376,102.7,97.79,108.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0817,0.0854,0.00448,0.00406,0.00495,0.00018,0.00016,0.00019,0.169,0.16,0.179,0.0066,0.0063,0.007,25.35,25.35,25.36,0.913,0.911,0.917,0.969,0.968,0.97,0.885,0.883,0.889,23.32,22.2,24.66,22.6,21.49,23.92,0,0,0,0,0,0,0.126,0,0.0357,0.37,0.63,0.37,38.8
851896800000,1996,12,1996,3,13,7,0.104,0.0417,0.0621,3801.23,24.84,24.84,22.63,1,1,1,171.6,169.1,175.7,102.6,97.46,69,59,73,0,0,0,0.402,0.345,0.428,102.6,97.46,112,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0847,0.0833,0.0867,0.00447,0.00403,0.00527,0.00018,0.00016,0.00021,0.17,0.161,0.186,0.0067,0.0063,0.0073,25.37,25.36,25.38,0.914,0.911,0.919,0.969,0.968,0.97,0.886,0.882,0.892,23.35,22.16,25.61,22.63,21.44,24.84,0,0,0,0,0,0,0.126,0,0.0419,0.4,0.6,0.4,36.6
852501600000,1997,1,1996,4,14,7,0.11,0.0442,0.0654,4022.97,26.1,26.1,23.95,1,1,1,181.2,176.2,190.2,108.2,103.2,73,73,73,0,0,0,0.403,0.384,0.414,108.2,103.2,117.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0871,0.0854,0.0903,0.00495,0.00452,0.00571,0.00019,0.00018,0.00022,0.181,0.172,0.197,0.0071,0.0067,0.0077,25.38,25.38,25.38,0.916,0.913,0.923,0.97,0.97,0.97,0.889,0.885,0.895,24.69,23.45,26.91,23.95,22.75,26.1,0,0,0,0,0,0,0.133,0,0.0446,0.4,0.59,0.41,36.6
853106400000,1997,1,1996,4,15,7,0.125,0.0442,0.0805,5021.81,32.94,32.94,29.89,1,1,1,206.2,193.7,219.4,133.2,120.7,73,73,73,0,0,0,0.355,0.333,0.377,133.2,120.7,146.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0959,0.0915,0.101,0.00707,0.00601,0.00819,0.00028,0.00023,0.00032,0.225,0.203,0.249,0.0088,0.0079,0.0098,25.33,25.23,25.39,0.932,0.925,0.937,0.97,0.97,0.97,0.904,0.898,0.909,30.82,27.8,33.96,29.89,26.97,32.94,0,0,0,0,0,0,0.166,0,0.0445,0.35,0.64,0.36,40.2
853711200000,1997,1,1996,4,16,7,0.146,0.0442,0.102,6401.69,42.77,42.77,38.11,1,1,1,241.4,224.1,260.7,168.4,151.1,73,73,73,0,0,0,0.303,0.28,0.326,168.4,151.1,187.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.102,0.115,0.0101,0.00859,0.0117,0.0004,0.00034,0.00046,0.288,0.257,0.323,0.011,0.01,0.013,25.07,24.93,25.2,0.945,0.939,0.951,0.974,0.97,0.98,0.92,0.911,0.932,39.1,35.05,43.64,38.11,34,42.77,0,0,0,0,0,0,0.212,0,0.044,0.3,0.7,0.3,43.8
854316000000,1997,1,1996,4,17,7,0.18,0.0462,0.134,8258.12,55.4,55.4,49.16,2,1,1.4285714285714286,298,265.9,339.2,221.5,192.9,76.43,73,85,0,0,0,0.257,0.237,0.275,221.5,192.9,254.2,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.127,0.117,0.14,0.0148,0.0121,0.019,0.00059,0.00048,0.00076,0.314,0.249,0.382,0.012,0.0099,0.015,24.78,24.63,24.9,0.943,0.925,0.959,0.976,0.97,0.98,0.92,0.897,0.939,39.02,26.43,51.41,37.81,25.64,48.2,0,0,0,0,0,0,0.273,0,0.046,0.26,0.74,0.26,45.9
854920800000,1997,2,1996,5,18,7,0.25,0.0514,0.199,12033,83.45,83.45,71.62,2,2,2,413.9,356.4,467.4,328.9,271.4,85,85,85,0,0,0,0.207,0.182,0.238,328.9,271.4,382.4,990,990,990,965.5,965.2,965.7,24.5,24.3,24.8,0.166,0.146,0.185,0.0543,0.0271,0.0795,0.0022,0.0011,0.0033,0.385,0.299,0.465,0.016,0.012,0.019,24.16,23.83,24.52,0.944,0.934,0.953,0.973,0.97,0.98,0.919,0.906,0.934,36.79,30.48,42.58,35.81,29.56,41.72,0,0,0,0,0,0,0.398,0,0.051,0.21,0.8,0.2,48.1
855525600000,1997,2,1996,5,19,7,0.319,0.0514,0.267,15818.4,101.6,101.6,94.16,3,2,2.142857142857143,527,483.5,570,442,398.5,85,85,85,0,0,0,0.162,0.149,0.176,442,398.5,484.9,990,990,990,966,965.8,966.2,24,23.8,24.2,0.207,0.191,0.225,0.108,0.0871,0.128,0.0045,0.0036,0.0054,0.54,0.489,0.6,0.022,0.02,0.025,23.49,23.3,23.73,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.916,0.939,46.09,34.92,51.52,44.66,33.88,48.2,0,0,0,0,0,0,0.523,0,0.052,0.16,0.84,0.16,49.6
856130400000,1997,2,1996,5,20,7,0.371,0.0514,0.319,18506.1,117.3,117.3,110.2,3,3,3,613,580.6,647.9,528,495.6,85,85,85,0,0,0,0.139,0.131,0.146,528,495.6,562.9,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.25,0.231,0.27,0.154,0.133,0.177,0.0065,0.0056,0.0075,0.584,0.53,0.643,0.025,0.022,0.027,23.07,22.87,23.26,0.949,0.946,0.952,0.972,0.97,0.976,0.922,0.917,0.929,37.77,35.64,40.04,36.72,34.57,39.09,0,0,0,0,0,0,0.612,0,0.052,0.14,0.86,0.14,49.9
856735200000,1997,2,1996,5,21,7,0.425,0.0552,0.369,21233.4,131.3,131.3,126.4,3,3,3,702,660.7,747.1,610.7,575.7,91.29,85,107,0,0,0,0.13,0.119,0.146,610.7,575.7,640.1,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.298,0.277,0.319,0.209,0.186,0.229,0.009,0.0079,0.0099,0.725,0.664,0.778,0.031,0.028,0.034,22.57,22.33,22.79,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,43,40.87,44.68,42.13,39.96,43.78,0,0,0,0,0,0,0.702,0,0.056,0.13,0.87,0.13,50
