datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
857340000000,1997,3,1996,6,22,7,0.473,0.0647,0.408,23082.8,139,139,137.4,3,3,3,781.9,762.2,791.4,674.9,655.2,107,107,107,0,0,0,0.137,0.135,0.14,674.9,655.2,684.4,990,990,990,967,966.9,967.1,23,22.9,23.1,0.338,0.327,0.344,0.252,0.239,0.258,0.011,0.01,0.011,0.837,0.803,0.853,0.036,0.035,0.037,22.14,22.08,22.25,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.73,45.58,47.28,45.8,44.66,46.34,0,0,0,0,0,0,0.763,0,0.065,0.14,0.86,0.14,48.8
857944800000,1997,3,1996,6,23,7,0.474,0.0647,0.41,23151.4,138.5,138.5,137.8,3,3,3,784.2,780,788.4,677.2,673,107,107,107,0,0,0,0.136,0.136,0.137,677.2,673,681.4,990,990,990,967,967,967.1,23,22.9,23,0.34,0.337,0.342,0.253,0.251,0.256,0.011,0.011,0.011,0.84,0.833,0.848,0.037,0.036,0.037,22.12,22.1,22.15,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.87,46.64,47.11,45.94,45.7,46.17,0,0,0,0,0,0,0.766,0,0.064,0.14,0.86,0.14,48.8
858549600000,1997,3,1996,6,24,7,0.467,0.0647,0.402,22812.3,136.9,136.9,135.8,3,3,3,772.5,768.2,778.8,665.5,661.2,107,107,107,0,0,0,0.138,0.137,0.139,665.5,661.2,671.8,990,990,990,967,967,967,23,23,23,0.333,0.331,0.337,0.246,0.243,0.25,0.011,0.011,0.011,0.821,0.813,0.831,0.036,0.035,0.036,22.19,22.15,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.19,45.93,46.56,45.26,45.01,45.63,0,0,0,0,0,0,0.754,0,0.065,0.14,0.86,0.14,48.8
859154400000,1997,3,1996,6,25,7,0.465,0.0647,0.401,22723.4,137.1,137.1,135.3,3,3,3,769.4,764.1,780,662.4,657.1,107,107,107,0,0,0,0.139,0.137,0.14,662.4,657.1,673,990,990,990,967,967,967,23,23,23,0.331,0.328,0.337,0.244,0.24,0.251,0.011,0.01,0.011,0.815,0.806,0.833,0.035,0.035,0.036,22.21,22.15,22.24,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.01,45.69,46.64,45.09,44.78,45.7,0,0,0,0,0,0,0.751,0,0.064,0.14,0.86,0.14,48.9
859759200000,1997,3,1996,6,26,7,0.51,0.074,0.436,24071.5,155.2,155.2,143.3,4,3,3.142857142857143,843.7,789.9,918.5,721.3,675.9,122.4,107,125,0,0,0,0.145,0.135,0.156,721.3,675.9,793.5,990,990,990,967.3,967.1,967.6,22.7,22.4,22.9,0.374,0.343,0.434,0.281,0.253,0.323,0.012,0.011,0.014,0.91,0.843,0.994,0.04,0.037,0.044,21.82,21.46,22.09,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,47.27,39.78,51.28,45.91,38.81,48.2,0,0,0,0,0,0,0.796,0,0.074,0.15,0.85,0.15,47.2
860364000000,1997,4,1996,7,27,7,0.658,0.0756,0.582,30200.8,192.8,192.8,179.8,4,4,4,1087,953.2,1228,962.2,828.2,125,125,125,0.4286,0,3,0.116,0.102,0.131,961.8,828.2,1100,990,990,990,968.2,967.7,968.6,21.8,21.4,22.3,0.607,0.466,0.785,0.445,0.34,0.648,0.02,0.015,0.03,1.32,1.03,1.73,0.06,0.046,0.081,20.52,19.65,21.26,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.933,0.936,46.09,41.18,50.57,44.94,40.3,48.2,0,0,0,0,0,0,0.999,0,0.076,0.11,0.88,0.12,45.9
860968800000,1997,4,1996,7,28,7,0.836,0.0756,0.665,32168.6,192.8,192.8,191.5,4,4,4,1382,1271,1459,1257,1146,125,125,125,156.9,46,234,0.0907,0.0856,0.0983,1100,1100,1100,990,990,990,969.1,968.8,969.4,20.9,20.6,21.2,0.849,0.801,0.882,0.648,0.648,0.648,0.031,0.03,0.031,1.8,1.75,1.83,0.086,0.082,0.089,19.1,18.82,19.5,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.08,48.33,50.15,47.87,47.36,48.2,0,0,0,0,0,0,1.06,0,0.171,0.09,0.8,0.2,38.5
861573600000,1997,4,1996,7,29,7,0.877,0.0895,0.665,31879.7,191.4,191.4,189.8,4,4,4,1450,1407,1472,1302,1259,148,148,148,201.7,159,224,0.102,0.101,0.105,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.882,0.863,0.895,0.648,0.648,0.648,0.031,0.031,0.031,1.83,1.81,1.84,0.088,0.087,0.089,18.85,18.76,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.41,48.18,48.83,47.44,47.22,47.85,0,0,0,0,0,0,1.05,0,0.212,0.1,0.76,0.24,36.4
862178400000,1997,4,1996,7,30,7,0.759,0.105,0.632,31625.1,192.8,192.8,188.2,4,4,4,1255,1141,1379,1082,948.6,173.1,148,192,36.86,0,131,0.139,0.107,0.168,1045,948.6,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.732,0.585,0.851,0.541,0.398,0.648,0.025,0.018,0.031,1.56,1.25,1.8,0.073,0.057,0.086,19.74,19.11,20.41,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.19,45.35,49.98,47.06,44.44,48.2,0,0,0,0,0,0,1.05,0,0.127,0.14,0.83,0.17,41.7
862783200000,1997,5,1996,8,31,7,0.618,0.112,0.505,26808,172.6,172.6,159.6,4,3,3.857142857142857,1021,943.8,1105,835.6,773.1,185.6,147,192,0,0,0,0.182,0.156,0.199,835.6,773.1,913.3,990,990,990,968,967.7,968.2,22,21.8,22.3,0.48,0.424,0.552,0.343,0.313,0.381,0.016,0.014,0.018,1.06,0.974,1.18,0.048,0.044,0.054,20.99,20.59,21.35,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,42.83,39.52,51.28,41.61,38.53,48.2,0,0,0,0,0,0,0.887,0,0.113,0.18,0.82,0.18,43.4
863388000000,1997,5,1996,8,32,7,0.525,0.0889,0.436,23802.1,144.6,144.6,141.7,3,3,3,867.5,819.9,923,720.5,672.9,147,147,147,0,0,0,0.17,0.159,0.179,720.5,672.9,776,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.374,0.342,0.419,0.281,0.25,0.315,0.012,0.011,0.014,0.922,0.838,1.02,0.041,0.037,0.046,21.71,21.39,21.98,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.9,46.27,51.88,47.23,45.34,48.2,0,0,0,0,0,0,0.787,0,0.089,0.17,0.83,0.17,45.3
863992800000,1997,5,1996,8,33,7,0.469,0.0889,0.38,21542,133.9,133.9,128.2,3,3,3,775.3,740,807.6,628.3,593,147,147,147,0,0,0,0.19,0.182,0.199,628.3,593,660.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.317,0.297,0.335,0.221,0.197,0.242,0.0096,0.0085,0.011,0.763,0.704,0.817,0.033,0.03,0.036,22.24,22.05,22.44,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.62,41.49,45.55,42.74,40.62,44.64,0,0,0,0,0,0,0.712,0,0.089,0.19,0.81,0.19,45.9
864597600000,1997,5,1996,8,34,7,0.416,0.0865,0.33,18866.7,119.1,119.1,112.3,3,3,3,688.1,651.7,726.1,545.1,516.5,143,119,147,0,0,0,0.208,0.183,0.222,545.1,516.5,579.1,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.269,0.254,0.289,0.165,0.146,0.188,0.0071,0.0062,0.0081,0.622,0.574,0.68,0.027,0.025,0.029,22.73,22.52,22.89,0.95,0.948,0.953,0.973,0.97,0.977,0.925,0.919,0.931,38.47,36.6,40.61,37.43,35.51,39.69,0,0,0,0,0,0,0.624,0,0.086,0.21,0.79,0.21,45.4
865202400000,1997,6,1996,9,35,7,0.368,0.072,0.296,17001.4,107.9,107.9,101.2,3,2,2.5714285714285716,608.5,578.7,640,489.5,459.7,119,119,119,0,0,0,0.196,0.186,0.206,489.5,459.7,521,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.236,0.219,0.254,0.131,0.116,0.149,0.0055,0.0049,0.0063,0.575,0.528,0.62,0.024,0.022,0.026,23.09,22.96,23.21,0.951,0.945,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.41,34.96,51.79,40.62,33.91,48.2,0,0,0,0,0,0,0.562,0,0.072,0.2,0.8,0.2,46.2
865807200000,1997,6,1996,9,36,7,0.329,0.072,0.257,15364,96.4,96.4,91.45,2,2,2,543.9,519.4,569.1,424.9,400.4,119,119,119,0,0,0,0.219,0.209,0.229,424.9,400.4,450.1,990,990,990,966,965.9,966.2,24,23.8,24.1,0.205,0.196,0.214,0.0995,0.088,0.111,0.0042,0.0037,0.0047,0.534,0.497,0.572,0.022,0.021,0.024,23.42,23.27,23.57,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.66,44.18,49.21,45.73,43.3,48.2,0,0,0,0,0,0,0.508,0,0.072,0.22,0.78,0.22,46.7
866412000000,1997,6,1996,9,37,7,0.297,0.072,0.225,13533.2,85.19,85.19,80.55,2,2,2,491,471,512.5,372,352,119,119,119,0,0,0,0.243,0.232,0.253,372,352,393.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.186,0.179,0.194,0.0746,0.0651,0.0847,0.0031,0.0027,0.0035,0.454,0.424,0.487,0.019,0.017,0.02,23.74,23.61,23.86,0.951,0.949,0.954,0.978,0.974,0.98,0.93,0.924,0.935,41.19,39.06,43.46,40.28,38.05,42.59,0,0,0,0,0,0,0.448,0,0.072,0.24,0.76,0.24,45.6
867016800000,1997,6,1996,9,38,7,0.27,0.072,0.198,11886.9,74.67,74.67,70.76,2,2,2,446.7,430.2,464.7,327.7,311.2,119,119,119,0,0,0,0.267,0.256,0.277,327.7,311.2,345.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.165,0.177,0.0537,0.0459,0.0622,0.0022,0.0019,0.0026,0.388,0.363,0.415,0.016,0.015,0.017,24,23.89,24.1,0.945,0.942,0.948,0.971,0.97,0.973,0.917,0.914,0.922,36.45,34.66,38.39,35.38,33.62,37.33,0,0,0,0,0,0,0.393,0,0.072,0.27,0.73,0.27,44
867621600000,1997,6,1996,9,39,7,0.248,0.0663,0.182,10953,67.51,67.51,65.2,2,2,2,410.6,397.7,425,301,289.7,109.6,108,119,0,0,0,0.267,0.257,0.28,301,289.7,311.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.16,0.156,0.164,0.0411,0.0357,0.0462,0.0017,0.0015,0.0019,0.347,0.33,0.363,0.014,0.013,0.015,24.21,24.13,24.28,0.941,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,33.61,32.36,34.8,32.6,31.39,33.75,0,0,0,0,0,0,0.362,0,0.066,0.27,0.73,0.27,44.2
868226400000,1997,7,1996,10,40,7,0.231,0.0653,0.165,9954.92,61.9,61.9,59.26,2,2,2,381.3,369,393.6,273.3,261,108,108,108,0,0,0,0.283,0.274,0.293,273.3,261,285.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.15,0.146,0.154,0.028,0.0222,0.0338,0.0011,0.0009,0.0014,0.305,0.286,0.323,0.012,0.012,0.013,24.39,24.31,24.47,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,30.54,29.18,31.91,29.63,28.3,30.95,0,0,0,0,0,0,0.329,0,0.066,0.28,0.71,0.29,43.1
868831200000,1997,7,1996,10,41,7,0.215,0.0653,0.149,8990.3,55.84,55.84,53.51,2,2,2,354.8,344.1,365.4,246.8,236.1,108,108,108,0,0,0,0.305,0.296,0.314,246.8,236.1,257.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.141,0.137,0.144,0.0174,0.0158,0.0205,0.0007,0.00064,0.00083,0.267,0.255,0.281,0.011,0.01,0.011,24.56,24.49,24.63,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27.58,26.37,28.79,26.76,25.58,27.92,0,0,0,0,0,0,0.297,0,0.066,0.3,0.69,0.31,41.8
869436000000,1997,7,1996,10,42,7,0.201,0.0653,0.135,8188.63,50.37,50.37,48.74,2,1,1.2857142857142858,332,323,340.5,224,215,108,108,108,0,0,0,0.325,0.317,0.334,224,215,232.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.129,0.136,0.0148,0.014,0.0155,0.00059,0.00056,0.00062,0.348,0.248,0.398,0.014,0.0099,0.016,24.59,24.53,24.66,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,43.83,25.68,52.37,41.59,24.91,48.2,0,0,0,0,0,0,0.271,0,0.066,0.32,0.67,0.33,40.7
870040800000,1997,7,1996,10,43,7,0.188,0.0614,0.126,7943.33,48.2,48.2,47.28,1,1,1,310.2,299.3,320,208.7,203,101.6,93,108,0,0,0,0.327,0.303,0.347,208.7,203,213.9,990,990,990,965,964.9,965,25,25,25.1,0.126,0.125,0.128,0.0135,0.013,0.0139,0.00054,0.00052,0.00056,0.364,0.355,0.372,0.015,0.014,0.015,24.68,24.63,24.74,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.3,46.96,49.58,47.28,46.02,48.2,0,0,0,0,0,0,0.263,0,0.062,0.33,0.67,0.33,42.3
870645600000,1997,8,1996,11,44,7,0.172,0.0562,0.116,7323.88,45.96,45.96,43.59,1,1,1,284.9,275.5,295.1,191.9,182.5,93,93,93,0,0,0,0.327,0.315,0.338,191.9,182.5,202.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.116,0.123,0.0121,0.0113,0.0129,0.00048,0.00045,0.00051,0.333,0.316,0.351,0.013,0.013,0.014,24.83,24.77,24.88,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.48,42.27,46.9,43.59,41.42,45.96,0,0,0,0,0,0,0.242,0,0.056,0.33,0.67,0.33,42.6
871250400000,1997,8,1996,11,45,7,0.159,0.0562,0.103,6467.96,40.7,40.7,38.5,1,1,1,263.7,255.5,272.4,170.7,162.5,93,93,93,0,0,0,0.353,0.341,0.364,170.7,162.5,179.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.109,0.115,0.0103,0.00956,0.011,0.00041,0.00038,0.00044,0.295,0.281,0.311,0.012,0.011,0.012,24.95,24.9,25,0.946,0.943,0.948,0.975,0.971,0.979,0.922,0.915,0.929,39.49,37.57,41.56,38.5,36.47,40.7,0,0,0,0,0,0,0.214,0,0.056,0.35,0.65,0.35,40.7
871855200000,1997,8,1996,11,46,7,0.149,0.0562,0.0924,5752.42,35.88,35.88,34.24,1,1,1,245.8,239.4,253,152.8,146.4,93,93,93,0,0,0,0.379,0.368,0.389,152.8,146.4,160,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.108,0.00874,0.00819,0.00935,0.00035,0.00032,0.00037,0.263,0.252,0.276,0.01,0.0099,0.011,25.06,25.01,25.11,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,35.3,33.79,36.99,34.24,32.78,35.88,0,0,0,0,0,0,0.19,0,0.0566,0.38,0.62,0.38,38.6
872460000000,1997,8,1996,11,47,7,0.14,0.0562,0.0839,5213.17,32.34,32.34,31.03,1,1,1,231.7,226,237.4,138.7,133,93,93,93,0,0,0,0.402,0.392,0.412,138.7,133,144.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0987,0.103,0.00754,0.00705,0.00803,0.0003,0.00028,0.00032,0.238,0.228,0.248,0.0094,0.009,0.0098,25.17,25.13,25.22,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.99,30.64,33.34,31.03,29.72,32.34,0,0,0,0,0,0,0.172,0,0.0561,0.4,0.6,0.4,37.2
873064800000,1997,9,1996,12,48,7,0.13,0.0435,0.0866,5410.84,33.99,33.99,32.21,1,1,1,215.2,207.7,223,143.2,135.7,72,72,72,0,0,0,0.335,0.323,0.347,143.2,135.7,151,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0975,0.103,0.00792,0.00728,0.00858,0.00031,0.00028,0.00034,0.244,0.23,0.258,0.0096,0.009,0.01,25.26,25.2,25.32,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.2,31.42,35.04,32.21,30.48,33.99,0,0,0,0,0,0,0.179,0,0.0434,0.33,0.67,0.33,41.6
873669600000,1997,9,1996,12,49,7,0.121,0.0435,0.0774,4820.55,29.92,29.92,28.69,1,1,1,199.9,194.3,205.2,127.9,122.3,72,72,72,0,0,0,0.36,0.351,0.371,127.9,122.3,133.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0928,0.0967,0.00662,0.00614,0.00707,0.00026,0.00024,0.00028,0.217,0.206,0.226,0.0085,0.0081,0.0088,25.37,25.34,25.38,0.929,0.926,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.58,28.19,30.84,28.69,27.35,29.92,0,0,0,0,0,0,0.159,0,0.0436,0.36,0.64,0.36,39.8
874274400000,1997,9,1996,12,50,7,0.114,0.0435,0.0703,4348.09,27.28,27.28,25.88,1,1,1,188.2,182.5,194,116.2,110.5,72,72,72,0,0,0,0.383,0.371,0.395,116.2,110.5,122,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0886,0.0927,0.00563,0.00514,0.00612,0.00022,0.0002,0.00024,0.196,0.185,0.206,0.0077,0.0073,0.008,25.38,25.38,25.38,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.891,0.898,26.68,25.25,28.12,25.88,24.49,27.28,0,0,0,0,0,0,0.144,0,0.0437,0.38,0.62,0.38,38.1
874879200000,1997,9,1996,12,51,7,0.107,0.0435,0.0632,3871.45,24.03,24.03,23.04,1,1,1,176.5,172.4,180.6,104.5,100.4,72,72,72,0,0,0,0.408,0.399,0.418,104.5,100.4,108.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0865,0.0851,0.088,0.00463,0.00428,0.00498,0.00018,0.00017,0.00019,0.175,0.167,0.182,0.0068,0.0066,0.0071,25.38,25.38,25.38,0.914,0.911,0.917,0.97,0.969,0.97,0.886,0.883,0.889,23.76,22.75,24.77,23.04,22.05,24.03,0,0,0,0,0,0,0.128,0,0.0438,0.41,0.59,0.41,36.2
875484000000,1997,9,1996,12,52,7,0.101,0.0349,0.066,4060.97,25.86,25.86,24.17,1,1,1,166.9,162.8,171,109.2,97.64,57.71,52,72,0,0,0,0.345,0.309,0.424,109.2,97.64,116.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0857,0.0841,0.0872,0.00503,0.00405,0.00563,0.0002,0.00016,0.00022,0.181,0.162,0.192,0.0071,0.0064,0.0075,25.35,25.34,25.38,0.918,0.912,0.922,0.969,0.968,0.97,0.89,0.883,0.895,24.93,22.19,26.65,24.17,21.48,25.86,0,0,0,0,0,0,0.134,0,0.035,0.35,0.65,0.35,40.2
876088800000,1997,10,1997,1,1,7,0.0966,0.0314,0.0651,3996.04,24.21,24.21,23.79,1,1,1,159.7,158.7,161.4,107.7,106.7,52,52,52,0,0,0,0.326,0.322,0.328,107.7,106.7,109.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0838,0.0847,0.0049,0.00482,0.00505,0.00019,0.00019,0.0002,0.177,0.175,0.18,0.0069,0.0069,0.0071,25.34,25.34,25.34,0.916,0.916,0.918,0.97,0.97,0.97,0.889,0.888,0.89,24.52,24.28,24.95,23.79,23.55,24.21,0,0,0,0,0,0,0.132,0,0.0315,0.33,0.67,0.33,41.4
876693600000,1997,10,1997,1,2,7,0.094,0.0314,0.0626,3827.88,23.75,23.75,22.78,1,1,1,155.5,151.9,159.5,103.5,99.86,52,52,52,0,0,0,0.334,0.326,0.342,103.5,99.86,107.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0814,0.0841,0.00455,0.00424,0.00489,0.00018,0.00017,0.00019,0.169,0.163,0.177,0.0066,0.0064,0.0069,25.34,25.34,25.34,0.913,0.911,0.916,0.97,0.969,0.97,0.886,0.882,0.889,23.5,22.61,24.48,22.78,21.9,23.75,0,0,0,0,0,0,0.127,0,0.0314,0.33,0.67,0.33,40.7
877298400000,1997,10,1997,1,3,7,0.0888,0.0314,0.0573,3504.49,21.62,21.62,20.86,1,1,1,146.8,143.9,150.5,94.79,91.93,52,52,52,0,0,0,0.354,0.346,0.361,94.79,91.93,98.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0786,0.0809,0.00381,0.00356,0.00412,0.00015,0.00014,0.00016,0.154,0.149,0.16,0.006,0.0058,0.0063,25.35,25.34,25.35,0.916,0.912,0.919,0.966,0.965,0.968,0.885,0.883,0.887,21.58,21.01,22.33,20.86,20.28,21.62,0,0,0,0,0,0,0.116,0,0.0315,0.35,0.65,0.35,39.5
877903200000,1997,10,1997,1,4,7,0.0871,0.0311,0.0559,3426.22,20.84,20.84,20.39,1,1,1,143.9,141.8,146.7,92.51,89.75,51.43,50,52,0,0,0,0.357,0.346,0.367,92.51,89.75,94.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0778,0.0795,0.00361,0.00338,0.0038,0.00014,0.00013,0.00015,0.15,0.145,0.154,0.0059,0.0057,0.006,25.35,25.35,25.36,0.919,0.916,0.922,0.965,0.964,0.966,0.887,0.885,0.889,21.12,20.57,21.56,20.39,19.83,20.84,0,0,0,0,0,0,0.113,0,0.0312,0.36,0.64,0.36,39.3
878508000000,1997,11,1997,2,5,7,0.0897,0.0302,0.0594,3629.06,22.53,22.53,21.6,1,1,1,148.3,143.4,152.4,98.27,93.39,50,50,50,0,0,0,0.338,0.328,0.349,98.27,93.39,102.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.0787,0.0819,0.0041,0.00369,0.00445,0.00016,0.00014,0.00017,0.16,0.151,0.167,0.0063,0.0059,0.0066,25.34,25.34,25.35,0.914,0.911,0.918,0.968,0.966,0.97,0.885,0.883,0.886,22.31,21.3,23.22,21.6,20.57,22.53,0,0,0,0,0,0,0.12,0,0.0303,0.34,0.66,0.34,40.5
879112800000,1997,11,1997,2,6,7,0.097,0.0302,0.0668,4106.64,26.07,26.07,24.44,1,1,1,160.4,151.3,167.2,110.4,101.3,50,50,50,0,0,0,0.312,0.299,0.33,110.4,101.3,117.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0815,0.0871,0.00514,0.00436,0.00571,0.0002,0.00017,0.00022,0.181,0.165,0.194,0.0071,0.0065,0.0076,25.34,25.34,25.34,0.918,0.912,0.923,0.97,0.969,0.97,0.891,0.884,0.895,25.2,22.96,26.88,24.44,22.26,26.07,0,0,0,0,0,0,0.136,0,0.0302,0.31,0.69,0.31,42.3
879717600000,1997,11,1997,2,7,7,0.098,0.0302,0.0678,4174.11,25.87,25.87,24.85,1,1,1,162.1,159.3,166.4,112.1,109.3,50,50,50,0,0,0,0.309,0.301,0.314,112.1,109.3,116.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0843,0.0868,0.00528,0.00504,0.00564,0.00021,0.0002,0.00022,0.184,0.179,0.192,0.0072,0.007,0.0075,25.34,25.34,25.34,0.919,0.917,0.922,0.97,0.97,0.97,0.892,0.89,0.895,25.61,24.91,26.67,24.85,24.16,25.87,0,0,0,0,0,0,0.138,0,0.0302,0.31,0.69,0.31,42.6
880322400000,1997,11,1997,2,8,7,0.0971,0.0302,0.0669,4112.37,25.15,25.15,24.48,1,1,1,160.6,158.4,163.3,110.6,108.4,50,50,50,0,0,0,0.311,0.306,0.316,110.6,108.4,113.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0848,0.084,0.0858,0.00515,0.00497,0.00538,0.0002,0.00019,0.00021,0.182,0.178,0.187,0.0071,0.007,0.0073,25.34,25.34,25.34,0.918,0.917,0.92,0.97,0.97,0.97,0.891,0.889,0.893,25.24,24.7,25.92,24.48,23.96,25.15,0,0,0,0,0,0,0.136,0,0.0302,0.31,0.69,0.31,42.4
880927200000,1997,12,1997,3,9,7,0.0983,0.0357,0.0626,3828.54,24.77,24.77,22.79,1,1,1,162.5,158.4,170.7,103.5,99.43,59,59,59,0,0,0,0.363,0.346,0.372,103.5,99.43,111.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0837,0.0823,0.0866,0.00455,0.0042,0.00525,0.00018,0.00016,0.00021,0.17,0.163,0.185,0.0067,0.0064,0.0073,25.35,25.35,25.36,0.913,0.911,0.919,0.969,0.968,0.97,0.885,0.883,0.892,23.51,22.53,25.54,22.79,21.82,24.77,0,0,0,0,0,0,0.127,0,0.0357,0.36,0.64,0.36,38.9
881532000000,1997,12,1997,3,10,7,0.101,0.0357,0.0652,4000.79,24.97,24.97,23.81,1,1,1,166.7,162.8,171.6,107.7,103.8,59,59,59,0,0,0,0.354,0.344,0.362,107.7,103.8,112.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0838,0.0869,0.00491,0.00457,0.00532,0.00019,0.00018,0.00021,0.178,0.171,0.187,0.007,0.0067,0.0073,25.36,25.35,25.36,0.916,0.913,0.92,0.97,0.97,0.97,0.889,0.886,0.892,24.55,23.58,25.74,23.81,22.87,24.97,0,0,0,0,0,0,0.132,0,0.0358,0.35,0.65,0.35,39.6
882136800000,1997,12,1997,3,11,7,0.0988,0.0357,0.0632,3866.53,23.92,23.92,23.02,1,1,1,163.4,159,167.2,104.4,99.97,59,59,59,0,0,0,0.361,0.353,0.371,104.4,99.97,108.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0825,0.0854,0.00463,0.00425,0.00495,0.00018,0.00017,0.00019,0.172,0.164,0.179,0.0067,0.0064,0.007,25.35,25.35,25.36,0.914,0.911,0.917,0.97,0.969,0.97,0.886,0.882,0.889,23.73,22.64,24.66,23.02,21.93,23.92,0,0,0,0,0,0,0.128,0,0.0356,0.36,0.64,0.36,39.1
882741600000,1997,12,1997,3,12,7,0.105,0.0357,0.0694,4282.05,26.56,26.56,25.49,1,1,1,173.7,168.8,178.1,114.7,109.8,59,59,59,0,0,0,0.34,0.331,0.349,114.7,109.8,119.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.0859,0.0892,0.0055,0.00508,0.00587,0.00022,0.0002,0.00023,0.191,0.182,0.198,0.0075,0.0071,0.0078,25.36,25.36,25.36,0.921,0.918,0.924,0.97,0.97,0.97,0.894,0.89,0.897,26.28,25.06,27.38,25.49,24.31,26.56,0,0,0,0,0,0,0.142,0,0.0356,0.34,0.66,0.34,40.8
883346400000,1997,12,1997,3,13,7,0.111,0.0405,0.0705,4361.36,27.03,27.03,25.96,1,1,1,183.6,177.8,193.2,116.6,106.8,67,59,73,0,0,0,0.365,0.328,0.406,116.6,106.8,121,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0866,0.0913,0.00566,0.00482,0.00604,0.00022,0.00019,0.00024,0.195,0.178,0.202,0.0076,0.007,0.0079,25.37,25.36,25.38,0.922,0.915,0.926,0.97,0.97,0.97,0.895,0.888,0.898,26.76,24.33,27.86,25.96,23.6,27.03,0,0,0,0,0,0,0.144,0,0.0405,0.36,0.64,0.36,39.3
883951200000,1998,1,1997,4,14,7,0.124,0.0442,0.0803,5007,31.5,31.5,29.8,1,1,1,205.7,197.3,213.1,132.7,124.3,73,73,73,0,0,0,0.355,0.343,0.37,132.7,124.3,140.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0958,0.0928,0.0984,0.00703,0.00631,0.00766,0.00028,0.00025,0.0003,0.225,0.209,0.238,0.0088,0.0082,0.0093,25.34,25.28,25.39,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.73,28.7,32.47,29.8,27.84,31.5,0,0,0,0,0,0,0.166,0,0.0437,0.36,0.65,0.35,40.4
884556000000,1998,1,1997,4,15,7,0.142,0.0442,0.0979,6139.04,39.82,39.82,36.54,1,1,1,234.8,219.4,248.4,161.8,146.4,73,73,73,0,0,0,0.311,0.294,0.333,161.8,146.4,175.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.101,0.111,0.00951,0.00819,0.0107,0.00037,0.00032,0.00042,0.277,0.249,0.301,0.011,0.0098,0.012,25.11,25.01,25.23,0.943,0.937,0.947,0.973,0.97,0.978,0.917,0.909,0.926,37.57,33.96,40.73,36.54,32.94,39.82,0,0,0,0,0,0,0.203,0,0.0441,0.31,0.69,0.31,43.2
885160800000,1998,1,1997,4,16,7,0.164,0.0442,0.12,7543.98,48.2,48.2,44.9,1,1,1,270.7,254.1,289.1,197.7,181.1,73,73,73,0,0,0,0.27,0.252,0.287,197.7,181.1,216.1,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.119,0.113,0.125,0.0126,0.0111,0.0141,0.0005,0.00044,0.00056,0.341,0.311,0.374,0.014,0.012,0.015,24.88,24.77,24.97,0.953,0.949,0.958,0.98,0.98,0.98,0.934,0.93,0.939,45.98,42.09,50.28,44.9,41.24,48.2,0,0,0,0,0,0,0.249,0,0.044,0.27,0.73,0.27,46
885765600000,1998,1,1997,4,17,7,0.194,0.0452,0.149,9024.03,57.84,57.84,53.71,2,1,1.8571428571428572,321.2,297.1,345.2,246.5,224.1,74.71,73,85,0,0,0,0.233,0.216,0.246,246.5,224.1,264.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.128,0.142,0.0184,0.0148,0.024,0.00074,0.00059,0.00096,0.285,0.245,0.388,0.011,0.0098,0.015,24.71,24.59,24.83,0.933,0.924,0.959,0.971,0.97,0.98,0.907,0.896,0.94,31.58,26.09,52.1,30.3,25.3,48.2,0,0,0,0,0,0,0.298,0,0.045,0.23,0.77,0.23,46.5
886370400000,1998,2,1997,5,18,7,0.229,0.0514,0.178,10740.2,71.05,71.05,63.93,2,2,2,378.8,351.5,412.2,293.8,266.5,85,85,85,0,0,0,0.225,0.206,0.242,293.8,266.5,327.2,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.154,0.144,0.165,0.0377,0.0248,0.0534,0.0015,0.001,0.0022,0.332,0.291,0.382,0.013,0.012,0.016,24.37,24.16,24.55,0.939,0.933,0.945,0.97,0.97,0.97,0.91,0.905,0.916,32.95,29.93,36.62,31.96,29.03,35.52,0,0,0,0,0,0,0.355,0,0.051,0.22,0.78,0.22,46.9
886975200000,1998,2,1997,5,19,7,0.287,0.0514,0.235,14198.8,95.56,95.56,84.52,2,2,2,473.9,424.5,527.3,388.9,339.5,85,85,85,0,0,0,0.18,0.161,0.2,388.9,339.5,442.3,990,990,990,965.7,965.5,966,24.3,24,24.5,0.187,0.17,0.206,0.0826,0.0592,0.108,0.0034,0.0024,0.0045,0.475,0.401,0.555,0.02,0.016,0.023,23.79,23.47,24.09,0.953,0.947,0.958,0.978,0.972,0.98,0.932,0.92,0.939,43.21,37.96,48.76,42.26,36.89,47.78,0,0,0,0,0,0,0.47,0,0.052,0.18,0.82,0.18,49.5
887580000000,1998,2,1997,5,20,7,0.357,0.0514,0.306,17636.5,112,112,105,3,2,2.7142857142857144,590.9,546.7,622.2,505.9,461.7,85,85,85,0,0,0,0.144,0.137,0.155,505.9,461.7,537.2,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.237,0.213,0.255,0.141,0.117,0.16,0.0059,0.0049,0.0068,0.578,0.535,0.618,0.024,0.022,0.026,23.17,23.01,23.36,0.951,0.946,0.957,0.973,0.97,0.98,0.925,0.918,0.938,41.31,35.85,52.45,39.58,34.78,48.2,0,0,0,0,0,0,0.583,0,0.051,0.14,0.86,0.14,49.4
888184800000,1998,2,1997,5,21,7,0.383,0.0533,0.33,19091.7,115.5,115.5,113.6,3,3,3,633.7,627.4,640.5,545.6,533.5,88.14,85,107,0,0,0,0.139,0.133,0.167,545.6,533.5,554.1,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.261,0.258,0.265,0.165,0.157,0.171,0.007,0.0067,0.0073,0.614,0.598,0.628,0.026,0.025,0.027,22.95,22.92,22.98,0.95,0.949,0.951,0.974,0.972,0.975,0.925,0.923,0.927,38.9,37.99,39.48,37.88,36.91,38.49,0,0,0,0,0,0,0.631,0,0.053,0.14,0.86,0.14,49.8
888789600000,1998,3,1997,6,22,7,0.387,0.0647,0.322,18554.1,110.7,110.7,110.4,3,3,3,639.1,637.8,640.2,532.1,530.8,107,107,107,0,0,0,0.167,0.167,0.168,532.1,530.8,533.2,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.257,0.257,0.258,0.156,0.156,0.157,0.0066,0.0066,0.0067,0.596,0.593,0.598,0.025,0.025,0.025,22.95,22.94,22.96,0.949,0.949,0.949,0.971,0.971,0.972,0.922,0.922,0.923,37.89,37.81,37.97,36.81,36.72,36.89,0,0,0,0,0,0,0.614,0,0.065,0.17,0.83,0.17,47.9
889394400000,1998,3,1997,6,23,7,0.402,0.0647,0.337,19424.1,122.2,122.2,115.6,3,3,3,664.4,640.5,696.8,557.4,533.5,107,107,107,0,0,0,0.161,0.154,0.167,557.4,533.5,589.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.272,0.258,0.29,0.173,0.157,0.195,0.0074,0.0067,0.0084,0.638,0.598,0.693,0.027,0.025,0.03,22.8,22.62,22.94,0.951,0.949,0.954,0.975,0.972,0.979,0.927,0.923,0.934,39.52,37.99,41.59,38.54,36.91,40.74,0,0,0,0,0,0,0.642,0,0.065,0.16,0.84,0.16,48.3
889999200000,1998,3,1997,6,24,7,0.461,0.0647,0.396,22497,141.4,141.4,133.9,3,3,3,762.2,712.4,805.9,655.2,605.4,107,107,107,0,0,0,0.141,0.133,0.15,655.2,605.4,698.9,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.327,0.299,0.352,0.239,0.205,0.268,0.01,0.0088,0.012,0.803,0.719,0.877,0.035,0.031,0.038,22.25,22,22.53,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.55,42.57,48.1,44.64,41.72,47.14,0,0,0,0,0,0,0.744,0,0.065,0.14,0.86,0.14,48.8
890604000000,1998,3,1997,6,25,7,0.522,0.0647,0.457,24854.1,158.6,158.6,147.9,4,3,3.2857142857142856,863,818.1,916.3,756,711.1,107,107,107,0,0,0,0.124,0.117,0.131,756,711.1,809.3,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.394,0.359,0.442,0.303,0.276,0.331,0.013,0.012,0.015,0.954,0.898,1,0.042,0.039,0.044,21.69,21.45,21.93,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.4,39.76,51.96,45.58,38.79,48.2,0,0,0,0,0,0,0.822,0,0.065,0.12,0.88,0.12,47.6
891208800000,1998,3,1997,6,26,7,0.62,0.0725,0.548,29120,187,187,173.3,4,4,4,1026,936.8,1124,905.7,829.8,119.9,107,125,0,0,0,0.117,0.111,0.126,905.7,829.8,999.2,990,990,990,968,967.6,968.3,22,21.7,22.4,0.537,0.46,0.636,0.377,0.341,0.423,0.017,0.015,0.019,1.16,1.02,1.34,0.053,0.046,0.062,20.87,20.37,21.33,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,44.22,41.4,47.69,43.33,40.53,46.74,0,0,0,0,0,0,0.963,0,0.072,0.12,0.88,0.12,47
891813600000,1998,4,1997,7,27,7,0.761,0.0796,0.657,32351.3,192.8,192.8,192.6,4,4,4,1258,1160,1340,1126,1035,131.6,125,148,39.71,0,92,0.104,0.0968,0.112,1087,1035,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.784,0.688,0.835,0.618,0.502,0.648,0.029,0.023,0.031,1.7,1.48,1.78,0.08,0.068,0.085,19.59,19.25,20.12,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.78,48.77,50.51,48.14,47.79,48.2,0,0,0,0,0,0,1.07,0,0.104,0.1,0.86,0.14,42.5
892418400000,1998,4,1997,7,28,7,0.825,0.0895,0.665,32380.6,192.8,192.8,192.7,4,4,4,1365,1349,1376,1217,1201,148,148,148,116.9,101,128,0.109,0.108,0.11,1100,1100,1100,990,990,990,969,969,969.1,21,20.9,21,0.844,0.838,0.849,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.79,1.8,0.086,0.085,0.086,19.16,19.12,19.22,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.24,49.13,49.4,48.19,48.15,48.2,0,0,0,0,0,0,1.07,0,0.16,0.11,0.81,0.19,39.2
893023200000,1998,4,1997,7,29,7,0.755,0.0895,0.65,32229.9,192.8,192.8,191.8,4,4,4,1249,1160,1328,1101,1012,148,148,148,25.29,0,80,0.119,0.111,0.128,1076,1012,1100,990,990,990,968.7,968.4,968.9,21.3,21.1,21.6,0.77,0.666,0.827,0.593,0.45,0.648,0.028,0.021,0.031,1.66,1.4,1.78,0.078,0.065,0.084,19.66,19.3,20.2,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.44,47.88,50.31,47.96,46.92,48.2,0,0,0,0,0,0,1.07,0,0.105,0.12,0.86,0.14,42.7
893628000000,1998,4,1997,7,30,7,0.631,0.0893,0.542,28733,183.7,183.7,171,4,4,4,1044,965.1,1130,896.5,818.1,147.6,147,148,0,0,0,0.142,0.131,0.152,896.5,818.1,981.6,990,990,990,968,967.8,968.3,22,21.7,22.2,0.534,0.458,0.622,0.373,0.335,0.414,0.017,0.015,0.019,1.15,1.01,1.31,0.052,0.045,0.06,20.81,20.38,21.23,0.955,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,43.65,40.6,46.87,42.76,39.68,45.94,0,0,0,0,0,0,0.95,0,0.089,0.14,0.86,0.14,45.5
894232800000,1998,5,1997,8,31,7,0.535,0.0889,0.446,24245.1,155.1,155.1,144.3,4,3,3.142857142857143,884.7,829,943.8,737.7,682,147,147,147,0,0,0,0.166,0.156,0.177,737.7,682,796.8,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.388,0.348,0.438,0.292,0.257,0.325,0.013,0.011,0.015,0.94,0.854,1.02,0.042,0.037,0.046,21.62,21.35,21.93,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,47.93,39.75,51.88,46.26,38.78,48.2,0,0,0,0,0,0,0.802,0,0.089,0.17,0.83,0.17,45.3
894837600000,1998,5,1997,8,32,7,0.474,0.0889,0.385,21783.3,135.4,135.4,129.7,3,3,3,783.3,749,816.3,636.3,602,147,147,147,0,0,0,0.188,0.18,0.196,636.3,602,669.3,990,990,990,967,966.9,967.2,23,22.8,23.1,0.322,0.302,0.34,0.226,0.203,0.248,0.0098,0.0088,0.011,0.777,0.719,0.832,0.034,0.031,0.036,22.19,22,22.39,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.1,42.05,46.06,43.22,41.2,45.14,0,0,0,0,0,0,0.72,0,0.089,0.19,0.81,0.19,46
895442400000,1998,5,1997,8,33,7,0.419,0.0889,0.33,18896.5,120.7,120.7,112.5,3,3,3,693.3,654.2,734,546.3,507.2,147,147,147,0,0,0,0.212,0.2,0.225,546.3,507.2,587,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.27,0.248,0.294,0.166,0.14,0.193,0.0071,0.006,0.0083,0.625,0.559,0.693,0.027,0.024,0.03,22.7,22.47,22.92,0.95,0.947,0.953,0.973,0.97,0.978,0.925,0.919,0.933,38.52,35.99,41.11,37.49,34.91,40.22,0,0,0,0,0,0,0.625,0,0.089,0.21,0.79,0.21,45.1
896047200000,1998,5,1997,8,34,7,0.369,0.0889,0.28,16194.9,102.6,102.6,96.4,3,2,2.142857142857143,610.2,579.5,643,463.2,432.5,147,147,147,0,0,0,0.241,0.229,0.254,463.2,432.5,496,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.224,0.209,0.242,0.118,0.103,0.133,0.005,0.0043,0.0057,0.581,0.541,0.632,0.025,0.023,0.027,23.08,22.94,23.25,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.56,35.25,52.08,45.76,34.19,48.2,0,0,0,0,0,0,0.536,0,0.089,0.24,0.76,0.24,43.9
896652000000,1998,6,1997,9,35,7,0.329,0.072,0.257,15366.6,96.4,96.4,91.47,2,2,2,544.1,519.1,570,425.1,400.1,119,119,119,0,0,0,0.219,0.209,0.229,425.1,400.1,450.9,990,990,990,966,965.9,966.2,24,23.8,24.1,0.205,0.196,0.214,0.0996,0.0878,0.112,0.0042,0.0037,0.0047,0.534,0.497,0.573,0.022,0.021,0.024,23.42,23.26,23.57,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.68,44.15,49.29,45.73,43.27,48.2,0,0,0,0,0,0,0.508,0,0.072,0.22,0.78,0.22,46.7
897256800000,1998,6,1997,9,36,7,0.297,0.072,0.225,13523.2,85.13,85.13,80.5,2,2,2,490.7,470.7,512.3,371.7,351.7,119,119,119,0,0,0,0.243,0.232,0.253,371.7,351.7,393.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.186,0.179,0.194,0.0745,0.065,0.0846,0.0031,0.0027,0.0035,0.454,0.424,0.486,0.019,0.017,0.02,23.74,23.61,23.86,0.951,0.949,0.954,0.978,0.974,0.98,0.93,0.924,0.935,41.16,39.03,43.44,40.25,38.01,42.57,0,0,0,0,0,0,0.447,0,0.072,0.24,0.76,0.24,45.5
897861600000,1998,6,1997,9,37,7,0.27,0.072,0.198,11865.9,74.6,74.6,70.63,2,2,2,446.2,429.4,464.4,327.2,310.4,119,119,119,0,0,0,0.267,0.256,0.277,327.2,310.4,345.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.164,0.177,0.0534,0.0455,0.062,0.0022,0.0019,0.0026,0.387,0.362,0.415,0.016,0.015,0.017,24.01,23.9,24.11,0.945,0.942,0.948,0.971,0.97,0.972,0.917,0.914,0.922,36.39,34.57,38.36,35.32,33.54,37.3,0,0,0,0,0,0,0.392,0,0.072,0.27,0.73,0.27,43.9
898466400000,1998,6,1997,9,38,7,0.247,0.072,0.175,10531.5,65.98,65.98,62.69,2,2,2,408.9,394.1,424.2,289.9,275.1,119,119,119,0,0,0,0.291,0.281,0.302,289.9,275.1,305.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.157,0.152,0.163,0.0358,0.0289,0.0431,0.0015,0.0012,0.0018,0.331,0.309,0.354,0.013,0.013,0.014,24.23,24.14,24.32,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.31,30.68,34.01,31.34,29.76,32.99,0,0,0,0,0,0,0.348,0,0.072,0.29,0.71,0.29,42.6
899071200000,1998,6,1997,9,39,7,0.228,0.0672,0.161,9684.17,59.26,59.26,57.64,2,2,2,377.1,364.9,389.5,266,256.9,111.1,108,119,0,0,0,0.295,0.283,0.309,266,256.9,273.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.148,0.144,0.15,0.0245,0.0202,0.028,0.00099,0.00082,0.0011,0.294,0.28,0.305,0.012,0.011,0.012,24.42,24.35,24.5,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,29.71,28.72,30.54,28.82,27.86,29.63,0,0,0,0,0,0,0.32,0,0.067,0.29,0.71,0.29,42.5
899676000000,1998,7,1997,10,40,7,0.212,0.0653,0.146,8818.29,54.84,54.84,52.49,2,2,2,350.1,339.4,360.8,242.1,231.4,108,108,108,0,0,0,0.308,0.299,0.318,242.1,231.4,252.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.139,0.135,0.143,0.0165,0.0154,0.0183,0.00066,0.00062,0.00074,0.261,0.249,0.274,0.011,0.01,0.011,24.59,24.52,24.65,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.896,0.902,27.06,25.84,28.27,26.24,25.06,27.42,0,0,0,0,0,0,0.292,0,0.066,0.31,0.69,0.31,41.6
900280800000,1998,7,1997,10,41,7,0.198,0.0653,0.132,8081.72,48.2,48.2,48.11,1,1,1,326.8,317.8,335.9,218.8,209.8,108,108,108,0,0,0,0.331,0.322,0.34,218.8,209.8,227.9,990,990,990,965,965,965.1,25,24.9,25,0.131,0.128,0.134,0.0143,0.0136,0.0151,0.00057,0.00054,0.00061,0.383,0.367,0.399,0.015,0.015,0.016,24.58,24.52,24.64,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.52,48.51,52.54,48.11,47.54,48.2,0,0,0,0,0,0,0.267,0,0.066,0.33,0.67,0.33,40.8
900885600000,1998,7,1997,10,42,7,0.185,0.0653,0.12,7535.64,46.87,46.87,44.85,1,1,1,305.9,297.3,314.8,197.9,189.3,108,108,108,0,0,0,0.353,0.343,0.363,197.9,189.3,206.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.12,0.127,0.0126,0.0118,0.0133,0.0005,0.00047,0.00053,0.346,0.33,0.362,0.014,0.013,0.014,24.72,24.66,24.78,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.77,43.78,47.83,44.85,42.9,46.87,0,0,0,0,0,0,0.249,0,0.065,0.35,0.65,0.35,40.7
901490400000,1998,7,1997,10,43,7,0.174,0.0627,0.111,6991.86,43.06,43.06,41.62,1,1,1,287.4,279.6,294.9,183.7,177,103.7,93,108,0,0,0,0.361,0.329,0.379,183.7,177,189.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.116,0.119,0.0114,0.0108,0.0119,0.00045,0.00043,0.00047,0.32,0.308,0.329,0.013,0.012,0.013,24.83,24.79,24.86,0.95,0.948,0.951,0.98,0.978,0.98,0.93,0.927,0.932,42.48,40.89,43.94,41.62,39.99,43.06,0,0,0,0,0,0,0.231,0,0.063,0.36,0.64,0.36,40.2
902095200000,1998,8,1997,11,44,7,0.162,0.0562,0.106,6638.73,41.67,41.67,39.52,1,1,1,267.8,259.6,276.6,174.8,166.6,93,93,93,0,0,0,0.348,0.336,0.358,174.8,166.6,183.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.111,0.117,0.0106,0.00991,0.0114,0.00042,0.00039,0.00045,0.302,0.288,0.318,0.012,0.011,0.013,24.93,24.88,24.97,0.947,0.944,0.95,0.977,0.973,0.98,0.925,0.919,0.931,40.45,38.53,42.52,39.52,37.48,41.67,0,0,0,0,0,0,0.22,0,0.056,0.35,0.65,0.35,41
902700000000,1998,8,1997,11,45,7,0.151,0.0562,0.095,5919.55,36.87,36.87,35.24,1,1,1,250.1,244,257.1,157.1,151,93,93,93,0,0,0,0.372,0.362,0.381,157.1,151,164.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.11,0.00911,0.00859,0.0097,0.00036,0.00034,0.00038,0.271,0.26,0.283,0.011,0.01,0.011,25.03,24.99,25.08,0.941,0.939,0.944,0.97,0.97,0.972,0.913,0.911,0.917,36.31,34.88,37.95,35.24,33.84,36.87,0,0,0,0,0,0,0.196,0,0.056,0.37,0.63,0.37,39.2
903304800000,1998,8,1997,11,46,7,0.143,0.0562,0.0867,5391.33,33.4,33.4,32.09,1,1,1,236.4,230.6,242.1,143.4,137.6,93,93,93,0,0,0,0.393,0.384,0.403,143.4,137.6,149.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.1,0.104,0.00794,0.00745,0.00842,0.00031,0.00029,0.00033,0.246,0.236,0.257,0.0097,0.0093,0.01,25.14,25.09,25.18,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.91,33.08,31.73,34.44,32.09,30.78,33.4,0,0,0,0,0,0,0.178,0,0.0563,0.39,0.61,0.39,37.7
903909600000,1998,8,1997,11,47,7,0.135,0.0562,0.0786,4878.28,30.34,30.34,29.04,1,1,1,223,217.2,228.7,130,124.2,93,93,93,0,0,0,0.417,0.407,0.428,130,124.2,135.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0976,0.0956,0.0997,0.0068,0.00631,0.00728,0.00027,0.00025,0.00029,0.222,0.212,0.233,0.0087,0.0083,0.0091,25.24,25.2,25.28,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,29.94,28.59,31.28,29.04,27.73,30.34,0,0,0,0,0,0,0.161,0,0.0564,0.42,0.58,0.42,36.1
904514400000,1998,8,1997,11,48,7,0.126,0.0454,0.0803,5006.22,31.79,31.79,29.8,1,1,1,207.8,199.4,215.8,132.8,122.8,75,72,93,0,0,0,0.361,0.337,0.431,132.8,122.8,141.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0968,0.0946,0.0995,0.00703,0.00619,0.00777,0.00028,0.00024,0.0003,0.226,0.21,0.241,0.0088,0.0082,0.0094,25.33,25.28,25.38,0.932,0.927,0.935,0.97,0.97,0.97,0.904,0.899,0.907,30.72,28.25,32.78,29.8,27.4,31.79,0,0,0,0,0,0,0.166,0,0.0457,0.36,0.64,0.36,39.7
905119200000,1998,9,1997,12,49,7,0.115,0.0435,0.0718,4448.67,28.02,28.02,26.48,1,1,1,190.7,184.9,197,118.7,113,72,72,72,0,0,0,0.378,0.366,0.389,118.7,113,125,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0895,0.0938,0.00584,0.00535,0.00637,0.00023,0.00021,0.00025,0.2,0.19,0.211,0.0078,0.0074,0.0083,25.38,25.38,25.38,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.892,0.901,27.3,25.86,28.88,26.48,25.08,28.02,0,0,0,0,0,0,0.147,0,0.0432,0.38,0.62,0.38,38.7
905724000000,1998,9,1997,12,50,7,0.107,0.0435,0.0637,3907.55,24.62,24.62,23.26,1,1,1,177.4,172.1,183,105.4,100.1,72,72,72,0,0,0,0.406,0.393,0.418,105.4,100.1,111,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0868,0.085,0.0888,0.00471,0.00426,0.00519,0.00018,0.00017,0.0002,0.176,0.167,0.186,0.0069,0.0065,0.0073,25.38,25.38,25.38,0.914,0.911,0.918,0.97,0.969,0.97,0.887,0.882,0.891,23.98,22.69,25.38,23.26,21.98,24.62,0,0,0,0,0,0,0.129,0,0.0433,0.41,0.6,0.4,36.5
906328800000,1998,9,1997,12,51,7,0.101,0.0435,0.0572,3505.53,21.7,21.7,20.87,1,1,1,166.6,162.5,170.7,94.63,90.53,72,72,72,0,0,0,0.432,0.422,0.443,94.63,90.53,98.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0816,0.0845,0.00379,0.00345,0.00414,0.00015,0.00013,0.00016,0.157,0.15,0.164,0.0062,0.0059,0.0064,25.38,25.38,25.38,0.917,0.912,0.922,0.966,0.965,0.968,0.886,0.883,0.889,21.59,20.76,22.41,20.87,20.03,21.7,0,0,0,0,0,0,0.116,0,0.0438,0.43,0.57,0.43,34.7
906933600000,1998,9,1997,12,52,7,0.0962,0.0366,0.0596,3655.24,23.68,23.68,21.76,1,1,1,159.1,155.2,162.3,98.52,88.61,60.57,52,72,0,0,0,0.38,0.327,0.448,98.52,88.61,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0824,0.0809,0.084,0.00412,0.00328,0.00487,0.00016,0.00013,0.00019,0.162,0.146,0.176,0.0063,0.0057,0.0069,25.36,25.34,25.38,0.918,0.913,0.924,0.968,0.964,0.97,0.888,0.886,0.89,22.48,20.37,24.42,21.76,19.63,23.68,0,0,0,0,0,0,0.121,0,0.0366,0.38,0.62,0.38,38
907538400000,1998,10,1998,1,1,7,0.0902,0.0314,0.0587,3586.43,22.24,22.24,21.35,1,1,1,149.1,145,153.2,97.13,93.03,52,52,52,0,0,0,0.349,0.339,0.359,97.13,93.03,101.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.079,0.0818,0.00401,0.00366,0.00435,0.00016,0.00014,0.00017,0.158,0.151,0.165,0.0062,0.0059,0.0065,25.34,25.34,25.35,0.914,0.911,0.918,0.967,0.966,0.969,0.884,0.882,0.886,22.07,21.23,22.94,21.35,20.5,22.24,0,0,0,0,0,0,0.119,0,0.0315,0.35,0.65,0.35,39.8
908143200000,1998,10,1998,1,2,7,0.0848,0.0314,0.0534,3280.61,20.22,20.22,19.53,1,1,1,140.3,136.6,143.7,88.26,84.55,52,52,52,0,0,0,0.371,0.362,0.381,88.26,84.55,91.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.076,0.0785,0.00325,0.00294,0.00354,0.00013,0.00012,0.00014,0.142,0.136,0.148,0.0056,0.0053,0.0058,25.36,25.35,25.36,0.923,0.919,0.928,0.964,0.962,0.965,0.89,0.887,0.892,20.27,19.51,20.95,19.53,18.77,20.22,0,0,0,0,0,0,0.108,0,0.0314,0.37,0.63,0.37,38.7
908748000000,1998,10,1998,1,3,7,0.0802,0.0314,0.0488,3019.85,18.49,18.49,17.98,1,1,1,132.6,130.3,135.2,80.64,78.26,52,52,52,0,0,0,0.392,0.385,0.399,80.64,78.26,83.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0746,0.0737,0.0755,0.0026,0.0024,0.00282,0.0001,0.000094,0.00011,0.129,0.124,0.133,0.005,0.0049,0.0052,25.37,25.37,25.38,0.933,0.929,0.936,0.96,0.96,0.961,0.896,0.894,0.899,18.72,18.23,19.23,17.98,17.5,18.49,0,0,0,0,0,0,0.0999,0,0.0314,0.39,0.61,0.39,37.7
909352800000,1998,10,1998,1,4,7,0.0771,0.0313,0.0458,2853.58,17.34,17.34,16.99,1,1,1,127.4,126.2,129.4,75.73,74.43,51.71,50,52,0,0,0,0.406,0.396,0.411,75.73,74.43,77.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0724,0.0735,0.00219,0.00208,0.00233,0.000086,0.000081,0.000091,0.12,0.117,0.123,0.0047,0.0046,0.0048,25.38,25.38,25.38,0.939,0.937,0.94,0.96,0.96,0.96,0.901,0.9,0.903,17.69,17.37,18.06,16.99,16.67,17.34,0,0,0,0,0,0,0.0944,0,0.0313,0.41,0.59,0.41,37
909957600000,1998,11,1998,2,5,7,0.0798,0.0302,0.0496,3065.21,20.02,20.02,18.25,1,1,1,131.9,127,140.7,81.94,76.98,50,50,50,0,0,0,0.38,0.355,0.394,81.94,76.98,90.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0729,0.0778,0.00272,0.00229,0.00346,0.00011,0.00009,0.00014,0.131,0.122,0.146,0.0051,0.0048,0.0057,25.37,25.35,25.38,0.931,0.921,0.938,0.961,0.96,0.965,0.895,0.888,0.9,18.98,17.97,20.75,18.25,17.25,20.02,0,0,0,0,0,0,0.101,0,0.0302,0.38,0.62,0.38,38.4
910562400000,1998,11,1998,2,6,7,0.0875,0.0302,0.0572,3499.51,21.86,21.86,20.83,1,1,1,144.6,139.6,149.7,94.64,89.56,50,50,50,0,0,0,0.346,0.334,0.358,94.64,89.56,99.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0774,0.0809,0.00379,0.00336,0.00422,0.00015,0.00013,0.00017,0.153,0.144,0.162,0.006,0.0057,0.0064,25.35,25.34,25.36,0.916,0.911,0.922,0.966,0.964,0.969,0.886,0.883,0.889,21.55,20.53,22.57,20.83,19.79,21.86,0,0,0,0,0,0,0.116,0,0.0303,0.35,0.65,0.35,40
911167200000,1998,11,1998,2,7,7,0.0919,0.0302,0.0617,3768.1,22.66,22.66,22.43,1,1,1,152,151.3,153,102,101.3,50,50,50,0,0,0,0.329,0.327,0.33,102,101.3,103,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0815,0.0821,0.00442,0.00436,0.0045,0.00017,0.00017,0.00018,0.166,0.165,0.168,0.0065,0.0065,0.0066,25.34,25.34,25.34,0.912,0.912,0.913,0.97,0.969,0.97,0.885,0.884,0.886,23.13,22.96,23.36,22.43,22.26,22.66,0,0,0,0,0,0,0.125,0,0.0302,0.33,0.67,0.33,41
911772000000,1998,11,1998,2,8,7,0.0924,0.0302,0.0622,3797.21,23.38,23.38,22.6,1,1,1,152.8,149.9,156,102.8,99.95,50,50,50,0,0,0,0.327,0.321,0.333,102.8,99.95,106,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.081,0.0832,0.00448,0.00425,0.00476,0.00018,0.00017,0.00019,0.168,0.163,0.173,0.0066,0.0064,0.0068,25.34,25.34,25.34,0.913,0.911,0.915,0.97,0.969,0.97,0.885,0.882,0.888,23.31,22.63,24.1,22.6,21.92,23.38,0,0,0,0,0,0,0.126,0,0.0302,0.33,0.67,0.33,41.1
912376800000,1998,11,1998,2,9,7,0.0979,0.0349,0.063,3859.4,24.77,24.77,22.97,1,1,1,161.9,156,170.7,104.2,98.33,57.71,50,59,0,0,0,0.357,0.321,0.375,104.2,98.33,111.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0819,0.0866,0.00461,0.00411,0.00525,0.00018,0.00016,0.00021,0.172,0.161,0.185,0.0067,0.0063,0.0073,25.35,25.34,25.36,0.914,0.911,0.919,0.969,0.968,0.97,0.886,0.882,0.892,23.7,22.31,25.54,22.97,21.6,24.77,0,0,0,0,0,0,0.128,0,0.0349,0.36,0.64,0.36,39.4
912981600000,1998,12,1998,3,10,7,0.107,0.0357,0.0711,4399.71,27.03,27.03,26.19,1,1,1,176.6,172.7,180,117.6,113.7,59,59,59,0,0,0,0.334,0.328,0.342,117.6,113.7,121,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0887,0.0873,0.0899,0.00575,0.00541,0.00604,0.00022,0.00021,0.00024,0.196,0.189,0.202,0.0077,0.0074,0.0079,25.36,25.36,25.36,0.923,0.92,0.926,0.97,0.97,0.97,0.896,0.893,0.898,27,26.01,27.86,26.19,25.23,27.03,0,0,0,0,0,0,0.145,0,0.0359,0.33,0.66,0.34,41.1
913586400000,1998,12,1998,3,11,7,0.111,0.0357,0.0752,4675.24,28.87,28.87,27.83,1,1,1,183.3,180,187.7,124.3,121,59,59,59,0,0,0,0.322,0.314,0.328,124.3,121,128.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0899,0.0926,0.00632,0.00604,0.00669,0.00025,0.00024,0.00026,0.208,0.202,0.215,0.0081,0.0079,0.0084,25.36,25.36,25.36,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.69,27.86,29.76,27.83,27.03,28.87,0,0,0,0,0,0,0.155,0,0.0358,0.32,0.68,0.32,42.1
914191200000,1998,12,1998,3,12,7,0.122,0.0357,0.086,5379.87,35.8,35.8,32.02,1,1,1,201.1,187.4,217.5,142.1,128.4,59,59,59,0,0,0,0.294,0.271,0.315,142.1,128.4,158.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0973,0.0925,0.103,0.00783,0.00666,0.00922,0.00031,0.00026,0.00036,0.24,0.215,0.269,0.0094,0.0084,0.011,25.32,25.23,25.36,0.935,0.93,0.941,0.97,0.97,0.97,0.907,0.902,0.913,33.01,29.69,36.91,32.02,28.8,35.8,0,0,0,0,0,0,0.178,0,0.036,0.29,0.7,0.3,44.1
914796000000,1998,12,1998,3,13,7,0.144,0.0393,0.104,6588.26,41.69,41.69,39.22,1,1,1,237.6,223.2,256,172.6,164.2,65,59,73,0,0,0,0.273,0.25,0.302,172.6,164.2,183,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.109,0.105,0.114,0.0104,0.00971,0.0113,0.00041,0.00038,0.00045,0.295,0.279,0.314,0.012,0.011,0.012,25.08,24.96,25.18,0.946,0.943,0.949,0.976,0.972,0.98,0.923,0.917,0.93,40.17,38.25,42.54,39.22,37.19,41.69,0,0,0,0,0,0,0.218,0,0.04,0.27,0.72,0.28,45.8
915400800000,1999,1,1998,4,14,7,0.169,0.0442,0.125,7797.67,50.24,50.24,46.41,2,1,1.1428571428571428,279.2,260.7,303.4,206.2,187.7,73,73,73,0,0,0,0.262,0.241,0.28,206.2,187.7,230.3,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.122,0.115,0.13,0.0133,0.0117,0.0153,0.00053,0.00046,0.00061,0.334,0.244,0.38,0.013,0.0097,0.015,24.85,24.75,24.93,0.95,0.923,0.958,0.979,0.97,0.98,0.93,0.895,0.939,44.01,25.9,51.1,42.83,25.12,48.2,0,0,0,0,0,0,0.258,0,0.044,0.26,0.74,0.26,46.1
916005600000,1999,1,1998,4,15,7,0.21,0.0442,0.165,10026.7,67.33,67.33,59.68,2,2,2,346.4,313.5,381.8,273.4,240.5,73,73,73,0,0,0,0.212,0.191,0.233,273.4,240.5,308.8,990,990,990,965.1,965,965.3,24.9,24.7,25,0.145,0.134,0.158,0.0286,0.0162,0.0448,0.0012,0.00065,0.0018,0.301,0.255,0.354,0.012,0.01,0.014,24.57,24.34,24.78,0.934,0.926,0.942,0.97,0.97,0.97,0.906,0.898,0.913,30.76,27.06,34.7,29.84,26.25,33.66,0,0,0,0,0,0,0.332,0,0.045,0.21,0.79,0.21,47.7
916610400000,1999,1,1998,4,16,7,0.255,0.0442,0.21,12750.3,83.29,83.29,75.89,2,2,2,420.8,389.8,453.7,347.8,316.8,73,73,73,0,0,0,0.174,0.161,0.187,347.8,316.8,380.7,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.172,0.161,0.183,0.0632,0.0485,0.0787,0.0026,0.002,0.0032,0.412,0.366,0.462,0.017,0.015,0.019,24.1,23.9,24.29,0.948,0.943,0.953,0.974,0.97,0.98,0.923,0.915,0.933,38.94,35.57,42.5,37.95,34.5,41.65,0,0,0,0,0,0,0.422,0,0.045,0.17,0.82,0.18,50
917215200000,1999,1,1998,4,17,7,0.302,0.0442,0.257,15442,96.4,96.4,91.92,2,2,2,498.6,464.9,535,425.6,391.9,73,73,73,0,0,0,0.147,0.136,0.157,425.6,391.9,461.9,990,990,990,965.8,965.7,966,24.2,24,24.3,0.199,0.187,0.212,0.0999,0.084,0.117,0.0041,0.0035,0.0049,0.529,0.478,0.583,0.022,0.02,0.024,23.63,23.41,23.83,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.14,43.69,50.76,45.96,42.82,48.2,0,0,0,0,0,0,0.511,0,0.045,0.15,0.85,0.15,51.1
917820000000,1999,2,1998,5,18,7,0.384,0.0514,0.333,19185.3,131.8,131.8,114.2,3,2,2.857142857142857,635.2,555.5,724.4,550.2,470.5,85,85,85,0,0,0,0.135,0.117,0.153,550.2,470.5,639.4,990,990,990,966.4,966.1,966.8,23.6,23.2,23.9,0.262,0.217,0.313,0.17,0.121,0.228,0.0072,0.0051,0.0098,0.637,0.527,0.772,0.027,0.022,0.033,22.93,22.43,23.3,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.917,0.937,41.66,35.51,51.42,40.36,34.44,48.2,0,0,0,0,0,0,0.634,0,0.051,0.13,0.87,0.13,50
918424800000,1999,2,1998,5,19,7,0.504,0.0583,0.446,24582.8,157.5,157.5,146.3,4,3,3.2857142857142856,833.1,760.3,907.3,736.6,675.3,96.43,85,105,0,0,0,0.116,0.106,0.126,736.6,675.3,802.3,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.377,0.334,0.432,0.291,0.252,0.327,0.013,0.011,0.015,0.916,0.832,0.975,0.04,0.036,0.043,21.85,21.5,22.23,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,46.47,39.32,51.22,45.08,38.32,48.2,0,0,0,0,0,0,0.813,0,0.058,0.12,0.88,0.12,48.8
919029600000,1999,2,1998,5,20,7,0.585,0.0663,0.518,27945,171.1,171.1,166.3,4,4,4,966.4,927.6,999.2,856.9,822.6,109.6,105,137,0,0,0,0.113,0.106,0.137,856.9,822.6,886.8,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.483,0.451,0.51,0.354,0.337,0.368,0.016,0.015,0.017,1.07,1.01,1.12,0.048,0.045,0.051,21.17,21.01,21.38,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.44,41.14,43.65,41.58,40.25,42.77,0,0,0,0,0,0,0.924,0,0.067,0.11,0.89,0.11,47.8
919634400000,1999,2,1998,5,21,7,0.627,0.0829,0.544,28893.6,176.1,176.1,172,4,4,4,1036,1007,1063,899.1,869.7,137,137,137,0,0,0,0.132,0.129,0.136,899.1,869.7,925.9,990,990,990,968,967.9,968.1,22,21.9,22.1,0.528,0.501,0.553,0.374,0.36,0.387,0.017,0.016,0.018,1.15,1.1,1.19,0.052,0.05,0.055,20.84,20.71,20.98,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.87,42.72,44.91,43,41.86,44.01,0,0,0,0,0,0,0.955,0,0.083,0.13,0.87,0.13,46.1
920239200000,1999,3,1998,6,22,7,0.684,0.111,0.574,29875.6,186.1,186.1,177.8,4,4,4,1131,1076,1191,948.3,893,183,183,183,0,0,0,0.162,0.154,0.17,948.3,893,1008,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.589,0.534,0.661,0.4,0.371,0.44,0.018,0.017,0.02,1.25,1.15,1.38,0.058,0.053,0.064,20.44,20.12,20.71,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.37,43.31,47.48,44.46,42.44,46.53,0,0,0,0,0,0,0.988,0,0.11,0.16,0.84,0.16,43.7
