datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
984348000000,2001,3,2000,6,24,7,1.29,0.111,0.665,28084.6,170.8,170.8,167.2,4,4,4,2137,1997,2273,1954,1814,183,183,183,853.7,714,990,0.0858,0.0805,0.0917,1100,1100,1100,990,990,990,971.4,971.1,971.8,18.6,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.7,16.37,17.04,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.65,41.76,43.56,41.79,40.92,42.69,0,0,0,0,0,0,0.929,0,0.625,0.086,0.52,0.48,21.8
984952800000,2001,3,2000,6,25,7,1.45,0.111,0.665,26916.8,162.9,162.9,160.2,4,4,4,2398,2299,2488,2215,2116,183,183,183,1115,1016,1205,0.0764,0.0735,0.0796,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.07,15.85,16.3,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.926,40.95,40.36,41.59,40.05,39.43,40.74,0,0,0,0,0,0,0.89,0,0.785,0.077,0.46,0.54,18.6
985557600000,2001,3,2000,6,26,7,1.59,0.114,0.665,25844.1,156.7,156.7,153.8,4,4,4,2627,2523,2733,2440,2340,187.9,183,217,1340,1240,1416,0.0715,0.0678,0.0794,1100,1100,1100,990,990,990,972.6,972.4,972.9,17.4,17.1,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.51,15.26,15.76,0.943,0.942,0.944,0.975,0.973,0.976,0.919,0.917,0.922,39.45,38.76,40.14,38.46,37.73,39.19,0,0,0,0,0,0,0.855,0,0.925,0.072,0.42,0.58,16.3
986162400000,2001,4,2000,7,27,7,1.73,0.131,0.665,24722.8,150.2,150.2,147.2,4,4,4,2868,2761,2976,2651,2544,217,217,217,1551,1444,1659,0.0757,0.0729,0.0786,1100,1100,1100,990,990,990,973.2,972.9,973.5,16.8,16.5,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.93,14.67,15.19,0.94,0.939,0.942,0.971,0.97,0.973,0.914,0.911,0.916,37.87,37.15,38.58,36.79,36.03,37.54,0,0,0,0,0,0,0.818,0,1.065,0.076,0.38,0.62,14.3
986767200000,2001,4,2000,7,28,7,1.86,0.131,0.665,23805.5,143.4,143.4,141.7,4,4,4,3070,3005,3111,2853,2788,217,217,217,1754,1688,1794,0.0707,0.0698,0.0722,1100,1100,1100,990,990,990,973.7,973.5,973.8,16.3,16.2,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.44,14.34,14.6,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.91,36.52,36.25,36.96,35.42,35.16,35.85,0,0,0,0,0,0,0.787,0,1.195,0.07,0.36,0.64,12.8
987372000000,2001,4,2000,7,29,7,1.87,0.131,0.665,23701.6,142.2,142.2,141.1,4,4,4,3094,3049,3119,2877,2832,217,217,217,1777,1732,1802,0.0701,0.0696,0.0712,1100,1100,1100,990,990,990,973.7,973.6,973.8,16.3,16.2,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.38,14.32,14.49,0.937,0.937,0.938,0.97,0.97,0.97,0.909,0.909,0.91,36.36,36.2,36.66,35.27,35.11,35.56,0,0,0,0,0,0,0.784,0,1.205,0.07,0.36,0.64,12.7
987976800000,2001,4,2000,7,30,7,1.76,0.131,0.665,24502.7,149.2,149.2,145.8,4,4,4,2916,2796,3021,2699,2579,217,217,217,1599,1479,1704,0.0745,0.0718,0.0776,1100,1100,1100,990,990,990,973.3,973,973.6,16.7,16.4,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.82,14.56,15.1,0.94,0.938,0.941,0.971,0.97,0.972,0.913,0.91,0.915,37.55,36.85,38.35,36.46,35.75,37.29,0,0,0,0,0,0,0.81,0,1.095,0.074,0.38,0.62,13.9
988581600000,2001,4,2000,7,31,7,1.59,0.162,0.665,25861.8,157.5,157.5,153.9,4,4,4,2624,2496,2753,2356,2220,267.6,217,276,1256,1120,1436,0.102,0.0788,0.111,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.52,15.21,15.83,0.943,0.942,0.944,0.975,0.973,0.977,0.919,0.916,0.922,39.48,38.63,40.31,38.48,37.59,39.37,0,0,0,0,0,0,0.855,0,0.925,0.1,0.42,0.58,16.3
989186400000,2001,5,2000,8,32,7,1.41,0.167,0.665,27248.2,166,166,162.2,4,4,4,2325,2185,2454,2049,1909,276,276,276,949.4,809,1078,0.119,0.112,0.126,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.24,15.93,16.58,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.42,40.59,42.33,40.55,39.67,41.49,0,0,0,0,0,0,0.901,0,0.745,0.12,0.47,0.53,19.3
989791200000,2001,5,2000,8,33,7,1.2,0.167,0.665,28837.3,176.2,176.2,171.7,4,4,4,1979,1839,2130,1703,1563,276,276,276,603.3,463,754,0.14,0.13,0.15,1100,1100,1100,990,990,990,971,970.6,971.4,19,18.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.12,16.71,17.55,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.79,42.69,44.94,42.91,41.84,44.05,0,0,0,0,0,0,0.954,0,0.535,0.14,0.55,0.45,24
990396000000,2001,5,2000,8,34,7,1.02,0.167,0.665,30503.5,185.3,185.3,181.6,4,4,4,1684,1574,1794,1408,1298,276,276,276,307.4,198,418,0.164,0.154,0.175,1100,1100,1100,990,990,990,970.1,969.7,970.4,19.9,19.6,20.3,0.919,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.06,17.69,18.42,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.32,45.34,47.27,45.39,44.43,46.33,0,0,0,0,0,0,1.01,0,0.355,0.16,0.65,0.35,29.9
991000800000,2001,5,2000,8,35,7,0.882,0.15,0.665,31860.5,192.8,192.8,189.6,4,4,4,1458,1364,1545,1211,1154,247.7,210,276,110.3,54,169,0.17,0.147,0.189,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.861,0.835,0.89,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.84,0.088,0.085,0.09,18.84,18.53,19.17,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.39,47.58,49.27,47.41,46.62,48.2,0,0,0,0,0,0,1.05,0,0.217,0.17,0.75,0.25,36.1
991605600000,2001,6,2000,9,36,7,0.725,0.127,0.597,30477.3,192.8,192.8,181.4,4,4,4,1198,1097,1313,988,887.2,210,210,210,0.4286,0,3,0.176,0.16,0.191,987.7,887.2,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.656,0.538,0.813,0.462,0.368,0.648,0.022,0.017,0.031,1.39,1.15,1.76,0.065,0.053,0.083,20.09,19.36,20.65,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.36,42.88,49.77,45.35,42.02,48.2,0,0,0,0,0,0,1.01,0,0.128,0.18,0.82,0.18,42
992210400000,2001,6,2000,9,37,7,0.609,0.127,0.482,25622.9,164.4,164.4,152.5,4,3,3.5714285714285716,1007,948.5,1073,797.1,738.5,210,210,210,0,0,0,0.209,0.196,0.221,797.1,738.5,863.4,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.455,0.401,0.516,0.325,0.294,0.357,0.015,0.013,0.016,1.03,0.971,1.11,0.046,0.044,0.051,21.06,20.76,21.34,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,44.66,39.14,51.03,43.29,38.13,48.2,0,0,0,0,0,0,0.847,0,0.127,0.21,0.79,0.21,42.1
992815200000,2001,6,2000,9,38,7,0.536,0.127,0.409,22665.4,142.3,142.3,134.9,3,3,3,886.8,846.3,932.2,676.8,636.3,210,210,210,0,0,0,0.237,0.225,0.248,676.8,636.3,722.2,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.356,0.332,0.387,0.253,0.226,0.283,0.011,0.01,0.013,0.856,0.787,0.937,0.038,0.035,0.042,21.7,21.43,21.93,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.89,43.58,48.41,44.97,42.7,47.44,0,0,0,0,0,0,0.75,0,0.127,0.24,0.76,0.24,42.3
993420000000,2001,6,2000,9,39,7,0.49,0.125,0.365,20551.8,126.4,126.4,122.3,3,3,3,810.1,785.5,836.6,603.5,583,206.6,186,210,0,0,0,0.255,0.237,0.265,603.5,583,626.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.313,0.302,0.326,0.204,0.19,0.22,0.0089,0.0083,0.0096,0.731,0.697,0.77,0.032,0.03,0.034,22.13,21.98,22.24,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.65,40.37,43.01,40.78,39.44,42.15,0,0,0,0,0,0,0.68,0,0.125,0.26,0.74,0.26,41.9
994024800000,2001,7,2000,10,40,7,0.454,0.112,0.342,19382.3,120.8,120.8,115.4,3,3,3,751.3,719,778.8,565.3,533,186,186,186,0,0,0,0.248,0.239,0.259,565.3,533,592.8,990,990,990,966.9,966.8,967,23.1,23,23.2,0.287,0.269,0.303,0.179,0.157,0.197,0.0077,0.0068,0.0086,0.662,0.608,0.709,0.029,0.026,0.031,22.43,22.28,22.62,0.952,0.949,0.954,0.975,0.97,0.979,0.928,0.921,0.933,39.45,37.41,41.17,38.46,36.3,40.28,0,0,0,0,0,0,0.641,0,0.112,0.25,0.75,0.25,42.7
994629600000,2001,7,2000,10,41,7,0.41,0.13,0.28,16218.4,107,107,96.54,3,2,2.2857142857142856,678.4,649.3,708.9,463.1,422.3,215.3,186,227,0,0,0,0.318,0.262,0.35,463.1,422.3,522.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.233,0.213,0.263,0.119,0.0983,0.15,0.0051,0.0042,0.0065,0.574,0.539,0.603,0.025,0.023,0.026,22.81,22.67,22.96,0.955,0.947,0.958,0.977,0.97,0.98,0.933,0.919,0.939,44.21,36.06,49.18,43.22,34.98,48.19,0,0,0,0,0,0,0.536,0,0.13,0.32,0.68,0.32,39.6
995234400000,2001,7,2000,10,42,7,0.371,0.137,0.234,13778.3,87.23,87.23,82.01,2,2,2,614.2,589.4,639.7,387.2,362.4,227,227,227,0,0,0,0.37,0.355,0.385,387.2,362.4,412.7,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.2,0.192,0.209,0.0818,0.07,0.0938,0.0035,0.0029,0.004,0.486,0.449,0.524,0.021,0.019,0.022,23.16,23.02,23.3,0.953,0.95,0.956,0.978,0.975,0.98,0.933,0.926,0.936,41.91,39.34,44.51,41.01,38.34,43.62,0,0,0,0,0,0,0.456,0,0.137,0.37,0.63,0.37,37.1
995839200000,2001,7,2000,10,43,7,0.339,0.137,0.202,11847.5,75.18,75.18,70.52,2,2,2,560.6,539.3,582.5,333.6,312.3,227,227,227,0,0,0,0.405,0.39,0.421,333.6,312.3,355.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.182,0.174,0.189,0.0565,0.0464,0.0668,0.0024,0.0019,0.0028,0.406,0.374,0.439,0.017,0.016,0.018,23.47,23.34,23.6,0.946,0.943,0.949,0.971,0.97,0.973,0.918,0.915,0.924,36.33,34.08,38.63,35.26,33.06,37.59,0,0,0,0,0,0,0.392,0,0.137,0.4,0.6,0.4,34.9
996444000000,2001,7,2000,10,44,7,0.31,0.119,0.191,11314.3,71.54,71.54,67.35,2,2,2,512.7,490.9,533.6,316.4,300.3,196.3,184,227,0,0,0,0.382,0.354,0.431,316.4,300.3,335.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.169,0.179,0.0483,0.0407,0.0575,0.002,0.0017,0.0024,0.378,0.356,0.406,0.016,0.015,0.017,23.72,23.63,23.83,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.918,34.71,32.8,36.87,33.67,31.82,35.77,0,0,0,0,0,0,0.374,0,0.119,0.38,0.62,0.38,36.5
997048800000,2001,8,2000,11,45,7,0.281,0.111,0.17,10097.9,64.12,64.12,60.11,2,2,2,465.2,446.9,484.1,281.2,262.9,184,184,184,0,0,0,0.396,0.38,0.412,281.2,262.9,300.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.153,0.167,0.0317,0.0231,0.0406,0.0013,0.00095,0.0017,0.324,0.296,0.352,0.013,0.012,0.015,23.98,23.87,24.09,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,30.98,28.97,33.05,30.05,28.1,32.06,0,0,0,0,0,0,0.334,0,0.111,0.4,0.6,0.4,35.9
997653600000,2001,8,2000,11,46,7,0.258,0.111,0.146,8652.5,54.98,54.98,51.5,2,1,1.7142857142857142,426,410.5,441.2,242,226.5,184,184,184,0,0,0,0.432,0.417,0.448,242,226.5,257.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.141,0.151,0.0169,0.015,0.0204,0.00069,0.00061,0.00083,0.313,0.263,0.413,0.013,0.011,0.017,24.17,24.12,24.24,0.937,0.925,0.958,0.973,0.97,0.98,0.912,0.898,0.939,34.29,26.07,52.45,32.64,25.28,48.2,0,0,0,0,0,0,0.286,0,0.112,0.43,0.57,0.43,33.5
998258400000,2001,8,2000,11,47,7,0.238,0.111,0.126,7796.85,48.2,48.2,46.41,1,1,1,393,380.7,405.9,209,196.7,184,184,184,0,0,0,0.468,0.453,0.483,209,196.7,221.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.134,0.13,0.139,0.0135,0.0125,0.0146,0.00055,0.00051,0.00059,0.373,0.351,0.396,0.015,0.014,0.016,24.26,24.18,24.35,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.56,44.81,50.42,46.41,43.91,48.2,0,0,0,0,0,0,0.258,0,0.112,0.47,0.53,0.47,32.8
998863200000,2001,8,2000,11,48,7,0.22,0.103,0.117,7243.02,48.2,48.2,43.11,1,1,1,364.3,351.5,376.6,193.5,176.2,170.9,138,184,0,0,0,0.468,0.387,0.511,193.5,176.2,218.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.128,0.123,0.134,0.0122,0.0107,0.0143,0.00049,0.00043,0.00058,0.344,0.314,0.386,0.014,0.013,0.016,24.43,24.37,24.48,0.952,0.948,0.958,0.979,0.976,0.98,0.933,0.925,0.939,44.17,40.11,50.19,43.11,39.16,48.2,0,0,0,0,0,0,0.24,0,0.103,0.47,0.53,0.47,32.9
999468000000,2001,9,2000,12,49,7,0.201,0.0835,0.118,7381.05,46.9,46.9,43.93,1,1,1,333,320.6,346.3,195,182.6,138,138,138,0,0,0,0.415,0.399,0.43,195,182.6,208.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.13,0.0123,0.0113,0.0135,0.00049,0.00045,0.00054,0.343,0.321,0.367,0.014,0.013,0.015,24.59,24.5,24.68,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.83,41.96,47.86,43.93,41.12,46.9,0,0,0,0,0,0,0.244,0,0.083,0.42,0.59,0.41,36.7
1000072800000,2001,9,2000,12,50,7,0.185,0.0835,0.101,6288.24,40.11,40.11,37.43,1,1,1,305.5,295.7,316.5,167.5,157.7,138,138,138,0,0,0,0.452,0.436,0.467,167.5,157.7,178.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.112,0.119,0.00999,0.00915,0.0109,0.0004,0.00036,0.00044,0.294,0.277,0.314,0.012,0.011,0.013,24.78,24.7,24.84,0.945,0.942,0.948,0.973,0.97,0.978,0.92,0.914,0.928,38.46,36.18,41,37.43,35.09,40.11,0,0,0,0,0,0,0.208,0,0.084,0.45,0.55,0.45,34
1000677600000,2001,9,2000,12,51,7,0.172,0.0835,0.0881,5436.46,34.41,34.41,32.36,1,1,1,283.7,274.6,292.7,145.7,136.6,138,138,138,0,0,0,0.487,0.472,0.502,145.7,136.6,154.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.105,0.111,0.00813,0.00736,0.0089,0.00032,0.00029,0.00035,0.255,0.239,0.271,0.01,0.0095,0.011,24.91,24.86,24.96,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.36,31.23,35.48,32.36,30.3,34.41,0,0,0,0,0,0,0.18,0,0.0839,0.49,0.51,0.49,31.6
1001282400000,2001,9,2000,12,52,7,0.16,0.0835,0.0761,4672.68,29.61,29.61,27.81,1,1,1,263.8,256.3,271.6,125.8,118.3,138,138,138,0,0,0,0.523,0.508,0.538,125.8,118.3,133.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.101,0.0981,0.104,0.00644,0.00581,0.00711,0.00026,0.00023,0.00028,0.219,0.206,0.234,0.0087,0.0082,0.0093,25.03,24.98,25.07,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.905,28.67,26.9,30.53,27.81,26.09,29.61,0,0,0,0,0,0,0.155,0,0.0839,0.52,0.48,0.52,29.2
1001887200000,2001,10,2001,1,1,7,0.152,0.0587,0.0931,5790.63,35.38,35.38,34.47,1,1,1,250.9,244.6,254.9,153.9,147.6,97,97,97,0,0,0,0.387,0.38,0.397,153.9,147.6,157.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.103,0.107,0.00883,0.00829,0.00918,0.00035,0.00033,0.00036,0.265,0.253,0.272,0.01,0.01,0.011,25.03,25.01,25.08,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.913,35.53,34.04,36.48,34.47,33.02,35.38,0,0,0,0,0,0,0.191,0,0.0589,0.39,0.61,0.39,38.1
1002492000000,2001,10,2001,1,2,7,0.143,0.0587,0.084,5212.45,32.46,32.46,31.03,1,1,1,235.8,230.1,242.1,138.8,133.1,97,97,97,0,0,0,0.412,0.401,0.422,138.8,133.1,145.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0984,0.103,0.00755,0.00706,0.00808,0.0003,0.00028,0.00032,0.238,0.228,0.249,0.0094,0.009,0.0098,25.15,25.1,25.19,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.99,30.64,33.46,31.03,29.72,32.46,0,0,0,0,0,0,0.172,0,0.059,0.41,0.59,0.41,36.5
1003096800000,2001,10,2001,1,3,7,0.136,0.0587,0.0776,4813.74,29.28,29.28,28.65,1,1,1,225.4,222.4,228.2,128.4,125.4,97,97,97,0,0,0,0.43,0.425,0.436,128.4,125.4,131.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0967,0.0957,0.0977,0.00666,0.00641,0.0069,0.00026,0.00025,0.00027,0.219,0.214,0.224,0.0086,0.0084,0.0088,25.23,25.21,25.25,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.54,28.84,30.19,28.65,27.98,29.28,0,0,0,0,0,0,0.159,0,0.0584,0.43,0.57,0.43,35.4
1003701600000,2001,10,2001,1,4,7,0.135,0.0587,0.0762,4722.37,28.48,28.48,28.11,1,1,1,223,220.5,224.6,126,123.5,97,97,97,0,0,0,0.435,0.432,0.44,126,123.5,127.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0959,0.095,0.0964,0.00646,0.00625,0.0066,0.00025,0.00025,0.00026,0.215,0.21,0.218,0.0084,0.0083,0.0086,25.25,25.23,25.27,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,28.98,28.38,29.36,28.11,27.53,28.48,0,0,0,0,0,0,0.156,0,0.0588,0.43,0.56,0.44,35
1004306400000,2001,10,2001,1,5,7,0.134,0.0573,0.077,4775.34,28.66,28.66,28.42,1,1,1,222,219.9,225.4,127.3,125.1,94.71,93,97,0,0,0,0.427,0.421,0.437,127.3,125.1,128.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0961,0.0956,0.0967,0.00657,0.00639,0.00667,0.00026,0.00025,0.00026,0.217,0.213,0.219,0.0085,0.0084,0.0086,25.25,25.23,25.26,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,29.3,28.78,29.55,28.42,27.92,28.66,0,0,0,0,0,0,0.158,0,0.057,0.43,0.57,0.43,35.6
1004911200000,2001,11,2001,2,6,7,0.135,0.0562,0.0785,4871.09,29.66,29.66,28.99,1,1,1,222.8,219.7,225.7,129.8,126.7,93,93,93,0,0,0,0.418,0.412,0.423,129.8,126.7,132.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0969,0.0958,0.0979,0.00678,0.00652,0.00703,0.00027,0.00026,0.00028,0.221,0.216,0.227,0.0087,0.0085,0.0089,25.24,25.22,25.27,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,29.89,29.17,30.58,28.99,28.29,29.66,0,0,0,0,0,0,0.161,0,0.0565,0.42,0.58,0.42,36.1
1005516000000,2001,11,2001,2,7,7,0.14,0.0562,0.0835,5186.33,31.72,31.72,30.87,1,1,1,231,227.1,234.7,138,134.1,93,93,93,0,0,0,0.403,0.396,0.41,138,134.1,141.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0998,0.0984,0.101,0.00748,0.00715,0.0078,0.00029,0.00028,0.00031,0.236,0.229,0.243,0.0093,0.009,0.0096,25.18,25.15,25.21,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.907,31.83,30.9,32.7,30.87,29.97,31.72,0,0,0,0,0,0,0.172,0,0.0565,0.4,0.6,0.4,37
1006120800000,2001,11,2001,2,8,7,0.144,0.0562,0.0881,5481.43,33.03,33.03,32.63,1,1,1,238.7,235.5,240.5,145.7,142.5,93,93,93,0,0,0,0.39,0.387,0.395,145.7,142.5,147.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.101,0.103,0.00813,0.00787,0.00828,0.00032,0.00031,0.00033,0.25,0.244,0.253,0.0098,0.0096,0.01,25.12,25.1,25.14,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,33.64,32.89,34.05,32.63,31.91,33.03,0,0,0,0,0,0,0.181,0,0.0559,0.39,0.61,0.39,38.1
1006725600000,2001,11,2001,2,9,7,0.148,0.0535,0.0949,5920.69,38.11,38.11,35.24,1,1,1,245.3,244,247,156.9,151,88.43,77,93,0,0,0,0.36,0.313,0.381,156.9,151,168.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.109,0.00908,0.00859,0.0101,0.00036,0.00034,0.0004,0.269,0.259,0.289,0.011,0.01,0.011,25.06,25.04,25.08,0.941,0.939,0.945,0.971,0.97,0.974,0.914,0.911,0.92,36.29,34.88,39.12,35.24,33.84,38.11,0,0,0,0,0,0,0.196,0,0.0531,0.36,0.64,0.36,40
1007330400000,2001,12,2001,3,10,7,0.148,0.0466,0.101,6367.49,38.65,38.65,37.9,1,1,1,244.8,242.4,247.8,167.8,165.4,77,77,77,0,0,0,0.315,0.311,0.318,167.8,165.4,170.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.108,0.11,0.01,0.00981,0.0103,0.0004,0.00039,0.00041,0.288,0.283,0.293,0.011,0.011,0.012,25.04,25.02,25.06,0.945,0.944,0.945,0.974,0.972,0.975,0.92,0.918,0.922,38.92,38.36,39.63,37.9,37.3,38.65,0,0,0,0,0,0,0.211,0,0.047,0.31,0.68,0.32,43
1007935200000,2001,12,2001,3,11,7,0.149,0.0372,0.111,7050.1,43.64,43.64,41.96,1,1,1,245.5,242.4,250,184,169.2,61.57,59,77,0,0,0,0.251,0.236,0.313,184,169.2,191,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.109,0.115,0.0114,0.0101,0.012,0.00045,0.0004,0.00047,0.315,0.29,0.327,0.012,0.011,0.013,25.01,24.97,25.03,0.95,0.945,0.952,0.979,0.974,0.98,0.93,0.921,0.933,42.85,39.25,44.53,41.96,38.25,43.64,0,0,0,0,0,0,0.233,0,0.038,0.25,0.74,0.26,47.3
1008540000000,2001,12,2001,3,12,7,0.15,0.0357,0.114,7226.58,44.28,44.28,43.02,1,1,1,247.3,239.4,252.8,188.3,180.4,59,59,59,0,0,0,0.238,0.233,0.246,188.3,180.4,193.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.111,0.116,0.0118,0.0111,0.0122,0.00046,0.00044,0.00048,0.322,0.308,0.332,0.013,0.012,0.013,25,24.96,25.06,0.951,0.948,0.953,0.98,0.98,0.98,0.932,0.929,0.934,43.89,42.03,45.18,43.02,41.19,44.28,0,0,0,0,0,0,0.239,0,0.036,0.24,0.76,0.24,48.2
1009144800000,2001,12,2001,3,13,7,0.143,0.0357,0.107,6804.35,41.13,41.13,40.5,1,1,1,236.6,234.4,239.1,177.6,175.4,59,59,59,0,0,0,0.249,0.247,0.252,177.6,175.4,180.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.109,0.111,0.0108,0.0107,0.0111,0.00043,0.00042,0.00044,0.303,0.299,0.307,0.012,0.012,0.012,25.08,25.06,25.09,0.947,0.947,0.948,0.979,0.978,0.98,0.928,0.926,0.929,41.37,40.88,41.97,40.5,39.97,41.13,0,0,0,0,0,0,0.225,0,0.036,0.25,0.75,0.25,47.6
1009749600000,2001,12,2001,3,14,7,0.146,0.0429,0.103,6482.9,41.69,41.69,38.59,1,1,1,241.4,240.5,242.1,170.4,167.5,71,59,73,0,0,0,0.294,0.244,0.304,170.4,167.5,182.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.108,0.112,0.0102,0.00998,0.0113,0.0004,0.00039,0.00044,0.292,0.287,0.312,0.011,0.011,0.012,25.06,25.04,25.07,0.945,0.944,0.949,0.975,0.974,0.98,0.922,0.919,0.93,39.58,38.88,42.55,38.59,37.86,41.69,0,0,0,0,0,0,0.214,0,0.043,0.29,0.71,0.29,44.4
1010354400000,2002,1,2001,4,15,7,0.15,0.0442,0.106,6653.91,42.32,42.32,39.61,1,1,1,247.6,239.4,258.8,174.6,166.4,73,73,73,0,0,0,0.295,0.282,0.305,174.6,166.4,185.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.108,0.115,0.0106,0.00989,0.0115,0.00042,0.00039,0.00046,0.299,0.285,0.319,0.012,0.011,0.013,25.02,24.95,25.08,0.947,0.944,0.95,0.977,0.973,0.98,0.925,0.919,0.931,40.55,38.63,43.19,39.61,37.59,42.32,0,0,0,0,0,0,0.22,0,0.044,0.29,0.71,0.29,44.4
1010959200000,2002,1,2001,4,16,7,0.159,0.0442,0.115,7268.65,45.18,45.18,43.27,1,1,1,262.8,259.9,271.1,189.8,186.9,73,73,73,0,0,0,0.278,0.269,0.281,189.8,186.9,198.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.115,0.119,0.0119,0.0116,0.0126,0.00047,0.00046,0.0005,0.327,0.321,0.341,0.013,0.013,0.014,24.92,24.87,24.94,0.951,0.951,0.954,0.98,0.98,0.98,0.932,0.932,0.935,44.15,43.45,46.1,43.27,42.58,45.18,0,0,0,0,0,0,0.24,0,0.044,0.28,0.72,0.28,45.7
1011564000000,2002,1,2001,4,17,7,0.171,0.0442,0.127,8001.89,48.2,48.2,47.63,1,1,1,283.4,274.6,291,210.4,201.6,73,73,73,0,0,0,0.258,0.251,0.266,210.4,201.6,218,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.12,0.126,0.0136,0.0129,0.0143,0.00054,0.00051,0.00057,0.363,0.348,0.377,0.014,0.014,0.015,24.8,24.76,24.85,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.96,46.94,50.72,47.63,46,48.2,0,0,0,0,0,0,0.265,0,0.044,0.26,0.74,0.26,46.8
1012168800000,2002,1,2001,4,18,7,0.182,0.0473,0.135,8097.6,48.2,48.2,48.2,1,1,1,301,294.1,309.9,222.9,216.2,78.14,73,85,0,0,0,0.259,0.244,0.282,222.9,216.2,226.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.128,0.126,0.129,0.0147,0.0141,0.015,0.00059,0.00056,0.0006,0.386,0.375,0.393,0.015,0.015,0.016,24.71,24.66,24.74,0.959,0.958,0.959,0.98,0.98,0.98,0.94,0.938,0.94,51.78,50.18,52.71,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.047,0.26,0.74,0.26,44.5
1012773600000,2002,2,2001,5,19,7,0.192,0.0514,0.141,8499.38,52.62,52.62,50.59,2,1,1.8571428571428572,318.1,311.3,326.6,233.1,226.3,85,85,85,0,0,0,0.267,0.26,0.273,233.1,226.3,241.6,990,990,990,965,965,965,25,25,25,0.132,0.13,0.135,0.0156,0.015,0.0163,0.00062,0.0006,0.00065,0.27,0.243,0.393,0.011,0.0097,0.016,24.74,24.65,24.79,0.929,0.923,0.959,0.971,0.97,0.98,0.903,0.895,0.94,30.02,25.65,52.46,28.74,24.88,48.2,0,0,0,0,0,0,0.281,0,0.051,0.27,0.73,0.27,44.3
1013378400000,2002,2,2001,5,20,7,0.214,0.0514,0.163,9840.12,63.97,63.97,58.57,2,2,2,353.9,331.2,378.8,268.9,246.2,85,85,85,0,0,0,0.241,0.224,0.257,268.9,246.2,293.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.145,0.137,0.154,0.0261,0.0167,0.0377,0.0011,0.00067,0.0015,0.295,0.262,0.332,0.012,0.011,0.013,24.54,24.37,24.68,0.933,0.928,0.939,0.97,0.97,0.97,0.905,0.9,0.911,30.19,27.66,32.97,29.29,26.83,31.98,0,0,0,0,0,0,0.325,0,0.051,0.24,0.76,0.24,46
1013983200000,2002,2,2001,5,21,7,0.245,0.0514,0.194,11698.3,74.27,74.27,69.63,2,2,2,405.4,385.6,426.7,320.4,300.6,85,85,85,0,0,0,0.21,0.199,0.22,320.4,300.6,341.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.163,0.156,0.171,0.0502,0.0409,0.0603,0.002,0.0017,0.0025,0.372,0.342,0.404,0.015,0.014,0.017,24.21,24.08,24.33,0.944,0.94,0.947,0.97,0.97,0.972,0.916,0.912,0.921,35.88,33.73,38.2,34.82,32.72,37.14,0,0,0,0,0,0,0.387,0,0.051,0.21,0.79,0.21,47.7
1014588000000,2002,2,2001,5,22,7,0.281,0.0571,0.224,13518.7,83.74,83.74,80.47,2,2,2,464.1,433,492.6,369.7,348,94.43,85,107,0,0,0,0.203,0.183,0.226,369.7,348,385.6,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.182,0.173,0.189,0.0735,0.0632,0.081,0.003,0.0026,0.0033,0.447,0.413,0.473,0.018,0.017,0.02,23.86,23.71,24.04,0.951,0.948,0.953,0.978,0.974,0.98,0.93,0.923,0.934,41.14,38.88,42.73,40.23,37.86,41.87,0,0,0,0,0,0,0.447,0,0.057,0.2,0.8,0.2,48.1
1015192800000,2002,3,2001,6,23,7,0.311,0.0647,0.246,14821.1,91.87,91.87,88.22,2,2,2,514.5,498.3,532.8,407.5,391.3,107,107,107,0,0,0,0.208,0.201,0.215,407.5,391.3,425.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.197,0.191,0.203,0.0914,0.0837,0.1,0.0038,0.0035,0.0042,0.506,0.482,0.533,0.021,0.02,0.022,23.58,23.47,23.68,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.01,43.33,46.87,44.11,42.47,45.94,0,0,0,0,0,0,0.49,0,0.065,0.21,0.79,0.21,47.7
1015797600000,2002,3,2001,6,24,7,0.332,0.0647,0.267,15982.2,96.14,96.14,95.13,2,2,2,549.2,538,554.4,442.2,431,107,107,107,0,0,0,0.195,0.193,0.199,442.2,431,447.4,990,990,990,966.1,966,966.1,23.9,23.9,24,0.209,0.205,0.211,0.108,0.102,0.11,0.0045,0.0043,0.0046,0.558,0.541,0.566,0.023,0.023,0.024,23.37,23.34,23.44,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,48.54,47.4,49.05,47.57,46.45,48.07,0,0,0,0,0,0,0.529,0,0.065,0.19,0.8,0.2,48.1
1016402400000,2002,3,2001,6,25,7,0.345,0.0647,0.28,16195.2,96.4,96.4,96.4,2,2,2,570.5,557.4,583.1,463.5,450.4,107,107,107,0,0,0,0.188,0.184,0.192,463.5,450.4,476.1,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.219,0.212,0.225,0.118,0.112,0.124,0.0049,0.0047,0.0052,0.592,0.57,0.613,0.025,0.024,0.026,23.24,23.16,23.32,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.55,49.35,51.71,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.065,0.19,0.81,0.19,46.9
1017007200000,2002,3,2001,6,26,7,0.368,0.0647,0.303,17433.4,107.7,107.7,103.8,3,2,2.857142857142857,608.3,588.3,625.5,501.3,481.3,107,107,107,0,0,0,0.176,0.171,0.182,501.3,481.3,518.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.24,0.228,0.25,0.137,0.126,0.147,0.0058,0.0053,0.0062,0.56,0.522,0.622,0.024,0.022,0.026,23.11,23.03,23.2,0.948,0.945,0.956,0.971,0.97,0.98,0.921,0.917,0.937,38.38,34.91,52.18,36.89,33.86,48.2,0,0,0,0,0,0,0.577,0,0.065,0.18,0.82,0.18,47.4
1017612000000,2002,4,2001,7,27,7,0.396,0.0756,0.32,18397.2,115.3,115.3,109.5,3,3,3,654.2,630.1,683.1,529.2,505.1,125,125,125,0,0,0,0.191,0.183,0.198,529.2,505.1,558.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.26,0.247,0.277,0.155,0.138,0.174,0.0066,0.0059,0.0074,0.595,0.555,0.644,0.025,0.024,0.028,22.89,22.72,23.02,0.949,0.947,0.951,0.972,0.97,0.975,0.922,0.918,0.927,37.57,36,39.44,36.5,34.92,38.45,0,0,0,0,0,0,0.608,0,0.076,0.19,0.81,0.19,46.5
1018216800000,2002,4,2001,7,28,7,0.458,0.0756,0.382,21718.3,140.2,140.2,129.3,3,3,3,757.2,697.1,819.9,632.2,572.1,125,125,125,0,0,0,0.166,0.152,0.179,632.2,572.1,694.9,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.319,0.285,0.354,0.223,0.183,0.265,0.0097,0.0079,0.012,0.769,0.668,0.875,0.033,0.029,0.038,22.3,21.95,22.64,0.955,0.952,0.957,0.979,0.977,0.98,0.936,0.93,0.938,44,40.33,47.7,43.09,39.39,46.75,0,0,0,0,0,0,0.718,0,0.076,0.17,0.83,0.17,47.4
1018821600000,2002,4,2001,7,29,7,0.532,0.0756,0.456,24284.5,144.6,144.6,144.6,3,3,3,879.3,844.3,894.1,754.3,719.3,125,125,125,0,0,0,0.142,0.14,0.148,754.3,719.3,769.1,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.399,0.368,0.412,0.303,0.282,0.311,0.013,0.012,0.014,0.982,0.916,1.01,0.043,0.04,0.045,21.6,21.52,21.81,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,50.95,49.07,51.73,48.18,48.09,48.2,0,0,0,0,0,0,0.803,0,0.076,0.14,0.86,0.14,45.6
1019426400000,2002,4,2001,7,30,7,0.515,0.0756,0.44,24133.4,144.6,144.6,143.7,3,3,3,852.2,823.5,879,727.2,698.5,125,125,125,0,0,0,0.147,0.142,0.152,727.2,698.5,754,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.376,0.356,0.398,0.287,0.268,0.304,0.013,0.012,0.013,0.932,0.881,0.983,0.041,0.039,0.044,21.76,21.6,21.93,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.48,47.91,50.94,47.88,46.95,48.2,0,0,0,0,0,0,0.798,0,0.075,0.15,0.85,0.15,46.9
1020031200000,2002,4,2001,7,31,7,0.48,0.0851,0.395,22318.4,139.4,139.4,132.8,3,3,3,794.4,777.5,814.5,653.7,630.5,140.7,125,147,0,0,0,0.177,0.153,0.189,653.7,630.5,689.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.331,0.318,0.351,0.238,0.222,0.262,0.01,0.0097,0.011,0.806,0.767,0.866,0.035,0.033,0.038,22.12,21.98,22.22,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.19,43.76,47.4,44.28,42.89,46.46,0,0,0,0,0,0,0.738,0,0.085,0.18,0.82,0.18,46.5
1020636000000,2002,5,2001,8,32,7,0.448,0.0889,0.36,20494.8,127.4,127.4,122,3,3,3,741.5,706.4,770.4,594.5,559.4,147,147,147,0,0,0,0.199,0.191,0.208,594.5,559.4,623.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.298,0.278,0.314,0.198,0.175,0.217,0.0086,0.0075,0.0094,0.706,0.647,0.755,0.031,0.028,0.033,22.43,22.26,22.63,0.954,0.951,0.955,0.978,0.975,0.98,0.933,0.927,0.936,41.56,39.37,43.34,40.66,38.37,42.47,0,0,0,0,0,0,0.678,0,0.088,0.2,0.8,0.2,45.7
1021240800000,2002,5,2001,8,33,7,0.395,0.0889,0.306,17465.9,112.3,112.3,104,3,2,2.7142857142857144,652.6,613.7,692.5,505.6,466.7,147,147,147,0,0,0,0.226,0.212,0.24,505.6,466.7,545.5,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.247,0.225,0.27,0.141,0.119,0.165,0.006,0.005,0.0071,0.588,0.535,0.624,0.025,0.023,0.027,22.9,22.71,23.04,0.95,0.945,0.957,0.973,0.97,0.98,0.925,0.917,0.938,40.83,34.98,51.66,39.24,33.93,48.2,0,0,0,0,0,0,0.578,0,0.089,0.23,0.77,0.23,44.2
1021845600000,2002,5,2001,8,34,7,0.341,0.0889,0.253,15031,96.4,96.4,89.47,2,2,2,564.6,529.8,600.9,417.6,382.8,147,147,147,0,0,0,0.261,0.245,0.277,417.6,382.8,453.9,990,990,990,966.1,966,966.3,23.9,23.7,24,0.204,0.191,0.218,0.0961,0.0797,0.113,0.004,0.0033,0.0048,0.524,0.472,0.58,0.022,0.02,0.024,23.33,23.12,23.54,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.66,42.1,49.28,44.74,41.26,48.2,0,0,0,0,0,0,0.497,0,0.088,0.26,0.74,0.26,44.1
1022450400000,2002,5,2001,8,35,7,0.296,0.0841,0.212,12671.1,80.29,80.29,75.42,2,2,2,489.4,461.7,519.6,350.4,332.2,139,119,147,0,0,0,0.284,0.253,0.307,350.4,332.2,372.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.18,0.174,0.188,0.0644,0.0558,0.0749,0.0027,0.0023,0.0031,0.423,0.396,0.457,0.017,0.016,0.019,23.77,23.6,23.91,0.948,0.946,0.951,0.973,0.97,0.978,0.923,0.917,0.931,38.74,36.74,41.04,37.71,35.64,40.15,0,0,0,0,0,0,0.419,0,0.084,0.28,0.72,0.28,42.8
1023055200000,2002,6,2001,9,36,7,0.26,0.072,0.188,11290.6,72.07,72.07,67.21,2,2,2,430.1,408.4,453.2,311.1,289.4,119,119,119,0,0,0,0.277,0.263,0.291,311.1,289.4,334.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.165,0.157,0.173,0.0458,0.0356,0.0567,0.0019,0.0014,0.0023,0.363,0.33,0.398,0.015,0.013,0.016,24.1,23.96,24.23,0.942,0.938,0.946,0.97,0.97,0.97,0.914,0.91,0.918,34.64,32.26,37.15,33.6,31.29,36.03,0,0,0,0,0,0,0.373,0,0.072,0.28,0.72,0.28,43.4
1023660000000,2002,6,2001,9,37,7,0.232,0.072,0.16,9615.91,61.11,61.11,57.24,2,2,2,383.5,366.5,401.5,264.5,247.5,119,119,119,0,0,0,0.311,0.296,0.325,264.5,247.5,282.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.148,0.142,0.155,0.024,0.0168,0.0323,0.00097,0.00068,0.0013,0.293,0.269,0.32,0.012,0.011,0.013,24.39,24.27,24.5,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,29.5,27.61,31.5,28.62,26.79,30.55,0,0,0,0,0,0,0.318,0,0.072,0.31,0.69,0.31,41.4
1024264800000,2002,6,2001,9,38,7,0.209,0.072,0.137,8315.78,52.42,52.42,49.5,2,1,1.4285714285714286,346.2,331.8,361.3,227.2,212.8,119,119,119,0,0,0,0.344,0.329,0.359,227.2,212.8,242.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.13,0.14,0.0151,0.0138,0.0163,0.00061,0.00055,0.00066,0.331,0.251,0.399,0.013,0.01,0.016,24.54,24.47,24.59,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.25,25.83,52.17,38.51,25.06,48.2,0,0,0,0,0,0,0.275,0,0.072,0.34,0.66,0.34,39.8
1024869600000,2002,6,2001,9,39,7,0.191,0.072,0.119,7481.4,47.29,47.29,44.53,1,1,1,315.9,303.6,328.2,196.9,184.6,119,119,119,0,0,0,0.377,0.363,0.392,196.9,184.6,209.2,990,990,990,965,964.9,965,25,25,25.1,0.124,0.12,0.129,0.0125,0.0114,0.0135,0.0005,0.00046,0.00054,0.345,0.323,0.367,0.014,0.013,0.015,24.68,24.59,24.76,0.954,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.44,42.59,48.26,44.53,41.74,47.29,0,0,0,0,0,0,0.247,0,0.072,0.38,0.62,0.38,39.2
1025474400000,2002,7,2001,10,40,7,0.174,0.0653,0.109,6842.81,43.54,43.54,40.73,1,1,1,288.2,277.1,300.1,180.2,169.1,108,108,108,0,0,0,0.375,0.36,0.39,180.2,169.1,192.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.113,0.121,0.0111,0.0101,0.0121,0.00044,0.0004,0.00048,0.314,0.294,0.335,0.012,0.012,0.013,24.83,24.76,24.9,0.949,0.945,0.952,0.978,0.974,0.98,0.928,0.921,0.933,41.64,39.03,44.42,40.73,38.01,43.54,0,0,0,0,0,0,0.226,0,0.065,0.38,0.63,0.37,39.3
1026079200000,2002,7,2001,10,41,7,0.16,0.0653,0.0949,5899.65,37.13,37.13,35.12,1,1,1,265,256,273.5,157,148,108,108,108,0,0,0,0.408,0.395,0.422,157,148,165.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.112,0.00909,0.00833,0.00982,0.00036,0.00033,0.00039,0.272,0.256,0.288,0.011,0.01,0.011,24.97,24.92,25.02,0.941,0.938,0.944,0.97,0.97,0.972,0.914,0.91,0.918,36.19,34.08,38.19,35.12,33.06,37.13,0,0,0,0,0,0,0.195,0,0.0651,0.41,0.59,0.41,36.9
1026684000000,2002,7,2001,10,42,7,0.148,0.0653,0.083,5137.19,32.37,32.37,30.58,1,1,1,245.2,237.7,253,137.2,129.7,108,108,108,0,0,0,0.441,0.427,0.454,137.2,129.7,145,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0993,0.105,0.00741,0.00678,0.00808,0.00029,0.00027,0.00032,0.237,0.224,0.251,0.0094,0.0088,0.0099,25.09,25.04,25.15,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.52,29.78,33.37,30.58,28.88,32.37,0,0,0,0,0,0,0.17,0,0.065,0.44,0.56,0.44,34.7
1027288800000,2002,7,2001,10,43,7,0.138,0.0653,0.0732,4514.15,28.32,28.32,26.87,1,1,1,229,223.2,235.3,121,115.2,108,108,108,0,0,0,0.472,0.459,0.484,121,115.2,127.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0962,0.0942,0.0984,0.00603,0.00554,0.00657,0.00024,0.00022,0.00026,0.208,0.198,0.219,0.0082,0.0078,0.0086,25.22,25.17,25.26,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.7,26.32,29.2,26.87,25.53,28.32,0,0,0,0,0,0,0.149,0,0.0648,0.47,0.53,0.47,32.7
1027893600000,2002,7,2001,10,44,7,0.13,0.0601,0.0696,4290.58,27.08,27.08,25.54,1,1,1,214.5,207.1,221.3,115.1,109.5,99.43,93,108,0,0,0,0.463,0.434,0.497,115.1,109.5,121.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0931,0.092,0.0946,0.00553,0.00506,0.00608,0.00022,0.0002,0.00024,0.196,0.188,0.207,0.0077,0.0074,0.0081,25.32,25.28,25.36,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.33,24.94,27.92,25.54,24.19,27.08,0,0,0,0,0,0,0.142,0,0.0604,0.46,0.54,0.46,33
1028498400000,2002,8,2001,11,45,7,0.12,0.0562,0.064,594.474,24.77,24.77,3.539,1,1,1,198.8,193.2,204.6,105.8,100.2,93,93,93,0,0,0,0.468,0.454,0.481,105.8,100.2,111.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0871,0.0912,0.00474,0.00426,0.00524,0.00019,0.00017,0.0002,0.179,0.169,0.19,0.007,0.0066,0.0074,25.41,25.38,25.42,0.131,0,0.919,0.139,0,0.97,0.127,0,0.891,3.648,0,25.54,3.539,0,24.77,0,6,0,0,0.857,0,0.0197,0.857,0.056,0.47,0.53,0.47,4.95
1029103200000,2002,8,2001,11,46,7,0.112,0.0562,0.056,0,0,0,0,1,1,1,185.6,180.3,191.2,92.58,87.3,93,93,93,0,0,0,0.501,0.486,0.516,92.58,87.3,98.24,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0844,0.0826,0.0864,0.00362,0.00317,0.0041,0.00014,0.00012,0.00016,0.156,0.146,0.166,0.0061,0.0057,0.0065,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.5,0.5,0.5,0
1029708000000,2002,8,2001,11,47,7,0.106,0.0562,0.0495,0,0,0,0,1,1,1,174.8,170.7,178.9,81.83,77.73,93,93,93,0,0,0,0.532,0.52,0.545,81.83,77.73,85.93,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0806,0.0792,0.0821,0.00271,0.00236,0.00305,0.00011,0.000092,0.00012,0.136,0.129,0.144,0.0053,0.0051,0.0056,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0565,0.53,0.47,0.53,0
1030312800000,2002,8,2001,11,48,7,0.1,0.0544,0.0455,473.943,19.75,19.75,2.821,1,1,1,165.3,161.2,169.4,75.26,69.53,90,72,93,0,0,0,0.544,0.447,0.572,75.26,69.53,89.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0763,0.0811,0.00215,0.00166,0.00333,0.000084,0.000065,0.00013,0.124,0.114,0.147,0.0049,0.0045,0.0058,25.41,25.38,25.41,0.132,0,0.923,0.138,0,0.964,0.127,0,0.89,2.926,0,20.48,2.821,0,19.75,0,6,0,0,0.857,0,0.0157,0.857,0.0545,0.54,0.45,0.55,4.74
1030917600000,2002,9,2001,12,49,7,0.0925,0.0435,0.0489,3030.19,19.13,19.13,18.04,1,1,1,152.9,147.2,158.2,80.88,75.22,72,72,72,0,0,0,0.471,0.455,0.489,80.88,75.22,86.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0762,0.0801,0.00262,0.00214,0.00307,0.0001,0.000084,0.00012,0.133,0.122,0.142,0.0052,0.0048,0.0056,25.37,25.37,25.38,0.933,0.927,0.94,0.961,0.96,0.963,0.896,0.892,0.902,18.77,17.59,19.87,18.04,16.89,19.13,0,0,0,0,0,0,0.1,0,0.0436,0.47,0.53,0.47,32.8
1031522400000,2002,9,2001,12,50,7,0.0855,0.0435,0.0419,2534.53,16.48,16.48,15.09,1,1,1,141.4,137.1,145.8,69.36,65.1,72,72,72,0,0,0,0.51,0.494,0.525,69.36,65.1,73.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0726,0.0757,0.00165,0.00128,0.00203,0.000065,0.00005,0.000079,0.112,0.104,0.12,0.0044,0.0041,0.0047,25.39,25.38,25.4,0.909,0.886,0.934,0.96,0.96,0.96,0.873,0.851,0.896,15.72,14.36,17.17,15.09,13.79,16.48,0,0,0,0,0,0,0.0838,0,0.0436,0.51,0.49,0.51,29.6
1032127200000,2002,9,2001,12,51,7,0.0797,0.0435,0.0362,321.243,13.39,13.39,1.912,1,1,1,131.8,128.6,135.7,59.79,56.62,72,72,72,0,0,0,0.547,0.53,0.56,59.79,56.62,63.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0721,0.000832,0.000563,0.00117,0.000033,0.000022,0.000046,0.0952,0.0903,0.102,0.0037,0.0035,0.004,25.4,25.4,25.41,0.125,0,0.878,0.137,0,0.96,0.12,0,0.843,1.992,0,13.94,1.912,0,13.39,0,6,0,0,0.857,0,0.0106,0.857,0.0435,0.55,0.45,0.55,4.03
1032732000000,2002,9,2001,12,52,7,0.0756,0.0435,0.0321,0,0,0,0,1,1,1,125,122.9,127.8,53.03,50.88,72,72,72,0,0,0,0.576,0.563,0.586,53.03,50.88,55.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000257,0.0000748,0.000493,0.00001,0.0000029,0.000019,0.0852,0.0821,0.0891,0.0033,0.0032,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0435,0.58,0.42,0.58,0
1033336800000,2002,9,2001,12,53,7,0.0742,0.0332,0.041,2238.17,16.07,16.07,13.32,1,1,1,122.7,121.2,124.5,67.87,50.06,54.86,52,72,0,0,0,0.447,0.418,0.59,67.87,50.06,72.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0717,0.00152,0.0000051,0.00191,0.00006,2e-7,0.000075,0.107,0.0809,0.114,0.0042,0.0032,0.0045,25.39,25.39,25.42,0.787,0,0.927,0.823,0,0.96,0.755,0,0.89,13.88,0,16.74,13.32,0,16.07,0,1,0,0,0.143,0,0.074,0.143,0.0332,0.45,0.55,0.45,30.2
1033941600000,2002,10,2002,1,1,7,0.0716,0.0314,0.0402,2069.27,15.05,15.05,12.32,1,1,1,118.4,114.7,121.2,66.39,62.68,52,52,52,0,0,0,0.439,0.429,0.453,66.39,62.68,69.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00139,0.00108,0.00164,0.000055,0.000042,0.000064,0.104,0.099,0.108,0.0041,0.0039,0.0043,25.4,25.39,25.4,0.769,0,0.909,0.823,0,0.96,0.738,0,0.873,12.83,0,15.68,12.32,0,15.05,0,1,0,0,0.143,0,0.0684,0.143,0.0314,0.44,0.56,0.44,28.9
1034546400000,2002,10,2002,1,2,7,0.0677,0.0314,0.0363,0,0,0,0,1,1,1,111.9,109.5,114.4,59.94,57.48,52,52,52,0,0,0,0.465,0.455,0.475,59.94,57.48,62.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000845,0.000636,0.00105,0.000033,0.000025,0.000041,0.0951,0.0916,0.0986,0.0037,0.0036,0.0039,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.46,0.54,0.46,0
1035151200000,2002,10,2002,1,3,7,0.0644,0.0314,0.0329,0,0,0,0,1,1,1,106.4,104.8,108.7,54.43,52.83,52,52,52,0,0,0,0.489,0.479,0.496,54.43,52.83,56.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000377,0.000241,0.000566,0.000015,0.0000094,0.000022,0.0872,0.0849,0.0904,0.0034,0.0033,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.49,0.51,0.49,0
1035756000000,2002,10,2002,1,4,7,0.0626,0.0309,0.0274,0,0,0,0,1,0,0.8571428571428571,103.6,101.5,105.7,52.44,49.55,51.14,50,52,7.143,0,50,0.494,0.473,0.512,45.36,0,55.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000213,0,0.00048,0.0000083,0,0.000019,0.083,0.0708,0.0889,0.0033,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0352,0.49,0.44,0.56,0
1036360800000,2002,11,2002,2,5,7,0.0674,0.0302,0.0372,0,0,0,0,1,1,1,111.4,107.6,113.3,61.44,57.57,50,50,50,0,0,0,0.449,0.441,0.465,61.44,57.57,63.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000972,0.000643,0.00113,0.000038,0.000025,0.000044,0.0972,0.0917,0.0999,0.0038,0.0036,0.0039,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.45,0.55,0.45,0
1036965600000,2002,11,2002,2,6,7,0.0687,0.0302,0.0385,970.474,13.51,13.51,5.777,1,1,1,113.6,113,114.1,63.58,63.04,50,50,50,0,0,0,0.44,0.438,0.442,63.58,63.04,64.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00115,0.00111,0.0012,0.000045,0.000043,0.000047,0.1,0.0995,0.101,0.0039,0.0039,0.004,25.4,25.4,25.4,0.377,0,0.881,0.411,0,0.96,0.362,0,0.845,6.017,0,14.07,5.777,0,13.51,0,4,0,0,0.571,0,0.0321,0.571,0.0302,0.44,0.56,0.44,14.1
1037570400000,2002,11,2002,2,7,7,0.0674,0.0302,0.0372,0,0,0,0,1,1,1,111.5,109.5,113,61.51,59.48,50,50,50,0,0,0,0.448,0.442,0.457,61.51,59.48,63.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000978,0.000806,0.00111,0.000038,0.000032,0.000043,0.0973,0.0944,0.0995,0.0038,0.0037,0.0039,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.45,0.55,0.45,0
1038175200000,2002,11,2002,2,8,7,0.0692,0.031,0.0382,1962.37,13.75,13.75,11.68,1,1,1,114.4,113.9,115,63.16,54.86,51.29,50,59,0,0,0,0.448,0.435,0.518,63.16,54.86,64.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00112,0.000413,0.00127,0.000044,0.000016,0.00005,0.0997,0.0878,0.102,0.0039,0.0034,0.004,25.4,25.4,25.41,0.757,0,0.885,0.823,0,0.96,0.727,0,0.85,12.17,0,14.32,11.68,0,13.75,0,1,0,0,0.143,0,0.0649,0.143,0.031,0.45,0.55,0.45,28.4
1038780000000,2002,12,2002,3,9,7,0.0721,0.0357,0.0364,730.077,15.76,15.76,4.346,1,1,1,119.2,113,130.5,60.17,54.04,59,59,59,0,0,0,0.497,0.452,0.522,60.17,54.04,71.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0724,0.000864,0.000343,0.00183,0.000034,0.000013,0.000072,0.0957,0.0866,0.113,0.0038,0.0034,0.0044,25.4,25.39,25.41,0.261,0,0.922,0.274,0,0.96,0.25,0,0.885,4.527,0,16.42,4.346,0,15.76,0,5,0,0,0.714,0,0.0241,0.714,0.0357,0.5,0.5,0.5,10.1
1039384800000,2002,12,2002,3,10,7,0.0847,0.0357,0.049,3034.21,18.57,18.57,18.06,1,1,1,140.1,134.6,142.6,81.07,75.64,59,59,59,0,0,0,0.421,0.414,0.438,81.07,75.64,83.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0739,0.0767,0.00264,0.00218,0.00285,0.0001,0.000085,0.00011,0.13,0.121,0.135,0.0051,0.0047,0.0053,25.37,25.37,25.38,0.932,0.929,0.939,0.961,0.96,0.962,0.896,0.893,0.902,18.8,17.69,19.31,18.06,16.98,18.57,0,0,0,0,0,0,0.1,0,0.0357,0.42,0.58,0.42,35.8
1039989600000,2002,12,2002,3,11,7,0.0918,0.0357,0.0561,3435.43,21.6,21.6,20.45,1,1,1,151.7,143.7,157.3,92.75,84.66,59,59,59,0,0,0,0.389,0.375,0.411,92.75,84.66,98.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.0771,0.0819,0.00363,0.00295,0.00411,0.00014,0.00012,0.00016,0.151,0.137,0.161,0.0059,0.0054,0.0063,25.36,25.35,25.36,0.919,0.913,0.928,0.966,0.962,0.968,0.887,0.883,0.892,21.18,19.53,22.31,20.45,18.79,21.6,0,0,0,0,0,0,0.114,0,0.0357,0.39,0.61,0.39,37.4
1040594400000,2002,12,2002,3,12,7,0.1,0.0357,0.0647,3967.59,25.69,25.69,23.62,1,1,1,165.9,158.7,174.6,106.9,99.7,59,59,59,0,0,0,0.356,0.338,0.372,106.9,99.7,115.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.0824,0.088,0.00484,0.00422,0.00557,0.00019,0.00017,0.00022,0.177,0.164,0.192,0.0069,0.0064,0.0075,25.36,25.35,25.36,0.916,0.911,0.922,0.97,0.969,0.97,0.888,0.882,0.894,24.35,22.59,26.49,23.62,21.88,25.69,0,0,0,0,0,0,0.131,0,0.0353,0.36,0.65,0.35,39.7
1041199200000,2002,12,2002,3,13,7,0.107,0.0417,0.0656,4032.12,26.29,26.29,24,1,1,1,177.4,176.2,179.5,108.5,104,69,59,73,0,0,0,0.389,0.333,0.412,108.5,104,118,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0867,0.0857,0.0888,0.00497,0.00459,0.00578,0.00019,0.00018,0.00023,0.181,0.173,0.196,0.0071,0.0068,0.0077,25.37,25.36,25.38,0.917,0.913,0.924,0.97,0.97,0.97,0.889,0.886,0.896,24.74,23.65,27.1,24,22.94,26.29,0,0,0,0,0,0,0.133,0,0.0414,0.39,0.61,0.39,37.7
1041804000000,2003,1,2002,4,14,7,0.11,0.0442,0.0662,4074.96,26.57,26.57,24.26,1,1,1,182.5,177.8,192.1,109.5,104.8,73,73,73,0,0,0,0.4,0.38,0.41,109.5,104.8,119.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0859,0.091,0.00506,0.00466,0.00587,0.0002,0.00018,0.00023,0.183,0.175,0.2,0.0072,0.0068,0.0078,25.38,25.38,25.38,0.917,0.914,0.924,0.97,0.97,0.97,0.89,0.887,0.896,25.01,23.85,27.39,24.26,23.14,26.57,0,0,0,0,0,0,0.135,0,0.0438,0.4,0.6,0.4,37
1042408800000,2003,1,2002,4,15,7,0.126,0.0442,0.0821,5123.45,34.5,34.5,30.5,1,1,1,208.8,195.6,226.2,135.8,122.6,73,73,73,0,0,0,0.35,0.323,0.373,135.8,122.6,153.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0969,0.0922,0.103,0.00729,0.00617,0.00878,0.00029,0.00024,0.00034,0.23,0.206,0.261,0.009,0.0081,0.01,25.31,25.18,25.39,0.933,0.927,0.94,0.97,0.97,0.97,0.905,0.899,0.912,31.44,28.29,35.56,30.5,27.44,34.5,0,0,0,0,0,0,0.169,0,0.0439,0.35,0.65,0.35,40.7
1043013600000,2003,1,2002,4,16,7,0.153,0.0442,0.109,6864.2,45.5,45.5,40.86,1,1,1,252.9,230.9,272.4,179.9,157.9,73,73,73,0,0,0,0.29,0.268,0.316,179.9,157.9,199.4,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.105,0.119,0.011,0.00917,0.0127,0.00044,0.00036,0.0005,0.309,0.269,0.344,0.012,0.011,0.014,24.99,24.87,25.15,0.948,0.941,0.954,0.977,0.97,0.98,0.927,0.913,0.935,41.81,36.65,46.43,40.86,35.55,45.5,0,0,0,0,0,0,0.227,0,0.044,0.29,0.71,0.29,44.9
1043618400000,2003,1,2002,4,17,7,0.178,0.0462,0.132,8069.99,48.2,48.2,48.04,1,1,1,294.5,279.3,309.4,218.1,206.3,76.43,73,85,0,0,0,0.259,0.245,0.281,218.1,206.3,224.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.122,0.129,0.0143,0.0133,0.0149,0.00057,0.00053,0.00059,0.377,0.356,0.389,0.015,0.014,0.016,24.74,24.66,24.83,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.69,48.01,52.29,48.04,47.05,48.2,0,0,0,0,0,0,0.267,0,0.046,0.26,0.74,0.26,45.3
1044223200000,2003,2,2002,5,18,7,0.193,0.0514,0.142,8588.16,53.72,53.72,51.12,2,2,2,319.8,312.9,331.5,234.8,227.9,85,85,85,0,0,0,0.266,0.256,0.272,234.8,227.9,246.5,990,990,990,965,965,965.1,25,24.9,25,0.133,0.13,0.137,0.0157,0.0151,0.0167,0.00063,0.0006,0.00067,0.25,0.242,0.263,0.01,0.0097,0.011,24.75,24.68,24.79,0.925,0.922,0.928,0.97,0.97,0.97,0.897,0.895,0.9,26.35,25.56,27.69,25.56,24.79,26.86,0,0,0,0,0,0,0.284,0,0.051,0.27,0.74,0.26,44.5
1044828000000,2003,2,2002,5,19,7,0.215,0.0514,0.164,9908.76,64.2,64.2,58.98,2,2,2,355.7,335.6,379.9,270.7,250.6,85,85,85,0,0,0,0.239,0.224,0.253,270.7,250.6,294.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.146,0.138,0.154,0.0268,0.0173,0.0382,0.0011,0.00069,0.0015,0.298,0.267,0.334,0.012,0.011,0.014,24.52,24.37,24.65,0.934,0.929,0.939,0.97,0.97,0.97,0.906,0.902,0.911,30.4,28.16,33.09,29.49,27.32,32.1,0,0,0,0,0,0,0.328,0,0.051,0.24,0.76,0.24,46.1
1045432800000,2003,2,2002,5,20,7,0.25,0.0514,0.199,12004,77.28,77.28,71.45,2,2,2,413.7,389.5,439.8,328.7,304.5,85,85,85,0,0,0,0.206,0.193,0.218,328.7,304.5,354.8,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.166,0.157,0.175,0.0541,0.0427,0.0665,0.0022,0.0017,0.0027,0.384,0.348,0.424,0.016,0.014,0.017,24.15,24,24.3,0.945,0.941,0.949,0.971,0.97,0.975,0.918,0.913,0.926,36.78,34.15,39.62,35.73,33.12,38.64,0,0,0,0,0,0,0.397,0,0.051,0.21,0.8,0.2,48
1046037600000,2003,2,2002,5,21,7,0.288,0.0552,0.232,14059.3,87.34,87.34,83.69,2,2,2,475.7,446.6,510.1,384.4,361.6,91.29,85,107,0,0,0,0.192,0.176,0.216,384.4,361.6,403.1,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.187,0.178,0.195,0.0804,0.0697,0.0892,0.0033,0.0029,0.0037,0.469,0.434,0.499,0.019,0.018,0.021,23.79,23.61,23.96,0.953,0.95,0.955,0.979,0.977,0.98,0.933,0.928,0.936,42.72,40.36,44.56,41.84,39.42,43.67,0,0,0,0,0,0,0.465,0,0.056,0.19,0.81,0.19,48.8
1046642400000,2003,3,2002,6,22,7,0.34,0.0647,0.275,16090,102.7,102.7,95.77,3,2,2.142857142857143,562.2,524,600,455.2,417,107,107,107,0,0,0,0.191,0.178,0.204,455.2,417,493,990,990,990,966.1,966,966.3,23.9,23.7,24,0.216,0.2,0.235,0.114,0.0958,0.132,0.0048,0.004,0.0056,0.564,0.52,0.618,0.024,0.022,0.026,23.31,23.14,23.52,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.15,35.31,51.98,45.44,34.25,48.2,0,0,0,0,0,0,0.532,0,0.065,0.19,0.81,0.19,47.3
1047247200000,2003,3,2002,6,23,7,0.381,0.0647,0.317,18263.8,111.6,111.6,108.7,3,3,3,630.4,611.2,644.6,523.4,504.2,107,107,107,0,0,0,0.17,0.166,0.175,523.4,504.2,537.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.252,0.241,0.26,0.151,0.138,0.16,0.0064,0.0058,0.0068,0.581,0.549,0.605,0.025,0.023,0.026,23,22.92,23.11,0.949,0.947,0.95,0.971,0.97,0.972,0.921,0.918,0.923,37.32,36.06,38.25,36.24,34.97,37.19,0,0,0,0,0,0,0.604,0,0.064,0.17,0.83,0.17,47.9
1047852000000,2003,3,2002,6,24,7,0.398,0.0647,0.333,19181.2,116.7,116.7,114.2,3,3,3,657.3,646,669.5,550.3,539,107,107,107,0,0,0,0.163,0.16,0.166,550.3,539,562.5,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.268,0.261,0.275,0.169,0.161,0.177,0.0072,0.0068,0.0075,0.626,0.607,0.647,0.027,0.026,0.028,22.84,22.78,22.91,0.951,0.95,0.952,0.974,0.972,0.976,0.926,0.924,0.929,39.07,38.34,39.85,38.06,37.28,38.88,0,0,0,0,0,0,0.634,0,0.065,0.16,0.84,0.16,48.2
