datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1048456800000,2003,3,2002,6,25,7,0.419,0.0647,0.354,20387.2,125.6,125.6,121.4,3,3,3,692.8,674.7,715.1,585.8,567.7,107,107,107,0,0,0,0.155,0.15,0.159,585.8,567.7,608.1,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.288,0.278,0.301,0.192,0.18,0.207,0.0082,0.0077,0.0089,0.686,0.656,0.724,0.029,0.028,0.031,22.64,22.52,22.75,0.953,0.952,0.955,0.979,0.976,0.98,0.933,0.93,0.936,41.34,40.19,42.73,40.45,39.24,41.88,0,0,0,0,0,0,0.674,0,0.065,0.15,0.84,0.16,48.7
1049061600000,2003,3,2002,6,26,7,0.456,0.074,0.382,21762.3,132.6,132.6,129.5,3,3,3,754.6,726.9,775.1,632.2,613.7,122.4,107,125,0,0,0,0.162,0.147,0.169,632.2,613.7,650.1,990,990,990,966.9,966.8,967,23.1,23,23.2,0.318,0.307,0.329,0.223,0.211,0.235,0.0097,0.0091,0.01,0.768,0.738,0.799,0.033,0.032,0.035,22.31,22.2,22.45,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.06,42.92,45.11,43.18,42.06,44.21,0,0,0,0,0,0,0.72,0,0.074,0.16,0.84,0.16,47.7
1049666400000,2003,4,2002,7,27,7,0.504,0.0756,0.428,23569.7,144.6,144.6,140.3,3,3,3,832.6,781.4,905.1,707.6,656.4,125,125,125,0,0,0,0.15,0.138,0.16,707.6,656.4,780.1,990,990,990,967.2,967,967.5,22.8,22.5,23,0.366,0.332,0.422,0.273,0.239,0.317,0.012,0.01,0.014,0.899,0.81,1.03,0.039,0.035,0.046,21.87,21.45,22.16,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.37,45.49,52.3,46.77,44.58,48.2,0,0,0,0,0,0,0.779,0,0.076,0.15,0.85,0.15,46.8
1050271200000,2003,4,2002,7,28,7,0.671,0.0756,0.589,30311.7,192.8,192.8,180.4,4,4,4,1109,943.8,1292,984.4,818.8,125,125,125,10.43,0,67,0.114,0.0968,0.132,974.1,818.8,1100,990,990,990,968.2,967.7,968.8,21.8,21.2,22.3,0.629,0.458,0.811,0.471,0.335,0.648,0.022,0.015,0.031,1.37,1.01,1.76,0.063,0.045,0.083,20.4,19.42,21.31,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.936,46.34,40.81,50.54,45.11,39.9,48.2,0,0,0,0,0,0,1,0,0.082,0.11,0.88,0.12,45.2
1050876000000,2003,4,2002,7,29,7,0.852,0.0756,0.665,32128.2,192.8,192.8,191.2,4,4,4,1408,1349,1431,1283,1224,125,125,125,183.4,124,206,0.0888,0.0873,0.0927,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.861,0.836,0.87,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.78,1.82,0.087,0.085,0.088,19,18.92,19.22,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.82,48.6,49.4,47.81,47.62,48.2,0,0,0,0,0,0,1.06,0,0.187,0.089,0.78,0.22,37.7
1051480800000,2003,4,2002,7,30,7,0.83,0.0988,0.665,32251.6,192.8,192.8,192,4,4,4,1372,1286,1425,1209,1094,163.3,125,192,110.1,0,200,0.12,0.0877,0.149,1099,1094,1100,990,990,990,969.1,968.8,969.2,20.9,20.8,21.2,0.836,0.788,0.867,0.646,0.634,0.648,0.031,0.03,0.031,1.78,1.72,1.82,0.085,0.081,0.087,19.14,18.94,19.48,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.16,48.66,49.83,47.99,47.68,48.2,0,0,0,0,0,0,1.07,0,0.165,0.12,0.8,0.2,38.9
1052085600000,2003,5,2002,8,31,7,0.696,0.112,0.584,30220.7,191.3,191.3,179.9,4,4,4,1151,1060,1248,965.1,897.2,185.6,147,192,0,0,0,0.161,0.139,0.176,965.1,897.2,1056,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.611,0.538,0.732,0.425,0.373,0.549,0.02,0.017,0.026,1.3,1.16,1.57,0.06,0.053,0.074,20.32,19.75,20.73,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.89,43.41,48.8,44.97,42.54,47.82,0,0,0,0,0,0,0.999,0,0.112,0.16,0.84,0.16,43.4
1052690400000,2003,5,2002,8,32,7,0.584,0.0889,0.495,26422.5,169.5,169.5,157.3,4,3,3.7142857142857144,966.1,902.9,1032,819.1,755.9,147,147,147,0,0,0,0.152,0.142,0.163,819.1,755.9,884.9,990,990,990,967.8,967.5,968,22.2,22,22.5,0.459,0.401,0.519,0.335,0.305,0.367,0.015,0.014,0.017,1.04,0.974,1.13,0.047,0.044,0.051,21.2,20.87,21.5,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,44.3,39.75,51.88,42.76,38.78,48.2,0,0,0,0,0,0,0.874,0,0.089,0.15,0.85,0.15,45.2
1053295200000,2003,5,2002,8,33,7,0.509,0.0889,0.42,23403.7,144.6,144.6,139.3,3,3,3,841.5,802.5,883.3,694.5,655.5,147,147,147,0,0,0,0.175,0.166,0.183,694.5,655.5,736.3,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.355,0.333,0.383,0.265,0.239,0.293,0.012,0.01,0.013,0.875,0.809,0.95,0.039,0.035,0.042,21.86,21.62,22.08,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.47,45.25,49.78,46.44,44.35,48.2,0,0,0,0,0,0,0.774,0,0.089,0.17,0.83,0.17,46
1053900000000,2003,5,2002,8,34,7,0.459,0.0865,0.373,21210.7,131.1,131.1,126.3,3,3,3,759.6,723.6,791.4,616.6,588.9,143,119,147,0,0,0,0.188,0.164,0.2,616.6,588.9,644.4,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.31,0.295,0.326,0.213,0.194,0.231,0.0092,0.0084,0.01,0.743,0.697,0.79,0.032,0.03,0.034,22.32,22.14,22.48,0.955,0.953,0.956,0.98,0.979,0.98,0.936,0.933,0.937,42.95,41.23,44.59,42.08,40.35,43.7,0,0,0,0,0,0,0.701,0,0.086,0.19,0.81,0.19,46.2
1054504800000,2003,6,2002,9,35,7,0.41,0.072,0.338,19450.6,122.6,122.6,115.8,3,3,3,678.6,646.2,712.4,559.6,527.2,119,119,119,0,0,0,0.176,0.167,0.184,559.6,527.2,593.4,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.276,0.257,0.295,0.175,0.153,0.197,0.0075,0.0065,0.0085,0.645,0.59,0.702,0.028,0.025,0.03,22.74,22.55,22.92,0.951,0.949,0.954,0.975,0.971,0.98,0.928,0.921,0.935,39.57,37.5,41.72,38.59,36.39,40.88,0,0,0,0,0,0,0.643,0,0.072,0.18,0.82,0.18,47.4
1055109600000,2003,6,2002,9,36,7,0.369,0.072,0.297,16983.9,107.4,107.4,101.1,3,2,2.5714285714285716,609.4,583.1,637.2,490.4,464.1,119,119,119,0,0,0,0.196,0.187,0.204,490.4,464.1,518.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.236,0.222,0.252,0.131,0.118,0.147,0.0055,0.005,0.0062,0.576,0.529,0.623,0.024,0.022,0.026,23.09,22.98,23.18,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,42.51,34.99,51.99,40.58,33.94,48.2,0,0,0,0,0,0,0.562,0,0.072,0.2,0.8,0.2,46
1055714400000,2003,6,2002,9,37,7,0.334,0.072,0.262,15590.5,96.4,96.4,92.8,2,2,2,551.4,529.2,574.6,432.4,410.2,119,119,119,0,0,0,0.216,0.207,0.225,432.4,410.2,455.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.208,0.2,0.217,0.103,0.0926,0.114,0.0043,0.0039,0.0048,0.545,0.512,0.581,0.023,0.021,0.024,23.37,23.23,23.51,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.42,45.18,49.71,46.4,44.28,48.2,0,0,0,0,0,0,0.516,0,0.072,0.22,0.78,0.22,46.7
1056319200000,2003,6,2002,9,38,7,0.304,0.072,0.232,13949.5,87.09,87.09,83.03,2,2,2,502.4,483.5,521.8,383.4,364.5,119,119,119,0,0,0,0.237,0.228,0.246,383.4,364.5,402.8,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.19,0.184,0.197,0.08,0.0711,0.0891,0.0033,0.0029,0.0037,0.472,0.443,0.501,0.02,0.018,0.021,23.67,23.55,23.78,0.953,0.95,0.955,0.979,0.977,0.98,0.933,0.928,0.936,42.39,40.4,44.43,41.52,39.47,43.54,0,0,0,0,0,0,0.461,0,0.072,0.24,0.76,0.24,45.9
1056924000000,2003,6,2002,9,39,7,0.278,0.0803,0.198,11850.6,77.51,77.51,70.54,2,2,2,460.2,443.9,477.3,327.5,308.9,132.7,119,135,0,0,0,0.289,0.249,0.304,327.5,308.9,358.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.172,0.165,0.181,0.0536,0.0448,0.0681,0.0022,0.0018,0.0028,0.389,0.361,0.434,0.016,0.015,0.018,23.94,23.82,24.04,0.945,0.942,0.95,0.971,0.97,0.975,0.917,0.914,0.926,36.33,34.31,39.73,35.27,33.28,38.76,0,0,0,0,0,0,0.392,0,0.08,0.29,0.71,0.29,42.6
1057528800000,2003,7,2002,10,40,7,0.256,0.0816,0.174,10446.4,65.47,65.47,62.18,2,2,2,423.3,408.6,438.7,288.3,273.6,135,135,135,0,0,0,0.319,0.308,0.33,288.3,273.6,303.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.153,0.164,0.0351,0.0281,0.0423,0.0014,0.0011,0.0017,0.33,0.308,0.353,0.013,0.013,0.014,24.16,24.07,24.25,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.05,30.42,33.75,31.09,29.51,32.73,0,0,0,0,0,0,0.345,0,0.082,0.32,0.68,0.32,40.8
1058133600000,2003,7,2002,10,41,7,0.237,0.0816,0.155,9299.85,58.02,58.02,55.36,2,2,2,391.6,379.4,404,256.6,244.4,135,135,135,0,0,0,0.345,0.334,0.356,256.6,244.4,269,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.143,0.151,0.0205,0.0165,0.026,0.00083,0.00067,0.0011,0.283,0.267,0.301,0.011,0.011,0.012,24.36,24.28,24.44,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.53,27.17,29.91,27.68,26.35,29.01,0,0,0,0,0,0,0.308,0,0.082,0.34,0.65,0.35,39.2
1058738400000,2003,7,2002,10,42,7,0.22,0.0816,0.139,8294.15,51.8,51.8,49.37,2,1,1.4285714285714286,364.1,353.4,375.3,229.1,218.4,135,135,135,0,0,0,0.371,0.36,0.382,229.1,218.4,240.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.133,0.141,0.0152,0.0143,0.0162,0.00061,0.00058,0.00065,0.336,0.253,0.404,0.014,0.01,0.016,24.44,24.38,24.51,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.58,25.83,52.47,38.46,25.05,48.2,0,0,0,0,0,0,0.274,0,0.081,0.37,0.63,0.37,37.7
1059343200000,2003,7,2002,10,43,7,0.206,0.0765,0.129,8011.67,48.2,48.2,47.69,1,1,1,339.9,329.1,349.8,213.5,205.8,126.4,115,135,0,0,0,0.372,0.342,0.396,213.5,205.8,221.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.129,0.132,0.0139,0.0132,0.0146,0.00056,0.00053,0.00059,0.375,0.363,0.388,0.015,0.015,0.016,24.53,24.47,24.58,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.15,47.33,51.12,47.69,46.38,48.2,0,0,0,0,0,0,0.265,0,0.077,0.37,0.63,0.37,38.9
1059948000000,2003,8,2002,11,44,7,0.19,0.0696,0.12,7545.02,47.5,47.5,44.91,1,1,1,313.4,302.5,324.9,198.4,187.5,115,115,115,0,0,0,0.367,0.354,0.38,198.4,187.5,209.9,990,990,990,965,964.9,965,25,25,25.1,0.124,0.12,0.128,0.0126,0.0117,0.0136,0.0005,0.00047,0.00054,0.347,0.327,0.367,0.014,0.013,0.015,24.69,24.61,24.76,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,45.83,43.3,48.46,44.91,42.44,47.5,0,0,0,0,0,0,0.25,0,0.07,0.37,0.63,0.37,39.7
1060552800000,2003,8,2002,11,45,7,0.176,0.0696,0.106,6666.69,41.88,41.88,39.68,1,1,1,291,282,300.1,176,167,115,115,115,0,0,0,0.395,0.383,0.408,176,167,185.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.119,0.0107,0.00995,0.0115,0.00043,0.0004,0.00046,0.307,0.29,0.323,0.012,0.012,0.013,24.83,24.78,24.88,0.947,0.945,0.95,0.977,0.973,0.98,0.926,0.919,0.931,40.61,38.5,42.73,39.68,37.45,41.88,0,0,0,0,0,0,0.22,0,0.07,0.4,0.6,0.4,37.9
1061157600000,2003,8,2002,11,46,7,0.164,0.0696,0.0947,5878.17,36.71,36.71,34.99,1,1,1,271.6,264.3,279,156.6,149.3,115,115,115,0,0,0,0.423,0.412,0.435,156.6,149.3,164,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.111,0.00906,0.00844,0.00969,0.00036,0.00033,0.00038,0.272,0.259,0.285,0.011,0.01,0.011,24.94,24.9,24.98,0.941,0.939,0.944,0.97,0.97,0.971,0.913,0.911,0.917,36.06,34.34,37.79,34.99,33.31,36.71,0,0,0,0,0,0,0.194,0,0.0693,0.42,0.58,0.42,35.8
1061762400000,2003,8,2002,11,47,7,0.155,0.0696,0.085,5257.34,32.74,32.74,31.29,1,1,1,255.5,249.8,261.8,140.5,134.8,115,115,115,0,0,0,0.45,0.439,0.46,140.5,134.8,146.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.105,0.00769,0.0072,0.00823,0.0003,0.00028,0.00033,0.243,0.233,0.254,0.0096,0.0092,0.01,25.04,25,25.07,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.26,30.9,33.75,31.29,29.98,32.74,0,0,0,0,0,0,0.174,0,0.07,0.45,0.55,0.45,33.9
1062367200000,2003,9,2002,12,48,7,0.143,0.055,0.0881,5483.73,34.92,34.92,32.64,1,1,1,236.7,227.6,246.8,145.7,136.6,91,91,91,0,0,0,0.385,0.369,0.4,145.7,136.6,155.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0993,0.106,0.00814,0.00736,0.00899,0.00032,0.00029,0.00036,0.25,0.234,0.268,0.0098,0.0092,0.011,25.13,25.05,25.2,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,33.65,31.51,36,32.64,30.57,34.92,0,0,0,0,0,0,0.181,0,0.0549,0.38,0.62,0.38,38.3
1062972000000,2003,9,2002,12,49,7,0.131,0.0485,0.0826,5148.4,32.55,32.55,30.65,1,1,1,216.7,209.3,224.6,136.6,128.1,80.14,72,91,0,0,0,0.369,0.332,0.415,136.6,128.1,144.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0985,0.0963,0.101,0.00736,0.00664,0.00805,0.00029,0.00026,0.00032,0.233,0.218,0.247,0.0091,0.0086,0.0097,25.27,25.22,25.31,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.59,29.52,33.55,30.65,28.64,32.55,0,0,0,0,0,0,0.17,0,0.0484,0.37,0.63,0.37,39.3
1063576800000,2003,9,2002,12,50,7,0.122,0.0435,0.0787,4909.41,30.54,30.54,29.22,1,1,1,202.2,196.4,207.9,130.2,124.4,72,72,72,0,0,0,0.356,0.346,0.367,130.2,124.4,135.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0936,0.0976,0.00682,0.00633,0.0073,0.00027,0.00025,0.00029,0.221,0.21,0.231,0.0086,0.0082,0.009,25.36,25.32,25.38,0.93,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,30.13,28.74,31.49,29.22,27.88,30.54,0,0,0,0,0,0,0.162,0,0.0433,0.36,0.65,0.35,40.2
1064181600000,2003,9,2002,12,51,7,0.114,0.0435,0.0708,4379.93,27.41,27.41,26.07,1,1,1,189,184.1,194.5,117,112.1,72,72,72,0,0,0,0.381,0.37,0.391,117,112.1,122.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0892,0.0929,0.0057,0.00528,0.00616,0.00022,0.00021,0.00024,0.197,0.188,0.207,0.0077,0.0074,0.0081,25.38,25.38,25.38,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.892,0.899,26.88,25.66,28.26,26.07,24.89,27.41,0,0,0,0,0,0,0.145,0,0.0432,0.38,0.62,0.38,38.4
1064786400000,2003,9,2002,12,52,7,0.108,0.0349,0.0731,4536.4,28.7,28.7,27,1,1,1,178.7,174.6,182.8,120.9,109.4,57.71,52,72,0,0,0,0.323,0.289,0.397,120.9,109.4,128,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0883,0.0913,0.00603,0.00505,0.00663,0.00024,0.0002,0.00026,0.202,0.183,0.213,0.0079,0.0072,0.0083,25.36,25.35,25.38,0.925,0.917,0.93,0.97,0.97,0.97,0.898,0.89,0.902,27.84,24.98,29.59,27,24.23,28.7,0,0,0,0,0,0,0.15,0,0.0349,0.32,0.68,0.32,42
1065391200000,2003,10,2003,1,1,7,0.102,0.0314,0.0708,4377.33,27.05,27.05,26.06,1,1,1,169.1,165,173.2,117.1,113,52,52,52,0,0,0,0.308,0.3,0.315,117.1,113,121.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0874,0.086,0.0889,0.0057,0.00535,0.00605,0.00022,0.00021,0.00024,0.194,0.186,0.201,0.0076,0.0073,0.0079,25.34,25.34,25.35,0.923,0.92,0.926,0.97,0.97,0.97,0.895,0.892,0.898,26.86,25.84,27.89,26.06,25.06,27.05,0,0,0,0,0,0,0.145,0,0.0312,0.31,0.69,0.31,42.9
1065996000000,2003,10,2003,1,2,7,0.0986,0.0314,0.0672,4131.58,25.33,25.33,24.59,1,1,1,163,160.6,166.1,111,108.6,52,52,52,0,0,0,0.319,0.313,0.324,111,108.6,114.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0845,0.0864,0.00519,0.00498,0.00545,0.0002,0.0002,0.00021,0.183,0.179,0.188,0.0072,0.007,0.0074,25.34,25.34,25.34,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.889,0.893,25.35,24.75,26.11,24.59,24.01,25.33,0,0,0,0,0,0,0.137,0,0.0314,0.32,0.68,0.32,41.9
1066600800000,2003,10,2003,1,3,7,0.101,0.0314,0.0693,4272.35,25.92,25.92,25.43,1,1,1,166.5,162.8,168.5,114.5,110.8,52,52,52,0,0,0,0.312,0.309,0.319,114.5,110.8,116.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0865,0.0852,0.0872,0.00548,0.00517,0.00566,0.00021,0.0002,0.00022,0.189,0.182,0.193,0.0074,0.0071,0.0075,25.34,25.34,25.34,0.921,0.918,0.923,0.97,0.97,0.97,0.893,0.891,0.895,26.22,25.29,26.72,25.43,24.54,25.92,0,0,0,0,0,0,0.141,0,0.0317,0.31,0.69,0.31,42.3
1067205600000,2003,10,2003,1,4,7,0.0945,0.0311,0.0634,3884.16,24.08,24.08,23.12,1,1,1,156.3,153.2,160.9,104.9,102.3,51.43,50,52,0,0,0,0.329,0.323,0.337,104.9,102.3,108.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0822,0.0845,0.00467,0.00445,0.00501,0.00018,0.00017,0.0002,0.172,0.167,0.179,0.0067,0.0066,0.007,25.34,25.34,25.34,0.914,0.913,0.917,0.97,0.97,0.97,0.887,0.885,0.89,23.84,23.21,24.82,23.12,22.51,24.08,0,0,0,0,0,0,0.128,0,0.0311,0.33,0.67,0.33,41.1
1067810400000,2003,11,2003,2,5,7,0.0946,0.0302,0.0643,3942.63,23.9,23.9,23.47,1,1,1,156.4,153,158.2,106.4,103,50,50,50,0,0,0,0.32,0.316,0.327,106.4,103,108.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0821,0.0839,0.00479,0.0045,0.00494,0.00019,0.00018,0.00019,0.174,0.168,0.177,0.0068,0.0066,0.007,25.34,25.34,25.34,0.915,0.913,0.917,0.97,0.97,0.97,0.888,0.886,0.889,24.19,23.36,24.64,23.47,22.66,23.9,0,0,0,0,0,0,0.13,0,0.0303,0.32,0.68,0.32,41.7
1068415200000,2003,11,2003,2,6,7,0.0979,0.0302,0.0677,4168.2,26.14,26.14,24.81,1,1,1,161.9,155.7,167.4,111.9,105.7,50,50,50,0,0,0,0.309,0.299,0.321,111.9,105.7,117.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0831,0.0872,0.00527,0.00473,0.00573,0.00021,0.00019,0.00022,0.184,0.173,0.194,0.0072,0.0068,0.0076,25.34,25.34,25.34,0.919,0.915,0.923,0.97,0.97,0.97,0.892,0.887,0.895,25.58,24.03,26.95,24.81,23.31,26.14,0,0,0,0,0,0,0.138,0,0.0302,0.31,0.69,0.31,42.6
1069020000000,2003,11,2003,2,7,7,0.103,0.0302,0.0723,4474.57,27.94,27.94,26.63,1,1,1,169.5,165,174.8,119.5,115,50,50,50,0,0,0,0.295,0.286,0.303,119.5,115,124.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0879,0.0863,0.0898,0.00591,0.00552,0.00636,0.00023,0.00022,0.00025,0.198,0.19,0.207,0.0077,0.0074,0.0081,25.34,25.34,25.34,0.925,0.921,0.928,0.97,0.97,0.97,0.897,0.894,0.901,27.46,26.33,28.8,26.63,25.54,27.94,0,0,0,0,0,0,0.148,0,0.0307,0.29,0.7,0.3,43.4
1069624800000,2003,11,2003,2,8,7,0.11,0.0302,0.0795,4954.94,30.08,30.08,29.49,1,1,1,181.4,177.3,183.9,131.4,127.3,50,50,50,0,0,0,0.276,0.272,0.282,131.4,127.3,133.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0907,0.093,0.00692,0.00657,0.00713,0.00027,0.00026,0.00028,0.219,0.212,0.223,0.0086,0.0083,0.0087,25.34,25.34,25.34,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.41,29.4,31.01,29.49,28.52,30.08,0,0,0,0,0,0,0.164,0,0.0305,0.27,0.72,0.28,45
1070229600000,2003,12,2003,3,9,7,0.111,0.0357,0.0758,4715.09,28.93,28.93,28.07,1,1,1,184.3,180.3,188,125.3,121.3,59,59,59,0,0,0,0.32,0.314,0.327,125.3,121.3,129,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.09,0.0927,0.0064,0.00606,0.00671,0.00025,0.00024,0.00026,0.209,0.202,0.216,0.0082,0.0079,0.0084,25.36,25.36,25.36,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.93,27.93,29.83,28.07,27.09,28.93,0,0,0,0,0,0,0.156,0,0.0352,0.32,0.68,0.32,42.5
1070834400000,2003,12,2003,3,10,7,0.116,0.0357,0.0808,5044.59,32.24,32.24,30.03,1,1,1,192.6,182.2,201.9,133.6,123.2,59,59,59,0,0,0,0.307,0.292,0.324,133.6,123.2,142.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0907,0.0976,0.0071,0.00622,0.0079,0.00028,0.00024,0.00031,0.224,0.206,0.241,0.0088,0.008,0.0094,25.36,25.35,25.36,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.899,0.908,30.96,28.41,33.23,30.03,27.56,32.24,0,0,0,0,0,0,0.167,0,0.0352,0.31,0.7,0.3,43.5
1071439200000,2003,12,2003,3,11,7,0.125,0.0357,0.0896,5618.44,33.94,33.94,33.44,1,1,1,207.1,204.4,209.3,148.1,145.4,59,59,59,0,0,0,0.285,0.282,0.289,148.1,145.4,150.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0995,0.0985,0.1,0.00834,0.00811,0.00852,0.00033,0.00032,0.00033,0.25,0.245,0.254,0.0098,0.0096,0.0099,25.31,25.29,25.33,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.91,34.48,33.82,34.99,33.44,32.8,33.94,0,0,0,0,0,0,0.186,0,0.0354,0.29,0.72,0.28,44.9
1072044000000,2003,12,2003,3,12,7,0.131,0.0357,0.0949,5955.31,36.25,36.25,35.45,1,1,1,215.9,210.1,219.4,156.9,151.1,59,59,59,0,0,0,0.274,0.269,0.281,156.9,151.1,160.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.104,0.00909,0.00859,0.00938,0.00036,0.00034,0.00037,0.266,0.256,0.272,0.01,0.01,0.011,25.24,25.21,25.28,0.941,0.939,0.942,0.97,0.97,0.97,0.913,0.911,0.914,36.54,35.18,37.36,35.45,34.12,36.25,0,0,0,0,0,0,0.197,0,0.0361,0.27,0.72,0.28,45.5
1072648800000,2003,12,2003,3,13,7,0.134,0.0405,0.0937,5867.11,36.05,36.05,34.92,1,1,1,221.9,216.7,226,154.9,149.1,67,59,73,0,0,0,0.301,0.27,0.329,154.9,149.1,159.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.102,0.103,0.00892,0.00843,0.00931,0.00035,0.00033,0.00037,0.263,0.254,0.271,0.01,0.01,0.011,25.21,25.18,25.23,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.913,36,34.6,37.16,34.92,33.57,36.05,0,0,0,0,0,0,0.194,0,0.0403,0.3,0.7,0.3,43.8
1073253600000,2004,1,2003,4,14,7,0.142,0.0442,0.0982,6156.59,40.23,40.23,36.65,1,1,1,235.3,224.9,250,162.3,151.9,73,73,73,0,0,0,0.311,0.292,0.325,162.3,151.9,177,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.103,0.111,0.00955,0.00866,0.0108,0.00038,0.00034,0.00043,0.277,0.259,0.304,0.011,0.01,0.012,25.11,25,25.19,0.943,0.939,0.947,0.972,0.97,0.978,0.917,0.911,0.927,37.68,35.25,41.12,36.65,34.19,40.23,0,0,0,0,0,0,0.204,0,0.0438,0.31,0.69,0.31,43.4
1073858400000,2004,1,2003,4,15,7,0.165,0.0442,0.121,7661.97,48.2,48.2,45.61,1,1,1,273.6,256.9,288.6,200.6,183.9,73,73,73,0,0,0,0.267,0.253,0.284,200.6,183.9,215.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.114,0.125,0.0128,0.0114,0.0141,0.00051,0.00045,0.00056,0.346,0.316,0.373,0.014,0.013,0.015,24.86,24.77,24.96,0.954,0.95,0.958,0.98,0.98,0.98,0.935,0.931,0.938,46.68,42.73,50.15,45.61,41.88,48.2,0,0,0,0,0,0,0.253,0,0.044,0.27,0.73,0.27,46.4
1074463200000,2004,1,2003,4,16,7,0.193,0.0442,0.149,9021.48,58.37,58.37,53.7,2,1,1.8571428571428572,319.3,296.5,340.3,246.3,223.5,73,73,73,0,0,0,0.229,0.215,0.246,246.3,223.5,267.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.128,0.143,0.0183,0.0147,0.0251,0.00073,0.00059,0.001,0.284,0.245,0.387,0.011,0.0098,0.015,24.72,24.61,24.83,0.933,0.924,0.959,0.971,0.97,0.98,0.906,0.896,0.94,31.56,26.09,51.98,30.29,25.3,48.2,0,0,0,0,0,0,0.298,0,0.044,0.23,0.77,0.23,46.7
1075068000000,2004,1,2003,4,17,7,0.226,0.0452,0.181,10978.3,69.98,69.98,65.35,2,2,2,374.5,346.6,406.2,299.8,273.6,74.71,73,85,0,0,0,0.2,0.185,0.211,299.8,273.6,321.4,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.155,0.145,0.163,0.0405,0.0281,0.0507,0.0016,0.0011,0.0021,0.34,0.301,0.373,0.014,0.012,0.015,24.39,24.2,24.57,0.94,0.934,0.944,0.97,0.97,0.97,0.912,0.906,0.915,33.68,30.79,36.07,32.67,29.87,34.99,0,0,0,0,0,0,0.363,0,0.045,0.2,0.8,0.2,48.6
1075672800000,2004,2,2003,5,18,7,0.27,0.0514,0.218,13213.2,85.44,85.44,78.65,2,2,2,446.1,417.4,477,361.1,332.4,85,85,85,0,0,0,0.191,0.178,0.204,361.1,332.4,392,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.177,0.167,0.188,0.0694,0.0559,0.084,0.0028,0.0023,0.0035,0.433,0.39,0.479,0.018,0.016,0.02,23.96,23.77,24.13,0.95,0.946,0.954,0.976,0.97,0.98,0.927,0.917,0.935,40.29,37.19,43.59,39.33,36.07,42.72,0,0,0,0,0,0,0.437,0,0.052,0.19,0.81,0.19,48.9
1076277600000,2004,2,2003,5,19,7,0.326,0.0514,0.274,16181.8,106.2,106.2,96.32,3,2,2.2857142857142856,538.9,489.8,593.7,453.9,404.8,85,85,85,0,0,0,0.158,0.143,0.174,453.9,404.8,508.7,990,990,990,966,965.8,966.3,24,23.7,24.2,0.212,0.193,0.239,0.113,0.0901,0.141,0.0047,0.0037,0.0059,0.543,0.499,0.598,0.023,0.021,0.025,23.43,23.18,23.7,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,44.57,35.22,51.42,43.19,34.16,48.2,0,0,0,0,0,0,0.535,0,0.052,0.16,0.84,0.16,49.6
1076882400000,2004,2,2003,5,20,7,0.395,0.0514,0.344,19883.5,126.2,126.2,118.4,3,3,3,653.6,611,693.5,568.6,526,85,85,85,0,0,0,0.13,0.123,0.139,568.6,526,608.5,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.273,0.249,0.296,0.181,0.152,0.208,0.0077,0.0064,0.0089,0.652,0.58,0.719,0.028,0.025,0.031,22.83,22.61,23.08,0.952,0.949,0.955,0.976,0.971,0.98,0.93,0.921,0.936,40.4,37.65,42.94,39.45,36.55,42.08,0,0,0,0,0,0,0.658,0,0.051,0.13,0.87,0.13,50.3
1077487200000,2004,2,2003,5,21,7,0.443,0.0514,0.392,22376,138.8,138.8,133.2,3,3,3,732.5,704.8,764.4,647.5,619.8,85,85,85,0,0,0,0.116,0.111,0.121,647.5,619.8,679.4,990,990,990,966.8,966.7,967,23.2,23,23.3,0.318,0.302,0.336,0.234,0.215,0.255,0.01,0.0092,0.011,0.785,0.738,0.839,0.034,0.032,0.036,22.38,22.2,22.54,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.3,43.63,47.2,44.4,42.75,46.26,0,0,0,0,0,0,0.74,0,0.051,0.12,0.88,0.12,50.5
1078092000000,2004,3,2003,6,22,7,0.493,0.0647,0.428,23689.1,144.6,144.6,141,3,3,3,814.6,770.6,876.9,707.6,663.6,107,107,107,0,0,0,0.132,0.122,0.139,707.6,663.6,769.9,990,990,990,967.2,967,967.4,22.8,22.6,23,0.359,0.332,0.406,0.273,0.244,0.312,0.012,0.011,0.014,0.893,0.818,1,0.039,0.036,0.044,21.95,21.59,22.2,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.55,46.08,51.96,47,45.16,48.2,0,0,0,0,0,0,0.783,0,0.065,0.13,0.87,0.13,48.1
1078696800000,2004,3,2003,6,23,7,0.622,0.0723,0.55,29172.4,191.6,191.6,173.6,4,4,4,1029,909.5,1168,909.6,802.5,119.6,107,129,0,0,0,0.116,0.109,0.126,909.6,802.5,1039,990,990,990,968,967.5,968.4,22,21.6,22.5,0.542,0.435,0.692,0.389,0.327,0.511,0.018,0.015,0.024,1.18,0.976,1.49,0.054,0.043,0.069,20.85,20.08,21.49,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.936,44.32,40.31,48.87,43.41,39.37,47.89,0,0,0,0,0,0,0.965,0,0.072,0.12,0.88,0.12,46.9
1079301600000,2004,3,2003,6,24,7,0.859,0.078,0.665,31879.5,192.8,192.8,189.8,4,4,4,1420,1228,1623,1291,1099,129,129,129,191.6,0,394,0.0916,0.0795,0.105,1100,1099,1100,990,990,990,969.2,968.6,969.9,20.8,20.1,21.4,0.855,0.779,0.911,0.648,0.645,0.648,0.031,0.03,0.032,1.8,1.72,1.86,0.087,0.081,0.092,18.97,18.26,19.66,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.73,46.86,50.53,47.44,45.92,48.2,0,0,0,0,0,0,1.05,0,0.194,0.091,0.77,0.23,37.1
1079906400000,2004,3,2003,6,25,7,1.3,0.078,0.665,28076.7,180.1,180.1,167.1,4,4,4,2153,1726,2584,2024,1597,129,129,129,924,497,1355,0.061,0.0499,0.0747,1100,1100,1100,990,990,990,971.4,970.2,972.5,18.6,17.5,19.8,0.925,0.919,0.926,0.648,0.648,0.648,0.035,0.033,0.037,1.87,1.87,1.87,0.1,0.094,0.11,16.71,15.62,17.92,0.947,0.943,0.951,0.979,0.975,0.98,0.927,0.92,0.932,42.68,39.73,45.96,41.78,38.76,45.04,0,0,0,0,0,0,0.928,0,0.635,0.06,0.51,0.49,21.6
1080511200000,2004,3,2003,6,26,7,1.94,0.108,0.665,23281.7,150.6,150.6,138.6,4,4,4,3214,2745,3583,3035,2616,179.3,129,217,1935,1516,2266,0.0551,0.0416,0.0662,1100,1100,1100,990,990,990,974,972.9,974.8,16,15.2,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.043,1.87,1.87,1.87,0.12,0.11,0.12,14.14,13.33,15.23,0.936,0.931,0.942,0.971,0.97,0.973,0.908,0.903,0.917,35.69,33.47,38.68,34.65,32.46,37.65,0,0,0,0,0,0,0.77,0,1.275,0.056,0.34,0.66,12
1081116000000,2004,4,2003,7,27,7,2.31,0.138,0.665,20900,128,128,124.4,4,4,4,3823,3664,3933,3595,3447,228.1,217,295,2495,2347,2594,0.0596,0.0555,0.075,1100,1100,1100,990,990,990,975.3,975,975.5,14.7,14.5,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.82,12.59,13.16,0.927,0.925,0.93,0.97,0.97,0.97,0.899,0.898,0.902,32.06,31.41,33,31.1,30.47,32.01,0,0,0,0,0,0,0.691,0,1.645,0.06,0.29,0.71,9.05
1081720800000,2004,4,2003,7,28,7,2.38,0.178,0.665,20479.6,122.8,122.8,121.9,4,4,4,3932,3894,3951,3637,3599,295,295,295,2537,2499,2556,0.075,0.0747,0.0758,1100,1100,1100,990,990,990,975.5,975.5,975.6,14.5,14.4,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.59,12.55,12.67,0.925,0.925,0.926,0.97,0.97,0.97,0.898,0.897,0.898,31.42,31.31,31.64,30.48,30.37,30.7,0,0,0,0,0,0,0.677,0,1.715,0.075,0.28,0.72,8.6
1082325600000,2004,4,2003,7,29,7,2.27,0.178,0.665,21181.2,129,129,126.1,4,4,4,3750,3622,3863,3455,3327,295,295,295,2355,2227,2468,0.0787,0.0764,0.0815,1100,1100,1100,990,990,990,975.2,974.9,975.4,14.8,14.6,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,12.98,12.74,13.25,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.903,32.49,31.83,33.24,31.52,30.87,32.25,0,0,0,0,0,0,0.7,0,1.605,0.078,0.29,0.71,9.33
1082930400000,2004,4,2003,7,30,7,2.07,0.183,0.665,22445.8,137.4,137.4,133.6,4,4,4,3416,3247,3575,3114,2926,302.4,295,321,2014,1826,2180,0.0887,0.0825,0.0989,1100,1100,1100,990,990,990,974.4,974.1,974.8,15.6,15.2,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.68,13.35,14.04,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,34.43,33.52,35.42,33.4,32.51,34.36,0,0,0,0,0,0,0.742,0,1.405,0.088,0.32,0.68,10.8
1083535200000,2004,5,2003,8,31,7,1.8,0.194,0.665,24268.4,150,150,144.5,4,4,4,2969,2764,3176,2648,2443,321,321,321,1548,1343,1755,0.108,0.101,0.116,1100,1100,1100,990,990,990,973.4,972.9,973.9,16.6,16.1,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.69,14.19,15.18,0.939,0.936,0.942,0.971,0.97,0.973,0.912,0.908,0.916,37.2,35.83,38.55,36.11,34.75,37.51,0,0,0,0,0,0,0.803,0,1.135,0.11,0.37,0.63,13.5
1084140000000,2004,5,2003,8,32,7,1.53,0.194,0.665,26329.3,161.5,161.5,156.7,4,4,4,2524,2352,2698,2203,2031,321,321,321,1103,931,1277,0.127,0.119,0.137,1100,1100,1100,990,990,990,972.4,971.9,972.8,17.6,17.2,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.76,15.34,16.18,0.944,0.942,0.946,0.976,0.974,0.979,0.922,0.918,0.925,40.13,38.99,41.25,39.18,37.97,40.37,0,0,0,0,0,0,0.871,0,0.865,0.13,0.43,0.57,17.2
1084744800000,2004,5,2003,8,33,7,1.27,0.182,0.665,28280.3,173.9,173.9,168.3,4,4,4,2097,1905,2295,1795,1629,301.7,276,321,695.1,529,874,0.144,0.136,0.153,1100,1100,1100,990,990,990,971.3,970.8,971.8,18.7,18.2,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.81,16.31,17.33,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.927,0.93,42.95,41.62,44.37,42.08,40.76,43.48,0,0,0,0,0,0,0.935,0,0.605,0.14,0.52,0.48,22.3
1085349600000,2004,5,2003,8,34,7,1.03,0.167,0.665,30410.1,185.7,185.7,181,4,4,4,1700,1565,1846,1424,1289,276,276,276,323.7,189,470,0.163,0.15,0.176,1100,1100,1100,990,990,990,970.1,969.7,970.6,19.9,19.4,20.3,0.919,0.906,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.85,1.87,0.094,0.091,0.097,18,17.52,18.45,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.18,44.88,47.37,45.25,43.99,46.42,0,0,0,0,0,0,1.01,0,0.365,0.16,0.65,0.35,29.5
1085954400000,2004,5,2003,8,35,7,0.845,0.133,0.659,31956.5,192.8,192.8,190.2,4,4,4,1397,1248,1523,1178,1038,219.4,210,276,88,0,172,0.157,0.142,0.181,1090,1038,1100,990,990,990,969.2,968.7,969.6,20.8,20.4,21.3,0.834,0.72,0.883,0.626,0.508,0.648,0.03,0.024,0.032,1.76,1.52,1.83,0.084,0.071,0.089,19.09,18.62,19.8,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.6,47.8,49.63,47.55,46.84,48.2,0,0,0,0,0,0,1.06,0,0.186,0.16,0.78,0.22,37.8
1086559200000,2004,6,2003,9,36,7,0.657,0.127,0.53,27724.7,182.8,182.8,165,4,3,3.857142857142857,1086,986.9,1199,876,776.9,210,210,210,0,0,0,0.194,0.175,0.213,876,776.9,989.2,990,990,990,968.2,967.8,968.5,21.8,21.5,22.2,0.53,0.437,0.649,0.363,0.315,0.418,0.017,0.014,0.019,1.14,1,1.34,0.052,0.046,0.063,20.69,20.13,21.11,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,44.2,39.56,51.28,42.98,38.57,48.2,0,0,0,0,0,0,0.917,0,0.127,0.19,0.81,0.19,42.2
1087164000000,2004,6,2003,9,37,7,0.545,0.127,0.417,22977.9,144.6,144.6,136.8,3,3,3,900.3,846.3,960.3,690.3,636.3,210,210,210,0,0,0,0.234,0.219,0.248,690.3,636.3,750.3,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.366,0.332,0.412,0.262,0.226,0.302,0.012,0.01,0.014,0.881,0.787,0.995,0.039,0.035,0.045,21.62,21.26,21.93,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.62,43.58,49.9,45.59,42.7,48.2,0,0,0,0,0,0,0.76,0,0.128,0.23,0.77,0.23,42.2
1087768800000,2004,6,2003,9,38,7,0.483,0.0974,0.385,21748.8,135.5,135.5,129.5,3,3,3,798.2,769,832.8,637.2,608,161,161,161,0,0,0,0.202,0.193,0.209,637.2,608,671.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.325,0.308,0.345,0.227,0.207,0.25,0.0099,0.009,0.011,0.781,0.732,0.839,0.034,0.032,0.037,22.13,21.93,22.29,0.956,0.955,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.03,42.29,46.08,43.15,41.45,45.16,0,0,0,0,0,0,0.719,0,0.098,0.2,0.8,0.2,45
1088373600000,2004,6,2003,9,39,7,0.433,0.106,0.327,18515.1,121.7,121.7,110.2,3,2,2.857142857142857,716.6,680.1,755.1,541.3,494.1,175.3,161,186,0,0,0,0.245,0.213,0.273,541.3,494.1,594.1,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.272,0.247,0.3,0.163,0.132,0.198,0.007,0.0057,0.0086,0.637,0.562,0.708,0.027,0.024,0.031,22.6,22.37,22.77,0.951,0.947,0.956,0.975,0.97,0.98,0.927,0.918,0.937,40.53,35.65,52.63,39.03,34.58,48.2,0,0,0,0,0,0,0.612,0,0.106,0.24,0.76,0.24,42.8
1088978400000,2004,7,2003,10,40,7,0.386,0.112,0.273,15826,96.4,96.4,94.2,2,2,2,637.7,608.2,668.4,451.7,422.2,186,186,186,0,0,0,0.292,0.278,0.306,451.7,422.2,482.4,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.223,0.209,0.24,0.112,0.0983,0.127,0.0048,0.0042,0.0054,0.583,0.535,0.635,0.025,0.023,0.027,22.97,22.79,23.13,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.67,45.8,51.56,47.1,44.88,48.2,0,0,0,0,0,0,0.523,0,0.113,0.29,0.71,0.29,41
1089583200000,2004,7,2003,10,41,7,0.347,0.112,0.234,13895.3,87.88,87.88,82.71,2,2,2,573.4,548.9,598.7,387.4,362.9,186,186,186,0,0,0,0.325,0.311,0.339,387.4,362.9,412.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.197,0.188,0.206,0.0818,0.0703,0.0938,0.0034,0.0029,0.004,0.482,0.446,0.52,0.02,0.019,0.022,23.34,23.19,23.48,0.953,0.95,0.956,0.979,0.975,0.98,0.933,0.927,0.937,42.25,39.71,44.83,41.36,38.73,43.94,0,0,0,0,0,0,0.46,0,0.113,0.32,0.67,0.33,40
1090188000000,2004,7,2003,10,42,7,0.315,0.112,0.203,11988.3,75.95,75.95,71.36,2,2,2,520.8,501,542.1,334.8,315,186,186,186,0,0,0,0.357,0.343,0.371,334.8,315,356.1,990,990,990,965.9,965.9,966,24.1,24,24.1,0.178,0.171,0.186,0.057,0.0477,0.0671,0.0024,0.002,0.0028,0.404,0.374,0.435,0.017,0.015,0.018,23.65,23.53,23.77,0.946,0.943,0.949,0.971,0.97,0.974,0.919,0.915,0.925,36.75,34.64,38.99,35.68,33.6,37.97,0,0,0,0,0,0,0.396,0,0.112,0.36,0.64,0.36,38.1
1090792800000,2004,7,2003,10,43,7,0.288,0.11,0.178,10597.5,65.89,65.89,63.08,2,2,2,476.7,459.2,494.8,295.1,278.9,181.6,155,186,0,0,0,0.381,0.338,0.4,295.1,278.9,308.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.164,0.158,0.169,0.0383,0.0307,0.0447,0.0016,0.0013,0.0019,0.344,0.32,0.365,0.014,0.013,0.015,23.91,23.81,23.99,0.94,0.936,0.942,0.97,0.97,0.97,0.912,0.908,0.914,32.52,30.72,33.97,31.54,29.8,32.95,0,0,0,0,0,0,0.35,0,0.11,0.38,0.62,0.38,36.8
1091397600000,2004,8,2003,11,44,7,0.263,0.0937,0.17,10128.1,64.13,64.13,60.29,2,2,2,435.5,419,453.5,280.5,264,155,155,155,0,0,0,0.356,0.342,0.37,280.5,264,298.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.156,0.15,0.162,0.0314,0.0236,0.0399,0.0013,0.00096,0.0016,0.319,0.295,0.346,0.013,0.012,0.014,24.12,24.01,24.22,0.937,0.933,0.941,0.97,0.97,0.97,0.908,0.905,0.912,31.08,29.25,33.06,30.14,28.37,32.06,0,0,0,0,0,0,0.335,0,0.093,0.36,0.65,0.35,38.5
1092002400000,2004,8,2003,11,45,7,0.241,0.0937,0.148,8778.22,55.63,55.63,52.25,2,1,1.8571428571428572,399,384.8,413.8,244,229.8,155,155,155,0,0,0,0.389,0.375,0.403,244,229.8,258.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.138,0.148,0.0172,0.0153,0.0212,0.0007,0.00062,0.00086,0.29,0.256,0.406,0.012,0.01,0.016,24.32,24.25,24.4,0.933,0.925,0.958,0.971,0.97,0.98,0.906,0.897,0.939,30.87,25.93,52.4,29.57,25.16,48.2,0,0,0,0,0,0,0.29,0,0.093,0.39,0.61,0.39,36.4
1092607200000,2004,8,2003,11,46,7,0.223,0.0937,0.129,7950.11,48.2,48.2,47.32,1,1,1,369.1,357.2,381.3,214.1,202.2,155,155,155,0,0,0,0.42,0.407,0.434,214.1,202.2,226.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.133,0.128,0.137,0.0139,0.0129,0.015,0.00056,0.00052,0.00061,0.378,0.357,0.4,0.015,0.014,0.016,24.38,24.29,24.46,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.97,46.33,51.68,47.32,45.4,48.2,0,0,0,0,0,0,0.263,0,0.094,0.42,0.58,0.42,35.7
1093212000000,2004,8,2003,11,47,7,0.208,0.0937,0.114,7102.83,44.61,44.61,42.28,1,1,1,343.4,334,353.7,188.4,179,155,155,155,0,0,0,0.452,0.438,0.464,188.4,179,198.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.12,0.127,0.0118,0.011,0.0126,0.00047,0.00044,0.00051,0.332,0.315,0.351,0.013,0.013,0.014,24.55,24.48,24.61,0.951,0.949,0.954,0.98,0.978,0.98,0.932,0.928,0.935,43.16,40.98,45.52,42.28,40.09,44.61,0,0,0,0,0,0,0.235,0,0.094,0.45,0.55,0.45,34.1
1093816800000,2004,8,2003,11,48,7,0.193,0.0778,0.115,7209.95,46.56,46.56,42.92,1,1,1,318.9,306.4,331,190.3,173,128.6,118,155,0,0,0,0.402,0.364,0.473,190.3,173,205.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.121,0.118,0.126,0.0119,0.0105,0.0132,0.00048,0.00042,0.00053,0.333,0.305,0.359,0.013,0.012,0.014,24.67,24.62,24.74,0.952,0.947,0.956,0.979,0.975,0.98,0.932,0.923,0.937,43.84,39.59,47.51,42.92,38.61,46.56,0,0,0,0,0,0,0.238,0,0.078,0.4,0.6,0.4,37.4
1094421600000,2004,9,2003,12,49,7,0.176,0.0714,0.104,6525.92,41.67,41.67,38.84,1,1,1,290.7,279.8,302.3,172.7,161.8,118,118,118,0,0,0,0.406,0.39,0.422,172.7,161.8,184.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.118,0.0104,0.00951,0.0114,0.00042,0.00038,0.00045,0.3,0.281,0.321,0.012,0.011,0.013,24.84,24.77,24.9,0.946,0.943,0.95,0.975,0.97,0.98,0.923,0.915,0.931,39.82,37.26,42.52,38.84,36.15,41.67,0,0,0,0,0,0,0.216,0,0.072,0.41,0.59,0.41,37.1
1095026400000,2004,9,2003,12,50,7,0.162,0.0714,0.091,5639.8,35.59,35.59,33.57,1,1,1,268.5,260.4,277.4,150.5,142.4,118,118,118,0,0,0,0.44,0.425,0.453,150.5,142.4,159.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00854,0.00786,0.0093,0.00034,0.00031,0.00037,0.261,0.246,0.276,0.01,0.0097,0.011,24.97,24.91,25.01,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.61,32.7,36.69,33.57,31.72,35.59,0,0,0,0,0,0,0.187,0,0.071,0.44,0.56,0.44,34.8
1095631200000,2004,9,2003,12,51,7,0.152,0.0714,0.0802,4953.87,31.28,31.28,29.49,1,1,1,250.7,243.2,258.5,132.7,125.2,118,118,118,0,0,0,0.471,0.456,0.485,132.7,125.2,140.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.1,0.0974,0.103,0.00703,0.00639,0.00769,0.00028,0.00025,0.0003,0.229,0.215,0.243,0.009,0.0085,0.0096,25.07,25.02,25.13,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.4,28.65,32.25,29.49,27.79,31.28,0,0,0,0,0,0,0.164,0,0.0718,0.47,0.53,0.47,32.6
1096236000000,2004,9,2003,12,52,7,0.144,0.0659,0.078,4821.94,31.15,31.15,28.7,1,1,1,238,231.4,242.1,129,120.8,109,97,118,0,0,0,0.457,0.41,0.494,129,120.8,139.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0979,0.0958,0.101,0.00671,0.00602,0.0076,0.00026,0.00024,0.0003,0.221,0.207,0.239,0.0087,0.0082,0.0094,25.15,25.13,25.18,0.93,0.926,0.935,0.97,0.97,0.97,0.902,0.898,0.907,29.59,27.61,32.11,28.7,26.78,31.15,0,0,0,0,0,0,0.159,0,0.066,0.46,0.54,0.46,33.5
1096840800000,2004,10,2004,1,1,7,0.135,0.0587,0.0763,4727.32,29.47,29.47,28.14,1,1,1,223.2,217.5,229,126.2,120.5,97,97,97,0,0,0,0.435,0.424,0.446,126.2,120.5,132,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0959,0.0939,0.098,0.00647,0.00599,0.00697,0.00025,0.00024,0.00027,0.215,0.205,0.226,0.0085,0.008,0.0089,25.25,25.2,25.29,0.929,0.925,0.931,0.97,0.97,0.97,0.901,0.898,0.904,29.01,27.66,30.38,28.14,26.83,29.47,0,0,0,0,0,0,0.156,0,0.0587,0.43,0.57,0.43,35
1097445600000,2004,10,2004,1,2,7,0.129,0.0587,0.0705,4352.74,26.44,26.44,25.91,1,1,1,213.6,210.1,215.8,116.6,113.1,97,97,97,0,0,0,0.454,0.449,0.462,116.6,113.1,118.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0926,0.0913,0.0934,0.00566,0.00536,0.00585,0.00022,0.00021,0.00023,0.198,0.192,0.202,0.0078,0.0075,0.0079,25.32,25.3,25.35,0.923,0.92,0.924,0.97,0.97,0.97,0.895,0.892,0.897,26.71,25.87,27.26,25.91,25.09,26.44,0,0,0,0,0,0,0.144,0,0.0585,0.46,0.55,0.45,33.7
1098050400000,2004,10,2004,1,3,7,0.123,0.0587,0.0641,1742.17,24.64,24.64,10.37,1,1,1,202.9,198.3,208.2,105.9,101.3,97,97,97,0,0,0,0.478,0.466,0.489,105.9,101.3,111.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0872,0.0907,0.00475,0.00436,0.0052,0.00019,0.00017,0.0002,0.179,0.171,0.188,0.007,0.0067,0.0074,25.4,25.36,25.43,0.393,0,0.919,0.416,0,0.97,0.381,0,0.891,10.69,0,25.41,10.37,0,24.64,0,4,0,0,0.571,0,0.0576,0.571,0.0589,0.48,0.52,0.48,14.2
1098655200000,2004,10,2004,1,4,7,0.118,0.0587,0.0597,0,0,0,0,1,1,1,195.7,193.7,197.5,98.69,96.7,97,97,97,0,0,0,0.496,0.491,0.501,98.69,96.7,100.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0862,0.0855,0.0869,0.00414,0.00397,0.0043,0.00016,0.00016,0.00017,0.166,0.163,0.169,0.0065,0.0064,0.0066,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0583,0.5,0.51,0.49,0
1099260000000,2004,11,2004,2,5,7,0.116,0.0405,0.0752,4679.53,28.22,28.22,27.85,1,1,1,191.4,189.6,192.9,124.4,122.6,67,67,67,0,0,0,0.35,0.347,0.353,124.4,122.6,125.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0912,0.0923,0.00632,0.00617,0.00645,0.00025,0.00024,0.00025,0.208,0.205,0.211,0.0081,0.008,0.0083,25.37,25.37,25.37,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,28.72,28.27,29.09,27.85,27.42,28.22,0,0,0,0,0,0,0.155,0,0.0408,0.35,0.65,0.35,40.3
1099864800000,2004,11,2004,2,6,7,0.115,0.0405,0.0741,4607.34,27.83,27.83,27.42,1,1,1,189.6,188.2,191.2,122.6,121.2,67,67,67,0,0,0,0.353,0.35,0.356,122.6,121.2,124.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0907,0.0917,0.00617,0.00605,0.00631,0.00024,0.00024,0.00025,0.205,0.203,0.208,0.008,0.0079,0.0081,25.37,25.37,25.37,0.927,0.926,0.928,0.97,0.97,0.97,0.899,0.898,0.9,28.27,27.93,28.69,27.42,27.09,27.83,0,0,0,0,0,0,0.152,0,0.0409,0.35,0.64,0.36,40.1
1100469600000,2004,11,2004,2,7,7,0.116,0.0391,0.0765,4766.26,31.32,31.32,28.37,1,1,1,191.1,189.1,192.9,126.5,122,64.57,50,67,0,0,0,0.338,0.264,0.354,126.5,122,139.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.091,0.0948,0.00651,0.00612,0.00757,0.00025,0.00024,0.0003,0.212,0.204,0.233,0.0083,0.008,0.0091,25.37,25.35,25.37,0.929,0.926,0.934,0.97,0.97,0.97,0.901,0.899,0.906,29.25,28.13,32.28,28.37,27.29,31.32,0,0,0,0,0,0,0.158,0,0.0395,0.34,0.66,0.34,41.1
1101074400000,2004,11,2004,2,8,7,0.116,0.0302,0.0861,5396.14,33.22,33.22,32.12,1,1,1,192.4,187.4,197,142.4,137.4,50,50,50,0,0,0,0.26,0.254,0.267,142.4,137.4,147,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0943,0.0976,0.00785,0.00743,0.00824,0.00031,0.00029,0.00032,0.239,0.23,0.247,0.0093,0.009,0.0096,25.35,25.35,25.35,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,33.11,31.88,34.24,32.12,30.92,33.22,0,0,0,0,0,0,0.178,0,0.0299,0.26,0.74,0.26,46.5
1101679200000,2004,11,2004,2,9,7,0.118,0.0341,0.0834,5217.01,32.05,32.05,31.05,1,1,1,194.3,189.9,201.1,137.9,132.2,56.43,50,59,0,0,0,0.29,0.261,0.309,137.9,132.2,142.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.0938,0.0973,0.00747,0.00699,0.00783,0.00029,0.00027,0.00031,0.232,0.222,0.239,0.0091,0.0087,0.0094,25.36,25.35,25.36,0.934,0.931,0.935,0.97,0.97,0.97,0.906,0.903,0.907,32.01,30.63,33.04,31.05,29.71,32.05,0,0,0,0,0,0,0.173,0,0.0346,0.29,0.71,0.29,44.2
1102284000000,2004,12,2004,3,10,7,0.127,0.0357,0.0917,5751.94,35.18,35.18,34.24,1,1,1,210.6,206.3,214.8,151.6,147.3,59,59,59,0,0,0,0.28,0.275,0.286,151.6,147.3,155.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0992,0.102,0.00864,0.00827,0.00899,0.00034,0.00032,0.00035,0.257,0.249,0.264,0.01,0.0097,0.01,25.28,25.25,25.31,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.912,35.3,34.27,36.27,34.24,33.25,35.18,0,0,0,0,0,0,0.19,0,0.0353,0.28,0.72,0.28,45.3
1102888800000,2004,12,2004,3,11,7,0.125,0.0357,0.0896,5621.48,33.94,33.94,33.46,1,1,1,207.2,204.4,209.3,148.2,145.4,59,59,59,0,0,0,0.285,0.282,0.289,148.2,145.4,150.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0995,0.0985,0.1,0.00835,0.00811,0.00852,0.00033,0.00032,0.00033,0.25,0.245,0.254,0.0098,0.0096,0.0099,25.31,25.29,25.33,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.91,34.5,33.82,34.99,33.46,32.8,33.94,0,0,0,0,0,0,0.186,0,0.0354,0.29,0.72,0.28,45
1103493600000,2004,12,2004,3,12,7,0.128,0.0357,0.0919,5766.38,35.55,35.55,34.32,1,1,1,211,205.2,216.4,152,146.2,59,59,59,0,0,0,0.28,0.273,0.288,152,146.2,157.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0988,0.103,0.00867,0.00818,0.00913,0.00034,0.00032,0.00036,0.257,0.247,0.267,0.01,0.0097,0.01,25.28,25.23,25.32,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.39,34.01,36.65,34.32,32.99,35.55,0,0,0,0,0,0,0.191,0,0.0361,0.28,0.72,0.28,45
1104098400000,2004,12,2004,3,13,7,0.137,0.0381,0.0992,6233.66,38.61,38.61,37.11,1,1,1,227,218.6,233.9,164,157.3,63,59,73,0,0,0,0.277,0.258,0.317,164,157.3,170,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.103,0.107,0.00969,0.00912,0.0102,0.00038,0.00036,0.0004,0.279,0.269,0.289,0.011,0.011,0.011,25.16,25.12,25.22,0.943,0.941,0.945,0.972,0.97,0.975,0.917,0.913,0.922,38.16,36.52,39.6,37.11,35.43,38.61,0,0,0,0,0,0,0.206,0,0.0378,0.28,0.72,0.28,45.5
1104703200000,2005,1,2004,4,14,7,0.145,0.0442,0.101,6311.46,38.87,38.87,37.57,1,1,1,239.3,235.8,244.6,166.3,162.8,73,73,73,0,0,0,0.305,0.298,0.31,166.3,162.8,171.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.106,0.109,0.00988,0.00959,0.0103,0.00039,0.00038,0.00041,0.284,0.278,0.294,0.011,0.011,0.012,25.08,25.04,25.11,0.944,0.943,0.946,0.973,0.971,0.976,0.919,0.916,0.923,38.61,37.8,39.84,37.57,36.71,38.87,0,0,0,0,0,0,0.209,0,0.044,0.3,0.7,0.3,43.5
1105308000000,2005,1,2004,4,15,7,0.155,0.0442,0.111,7035,46.06,46.06,41.88,1,1,1,257.1,245.4,274.9,184.1,172.4,73,73,73,0,0,0,0.284,0.266,0.297,184.1,172.4,201.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.11,0.12,0.0114,0.0104,0.0129,0.00045,0.00041,0.00051,0.316,0.295,0.348,0.013,0.012,0.014,24.96,24.85,25.03,0.95,0.946,0.955,0.979,0.976,0.98,0.929,0.923,0.936,42.78,40.03,47,41.88,39.07,46.06,0,0,0,0,0,0,0.233,0,0.044,0.29,0.72,0.28,45.4
1105912800000,2005,1,2004,4,16,7,0.181,0.0442,0.137,8370.31,53.11,53.11,49.82,2,1,1.5714285714285714,299.5,281.8,316.2,226.5,208.8,73,73,73,0,0,0,0.244,0.231,0.259,226.5,208.8,243.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.123,0.135,0.015,0.0135,0.0164,0.0006,0.00054,0.00066,0.302,0.24,0.386,0.012,0.0096,0.015,24.8,24.73,24.86,0.939,0.922,0.959,0.974,0.97,0.98,0.915,0.894,0.94,36.59,25.52,51.85,35.2,24.76,48.2,0,0,0,0,0,0,0.277,0,0.044,0.24,0.76,0.24,46.2
1106517600000,2005,1,2004,4,17,7,0.199,0.0442,0.155,9390.88,57.6,57.6,55.9,2,2,2,328.9,320.9,336.7,255.9,247.8,73,73,73,0,0,0,0.222,0.217,0.228,255.9,247.8,263.7,990,990,990,965,965,965.1,25,24.9,25,0.139,0.136,0.142,0.0199,0.0168,0.0235,0.0008,0.00067,0.00094,0.274,0.263,0.286,0.011,0.011,0.011,24.68,24.63,24.73,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,28.81,27.91,29.69,27.95,27.07,28.8,0,0,0,0,0,0,0.311,0,0.044,0.22,0.78,0.22,47.2
1107122400000,2005,1,2004,4,18,7,0.213,0.0504,0.163,9871.09,60.01,60.01,58.76,2,2,2,352.9,341.4,360.5,269.6,261.6,83.29,73,85,0,0,0,0.236,0.214,0.245,269.6,261.6,275.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.145,0.142,0.147,0.0262,0.0225,0.029,0.0011,0.0009,0.0012,0.296,0.284,0.305,0.012,0.011,0.012,24.54,24.49,24.6,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,30.29,29.38,30.93,29.38,28.5,30.01,0,0,0,0,0,0,0.326,0,0.05,0.24,0.77,0.23,46.3
1107727200000,2005,2,2004,5,19,7,0.227,0.0514,0.175,10611.3,66.54,66.54,63.16,2,2,2,375.1,363.5,390.9,290.1,278.5,85,85,85,0,0,0,0.227,0.217,0.234,290.1,278.5,305.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.152,0.148,0.158,0.0359,0.0305,0.0434,0.0015,0.0012,0.0018,0.327,0.309,0.35,0.013,0.012,0.014,24.4,24.3,24.47,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,32.56,31.27,34.3,31.58,30.33,33.27,0,0,0,0,0,0,0.351,0,0.052,0.23,0.77,0.23,46.7
1108332000000,2005,2,2004,5,20,7,0.255,0.0514,0.203,12285.1,76.9,76.9,73.13,2,2,2,421.3,398.2,438.1,336.3,313.2,85,85,85,0,0,0,0.202,0.194,0.213,336.3,313.2,353.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.169,0.161,0.175,0.0577,0.0468,0.0657,0.0024,0.0019,0.0027,0.396,0.361,0.421,0.016,0.015,0.017,24.11,24.01,24.25,0.946,0.942,0.949,0.972,0.97,0.975,0.92,0.914,0.925,37.62,35.1,39.44,36.56,34.05,38.45,0,0,0,0,0,0,0.406,0,0.052,0.2,0.8,0.2,48.2
1108936800000,2005,2,2004,5,21,7,0.271,0.0514,0.22,13326.9,79.96,79.96,79.33,2,2,2,448.8,441.7,451.6,363.8,356.7,85,85,85,0,0,0,0.189,0.188,0.192,363.8,356.7,366.6,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.178,0.176,0.179,0.0707,0.0674,0.072,0.0029,0.0028,0.003,0.437,0.427,0.441,0.018,0.017,0.018,23.94,23.93,23.99,0.95,0.949,0.951,0.977,0.976,0.978,0.929,0.926,0.93,40.59,39.83,40.88,39.66,38.86,39.98,0,0,0,0,0,0,0.441,0,0.051,0.19,0.81,0.19,49.2
1109541600000,2005,2,2004,5,22,7,0.266,0.0628,0.203,12234.8,79.4,79.4,72.83,2,2,2,440.1,429.4,449.1,336.3,322.4,103.9,85,107,0,0,0,0.236,0.189,0.249,336.3,322.4,364.1,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.171,0.167,0.179,0.0577,0.0512,0.0709,0.0024,0.0021,0.0029,0.399,0.378,0.438,0.016,0.015,0.018,24.02,23.94,24.09,0.946,0.944,0.95,0.971,0.97,0.977,0.919,0.916,0.929,37.48,35.95,40.62,36.41,34.88,39.7,0,0,0,0,0,0,0.405,0,0.063,0.24,0.76,0.24,46
1110146400000,2005,3,2004,6,23,7,0.261,0.0647,0.196,11782,70.33,70.33,70.13,2,2,2,431.2,429.1,432.1,324.2,322.1,107,107,107,0,0,0,0.248,0.248,0.249,324.2,322.1,325.1,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.168,0.167,0.168,0.052,0.051,0.0525,0.0021,0.0021,0.0021,0.381,0.378,0.382,0.016,0.015,0.016,24.08,24.07,24.09,0.944,0.944,0.945,0.97,0.97,0.97,0.916,0.916,0.916,36.15,35.93,36.25,35.07,34.85,35.16,0,0,0,0,0,0,0.39,0,0.065,0.25,0.75,0.25,45.1
1110751200000,2005,3,2004,6,24,7,0.262,0.0647,0.197,11841.5,70.79,70.79,70.49,2,2,2,432.9,430.8,434.3,325.9,323.8,107,107,107,0,0,0,0.247,0.246,0.248,325.9,323.8,327.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.168,0.167,0.169,0.0528,0.0518,0.0535,0.0022,0.0021,0.0022,0.383,0.38,0.386,0.016,0.016,0.016,24.07,24.06,24.08,0.945,0.944,0.945,0.97,0.97,0.97,0.916,0.916,0.917,36.33,36.1,36.49,35.24,35.02,35.4,0,0,0,0,0,0,0.392,0,0.065,0.25,0.75,0.25,45.2
1111356000000,2005,3,2004,6,25,7,0.276,0.0647,0.211,12709.4,82.38,82.38,75.65,2,2,2,456.1,434.6,486,349.1,327.6,107,107,107,0,0,0,0.235,0.22,0.246,349.1,327.6,379,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.176,0.169,0.187,0.0638,0.0536,0.0779,0.0026,0.0022,0.0032,0.418,0.386,0.463,0.017,0.016,0.019,23.93,23.75,24.06,0.948,0.945,0.952,0.974,0.97,0.98,0.923,0.917,0.933,38.84,36.52,42.03,37.83,35.42,41.19,0,0,0,0,0,0,0.42,0,0.065,0.23,0.76,0.24,46
