datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1175464800000,2007,4,2006,7,27,7,1.56,0.131,0.665,26098.3,156.1,156.1,155.3,4,4,4,2573,2546,2588,2356,2329,217,217,217,1256,1229,1271,0.0844,0.0838,0.0852,1100,1100,1100,990,990,990,972.5,972.4,972.5,17.5,17.5,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.64,15.61,15.71,0.944,0.943,0.944,0.976,0.975,0.976,0.921,0.92,0.921,39.81,39.71,39.98,38.84,38.73,39.02,0,0,0,0,0,0,0.863,0,0.895,0.084,0.43,0.57,16.7
1176069600000,2007,4,2006,7,28,7,1.51,0.131,0.665,26435.4,158.1,158.1,157.4,4,4,4,2501,2473,2534,2284,2256,217,217,217,1184,1156,1217,0.0868,0.0856,0.0878,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.82,15.74,15.88,0.944,0.944,0.945,0.977,0.976,0.977,0.922,0.921,0.923,40.28,40.06,40.46,39.34,39.11,39.53,0,0,0,0,0,0,0.874,0,0.845,0.087,0.44,0.56,17.5
1176674400000,2007,4,2006,7,29,7,1.49,0.131,0.665,26591.8,158.5,158.5,158.3,4,4,4,2467,2461,2473,2250,2244,217,217,217,1150,1144,1156,0.088,0.0878,0.0882,1100,1100,1100,990,990,990,972.2,972.2,972.2,17.8,17.8,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.11,0.11,15.9,15.88,15.91,0.945,0.945,0.945,0.977,0.977,0.977,0.923,0.923,0.923,40.5,40.46,40.54,39.57,39.53,39.61,0,0,0,0,0,0,0.879,0,0.825,0.088,0.45,0.55,17.8
1177279200000,2007,4,2006,7,30,7,1.46,0.131,0.665,26852.8,161.5,161.5,159.8,4,4,4,2412,2352,2458,2195,2135,217,217,217,1095,1035,1141,0.09,0.0883,0.0923,1100,1100,1100,990,990,990,972.1,971.9,972.2,17.9,17.8,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.03,15.92,16.18,0.945,0.945,0.946,0.978,0.977,0.979,0.924,0.923,0.925,40.86,40.56,41.25,39.96,39.64,40.37,0,0,0,0,0,0,0.888,0,0.795,0.09,0.46,0.54,18.4
1177884000000,2007,4,2006,7,31,7,1.35,0.162,0.665,27676.4,167.6,167.6,164.7,4,4,4,2231,2119,2325,1963,1843,267.6,217,276,863,743,1008,0.12,0.0933,0.13,1100,1100,1100,990,990,990,971.7,971.4,971.9,18.3,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.47,16.24,16.74,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.04,41.42,42.76,41.19,40.56,41.91,0,0,0,0,0,0,0.915,0,0.685,0.12,0.49,0.51,20.5
1178488800000,2007,5,2006,8,32,7,1.19,0.167,0.665,28915.1,175.9,175.9,172.1,4,4,4,1962,1846,2079,1686,1570,276,276,276,585.9,470,703,0.141,0.133,0.15,1100,1100,1100,990,990,990,971,970.6,971.3,19,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.097,0.1,17.16,16.83,17.52,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.91,43.02,44.88,43.03,42.16,43.99,0,0,0,0,0,0,0.956,0,0.525,0.14,0.56,0.44,24.3
1179093600000,2007,5,2006,8,33,7,1.03,0.167,0.665,30425.1,184.9,184.9,181.1,4,4,4,1697,1587,1808,1421,1311,276,276,276,320.7,211,432,0.163,0.153,0.174,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.92,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.01,17.65,18.37,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.2,45.22,47.16,45.28,44.31,46.22,0,0,0,0,0,0,1.01,0,0.365,0.16,0.65,0.35,29.5
1179698400000,2007,5,2006,8,34,7,0.891,0.167,0.665,31792.8,192.5,192.5,189.2,4,4,4,1473,1388,1558,1197,1112,276,276,276,96.57,12,182,0.188,0.177,0.199,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.859,0.822,0.9,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.85,0.088,0.085,0.091,18.8,18.48,19.11,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.28,47.44,49.1,47.31,46.49,48.12,0,0,0,0,0,0,1.05,0,0.226,0.19,0.75,0.25,35.7
1180303200000,2007,5,2006,8,35,7,0.733,0.137,0.596,30486.9,188.9,188.9,181.5,4,4,4,1212,1108,1337,985.2,928.8,226.7,161,276,0,0,0,0.185,0.138,0.229,985.2,928.8,1061,990,990,990,968.6,968.2,969,21.4,21,21.8,0.642,0.579,0.759,0.435,0.389,0.559,0.02,0.018,0.027,1.35,1.22,1.61,0.063,0.057,0.077,20.08,19.43,20.52,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.29,43.99,48.19,45.37,43.11,47.22,0,0,0,0,0,0,1.01,0,0.137,0.19,0.81,0.19,41.6
1180908000000,2007,6,2006,9,36,7,0.611,0.0974,0.514,27438.9,174.1,174.1,163.3,4,4,4,1011,948.5,1079,849.8,787.5,161,161,161,0,0,0,0.16,0.149,0.17,849.8,787.5,917.6,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.491,0.434,0.553,0.35,0.32,0.383,0.016,0.014,0.018,1.07,0.963,1.19,0.049,0.043,0.054,21.01,20.66,21.34,0.954,0.953,0.955,0.978,0.974,0.98,0.933,0.928,0.936,41.74,39.25,44.41,40.83,38.25,43.52,0,0,0,0,0,0,0.907,0,0.097,0.16,0.84,0.16,44.9
1181512800000,2007,6,2006,9,37,7,0.536,0.0974,0.439,23903.7,144.6,144.6,142.3,3,3,3,886.3,842.4,932.2,725.3,681.4,161,161,161,0,0,0,0.182,0.173,0.191,725.3,681.4,771.2,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.381,0.35,0.42,0.285,0.256,0.312,0.013,0.011,0.014,0.934,0.855,1.02,0.041,0.038,0.045,21.62,21.35,21.88,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.02,46.62,51.48,47.43,45.69,48.2,0,0,0,0,0,0,0.79,0,0.097,0.18,0.82,0.18,44.6
1182117600000,2007,6,2006,9,38,7,0.488,0.0974,0.391,22000.8,135.5,135.5,131,3,3,3,806.7,782.7,832.8,645.7,621.7,161,161,161,0,0,0,0.2,0.193,0.206,645.7,621.7,671.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.33,0.316,0.345,0.232,0.216,0.25,0.01,0.0094,0.011,0.795,0.755,0.839,0.035,0.033,0.037,22.08,21.93,22.21,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.54,43.12,46.08,43.65,42.26,45.16,0,0,0,0,0,0,0.728,0,0.097,0.2,0.8,0.2,45.1
1182722400000,2007,6,2006,9,39,7,0.452,0.0995,0.353,20059.2,125.6,125.6,119.4,3,3,3,747.8,714.6,776.3,583.3,528.6,164.6,161,186,0,0,0,0.22,0.207,0.26,583.3,528.6,615.3,990,990,990,966.9,966.8,967,23.1,23,23.2,0.295,0.266,0.313,0.191,0.154,0.212,0.0083,0.0066,0.0092,0.69,0.601,0.744,0.03,0.026,0.032,22.42,22.25,22.64,0.953,0.949,0.955,0.977,0.97,0.98,0.931,0.921,0.936,40.72,37.13,42.73,39.8,36.01,41.88,0,0,0,0,0,0,0.663,0,0.099,0.22,0.78,0.22,44.4
1183327200000,2007,7,2006,10,40,7,0.408,0.112,0.295,16750.7,106.1,106.1,99.71,3,2,2.4285714285714284,674,644.9,704.5,488,458.9,186,186,186,0,0,0,0.276,0.264,0.288,488,458.9,518.5,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.243,0.227,0.26,0.13,0.116,0.147,0.0056,0.0049,0.0063,0.596,0.548,0.643,0.025,0.023,0.027,22.81,22.7,22.93,0.953,0.946,0.958,0.976,0.97,0.98,0.929,0.918,0.938,44.31,35.08,51.98,42.42,34.03,48.2,0,0,0,0,0,0,0.554,0,0.113,0.27,0.72,0.28,41.1
1183932000000,2007,7,2006,10,41,7,0.369,0.112,0.257,15152.1,95.18,95.18,90.19,2,2,2,610.4,585.5,635.9,424.4,399.5,186,186,186,0,0,0,0.305,0.293,0.318,424.4,399.5,449.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.21,0.201,0.221,0.0993,0.0876,0.111,0.0042,0.0037,0.0047,0.538,0.501,0.579,0.023,0.021,0.025,23.12,22.98,23.26,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.02,43.52,48.56,45.1,42.65,47.59,0,0,0,0,0,0,0.501,0,0.112,0.3,0.7,0.3,41.1
1184536800000,2007,7,2006,10,42,7,0.337,0.112,0.224,13303.4,83.91,83.91,79.19,2,2,2,556.8,535.5,578.7,370.8,349.5,186,186,186,0,0,0,0.334,0.321,0.347,370.8,349.5,392.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.191,0.183,0.198,0.074,0.064,0.0844,0.0031,0.0027,0.0035,0.458,0.426,0.49,0.019,0.018,0.021,23.44,23.31,23.56,0.951,0.948,0.954,0.977,0.972,0.98,0.929,0.922,0.935,40.53,38.3,42.81,39.59,37.25,41.95,0,0,0,0,0,0,0.44,0,0.113,0.33,0.66,0.34,39.5
1185141600000,2007,7,2006,10,43,7,0.309,0.112,0.197,11641.1,73.21,73.21,69.29,2,2,2,511.1,493.1,529.8,325.1,307.1,186,186,186,0,0,0,0.364,0.351,0.377,325.1,307.1,343.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.168,0.181,0.0525,0.044,0.0613,0.0022,0.0018,0.0026,0.389,0.362,0.417,0.016,0.015,0.017,23.71,23.6,23.82,0.945,0.942,0.948,0.97,0.97,0.971,0.917,0.914,0.92,35.71,33.79,37.7,34.65,32.78,36.61,0,0,0,0,0,0,0.385,0,0.112,0.36,0.64,0.36,37.7
1185746400000,2007,7,2006,10,44,7,0.284,0.0991,0.185,11013.6,68.81,68.81,65.56,2,2,2,469.7,451.3,487.4,305.8,295.6,163.9,155,186,0,0,0,0.349,0.326,0.386,305.8,295.6,320.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.166,0.162,0.17,0.0433,0.0385,0.0505,0.0018,0.0016,0.0021,0.358,0.343,0.38,0.015,0.014,0.016,23.93,23.85,24.03,0.942,0.94,0.944,0.97,0.97,0.97,0.913,0.912,0.916,33.79,32.55,35.47,32.78,31.57,34.41,0,0,0,0,0,0,0.364,0,0.099,0.35,0.65,0.35,38.8
1186351200000,2007,8,2006,11,45,7,0.26,0.0937,0.166,9924.26,62.43,62.43,59.07,2,2,2,429.9,414.4,445.5,274.9,259.4,155,155,155,0,0,0,0.361,0.348,0.374,274.9,259.4,290.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.154,0.149,0.16,0.0287,0.0214,0.0361,0.0012,0.00087,0.0015,0.311,0.288,0.334,0.013,0.012,0.014,24.15,24.06,24.25,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.45,28.74,32.18,29.54,27.87,31.21,0,0,0,0,0,0,0.328,0,0.094,0.36,0.64,0.36,38.2
1186956000000,2007,8,2006,11,46,7,0.239,0.0937,0.146,8672.2,54.64,54.64,51.62,2,1,1.8571428571428572,395.9,383.5,409.2,240.9,228.5,155,155,155,0,0,0,0.392,0.379,0.404,240.9,228.5,254.2,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.142,0.138,0.147,0.0165,0.0152,0.019,0.00067,0.00061,0.00077,0.286,0.254,0.404,0.012,0.01,0.016,24.34,24.28,24.41,0.932,0.924,0.958,0.971,0.97,0.98,0.905,0.896,0.939,30.51,25.72,52.12,29.25,24.95,48.2,0,0,0,0,0,0,0.287,0,0.093,0.39,0.61,0.39,36.3
1187560800000,2007,8,2006,11,47,7,0.222,0.0937,0.128,7915.59,48.2,48.2,47.12,1,1,1,367.3,355.9,379.4,212.3,200.8,155,155,155,0,0,0,0.422,0.409,0.436,212.3,200.8,224.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.128,0.136,0.0138,0.0128,0.0148,0.00056,0.00052,0.0006,0.375,0.354,0.396,0.015,0.014,0.016,24.39,24.31,24.47,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.58,46.02,51.27,47.12,45.1,48.2,0,0,0,0,0,0,0.262,0,0.094,0.42,0.58,0.42,35.7
1188165600000,2007,8,2006,11,48,7,0.207,0.0874,0.119,7435.92,48.2,48.2,44.26,1,1,1,341.7,329.9,352.3,197.3,184.2,144.4,118,155,0,0,0,0.422,0.352,0.457,197.3,184.2,217.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.126,0.122,0.13,0.0125,0.0114,0.0142,0.0005,0.00046,0.00057,0.347,0.325,0.38,0.014,0.013,0.015,24.54,24.49,24.58,0.954,0.95,0.958,0.98,0.98,0.98,0.934,0.931,0.939,45.29,42.18,50.04,44.26,41.34,48.2,0,0,0,0,0,0,0.246,0,0.088,0.42,0.57,0.43,35.9
1188770400000,2007,9,2006,12,49,7,0.19,0.0714,0.119,7451.8,47.11,47.11,44.36,1,1,1,314.1,302.3,326.3,196.1,184.3,118,118,118,0,0,0,0.376,0.362,0.39,196.1,184.3,208.3,990,990,990,965,964.9,965,25,25,25.1,0.122,0.118,0.127,0.0124,0.0114,0.0135,0.0005,0.00045,0.00054,0.342,0.321,0.364,0.014,0.013,0.015,24.69,24.6,24.77,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.26,42.52,48.07,44.36,41.67,47.11,0,0,0,0,0,0,0.246,0,0.071,0.38,0.63,0.37,39.2
1189375200000,2007,9,2006,12,50,7,0.175,0.0714,0.104,6479.72,40.84,40.84,38.57,1,1,1,289.6,280.6,298.7,171.6,162.7,118,118,118,0,0,0,0.408,0.395,0.42,171.6,162.7,180.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.111,0.117,0.0103,0.00958,0.0111,0.00041,0.00038,0.00044,0.298,0.282,0.315,0.012,0.011,0.013,24.84,24.79,24.9,0.946,0.943,0.949,0.975,0.971,0.98,0.922,0.915,0.93,39.55,37.46,41.69,38.57,36.35,40.84,0,0,0,0,0,0,0.214,0,0.071,0.41,0.59,0.41,37
1189980000000,2007,9,2006,12,51,7,0.163,0.0714,0.0914,5662.4,35.65,35.65,33.7,1,1,1,269.1,261.2,277.6,151.1,143.2,118,118,118,0,0,0,0.439,0.425,0.452,151.1,143.2,159.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00859,0.00793,0.00932,0.00034,0.00031,0.00037,0.262,0.248,0.277,0.01,0.0098,0.011,24.96,24.91,25.01,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.75,32.9,36.75,33.7,31.91,35.65,0,0,0,0,0,0,0.187,0,0.0716,0.44,0.56,0.44,34.7
1190584800000,2007,9,2006,12,52,7,0.152,0.0714,0.0809,4997.08,31.34,31.34,29.74,1,1,1,251.8,245.7,258.8,133.8,127.7,118,118,118,0,0,0,0.469,0.456,0.48,133.8,127.7,140.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.1,0.0982,0.103,0.00712,0.0066,0.00772,0.00028,0.00026,0.00031,0.231,0.22,0.243,0.0091,0.0087,0.0096,25.06,25.02,25.11,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.66,29.23,32.31,29.74,28.35,31.34,0,0,0,0,0,0,0.165,0,0.0711,0.47,0.53,0.47,32.9
1191189600000,2007,10,2007,1,1,7,0.145,0.0587,0.0864,5368,32.83,32.83,31.95,1,1,1,239.9,234.4,243.7,142.9,137.4,97,97,97,0,0,0,0.404,0.398,0.414,142.9,137.4,146.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0999,0.103,0.00789,0.00743,0.00822,0.00031,0.00029,0.00032,0.245,0.235,0.252,0.0097,0.0093,0.0099,25.12,25.09,25.16,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,32.94,31.66,33.85,31.95,30.71,32.83,0,0,0,0,0,0,0.178,0,0.0586,0.4,0.6,0.4,37
1191794400000,2007,10,2007,1,2,7,0.137,0.0587,0.0785,4867.26,30.28,30.28,28.97,1,1,1,226.8,221,232.5,129.8,124,97,97,97,0,0,0,0.428,0.417,0.439,129.8,124,135.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0972,0.0952,0.0992,0.00678,0.00629,0.00727,0.00027,0.00025,0.00029,0.222,0.211,0.232,0.0087,0.0083,0.0091,25.22,25.17,25.26,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,29.87,28.52,31.22,28.97,27.66,30.28,0,0,0,0,0,0,0.161,0,0.0585,0.43,0.57,0.43,35.5
1192399200000,2007,10,2007,1,3,7,0.129,0.0587,0.0704,4348.17,27.21,27.21,25.88,1,1,1,213.5,208.2,219.1,116.5,111.2,97,97,97,0,0,0,0.455,0.443,0.466,116.5,111.2,122.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0925,0.0907,0.0945,0.00565,0.0052,0.00613,0.00022,0.0002,0.00024,0.198,0.188,0.208,0.0078,0.0074,0.0082,25.32,25.28,25.36,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.68,25.41,28.05,25.88,24.64,27.21,0,0,0,0,0,0,0.144,0,0.0586,0.46,0.55,0.45,33.7
1193004000000,2007,10,2007,1,4,7,0.124,0.0587,0.0658,3487.48,24.77,24.77,20.76,1,1,1,205.8,202.7,208.7,108.8,105.7,97,97,97,0,0,0,0.471,0.465,0.478,108.8,105.7,111.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0887,0.0908,0.005,0.00474,0.00525,0.0002,0.00019,0.00021,0.184,0.179,0.189,0.0072,0.007,0.0074,25.38,25.36,25.4,0.786,0,0.919,0.831,0,0.97,0.763,0,0.892,21.4,0,25.54,20.76,0,24.77,0,1,0,0,0.143,0,0.115,0.143,0.0582,0.47,0.53,0.47,28.1
1193608800000,2007,10,2007,1,5,7,0.127,0.0573,0.0699,4314.11,26.25,26.25,25.68,1,1,1,210.3,208.2,212.3,115.5,112.8,94.71,93,97,0,0,0,0.451,0.441,0.462,115.5,112.8,117.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.092,0.0912,0.0927,0.00557,0.00534,0.00577,0.00022,0.00021,0.00023,0.196,0.191,0.2,0.0077,0.0075,0.0078,25.34,25.33,25.36,0.922,0.92,0.924,0.97,0.97,0.97,0.894,0.892,0.896,26.47,25.8,27.06,25.68,25.03,26.25,0,0,0,0,0,0,0.143,0,0.0571,0.45,0.55,0.45,34
1194213600000,2007,11,2007,2,6,7,0.127,0.0562,0.071,4388.04,27.02,27.02,26.12,1,1,1,210.4,206.8,214.2,117.4,113.8,93,93,93,0,0,0,0.442,0.434,0.45,117.4,113.8,121.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0925,0.0912,0.0938,0.00573,0.00543,0.00605,0.00022,0.00021,0.00024,0.199,0.193,0.206,0.0078,0.0075,0.0081,25.34,25.31,25.37,0.923,0.921,0.926,0.97,0.97,0.97,0.895,0.893,0.898,26.93,26.07,27.86,26.12,25.28,27.02,0,0,0,0,0,0,0.145,0,0.056,0.44,0.56,0.44,34.6
1194818400000,2007,11,2007,2,7,7,0.125,0.0562,0.0683,4210.6,25.41,25.41,25.06,1,1,1,205.9,204.6,207.4,112.9,111.6,93,93,93,0,0,0,0.452,0.448,0.454,112.9,111.6,114.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0905,0.0914,0.00535,0.00524,0.00547,0.00021,0.0002,0.00021,0.191,0.189,0.194,0.0075,0.0074,0.0076,25.37,25.36,25.38,0.92,0.919,0.921,0.97,0.97,0.97,0.892,0.891,0.893,25.84,25.54,26.2,25.06,24.77,25.41,0,0,0,0,0,0,0.139,0,0.0567,0.45,0.55,0.45,33.7
1195423200000,2007,11,2007,2,8,7,0.124,0.045,0.0791,4927.97,31.72,31.72,29.33,1,1,1,205.2,203.5,207.9,130.8,110.5,74.43,67,93,0,0,0,0.363,0.322,0.457,130.8,110.5,140.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0901,0.0976,0.00687,0.00515,0.00773,0.00027,0.0002,0.0003,0.221,0.187,0.238,0.0086,0.0073,0.0093,25.35,25.31,25.39,0.929,0.918,0.935,0.97,0.97,0.97,0.902,0.89,0.907,30.24,25.27,32.71,29.33,24.51,31.72,0,0,0,0,0,0,0.163,0,0.0449,0.36,0.64,0.36,39.7
1196028000000,2007,11,2007,2,9,7,0.124,0.0391,0.0848,5303.39,33.31,33.31,31.57,1,1,1,204.9,201.6,207.1,140.2,134.6,64.71,59,67,0,0,0,0.316,0.286,0.332,140.2,134.6,147.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0971,0.0954,0.0993,0.00766,0.00719,0.00829,0.0003,0.00028,0.00032,0.237,0.227,0.249,0.0092,0.0089,0.0098,25.33,25.31,25.36,0.935,0.932,0.938,0.97,0.97,0.97,0.906,0.904,0.909,32.54,31.22,34.34,31.57,30.28,33.31,0,0,0,0,0,0,0.175,0,0.0392,0.32,0.68,0.32,42.8
1196632800000,2007,12,2007,3,10,7,0.133,0.0357,0.0968,6083.42,37.6,37.6,36.21,1,1,1,219.1,211.8,224.9,160.1,152.8,59,59,59,0,0,0,0.269,0.262,0.279,160.1,152.8,165.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.101,0.106,0.00936,0.00873,0.00985,0.00037,0.00034,0.00039,0.272,0.259,0.282,0.011,0.01,0.011,25.21,25.17,25.27,0.942,0.939,0.944,0.971,0.97,0.973,0.915,0.911,0.918,37.29,35.56,38.64,36.21,34.5,37.6,0,0,0,0,0,0,0.201,0,0.0362,0.27,0.73,0.27,45.7
1197237600000,2007,12,2007,3,11,7,0.142,0.0357,0.107,6755.39,41.69,41.69,40.21,1,1,1,235.4,227.9,241.6,176.4,168.9,59,59,59,0,0,0,0.251,0.244,0.259,176.4,168.9,182.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.107,0.112,0.0107,0.0101,0.0113,0.00042,0.0004,0.00044,0.301,0.287,0.312,0.012,0.011,0.012,25.09,25.04,25.15,0.947,0.945,0.949,0.978,0.975,0.98,0.926,0.921,0.93,41.11,39.34,42.55,40.21,38.34,41.69,0,0,0,0,0,0,0.223,0,0.035,0.25,0.75,0.25,47.6
1197842400000,2007,12,2007,3,12,7,0.152,0.0357,0.116,7364.73,45.55,45.55,43.84,1,1,1,250.8,243.5,258.2,191.8,184.5,59,59,59,0,0,0,0.235,0.228,0.242,191.8,184.5,199.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.112,0.117,0.0121,0.0114,0.0127,0.00048,0.00045,0.0005,0.328,0.315,0.342,0.013,0.012,0.014,24.97,24.93,25.02,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.73,43,46.48,43.84,42.14,45.55,0,0,0,0,0,0,0.244,0,0.036,0.23,0.76,0.24,48.5
1198447200000,2007,12,2007,3,13,7,0.162,0.0357,0.126,7954.03,48.2,48.2,47.35,1,1,1,267.9,261.2,277.6,208.9,202.2,59,59,59,0,0,0,0.22,0.212,0.226,208.9,202.2,218.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.119,0.124,0.0135,0.0129,0.0143,0.00054,0.00051,0.00057,0.359,0.347,0.376,0.014,0.014,0.015,24.87,24.81,24.91,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.73,47.18,50.98,47.35,46.24,48.2,0,0,0,0,0,0,0.263,0,0.036,0.22,0.78,0.22,49.1
1199052000000,2007,12,2007,3,14,7,0.177,0.0429,0.134,8197.19,50.79,50.79,48.79,2,1,1.2857142857142858,292.7,281.2,305.8,221.7,211.8,71,59,73,0,0,0,0.242,0.21,0.256,221.7,211.8,232.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.127,0.124,0.131,0.0146,0.0137,0.0155,0.00058,0.00055,0.00062,0.339,0.241,0.386,0.013,0.0096,0.015,24.79,24.73,24.85,0.948,0.922,0.959,0.977,0.97,0.98,0.926,0.895,0.94,43.68,25.65,51.85,41.61,24.88,48.2,0,0,0,0,0,0,0.271,0,0.043,0.24,0.76,0.24,46.3
1199656800000,2008,1,2007,4,15,7,0.198,0.0442,0.154,9333.16,60.09,60.09,55.55,2,2,2,327.4,310.5,348.2,254.4,237.5,73,73,73,0,0,0,0.223,0.21,0.235,254.4,237.5,275.2,990,990,990,965,965,965.1,25,24.9,25,0.139,0.133,0.146,0.0204,0.0159,0.0289,0.00082,0.00064,0.0012,0.273,0.251,0.303,0.011,0.01,0.012,24.69,24.56,24.8,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.898,0.907,28.64,26.72,30.97,27.78,25.91,30.04,0,0,0,0,0,0,0.309,0,0.044,0.22,0.78,0.22,47.1
1200261600000,2008,1,2007,4,16,7,0.245,0.0442,0.201,12158.8,84.03,84.03,72.37,2,2,2,404.7,360.5,457.3,331.7,287.5,73,73,73,0,0,0,0.182,0.16,0.202,331.7,287.5,384.3,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.166,0.15,0.185,0.0556,0.0347,0.0804,0.0023,0.0014,0.0033,0.388,0.322,0.467,0.016,0.013,0.019,24.2,23.88,24.48,0.945,0.937,0.953,0.973,0.97,0.98,0.92,0.909,0.934,37.18,32.35,42.87,36.19,31.38,42.02,0,0,0,0,0,0,0.402,0,0.044,0.18,0.82,0.18,49.6
1200866400000,2008,1,2007,4,17,7,0.328,0.0442,0.284,16709.8,112.6,112.6,99.46,3,2,2.4285714285714284,542.5,476.2,611.8,469.5,403.2,73,73,73,0,0,0,0.136,0.119,0.153,469.5,403.2,538.8,990,990,990,966,965.7,966.3,24,23.7,24.3,0.219,0.191,0.254,0.122,0.0893,0.161,0.0051,0.0037,0.0068,0.551,0.495,0.6,0.023,0.02,0.025,23.41,23.05,23.76,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.33,35.57,51.36,42.01,34.51,48.2,0,0,0,0,0,0,0.553,0,0.044,0.13,0.87,0.13,50.9
1201471200000,2008,1,2007,4,18,7,0.419,0.0524,0.366,21072.8,132.5,132.5,125.4,3,3,3,692,632.8,751.5,605.3,559.8,86.71,73,105,0,0,0,0.125,0.105,0.147,605.3,559.8,646.5,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.294,0.266,0.321,0.205,0.175,0.233,0.0088,0.0074,0.01,0.715,0.636,0.787,0.031,0.027,0.034,22.62,22.31,22.93,0.954,0.952,0.956,0.979,0.976,0.98,0.935,0.929,0.937,42.7,39.94,45.08,41.81,38.97,44.18,0,0,0,0,0,0,0.697,0,0.053,0.13,0.87,0.13,50.3
1202076000000,2008,2,2007,5,19,7,0.495,0.0635,0.431,23978.8,154.8,154.8,142.7,4,3,3.142857142857143,818,770.4,891.9,713,665.4,105,105,105,0,0,0,0.129,0.118,0.136,713,665.4,786.9,990,990,990,967.2,967,967.5,22.8,22.5,23,0.362,0.331,0.418,0.276,0.245,0.32,0.012,0.011,0.014,0.889,0.819,0.969,0.039,0.036,0.043,21.94,21.59,22.2,0.956,0.953,0.957,0.979,0.975,0.98,0.937,0.929,0.938,46.99,39.68,51.01,45.73,38.7,48.2,0,0,0,0,0,0,0.793,0,0.064,0.13,0.87,0.13,48.4
1202680800000,2008,2,2007,5,20,7,0.67,0.0829,0.581,29951.2,192.8,192.8,178.3,4,4,4,1108,934.5,1310,970.6,797.5,137,137,137,10.43,0,73,0.125,0.105,0.147,960.2,797.5,1100,990,990,990,968.2,967.6,968.9,21.8,21.1,22.4,0.611,0.435,0.808,0.458,0.325,0.648,0.021,0.015,0.031,1.33,0.972,1.76,0.061,0.043,0.083,20.44,19.37,21.39,0.954,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.936,45.76,39.86,50.33,44.57,38.9,48.2,0,0,0,0,0,0,0.99,0,0.089,0.12,0.87,0.13,44.7
1203285600000,2008,2,2007,5,21,7,0.92,0.0915,0.665,31471.6,192.1,192.1,187.3,4,4,4,1522,1391,1646,1370,1254,151.3,137,162,270.1,154,384,0.0993,0.0927,0.106,1100,1100,1100,990,990,990,969.6,969.1,970,20.4,20,20.9,0.886,0.845,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.09,0.086,0.093,18.61,18.18,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.79,46.66,49.01,46.83,45.73,48.03,0,0,0,0,0,0,1.04,0,0.255,0.099,0.72,0.28,34.2
1203890400000,2008,2,2007,5,22,7,1.05,0.111,0.665,30183.5,181.9,181.9,179.7,4,4,4,1740,1676,1791,1556,1514,184,162,239,456.3,414,502,0.105,0.0919,0.134,1100,1100,1100,990,990,990,970.3,970.1,970.4,19.7,19.6,19.9,0.919,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.87,17.7,18.08,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.83,45.37,46.4,44.92,44.46,45.47,0,0,0,0,0,0,0.998,0,0.385,0.11,0.63,0.37,28.7
1204495200000,2008,3,2007,6,23,7,1.09,0.145,0.665,29780.7,177.5,177.5,177.3,4,4,4,1808,1801,1815,1569,1562,239,239,239,468.4,462,476,0.132,0.132,0.133,1100,1100,1100,990,990,990,970.5,970.5,970.5,19.5,19.5,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.096,17.65,17.62,17.67,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.22,45.16,45.28,44.32,44.25,44.37,0,0,0,0,0,0,0.985,0,0.425,0.13,0.61,0.39,27.3
1205100000000,2008,3,2007,6,24,7,1.08,0.116,0.665,29899.9,178.3,178.3,178,4,4,4,1788,1777,1798,1597,1559,191,183,239,496.6,459,511,0.107,0.102,0.133,1100,1100,1100,990,990,990,970.4,970.4,970.4,19.6,19.6,19.6,0.924,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.71,17.68,17.75,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.4,45.31,45.49,44.49,44.4,44.58,0,0,0,0,0,0,0.989,0,0.415,0.11,0.62,0.38,27.7
1205704800000,2008,3,2007,6,25,7,1.07,0.111,0.665,30011.2,178.9,178.9,178.6,4,4,4,1769,1760,1774,1586,1577,183,183,183,485.4,477,491,0.103,0.103,0.104,1100,1100,1100,990,990,990,970.4,970.3,970.4,19.6,19.6,19.7,0.924,0.924,0.924,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.78,17.76,17.8,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.57,45.52,45.64,44.66,44.61,44.73,0,0,0,0,0,0,0.992,0,0.405,0.1,0.62,0.38,28
1206309600000,2008,3,2007,6,26,7,1.06,0.111,0.665,30136.5,179.7,179.7,179.4,4,4,4,1748,1740,1757,1565,1557,183,183,183,464.7,457,474,0.105,0.104,0.105,1100,1100,1100,990,990,990,970.3,970.3,970.3,19.7,19.7,19.7,0.921,0.921,0.921,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.85,17.82,17.87,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.76,45.68,45.83,44.85,44.77,44.91,0,0,0,0,0,0,0.997,0,0.395,0.1,0.63,0.37,28.4
1206914400000,2008,3,2007,6,27,7,1.06,0.0925,0.665,30092.1,179.4,179.4,179.1,4,4,4,1754,1747,1760,1601,1564,153,148,183,501.1,464,512,0.0873,0.0841,0.105,1100,1100,1100,990,990,990,970.3,970.3,970.3,19.7,19.7,19.7,0.926,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.82,17.8,17.85,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.69,45.64,45.77,44.78,44.72,44.85,0,0,0,0,0,0,0.995,0,0.395,0.087,0.63,0.37,28.4
1207519200000,2008,4,2007,7,28,7,1.04,0.0895,0.665,30324.8,182,182,180.5,4,4,4,1714,1670,1750,1566,1522,148,148,148,466.1,422,502,0.0864,0.0846,0.0886,1100,1100,1100,990,990,990,970.2,970,970.3,19.8,19.7,20,0.924,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.094,0.095,17.95,17.83,18.1,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.05,45.73,46.44,45.13,44.81,45.51,0,0,0,0,0,0,1,0,0.375,0.086,0.64,0.36,29.2
1208124000000,2008,4,2007,7,29,7,0.954,0.0895,0.665,31113.7,187.7,187.7,185.2,4,4,4,1577,1504,1646,1429,1356,148,148,148,328.9,256,398,0.0939,0.0899,0.0984,1100,1100,1100,990,990,990,969.7,969.5,970,20.3,20,20.5,0.913,0.908,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.093,18.41,18.18,18.65,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.25,46.64,47.88,46.3,45.71,46.92,0,0,0,0,0,0,1.03,0,0.289,0.094,0.7,0.3,32.6
1208728800000,2008,4,2007,7,30,7,0.837,0.0895,0.665,32148.8,192.8,192.8,191.4,4,4,4,1383,1268,1475,1235,1120,148,148,148,135.3,20,227,0.107,0.1,0.117,1100,1100,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.853,0.805,0.895,0.648,0.648,0.648,0.031,0.03,0.031,1.8,1.75,1.84,0.086,0.082,0.089,19.09,18.75,19.5,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.06,48.16,50.17,47.84,47.19,48.2,0,0,0,0,0,0,1.06,0,0.172,0.11,0.79,0.21,38.4
1209333600000,2008,4,2007,7,31,7,0.689,0.0892,0.6,30952.3,192.8,192.8,184.2,4,4,4,1139,1065,1231,992.1,918.5,147.4,147,148,0,0,0,0.13,0.12,0.138,992.1,918.5,1083,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.64,0.55,0.77,0.455,0.384,0.609,0.021,0.018,0.028,1.37,1.19,1.67,0.063,0.054,0.078,20.29,19.7,20.71,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.1,44.55,49.9,46.06,43.66,48.2,0,0,0,0,0,0,1.02,0,0.089,0.13,0.87,0.13,44.9
1209938400000,2008,5,2007,8,32,7,0.597,0.0889,0.508,27263.4,171.9,171.9,162.3,4,4,4,987.2,934.5,1047,840.2,787.5,147,147,147,0,0,0,0.149,0.14,0.157,840.2,787.5,900.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.478,0.43,0.533,0.346,0.32,0.375,0.016,0.014,0.017,1.05,0.958,1.15,0.047,0.043,0.053,21.11,20.8,21.4,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.47,39.37,43.86,40.57,38.37,42.98,0,0,0,0,0,0,0.902,0,0.089,0.15,0.85,0.15,45.7
1210543200000,2008,5,2007,8,33,7,0.529,0.0889,0.44,23983.7,144.6,144.6,142.8,3,3,3,874.1,834.7,918.5,727.1,687.7,147,147,147,0,0,0,0.168,0.16,0.176,727.1,687.7,771.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.378,0.351,0.415,0.286,0.26,0.312,0.013,0.011,0.014,0.933,0.863,1.01,0.041,0.038,0.045,21.67,21.41,21.9,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.27,47.11,51.64,47.59,46.16,48.2,0,0,0,0,0,0,0.793,0,0.089,0.17,0.83,0.17,45.3
1211148000000,2008,5,2007,8,34,7,0.483,0.0889,0.394,22218.3,136.9,136.9,132.3,3,3,3,798.1,775.1,825.3,651.1,628.1,147,147,147,0,0,0,0.184,0.178,0.19,651.1,628.1,678.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.33,0.317,0.346,0.236,0.221,0.254,0.01,0.0096,0.011,0.802,0.763,0.847,0.035,0.033,0.037,22.11,21.95,22.24,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.98,43.62,46.58,44.08,42.75,45.65,0,0,0,0,0,0,0.735,0,0.089,0.18,0.82,0.18,46
1211752800000,2008,5,2007,8,35,7,0.446,0.0865,0.359,20490.3,127.3,127.3,122,3,3,3,736.7,702.6,769.8,593.7,567.3,143,119,147,0,0,0,0.194,0.169,0.206,593.7,567.3,622.8,990,990,990,966.8,966.7,967,23.2,23,23.3,0.297,0.282,0.314,0.198,0.18,0.217,0.0085,0.0077,0.0094,0.704,0.66,0.754,0.03,0.028,0.033,22.45,22.27,22.6,0.954,0.952,0.955,0.979,0.976,0.98,0.933,0.929,0.936,41.54,39.87,43.3,40.66,38.9,42.44,0,0,0,0,0,0,0.678,0,0.087,0.19,0.8,0.2,45.9
1212357600000,2008,6,2007,9,36,7,0.4,0.072,0.328,18882.8,118.6,118.6,112.4,3,3,3,661.9,632.8,692.5,542.9,513.8,119,119,119,0,0,0,0.18,0.172,0.188,542.9,513.8,573.5,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.266,0.25,0.284,0.164,0.144,0.184,0.007,0.0061,0.0079,0.617,0.568,0.668,0.026,0.024,0.029,22.84,22.66,23,0.95,0.948,0.952,0.973,0.97,0.977,0.924,0.919,0.931,38.5,36.61,40.46,37.47,35.52,39.53,0,0,0,0,0,0,0.624,0,0.072,0.18,0.82,0.18,47.2
1212962400000,2008,6,2007,9,37,7,0.365,0.072,0.293,16722.9,104.8,104.8,99.54,3,2,2.4285714285714284,603.9,580.6,623.8,484.9,461.6,119,119,119,0,0,0,0.197,0.191,0.205,484.9,461.6,504.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.233,0.22,0.245,0.128,0.117,0.138,0.0054,0.0049,0.0059,0.583,0.535,0.635,0.025,0.023,0.027,23.1,23.04,23.2,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.917,0.938,44.66,35.29,52.59,42.36,34.23,48.2,0,0,0,0,0,0,0.553,0,0.072,0.2,0.8,0.2,45.8
1213567200000,2008,6,2007,9,38,7,0.332,0.072,0.26,15536,96.4,96.4,92.48,2,2,2,549.4,527.3,572.1,430.4,408.3,119,119,119,0,0,0,0.217,0.208,0.226,430.4,408.3,453.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.207,0.199,0.215,0.102,0.0917,0.113,0.0043,0.0038,0.0047,0.542,0.509,0.577,0.023,0.021,0.024,23.39,23.25,23.52,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.22,44.99,49.49,46.24,44.09,48.2,0,0,0,0,0,0,0.514,0,0.072,0.22,0.78,0.22,46.8
1214172000000,2008,6,2007,9,39,7,0.303,0.072,0.231,13920.4,86.81,86.81,82.86,2,2,2,501.6,483.3,520.5,382.6,364.3,119,119,119,0,0,0,0.237,0.229,0.246,382.6,364.3,401.5,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.19,0.184,0.197,0.0796,0.0709,0.0885,0.0033,0.0029,0.0037,0.47,0.443,0.499,0.019,0.018,0.021,23.67,23.56,23.78,0.953,0.95,0.955,0.979,0.977,0.98,0.933,0.928,0.936,42.31,40.37,44.29,41.43,39.44,43.41,0,0,0,0,0,0,0.46,0,0.072,0.24,0.76,0.24,45.9
1214776800000,2008,6,2007,9,40,7,0.279,0.0803,0.199,11893.4,77.57,77.57,70.79,2,2,2,461.4,445.8,477.5,328.7,310.8,132.7,119,135,0,0,0,0.288,0.249,0.303,328.7,310.8,358.5,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.172,0.166,0.181,0.0541,0.0457,0.0682,0.0022,0.0019,0.0028,0.391,0.364,0.434,0.016,0.015,0.018,23.93,23.82,24.03,0.945,0.942,0.95,0.971,0.97,0.976,0.918,0.914,0.926,36.46,34.52,39.76,35.4,33.48,38.79,0,0,0,0,0,0,0.393,0,0.08,0.29,0.71,0.29,42.6
1215381600000,2008,7,2007,10,41,7,0.258,0.0816,0.176,10554.8,65.87,65.87,62.83,2,2,2,426.4,413.3,440.6,291.4,278.3,135,135,135,0,0,0,0.317,0.306,0.327,291.4,278.3,305.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.159,0.155,0.164,0.0365,0.0303,0.0432,0.0015,0.0012,0.0018,0.335,0.315,0.356,0.014,0.013,0.015,24.15,24.06,24.23,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.913,32.38,30.94,33.95,31.41,30.01,32.93,0,0,0,0,0,0,0.349,0,0.082,0.32,0.68,0.32,40.9
1215986400000,2008,7,2007,10,42,7,0.24,0.0816,0.158,9490.97,59.14,59.14,56.49,2,2,2,396.9,384.6,409.2,261.9,249.6,135,135,135,0,0,0,0.34,0.33,0.351,261.9,249.6,274.2,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.149,0.144,0.153,0.0226,0.017,0.0284,0.00092,0.00069,0.0012,0.291,0.272,0.309,0.012,0.011,0.013,24.33,24.25,24.4,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,29.12,27.76,30.48,28.25,26.93,29.57,0,0,0,0,0,0,0.314,0,0.082,0.34,0.66,0.34,39.5
1216591200000,2008,7,2007,10,43,7,0.224,0.0816,0.142,8492.99,53.07,53.07,50.55,2,1,1.7142857142857142,370.3,359.7,381,235.3,224.7,135,135,135,0,0,0,0.365,0.354,0.375,235.3,224.7,246,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.136,0.143,0.0158,0.0148,0.0167,0.00064,0.0006,0.00067,0.3,0.253,0.403,0.012,0.01,0.016,24.45,24.38,24.51,0.935,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,33.8,25.73,52.3,32.16,24.96,48.2,0,0,0,0,0,0,0.281,0,0.082,0.36,0.63,0.37,37.9
1217196000000,2008,7,2007,10,44,7,0.21,0.0765,0.134,8093.03,48.2,48.2,48.17,1,1,1,347.4,336.4,357.2,221,213.2,126.4,115,135,0,0,0,0.364,0.334,0.388,221,213.2,229.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.133,0.132,0.135,0.0145,0.0139,0.0152,0.00058,0.00056,0.00061,0.388,0.376,0.401,0.016,0.015,0.016,24.47,24.42,24.53,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.82,48.99,52.71,48.17,48.01,48.2,0,0,0,0,0,0,0.268,0,0.076,0.36,0.64,0.36,38.5
1217800800000,2008,8,2007,11,45,7,0.194,0.0696,0.125,7830.51,48.2,48.2,46.61,1,1,1,321.6,312.1,332.3,206.6,197.1,115,115,115,0,0,0,0.358,0.346,0.368,206.6,197.1,217.3,990,990,990,965,965,965.1,25,24.9,25,0.126,0.123,0.13,0.0133,0.0125,0.0142,0.00053,0.0005,0.00057,0.361,0.344,0.38,0.014,0.014,0.015,24.63,24.56,24.7,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.7,45.53,50.13,46.61,44.62,48.2,0,0,0,0,0,0,0.259,0,0.069,0.36,0.64,0.36,40.4
1218405600000,2008,8,2007,11,46,7,0.181,0.0696,0.112,7030.61,43.94,43.94,41.85,1,1,1,300.1,291,309.1,185.1,176,115,115,115,0,0,0,0.383,0.372,0.395,185.1,176,194.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.116,0.122,0.0115,0.0107,0.0122,0.00046,0.00043,0.00049,0.323,0.307,0.339,0.013,0.012,0.014,24.77,24.72,24.83,0.95,0.947,0.953,0.979,0.977,0.98,0.931,0.926,0.934,42.73,40.61,44.83,41.85,39.69,43.94,0,0,0,0,0,0,0.232,0,0.069,0.38,0.62,0.38,38.8
1219010400000,2008,8,2007,11,47,7,0.17,0.0696,0.101,6259.13,39.08,39.08,37.26,1,1,1,281.2,273.8,288.6,166.2,158.8,115,115,115,0,0,0,0.409,0.399,0.42,166.2,158.8,173.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.11,0.115,0.00988,0.00925,0.0105,0.00039,0.00037,0.00042,0.289,0.276,0.302,0.011,0.011,0.012,24.89,24.84,24.93,0.944,0.942,0.947,0.973,0.97,0.976,0.918,0.914,0.924,38.3,36.58,40.03,37.26,35.48,39.08,0,0,0,0,0,0,0.207,0,0.069,0.41,0.59,0.41,36.8
1219615200000,2008,8,2007,11,48,7,0.161,0.0696,0.091,5644.05,34.92,34.92,33.6,1,1,1,265.5,259.9,271.4,150.5,144.9,115,115,115,0,0,0,0.433,0.424,0.443,150.5,144.9,156.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.105,0.109,0.00855,0.00806,0.00904,0.00034,0.00032,0.00036,0.261,0.251,0.271,0.01,0.0099,0.011,24.98,24.94,25.01,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,34.63,33.3,36,33.6,32.3,34.92,0,0,0,0,0,0,0.187,0,0.07,0.43,0.57,0.43,35.1
1220220000000,2008,9,2007,12,49,7,0.149,0.055,0.094,5857.72,37.31,37.31,34.87,1,1,1,246.4,237.2,256.9,155.4,146.2,91,91,91,0,0,0,0.369,0.354,0.384,155.4,146.2,165.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.11,0.00896,0.00818,0.00985,0.00035,0.00032,0.00039,0.267,0.251,0.286,0.011,0.0099,0.011,25.06,24.99,25.13,0.941,0.937,0.944,0.97,0.97,0.973,0.913,0.909,0.918,35.93,33.76,38.37,34.87,32.75,37.31,0,0,0,0,0,0,0.194,0,0.055,0.37,0.63,0.37,39.3
1220824800000,2008,9,2007,12,50,7,0.137,0.055,0.0816,5070.86,32.06,32.06,30.18,1,1,1,225.9,218.3,234.2,134.9,127.3,91,91,91,0,0,0,0.403,0.389,0.417,134.9,127.3,143.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0987,0.096,0.102,0.00722,0.00657,0.00792,0.00028,0.00026,0.00031,0.231,0.217,0.245,0.0091,0.0085,0.0097,25.21,25.15,25.27,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.12,29.33,33.06,30.18,28.45,32.06,0,0,0,0,0,0,0.168,0,0.0554,0.4,0.6,0.4,37
1221429600000,2008,9,2007,12,51,7,0.127,0.055,0.0723,4476.72,27.89,27.89,26.65,1,1,1,210.6,204.9,215.8,119.6,113.9,91,91,91,0,0,0,0.432,0.422,0.444,119.6,113.9,124.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0933,0.0913,0.0951,0.00591,0.00543,0.00636,0.00023,0.00021,0.00025,0.203,0.193,0.213,0.008,0.0075,0.0083,25.33,25.29,25.38,0.925,0.921,0.928,0.97,0.97,0.97,0.897,0.893,0.901,27.47,26.1,28.75,26.65,25.31,27.89,0,0,0,0,0,0,0.148,0,0.0547,0.43,0.57,0.43,35.2
1222034400000,2008,9,2007,12,52,7,0.119,0.055,0.0644,596.757,24.86,24.86,3.552,1,1,1,197.5,192.6,203,106.5,101.6,91,91,91,0,0,0,0.461,0.448,0.472,106.5,101.6,112,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0869,0.0906,0.0048,0.00439,0.00527,0.00019,0.00017,0.00021,0.18,0.171,0.19,0.007,0.0067,0.0074,25.41,25.39,25.42,0.131,0,0.919,0.139,0,0.97,0.127,0,0.892,3.662,0,25.63,3.552,0,24.86,0,6,0,0,0.857,0,0.0197,0.857,0.0546,0.46,0.54,0.46,5.01
1222639200000,2008,9,2007,12,53,7,0.113,0.0473,0.0657,2989.41,25.71,25.71,17.79,1,1,1,186.7,181.9,191.2,108.6,98.87,78.14,73,91,0,0,0,0.418,0.387,0.479,108.6,98.87,115.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.086,0.0897,0.00498,0.00415,0.00557,0.00019,0.00016,0.00022,0.182,0.166,0.194,0.0071,0.0065,0.0076,25.39,25.38,25.41,0.657,0,0.922,0.693,0,0.97,0.637,0,0.894,18.34,0,26.5,17.79,0,25.71,0,2,0,0,0.286,0,0.0989,0.286,0.0473,0.42,0.58,0.42,26.5
1223244000000,2008,10,2008,1,1,7,0.107,0.0442,0.0627,3840.95,23.79,23.79,22.86,1,1,1,176.7,172.9,180.6,103.7,99.92,73,73,73,0,0,0,0.413,0.404,0.422,103.7,99.92,107.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0855,0.0842,0.0869,0.00457,0.00424,0.00489,0.00018,0.00017,0.00019,0.173,0.166,0.18,0.0068,0.0065,0.007,25.38,25.38,25.38,0.913,0.911,0.916,0.97,0.969,0.97,0.886,0.882,0.889,23.58,22.65,24.53,22.86,21.94,23.79,0,0,0,0,0,0,0.127,0,0.0443,0.41,0.59,0.41,35.9
1223848800000,2008,10,2008,1,2,7,0.102,0.0442,0.0582,3561.46,21.66,21.66,21.2,1,1,1,169.2,166.6,171.6,96.25,93.63,73,73,73,0,0,0,0.431,0.426,0.438,96.25,93.63,98.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.082,0.0837,0.00393,0.00371,0.00413,0.00015,0.00015,0.00016,0.159,0.155,0.163,0.0062,0.0061,0.0064,25.38,25.38,25.38,0.915,0.912,0.918,0.967,0.966,0.968,0.885,0.883,0.887,21.92,21.4,22.38,21.2,20.67,21.66,0,0,0,0,0,0,0.118,0,0.0438,0.43,0.57,0.43,34.9
1224453600000,2008,10,2008,1,3,7,0.101,0.0442,0.0571,3496.21,21.22,21.22,20.81,1,1,1,167.3,165.3,169.4,94.33,92.26,73,73,73,0,0,0,0.437,0.431,0.442,94.33,92.26,96.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0815,0.083,0.00377,0.00359,0.00394,0.00015,0.00014,0.00015,0.156,0.152,0.159,0.0061,0.006,0.0062,25.38,25.38,25.38,0.917,0.915,0.92,0.966,0.965,0.967,0.886,0.885,0.888,21.54,21.12,21.94,20.81,20.39,21.22,0,0,0,0,0,0,0.116,0,0.0439,0.44,0.57,0.43,34.6
1225058400000,2008,10,2008,1,4,7,0.0964,0.0402,0.0562,3458.47,24.22,24.22,20.59,1,1,1,159.3,156.5,163.3,92.9,83.79,66.43,50,73,0,0,0,0.417,0.313,0.466,92.9,83.79,109.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0785,0.0844,0.00365,0.00287,0.00506,0.00014,0.00011,0.0002,0.152,0.137,0.18,0.006,0.0054,0.007,25.37,25.34,25.38,0.923,0.916,0.93,0.965,0.962,0.97,0.891,0.888,0.894,21.33,19.38,24.97,20.59,18.64,24.22,0,0,0,0,0,0,0.114,0,0.0402,0.42,0.58,0.42,35.9
1225663200000,2008,11,2008,2,5,7,0.107,0.0302,0.0764,4750.35,30.21,30.21,28.28,1,1,1,176.3,164.2,184.4,126.3,114.2,50,50,50,0,0,0,0.284,0.271,0.305,126.3,114.2,134.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0861,0.0932,0.00649,0.00545,0.00717,0.00025,0.00021,0.00028,0.21,0.188,0.224,0.0082,0.0074,0.0088,25.34,25.34,25.34,0.928,0.921,0.932,0.97,0.97,0.97,0.9,0.893,0.904,29.15,26.13,31.14,28.28,25.34,30.21,0,0,0,0,0,0,0.157,0,0.0306,0.28,0.71,0.29,44.4
1226268000000,2008,11,2008,2,6,7,0.115,0.0391,0.0758,4718.63,30.53,30.53,28.09,1,1,1,190,185.8,193.7,125.4,121.2,64.57,50,67,0,0,0,0.34,0.269,0.356,125.4,121.2,135.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0907,0.0937,0.00641,0.00605,0.00729,0.00025,0.00024,0.00029,0.21,0.203,0.227,0.0082,0.0079,0.0089,25.37,25.34,25.37,0.928,0.926,0.933,0.97,0.97,0.97,0.9,0.898,0.905,28.96,27.93,31.48,28.09,27.09,30.53,0,0,0,0,0,0,0.156,0,0.0392,0.34,0.66,0.34,41
1226872800000,2008,11,2008,2,7,7,0.119,0.0361,0.0833,5207.42,35.62,35.62,31,1,1,1,197.4,187.1,207.4,137.7,120.1,59.71,50,67,0,0,0,0.304,0.241,0.358,137.7,120.1,157.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0903,0.101,0.00745,0.00596,0.00913,0.00029,0.00023,0.00036,0.231,0.201,0.265,0.009,0.0079,0.01,25.35,25.29,25.38,0.933,0.925,0.941,0.97,0.97,0.97,0.905,0.897,0.913,31.96,27.65,36.72,31,26.82,35.62,0,0,0,0,0,0,0.172,0,0.0357,0.3,0.7,0.3,43.8
1227477600000,2008,11,2008,2,8,7,0.128,0.0302,0.0981,6179.14,37.68,37.68,36.78,1,1,1,212.2,208.7,215.8,162.2,158.7,50,50,50,0,0,0,0.236,0.232,0.24,162.2,158.7,165.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00954,0.00924,0.00985,0.00037,0.00036,0.00039,0.274,0.268,0.281,0.011,0.01,0.011,25.25,25.22,25.28,0.942,0.941,0.944,0.971,0.97,0.973,0.916,0.913,0.918,37.86,37.04,38.71,36.78,35.93,37.68,0,0,0,0,0,0,0.204,0,0.0299,0.24,0.77,0.23,48.3
1228082400000,2008,12,2008,3,9,7,0.13,0.0357,0.0945,5931.07,36.05,36.05,35.3,1,1,1,215.3,211.8,218.6,156.3,152.8,59,59,59,0,0,0,0.274,0.27,0.279,156.3,152.8,159.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.103,0.00904,0.00873,0.00931,0.00035,0.00034,0.00037,0.265,0.259,0.271,0.01,0.01,0.011,25.24,25.22,25.27,0.941,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.913,36.4,35.56,37.16,35.3,34.5,36.05,0,0,0,0,0,0,0.196,0,0.0355,0.27,0.73,0.27,45.6
1228687200000,2008,12,2008,3,10,7,0.132,0.0357,0.0965,6061.36,37.53,37.53,36.08,1,1,1,218.5,212,224.6,159.5,153,59,59,59,0,0,0,0.27,0.263,0.278,159.5,153,165.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.106,0.00931,0.00876,0.00983,0.00037,0.00034,0.00039,0.271,0.259,0.282,0.011,0.01,0.011,25.22,25.17,25.27,0.942,0.94,0.944,0.971,0.97,0.973,0.914,0.911,0.918,37.16,35.63,38.57,36.08,34.56,37.53,0,0,0,0,0,0,0.2,0,0.0355,0.27,0.73,0.27,45.9
1229292000000,2008,12,2008,3,11,7,0.14,0.0357,0.104,6598.1,41.26,41.26,39.27,1,1,1,231.6,226.5,239.6,172.6,167.5,59,59,59,0,0,0,0.255,0.246,0.26,172.6,167.5,180.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.106,0.111,0.0104,0.00999,0.0111,0.00041,0.00039,0.00044,0.294,0.285,0.308,0.012,0.011,0.012,25.12,25.05,25.16,0.946,0.944,0.948,0.976,0.974,0.98,0.924,0.92,0.93,40.22,39.02,42.1,39.27,38,41.26,0,0,0,0,0,0,0.218,0,0.036,0.26,0.74,0.26,47.1
1229896800000,2008,12,2008,3,12,7,0.147,0.0357,0.111,7060.53,42.32,42.32,42.03,1,1,1,243,241,244.3,184,182,59,59,59,0,0,0,0.243,0.242,0.245,184,182,185.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.111,0.113,0.0114,0.0112,0.0115,0.00045,0.00044,0.00045,0.314,0.311,0.317,0.012,0.012,0.013,25.03,25.02,25.04,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,42.88,42.42,43.19,42.03,41.57,42.32,0,0,0,0,0,0,0.233,0,0.036,0.24,0.76,0.24,48
1230501600000,2008,12,2008,3,13,7,0.15,0.0405,0.11,6958.49,43.01,43.01,41.42,1,1,1,248.7,242.9,253.3,181.7,177.3,67,59,73,0,0,0,0.269,0.239,0.292,181.7,177.3,188.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.112,0.114,0.0112,0.0108,0.0118,0.00044,0.00043,0.00046,0.311,0.304,0.322,0.012,0.012,0.013,25,24.98,25.03,0.949,0.948,0.951,0.98,0.979,0.98,0.93,0.927,0.932,42.28,41.18,43.89,41.42,40.3,43.01,0,0,0,0,0,0,0.23,0,0.04,0.27,0.73,0.27,46.4
1231106400000,2009,1,2008,4,14,7,0.161,0.0442,0.117,7386.9,46.68,46.68,43.97,1,1,1,265.9,253,277.6,192.9,180,73,73,73,0,0,0,0.275,0.263,0.288,192.9,180,204.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.112,0.121,0.0121,0.0111,0.0131,0.00048,0.00044,0.00052,0.332,0.309,0.353,0.013,0.012,0.014,24.9,24.84,24.98,0.952,0.948,0.956,0.98,0.98,0.98,0.933,0.929,0.936,44.87,41.83,47.63,43.97,40.99,46.68,0,0,0,0,0,0,0.244,0,0.044,0.27,0.73,0.27,45.9
1231711200000,2009,1,2008,4,15,7,0.173,0.0442,0.128,7995.94,48.2,48.2,47.59,1,1,1,285.3,277.9,297.6,212.3,204.9,73,73,73,0,0,0,0.256,0.245,0.263,212.3,204.9,224.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.121,0.128,0.0138,0.0132,0.0148,0.00055,0.00052,0.00059,0.367,0.354,0.389,0.015,0.014,0.015,24.79,24.72,24.83,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.4,47.69,52.23,47.59,46.74,48.2,0,0,0,0,0,0,0.264,0,0.045,0.26,0.74,0.26,46.2
1232316000000,2009,1,2008,4,16,7,0.188,0.0442,0.143,8694.21,54.15,54.15,51.75,2,2,2,310.1,300.1,320.9,237.1,227.1,73,73,73,0,0,0,0.235,0.228,0.243,237.1,227.1,247.8,990,990,990,965,964.9,965,25,25,25.1,0.133,0.129,0.136,0.0159,0.0151,0.0168,0.00063,0.0006,0.00067,0.251,0.24,0.263,0.01,0.0096,0.011,24.8,24.73,24.86,0.925,0.922,0.929,0.97,0.97,0.97,0.897,0.894,0.901,26.68,25.52,27.91,25.88,24.76,27.07,0,0,0,0,0,0,0.288,0,0.045,0.24,0.76,0.24,46.2
1232920800000,2009,1,2008,4,17,7,0.201,0.0452,0.156,9466.29,58.43,58.43,56.35,2,2,2,332.7,324.4,345.2,258,251.4,74.71,73,85,0,0,0,0.224,0.214,0.246,258,251.4,267.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.14,0.138,0.143,0.0208,0.0177,0.0253,0.00083,0.00071,0.001,0.278,0.268,0.292,0.011,0.011,0.012,24.66,24.59,24.71,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,29.04,28.32,30.12,28.17,27.47,29.22,0,0,0,0,0,0,0.313,0,0.045,0.22,0.78,0.22,47.1
1233525600000,2009,2,2008,5,18,7,0.224,0.0514,0.173,10435.3,66.88,66.88,62.11,2,2,2,370.3,349.8,392.5,285.3,264.8,85,85,85,0,0,0,0.23,0.217,0.243,285.3,264.8,307.5,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.151,0.143,0.159,0.0336,0.024,0.0441,0.0014,0.00097,0.0018,0.319,0.289,0.353,0.013,0.012,0.014,24.43,24.28,24.56,0.937,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.913,32.02,29.75,34.48,31.06,28.85,33.44,0,0,0,0,0,0,0.345,0,0.051,0.23,0.77,0.23,46.6
1234130400000,2009,2,2008,5,19,7,0.263,0.0514,0.211,12773.1,84.08,84.08,76.03,2,2,2,434.2,399.3,470.4,349.2,314.3,85,85,85,0,0,0,0.197,0.181,0.213,349.2,314.3,385.4,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.173,0.161,0.186,0.0638,0.0474,0.0809,0.0026,0.0019,0.0033,0.415,0.363,0.47,0.017,0.015,0.019,24.03,23.81,24.24,0.948,0.943,0.953,0.974,0.97,0.98,0.924,0.914,0.934,39,35.22,42.9,38.02,34.16,42.04,0,0,0,0,0,0,0.422,0,0.052,0.2,0.8,0.2,48.6
1234735200000,2009,2,2008,5,20,7,0.309,0.0514,0.258,15488.9,96.4,96.4,92.2,2,2,2,511.2,482.2,536.9,426.2,397.2,85,85,85,0,0,0,0.166,0.158,0.176,426.2,397.2,451.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.2,0.19,0.209,0.1,0.0865,0.112,0.0042,0.0036,0.0047,0.531,0.487,0.569,0.022,0.02,0.024,23.57,23.41,23.74,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.11,44.14,49.71,46.1,43.26,48.2,0,0,0,0,0,0,0.512,0,0.051,0.17,0.83,0.17,50.1
1235340000000,2009,2,2008,5,21,7,0.338,0.0533,0.284,16327.1,101.9,101.9,97.19,3,2,2.142857142857143,558.4,542.1,577.6,470.3,457.1,88.14,85,107,0,0,0,0.158,0.149,0.185,470.3,457.1,486.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.218,0.211,0.226,0.121,0.115,0.129,0.0051,0.0048,0.0054,0.584,0.516,0.615,0.024,0.022,0.026,23.3,23.2,23.38,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.916,0.938,48.82,35.02,52.3,46.17,33.97,48.2,0,0,0,0,0,0,0.54,0,0.054,0.16,0.84,0.16,48.3
1235944800000,2009,3,2008,6,22,7,0.365,0.0647,0.3,17209.7,108.2,108.2,102.4,3,2,2.7142857142857144,603.5,582.8,628.2,496.5,475.8,107,107,107,0,0,0,0.177,0.17,0.184,496.5,475.8,521.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.237,0.225,0.251,0.134,0.124,0.149,0.0057,0.0052,0.0063,0.568,0.523,0.621,0.024,0.022,0.026,23.12,23.01,23.2,0.949,0.945,0.956,0.973,0.97,0.98,0.924,0.917,0.937,40.57,34.96,52.11,38.74,33.91,48.2,0,0,0,0,0,0,0.569,0,0.065,0.18,0.82,0.18,47.1
1236549600000,2009,3,2008,6,23,7,0.414,0.0647,0.35,20085.7,131.5,131.5,119.6,3,3,3,684.9,638.9,748.2,577.9,531.9,107,107,107,0,0,0,0.157,0.143,0.167,577.9,531.9,641.2,990,990,990,966.6,966.5,966.9,23.4,23.1,23.5,0.283,0.257,0.319,0.187,0.156,0.229,0.008,0.0066,0.0099,0.673,0.595,0.78,0.029,0.025,0.034,22.69,22.33,22.95,0.952,0.949,0.956,0.976,0.971,0.98,0.93,0.922,0.937,40.81,37.88,44.74,39.85,36.8,43.85,0,0,0,0,0,0,0.664,0,0.064,0.16,0.85,0.15,48.5
1237154400000,2009,3,2008,6,24,7,0.542,0.0647,0.477,25916.6,182.5,182.5,154.3,4,3,3.4285714285714284,895.8,774,1071,788.8,667,107,107,107,0,0,0,0.121,0.0999,0.138,788.8,667,963.7,990,990,990,967.5,967,968.1,22.5,21.9,23,0.428,0.334,0.583,0.316,0.247,0.405,0.014,0.011,0.019,0.999,0.823,1.26,0.044,0.036,0.057,21.53,20.62,22.18,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.938,46.64,41.03,51.74,45.3,40.14,48.2,0,0,0,0,0,0,0.857,0,0.065,0.12,0.88,0.12,47.8
1237759200000,2009,3,2008,6,25,7,0.854,0.0647,0.661,31844.5,192.8,192.8,189.6,4,4,4,1413,1160,1617,1306,1053,107,107,107,212.6,0,410,0.0766,0.0662,0.0922,1093,1053,1100,990,990,990,969.2,968.4,969.9,20.8,20.1,21.6,0.846,0.703,0.911,0.633,0.542,0.648,0.03,0.025,0.032,1.78,1.54,1.86,0.086,0.071,0.092,19.02,18.28,20.06,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.55,46.91,50.27,47.39,45.98,48.2,0,0,0,0,0,0,1.05,0,0.193,0.076,0.77,0.23,37.3
1238364000000,2009,3,2008,6,26,7,1.14,0.0824,0.665,29388.4,181.8,181.8,174.9,4,4,4,1880,1680,2090,1744,1573,136.3,107,148,644.3,473,842,0.0723,0.0614,0.0819,1100,1100,1100,990,990,990,970.7,970.1,971.3,19.3,18.7,19.9,0.923,0.913,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.86,1.87,0.097,0.093,0.1,17.43,16.81,18.07,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.63,42.95,46.37,43.73,42.09,45.45,0,0,0,0,0,0,0.972,0,0.475,0.072,0.58,0.42,25.8
