datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1302472800000,2011,4,2010,7,28,7,1.75,0.131,0.665,24597.5,148.5,148.5,146.4,4,4,4,2895,2820,2940,2678,2603,217,217,217,1578,1503,1623,0.075,0.0738,0.077,1100,1100,1100,990,990,990,973.3,973.1,973.4,16.7,16.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.87,14.76,15.05,0.94,0.94,0.941,0.971,0.97,0.972,0.913,0.912,0.915,37.69,37.39,38.19,36.6,36.28,37.13,0,0,0,0,0,0,0.813,0,1.085,0.075,0.38,0.62,14.1
1303077600000,2011,4,2010,7,29,7,1.73,0.131,0.665,24723.4,149.7,149.7,147.2,4,4,4,2868,2776,2936,2651,2559,217,217,217,1551,1459,1619,0.0757,0.0739,0.0782,1100,1100,1100,990,990,990,973.2,973,973.4,16.8,16.6,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.93,14.77,15.15,0.941,0.94,0.942,0.971,0.97,0.973,0.914,0.912,0.916,37.87,37.42,38.48,36.79,36.31,37.43,0,0,0,0,0,0,0.818,0,1.065,0.076,0.38,0.62,14.3
1303682400000,2011,4,2010,7,30,7,1.58,0.136,0.665,25916.1,157.8,157.8,154.3,4,4,4,2612,2484,2741,2387,2208,225.4,217,276,1287,1108,1424,0.0865,0.0792,0.111,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.55,15.24,15.86,0.943,0.942,0.944,0.975,0.973,0.977,0.92,0.917,0.923,39.55,38.71,40.39,38.57,37.67,39.45,0,0,0,0,0,0,0.857,0,0.915,0.086,0.42,0.58,16.4
1304287200000,2011,5,2010,8,31,7,1.4,0.167,0.665,27308.2,166.4,166.4,162.5,4,4,4,2312,2166,2442,2036,1890,276,276,276,936,790,1066,0.119,0.113,0.127,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.27,15.96,16.62,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.924,0.928,41.51,40.66,42.45,40.64,39.75,41.6,0,0,0,0,0,0,0.903,0,0.735,0.12,0.48,0.52,19.5
1304892000000,2011,5,2010,8,32,7,1.19,0.167,0.665,28927.9,176.8,176.8,172.2,4,4,4,1962,1822,2112,1686,1546,276,276,276,585.7,446,736,0.141,0.131,0.152,1100,1100,1100,990,990,990,971,970.5,971.4,19,18.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.17,16.76,17.6,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.93,42.81,45.1,43.05,41.95,44.19,0,0,0,0,0,0,0.957,0,0.525,0.14,0.56,0.44,24.3
1305496800000,2011,5,2010,8,33,7,1.01,0.167,0.665,30601.1,186,186,182.1,4,4,4,1667,1558,1777,1391,1282,276,276,276,290.9,182,401,0.166,0.155,0.177,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.917,0.9,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.85,1.87,0.093,0.091,0.096,18.11,17.75,18.48,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.47,45.49,47.44,45.54,44.58,46.49,0,0,0,0,0,0,1.01,0,0.345,0.17,0.66,0.34,30.3
1306101600000,2011,5,2010,8,34,7,0.867,0.167,0.661,31869.2,192.8,192.8,189.7,4,4,4,1433,1325,1523,1157,1049,276,276,276,64.43,0,147,0.193,0.181,0.208,1093,1049,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.834,0.742,0.877,0.631,0.532,0.648,0.03,0.025,0.032,1.76,1.56,1.83,0.085,0.074,0.089,18.97,18.62,19.52,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.4,47.8,49.21,47.42,46.84,48.2,0,0,0,0,0,0,1.05,0,0.206,0.19,0.76,0.24,36.8
1306706400000,2011,5,2010,8,35,7,0.704,0.117,0.587,30329.8,189.7,189.7,180.5,4,4,4,1164,1068,1274,970.1,907.1,193.9,161,276,0,0,0,0.165,0.135,0.224,970.1,907.1,1033,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.617,0.544,0.693,0.417,0.378,0.496,0.019,0.017,0.023,1.3,1.17,1.48,0.06,0.053,0.069,20.28,19.87,20.72,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.05,44.01,48.39,45.13,43.13,47.43,0,0,0,0,0,0,1,0,0.117,0.17,0.83,0.17,43.1
1307311200000,2011,6,2010,9,36,7,0.593,0.0974,0.495,26333,168.9,168.9,156.7,4,3,3.7142857142857144,980.1,923,1045,819.1,762,161,161,161,0,0,0,0.164,0.154,0.174,819.1,762,883.7,990,990,990,967.8,967.6,968,22.2,22,22.4,0.463,0.411,0.522,0.335,0.308,0.367,0.015,0.014,0.017,1.04,0.975,1.13,0.047,0.044,0.051,21.15,20.83,21.41,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,44.19,39.54,51.85,42.63,38.56,48.2,0,0,0,0,0,0,0.871,0,0.098,0.16,0.83,0.17,44.4
1307916000000,2011,6,2010,9,37,7,0.522,0.0974,0.425,23511.8,144.6,144.6,140,3,3,3,863.3,821.7,907.3,702.3,660.7,161,161,161,0,0,0,0.187,0.177,0.196,702.3,660.7,746.3,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.364,0.338,0.397,0.27,0.242,0.3,0.012,0.011,0.013,0.893,0.82,0.975,0.039,0.036,0.043,21.75,21.5,21.99,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.77,45.43,50.18,46.65,44.52,48.2,0,0,0,0,0,0,0.778,0,0.097,0.19,0.81,0.19,45
1308520800000,2011,6,2010,9,38,7,0.478,0.0974,0.38,21496.8,132,132,128,3,3,3,789.5,768.7,812.8,628.5,607.7,161,161,161,0,0,0,0.204,0.198,0.209,628.5,607.7,651.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.32,0.308,0.333,0.221,0.207,0.236,0.0096,0.009,0.01,0.766,0.731,0.805,0.033,0.032,0.035,22.18,22.04,22.29,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.52,42.28,44.91,42.65,41.43,44.01,0,0,0,0,0,0,0.711,0,0.098,0.2,0.79,0.21,45
1309125600000,2011,6,2010,9,39,7,0.436,0.104,0.332,18913.2,121.9,121.9,112.6,3,3,3,720.9,687.5,755.9,549.2,501.5,171.7,161,186,0,0,0,0.239,0.213,0.271,549.2,501.5,594.9,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.276,0.251,0.301,0.168,0.136,0.198,0.0072,0.0058,0.0086,0.634,0.555,0.71,0.027,0.024,0.031,22.58,22.37,22.79,0.95,0.946,0.954,0.974,0.97,0.979,0.926,0.918,0.934,38.52,35.37,41.49,37.53,34.31,40.63,0,0,0,0,0,0,0.625,0,0.104,0.24,0.76,0.24,43.4
1309730400000,2011,7,2010,10,40,7,0.391,0.112,0.279,15997.9,96.4,96.4,95.23,2,2,2,647.2,618.9,676.9,461.2,432.9,186,186,186,0,0,0,0.288,0.275,0.301,461.2,432.9,490.9,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.228,0.213,0.245,0.117,0.103,0.131,0.005,0.0044,0.0056,0.598,0.551,0.649,0.025,0.023,0.028,22.91,22.74,23.07,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.58,46.87,52.33,47.61,45.93,48.2,0,0,0,0,0,0,0.529,0,0.112,0.29,0.71,0.29,40.9
1310335200000,2011,7,2010,10,41,7,0.354,0.112,0.242,14313.1,90.09,90.09,85.2,2,2,2,585.4,561.2,609.9,399.4,375.2,186,186,186,0,0,0,0.318,0.305,0.331,399.4,375.2,423.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.201,0.192,0.209,0.0875,0.0761,0.0991,0.0037,0.0032,0.0042,0.5,0.464,0.537,0.021,0.019,0.023,23.27,23.12,23.41,0.954,0.952,0.956,0.98,0.978,0.98,0.935,0.931,0.937,43.48,40.99,45.96,42.6,40.1,45.04,0,0,0,0,0,0,0.473,0,0.112,0.32,0.68,0.32,40.4
1310940000000,2011,7,2010,10,42,7,0.322,0.112,0.21,12416,78.68,78.68,73.91,2,2,2,532.7,511.7,554.4,346.7,325.7,186,186,186,0,0,0,0.349,0.336,0.363,346.7,325.7,368.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.175,0.19,0.0626,0.0527,0.0729,0.0026,0.0022,0.003,0.421,0.39,0.454,0.018,0.016,0.019,23.58,23.45,23.71,0.948,0.945,0.951,0.972,0.97,0.977,0.922,0.917,0.929,38,35.78,40.28,36.95,34.7,39.34,0,0,0,0,0,0,0.411,0,0.112,0.35,0.65,0.35,38.6
1311544800000,2011,7,2010,10,43,7,0.295,0.112,0.182,10807.6,68.22,68.22,64.33,2,2,2,487.3,469.3,506,301.3,283.3,186,186,186,0,0,0,0.382,0.368,0.396,301.3,283.3,320,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.16,0.173,0.0412,0.0327,0.05,0.0017,0.0013,0.0021,0.353,0.326,0.381,0.015,0.013,0.016,23.85,23.74,23.96,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.16,31.2,35.16,32.17,30.27,34.11,0,0,0,0,0,0,0.357,0,0.113,0.38,0.62,0.38,36.6
1312149600000,2011,8,2010,11,44,7,0.269,0.0937,0.176,10482.2,66.25,66.25,62.39,2,2,2,445.4,427.5,463.6,290.4,272.5,155,155,155,0,0,0,0.348,0.334,0.363,290.4,272.5,308.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.16,0.153,0.166,0.0361,0.0276,0.0446,0.0015,0.0011,0.0018,0.334,0.307,0.361,0.014,0.013,0.015,24.06,23.95,24.17,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,32.16,30.19,34.15,31.2,29.28,33.12,0,0,0,0,0,0,0.347,0,0.093,0.35,0.65,0.35,39
1312754400000,2011,8,2010,11,45,7,0.246,0.0937,0.153,9108.78,57.57,57.57,54.22,2,2,2,407.3,392.2,422.8,252.3,237.2,155,155,155,0,0,0,0.381,0.367,0.395,252.3,237.2,267.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.146,0.141,0.152,0.0194,0.0159,0.0254,0.00079,0.00065,0.001,0.278,0.259,0.3,0.011,0.011,0.012,24.29,24.2,24.38,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.898,0.906,27.95,26.25,29.67,27.11,25.46,28.78,0,0,0,0,0,0,0.301,0,0.093,0.38,0.62,0.38,37
1313359200000,2011,8,2010,11,46,7,0.227,0.0937,0.133,8086.12,49.89,49.89,48.13,2,1,1.1428571428571428,375.2,363,387.6,220.2,208,155,155,155,0,0,0,0.413,0.4,0.427,220.2,208,232.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.13,0.139,0.0145,0.0134,0.0155,0.00059,0.00054,0.00063,0.367,0.254,0.403,0.015,0.01,0.016,24.36,24.28,24.42,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.42,25.72,52.01,44.57,24.95,48.2,0,0,0,0,0,0,0.267,0,0.094,0.41,0.59,0.41,35.6
1313964000000,2011,8,2010,11,47,7,0.21,0.0937,0.116,7253.67,45.77,45.77,43.18,1,1,1,347.3,336.4,358.9,192.3,181.4,155,155,155,0,0,0,0.447,0.432,0.461,192.3,181.4,203.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.129,0.0121,0.0112,0.0131,0.00049,0.00045,0.00053,0.339,0.32,0.36,0.014,0.013,0.015,24.52,24.45,24.6,0.953,0.949,0.956,0.98,0.979,0.98,0.933,0.93,0.936,44.06,41.55,46.7,43.18,40.69,45.77,0,0,0,0,0,0,0.24,0,0.094,0.45,0.55,0.45,34.5
1314568800000,2011,8,2010,11,48,7,0.194,0.081,0.113,7078.97,46.2,46.2,42.14,1,1,1,321,307.7,332.9,187.2,170.8,133.9,118,155,0,0,0,0.416,0.366,0.476,187.2,170.8,204.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.121,0.117,0.125,0.0117,0.0103,0.0131,0.00047,0.00041,0.00052,0.328,0.301,0.357,0.013,0.012,0.014,24.67,24.62,24.73,0.951,0.946,0.956,0.978,0.974,0.98,0.93,0.922,0.936,43.07,39.09,47.14,42.14,38.07,46.2,0,0,0,0,0,0,0.234,0,0.081,0.42,0.58,0.42,36.5
1315173600000,2011,9,2010,12,49,7,0.177,0.0714,0.105,6575.38,42.1,42.1,39.14,1,1,1,291.9,280.1,304.2,173.9,162.1,118,118,118,0,0,0,0.404,0.388,0.421,173.9,162.1,186.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.11,0.119,0.0105,0.00953,0.0116,0.00042,0.00038,0.00046,0.302,0.281,0.324,0.012,0.011,0.013,24.83,24.75,24.9,0.947,0.943,0.951,0.976,0.97,0.98,0.924,0.915,0.932,40.1,37.33,42.96,39.14,36.22,42.1,0,0,0,0,0,0,0.217,0,0.072,0.4,0.59,0.41,37.1
1315778400000,2011,9,2010,12,50,7,0.162,0.0714,0.0904,5599.4,35.4,35.4,33.33,1,1,1,267.5,258.5,276.6,149.5,140.5,118,118,118,0,0,0,0.441,0.427,0.456,149.5,140.5,158.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00845,0.00769,0.00923,0.00034,0.0003,0.00037,0.259,0.243,0.275,0.01,0.0096,0.011,24.97,24.92,25.02,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.36,32.25,36.5,33.33,31.28,35.4,0,0,0,0,0,0,0.185,0,0.0716,0.44,0.56,0.44,34.6
1316383200000,2011,9,2010,12,51,7,0.15,0.0714,0.0782,4823.43,30.59,30.59,28.71,1,1,1,247.3,239.6,255.5,129.3,121.6,118,118,118,0,0,0,0.477,0.462,0.492,129.3,121.6,137.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0988,0.0961,0.102,0.00674,0.00609,0.00744,0.00027,0.00024,0.00029,0.223,0.209,0.237,0.0088,0.0082,0.0094,25.1,25.04,25.15,0.93,0.927,0.934,0.97,0.97,0.97,0.902,0.899,0.906,29.6,27.8,31.54,28.71,26.97,30.59,0,0,0,0,0,0,0.16,0,0.0718,0.48,0.52,0.48,32.2
1316988000000,2011,9,2010,12,52,7,0.14,0.0677,0.072,4431.47,29.22,29.22,26.38,1,1,1,231,226.5,237.2,119,110.4,112,97,118,0,0,0,0.485,0.426,0.517,119,110.4,130.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0947,0.0922,0.0976,0.00586,0.00514,0.00687,0.00023,0.0002,0.00027,0.204,0.189,0.224,0.008,0.0074,0.0088,25.21,25.17,25.24,0.924,0.919,0.931,0.97,0.97,0.97,0.897,0.891,0.903,27.19,25.12,30.12,26.38,24.36,29.22,0,0,0,0,0,0,0.147,0,0.068,0.48,0.51,0.49,31.7
1317592800000,2011,10,2011,1,1,7,0.135,0.0587,0.0758,4697.92,29.66,29.66,27.96,1,1,1,222.4,215,229.8,125.4,118,97,97,97,0,0,0,0.436,0.422,0.451,125.4,118,132.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0957,0.0931,0.0983,0.00641,0.00578,0.00704,0.00025,0.00023,0.00028,0.214,0.201,0.227,0.0084,0.0079,0.0089,25.25,25.19,25.31,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,28.83,27.06,30.57,27.96,26.25,29.66,0,0,0,0,0,0,0.155,0,0.0592,0.43,0.56,0.44,34.8
1318197600000,2011,10,2011,1,2,7,0.125,0.0587,0.0667,3550.53,25.67,25.67,21.13,1,1,1,207.3,201.6,212.6,110.3,104.6,97,97,97,0,0,0,0.468,0.456,0.481,110.3,104.6,115.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0883,0.0922,0.00513,0.00464,0.00557,0.0002,0.00018,0.00022,0.187,0.177,0.196,0.0073,0.0069,0.0077,25.37,25.33,25.41,0.787,0,0.922,0.831,0,0.97,0.764,0,0.894,21.79,0,26.47,21.13,0,25.67,0,1,0,0,0.143,0,0.117,0.143,0.0583,0.47,0.53,0.47,28.4
1318802400000,2011,10,2011,1,3,7,0.121,0.0524,0.0681,2026.55,28.56,28.56,12.06,1,1,1,199.3,197,200.5,112.6,101.9,86.71,73,97,0,0,0,0.435,0.365,0.488,112.6,101.9,127.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0874,0.0939,0.00532,0.00441,0.00657,0.00021,0.00017,0.00026,0.19,0.172,0.215,0.0074,0.0067,0.0084,25.41,25.38,25.43,0.398,0,0.929,0.416,0,0.97,0.386,0,0.901,12.44,0,29.44,12.06,0,28.56,0,4,0,0,0.571,0,0.067,0.571,0.0529,0.43,0.56,0.44,16.7
1319407200000,2011,10,2011,1,4,7,0.115,0.0442,0.0704,4355.54,27.31,27.31,25.93,1,1,1,189.4,184.1,195.1,116.4,111.1,73,73,73,0,0,0,0.386,0.374,0.396,116.4,111.1,122.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0882,0.092,0.00564,0.0052,0.00613,0.00022,0.0002,0.00024,0.195,0.186,0.205,0.0076,0.0073,0.008,25.38,25.38,25.38,0.922,0.919,0.926,0.97,0.97,0.97,0.895,0.891,0.899,26.73,25.41,28.15,25.93,24.65,27.31,0,0,0,0,0,0,0.144,0,0.0446,0.38,0.61,0.39,37.9
1320012000000,2011,10,2011,1,5,7,0.111,0.041,0.0698,4310.4,26.42,26.42,25.66,1,1,1,183.2,181.4,185.5,115.3,109.2,67.86,67,73,0,0,0,0.37,0.361,0.401,115.3,109.2,118.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0875,0.0897,0.00555,0.00503,0.00582,0.00022,0.0002,0.00023,0.193,0.182,0.198,0.0075,0.0071,0.0077,25.37,25.37,25.38,0.922,0.917,0.924,0.97,0.97,0.97,0.894,0.89,0.896,26.45,24.93,27.24,25.66,24.19,26.42,0,0,0,0,0,0,0.143,0,0.0412,0.37,0.63,0.37,38.8
1320616800000,2011,11,2011,2,6,7,0.114,0.0405,0.0736,4570.35,27.63,27.63,27.2,1,1,1,188.7,186.6,190.4,121.7,119.6,67,67,67,0,0,0,0.355,0.352,0.359,121.7,119.6,123.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0901,0.0914,0.00609,0.00592,0.00624,0.00024,0.00023,0.00024,0.204,0.2,0.207,0.008,0.0078,0.0081,25.37,25.37,25.37,0.926,0.925,0.927,0.97,0.97,0.97,0.898,0.897,0.899,28.05,27.51,28.48,27.2,26.69,27.63,0,0,0,0,0,0,0.151,0,0.0404,0.36,0.65,0.35,40.1
1321221600000,2011,11,2011,2,7,7,0.118,0.0405,0.0773,4815.53,29.58,29.58,28.66,1,1,1,194.8,191,198.6,127.8,124,67,67,67,0,0,0,0.344,0.337,0.351,127.8,124,131.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0916,0.0943,0.00661,0.00629,0.00694,0.00026,0.00025,0.00027,0.215,0.208,0.221,0.0084,0.0081,0.0087,25.37,25.37,25.38,0.929,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.55,28.62,30.5,28.66,27.76,29.58,0,0,0,0,0,0,0.159,0,0.0407,0.34,0.66,0.34,40.8
1321826400000,2011,11,2011,2,8,7,0.122,0.0302,0.0913,5736.37,36.59,36.59,34.15,1,1,1,201,195.6,211.5,151,145.6,50,50,50,0,0,0,0.249,0.236,0.256,151,145.6,161.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.099,0.0972,0.103,0.00858,0.00813,0.00947,0.00034,0.00032,0.00037,0.254,0.244,0.273,0.0099,0.0095,0.011,25.33,25.26,25.35,0.939,0.937,0.942,0.97,0.97,0.971,0.911,0.909,0.915,35.2,33.9,37.68,34.15,32.89,36.59,0,0,0,0,0,0,0.19,0,0.0307,0.25,0.75,0.25,47
1322431200000,2011,11,2011,2,9,7,0.133,0.0334,0.0994,6260.71,38.56,38.56,37.27,1,1,1,219.5,215,223.2,164.4,160.1,55.14,50,59,0,0,0,0.251,0.228,0.269,164.4,160.1,169.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.105,0.104,0.106,0.00972,0.00936,0.0101,0.00038,0.00037,0.0004,0.279,0.272,0.287,0.011,0.011,0.011,25.2,25.18,25.23,0.943,0.942,0.945,0.972,0.97,0.975,0.917,0.914,0.921,38.32,37.29,39.55,37.27,36.18,38.56,0,0,0,0,0,0,0.207,0,0.0336,0.25,0.75,0.25,47.1
1323036000000,2011,12,2011,3,10,7,0.142,0.0357,0.106,6724.34,42.32,42.32,40.03,1,1,1,234.7,227.3,244.3,175.7,168.3,59,59,59,0,0,0,0.252,0.242,0.26,175.7,168.3,185.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.107,0.113,0.0107,0.0101,0.0115,0.00042,0.0004,0.00045,0.3,0.286,0.317,0.012,0.011,0.013,25.09,25.02,25.15,0.947,0.944,0.95,0.978,0.974,0.98,0.926,0.92,0.931,40.94,39.21,43.19,40.03,38.21,42.32,0,0,0,0,0,0,0.222,0,0.036,0.25,0.75,0.25,47.4
1323640800000,2011,12,2011,3,11,7,0.155,0.0357,0.12,7607.09,46.55,46.55,45.28,1,1,1,257.1,247.8,262.6,198.1,188.8,59,59,59,0,0,0,0.23,0.225,0.238,198.1,188.8,203.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.114,0.119,0.0126,0.0118,0.0131,0.0005,0.00047,0.00052,0.34,0.323,0.349,0.013,0.013,0.014,24.93,24.9,24.99,0.954,0.951,0.955,0.98,0.98,0.98,0.935,0.932,0.936,46.2,44.02,47.5,45.28,43.14,46.55,0,0,0,0,0,0,0.252,0,0.035,0.23,0.77,0.23,49.1
1324245600000,2011,12,2011,3,12,7,0.165,0.0357,0.129,8080.34,48.2,48.2,48.1,1,1,1,272.5,266.7,277.1,213.5,207.7,59,59,59,0,0,0,0.216,0.213,0.221,213.5,207.7,218.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.12,0.124,0.0139,0.0134,0.0143,0.00055,0.00053,0.00057,0.367,0.357,0.375,0.015,0.014,0.015,24.84,24.82,24.88,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.78,48.45,50.85,48.1,47.48,48.2,0,0,0,0,0,0,0.267,0,0.036,0.22,0.78,0.22,49
1324850400000,2011,12,2011,3,13,7,0.168,0.0369,0.131,8092.24,48.2,48.2,48.17,1,1,1,277,272.4,283.4,216,210.4,61,59,73,0,0,0,0.22,0.21,0.258,216,210.4,222.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.124,0.123,0.126,0.0141,0.0136,0.0147,0.00056,0.00054,0.00058,0.372,0.363,0.383,0.015,0.014,0.015,24.82,24.79,24.84,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.36,48.96,51.86,48.17,47.98,48.2,0,0,0,0,0,0,0.268,0,0.037,0.22,0.78,0.22,48.2
1325455200000,2012,1,2011,4,14,7,0.175,0.0442,0.131,8097.6,48.2,48.2,48.2,1,1,1,289.4,284.8,296.2,216.4,211.8,73,73,73,0,0,0,0.252,0.246,0.256,216.4,211.8,223.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.124,0.128,0.0141,0.0137,0.0147,0.00056,0.00055,0.00059,0.374,0.366,0.386,0.015,0.015,0.015,24.77,24.73,24.8,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.34,49.27,51.91,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.044,0.25,0.75,0.25,46.3
1326060000000,2012,1,2011,4,15,7,0.187,0.0442,0.143,8659.81,54.58,54.58,51.55,2,1,1.8571428571428572,309.9,299.3,322.8,236.9,226.3,73,73,73,0,0,0,0.236,0.226,0.244,236.9,226.3,249.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.133,0.129,0.137,0.0159,0.015,0.017,0.00063,0.0006,0.00068,0.273,0.242,0.392,0.011,0.0097,0.016,24.78,24.71,24.85,0.93,0.923,0.959,0.971,0.97,0.98,0.904,0.895,0.94,30.53,25.77,52.59,29.22,25,48.2,0,0,0,0,0,0,0.286,0,0.044,0.24,0.76,0.24,46.3
1326664800000,2012,1,2011,4,16,7,0.205,0.0442,0.161,9780.87,60.33,60.33,58.22,2,2,2,339.6,327.4,349.3,266.6,254.4,73,73,73,0,0,0,0.215,0.209,0.223,266.6,254.4,276.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.143,0.139,0.146,0.0248,0.0191,0.0294,0.001,0.00076,0.0012,0.29,0.272,0.305,0.012,0.011,0.012,24.61,24.55,24.69,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,30.01,28.65,31.1,29.11,27.79,30.16,0,0,0,0,0,0,0.323,0,0.044,0.22,0.79,0.21,47.7
1327269600000,2012,1,2011,4,17,7,0.225,0.0442,0.181,10947.7,70.67,70.67,65.17,2,2,2,371.8,353.4,397.7,298.8,280.4,73,73,73,0,0,0,0.197,0.184,0.207,298.8,280.4,324.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.154,0.148,0.164,0.04,0.0313,0.0522,0.0016,0.0013,0.0021,0.339,0.311,0.377,0.014,0.013,0.015,24.4,24.23,24.52,0.94,0.936,0.944,0.97,0.97,0.97,0.911,0.908,0.916,33.59,31.55,36.43,32.58,30.61,35.34,0,0,0,0,0,0,0.362,0,0.044,0.2,0.8,0.2,48.7
1327874400000,2012,1,2011,4,18,7,0.263,0.0493,0.214,12953.2,83.56,83.56,77.1,2,2,2,435.5,405.6,468,353.9,332.6,81.57,73,85,0,0,0,0.187,0.177,0.2,353.9,332.6,383,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.175,0.166,0.185,0.0661,0.056,0.0798,0.0027,0.0023,0.0033,0.422,0.389,0.466,0.017,0.016,0.019,24.02,23.83,24.19,0.949,0.945,0.953,0.975,0.97,0.98,0.925,0.917,0.934,39.54,37.3,42.63,38.55,36.18,41.78,0,0,0,0,0,0,0.428,0,0.049,0.19,0.81,0.19,49.3
1328479200000,2012,2,2011,5,19,7,0.307,0.0514,0.256,15415.8,96,96,91.76,2,2,2,508.3,479.2,529.5,423.3,394.2,85,85,85,0,0,0,0.167,0.161,0.177,423.3,394.2,444.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.199,0.189,0.207,0.0988,0.085,0.109,0.0041,0.0035,0.0045,0.526,0.483,0.558,0.022,0.02,0.023,23.59,23.46,23.76,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.82,43.82,48.98,45.88,42.95,48,0,0,0,0,0,0,0.51,0,0.051,0.17,0.83,0.17,50.2
1329084000000,2012,2,2011,5,20,7,0.329,0.0514,0.278,16195.2,96.4,96.4,96.4,2,2,2,544.2,533,553.8,459.2,448,85,85,85,0,0,0,0.156,0.153,0.159,459.2,448,468.8,990,990,990,966,966,966.1,24,23.9,24,0.212,0.208,0.216,0.116,0.11,0.12,0.0048,0.0046,0.005,0.58,0.564,0.595,0.024,0.023,0.025,23.37,23.31,23.44,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,50.38,49.34,51.27,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.051,0.16,0.84,0.16,49.2
1329688800000,2012,2,2011,5,21,7,0.335,0.0514,0.284,16195.2,96.4,96.4,96.4,2,2,2,554.6,553,556.8,469.6,468,85,85,85,0,0,0,0.153,0.153,0.154,469.6,468,471.8,990,990,990,966.1,966.1,966.1,23.9,23.9,23.9,0.217,0.216,0.218,0.121,0.12,0.122,0.005,0.005,0.0051,0.597,0.594,0.601,0.025,0.025,0.025,23.31,23.29,23.32,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.34,51.2,51.55,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.051,0.15,0.85,0.15,48.3
1330293600000,2012,2,2011,5,22,7,0.35,0.059,0.291,16490.8,103.5,103.5,98.16,3,2,2.2857142857142856,578.2,558.2,604.1,480.7,468.4,97.57,85,107,0,0,0,0.168,0.149,0.186,480.7,468.4,497.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.226,0.219,0.237,0.126,0.12,0.134,0.0053,0.005,0.0056,0.587,0.514,0.631,0.025,0.022,0.027,23.21,23.1,23.32,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.916,0.938,47.1,34.91,52.66,44.2,33.86,48.2,0,0,0,0,0,0,0.545,0,0.059,0.17,0.83,0.17,47.1
1330898400000,2012,3,2011,6,23,7,0.4,0.0647,0.335,19327.9,124.7,124.7,115,3,3,3,661.7,614.8,710,554.7,507.8,107,107,107,0,0,0,0.162,0.151,0.174,554.7,507.8,603,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.27,0.244,0.298,0.172,0.14,0.204,0.0073,0.0059,0.0088,0.634,0.555,0.715,0.027,0.023,0.031,22.82,22.55,23.09,0.951,0.947,0.955,0.975,0.97,0.98,0.927,0.919,0.935,39.34,36.29,42.42,38.35,35.2,41.57,0,0,0,0,0,0,0.639,0,0.065,0.16,0.84,0.16,48.3
1331503200000,2012,3,2011,6,24,7,0.463,0.0647,0.398,22579.8,140.9,140.9,134.4,3,3,3,764.9,722.8,802.5,657.9,615.8,107,107,107,0,0,0,0.14,0.133,0.148,657.9,615.8,695.5,990,990,990,967,966.8,967.1,23,22.9,23.2,0.329,0.305,0.35,0.24,0.212,0.266,0.01,0.0091,0.012,0.808,0.737,0.871,0.035,0.032,0.038,22.23,22.02,22.47,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.72,43.2,47.91,44.8,42.34,46.95,0,0,0,0,0,0,0.747,0,0.065,0.14,0.86,0.14,48.8
1332108000000,2012,3,2011,6,25,7,0.511,0.0647,0.446,24215.3,144.6,144.6,144.1,3,3,3,844.2,811,876.9,737.2,704,107,107,107,0,0,0,0.127,0.122,0.132,737.2,704,769.9,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.378,0.355,0.406,0.293,0.271,0.312,0.013,0.012,0.014,0.944,0.886,1,0.042,0.039,0.044,21.78,21.59,21.97,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.21,48.39,51.96,48.05,47.42,48.2,0,0,0,0,0,0,0.801,0,0.065,0.13,0.87,0.13,47.4
1332712800000,2012,3,2011,6,26,7,0.564,0.0663,0.498,27027.6,166.3,166.3,160.9,4,4,4,933.1,887.6,979.6,823.6,780.6,109.6,107,125,0,0,0,0.117,0.111,0.128,823.6,780.6,855.7,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.456,0.415,0.49,0.338,0.317,0.353,0.015,0.014,0.016,1.01,0.938,1.07,0.045,0.042,0.048,21.35,21.11,21.61,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.928,0.936,41.12,39.4,42.42,40.22,38.4,41.57,0,0,0,0,0,0,0.894,0,0.066,0.12,0.88,0.12,47.9
1333317600000,2012,4,2011,7,27,7,0.623,0.0756,0.547,29084.6,178.9,178.9,173.1,4,4,4,1030,991.8,1068,904.6,866.8,125,125,125,0,0,0,0.121,0.117,0.126,904.6,866.8,943.1,990,990,990,968,967.9,968.1,22,21.9,22.1,0.536,0.502,0.571,0.377,0.359,0.395,0.017,0.016,0.018,1.16,1.1,1.23,0.053,0.049,0.056,20.85,20.66,21.04,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.16,42.69,45.64,43.28,41.83,44.73,0,0,0,0,0,0,0.962,0,0.076,0.12,0.88,0.12,46.7
1333922400000,2012,4,2011,7,28,7,0.693,0.0756,0.618,31677.5,192.8,192.8,188.6,4,4,4,1146,1087,1208,1021,961.6,125,125,125,0,0,0,0.109,0.104,0.115,1021,961.6,1083,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.669,0.588,0.758,0.485,0.404,0.609,0.022,0.019,0.028,1.44,1.26,1.66,0.066,0.058,0.078,20.2,19.78,20.57,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.29,46.34,50.13,47.14,45.41,48.2,0,0,0,0,0,0,1.05,0,0.075,0.11,0.89,0.11,45.7
1334527200000,2012,4,2011,7,29,7,0.746,0.0796,0.66,32390.4,192.8,192.8,192.8,4,4,4,1234,1205,1251,1102,1057,131.6,125,148,11.86,0,26,0.107,0.0999,0.123,1091,1057,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.778,0.732,0.795,0.627,0.551,0.648,0.029,0.026,0.03,1.7,1.57,1.74,0.08,0.073,0.082,19.66,19.57,19.88,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.16,49.19,50.57,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.086,0.11,0.88,0.12,43.4
1335132000000,2012,4,2011,7,30,7,0.671,0.0895,0.581,30324.6,190.6,190.6,180.5,4,4,4,1109,1029,1185,961.2,881.4,148,148,148,0,0,0,0.134,0.125,0.144,961.2,881.4,1037,990,990,990,968.2,968,968.5,21.8,21.5,22,0.606,0.522,0.703,0.417,0.366,0.506,0.019,0.017,0.024,1.29,1.13,1.5,0.059,0.051,0.07,20.47,20.02,20.88,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.05,43.09,48.62,45.13,42.23,47.65,0,0,0,0,0,0,1,0,0.09,0.13,0.87,0.13,45.2
1335736800000,2012,4,2011,7,31,7,0.57,0.089,0.481,25779.7,165.3,165.3,153.5,4,3,3.5714285714285716,942.6,881.2,1007,795.4,734.2,147.1,147,148,0,0,0,0.156,0.147,0.167,795.4,734.2,858.7,990,990,990,967.7,967.4,967.9,22.3,22.1,22.6,0.438,0.381,0.501,0.324,0.291,0.355,0.014,0.013,0.016,1.01,0.945,1.09,0.045,0.042,0.049,21.32,20.99,21.63,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.12,39.66,51.76,43.53,38.68,48.2,0,0,0,0,0,0,0.853,0,0.089,0.16,0.84,0.16,45.2
1336341600000,2012,5,2011,8,32,7,0.493,0.0889,0.404,22686.8,143,143,135,3,3,3,814.7,776.3,862.4,667.7,629.3,147,147,147,0,0,0,0.181,0.17,0.189,667.7,629.3,715.4,990,990,990,967.2,967,967.3,22.8,22.7,23,0.339,0.318,0.367,0.247,0.221,0.279,0.011,0.0096,0.012,0.829,0.765,0.91,0.036,0.033,0.04,22.01,21.74,22.23,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.93,43.69,48.64,45.01,42.82,47.67,0,0,0,0,0,0,0.75,0,0.089,0.18,0.82,0.18,46
1336946400000,2012,5,2011,8,33,7,0.436,0.0889,0.347,19828.8,126.8,126.8,118,3,3,3,721.4,678.2,766.8,574.4,531.2,147,147,147,0,0,0,0.204,0.192,0.217,574.4,531.2,619.8,990,990,990,966.8,966.6,967,23.2,23,23.4,0.286,0.262,0.312,0.185,0.156,0.215,0.008,0.0067,0.0093,0.672,0.599,0.749,0.029,0.026,0.033,22.54,22.28,22.79,0.952,0.949,0.955,0.976,0.971,0.98,0.93,0.922,0.936,40.3,37.56,43.12,39.34,36.47,42.26,0,0,0,0,0,0,0.656,0,0.089,0.2,0.8,0.2,45.5
1337551200000,2012,5,2011,8,34,7,0.381,0.0889,0.292,16760.3,107,107,99.76,3,2,2.4285714285714284,629.5,595.4,665.9,482.5,448.4,147,147,147,0,0,0,0.234,0.221,0.247,482.5,448.4,518.9,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.234,0.215,0.255,0.127,0.111,0.148,0.0054,0.0047,0.0063,0.581,0.537,0.628,0.025,0.023,0.027,23,22.86,23.15,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.13,35.07,51.88,42.42,34.02,48.2,0,0,0,0,0,0,0.554,0,0.089,0.23,0.77,0.23,44
1338156000000,2012,5,2011,8,35,7,0.336,0.0816,0.255,15192.9,93.5,93.5,90.43,2,2,2,556.1,529.5,584.7,421.1,408.5,135,119,147,0,0,0,0.242,0.218,0.265,421.1,408.5,437.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.204,0.2,0.211,0.0978,0.0918,0.106,0.0041,0.0038,0.0044,0.529,0.511,0.554,0.022,0.021,0.023,23.37,23.21,23.51,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.14,44.76,47.7,45.22,43.86,46.75,0,0,0,0,0,0,0.502,0,0.081,0.24,0.76,0.24,45.2
1338760800000,2012,6,2011,9,36,7,0.301,0.072,0.229,13781.5,86.92,86.92,82.03,2,2,2,497.8,475.6,521,378.8,356.6,119,119,119,0,0,0,0.239,0.228,0.25,378.8,356.6,402,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.189,0.181,0.197,0.0778,0.0673,0.0887,0.0032,0.0028,0.0037,0.465,0.431,0.499,0.019,0.018,0.021,23.7,23.56,23.83,0.952,0.949,0.955,0.979,0.975,0.98,0.932,0.926,0.936,41.91,39.56,44.35,41.02,38.57,43.46,0,0,0,0,0,0,0.456,0,0.072,0.24,0.76,0.24,45.8
1339365600000,2012,6,2011,9,37,7,0.272,0.072,0.2,12002.6,75.6,75.6,71.44,2,2,2,449.9,431.6,468.8,330.9,312.6,119,119,119,0,0,0,0.265,0.254,0.276,330.9,312.6,349.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.172,0.165,0.178,0.0552,0.0465,0.0641,0.0023,0.0019,0.0026,0.393,0.365,0.421,0.016,0.015,0.017,23.98,23.87,24.09,0.946,0.943,0.948,0.971,0.97,0.974,0.918,0.914,0.923,36.79,34.81,38.83,35.72,33.77,37.8,0,0,0,0,0,0,0.397,0,0.072,0.26,0.74,0.26,44.1
1339970400000,2012,6,2011,9,38,7,0.248,0.072,0.176,10579.3,66.32,66.32,62.97,2,2,2,410.2,394.7,425.9,291.2,275.7,119,119,119,0,0,0,0.29,0.279,0.302,291.2,275.7,306.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.158,0.152,0.163,0.0364,0.0291,0.0438,0.0015,0.0012,0.0018,0.333,0.31,0.357,0.014,0.013,0.015,24.22,24.13,24.32,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,32.46,30.74,34.19,31.49,29.82,33.16,0,0,0,0,0,0,0.35,0,0.072,0.29,0.71,0.29,42.7
1340575200000,2012,6,2011,9,39,7,0.228,0.071,0.157,9433.73,58.64,58.64,56.15,2,2,2,376.8,364.3,390,259.4,249.4,117.4,108,119,0,0,0,0.312,0.296,0.323,259.4,249.4,271,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.146,0.143,0.151,0.0214,0.017,0.0269,0.00087,0.00068,0.0011,0.285,0.271,0.303,0.012,0.011,0.012,24.43,24.35,24.5,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.902,0.906,28.94,27.83,30.23,28.08,27,29.32,0,0,0,0,0,0,0.312,0,0.071,0.31,0.69,0.31,41.4
1341180000000,2012,7,2011,10,40,7,0.211,0.0653,0.145,8713.84,54.72,54.72,51.87,2,1,1.8571428571428572,348.2,336.7,360.2,240.2,228.7,108,108,108,0,0,0,0.31,0.3,0.321,240.2,228.7,252.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.134,0.143,0.0163,0.0152,0.018,0.00066,0.00061,0.00073,0.281,0.25,0.401,0.011,0.01,0.016,24.58,24.52,24.65,0.931,0.924,0.959,0.971,0.97,0.98,0.905,0.896,0.939,30.72,25.93,52.71,29.38,25.15,48.2,0,0,0,0,0,0,0.288,0,0.066,0.31,0.69,0.31,41.3
1341784800000,2012,7,2011,10,41,7,0.195,0.0653,0.13,8036.83,48.2,48.2,47.84,1,1,1,323.2,314,333.1,215.2,206,108,108,108,0,0,0,0.334,0.324,0.344,215.2,206,225.2,990,990,990,965,965,965.1,25,24.9,25,0.129,0.126,0.133,0.014,0.0133,0.0149,0.00056,0.00053,0.0006,0.377,0.36,0.394,0.015,0.014,0.016,24.61,24.54,24.67,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.72,47.64,51.97,47.84,46.69,48.2,0,0,0,0,0,0,0.266,0,0.065,0.33,0.67,0.33,41.2
1342389600000,2012,7,2011,10,42,7,0.183,0.0653,0.117,7386.46,46.02,46.02,43.97,1,1,1,302,293,311,194,185,108,108,108,0,0,0,0.358,0.347,0.369,194,185,203,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.125,0.0122,0.0115,0.013,0.00049,0.00046,0.00052,0.339,0.322,0.355,0.013,0.013,0.014,24.75,24.69,24.81,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.86,42.75,46.96,43.97,41.9,46.02,0,0,0,0,0,0,0.244,0,0.066,0.36,0.64,0.36,40.4
1342994400000,2012,7,2011,10,43,7,0.171,0.0653,0.106,6636.85,41.33,41.33,39.51,1,1,1,283.1,275.7,290.5,175.1,167.7,108,108,108,0,0,0,0.382,0.372,0.392,175.1,167.7,182.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.113,0.118,0.0106,0.01,0.0113,0.00042,0.0004,0.00045,0.305,0.292,0.318,0.012,0.012,0.013,24.86,24.82,24.91,0.947,0.945,0.949,0.977,0.973,0.98,0.925,0.919,0.93,40.44,38.7,42.17,39.51,37.67,41.33,0,0,0,0,0,0,0.219,0,0.065,0.38,0.62,0.38,38.8
1343599200000,2012,7,2011,10,44,7,0.16,0.0588,0.101,6328,39.67,39.67,37.67,1,1,1,264.7,255.8,273.3,167.4,162.8,97.29,93,108,0,0,0,0.367,0.347,0.399,167.4,162.8,175.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.109,0.114,0.00998,0.00959,0.0107,0.0004,0.00038,0.00042,0.29,0.281,0.304,0.011,0.011,0.012,24.95,24.92,25,0.945,0.943,0.947,0.973,0.971,0.977,0.919,0.916,0.926,38.7,37.55,40.59,37.67,36.45,39.67,0,0,0,0,0,0,0.209,0,0.059,0.37,0.63,0.37,39.5
1344204000000,2012,8,2011,11,45,7,0.148,0.0562,0.0916,5703.26,35.81,35.81,33.95,1,1,1,244.5,236.9,252.8,151.5,143.9,93,93,93,0,0,0,0.381,0.368,0.393,151.5,143.9,159.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.108,0.00863,0.00798,0.00933,0.00034,0.00031,0.00037,0.261,0.247,0.276,0.01,0.0097,0.011,25.07,25.01,25.13,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,35,33.21,36.92,33.95,32.22,35.81,0,0,0,0,0,0,0.189,0,0.0564,0.38,0.62,0.38,38.5
1344808800000,2012,8,2011,11,46,7,0.138,0.0562,0.082,5094.96,31.65,31.65,30.33,1,1,1,228.6,223,234.4,135.6,130,93,93,93,0,0,0,0.407,0.397,0.417,135.6,130,141.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0996,0.0976,0.102,0.00728,0.0068,0.00777,0.00029,0.00027,0.00031,0.232,0.222,0.243,0.0091,0.0087,0.0096,25.2,25.15,25.24,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.27,29.94,32.63,30.33,29.04,31.65,0,0,0,0,0,0,0.168,0,0.056,0.41,0.59,0.41,36.9
1345413600000,2012,8,2011,11,47,7,0.13,0.0562,0.074,4581.55,28.6,28.6,27.27,1,1,1,215.3,209.6,221,122.3,116.6,93,93,93,0,0,0,0.432,0.421,0.444,122.3,116.6,128,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0949,0.0929,0.097,0.00615,0.00566,0.00663,0.00024,0.00022,0.00026,0.209,0.198,0.219,0.0082,0.0078,0.0086,25.3,25.25,25.34,0.926,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.11,26.73,29.49,27.27,25.93,28.6,0,0,0,0,0,0,0.152,0,0.056,0.43,0.57,0.43,35.2
1346018400000,2012,8,2011,11,48,7,0.122,0.0526,0.0697,3733.36,28.41,28.41,22.22,1,1,1,202.2,196.2,207.7,115.2,108.1,87,72,93,0,0,0,0.43,0.363,0.463,115.2,108.1,126.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0899,0.0943,0.00554,0.00494,0.00651,0.00022,0.00019,0.00025,0.195,0.183,0.214,0.0076,0.0072,0.0084,25.39,25.36,25.41,0.79,0,0.929,0.831,0,0.97,0.767,0,0.901,22.91,0,29.28,22.22,0,28.41,0,1,0,0,0.143,0,0.123,0.143,0.0523,0.43,0.57,0.43,30.6
1346623200000,2012,9,2011,12,49,7,0.112,0.0435,0.0683,4213.39,27.08,27.08,25.08,1,1,1,184.9,177.3,193.2,112.9,105.3,72,72,72,0,0,0,0.39,0.373,0.406,112.9,105.3,121.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0868,0.0924,0.00535,0.0047,0.00605,0.00021,0.00018,0.00024,0.19,0.176,0.205,0.0074,0.0069,0.008,25.38,25.38,25.38,0.92,0.914,0.926,0.97,0.97,0.97,0.892,0.887,0.898,25.86,23.96,27.92,25.08,23.24,27.08,0,0,0,0,0,0,0.139,0,0.0437,0.39,0.61,0.39,37.6
1347228000000,2012,9,2011,12,50,7,0.103,0.0435,0.0594,3633.01,22.92,22.92,21.63,1,1,1,170.2,164.4,175.9,98.18,92.44,72,72,72,0,0,0,0.423,0.409,0.438,98.18,92.44,103.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0843,0.0823,0.0863,0.0041,0.00361,0.00458,0.00016,0.00014,0.00018,0.163,0.153,0.174,0.0064,0.006,0.0068,25.38,25.38,25.38,0.914,0.911,0.919,0.968,0.965,0.97,0.885,0.882,0.888,22.34,21.15,23.63,21.63,20.42,22.92,0,0,0,0,0,0,0.12,0,0.0436,0.42,0.58,0.42,35.3
1347832800000,2012,9,2011,12,51,7,0.0953,0.0435,0.0518,3192.4,20.03,20.03,19,1,1,1,157.6,153.2,162.5,85.57,81.23,72,72,72,0,0,0,0.457,0.443,0.47,85.57,81.23,90.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.0783,0.0816,0.00302,0.00265,0.00345,0.00012,0.0001,0.00013,0.141,0.133,0.15,0.0055,0.0052,0.0059,25.37,25.37,25.38,0.927,0.922,0.932,0.962,0.961,0.965,0.892,0.889,0.895,19.74,18.84,20.76,19,18.1,20.03,0,0,0,0,0,0,0.106,0,0.0435,0.46,0.54,0.46,33.5
1348437600000,2012,9,2011,12,52,7,0.0899,0.0435,0.0463,2879.64,17.81,17.81,17.14,1,1,1,148.6,145.8,151.9,76.62,73.85,72,72,72,0,0,0,0.484,0.474,0.494,76.62,73.85,79.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0757,0.0778,0.00226,0.00203,0.00254,0.000089,0.000079,0.0001,0.125,0.12,0.131,0.0049,0.0047,0.0051,25.38,25.37,25.38,0.936,0.934,0.94,0.96,0.96,0.96,0.899,0.896,0.902,17.85,17.17,18.56,17.14,16.48,17.81,0,0,0,0,0,0,0.0952,0,0.0436,0.48,0.52,0.48,32
1349042400000,2012,10,2012,1,1,7,0.0849,0.0314,0.0534,3281.98,20.28,20.28,19.54,1,1,1,140.3,137.4,143.9,88.3,85.37,52,52,52,0,0,0,0.371,0.361,0.379,88.3,85.37,91.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0762,0.0786,0.00326,0.00301,0.00356,0.00013,0.00012,0.00014,0.142,0.137,0.149,0.0056,0.0054,0.0058,25.36,25.35,25.36,0.923,0.919,0.927,0.964,0.962,0.965,0.89,0.887,0.892,20.27,19.68,21.01,19.54,18.94,20.28,0,0,0,0,0,0,0.109,0,0.0315,0.37,0.63,0.37,38.7
1349647200000,2012,10,2012,1,2,7,0.0833,0.0314,0.0519,3194.9,19.44,19.44,19.02,1,1,1,137.8,135.7,139.8,85.76,83.73,52,52,52,0,0,0,0.378,0.372,0.383,85.76,83.73,87.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0757,0.0771,0.00304,0.00287,0.00322,0.00012,0.00011,0.00013,0.138,0.134,0.141,0.0054,0.0053,0.0055,25.36,25.36,25.37,0.926,0.924,0.929,0.962,0.962,0.963,0.892,0.89,0.893,19.76,19.35,20.18,19.02,18.6,19.44,0,0,0,0,0,0,0.106,0,0.0314,0.38,0.62,0.38,38.4
1350252000000,2012,10,2012,1,3,7,0.0821,0.0314,0.0507,3126.7,19.16,19.16,18.61,1,1,1,135.8,133.8,138.5,83.77,81.82,52,52,52,0,0,0,0.383,0.376,0.389,83.77,81.82,86.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.075,0.0766,0.00287,0.0027,0.0031,0.00011,0.00011,0.00012,0.134,0.131,0.139,0.0053,0.0051,0.0054,25.37,25.36,25.37,0.929,0.925,0.931,0.962,0.961,0.963,0.893,0.891,0.895,19.35,18.96,19.9,18.61,18.21,19.16,0,0,0,0,0,0,0.103,0,0.0314,0.38,0.62,0.38,38.1
1350856800000,2012,10,2012,1,4,7,0.0818,0.0314,0.0504,3109.21,18.77,18.77,18.51,1,1,1,135.3,132.7,136.6,83.26,80.72,52,52,52,0,0,0,0.385,0.381,0.392,83.26,80.72,84.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0746,0.076,0.00283,0.00261,0.00294,0.00011,0.0001,0.00012,0.133,0.129,0.136,0.0052,0.005,0.0053,25.37,25.36,25.37,0.929,0.928,0.933,0.961,0.96,0.962,0.893,0.892,0.896,19.25,18.73,19.51,18.51,17.99,18.77,0,0,0,0,0,0,0.103,0,0.0314,0.38,0.62,0.38,38
1351461600000,2012,10,2012,1,5,7,0.0796,0.0308,0.0488,3022.56,18.68,18.68,17.99,1,1,1,131.6,128.6,134.1,80.69,76.62,50.86,50,52,0,0,0,0.387,0.373,0.404,80.69,76.62,84.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.0732,0.0754,0.00261,0.00226,0.0029,0.0001,0.000089,0.00011,0.128,0.121,0.134,0.005,0.0048,0.0053,25.37,25.37,25.38,0.933,0.928,0.938,0.961,0.96,0.962,0.896,0.893,0.901,18.73,17.89,19.42,17.99,17.18,18.68,0,0,0,0,0,0,0.1,0,0.0308,0.39,0.61,0.39,38
1352066400000,2012,11,2012,2,6,7,0.0816,0.0302,0.0514,3167.2,19.96,19.96,18.85,1,1,1,135,132.4,140.4,84.95,82.45,50,50,50,0,0,0,0.371,0.356,0.378,84.95,82.45,90.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.0749,0.0777,0.00297,0.00276,0.00343,0.00012,0.00011,0.00013,0.136,0.131,0.146,0.0053,0.0052,0.0057,25.36,25.35,25.37,0.927,0.921,0.93,0.962,0.961,0.965,0.892,0.888,0.894,19.59,19.09,20.69,18.85,18.34,19.96,0,0,0,0,0,0,0.105,0,0.0302,0.37,0.63,0.37,38.8
1352671200000,2012,11,2012,2,7,7,0.0847,0.0302,0.0544,3339.98,20.57,20.57,19.88,1,1,1,140,138.2,143.4,89.99,88.19,50,50,50,0,0,0,0.357,0.349,0.362,89.99,88.19,93.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0769,0.0787,0.0034,0.00325,0.00369,0.00013,0.00013,0.00014,0.145,0.142,0.151,0.0057,0.0056,0.0059,25.36,25.35,25.36,0.921,0.918,0.923,0.964,0.964,0.966,0.888,0.886,0.89,20.62,20.25,21.3,19.88,19.51,20.57,0,0,0,0,0,0,0.11,0,0.0303,0.36,0.64,0.36,39.4
1353276000000,2012,11,2012,2,8,7,0.087,0.0302,0.0568,3472.65,21.86,21.86,20.67,1,1,1,143.9,141.8,149.7,93.86,91.75,50,50,50,0,0,0,0.348,0.334,0.353,93.86,91.75,99.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.0781,0.0809,0.00373,0.00355,0.00422,0.00015,0.00014,0.00017,0.152,0.148,0.162,0.006,0.0058,0.0064,25.35,25.34,25.35,0.917,0.911,0.919,0.966,0.965,0.969,0.886,0.883,0.887,21.4,20.97,22.57,20.67,20.24,21.86,0,0,0,0,0,0,0.115,0,0.0302,0.35,0.65,0.35,39.9
1353880800000,2012,11,2012,2,9,7,0.0987,0.0318,0.0669,4112.24,26,26,24.48,1,1,1,163.1,153.8,171.8,110.5,103.8,52.57,50,59,0,0,0,0.322,0.3,0.345,110.5,103.8,116.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0824,0.087,0.00515,0.00457,0.00569,0.0002,0.00018,0.00022,0.182,0.17,0.193,0.0071,0.0066,0.0076,25.34,25.34,25.36,0.918,0.914,0.923,0.97,0.97,0.97,0.891,0.886,0.895,25.23,23.56,26.81,24.48,22.85,26,0,0,0,0,0,0,0.136,0,0.0318,0.32,0.68,0.32,41.7
1354485600000,2012,12,2012,3,10,7,0.109,0.0357,0.073,4524.56,28.03,28.03,26.93,1,1,1,179.6,172.7,184.1,120.6,113.7,59,59,59,0,0,0,0.329,0.32,0.342,120.6,113.7,125.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0873,0.0913,0.006,0.00541,0.00639,0.00023,0.00021,0.00025,0.201,0.189,0.209,0.0079,0.0074,0.0082,25.36,25.36,25.36,0.925,0.92,0.929,0.97,0.97,0.97,0.898,0.893,0.901,27.76,26.01,28.89,26.93,25.23,28.03,0,0,0,0,0,0,0.15,0,0.036,0.33,0.67,0.33,41.5
1355090400000,2012,12,2012,3,11,7,0.114,0.0357,0.0786,4901.38,30.04,30.04,29.17,1,1,1,189,186,192.6,130,127,59,59,59,0,0,0,0.312,0.306,0.317,130,127,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.092,0.0943,0.0068,0.00655,0.00711,0.00027,0.00026,0.00028,0.218,0.213,0.224,0.0085,0.0083,0.0088,25.36,25.36,25.36,0.93,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.08,29.36,30.97,29.17,28.48,30.04,0,0,0,0,0,0,0.162,0,0.0354,0.31,0.69,0.31,43
1355695200000,2012,12,2012,3,12,7,0.121,0.0357,0.0852,5330.91,33.56,33.56,31.73,1,1,1,199.8,193.4,207.7,140.8,134.4,59,59,59,0,0,0,0.295,0.284,0.305,140.8,134.4,148.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0969,0.0946,0.0996,0.00772,0.00718,0.00839,0.0003,0.00028,0.00033,0.237,0.226,0.251,0.0093,0.0088,0.0098,25.34,25.3,25.36,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.71,31.17,34.6,31.73,30.23,33.56,0,0,0,0,0,0,0.176,0,0.0358,0.3,0.7,0.3,44.1
1356300000000,2012,12,2012,3,13,7,0.133,0.0357,0.0973,6120.19,40.32,40.32,36.43,1,1,1,219.8,207.4,235.8,160.8,148.4,59,59,59,0,0,0,0.269,0.25,0.285,160.8,148.4,176.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.104,0.0995,0.11,0.00942,0.00836,0.0108,0.00037,0.00033,0.00042,0.273,0.251,0.302,0.011,0.0098,0.012,25.21,25.08,25.31,0.942,0.938,0.947,0.972,0.97,0.979,0.916,0.91,0.927,37.46,34.53,41.2,36.43,33.5,40.32,0,0,0,0,0,0,0.202,0,0.0357,0.27,0.73,0.27,46
1356904800000,2012,12,2012,3,14,7,0.156,0.0429,0.113,7120.81,46.8,46.8,42.39,1,1,1,257.1,241.6,278.2,186.1,172.7,71,59,73,0,0,0,0.276,0.244,0.297,186.1,172.7,205.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.11,0.121,0.0116,0.0104,0.0132,0.00046,0.00041,0.00052,0.32,0.296,0.354,0.013,0.012,0.014,24.96,24.83,25.04,0.95,0.946,0.956,0.979,0.976,0.98,0.93,0.924,0.937,43.29,40.09,47.76,42.39,39.14,46.8,0,0,0,0,0,0,0.235,0,0.043,0.28,0.72,0.28,45.6
1357509600000,2013,1,2012,4,15,7,0.192,0.0442,0.148,9004.53,60.74,60.74,53.6,2,1,1.7142857142857142,317.5,285,351.2,244.5,212,73,73,73,0,0,0,0.231,0.208,0.256,244.5,212,278.2,990,990,990,965,964.8,965.2,25,24.8,25.2,0.135,0.124,0.147,0.0193,0.0138,0.0303,0.00077,0.00055,0.0012,0.304,0.247,0.385,0.012,0.0098,0.015,24.71,24.54,24.82,0.938,0.924,0.959,0.973,0.97,0.98,0.913,0.896,0.94,34.98,26.24,51.79,33.68,25.46,48.2,0,0,0,0,0,0,0.298,0,0.044,0.23,0.77,0.23,46.9
1358114400000,2013,1,2012,4,16,7,0.245,0.0442,0.201,12192.4,83.52,83.52,72.57,2,2,2,405.7,362.4,454.8,332.7,289.4,73,73,73,0,0,0,0.181,0.16,0.201,332.7,289.4,381.8,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.166,0.151,0.184,0.056,0.0356,0.0792,0.0023,0.0014,0.0033,0.389,0.325,0.463,0.016,0.013,0.019,24.19,23.89,24.46,0.945,0.938,0.953,0.973,0.97,0.98,0.92,0.91,0.934,37.29,32.56,42.61,36.29,31.58,41.76,0,0,0,0,0,0,0.403,0,0.044,0.18,0.82,0.18,49.8
1358719200000,2013,1,2012,4,17,7,0.323,0.0442,0.279,16380.3,109.7,109.7,97.5,3,2,2.2857142857142856,534.8,474.8,597.8,461.8,401.8,73,73,73,0,0,0,0.137,0.122,0.154,461.8,401.8,524.8,990,990,990,966,965.7,966.3,24,23.7,24.3,0.215,0.191,0.246,0.118,0.0886,0.152,0.0049,0.0037,0.0064,0.554,0.493,0.613,0.023,0.02,0.026,23.44,23.13,23.77,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.3,36.19,52.41,43.63,35.11,48.2,0,0,0,0,0,0,0.542,0,0.044,0.14,0.86,0.14,50.7
1359324000000,2013,1,2012,4,18,7,0.411,0.0524,0.358,20663.6,130.6,130.6,123,3,3,3,679.2,618.4,740.9,592.5,545.4,86.71,73,105,0,0,0,0.127,0.108,0.151,592.5,545.4,635.9,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.287,0.258,0.315,0.197,0.165,0.226,0.0084,0.007,0.0098,0.693,0.611,0.769,0.03,0.026,0.033,22.69,22.37,23.02,0.954,0.95,0.956,0.979,0.974,0.98,0.933,0.926,0.937,41.89,39,44.44,41,37.98,43.55,0,0,0,0,0,0,0.683,0,0.053,0.13,0.87,0.13,50.3
1359928800000,2013,2,2012,5,19,7,0.481,0.0635,0.418,23540.4,144.4,144.4,140.1,3,3,3,795.9,761.9,821.7,690.9,656.9,105,105,105,0,0,0,0.132,0.128,0.138,690.9,656.9,716.7,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.346,0.327,0.361,0.263,0.24,0.28,0.011,0.01,0.012,0.862,0.804,0.905,0.038,0.035,0.04,22.05,21.91,22.25,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.66,45.7,49.12,46.71,44.78,48.13,0,0,0,0,0,0,0.778,0,0.063,0.13,0.87,0.13,48.9
1360533600000,2013,2,2012,5,20,7,0.505,0.0829,0.422,23583,142.3,142.3,140.4,3,3,3,834.5,827.2,846.3,697.5,690.2,137,137,137,0,0,0,0.164,0.162,0.166,697.5,690.2,709.3,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.354,0.35,0.361,0.267,0.262,0.275,0.012,0.011,0.012,0.877,0.865,0.897,0.039,0.038,0.04,21.88,21.82,21.93,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.75,47.34,48.4,46.79,46.39,47.44,0,0,0,0,0,0,0.78,0,0.083,0.16,0.84,0.16,46.7
1361138400000,2013,2,2012,5,21,7,0.527,0.0718,0.455,24752.3,156,156,147.3,4,3,3.2857142857142856,871.5,852.3,898.5,752.8,715.3,118.7,105,137,0,0,0,0.137,0.117,0.161,752.8,715.3,793.5,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.391,0.364,0.424,0.301,0.279,0.323,0.013,0.012,0.014,0.947,0.907,1,0.042,0.04,0.044,21.67,21.55,21.78,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.15,39.5,52.09,45.42,38.51,48.2,0,0,0,0,0,0,0.819,0,0.072,0.14,0.86,0.14,47
1361743200000,2013,2,2012,5,22,7,0.574,0.0697,0.504,27269.5,167,167,162.3,4,4,4,948.3,909.5,994.3,833,804.5,115.3,105,129,0,0,0,0.121,0.111,0.134,833,804.5,865.3,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.464,0.434,0.498,0.342,0.328,0.358,0.015,0.015,0.016,1.03,0.977,1.09,0.046,0.043,0.049,21.28,21.03,21.49,0.954,0.954,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.45,40.41,42.6,40.58,39.48,41.75,0,0,0,0,0,0,0.902,0,0.07,0.12,0.88,0.12,47.5
1362348000000,2013,3,2012,6,23,7,0.643,0.078,0.565,29822.9,184.4,184.4,177.5,4,4,4,1064,1012,1111,934.7,882.7,129,129,129,0,0,0,0.121,0.116,0.128,934.7,882.7,981.6,990,990,990,968.1,967.9,968.2,21.9,21.8,22.1,0.562,0.514,0.607,0.391,0.366,0.414,0.018,0.017,0.019,1.21,1.12,1.3,0.055,0.051,0.06,20.69,20.46,20.94,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.29,43.29,47.05,44.38,42.42,46.11,0,0,0,0,0,0,0.986,0,0.078,0.12,0.88,0.12,46.4
1362952800000,2013,3,2012,6,24,7,0.714,0.078,0.633,32022.8,192.8,192.8,190.6,4,4,4,1180,1124,1260,1051,995.2,129,129,129,4.429,0,31,0.109,0.102,0.115,1047,995.2,1100,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.705,0.627,0.794,0.53,0.421,0.648,0.025,0.019,0.03,1.52,1.33,1.74,0.071,0.061,0.082,20.01,19.54,20.38,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.02,47.53,50.38,47.65,46.58,48.2,0,0,0,0,0,0,1.06,0,0.081,0.11,0.89,0.11,44.8
1363557600000,2013,3,2012,6,25,7,0.887,0.078,0.665,31730.4,192.8,192.8,188.9,4,4,4,1467,1304,1643,1338,1175,129,129,129,237.7,75,414,0.0884,0.0785,0.099,1100,1100,1100,990,990,990,969.4,968.9,969.9,20.6,20.1,21.1,0.872,0.811,0.913,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.76,1.86,0.088,0.083,0.093,18.8,18.19,19.39,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.932,0.934,48.29,46.68,49.85,47.22,45.75,48.2,0,0,0,0,0,0,1.05,0,0.222,0.088,0.75,0.25,35.8
1364162400000,2013,3,2012,6,26,7,1.2,0.078,0.665,28861.4,180.1,180.1,171.8,4,4,4,1983,1726,2214,1854,1597,129,129,129,754.3,497,985,0.0655,0.0583,0.0747,1100,1100,1100,990,990,990,971,970.2,971.6,19,18.4,19.8,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.094,0.1,17.13,16.51,17.92,0.948,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,43.83,42.14,45.96,42.95,41.3,45.04,0,0,0,0,0,0,0.954,0,0.535,0.065,0.55,0.45,24.1
1364767200000,2013,4,2012,7,27,7,1.42,0.131,0.665,27168.2,163.8,163.8,161.7,4,4,4,2344,2269,2389,2127,2052,217,217,217,1027,952,1072,0.0926,0.0908,0.0956,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.2,16.09,16.38,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.925,0.927,41.3,41.01,41.78,40.43,40.11,40.94,0,0,0,0,0,0,0.898,0,0.755,0.092,0.47,0.53,19.1
1365372000000,2013,4,2012,7,28,7,1.42,0.131,0.665,27150.9,163,163,161.6,4,4,4,2347,2295,2386,2130,2078,217,217,217,1030,978,1069,0.0925,0.091,0.0945,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.19,16.1,16.31,0.946,0.945,0.946,0.979,0.978,0.979,0.925,0.925,0.927,41.28,41.03,41.62,40.4,40.14,40.76,0,0,0,0,0,0,0.898,0,0.755,0.092,0.47,0.53,19.1
