datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1365976800000,2013,4,2012,7,29,7,1.31,0.125,0.665,27984.8,169.6,169.6,166.6,4,4,4,2160,2043,2269,1953,1866,207.1,148,217,852.7,766,952,0.0956,0.0724,0.104,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.64,16.38,16.92,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.49,41.78,43.25,41.64,40.94,42.39,0,0,0,0,0,0,0.925,0,0.645,0.095,0.51,0.49,21.4
1366581600000,2013,4,2012,7,30,7,1.14,0.0895,0.665,29338.8,178.7,178.7,174.6,4,4,4,1884,1767,2004,1736,1619,148,148,148,636.3,519,756,0.0787,0.0739,0.0838,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.4,17.02,17.78,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.55,43.51,45.58,43.66,42.64,44.67,0,0,0,0,0,0,0.97,0,0.475,0.079,0.58,0.42,25.7
1367186400000,2013,4,2012,7,31,7,0.98,0.109,0.665,30868.4,187.5,187.5,183.7,4,4,4,1621,1513,1730,1441,1321,179.4,148,192,341.3,221,482,0.111,0.0856,0.127,1100,1100,1100,990,990,990,969.9,969.5,970.2,20.1,19.8,20.5,0.913,0.895,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.095,18.26,17.9,18.63,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.87,45.9,47.83,45.94,44.99,46.88,0,0,0,0,0,0,1.02,0,0.315,0.11,0.68,0.32,31.5
1367791200000,2013,5,2012,8,32,7,0.836,0.116,0.662,32123,192.8,192.8,191.2,4,4,4,1383,1254,1485,1191,1062,192,192,192,96.57,0,193,0.139,0.129,0.153,1095,1062,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.829,0.741,0.879,0.636,0.562,0.648,0.03,0.026,0.032,1.76,1.59,1.83,0.084,0.075,0.089,19.13,18.74,19.71,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.91,48.12,49.88,47.8,47.16,48.2,0,0,0,0,0,0,1.06,0,0.174,0.14,0.79,0.21,38.4
1368396000000,2013,5,2012,8,33,7,0.67,0.116,0.554,29002.6,187.1,187.1,172.6,4,4,4,1109,1017,1211,916.5,824.7,192,192,192,0,0,0,0.174,0.159,0.189,916.5,824.7,1019,990,990,990,968.2,968,968.6,21.8,21.4,22,0.561,0.471,0.677,0.387,0.338,0.465,0.018,0.015,0.022,1.2,1.03,1.43,0.055,0.047,0.067,20.56,20.01,21.02,0.955,0.954,0.955,0.98,0.977,0.98,0.935,0.932,0.936,44.06,40.52,47.73,43.16,39.6,46.78,0,0,0,0,0,0,0.959,0,0.116,0.17,0.83,0.17,43.3
1369000800000,2013,5,2012,8,34,7,0.564,0.0928,0.471,25180.4,159.9,159.9,149.9,4,3,3.4285714285714284,932.9,879,994.3,779.4,732,153.4,147,192,0,0,0,0.164,0.151,0.193,779.4,732,825.3,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.424,0.379,0.464,0.316,0.29,0.338,0.014,0.013,0.015,0.992,0.941,1.03,0.044,0.042,0.046,21.38,21.13,21.64,0.955,0.953,0.957,0.978,0.975,0.98,0.935,0.929,0.938,46.27,39.61,52.24,44.36,38.63,48.2,0,0,0,0,0,0,0.833,0,0.093,0.16,0.84,0.16,44.6
1369605600000,2013,5,2012,8,35,7,0.499,0.0841,0.415,23244.1,143.3,143.3,138.4,3,3,3,824.8,788.4,864.4,685.8,664,139,119,147,0,0,0,0.168,0.149,0.181,685.8,664,717.4,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.349,0.337,0.368,0.259,0.245,0.28,0.011,0.011,0.012,0.859,0.823,0.913,0.038,0.036,0.04,21.94,21.73,22.12,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.06,45.75,48.76,46.12,44.84,47.78,0,0,0,0,0,0,0.769,0,0.084,0.17,0.83,0.17,46.6
1370210400000,2013,6,2012,9,36,7,0.454,0.072,0.382,21745.7,134.5,134.5,129.4,3,3,3,750.2,716.8,778.8,631.2,597.8,119,119,119,0,0,0,0.159,0.153,0.166,631.2,597.8,659.8,990,990,990,966.9,966.8,967,23.1,23,23.2,0.316,0.297,0.333,0.223,0.2,0.242,0.0096,0.0086,0.011,0.766,0.709,0.814,0.033,0.031,0.035,22.33,22.17,22.52,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,44.03,42,45.74,43.15,41.16,44.83,0,0,0,0,0,0,0.719,0,0.072,0.16,0.84,0.16,47.9
1370815200000,2013,6,2012,9,37,7,0.407,0.072,0.335,19270.6,121.1,121.1,114.7,3,3,3,673.4,643.2,705,554.4,524.2,119,119,119,0,0,0,0.177,0.169,0.185,554.4,524.2,586,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.273,0.256,0.291,0.171,0.151,0.192,0.0073,0.0064,0.0083,0.636,0.585,0.689,0.027,0.025,0.03,22.77,22.59,22.94,0.951,0.949,0.953,0.974,0.97,0.979,0.927,0.92,0.933,39.24,37.3,41.26,38.24,36.19,40.38,0,0,0,0,0,0,0.637,0,0.072,0.18,0.82,0.18,47.3
1371420000000,2013,6,2012,9,38,7,0.367,0.0829,0.284,16440.1,106.7,106.7,97.86,3,2,2.4285714285714284,606.4,580.6,633.7,469.4,419.6,137,119,161,0,0,0,0.227,0.188,0.277,469.4,419.6,514.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.228,0.206,0.25,0.121,0.0971,0.145,0.0051,0.0041,0.0061,0.56,0.529,0.634,0.024,0.022,0.027,23.12,23,23.26,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.917,0.938,42.92,35.4,52.54,41.44,34.33,48.2,0,0,0,0,0,0,0.544,0,0.083,0.23,0.77,0.23,44.8
1372024800000,2013,6,2012,9,39,7,0.332,0.0974,0.235,14006.5,88.01,88.01,83.37,2,2,2,549.4,527.3,572.1,388.4,366.3,161,161,161,0,0,0,0.293,0.281,0.305,388.4,366.3,411.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.195,0.187,0.203,0.0823,0.0719,0.0931,0.0034,0.003,0.0039,0.482,0.449,0.516,0.02,0.019,0.022,23.45,23.31,23.58,0.953,0.951,0.956,0.979,0.977,0.98,0.934,0.928,0.936,42.57,40.26,44.9,41.69,39.32,44.01,0,0,0,0,0,0,0.463,0,0.097,0.29,0.71,0.29,42.2
1372629600000,2013,7,2012,10,40,7,0.302,0.0816,0.221,13235.2,83.15,83.15,78.78,2,2,2,500.1,481.1,519.9,365.1,346.1,135,135,135,0,0,0,0.27,0.26,0.281,365.1,346.1,384.9,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.185,0.178,0.192,0.0713,0.0623,0.0807,0.003,0.0026,0.0034,0.445,0.417,0.475,0.018,0.017,0.02,23.7,23.59,23.82,0.95,0.948,0.953,0.977,0.972,0.98,0.928,0.922,0.934,40.33,38.31,42.42,39.39,37.26,41.57,0,0,0,0,0,0,0.438,0,0.081,0.27,0.73,0.27,43.8
1373234400000,2013,7,2012,10,41,7,0.277,0.0816,0.195,11661.7,73.09,73.09,69.41,2,2,2,457.5,441.4,474.8,322.5,306.4,135,135,135,0,0,0,0.295,0.284,0.306,322.5,306.4,339.8,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.17,0.165,0.176,0.0512,0.0436,0.0594,0.0021,0.0018,0.0024,0.382,0.357,0.408,0.016,0.015,0.017,23.96,23.86,24.06,0.944,0.942,0.947,0.97,0.97,0.971,0.916,0.914,0.919,35.78,34.04,37.64,34.71,33.02,36.54,0,0,0,0,0,0,0.386,0,0.082,0.29,0.7,0.3,42.1
1373839200000,2013,7,2012,10,42,7,0.255,0.0816,0.173,10366.3,64.95,64.95,61.7,2,2,2,421.1,406.7,436.2,286.1,271.7,135,135,135,0,0,0,0.321,0.309,0.332,286.1,271.7,301.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.152,0.163,0.034,0.0272,0.0412,0.0014,0.0011,0.0017,0.327,0.305,0.35,0.013,0.012,0.014,24.18,24.09,24.26,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,31.81,30.21,33.48,30.85,29.3,32.47,0,0,0,0,0,0,0.343,0,0.082,0.32,0.68,0.32,40.7
1374444000000,2013,7,2012,10,43,7,0.236,0.0816,0.154,9230.28,57.61,57.61,54.94,2,2,2,389.7,377.4,402.1,254.7,242.4,135,135,135,0,0,0,0.347,0.336,0.358,254.7,242.4,267.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.146,0.142,0.151,0.0198,0.0164,0.0251,0.0008,0.00066,0.001,0.28,0.264,0.298,0.011,0.011,0.012,24.37,24.29,24.45,0.931,0.927,0.933,0.97,0.97,0.97,0.903,0.899,0.905,28.32,26.95,29.69,27.47,26.14,28.8,0,0,0,0,0,0,0.305,0,0.082,0.35,0.65,0.35,39.1
1375048800000,2013,7,2012,10,44,7,0.218,0.0747,0.143,8559.8,53.29,53.29,50.95,2,1,1.8571428571428572,360.3,346.6,373.4,236.8,230.2,123.6,115,135,0,0,0,0.343,0.319,0.37,236.8,230.2,246,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.138,0.135,0.14,0.0159,0.0153,0.0167,0.00064,0.00062,0.00067,0.279,0.249,0.406,0.011,0.01,0.016,24.52,24.37,24.62,0.93,0.924,0.958,0.971,0.97,0.98,0.904,0.896,0.939,30.24,25.81,52.69,28.92,25.04,48.2,0,0,0,0,0,0,0.283,0,0.075,0.34,0.66,0.34,39.3
1375653600000,2013,8,2012,11,45,7,0.2,0.0696,0.13,8010.42,48.2,48.2,47.68,1,1,1,330.8,318.9,343,215.8,203.9,115,115,115,0,0,0,0.348,0.335,0.361,215.8,203.9,228,990,990,990,965.1,965,965.1,24.9,24.9,25,0.13,0.126,0.134,0.0141,0.0131,0.0151,0.00056,0.00052,0.00061,0.378,0.356,0.399,0.015,0.014,0.016,24.57,24.49,24.65,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.77,47.1,52.48,47.68,46.16,48.2,0,0,0,0,0,0,0.265,0,0.07,0.35,0.65,0.35,40.1
1376258400000,2013,8,2012,11,46,7,0.185,0.0696,0.115,7240.21,45.37,45.37,43.1,1,1,1,305.4,296.2,315.4,190.4,181.2,115,115,115,0,0,0,0.377,0.365,0.388,190.4,181.2,200.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.117,0.124,0.0119,0.0112,0.0128,0.00048,0.00044,0.00051,0.332,0.316,0.35,0.013,0.013,0.014,24.74,24.67,24.8,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,43.98,41.83,46.3,43.1,40.99,45.37,0,0,0,0,0,0,0.239,0,0.07,0.38,0.62,0.38,39.1
1376863200000,2013,8,2012,11,47,7,0.172,0.0696,0.102,6386.76,40.24,40.24,38.02,1,1,1,284.3,275.7,293.2,169.3,160.7,115,115,115,0,0,0,0.405,0.392,0.417,169.3,160.7,178.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.0101,0.00941,0.0109,0.0004,0.00037,0.00043,0.294,0.279,0.31,0.012,0.011,0.012,24.87,24.82,24.92,0.945,0.943,0.948,0.974,0.97,0.978,0.921,0.914,0.928,39.03,37.02,41.12,38.02,35.91,40.24,0,0,0,0,0,0,0.211,0,0.07,0.4,0.59,0.41,37.1
1377468000000,2013,8,2012,11,48,7,0.161,0.0675,0.0933,5795.05,37.72,37.72,34.49,1,1,1,265.9,258.5,273.3,154.3,146,111.6,91,115,0,0,0,0.42,0.352,0.441,154.3,146,167.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.11,0.00887,0.00816,0.00999,0.00035,0.00032,0.0004,0.267,0.253,0.289,0.011,0.01,0.011,24.97,24.93,25,0.94,0.938,0.945,0.97,0.97,0.973,0.913,0.909,0.919,35.54,33.56,38.76,34.49,32.55,37.72,0,0,0,0,0,0,0.192,0,0.0677,0.42,0.58,0.42,36
1378072800000,2013,9,2012,12,49,7,0.147,0.055,0.0923,5750.33,36.7,36.7,34.23,1,1,1,243.7,234.2,254.4,152.7,143.2,91,91,91,0,0,0,0.374,0.358,0.389,152.7,143.2,163.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.109,0.00873,0.00792,0.00964,0.00034,0.00031,0.00038,0.262,0.245,0.281,0.01,0.0097,0.011,25.08,25,25.15,0.94,0.936,0.943,0.97,0.97,0.971,0.912,0.908,0.916,35.28,33.06,37.79,34.23,32.06,36.7,0,0,0,0,0,0,0.19,0,0.0547,0.37,0.63,0.37,39.1
1378677600000,2013,9,2012,12,50,7,0.135,0.055,0.0796,4943.71,31.38,31.38,29.43,1,1,1,222.6,214.8,231.2,131.6,123.8,91,91,91,0,0,0,0.409,0.394,0.424,131.6,123.8,140.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0975,0.0947,0.101,0.00694,0.00627,0.00766,0.00027,0.00025,0.0003,0.225,0.211,0.24,0.0088,0.0083,0.0094,25.24,25.17,25.3,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,30.34,28.49,32.35,29.43,27.63,31.38,0,0,0,0,0,0,0.163,0,0.0554,0.41,0.59,0.41,36.6
1379282400000,2013,9,2012,12,51,7,0.125,0.055,0.0696,3714.7,27.05,27.05,22.11,1,1,1,206,200.3,212.3,115,109.3,91,91,91,0,0,0,0.442,0.429,0.454,115,109.3,121.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0916,0.0896,0.0939,0.00553,0.00504,0.00606,0.00022,0.0002,0.00024,0.195,0.185,0.206,0.0076,0.0072,0.0081,25.37,25.32,25.41,0.79,0,0.926,0.831,0,0.97,0.767,0,0.898,22.8,0,27.89,22.11,0,27.05,0,1,0,0,0.143,0,0.123,0.143,0.0554,0.44,0.56,0.44,29.7
1379887200000,2013,9,2012,12,52,7,0.116,0.055,0.0615,0,0,0,0,1,1,1,192.6,186.9,198.3,101.6,95.86,91,91,91,0,0,0,0.473,0.459,0.487,101.6,95.86,107.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0849,0.0889,0.00439,0.0039,0.00487,0.00017,0.00015,0.00019,0.171,0.161,0.181,0.0067,0.0063,0.0071,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0545,0.47,0.53,0.47,0
1380492000000,2013,9,2012,12,53,7,0.11,0.0348,0.0749,4156.05,29.67,29.67,24.74,1,1,1,181.4,177.3,185.5,123.8,94.5,57.57,52,91,0,0,0,0.317,0.282,0.491,123.8,94.5,132.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0844,0.0928,0.00628,0.00378,0.00698,0.00025,0.00015,0.00027,0.206,0.158,0.221,0.0081,0.0062,0.0086,25.36,25.35,25.41,0.797,0,0.931,0.831,0,0.97,0.773,0,0.903,25.5,0,30.59,24.74,0,29.67,0,1,0,0,0.143,0,0.137,0.143,0.0351,0.32,0.68,0.32,37.8
1381096800000,2013,10,2013,1,1,7,0.104,0.0369,0.067,4137.14,27.72,27.72,24.63,1,1,1,171.8,167.7,175.9,110.8,94.72,61,52,73,0,0,0,0.356,0.296,0.435,110.8,94.72,123.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0864,0.0824,0.0899,0.00517,0.0038,0.00628,0.0002,0.00015,0.00025,0.184,0.157,0.206,0.0072,0.0061,0.0081,25.36,25.35,25.38,0.922,0.914,0.928,0.969,0.966,0.97,0.893,0.884,0.9,25.42,21.61,28.58,24.63,20.89,27.72,0,0,0,0,0,0,0.137,0,0.037,0.35,0.64,0.36,39.8
1381701600000,2013,10,2013,1,2,7,0.0982,0.0442,0.0541,3326.99,20.61,20.61,19.8,1,1,1,162.4,159.3,166.4,89.41,86.25,73,73,73,0,0,0,0.45,0.439,0.458,89.41,86.25,93.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.0794,0.0819,0.00335,0.00308,0.00369,0.00013,0.00012,0.00014,0.147,0.141,0.154,0.0058,0.0055,0.006,25.38,25.38,25.38,0.923,0.918,0.927,0.964,0.963,0.966,0.89,0.887,0.892,20.54,19.89,21.34,19.8,19.15,20.61,0,0,0,0,0,0,0.11,0,0.0441,0.45,0.55,0.45,33.9
1382306400000,2013,10,2013,1,3,7,0.0983,0.0314,0.0669,4114.24,25.26,25.26,24.49,1,1,1,162.6,158.7,165.8,110.6,106.7,52,52,52,0,0,0,0.32,0.314,0.328,110.6,106.7,113.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0838,0.0863,0.00515,0.00482,0.00542,0.0002,0.00019,0.00021,0.182,0.175,0.188,0.0071,0.0069,0.0074,25.34,25.34,25.34,0.918,0.916,0.921,0.97,0.97,0.97,0.891,0.888,0.893,25.25,24.28,26.04,24.49,23.55,25.26,0,0,0,0,0,0,0.136,0,0.0314,0.32,0.68,0.32,41.9
1382911200000,2013,10,2013,1,4,7,0.098,0.0309,0.0671,4125.06,25.87,25.87,24.55,1,1,1,162,159.3,166.4,110.9,107.5,51.14,50,52,0,0,0,0.316,0.301,0.326,110.9,107.5,116.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0851,0.0841,0.0868,0.00517,0.00489,0.00564,0.0002,0.00019,0.00022,0.182,0.177,0.192,0.0071,0.0069,0.0075,25.34,25.34,25.34,0.919,0.916,0.922,0.97,0.97,0.97,0.891,0.889,0.895,25.31,24.48,26.67,24.55,23.75,25.87,0,0,0,0,0,0,0.136,0,0.0309,0.32,0.68,0.32,42.1
1383516000000,2013,11,2013,2,5,7,0.104,0.0302,0.0738,4579.84,28.07,28.07,27.26,1,1,1,172.1,167.2,175.4,122.1,117.2,50,50,50,0,0,0,0.291,0.285,0.299,122.1,117.2,125.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0888,0.0871,0.09,0.00613,0.00571,0.00641,0.00024,0.00022,0.00025,0.202,0.194,0.208,0.0079,0.0076,0.0081,25.34,25.34,25.34,0.926,0.923,0.929,0.97,0.97,0.97,0.899,0.895,0.901,28.1,26.88,28.94,27.26,26.07,28.07,0,0,0,0,0,0,0.151,0,0.0302,0.29,0.71,0.29,44
1384120800000,2013,11,2013,2,6,7,0.102,0.0302,0.0718,4443.78,27.07,27.07,26.45,1,1,1,168.7,166.4,171.3,118.7,116.4,50,50,50,0,0,0,0.296,0.292,0.301,118.7,116.4,121.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0877,0.0868,0.0886,0.00584,0.00564,0.00606,0.00023,0.00022,0.00024,0.196,0.192,0.201,0.0077,0.0075,0.0079,25.34,25.34,25.34,0.924,0.922,0.926,0.97,0.97,0.97,0.896,0.895,0.898,27.27,26.67,27.91,26.45,25.87,27.07,0,0,0,0,0,0,0.147,0,0.0302,0.3,0.7,0.3,43.6
1384725600000,2013,11,2013,2,7,7,0.106,0.0302,0.0759,4714.43,29.75,29.75,28.06,1,1,1,175.4,168.3,182.5,125.4,118.3,50,50,50,0,0,0,0.285,0.274,0.297,125.4,118.3,132.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.0875,0.0925,0.00641,0.0058,0.00701,0.00025,0.00023,0.00027,0.208,0.195,0.221,0.0082,0.0077,0.0086,25.34,25.34,25.34,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.904,28.93,27.15,30.67,28.06,26.34,29.75,0,0,0,0,0,0,0.156,0,0.0301,0.28,0.72,0.28,44.5
1385330400000,2013,11,2013,2,8,7,0.109,0.031,0.0782,4872.61,30.08,30.08,29,1,1,1,180.6,177.3,183.9,129.3,122.7,51.29,50,59,0,0,0,0.284,0.272,0.325,129.3,122.7,133.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0905,0.093,0.00674,0.00618,0.00713,0.00026,0.00024,0.00028,0.215,0.205,0.223,0.0084,0.008,0.0087,25.35,25.34,25.36,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.9,28.27,31.01,29,27.43,30.08,0,0,0,0,0,0,0.161,0,0.0308,0.28,0.72,0.28,44.7
1385935200000,2013,12,2013,3,9,7,0.116,0.0357,0.0804,5018.49,31.54,31.54,29.87,1,1,1,191.9,184.7,198.9,132.9,125.7,59,59,59,0,0,0,0.308,0.297,0.319,132.9,125.7,139.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0915,0.0966,0.00705,0.00643,0.00764,0.00028,0.00025,0.0003,0.223,0.21,0.236,0.0087,0.0082,0.0092,25.36,25.36,25.36,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.8,29.03,32.51,29.87,28.16,31.54,0,0,0,0,0,0,0.166,0,0.0356,0.31,0.69,0.31,43.3
1386540000000,2013,12,2013,3,10,7,0.128,0.0357,0.0927,5814.22,35.86,35.86,34.61,1,1,1,212.3,203.5,217.8,153.3,144.5,59,59,59,0,0,0,0.278,0.271,0.29,153.3,144.5,158.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0982,0.103,0.00878,0.00804,0.00924,0.00034,0.00031,0.00036,0.259,0.244,0.269,0.01,0.0095,0.011,25.27,25.22,25.33,0.94,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,35.68,33.62,36.97,34.61,32.62,35.86,0,0,0,0,0,0,0.192,0,0.0353,0.28,0.72,0.28,45.4
1387144800000,2013,12,2013,3,11,7,0.14,0.0357,0.104,6584.18,40.93,40.93,39.19,1,1,1,231.3,221.9,238.3,172.3,162.9,59,59,59,0,0,0,0.255,0.248,0.266,172.3,162.9,179.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.11,0.0104,0.00959,0.011,0.00041,0.00038,0.00043,0.293,0.277,0.306,0.012,0.011,0.012,25.12,25.06,25.19,0.946,0.943,0.948,0.976,0.972,0.98,0.923,0.916,0.929,40.14,37.93,41.78,39.19,36.85,40.93,0,0,0,0,0,0,0.218,0,0.036,0.26,0.74,0.26,47
1387749600000,2013,12,2013,3,12,7,0.153,0.0357,0.117,7434.04,47.42,47.42,44.25,1,1,1,252.6,241.3,266.4,193.6,182.3,59,59,59,0,0,0,0.234,0.221,0.245,193.6,182.3,207.4,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.116,0.112,0.12,0.0122,0.0112,0.0134,0.00048,0.00044,0.00053,0.332,0.311,0.356,0.013,0.012,0.014,24.96,24.88,25.04,0.953,0.949,0.956,0.98,0.98,0.98,0.933,0.93,0.937,45.15,42.48,48.39,44.25,41.63,47.42,0,0,0,0,0,0,0.246,0,0.036,0.23,0.76,0.24,48.6
1388354400000,2013,12,2013,3,13,7,0.181,0.0417,0.139,8472.41,54.15,54.15,50.43,2,1,1.5714285714285714,299.1,273.3,320.9,230.1,214.3,69,59,73,0,0,0,0.231,0.209,0.251,230.1,214.3,247.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.13,0.123,0.136,0.0153,0.014,0.0168,0.00061,0.00055,0.00067,0.306,0.242,0.385,0.012,0.0096,0.015,24.79,24.73,24.85,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,37.18,25.74,52.05,35.54,24.97,48.2,0,0,0,0,0,0,0.28,0,0.042,0.23,0.77,0.23,46.8
1388959200000,2014,1,2013,4,14,7,0.215,0.0442,0.171,10349.3,67.79,67.79,61.6,2,2,2,355.2,327.1,384,282.2,254.1,73,73,73,0,0,0,0.206,0.19,0.223,282.2,254.1,311,990,990,990,965.2,965,965.3,24.8,24.7,25,0.149,0.139,0.159,0.0322,0.019,0.0458,0.0013,0.00076,0.0019,0.314,0.272,0.357,0.013,0.011,0.014,24.51,24.32,24.69,0.936,0.93,0.942,0.97,0.97,0.97,0.908,0.902,0.914,31.75,28.62,34.94,30.8,27.76,33.89,0,0,0,0,0,0,0.342,0,0.044,0.21,0.8,0.2,48.1
1389564000000,2014,1,2013,4,15,7,0.262,0.0442,0.218,13212.8,87.84,87.84,78.65,2,2,2,433.4,395.2,475.6,360.4,322.2,73,73,73,0,0,0,0.169,0.153,0.185,360.4,322.2,402.6,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.176,0.163,0.191,0.0691,0.0511,0.089,0.0028,0.0021,0.0037,0.431,0.374,0.494,0.018,0.015,0.02,24.02,23.77,24.25,0.95,0.944,0.955,0.976,0.97,0.98,0.926,0.916,0.936,40.29,36.16,44.82,39.32,35.08,43.92,0,0,0,0,0,0,0.437,0,0.044,0.17,0.83,0.17,50.4
1390168800000,2014,1,2013,4,16,7,0.325,0.0442,0.281,16474.2,108,108,98.06,3,2,2.2857142857142856,537.7,491.8,589.6,464.7,418.8,73,73,73,0,0,0,0.136,0.124,0.148,464.7,418.8,516.6,990,990,990,966,965.8,966.3,24,23.7,24.2,0.216,0.197,0.242,0.119,0.0967,0.146,0.005,0.004,0.0062,0.558,0.519,0.612,0.023,0.021,0.026,23.42,23.18,23.67,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.67,35.83,52.36,43.98,34.75,48.2,0,0,0,0,0,0,0.545,0,0.044,0.14,0.86,0.14,50.7
1390773600000,2014,1,2013,4,17,7,0.41,0.0497,0.36,20754.3,132.4,132.4,123.5,3,3,3,677.5,609.6,750.7,595.4,536.6,82.14,73,105,0,0,0,0.121,0.104,0.145,595.4,536.6,645.7,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.288,0.253,0.32,0.199,0.159,0.232,0.0085,0.0067,0.01,0.697,0.596,0.786,0.03,0.025,0.034,22.69,22.31,23.07,0.954,0.95,0.956,0.978,0.973,0.98,0.933,0.924,0.937,42.1,38.42,45.03,41.18,37.37,44.13,0,0,0,0,0,0,0.686,0,0.05,0.12,0.88,0.12,50.6
1391378400000,2014,2,2013,5,18,7,0.493,0.0635,0.43,23865.2,144.6,144.6,142.1,3,3,3,815.9,772.9,852.3,710.9,667.9,105,105,105,0,0,0,0.129,0.123,0.136,710.9,667.9,747.3,990,990,990,967.2,967,967.3,22.8,22.7,23,0.358,0.333,0.382,0.276,0.247,0.3,0.012,0.011,0.013,0.896,0.823,0.961,0.039,0.036,0.042,21.94,21.73,22.19,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.78,46.35,50.79,47.35,45.43,48.2,0,0,0,0,0,0,0.789,0,0.063,0.13,0.87,0.13,48.4
1391983200000,2014,2,2013,5,19,7,0.543,0.0801,0.463,24733.3,154.4,154.4,147.2,4,3,3.2857142857142856,898.3,862.4,927.6,765.8,735.7,132.4,105,137,0,0,0,0.147,0.122,0.157,765.8,735.7,790.6,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.405,0.379,0.429,0.309,0.292,0.322,0.014,0.013,0.014,0.975,0.945,1.02,0.043,0.042,0.045,21.53,21.43,21.67,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,47.74,39.3,52.04,45.41,38.29,48.2,0,0,0,0,0,0,0.818,0,0.08,0.15,0.85,0.15,45.5
1392588000000,2014,2,2013,5,20,7,0.567,0.0829,0.484,26224.9,156.8,156.8,156.1,4,4,4,937.5,934.5,941.5,800.5,797.5,137,137,137,0,0,0,0.146,0.146,0.147,800.5,797.5,804.5,990,990,990,967.6,967.6,967.7,22.4,22.3,22.4,0.438,0.435,0.442,0.326,0.325,0.328,0.015,0.015,0.015,0.977,0.972,0.984,0.044,0.043,0.044,21.37,21.35,21.39,0.953,0.953,0.953,0.976,0.976,0.976,0.93,0.93,0.931,39.99,39.86,40.15,39.03,38.9,39.2,0,0,0,0,0,0,0.867,0,0.083,0.15,0.85,0.15,46.3
1393192800000,2014,2,2013,5,21,7,0.549,0.0815,0.468,24733.3,154.4,154.4,147.2,4,3,3.2857142857142856,908,891.9,927.6,773.3,762.9,134.7,129,137,0,0,0,0.148,0.144,0.152,773.3,762.9,790.6,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.413,0.404,0.429,0.313,0.308,0.322,0.014,0.014,0.014,0.99,0.948,1.02,0.044,0.042,0.045,21.48,21.43,21.54,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.928,0.937,48.11,39.3,52.04,45.41,38.29,48.2,0,0,0,0,0,0,0.818,0,0.081,0.15,0.85,0.15,45.1
1393797600000,2014,3,2013,6,22,7,0.554,0.078,0.476,25248.7,161.2,161.2,150.3,4,3,3.4285714285714284,916.3,894.1,957.9,787.3,765.1,129,129,129,0,0,0,0.141,0.135,0.144,787.3,765.1,828.9,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.427,0.407,0.465,0.32,0.309,0.34,0.014,0.014,0.015,1,0.963,1.03,0.045,0.043,0.046,21.43,21.24,21.52,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,46.9,39.69,52.29,44.46,38.71,48.2,0,0,0,0,0,0,0.835,0,0.078,0.14,0.86,0.14,45.6
1394402400000,2014,3,2013,6,23,7,0.651,0.078,0.573,30052.5,192.8,192.8,178.9,4,4,4,1076,979.6,1179,946.7,850.6,129,129,129,0,0,0,0.12,0.109,0.132,946.7,850.6,1050,990,990,990,968.1,967.8,968.5,21.9,21.5,22.2,0.582,0.485,0.708,0.414,0.351,0.536,0.019,0.016,0.025,1.26,1.07,1.53,0.058,0.048,0.071,20.61,20,21.12,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,45.64,42.03,49.2,44.72,41.19,48.2,0,0,0,0,0,0,0.994,0,0.078,0.12,0.88,0.12,46.2
1395007200000,2014,3,2013,6,24,7,0.819,0.078,0.665,32202.4,192.8,192.8,191.7,4,4,4,1354,1222,1475,1225,1093,129,129,129,126.4,0,246,0.0957,0.0874,0.106,1099,1093,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.832,0.77,0.885,0.646,0.632,0.648,0.031,0.03,0.031,1.78,1.7,1.83,0.085,0.079,0.089,19.21,18.76,19.7,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.32,48.18,50.38,47.92,47.22,48.2,0,0,0,0,0,0,1.06,0,0.154,0.095,0.81,0.19,39.3
1395612000000,2014,3,2013,6,25,7,1.02,0.078,0.665,30512.5,187.3,187.3,181.6,4,4,4,1683,1516,1856,1554,1387,129,129,129,453.6,287,627,0.077,0.0695,0.0851,1100,1100,1100,990,990,990,970.1,969.5,970.6,19.9,19.4,20.5,0.915,0.9,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.85,1.87,0.094,0.09,0.097,18.06,17.49,18.61,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.33,44.79,47.79,45.41,43.9,46.84,0,0,0,0,0,0,1.01,0,0.355,0.076,0.65,0.35,29.9
1396216800000,2014,3,2013,6,26,7,1.24,0.0879,0.665,28516.8,173.8,173.8,169.7,4,4,4,2042,1909,2137,1897,1780,145.3,129,148,796.7,680,889,0.0712,0.0676,0.0755,1100,1100,1100,990,990,990,971.2,970.8,971.4,18.8,18.6,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.94,16.69,17.32,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.3,42.64,44.33,42.44,41.79,43.45,0,0,0,0,0,0,0.943,0,0.575,0.071,0.54,0.46,23
1396821600000,2014,4,2013,7,27,7,1.31,0.0895,0.665,27958.1,166.7,166.7,166.4,4,4,4,2166,2155,2174,2018,2007,148,148,148,918.3,907,926,0.0683,0.0681,0.0687,1100,1100,1100,990,990,990,971.5,971.5,971.5,18.5,18.5,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.62,16.61,16.65,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.45,42.41,42.52,41.6,41.56,41.67,0,0,0,0,0,0,0.925,0,0.645,0.068,0.51,0.49,21.3
1397426400000,2014,4,2013,7,28,7,1.29,0.0895,0.665,28129.4,168.3,168.3,167.4,4,4,4,2126,2093,2159,1978,1945,148,148,148,878,845,911,0.0696,0.0686,0.0707,1100,1100,1100,990,990,990,971.4,971.3,971.5,18.6,18.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.72,16.64,16.8,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.71,42.5,42.93,41.86,41.65,42.07,0,0,0,0,0,0,0.93,0,0.625,0.069,0.52,0.48,21.8
1398031200000,2014,4,2013,7,29,7,1.22,0.0895,0.665,28585.9,172.2,172.2,170.2,4,4,4,2023,1954,2083,1875,1806,148,148,148,775,706,835,0.0732,0.0711,0.0757,1100,1100,1100,990,990,990,971.1,971,971.3,18.9,18.7,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,16.98,16.83,17.17,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.41,43,43.93,42.54,42.14,43.06,0,0,0,0,0,0,0.945,0,0.555,0.073,0.55,0.45,23.4
1398636000000,2014,4,2013,7,30,7,1.12,0.105,0.665,29532.2,178.8,178.8,175.8,4,4,4,1851,1764,1930,1678,1572,173.1,148,192,577.6,472,682,0.0939,0.0767,0.109,1100,1100,1100,990,990,990,970.6,970.3,970.9,19.4,19.1,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.51,17.25,17.79,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.84,44.15,45.61,43.95,43.27,44.7,0,0,0,0,0,0,0.977,0,0.455,0.094,0.59,0.41,26.4
1399240800000,2014,5,2013,8,31,7,0.994,0.116,0.665,30736.9,186,186,183,4,4,4,1644,1555,1733,1452,1363,192,192,192,351.4,263,441,0.117,0.111,0.123,1100,1100,1100,990,990,990,969.9,969.7,970.2,20.1,19.8,20.3,0.916,0.908,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.091,0.095,18.19,17.89,18.48,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.67,45.89,47.45,45.74,44.97,46.5,0,0,0,0,0,0,1.02,0,0.329,0.12,0.67,0.33,30.9
1399845600000,2014,5,2013,8,32,7,0.87,0.116,0.665,31950.3,192.8,192.8,190.2,4,4,4,1438,1334,1526,1246,1142,192,192,192,145.9,42,234,0.134,0.126,0.144,1100,1100,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.859,0.813,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.85,0.087,0.084,0.091,18.91,18.58,19.29,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.57,47.7,49.59,47.55,46.75,48.2,0,0,0,0,0,0,1.06,0,0.205,0.13,0.76,0.24,36.7
1400450400000,2014,5,2013,8,33,7,0.712,0.116,0.596,30545.3,192.8,192.8,181.8,4,4,4,1178,1081,1289,985.9,889.3,192,192,192,0,0,0,0.164,0.149,0.178,985.9,889.3,1097,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.641,0.53,0.792,0.458,0.369,0.641,0.021,0.017,0.03,1.37,1.14,1.73,0.064,0.052,0.082,20.17,19.46,20.7,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.49,43.1,49.91,45.45,42.24,48.2,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,42.9
1401055200000,2014,5,2013,8,34,7,0.6,0.113,0.487,25721.9,165.3,165.3,153.1,4,3,3.5714285714285716,992.3,934.5,1058,804.7,758.8,187.6,161,192,0,0,0,0.189,0.172,0.202,804.7,758.8,865.7,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.453,0.411,0.509,0.328,0.306,0.358,0.015,0.014,0.016,1.03,0.983,1.1,0.047,0.044,0.05,21.11,20.82,21.34,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,45.24,39.42,51.6,43.44,38.42,48.2,0,0,0,0,0,0,0.851,0,0.113,0.19,0.81,0.19,42.9
1401660000000,2014,6,2013,9,35,7,0.528,0.0974,0.431,23708.8,144.6,144.6,141.1,3,3,3,873.6,830.9,918.5,712.6,669.9,161,161,161,0,0,0,0.184,0.175,0.194,712.6,669.9,757.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.371,0.344,0.407,0.277,0.248,0.306,0.012,0.011,0.014,0.911,0.836,0.995,0.04,0.037,0.044,21.69,21.43,21.94,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.34,45.97,50.77,47.04,45.05,48.2,0,0,0,0,0,0,0.784,0,0.097,0.18,0.82,0.18,44.9
1402264800000,2014,6,2013,9,36,7,0.48,0.0974,0.382,21607.8,132.9,132.9,128.6,3,3,3,793.3,770.1,818.1,632.3,609.1,161,161,161,0,0,0,0.203,0.197,0.209,632.3,609.1,657.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.322,0.309,0.336,0.223,0.208,0.24,0.0097,0.009,0.011,0.773,0.734,0.814,0.034,0.032,0.036,22.15,22.01,22.29,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.75,42.36,45.22,42.87,41.51,44.31,0,0,0,0,0,0,0.715,0,0.098,0.2,0.8,0.2,45
1402869600000,2014,6,2013,9,37,7,0.438,0.0974,0.341,19436.7,122.7,122.7,115.7,3,3,3,725,691.6,760,564,530.6,161,161,161,0,0,0,0.222,0.212,0.233,564,530.6,599,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.283,0.264,0.303,0.178,0.155,0.201,0.0077,0.0067,0.0087,0.658,0.601,0.716,0.028,0.026,0.031,22.54,22.34,22.73,0.952,0.949,0.954,0.975,0.97,0.98,0.928,0.921,0.935,39.55,37.43,41.75,38.56,36.32,40.9,0,0,0,0,0,0,0.643,0,0.097,0.22,0.78,0.22,44.4
1403474400000,2014,6,2013,9,38,7,0.394,0.0974,0.296,16807.7,106.9,106.9,100,3,2,2.4285714285714284,650.8,621.9,681,489.8,460.9,161,161,161,0,0,0,0.248,0.236,0.259,489.8,460.9,520,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.241,0.225,0.258,0.131,0.117,0.148,0.0056,0.0049,0.0063,0.596,0.548,0.643,0.025,0.023,0.027,22.9,22.79,23.02,0.953,0.946,0.957,0.976,0.97,0.98,0.929,0.918,0.938,44.66,35.37,52.4,42.53,34.31,48.2,0,0,0,0,0,0,0.556,0,0.098,0.25,0.75,0.25,42.7
1404079200000,2014,6,2013,9,39,7,0.355,0.0839,0.271,15962.8,96.4,96.4,95.02,2,2,2,587.5,562.6,612.9,448.7,427.6,138.7,135,161,0,0,0,0.236,0.224,0.263,448.7,427.6,468.9,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.217,0.207,0.226,0.111,0.101,0.12,0.0047,0.0042,0.0051,0.573,0.539,0.606,0.024,0.023,0.026,23.18,23.07,23.33,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.84,46.79,50.77,47.51,45.86,48.2,0,0,0,0,0,0,0.528,0,0.084,0.24,0.76,0.24,45
1404684000000,2014,7,2013,10,40,7,0.322,0.0949,0.228,13548.5,90.15,90.15,80.65,2,2,2,533,511.4,554.6,376.2,325.4,156.9,135,186,0,0,0,0.296,0.243,0.364,376.2,325.4,419.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.191,0.175,0.204,0.0766,0.0526,0.0971,0.0032,0.0022,0.0041,0.464,0.39,0.527,0.019,0.016,0.022,23.54,23.38,23.71,0.951,0.945,0.956,0.976,0.97,0.98,0.928,0.916,0.937,41.3,35.75,46,40.32,34.67,45.08,0,0,0,0,0,0,0.448,0,0.094,0.29,0.71,0.29,42.1
1405288800000,2014,7,2013,10,41,7,0.294,0.112,0.182,10770.4,67.93,67.93,64.11,2,2,2,486.3,468,504.6,300.3,282,186,186,186,0,0,0,0.383,0.369,0.397,300.3,282,318.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.159,0.172,0.0407,0.0321,0.0494,0.0017,0.0013,0.002,0.352,0.324,0.379,0.015,0.013,0.016,23.86,23.75,23.97,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,33.05,31.05,35.02,32.05,30.12,33.97,0,0,0,0,0,0,0.356,0,0.112,0.38,0.62,0.38,36.6
1405893600000,2014,7,2013,10,42,7,0.27,0.112,0.157,9337.53,59.03,59.03,55.58,2,2,2,446.1,430.5,462.2,260.1,244.5,186,186,186,0,0,0,0.417,0.402,0.432,260.1,244.5,276.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.146,0.157,0.0221,0.0165,0.0294,0.00091,0.00068,0.0012,0.292,0.27,0.316,0.012,0.011,0.013,24.1,24,24.19,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.65,26.92,30.43,27.79,26.11,29.51,0,0,0,0,0,0,0.309,0,0.113,0.41,0.58,0.42,34.6
1406498400000,2014,7,2013,10,43,7,0.248,0.104,0.144,8533.88,53.99,53.99,50.8,2,1,1.7142857142857142,410.4,395.2,425.3,237.7,224.8,172.7,155,186,0,0,0,0.42,0.382,0.453,237.7,224.8,251.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.143,0.139,0.146,0.016,0.0149,0.0175,0.00065,0.00061,0.00071,0.305,0.259,0.408,0.012,0.011,0.017,24.25,24.12,24.36,0.936,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.939,33.8,25.74,51.98,32.28,24.97,48.2,0,0,0,0,0,0,0.282,0,0.104,0.42,0.58,0.42,34.4
1407103200000,2014,8,2013,11,44,7,0.227,0.0937,0.133,8081.8,50.43,50.43,48.11,2,1,1.1428571428571428,375.2,361,390,220.2,206,155,155,155,0,0,0,0.413,0.397,0.429,220.2,206,235,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.135,0.13,0.14,0.0145,0.0133,0.0157,0.00059,0.00053,0.00064,0.366,0.257,0.406,0.015,0.01,0.016,24.36,24.27,24.43,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.94,46.39,26,52.4,44.5,25.22,48.2,0,0,0,0,0,0,0.267,0,0.094,0.41,0.59,0.41,35.6
1407708000000,2014,8,2013,11,45,7,0.209,0.0937,0.115,7170.18,45.46,45.46,42.68,1,1,1,345.2,332.9,357.5,190.2,177.9,155,155,155,0,0,0,0.449,0.434,0.466,190.2,177.9,202.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.12,0.129,0.0119,0.0109,0.013,0.00048,0.00044,0.00052,0.335,0.313,0.357,0.013,0.013,0.014,24.54,24.46,24.62,0.952,0.948,0.955,0.98,0.978,0.98,0.932,0.927,0.936,43.57,40.73,46.39,42.68,39.82,45.46,0,0,0,0,0,0,0.237,0,0.094,0.45,0.55,0.45,34.3
1408312800000,2014,8,2013,11,46,7,0.193,0.0937,0.0992,6128.93,38.95,38.95,36.48,1,1,1,319.1,309.6,329.3,164.1,154.6,155,155,155,0,0,0,0.486,0.471,0.501,164.1,154.6,174.3,990,990,990,965,964.9,965,25,25,25.1,0.115,0.112,0.119,0.00969,0.00889,0.0106,0.00039,0.00036,0.00042,0.289,0.272,0.307,0.012,0.011,0.012,24.72,24.65,24.78,0.944,0.941,0.947,0.972,0.97,0.976,0.917,0.913,0.924,37.54,35.36,39.91,36.48,34.3,38.95,0,0,0,0,0,0,0.203,0,0.0938,0.49,0.51,0.49,31.8
1408917600000,2014,8,2013,11,47,7,0.18,0.0937,0.0862,5304.93,33.63,33.63,31.58,1,1,1,297.6,288.6,306.6,142.6,133.6,155,155,155,0,0,0,0.521,0.505,0.537,142.6,133.6,151.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.107,0.104,0.111,0.00787,0.0071,0.00864,0.00031,0.00028,0.00034,0.25,0.234,0.266,0.01,0.0093,0.011,24.86,24.8,24.91,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,32.55,30.43,34.67,31.58,29.52,33.63,0,0,0,0,0,0,0.175,0,0.0938,0.52,0.48,0.52,29.5
1409522400000,2014,9,2013,12,48,7,0.165,0.0714,0.0937,5809.95,37.3,37.3,34.58,1,1,1,272.9,261.5,284.5,154.9,143.5,118,118,118,0,0,0,0.433,0.415,0.451,154.9,143.5,166.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.104,0.112,0.00891,0.00795,0.0099,0.00035,0.00031,0.00039,0.268,0.248,0.289,0.011,0.0098,0.011,24.94,24.87,25.01,0.941,0.937,0.944,0.97,0.97,0.972,0.913,0.908,0.918,35.63,32.96,38.35,34.58,31.97,37.3,0,0,0,0,0,0,0.192,0,0.0713,0.43,0.57,0.43,35.2
1410127200000,2014,9,2013,12,49,7,0.151,0.062,0.089,5528.27,35.54,35.54,32.91,1,1,1,249.8,241.6,258,147.2,134.5,102.6,91,118,0,0,0,0.41,0.365,0.467,147.2,134.5,158.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.107,0.00826,0.00718,0.00922,0.00033,0.00028,0.00036,0.253,0.232,0.273,0.01,0.0092,0.011,25.05,25.03,25.09,0.938,0.933,0.942,0.97,0.97,0.97,0.91,0.905,0.913,33.92,30.83,36.64,32.91,29.9,35.54,0,0,0,0,0,0,0.183,0,0.062,0.41,0.59,0.41,36.6
1410732000000,2014,9,2013,12,50,7,0.139,0.055,0.0843,5238.53,33.06,33.06,31.18,1,1,1,230.3,222.7,238.5,139.3,131.7,91,91,91,0,0,0,0.395,0.381,0.409,139.3,131.7,147.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0975,0.103,0.00759,0.00694,0.00829,0.0003,0.00027,0.00033,0.238,0.225,0.253,0.0094,0.0088,0.01,25.18,25.12,25.24,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,32.15,30.35,34.09,31.18,29.44,33.06,0,0,0,0,0,0,0.173,0,0.0547,0.4,0.61,0.39,37.7
1411336800000,2014,9,2013,12,51,7,0.13,0.055,0.0746,4626.85,28.88,28.88,27.54,1,1,1,214.4,208.7,220.2,123.4,117.7,91,91,91,0,0,0,0.425,0.413,0.436,123.4,117.7,129.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0946,0.0926,0.0967,0.00624,0.00576,0.00673,0.00024,0.00023,0.00026,0.21,0.2,0.22,0.0082,0.0078,0.0086,25.3,25.26,25.35,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.39,27.03,29.78,27.54,26.21,28.88,0,0,0,0,0,0,0.153,0,0.0554,0.42,0.57,0.43,35.6
1411941600000,2014,9,2013,12,52,7,0.122,0.0473,0.0749,4658.54,29.18,29.18,27.73,1,1,1,202,199.2,206.8,123.9,113.9,78.14,73,91,0,0,0,0.387,0.36,0.444,123.9,113.9,130,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0913,0.0948,0.00628,0.00543,0.0068,0.00025,0.00021,0.00027,0.209,0.193,0.22,0.0082,0.0075,0.0086,25.38,25.36,25.39,0.927,0.921,0.93,0.97,0.97,0.97,0.899,0.893,0.903,28.59,26.1,30.09,27.73,25.31,29.18,0,0,0,0,0,0,0.154,0,0.0471,0.39,0.61,0.39,38.2
1412546400000,2014,10,2014,1,1,7,0.116,0.0442,0.0721,4473.72,27.98,27.98,26.63,1,1,1,192.3,187.4,197.8,119.3,114.4,73,73,73,0,0,0,0.38,0.369,0.39,119.3,114.4,124.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0893,0.093,0.00589,0.00547,0.00636,0.00023,0.00021,0.00025,0.2,0.192,0.21,0.0078,0.0075,0.0082,25.38,25.38,25.39,0.924,0.921,0.928,0.97,0.97,0.97,0.897,0.893,0.9,27.45,26.23,28.84,26.63,25.44,27.98,0,0,0,0,0,0,0.148,0,0.0439,0.38,0.62,0.38,38.6
1413151200000,2014,10,2014,1,2,7,0.11,0.0442,0.0661,4068,24.98,24.98,24.21,1,1,1,182.3,178.9,185.5,109.3,105.9,73,73,73,0,0,0,0.401,0.394,0.408,109.3,105.9,112.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0863,0.0886,0.00504,0.00475,0.00531,0.0002,0.00019,0.00021,0.183,0.177,0.188,0.0071,0.0069,0.0074,25.38,25.38,25.38,0.917,0.915,0.919,0.97,0.97,0.97,0.89,0.887,0.892,24.96,24.12,25.75,24.21,23.4,24.98,0,0,0,0,0,0,0.135,0,0.0439,0.4,0.6,0.4,37
1413756000000,2014,10,2014,1,3,7,0.104,0.0442,0.0602,3683.86,23.07,23.07,21.93,1,1,1,172.6,168.8,177.6,99.61,95.82,73,73,73,0,0,0,0.423,0.411,0.432,99.61,95.82,104.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0841,0.0828,0.0858,0.00422,0.00389,0.00464,0.00017,0.00015,0.00018,0.165,0.159,0.174,0.0065,0.0062,0.0068,25.38,25.38,25.38,0.913,0.911,0.916,0.969,0.967,0.97,0.884,0.883,0.886,22.64,21.83,23.79,21.93,21.11,23.07,0,0,0,0,0,0,0.122,0,0.0438,0.43,0.58,0.42,35.4
1414360800000,2014,10,2014,1,4,7,0.0992,0.0402,0.059,3628.65,24.95,24.95,21.6,1,1,1,164.1,161.7,168,97.62,88.98,66.43,50,73,0,0,0,0.405,0.308,0.451,97.62,88.98,112.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0803,0.0855,0.00405,0.00331,0.00532,0.00016,0.00013,0.00021,0.161,0.146,0.185,0.0063,0.0057,0.0073,25.37,25.34,25.38,0.92,0.917,0.924,0.967,0.964,0.97,0.889,0.886,0.892,22.34,20.45,25.72,21.6,19.72,24.95,0,0,0,0,0,0,0.12,0,0.0402,0.41,0.59,0.41,36.6
1414965600000,2014,11,2014,2,5,7,0.102,0.0302,0.0721,4464.71,27.67,27.67,26.58,1,1,1,169.2,165.5,173.7,119.2,115.5,50,50,50,0,0,0,0.296,0.288,0.302,119.2,115.5,123.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0879,0.0865,0.0894,0.00589,0.00557,0.00627,0.00023,0.00022,0.00025,0.197,0.191,0.205,0.0077,0.0075,0.008,25.34,25.34,25.34,0.924,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.9,27.4,26.47,28.53,26.58,25.68,27.67,0,0,0,0,0,0,0.148,0,0.0299,0.3,0.71,0.29,43.8
1415570400000,2014,11,2014,2,6,7,0.109,0.0302,0.0786,4895.75,29.62,29.62,29.14,1,1,1,179.9,178.4,181.9,129.9,128.4,50,50,50,0,0,0,0.278,0.275,0.28,129.9,128.4,131.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0911,0.0923,0.00679,0.00666,0.00696,0.00027,0.00026,0.00027,0.216,0.214,0.22,0.0085,0.0084,0.0086,25.34,25.34,25.34,0.93,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.903,30.04,29.67,30.54,29.14,28.78,29.62,0,0,0,0,0,0,0.162,0,0.0304,0.28,0.72,0.28,44.9
1416175200000,2014,11,2014,2,7,7,0.106,0.0302,0.0762,4738.83,28.46,28.46,28.21,1,1,1,176,174.8,177,126,124.8,50,50,50,0,0,0,0.284,0.282,0.286,126,124.8,127,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0898,0.0906,0.00646,0.00636,0.00655,0.00025,0.00025,0.00026,0.209,0.207,0.211,0.0082,0.0081,0.0083,25.34,25.34,25.34,0.929,0.928,0.929,0.97,0.97,0.97,0.901,0.901,0.901,29.08,28.8,29.34,28.21,27.94,28.46,0,0,0,0,0,0,0.157,0,0.0298,0.28,0.72,0.28,44.7
1416780000000,2014,11,2014,2,8,7,0.106,0.0302,0.0759,4718.12,28.52,28.52,28.08,1,1,1,175.5,173.5,177.3,125.5,123.5,50,50,50,0,0,0,0.285,0.282,0.288,125.5,123.5,127.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.0893,0.0907,0.00641,0.00624,0.00657,0.00025,0.00024,0.00026,0.208,0.205,0.212,0.0082,0.008,0.0083,25.34,25.34,25.34,0.929,0.927,0.929,0.97,0.97,0.97,0.901,0.9,0.902,28.95,28.46,29.4,28.08,27.6,28.52,0,0,0,0,0,0,0.156,0,0.0301,0.28,0.72,0.28,44.5
1417384800000,2014,12,2014,3,9,7,0.112,0.0357,0.0763,4747.76,30.49,30.49,28.26,1,1,1,185.2,176.5,194.5,126.2,117.5,59,59,59,0,0,0,0.319,0.303,0.334,126.2,117.5,135.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0886,0.095,0.00648,0.00573,0.00727,0.00025,0.00022,0.00028,0.211,0.195,0.228,0.0083,0.0076,0.0089,25.36,25.36,25.36,0.928,0.923,0.933,0.97,0.97,0.97,0.9,0.895,0.905,29.13,26.97,31.44,28.26,26.16,30.49,0,0,0,0,0,0,0.157,0,0.0357,0.32,0.68,0.32,42.4
1417989600000,2014,12,2014,3,10,7,0.118,0.0357,0.0826,5163.49,31.41,31.41,30.74,1,1,1,195.5,192.9,198.3,136.5,133.9,59,59,59,0,0,0,0.302,0.297,0.306,136.5,133.9,139.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.0944,0.0964,0.00736,0.00713,0.00759,0.00029,0.00028,0.0003,0.23,0.225,0.235,0.009,0.0088,0.0092,25.36,25.36,25.36,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.69,31.03,32.38,30.74,30.1,31.41,0,0,0,0,0,0,0.171,0,0.0354,0.3,0.7,0.3,43.8
1418594400000,2014,12,2014,3,11,7,0.123,0.0357,0.087,5451.26,34.19,34.19,32.45,1,1,1,202.8,196.2,210.4,143.8,137.2,59,59,59,0,0,0,0.291,0.28,0.301,143.8,137.2,151.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0979,0.0956,0.101,0.00798,0.00741,0.00862,0.00031,0.00029,0.00034,0.243,0.231,0.256,0.0095,0.009,0.01,25.34,25.28,25.36,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.45,31.84,35.24,32.45,30.88,34.19,0,0,0,0,0,0,0.18,0,0.036,0.29,0.71,0.29,44.3
1419199200000,2014,12,2014,3,12,7,0.129,0.0357,0.0931,5838.65,35.18,35.18,34.75,1,1,1,212.9,209.8,214.8,153.9,150.8,59,59,59,0,0,0,0.277,0.275,0.281,153.9,150.8,155.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.1,0.102,0.00883,0.00857,0.00899,0.00035,0.00034,0.00035,0.261,0.255,0.264,0.01,0.01,0.01,25.26,25.25,25.29,0.94,0.939,0.94,0.97,0.97,0.97,0.912,0.911,0.912,35.83,35.11,36.27,34.75,34.06,35.18,0,0,0,0,0,0,0.193,0,0.0359,0.28,0.72,0.28,45.3
1419804000000,2014,12,2014,3,13,7,0.132,0.0405,0.0918,5750.71,35.43,35.43,34.23,1,1,1,218.9,210.9,227.9,151.9,146.9,67,59,73,0,0,0,0.306,0.273,0.332,151.9,146.9,156.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.101,0.104,0.00866,0.00824,0.00908,0.00034,0.00032,0.00036,0.258,0.25,0.266,0.01,0.0098,0.01,25.23,25.17,25.28,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.29,34.09,36.52,34.23,33.06,35.43,0,0,0,0,0,0,0.19,0,0.0402,0.31,0.7,0.3,43.6
1420408800000,2015,1,2014,4,14,7,0.143,0.0442,0.0989,6199.2,39.14,39.14,36.9,1,1,1,236.5,229.5,245.7,163.5,156.5,73,73,73,0,0,0,0.309,0.297,0.318,163.5,156.5,172.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.104,0.11,0.00965,0.00905,0.0104,0.00038,0.00036,0.00041,0.279,0.267,0.296,0.011,0.011,0.012,25.1,25.03,25.16,0.943,0.941,0.946,0.972,0.97,0.976,0.917,0.913,0.924,37.95,36.33,40.09,36.9,35.24,39.14,0,0,0,0,0,0,0.205,0,0.0441,0.31,0.69,0.31,43.4
1421013600000,2015,1,2014,4,15,7,0.159,0.0442,0.115,7274.11,47.42,47.42,43.3,1,1,1,263.1,249.2,280.9,190.1,176.2,73,73,73,0,0,0,0.278,0.26,0.293,190.1,176.2,207.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.111,0.122,0.0119,0.0107,0.0134,0.00047,0.00042,0.00053,0.327,0.302,0.359,0.013,0.012,0.014,24.92,24.82,25,0.951,0.947,0.956,0.98,0.978,0.98,0.932,0.926,0.937,44.2,40.92,48.39,43.3,40.02,47.42,0,0,0,0,0,0,0.241,0,0.044,0.28,0.72,0.28,45.7
1421618400000,2015,1,2014,4,16,7,0.187,0.0442,0.143,8677.38,55.76,55.76,51.65,2,1,1.7142857142857142,308.8,287.8,328.2,235.8,214.8,73,73,73,0,0,0,0.237,0.222,0.254,235.8,214.8,255.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.125,0.139,0.0161,0.014,0.0195,0.00064,0.00056,0.00078,0.292,0.242,0.383,0.012,0.0096,0.015,24.76,24.69,24.85,0.936,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.939,34.03,25.74,51.54,32.71,24.97,48.2,0,0,0,0,0,0,0.287,0,0.044,0.24,0.76,0.24,46.4
1422223200000,2015,1,2014,4,17,7,0.225,0.0452,0.179,10860.9,71.39,71.39,64.65,2,2,2,371.3,335.6,413.8,296.6,262.6,74.71,73,85,0,0,0,0.202,0.184,0.218,296.6,262.6,328.8,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.154,0.142,0.166,0.039,0.023,0.0542,0.0016,0.00092,0.0022,0.335,0.284,0.385,0.014,0.011,0.016,24.41,24.15,24.64,0.939,0.932,0.945,0.97,0.97,0.97,0.911,0.904,0.917,33.32,29.57,36.8,32.32,28.68,35.7,0,0,0,0,0,0,0.359,0,0.046,0.2,0.8,0.2,48.3
1422828000000,2015,2,2014,5,18,7,0.291,0.0514,0.24,14449.5,96.4,96.4,86.01,2,2,2,481.8,430.5,538.2,396.8,345.5,85,85,85,0,0,0,0.177,0.158,0.197,396.8,345.5,453.2,990,990,990,965.8,965.5,966,24.2,24,24.5,0.19,0.172,0.21,0.0863,0.0621,0.113,0.0036,0.0025,0.0047,0.487,0.41,0.571,0.02,0.017,0.024,23.75,23.41,24.05,0.954,0.948,0.958,0.979,0.973,0.98,0.933,0.922,0.939,44.03,38.62,49.83,43,37.58,48.2,0,0,0,0,0,0,0.478,0,0.051,0.18,0.82,0.18,49.7
1423432800000,2015,2,2014,5,19,7,0.377,0.0514,0.325,18754.3,124.5,124.5,111.6,3,2,2.857142857142857,622.6,561.5,684,537.6,476.5,85,85,85,0,0,0,0.137,0.124,0.151,537.6,476.5,599,990,990,990,966.4,966.1,966.6,23.6,23.4,23.9,0.255,0.221,0.29,0.161,0.124,0.201,0.0068,0.0052,0.0086,0.616,0.531,0.703,0.026,0.022,0.03,23,22.66,23.26,0.951,0.946,0.956,0.975,0.97,0.98,0.928,0.917,0.937,40.89,35.69,51.97,39.51,34.62,48.2,0,0,0,0,0,0,0.62,0,0.052,0.14,0.86,0.14,49.7
1424037600000,2015,2,2014,5,20,7,0.458,0.0514,0.406,23077.7,144.6,144.6,137.4,3,3,3,757.1,703.9,800.9,672.1,618.9,85,85,85,0,0,0,0.112,0.106,0.121,672.1,618.9,715.9,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.332,0.302,0.357,0.25,0.214,0.279,0.011,0.0092,0.012,0.827,0.737,0.901,0.036,0.032,0.039,22.25,22,22.55,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.73,43.58,49.26,45.79,42.7,48.2,0,0,0,0,0,0,0.763,0,0.052,0.11,0.89,0.11,50.4
1424642400000,2015,2,2014,5,21,7,0.507,0.0552,0.452,24292.8,144.6,144.6,144.6,3,3,3,838.6,812.8,858.3,747.3,727.8,91.29,85,129,0,0,0,0.109,0.0997,0.15,747.3,727.8,767.3,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.379,0.363,0.395,0.299,0.287,0.31,0.013,0.013,0.014,0.956,0.921,0.99,0.042,0.04,0.044,21.79,21.7,21.93,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.92,49.58,52.05,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.055,0.11,0.89,0.11,47.9
1425247200000,2015,3,2014,6,22,7,0.529,0.078,0.451,24292.8,144.6,144.6,144.6,3,3,3,874.2,864.4,881.2,745.2,735.4,129,129,129,0,0,0,0.147,0.146,0.149,745.2,735.4,752.2,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.388,0.379,0.395,0.299,0.292,0.303,0.013,0.013,0.013,0.965,0.945,0.978,0.043,0.042,0.043,21.64,21.6,21.7,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.44,49.91,50.81,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.078,0.15,0.85,0.15,45.9
1425852000000,2015,3,2014,6,23,7,0.542,0.078,0.464,24292.8,144.6,144.6,144.6,3,3,3,895.4,883.3,909.5,766.4,754.3,129,129,129,0,0,0,0.144,0.142,0.146,766.4,754.3,780.5,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.408,0.397,0.421,0.31,0.304,0.317,0.014,0.013,0.014,1,0.982,1.03,0.045,0.044,0.046,21.52,21.44,21.58,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.55,50.92,52.29,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.078,0.14,0.86,0.14,44.8
1426456800000,2015,3,2014,6,24,7,0.594,0.078,0.516,27679.1,176.7,176.7,164.8,4,4,4,981.4,920.8,1058,852.4,791.8,129,129,129,0,0,0,0.132,0.122,0.14,852.4,791.8,928.7,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.486,0.431,0.556,0.352,0.322,0.388,0.016,0.014,0.018,1.07,0.963,1.2,0.048,0.043,0.055,21.12,20.72,21.45,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.09,39.69,45.07,41.19,38.71,44.17,0,0,0,0,0,0,0.915,0,0.078,0.13,0.87,0.13,46.6
1427061600000,2015,3,2014,6,25,7,0.713,0.078,0.634,31933.3,192.8,192.8,190.1,4,4,4,1179,1092,1236,1050,962.9,129,129,129,1,0,7,0.109,0.104,0.118,1049,962.9,1100,990,990,990,968.5,968.2,968.6,21.5,21.4,21.8,0.707,0.588,0.783,0.543,0.405,0.648,0.025,0.019,0.03,1.54,1.26,1.73,0.072,0.058,0.081,20,19.63,20.55,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.07,46.36,50.53,47.52,45.43,48.2,0,0,0,0,0,0,1.06,0,0.079,0.11,0.89,0.11,44.8
1427666400000,2015,3,2014,6,26,7,0.741,0.0862,0.653,32375.6,192.8,192.8,192.7,4,4,4,1225,1199,1239,1082,1051,142.6,129,148,2.429,0,10,0.116,0.104,0.123,1080,1051,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.762,0.724,0.783,0.603,0.538,0.648,0.028,0.025,0.03,1.66,1.55,1.73,0.078,0.072,0.081,19.73,19.62,19.92,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.85,49.03,50.5,48.18,48.05,48.2,0,0,0,0,0,0,1.07,0,0.088,0.12,0.88,0.12,43.7
1428271200000,2015,4,2014,7,27,7,0.693,0.0855,0.608,31418,190.6,190.6,187,4,4,4,1147,1119,1185,1005,981.6,141.4,125,148,0,0,0,0.123,0.111,0.131,1005,981.6,1037,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.653,0.622,0.703,0.443,0.414,0.506,0.02,0.019,0.024,1.38,1.31,1.5,0.064,0.06,0.07,20.26,20.02,20.4,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.71,46.87,48.62,46.75,45.94,47.65,0,0,0,0,0,0,1.04,0,0.085,0.12,0.88,0.12,45.3
1428876000000,2015,4,2014,7,28,7,0.681,0.0756,0.606,31449,189.2,189.2,187.2,4,4,4,1127,1116,1143,1002,991,125,125,125,0,0,0,0.111,0.109,0.112,1002,991,1018,990,990,990,968.3,968.3,968.4,21.7,21.6,21.7,0.639,0.624,0.664,0.431,0.419,0.464,0.02,0.019,0.021,1.35,1.32,1.41,0.062,0.061,0.065,20.35,20.24,20.42,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.75,47.41,48.28,46.8,46.46,47.31,0,0,0,0,0,0,1.04,0,0.075,0.11,0.89,0.11,46.2
