datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1492380000000,2017,4,2016,7,29,7,1.92,0.178,0.665,23384.9,142.3,142.3,139.2,4,4,4,3173,3045,3284,2878,2750,295,295,295,1778,1650,1889,0.0931,0.0898,0.0969,1100,1100,1100,990,990,990,973.9,973.6,974.2,16.1,15.8,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.21,13.96,14.5,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,35.88,35.2,36.69,34.8,34.14,35.59,0,0,0,0,0,0,0.773,0,1.255,0.093,0.35,0.65,12.2
1492984800000,2017,4,2016,7,30,7,1.73,0.178,0.665,24780.8,151.5,151.5,147.5,4,4,4,2856,2713,3001,2561,2418,295,295,295,1461,1318,1606,0.103,0.0983,0.109,1100,1100,1100,990,990,990,973.2,972.8,973.5,16.8,16.5,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.96,14.61,15.3,0.941,0.939,0.942,0.972,0.97,0.974,0.914,0.911,0.917,37.95,36.99,38.89,36.88,35.88,37.86,0,0,0,0,0,0,0.819,0,1.065,0.1,0.38,0.62,14.3
1493589600000,2017,5,2016,8,31,7,1.54,0.167,0.665,26241.3,159.7,159.7,156.2,4,4,4,2542,2416,2670,2266,2140,276,276,276,1166,1040,1294,0.109,0.103,0.114,1100,1100,1100,990,990,990,972.4,972.1,972.7,17.6,17.3,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.72,15.41,16.02,0.944,0.943,0.945,0.976,0.974,0.978,0.921,0.918,0.924,40.01,39.17,40.84,39.05,38.16,39.93,0,0,0,0,0,0,0.868,0,0.875,0.11,0.43,0.57,17
1494194400000,2017,5,2016,8,32,7,1.37,0.167,0.665,27539.8,167.3,167.3,163.9,4,4,4,2261,2130,2374,1985,1854,276,276,276,884.9,754,998,0.122,0.116,0.13,1100,1100,1100,990,990,990,971.7,971.4,972,18.3,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.4,16.12,16.71,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.925,0.928,41.84,41.11,42.69,40.98,40.22,41.84,0,0,0,0,0,0,0.911,0,0.705,0.12,0.49,0.51,20.1
1494799200000,2017,5,2016,8,33,7,1.18,0.167,0.665,28981.4,176.5,176.5,172.5,4,4,4,1950,1829,2083,1674,1553,276,276,276,574.6,453,707,0.142,0.133,0.151,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.2,16.83,17.58,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.01,43,45.04,43.13,42.14,44.13,0,0,0,0,0,0,0.958,0,0.515,0.14,0.56,0.44,24.6
1495404000000,2017,5,2016,8,34,7,1.02,0.167,0.665,30517.2,185.2,185.2,181.7,4,4,4,1681,1578,1791,1405,1302,276,276,276,305.3,202,415,0.164,0.154,0.175,1100,1100,1100,990,990,990,970.1,969.7,970.4,19.9,19.6,20.3,0.919,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.06,17.7,18.41,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.34,45.37,47.25,45.41,44.46,46.3,0,0,0,0,0,0,1.01,0,0.355,0.16,0.65,0.35,29.9
1496008800000,2017,5,2016,8,35,7,0.884,0.144,0.665,31836.7,192.8,192.8,189.5,4,4,4,1462,1373,1549,1224,1163,238.3,210,276,124.1,63,173,0.162,0.144,0.185,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.867,0.838,0.893,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.79,1.84,0.088,0.085,0.09,18.82,18.52,19.14,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.34,47.54,49.19,47.38,46.59,48.2,0,0,0,0,0,0,1.05,0,0.219,0.16,0.75,0.25,36
1496613600000,2017,6,2016,9,36,7,0.727,0.127,0.599,30546.1,192.8,192.8,181.8,4,4,4,1203,1100,1322,992.5,889.9,210,210,210,1.714,0,12,0.175,0.159,0.191,990.9,889.9,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.661,0.54,0.816,0.467,0.37,0.648,0.022,0.017,0.031,1.4,1.15,1.76,0.065,0.053,0.084,20.06,19.33,20.63,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.46,42.98,49.69,45.46,42.12,48.2,0,0,0,0,0,0,1.01,0,0.128,0.17,0.82,0.18,42
1497218400000,2017,6,2016,9,37,7,0.608,0.127,0.481,25399.4,164,164,151.2,4,3,3.4285714285714284,1005,946.1,1071,794.6,736.1,210,210,210,0,0,0,0.209,0.196,0.222,794.6,736.1,860.7,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.453,0.399,0.513,0.323,0.293,0.356,0.015,0.013,0.016,1.03,0.966,1.1,0.047,0.043,0.05,21.06,20.78,21.35,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.4,39.97,52.05,44.68,39.01,48.2,0,0,0,0,0,0,0.84,0,0.127,0.21,0.79,0.21,41.8
1497823200000,2017,6,2016,9,38,7,0.535,0.127,0.408,22589.8,142,142,134.5,3,3,3,884.1,840.5,929.9,674.1,630.5,210,210,210,0,0,0,0.238,0.226,0.25,674.1,630.5,719.9,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.354,0.329,0.384,0.251,0.222,0.282,0.011,0.0098,0.013,0.851,0.777,0.933,0.038,0.034,0.042,21.71,21.45,21.96,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.74,43.23,48.28,44.82,42.37,47.32,0,0,0,0,0,0,0.747,0,0.127,0.24,0.76,0.24,42.2
1498428000000,2017,6,2016,9,39,7,0.487,0.123,0.364,20520.8,125.4,125.4,122.1,3,3,3,805.1,781.4,830.9,601.9,586.1,203.1,186,210,0,0,0,0.252,0.236,0.264,601.9,586.1,620.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.311,0.303,0.323,0.203,0.193,0.216,0.0089,0.0084,0.0095,0.727,0.702,0.761,0.032,0.031,0.033,22.15,22.02,22.26,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.58,40.56,42.67,40.72,39.64,41.82,0,0,0,0,0,0,0.679,0,0.123,0.25,0.75,0.25,42.1
1499032800000,2017,7,2016,10,40,7,0.45,0.112,0.338,19164.2,120.1,120.1,114.1,3,3,3,744.8,712.1,775.1,558.8,526.1,186,186,186,0,0,0,0.25,0.24,0.261,558.8,526.1,589.1,990,990,990,966.9,966.7,967,23.1,23,23.3,0.283,0.265,0.301,0.174,0.152,0.195,0.0075,0.0066,0.0085,0.651,0.596,0.703,0.028,0.026,0.031,22.47,22.3,22.65,0.951,0.949,0.953,0.974,0.97,0.978,0.927,0.92,0.932,39.03,36.97,40.94,38.02,35.86,40.04,0,0,0,0,0,0,0.634,0,0.112,0.25,0.75,0.25,42.6
1499637600000,2017,7,2016,10,41,7,0.406,0.134,0.272,15822.8,105.6,105.6,94.18,3,2,2.142857142857143,671.4,642.4,701.5,450.2,415.4,221.1,186,227,0,0,0,0.33,0.265,0.353,450.2,415.4,515.5,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.227,0.21,0.259,0.112,0.0951,0.145,0.0048,0.004,0.0062,0.569,0.528,0.609,0.024,0.022,0.026,22.85,22.72,23,0.956,0.948,0.958,0.979,0.97,0.98,0.935,0.919,0.939,45.58,36.28,49.48,44.58,35.19,48.2,0,0,0,0,0,0,0.523,0,0.134,0.33,0.67,0.33,39
1500242400000,2017,7,2016,10,42,7,0.368,0.137,0.231,13580.5,86,86,80.84,2,2,2,608.7,584.2,633.4,381.7,357.2,227,227,227,0,0,0,0.373,0.358,0.389,381.7,357.2,406.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.198,0.19,0.207,0.0791,0.0676,0.0908,0.0033,0.0028,0.0039,0.478,0.441,0.515,0.02,0.019,0.022,23.19,23.05,23.33,0.952,0.95,0.955,0.978,0.973,0.98,0.931,0.924,0.936,41.33,38.8,43.88,40.42,37.77,43,0,0,0,0,0,0,0.449,0,0.137,0.37,0.63,0.37,36.9
1500847200000,2017,7,2016,10,43,7,0.336,0.137,0.199,11672.7,74.04,74.04,69.48,2,2,2,555.7,534.7,577.3,328.7,307.7,227,227,227,0,0,0,0.409,0.393,0.425,328.7,307.7,350.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.18,0.172,0.187,0.0541,0.0442,0.0644,0.0023,0.0018,0.0027,0.398,0.367,0.431,0.017,0.015,0.018,23.5,23.37,23.63,0.945,0.942,0.949,0.97,0.97,0.972,0.917,0.914,0.922,35.8,33.59,38.09,34.74,32.58,37.02,0,0,0,0,0,0,0.386,0,0.137,0.41,0.59,0.41,34.7
1501452000000,2017,7,2016,10,44,7,0.307,0.115,0.192,11370.9,71.87,71.87,67.68,2,2,2,507.8,487.9,528.9,317.7,301.9,190.1,184,227,0,0,0,0.374,0.353,0.429,317.7,301.9,337.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.168,0.18,0.0489,0.0415,0.0583,0.002,0.0017,0.0024,0.379,0.358,0.408,0.016,0.015,0.017,23.74,23.64,23.85,0.944,0.941,0.947,0.97,0.97,0.97,0.915,0.913,0.918,34.89,32.98,37.05,33.84,31.99,35.94,0,0,0,0,0,0,0.376,0,0.115,0.37,0.63,0.37,37
1502056800000,2017,8,2016,11,45,7,0.28,0.111,0.169,10032.4,63.59,63.59,59.72,2,2,2,463.4,446.6,481.6,279.4,262.6,184,184,184,0,0,0,0.397,0.382,0.412,279.4,262.6,297.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.153,0.166,0.0309,0.023,0.0395,0.0013,0.00094,0.0016,0.321,0.296,0.349,0.013,0.012,0.014,23.99,23.88,24.09,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,30.78,28.94,32.78,29.86,28.07,31.8,0,0,0,0,0,0,0.332,0,0.111,0.4,0.6,0.4,35.8
1502661600000,2017,8,2016,11,46,7,0.258,0.111,0.146,8648.1,55.04,55.04,51.48,2,1,1.7142857142857142,426.1,411.4,441.4,242.1,227.4,184,184,184,0,0,0,0.432,0.417,0.447,242.1,227.4,257.4,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.141,0.151,0.0169,0.0151,0.0205,0.00069,0.00061,0.00084,0.313,0.262,0.414,0.013,0.011,0.017,24.17,24.11,24.24,0.937,0.925,0.958,0.973,0.97,0.98,0.912,0.898,0.939,34.31,26.03,52.51,32.62,25.25,48.2,0,0,0,0,0,0,0.286,0,0.112,0.43,0.57,0.43,33.5
1503266400000,2017,8,2016,11,47,7,0.238,0.111,0.127,7835.63,48.2,48.2,46.64,1,1,1,394.3,382.1,406.7,210.3,198.1,184,184,184,0,0,0,0.467,0.452,0.482,210.3,198.1,222.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.135,0.131,0.139,0.0136,0.0126,0.0147,0.00055,0.00051,0.0006,0.375,0.353,0.397,0.015,0.014,0.016,24.25,24.17,24.34,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.85,45.12,50.6,46.64,44.22,48.2,0,0,0,0,0,0,0.259,0,0.111,0.47,0.53,0.47,32.9
1503871200000,2017,8,2016,11,48,7,0.221,0.0994,0.122,7494.71,48.2,48.2,44.61,1,1,1,365.5,351.8,378,201.2,182.2,164.3,138,184,0,0,0,0.449,0.382,0.502,201.2,182.2,223.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.13,0.125,0.135,0.0128,0.0112,0.0148,0.00052,0.00045,0.0006,0.357,0.325,0.394,0.014,0.013,0.016,24.42,24.36,24.46,0.954,0.95,0.959,0.98,0.979,0.98,0.935,0.93,0.939,45.98,41.49,51.29,44.61,40.63,48.2,0,0,0,0,0,0,0.248,0,0.099,0.45,0.55,0.45,33.9
1504476000000,2017,9,2016,12,49,7,0.201,0.0835,0.118,7373.59,46.96,46.96,43.89,1,1,1,332.8,320.3,346.6,194.8,182.3,138,138,138,0,0,0,0.415,0.398,0.431,194.8,182.3,208.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.13,0.0123,0.0112,0.0135,0.00049,0.00045,0.00054,0.343,0.321,0.367,0.014,0.013,0.015,24.59,24.5,24.68,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.79,41.89,47.92,43.89,41.05,46.96,0,0,0,0,0,0,0.244,0,0.083,0.42,0.59,0.41,36.7
1505080800000,2017,9,2016,12,50,7,0.185,0.0835,0.101,6271.33,40.04,40.04,37.33,1,1,1,305.1,294.3,316.2,167.1,156.3,138,138,138,0,0,0,0.452,0.436,0.469,167.1,156.3,178.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.112,0.119,0.00995,0.00904,0.0109,0.0004,0.00036,0.00044,0.293,0.274,0.313,0.012,0.011,0.013,24.78,24.71,24.85,0.945,0.941,0.948,0.973,0.97,0.978,0.919,0.913,0.927,38.36,35.86,40.94,37.33,34.79,40.04,0,0,0,0,0,0,0.207,0,0.084,0.45,0.55,0.45,33.9
1505685600000,2017,9,2016,12,51,7,0.171,0.0835,0.0876,5405.05,34.23,34.23,32.17,1,1,1,282.8,273.8,291.9,144.8,135.8,138,138,138,0,0,0,0.488,0.473,0.504,144.8,135.8,153.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.107,0.104,0.111,0.00806,0.00729,0.00883,0.00032,0.00029,0.00035,0.254,0.237,0.27,0.01,0.0094,0.011,24.92,24.86,24.97,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.912,33.17,31.04,35.29,32.17,30.11,34.23,0,0,0,0,0,0,0.179,0,0.0834,0.49,0.51,0.49,31.6
1506290400000,2017,9,2016,12,52,7,0.159,0.0799,0.0791,4871.56,35.51,35.51,29,1,1,1,263,255.5,270.8,130.8,120,132.1,97,138,0,0,0,0.502,0.38,0.535,130.8,120,158.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.102,0.0987,0.107,0.00687,0.00595,0.00922,0.00027,0.00024,0.00036,0.228,0.209,0.273,0.009,0.0083,0.011,25.02,24.98,25.06,0.931,0.926,0.942,0.97,0.97,0.97,0.903,0.898,0.914,29.89,27.29,36.61,29,26.47,35.51,0,0,0,0,0,0,0.161,0,0.0799,0.5,0.5,0.5,30.6
1506895200000,2017,10,2017,1,1,7,0.15,0.0587,0.0917,5705.66,35.19,35.19,33.96,1,1,1,248.7,244.6,254.1,151.7,147.6,97,97,97,0,0,0,0.39,0.382,0.397,151.7,147.6,157.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.107,0.00864,0.00829,0.00911,0.00034,0.00033,0.00036,0.261,0.253,0.271,0.01,0.01,0.011,25.05,25.01,25.08,0.94,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,35.01,34.04,36.28,33.96,33.02,35.19,0,0,0,0,0,0,0.189,0,0.0583,0.39,0.61,0.39,38
1507500000000,2017,10,2017,1,2,7,0.145,0.0587,0.0863,5363.52,33.15,33.15,31.93,1,1,1,239.8,234.2,245.1,142.8,137.2,97,97,97,0,0,0,0.405,0.396,0.414,142.8,137.2,148.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0998,0.104,0.00788,0.00741,0.00834,0.00031,0.00029,0.00033,0.245,0.235,0.254,0.0097,0.0093,0.01,25.12,25.07,25.16,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,32.91,31.6,34.17,31.93,30.65,33.15,0,0,0,0,0,0,0.177,0,0.0587,0.4,0.6,0.4,37
1508104800000,2017,10,2017,1,3,7,0.137,0.0587,0.0784,4859.89,30.22,30.22,28.93,1,1,1,226.6,221.3,232.3,129.6,124.3,97,97,97,0,0,0,0.428,0.418,0.438,129.6,124.3,135.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0972,0.0953,0.0992,0.00677,0.00632,0.00725,0.00027,0.00025,0.00029,0.221,0.212,0.231,0.0087,0.0083,0.0091,25.22,25.17,25.26,0.93,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,29.82,28.58,31.15,28.93,27.73,30.22,0,0,0,0,0,0,0.161,0,0.0586,0.43,0.57,0.43,35.5
1508709600000,2017,10,2017,1,4,7,0.13,0.0587,0.0711,4392.8,27.27,27.27,26.15,1,1,1,214.6,211.8,219.4,117.6,114.8,97,97,97,0,0,0,0.452,0.442,0.458,117.6,114.8,122.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0929,0.0919,0.0946,0.00575,0.0055,0.00615,0.00023,0.00022,0.00024,0.2,0.195,0.209,0.0078,0.0076,0.0082,25.31,25.28,25.33,0.923,0.921,0.927,0.97,0.97,0.97,0.896,0.894,0.899,26.96,26.27,28.12,26.15,25.48,27.27,0,0,0,0,0,0,0.145,0,0.0589,0.45,0.55,0.45,33.8
1509314400000,2017,10,2017,1,5,7,0.128,0.0569,0.0714,4411.34,27.47,27.47,26.26,1,1,1,212.1,209.3,216.1,118,113.1,94.14,93,97,0,0,0,0.444,0.43,0.462,118,113.1,123.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0928,0.0913,0.0945,0.00578,0.00536,0.00622,0.00023,0.00021,0.00024,0.2,0.192,0.209,0.0078,0.0075,0.0082,25.33,25.29,25.35,0.924,0.92,0.927,0.97,0.97,0.97,0.896,0.892,0.899,27.07,25.87,28.32,26.26,25.09,27.47,0,0,0,0,0,0,0.146,0,0.0566,0.44,0.56,0.44,34.5
1509919200000,2017,11,2017,2,6,7,0.132,0.0562,0.0755,4678.53,29.35,29.35,27.85,1,1,1,217.8,212.8,224.3,124.8,119.8,93,93,93,0,0,0,0.427,0.415,0.437,124.8,119.8,131.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0951,0.0934,0.0974,0.00636,0.00594,0.00691,0.00025,0.00023,0.00027,0.212,0.204,0.224,0.0083,0.008,0.0088,25.28,25.23,25.32,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.71,27.52,30.26,27.85,26.7,29.35,0,0,0,0,0,0,0.155,0,0.0565,0.43,0.57,0.43,35.4
1510524000000,2017,11,2017,2,7,7,0.133,0.0562,0.0765,4748.36,28.91,28.91,28.26,1,1,1,219.6,216.4,222.4,126.6,123.4,93,93,93,0,0,0,0.424,0.418,0.43,126.6,123.4,129.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0957,0.0946,0.0967,0.00651,0.00624,0.00675,0.00026,0.00024,0.00027,0.216,0.21,0.221,0.0085,0.0082,0.0087,25.27,25.24,25.29,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.14,28.39,29.81,28.26,27.54,28.91,0,0,0,0,0,0,0.157,0,0.0565,0.42,0.58,0.42,35.7
1511128800000,2017,11,2017,2,8,7,0.133,0.0428,0.0902,5643.22,36.29,36.29,33.59,1,1,1,219.9,212.6,227.9,149.2,121.5,70.71,67,93,0,0,0,0.322,0.294,0.434,149.2,121.5,160.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0939,0.105,0.00843,0.00608,0.00942,0.00033,0.00024,0.00037,0.253,0.207,0.274,0.0099,0.0081,0.011,25.23,25.16,25.31,0.938,0.926,0.942,0.97,0.97,0.97,0.91,0.898,0.914,34.63,27.92,37.4,33.59,27.08,36.29,0,0,0,0,0,0,0.187,0,0.0428,0.32,0.68,0.32,42.4
1511733600000,2017,11,2017,2,9,7,0.132,0.0384,0.0938,5877.34,35.55,35.55,34.98,1,1,1,218.6,215.3,224.6,155.1,149.7,63.57,59,67,0,0,0,0.291,0.273,0.309,155.1,149.7,157.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.104,0.00893,0.00847,0.00915,0.00035,0.00033,0.00036,0.263,0.254,0.268,0.01,0.01,0.011,25.23,25.18,25.25,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.91,0.913,36.07,34.78,36.65,34.98,33.74,35.55,0,0,0,0,0,0,0.194,0,0.0382,0.29,0.71,0.29,44.5
1512338400000,2017,12,2017,3,10,7,0.137,0.0357,0.102,6416.65,40.46,40.46,38.19,1,1,1,227.3,217.8,236.4,168.3,158.8,59,59,59,0,0,0,0.26,0.25,0.271,168.3,158.8,177.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.103,0.11,0.0101,0.00924,0.0108,0.0004,0.00036,0.00043,0.286,0.269,0.303,0.011,0.011,0.012,25.15,25.08,25.22,0.944,0.941,0.947,0.974,0.97,0.979,0.92,0.913,0.927,39.2,36.97,41.33,38.19,35.86,40.46,0,0,0,0,0,0,0.212,0,0.035,0.26,0.74,0.26,46.8
1512943200000,2017,12,2017,3,11,7,0.146,0.0357,0.11,6975.59,42.45,42.45,41.52,1,1,1,240.8,237.7,244.8,181.8,178.7,59,59,59,0,0,0,0.245,0.241,0.248,181.8,178.7,185.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.11,0.113,0.0112,0.0109,0.0115,0.00044,0.00043,0.00046,0.31,0.305,0.318,0.012,0.012,0.013,25.04,25.01,25.07,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.928,0.931,42.37,41.65,43.31,41.52,40.8,42.45,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.8
1513548000000,2017,12,2017,3,12,7,0.155,0.0357,0.119,7546.71,46.55,46.55,44.92,1,1,1,255.5,248.9,262.6,196.5,189.9,59,59,59,0,0,0,0.231,0.225,0.237,196.5,189.9,203.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.114,0.119,0.0125,0.0119,0.0131,0.00049,0.00047,0.00052,0.337,0.325,0.349,0.013,0.013,0.014,24.94,24.9,24.98,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.84,44.27,47.5,44.92,43.39,46.55,0,0,0,0,0,0,0.25,0,0.036,0.23,0.77,0.23,48.7
1514152800000,2017,12,2017,3,13,7,0.17,0.0357,0.134,8252.11,51.3,51.3,49.12,2,1,1.4285714285714286,281.4,267.8,293.5,222.4,208.8,59,59,59,0,0,0,0.21,0.201,0.22,222.4,208.8,234.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.126,0.121,0.13,0.0147,0.0135,0.0157,0.00058,0.00054,0.00062,0.316,0.239,0.386,0.013,0.0095,0.015,24.86,24.78,24.92,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.895,0.94,39.93,25.62,52.18,38.3,24.85,48.2,0,0,0,0,0,0,0.273,0,0.036,0.21,0.79,0.21,48.5
1514757600000,2018,1,2017,4,14,7,0.192,0.0442,0.147,8915.7,56.48,56.48,53.07,2,1,1.8571428571428572,316.8,299.3,331.5,243.8,226.3,73,73,73,0,0,0,0.231,0.22,0.244,243.8,226.3,258.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.129,0.14,0.0172,0.015,0.021,0.00069,0.0006,0.00084,0.281,0.248,0.392,0.011,0.0099,0.016,24.73,24.66,24.82,0.932,0.924,0.959,0.971,0.97,0.98,0.906,0.897,0.94,31.32,26.34,52.59,29.98,25.55,48.2,0,0,0,0,0,0,0.295,0,0.045,0.23,0.77,0.23,46.4
1515362400000,2018,1,2017,4,15,7,0.216,0.0442,0.172,10436.9,66.23,66.23,62.12,2,2,2,357.6,336.2,376.6,284.6,263.2,73,73,73,0,0,0,0.204,0.194,0.217,284.6,263.2,303.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.149,0.142,0.156,0.0333,0.0232,0.0423,0.0013,0.00093,0.0017,0.317,0.285,0.346,0.013,0.011,0.014,24.49,24.37,24.63,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,32.02,29.63,34.14,31.06,28.74,33.11,0,0,0,0,0,0,0.345,0,0.044,0.2,0.8,0.2,48.3
1515967200000,2018,1,2017,4,16,7,0.243,0.0442,0.199,12022.4,74.32,74.32,71.56,2,2,2,401.6,384,414.1,328.6,311,73,73,73,0,0,0,0.182,0.176,0.19,328.6,311,341.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.165,0.159,0.169,0.0541,0.0458,0.06,0.0022,0.0019,0.0024,0.383,0.357,0.402,0.016,0.014,0.016,24.21,24.13,24.32,0.945,0.942,0.947,0.971,0.97,0.972,0.917,0.914,0.921,36.86,34.94,38.22,35.78,33.89,37.16,0,0,0,0,0,0,0.398,0,0.044,0.18,0.82,0.18,49.5
1516572000000,2018,1,2017,4,17,7,0.262,0.0442,0.218,13226.3,81.65,81.65,78.73,2,2,2,433.3,419.3,446.1,360.3,346.3,73,73,73,0,0,0,0.169,0.164,0.174,360.3,346.3,373.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.176,0.171,0.181,0.0691,0.0624,0.0751,0.0028,0.0025,0.0031,0.431,0.41,0.45,0.018,0.017,0.018,24.02,23.94,24.1,0.95,0.948,0.951,0.977,0.973,0.98,0.928,0.922,0.932,40.3,38.79,41.68,39.36,37.76,40.83,0,0,0,0,0,0,0.437,0,0.044,0.17,0.83,0.17,50.5
1517176800000,2018,1,2017,4,18,7,0.281,0.0483,0.233,14128.1,86.69,86.69,84.1,2,2,2,465,449.6,483,385.1,376.6,79.86,73,85,0,0,0,0.171,0.16,0.183,385.1,376.6,398,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.185,0.182,0.19,0.0808,0.0768,0.0869,0.0033,0.0031,0.0036,0.469,0.455,0.488,0.019,0.019,0.02,23.84,23.74,23.92,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,42.91,42.06,44.23,42.05,41.22,43.35,0,0,0,0,0,0,0.467,0,0.048,0.17,0.83,0.17,50.3
1517781600000,2018,2,2017,5,19,7,0.316,0.0514,0.265,15714.6,96.4,96.4,93.54,2,2,2,523,490.9,556,438,405.9,85,85,85,0,0,0,0.163,0.153,0.173,438,405.9,471,990,990,990,966,965.8,966.1,24,23.9,24.2,0.205,0.193,0.217,0.106,0.0906,0.121,0.0044,0.0037,0.0051,0.549,0.5,0.599,0.023,0.021,0.025,23.5,23.3,23.69,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.28,45.05,51.47,46.77,44.15,48.2,0,0,0,0,0,0,0.52,0,0.051,0.16,0.84,0.16,49.7
1518386400000,2018,2,2017,5,20,7,0.374,0.0514,0.322,18580.6,123.5,123.5,110.6,3,2,2.857142857142857,618.1,566.1,678.8,533.1,481.1,85,85,85,0,0,0,0.138,0.125,0.15,533.1,481.1,593.8,990,990,990,966.4,966.1,966.6,23.6,23.4,23.9,0.253,0.223,0.287,0.158,0.126,0.198,0.0067,0.0053,0.0085,0.608,0.529,0.695,0.026,0.022,0.03,23.02,22.69,23.26,0.951,0.946,0.956,0.975,0.97,0.98,0.927,0.917,0.937,40.62,35.6,52.4,39.16,34.53,48.2,0,0,0,0,0,0,0.614,0,0.052,0.14,0.86,0.14,49.7
1518991200000,2018,2,2017,5,21,7,0.482,0.0514,0.431,24073.5,161.3,161.3,143.3,4,3,3.2857142857142856,797.1,705.9,905.1,712.1,620.9,85,85,85,0,0,0,0.107,0.0939,0.12,712.1,620.9,820.1,990,990,990,967.1,966.7,967.5,22.9,22.5,23.3,0.36,0.303,0.443,0.274,0.216,0.336,0.012,0.0093,0.015,0.872,0.74,0.998,0.038,0.032,0.044,22.04,21.48,22.54,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,45.12,39.35,50.32,44.02,38.36,48.2,0,0,0,0,0,0,0.796,0,0.051,0.11,0.89,0.11,49.9
1519596000000,2018,2,2017,5,22,7,0.671,0.0853,0.586,30436.4,192.8,192.8,181.2,4,4,4,1109,953.2,1268,968.4,868.2,141,85,183,0,0,0,0.124,0.0808,0.165,968.4,868.2,1085,990,990,990,968.2,967.7,968.7,21.8,21.3,22.3,0.609,0.487,0.775,0.438,0.359,0.615,0.02,0.016,0.029,1.31,1.08,1.69,0.061,0.049,0.079,20.45,19.57,21.21,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.29,43.11,49.68,45.29,42.25,48.2,0,0,0,0,0,0,1.01,0,0.085,0.13,0.87,0.13,45.4
1520200800000,2018,3,2017,6,23,7,0.843,0.111,0.665,32180.9,192.8,192.8,191.6,4,4,4,1395,1313,1459,1212,1130,183,183,183,111.7,30,176,0.131,0.125,0.139,1100,1100,1100,990,990,990,969.1,968.9,969.4,20.9,20.6,21.1,0.844,0.81,0.87,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.82,0.086,0.083,0.088,19.06,18.83,19.36,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.98,48.36,49.78,47.89,47.39,48.2,0,0,0,0,0,0,1.06,0,0.178,0.13,0.79,0.21,38.2
1520805600000,2018,3,2017,6,24,7,0.946,0.111,0.665,31202.3,188.5,188.5,185.7,4,4,4,1565,1488,1650,1382,1305,183,183,183,281.6,205,367,0.117,0.111,0.123,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.902,0.882,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.091,0.089,0.093,18.46,18.17,18.73,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.38,46.63,48.08,46.43,45.7,47.12,0,0,0,0,0,0,1.03,0,0.281,0.12,0.7,0.3,33
1521410400000,2018,3,2017,6,25,7,1.08,0.111,0.665,29953.8,181.8,181.8,178.3,4,4,4,1779,1680,1870,1596,1497,183,183,183,495.9,397,587,0.103,0.0979,0.109,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.74,17.45,18.07,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.48,44.67,46.37,44.57,43.78,45.44,0,0,0,0,0,0,0.991,0,0.415,0.1,0.62,0.38,27.7
1522015200000,2018,3,2017,6,26,7,1.2,0.114,0.665,28774.7,174.3,174.3,171.3,4,4,4,1988,1895,2101,1800,1712,187.9,183,217,700.1,612,784,0.0944,0.0891,0.103,1100,1100,1100,990,990,990,971,970.8,971.3,19,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.08,16.78,17.37,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.69,42.88,44.46,42.82,42.02,43.57,0,0,0,0,0,0,0.952,0,0.535,0.095,0.55,0.45,24
1522620000000,2018,4,2017,7,27,7,1.4,0.131,0.665,27312.5,166.9,166.9,162.6,4,4,4,2311,2148,2469,2094,1931,217,217,217,993.7,831,1152,0.0941,0.0879,0.101,1100,1100,1100,990,990,990,971.8,971.5,972.2,18.2,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.28,15.89,16.67,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.52,40.49,42.57,40.64,39.56,41.72,0,0,0,0,0,0,0.903,0,0.735,0.094,0.48,0.52,19.5
1523224800000,2018,4,2017,7,28,7,1.63,0.131,0.665,25549.7,156.6,156.6,152.1,4,4,4,2691,2527,2832,2474,2310,217,217,217,1374,1210,1515,0.0808,0.0766,0.0859,1100,1100,1100,990,990,990,972.8,972.4,973.1,17.2,16.9,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.36,15.02,15.75,0.942,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.922,39.04,38.11,40.11,38.02,37.05,39.16,0,0,0,0,0,0,0.845,0,0.965,0.08,0.41,0.59,15.7
1523829600000,2018,4,2017,7,29,7,1.75,0.131,0.665,24636,147.4,147.4,146.6,4,4,4,2887,2860,2900,2670,2643,217,217,217,1570,1543,1583,0.0752,0.0748,0.0759,1100,1100,1100,990,990,990,973.2,973.2,973.3,16.8,16.7,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.89,14.85,14.95,0.94,0.94,0.941,0.971,0.971,0.972,0.913,0.913,0.914,37.75,37.66,37.93,36.66,36.57,36.85,0,0,0,0,0,0,0.815,0,1.085,0.075,0.38,0.62,14.1
1524434400000,2018,4,2017,7,30,7,1.69,0.131,0.665,25038.2,151.2,151.2,149,4,4,4,2801,2721,2872,2584,2504,217,217,217,1484,1404,1555,0.0775,0.0756,0.0797,1100,1100,1100,990,990,990,973,972.8,973.2,17,16.8,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.09,14.92,15.29,0.941,0.941,0.942,0.972,0.971,0.974,0.915,0.914,0.917,38.32,37.85,38.84,37.26,36.77,37.81,0,0,0,0,0,0,0.828,0,1.025,0.078,0.39,0.61,14.8
1525039200000,2018,4,2017,7,31,7,1.57,0.162,0.665,25968.4,157.4,157.4,154.6,4,4,4,2601,2500,2694,2333,2224,267.6,217,276,1233,1124,1377,0.103,0.0806,0.11,1100,1100,1100,990,990,990,972.6,972.3,972.8,17.4,17.2,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.58,15.35,15.82,0.943,0.942,0.944,0.975,0.974,0.977,0.92,0.918,0.922,39.63,39.02,40.29,38.64,38,39.35,0,0,0,0,0,0,0.859,0,0.905,0.1,0.42,0.58,16.5
1525644000000,2018,5,2017,8,32,7,1.43,0.167,0.665,27082,164.2,164.2,161.2,4,4,4,2362,2255,2465,2086,1979,276,276,276,986.1,879,1089,0.117,0.112,0.122,1100,1100,1100,990,990,990,972,971.7,972.2,18,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.15,15.9,16.41,0.945,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.18,40.51,41.88,40.3,39.59,41.04,0,0,0,0,0,0,0.896,0,0.765,0.12,0.47,0.53,18.9
1526248800000,2018,5,2017,8,33,7,1.24,0.167,0.665,28445,173.4,173.4,169.3,4,4,4,2058,1919,2199,1782,1643,276,276,276,682.1,543,823,0.134,0.125,0.144,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.9,16.54,17.29,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.19,42.24,44.24,42.33,41.39,43.36,0,0,0,0,0,0,0.941,0,0.575,0.13,0.54,0.46,22.9
1526853600000,2018,5,2017,8,34,7,1.06,0.167,0.665,30054.4,182.8,182.8,178.9,4,4,4,1761,1650,1874,1485,1374,276,276,276,385,274,498,0.157,0.147,0.167,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.8,17.43,18.17,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.932,45.64,44.64,46.62,44.72,43.75,45.69,0,0,0,0,0,0,0.994,0,0.395,0.16,0.63,0.37,28.4
1527458400000,2018,5,2017,8,35,7,0.92,0.15,0.665,31467.9,190.5,190.5,187.3,4,4,4,1521,1434,1613,1273,1224,247.7,210,276,173.4,124,237,0.162,0.141,0.182,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.889,0.864,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.61,18.29,18.92,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.78,46.94,48.58,46.83,46,47.61,0,0,0,0,0,0,1.04,0,0.255,0.16,0.72,0.28,34.2
1528063200000,2018,6,2017,9,36,7,0.776,0.127,0.634,31628.3,192.8,192.8,188.3,4,4,4,1284,1165,1407,1074,955.5,210,210,210,24.57,0,97,0.164,0.149,0.18,1049,955.5,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.747,0.6,0.852,0.547,0.401,0.648,0.026,0.019,0.031,1.58,1.27,1.8,0.075,0.059,0.086,19.63,19.02,20.31,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.1,45.45,49.69,47.07,44.54,48.2,0,0,0,0,0,0,1.05,0,0.142,0.16,0.82,0.18,40.8
1528668000000,2018,6,2017,9,37,7,0.641,0.127,0.514,27040.4,173.7,173.7,161,4,3,3.857142857142857,1059,989.4,1135,849.3,779.4,210,210,210,0,0,0,0.199,0.185,0.212,849.3,779.4,925.1,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.503,0.439,0.572,0.35,0.316,0.387,0.016,0.014,0.018,1.09,0.999,1.21,0.05,0.045,0.056,20.82,20.46,21.1,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.19,39.45,51.41,41.96,38.46,48.2,0,0,0,0,0,0,0.894,0,0.127,0.2,0.8,0.2,42.2
1529272800000,2018,6,2017,9,38,7,0.559,0.127,0.432,23544.4,144.6,144.6,140.1,3,3,3,923.7,876.9,972.3,713.7,666.9,210,210,210,0,0,0,0.228,0.216,0.239,713.7,666.9,762.3,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.382,0.349,0.423,0.277,0.247,0.308,0.012,0.011,0.014,0.923,0.838,1.01,0.041,0.037,0.046,21.48,21.2,21.75,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.93,45.36,50.52,46.72,44.45,48.2,0,0,0,0,0,0,0.779,0,0.127,0.23,0.77,0.23,42.1
1529877600000,2018,6,2017,9,39,7,0.502,0.125,0.377,21164.6,130.9,130.9,126,3,3,3,830.2,802.5,862.4,623.7,601,206.6,186,210,0,0,0,0.249,0.232,0.259,623.7,601,652.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.324,0.312,0.341,0.218,0.202,0.237,0.0096,0.0089,0.01,0.765,0.727,0.814,0.034,0.032,0.036,22.01,21.84,22.14,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,42.85,41.48,44.51,41.99,40.62,43.62,0,0,0,0,0,0,0.7,0,0.125,0.25,0.75,0.25,42.2
1530482400000,2018,7,2017,10,40,7,0.467,0.112,0.354,20064.6,123.8,123.8,119.4,3,3,3,771.8,743.9,794.5,585.8,557.9,186,186,186,0,0,0,0.241,0.234,0.25,585.8,557.9,608.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.299,0.283,0.312,0.192,0.174,0.207,0.0084,0.0075,0.0091,0.697,0.65,0.735,0.03,0.028,0.032,22.32,22.19,22.47,0.953,0.951,0.954,0.977,0.974,0.98,0.932,0.926,0.935,40.73,38.98,42.13,39.81,37.96,41.28,0,0,0,0,0,0,0.664,0,0.113,0.24,0.76,0.24,43
1531087200000,2018,7,2017,10,41,7,0.424,0.13,0.293,16755.1,111.5,111.5,99.73,3,2,2.2857142857142856,700.4,670.3,732.1,485.1,443.3,215.3,186,227,0,0,0,0.308,0.254,0.339,485.1,443.3,546.1,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.246,0.224,0.276,0.13,0.108,0.166,0.0056,0.0046,0.0072,0.611,0.574,0.643,0.026,0.025,0.028,22.69,22.54,22.84,0.955,0.949,0.958,0.978,0.971,0.98,0.934,0.922,0.939,46.1,37.53,51.31,44.61,36.43,48.2,0,0,0,0,0,0,0.554,0,0.131,0.31,0.69,0.31,39.5
1531692000000,2018,7,2017,10,42,7,0.384,0.137,0.246,14469.7,91.34,91.34,86.13,2,2,2,634.3,608.8,660.7,407.3,381.8,227,227,227,0,0,0,0.358,0.344,0.373,407.3,381.8,433.7,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.208,0.199,0.218,0.0912,0.0792,0.104,0.0039,0.0033,0.0044,0.516,0.478,0.557,0.022,0.02,0.024,23.05,22.9,23.19,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.932,0.938,43.95,41.35,46.6,43.06,40.48,45.67,0,0,0,0,0,0,0.478,0,0.138,0.36,0.64,0.36,37.7
1532296800000,2018,7,2017,10,43,7,0.35,0.137,0.212,12474.1,79.2,79.2,74.25,2,2,2,578.2,556,600.9,351.2,329,227,227,227,0,0,0,0.393,0.378,0.408,351.2,329,373.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.188,0.18,0.196,0.0647,0.0543,0.0755,0.0027,0.0023,0.0032,0.432,0.399,0.466,0.018,0.017,0.02,23.37,23.23,23.5,0.949,0.945,0.952,0.973,0.97,0.977,0.923,0.917,0.93,38.16,35.84,40.53,37.13,34.77,39.6,0,0,0,0,0,0,0.413,0,0.138,0.39,0.61,0.39,35.6
1532901600000,2018,7,2017,10,44,7,0.319,0.119,0.201,11862.3,74.97,74.97,70.61,2,2,2,528.3,507.1,549.2,332,315.3,196.3,184,227,0,0,0,0.371,0.344,0.419,332,315.3,351.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.179,0.175,0.185,0.0557,0.0478,0.0649,0.0023,0.002,0.0027,0.401,0.378,0.429,0.017,0.016,0.018,23.62,23.54,23.73,0.946,0.943,0.949,0.971,0.97,0.973,0.918,0.915,0.923,36.37,34.4,38.53,35.3,33.36,37.48,0,0,0,0,0,0,0.392,0,0.118,0.37,0.63,0.37,37.2
1533506400000,2018,8,2017,11,45,7,0.291,0.111,0.18,10690.1,67.46,67.46,63.63,2,2,2,481.9,463.6,500.2,297.9,279.6,184,184,184,0,0,0,0.382,0.368,0.397,297.9,279.6,316.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.159,0.172,0.0396,0.031,0.0483,0.0016,0.0013,0.002,0.349,0.321,0.376,0.014,0.013,0.016,23.88,23.77,23.99,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.8,30.8,34.78,31.82,29.88,33.73,0,0,0,0,0,0,0.354,0,0.111,0.38,0.62,0.38,36.7
1534111200000,2018,8,2017,11,46,7,0.268,0.111,0.156,9291.5,58.54,58.54,55.31,2,2,2,442.7,427.2,457.8,258.7,243.2,184,184,184,0,0,0,0.416,0.402,0.431,258.7,243.2,273.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.146,0.157,0.0216,0.0164,0.0283,0.00088,0.00067,0.0012,0.291,0.27,0.313,0.012,0.011,0.013,24.12,24.03,24.21,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,28.51,26.78,30.17,27.65,25.98,29.27,0,0,0,0,0,0,0.307,0,0.112,0.41,0.58,0.42,34.7
1534716000000,2018,8,2017,11,47,7,0.247,0.111,0.136,8183.18,50.93,50.93,48.71,2,1,1.2857142857142858,409,396.3,422.6,225,212.3,184,184,184,0,0,0,0.45,0.435,0.464,225,212.3,238.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.136,0.145,0.0149,0.0138,0.016,0.00061,0.00056,0.00065,0.356,0.259,0.409,0.014,0.011,0.017,24.2,24.13,24.26,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.21,25.72,51.96,41.51,24.95,48.2,0,0,0,0,0,0,0.271,0,0.111,0.45,0.55,0.45,33.1
1535320800000,2018,8,2017,11,48,7,0.23,0.103,0.126,7714.75,50.08,50.08,45.92,2,1,1.1428571428571428,379.5,366,392.2,208.7,191.8,170.9,138,184,0,0,0,0.449,0.372,0.49,208.7,191.8,232.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.133,0.128,0.138,0.0135,0.0121,0.0155,0.00055,0.00049,0.00063,0.348,0.253,0.402,0.014,0.01,0.016,24.35,24.27,24.49,0.951,0.924,0.958,0.979,0.97,0.98,0.93,0.896,0.939,43.68,25.81,52.21,42.34,25.04,48.2,0,0,0,0,0,0,0.255,0,0.104,0.45,0.55,0.45,33.5
1535925600000,2018,9,2017,12,49,7,0.21,0.0835,0.126,7832.24,48.2,48.2,46.62,1,1,1,346.7,334,360.8,208.7,196,138,138,138,0,0,0,0.398,0.383,0.413,208.7,196,222.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.126,0.135,0.0135,0.0124,0.0147,0.00054,0.0005,0.00059,0.368,0.345,0.393,0.015,0.014,0.016,24.5,24.4,24.59,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,47.95,45.06,51.1,46.62,44.16,48.2,0,0,0,0,0,0,0.259,0,0.084,0.4,0.6,0.4,37.3
1536530400000,2018,9,2017,12,50,7,0.192,0.0835,0.109,6795.58,43.23,43.23,40.45,1,1,1,318,306.9,329.9,180,168.9,138,138,138,0,0,0,0.434,0.418,0.45,180,168.9,191.9,990,990,990,965,964.9,965,25,25,25.1,0.12,0.116,0.124,0.0111,0.0101,0.0121,0.00044,0.0004,0.00048,0.316,0.297,0.338,0.013,0.012,0.014,24.69,24.61,24.77,0.949,0.945,0.952,0.978,0.973,0.98,0.928,0.92,0.933,41.37,38.78,44.11,40.45,37.75,43.23,0,0,0,0,0,0,0.225,0,0.083,0.43,0.57,0.43,35.4
1537135200000,2018,9,2017,12,51,7,0.178,0.0835,0.0948,5863.48,36.88,36.88,34.9,1,1,1,294.8,285.9,303.4,156.8,147.8,138,138,138,0,0,0,0.468,0.455,0.483,156.8,147.8,165.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.109,0.115,0.00908,0.00832,0.0098,0.00036,0.00033,0.00039,0.275,0.259,0.29,0.011,0.01,0.012,24.85,24.79,24.9,0.941,0.938,0.944,0.97,0.97,0.972,0.914,0.91,0.917,35.97,33.88,37.96,34.9,32.86,36.88,0,0,0,0,0,0,0.194,0,0.0832,0.47,0.53,0.47,32.9
1537740000000,2018,9,2017,12,52,7,0.166,0.0835,0.0824,5076.7,32.17,32.17,30.22,1,1,1,274.3,266.4,282.8,136.3,128.4,138,138,138,0,0,0,0.503,0.488,0.518,136.3,128.4,144.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.104,0.102,0.107,0.00733,0.00667,0.00806,0.00029,0.00026,0.00032,0.238,0.224,0.254,0.0095,0.0089,0.01,24.96,24.92,25.01,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,31.15,29.31,33.17,30.22,28.43,32.17,0,0,0,0,0,0,0.168,0,0.0836,0.5,0.5,0.5,30.6
1538344800000,2018,10,2018,1,1,7,0.155,0.0665,0.0887,5496.35,34.4,34.4,32.72,1,1,1,256.6,249.2,264,146.6,139.2,110,110,110,0,0,0,0.429,0.417,0.441,146.6,139.2,154,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.108,0.00821,0.00758,0.00884,0.00032,0.0003,0.00035,0.254,0.241,0.267,0.01,0.0095,0.011,25.02,24.98,25.06,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,33.73,31.98,35.47,32.72,31.02,34.4,0,0,0,0,0,0,0.182,0,0.0663,0.43,0.57,0.43,35.5
1538949600000,2018,10,2018,1,2,7,0.145,0.062,0.0833,5161.58,32.09,32.09,30.72,1,1,1,240.2,234.2,246.8,137.7,131.8,102.6,97,110,0,0,0,0.427,0.403,0.455,137.7,131.8,143.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0998,0.102,0.00745,0.00696,0.00794,0.00029,0.00027,0.00031,0.237,0.227,0.246,0.0093,0.009,0.0097,25.12,25.08,25.16,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,31.67,30.25,33.08,30.72,29.35,32.09,0,0,0,0,0,0,0.171,0,0.0617,0.43,0.57,0.43,35.6
1539554400000,2018,10,2018,1,3,7,0.139,0.0587,0.0803,4979.39,30.78,30.78,29.64,1,1,1,229.7,224.1,234.7,132.7,127,97,97,97,0,0,0,0.422,0.413,0.433,132.7,127,137.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0983,0.0963,0.1,0.00703,0.00655,0.00746,0.00028,0.00026,0.00029,0.227,0.217,0.236,0.0089,0.0085,0.0093,25.19,25.16,25.24,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.56,29.23,31.73,29.64,28.35,30.78,0,0,0,0,0,0,0.165,0,0.0587,0.42,0.58,0.42,35.8
1540159200000,2018,10,2018,1,4,7,0.131,0.0587,0.0722,4463.68,27.92,27.92,26.57,1,1,1,216.4,210.7,222.1,119.4,113.7,97,97,97,0,0,0,0.448,0.437,0.46,119.4,113.7,125.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0936,0.0915,0.0956,0.0059,0.00541,0.00639,0.00023,0.00021,0.00025,0.203,0.193,0.213,0.008,0.0076,0.0084,25.3,25.25,25.34,0.925,0.92,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.39,26,28.78,26.57,25.22,27.92,0,0,0,0,0,0,0.148,0,0.0588,0.45,0.55,0.45,34.1
1540764000000,2018,10,2018,1,5,7,0.125,0.0573,0.0674,4153.96,25.6,25.6,24.73,1,1,1,206.2,204.1,208.7,111.5,107.9,94.71,93,97,0,0,0,0.459,0.447,0.473,111.5,107.9,115.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0895,0.0917,0.00523,0.00492,0.00554,0.0002,0.00019,0.00022,0.189,0.183,0.195,0.0074,0.0071,0.0076,25.37,25.36,25.39,0.919,0.916,0.922,0.97,0.97,0.97,0.891,0.889,0.894,25.49,24.62,26.4,24.73,23.88,25.6,0,0,0,0,0,0,0.137,0,0.0576,0.46,0.54,0.46,33.2
1541368800000,2018,11,2018,2,6,7,0.129,0.0562,0.0727,4499.11,27.34,27.34,26.78,1,1,1,213.2,210.1,215.6,120.2,117.1,93,93,93,0,0,0,0.436,0.431,0.443,120.2,117.1,122.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0935,0.0924,0.0943,0.00597,0.0057,0.00617,0.00023,0.00022,0.00024,0.204,0.199,0.208,0.008,0.0078,0.0082,25.32,25.3,25.34,0.925,0.923,0.927,0.97,0.97,0.97,0.897,0.895,0.899,27.61,26.86,28.19,26.78,26.06,27.34,0,0,0,0,0,0,0.149,0,0.0563,0.44,0.56,0.44,34.9
1541973600000,2018,11,2018,2,7,7,0.129,0.0562,0.0724,4479,27.08,27.08,26.66,1,1,1,212.7,210.4,214.5,119.7,117.4,93,93,93,0,0,0,0.437,0.434,0.442,119.7,117.4,121.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0933,0.0925,0.0939,0.00592,0.00573,0.00608,0.00023,0.00022,0.00024,0.203,0.199,0.207,0.008,0.0078,0.0081,25.32,25.31,25.34,0.925,0.923,0.926,0.97,0.97,0.97,0.897,0.895,0.898,27.49,26.93,27.92,26.66,26.12,27.08,0,0,0,0,0,0,0.148,0,0.0566,0.44,0.56,0.44,34.7
1542578400000,2018,11,2018,2,8,7,0.128,0.045,0.0826,5152.57,33.11,33.11,30.67,1,1,1,211,209.6,213.9,136.6,117.4,74.43,67,93,0,0,0,0.353,0.313,0.442,136.6,117.4,146.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.097,0.0925,0.0997,0.00736,0.00573,0.00824,0.00029,0.00022,0.00032,0.231,0.199,0.249,0.0091,0.0078,0.0098,25.3,25.27,25.34,0.933,0.923,0.937,0.97,0.97,0.97,0.905,0.895,0.909,31.62,26.93,34.13,30.67,26.12,33.11,0,0,0,0,0,0,0.17,0,0.0454,0.35,0.65,0.35,40.3
1543183200000,2018,11,2018,2,9,7,0.133,0.0391,0.0936,5868.04,37.13,37.13,34.93,1,1,1,219.5,215.8,223,154.8,148.8,64.71,59,67,0,0,0,0.295,0.265,0.31,154.8,148.8,164,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.105,0.00891,0.0084,0.00969,0.00035,0.00033,0.00038,0.263,0.252,0.279,0.01,0.0099,0.011,25.22,25.18,25.25,0.94,0.938,0.943,0.97,0.97,0.972,0.912,0.91,0.917,35.99,34.58,38.19,34.93,33.55,37.13,0,0,0,0,0,0,0.194,0,0.0394,0.29,0.7,0.3,44.1
1543788000000,2018,12,2018,3,10,7,0.141,0.0357,0.105,6644.19,41.13,41.13,39.55,1,1,1,232.7,224.9,239.1,173.7,165.9,59,59,59,0,0,0,0.254,0.247,0.262,173.7,165.9,180.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.106,0.111,0.0105,0.00985,0.0111,0.00041,0.00039,0.00044,0.296,0.282,0.307,0.012,0.011,0.012,25.11,25.06,25.17,0.946,0.944,0.948,0.977,0.973,0.98,0.924,0.918,0.929,40.48,38.64,41.97,39.55,37.6,41.13,0,0,0,0,0,0,0.22,0,0.036,0.25,0.74,0.26,47.1
1544392800000,2018,12,2018,3,11,7,0.141,0.0357,0.106,6675.14,40.8,40.8,39.73,1,1,1,233.5,230.6,237.7,174.5,171.6,59,59,59,0,0,0,0.253,0.248,0.256,174.5,171.6,178.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.108,0.11,0.0106,0.0103,0.0109,0.00042,0.00041,0.00043,0.297,0.292,0.305,0.012,0.011,0.012,25.1,25.07,25.12,0.946,0.946,0.948,0.977,0.976,0.98,0.925,0.923,0.928,40.65,39.98,41.65,39.73,39.02,40.8,0,0,0,0,0,0,0.221,0,0.035,0.25,0.75,0.25,47.3
1544997600000,2018,12,2018,3,12,7,0.139,0.0357,0.103,6490.43,39.09,39.09,38.63,1,1,1,229.1,227.1,230.9,170.1,168.1,59,59,59,0,0,0,0.258,0.256,0.26,170.1,168.1,171.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.108,0.0102,0.01,0.0104,0.0004,0.00039,0.00041,0.289,0.286,0.293,0.011,0.011,0.012,25.14,25.12,25.15,0.945,0.944,0.946,0.975,0.974,0.976,0.922,0.92,0.923,39.62,39.15,40.05,38.63,38.14,39.09,0,0,0,0,0,0,0.215,0,0.036,0.26,0.74,0.26,46.7
1545602400000,2018,12,2018,3,13,7,0.142,0.0357,0.106,6714.11,41.19,41.19,39.96,1,1,1,234.4,230.3,239.4,175.4,171.3,59,59,59,0,0,0,0.252,0.246,0.256,175.4,171.3,180.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.108,0.111,0.0107,0.0103,0.0111,0.00042,0.00041,0.00044,0.299,0.292,0.308,0.012,0.011,0.012,25.09,25.06,25.13,0.947,0.945,0.948,0.978,0.976,0.98,0.926,0.923,0.929,40.87,39.92,42.03,39.96,38.95,41.19,0,0,0,0,0,0,0.222,0,0.036,0.25,0.75,0.25,47.3
1546207200000,2018,12,2018,3,14,7,0.147,0.0429,0.104,6568.99,41.63,41.63,39.1,1,1,1,243.4,240.7,247.3,172.4,167.7,71,59,73,0,0,0,0.292,0.245,0.303,172.4,167.7,182.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.108,0.112,0.0104,0.01,0.0112,0.00041,0.00039,0.00044,0.295,0.287,0.311,0.012,0.011,0.012,25.04,25.02,25.07,0.946,0.944,0.949,0.976,0.974,0.98,0.923,0.92,0.93,40.06,38.95,42.48,39.1,37.92,41.63,0,0,0,0,0,0,0.217,0,0.043,0.29,0.71,0.29,44.7
1546812000000,2019,1,2018,4,15,7,0.151,0.0442,0.107,6771.58,41.24,41.24,40.31,1,1,1,250.3,248.1,254.1,177.3,175.1,73,73,73,0,0,0,0.292,0.287,0.294,177.3,175.1,181.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.111,0.113,0.0108,0.0106,0.0111,0.00043,0.00042,0.00044,0.304,0.3,0.311,0.012,0.012,0.012,25,24.97,25.01,0.948,0.947,0.949,0.979,0.977,0.98,0.927,0.925,0.93,41.19,40.67,42.09,40.31,39.75,41.24,0,0,0,0,0,0,0.224,0,0.044,0.29,0.71,0.29,44.8
1547416800000,2019,1,2018,4,16,7,0.157,0.0442,0.113,7133.21,43.08,43.08,42.46,1,1,1,259.4,257.1,262.1,186.4,184.1,73,73,73,0,0,0,0.282,0.279,0.284,186.4,184.1,189.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.114,0.116,0.0116,0.0114,0.0118,0.00046,0.00045,0.00047,0.32,0.316,0.325,0.013,0.013,0.013,24.94,24.93,24.96,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,43.33,42.8,43.96,42.46,41.94,43.08,0,0,0,0,0,0,0.236,0,0.044,0.28,0.72,0.28,45.4
1548021600000,2019,1,2018,4,17,7,0.167,0.0442,0.123,7774.59,48.2,48.2,46.28,1,1,1,276.3,267.3,286.9,203.3,194.3,73,73,73,0,0,0,0.264,0.254,0.273,203.3,194.3,213.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.118,0.124,0.013,0.0123,0.0139,0.00052,0.00049,0.00055,0.351,0.335,0.37,0.014,0.013,0.015,24.84,24.78,24.9,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.31,45.2,49.77,46.28,44.29,48.2,0,0,0,0,0,0,0.257,0,0.044,0.26,0.74,0.26,46.6
1548626400000,2019,1,2018,4,18,7,0.192,0.0473,0.144,8741.23,55.28,55.28,52.03,2,1,1.8571428571428572,316.8,294.3,338.6,238.6,221.3,78.14,73,85,0,0,0,0.246,0.23,0.263,238.6,221.3,253.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.127,0.14,0.0162,0.0146,0.0187,0.00065,0.00058,0.00075,0.275,0.243,0.383,0.011,0.0097,0.015,24.74,24.63,24.84,0.931,0.923,0.959,0.971,0.97,0.98,0.905,0.895,0.939,30.62,25.84,51.48,29.46,25.06,48.2,0,0,0,0,0,0,0.289,0,0.048,0.25,0.75,0.25,45.5
1549231200000,2019,2,2018,5,19,7,0.223,0.0514,0.172,10378.9,66.42,66.42,61.78,2,2,2,368.7,346.6,390.3,283.7,261.6,85,85,85,0,0,0,0.231,0.218,0.245,283.7,261.6,305.3,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.15,0.142,0.158,0.0329,0.0225,0.0431,0.0013,0.0009,0.0017,0.317,0.284,0.349,0.013,0.011,0.014,24.44,24.3,24.58,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,31.84,29.38,34.24,30.89,28.5,33.21,0,0,0,0,0,0,0.343,0,0.051,0.23,0.77,0.23,46.5
1549836000000,2019,2,2018,5,20,7,0.258,0.0514,0.207,12490.5,80.15,80.15,74.35,2,2,2,426.7,398.8,452.4,341.7,313.8,85,85,85,0,0,0,0.2,0.188,0.213,341.7,313.8,367.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.171,0.161,0.18,0.0603,0.0471,0.0724,0.0025,0.0019,0.003,0.404,0.362,0.443,0.017,0.015,0.018,24.08,23.92,24.24,0.947,0.943,0.951,0.973,0.97,0.978,0.921,0.914,0.93,38.2,35.16,40.97,37.17,34.1,40.07,0,0,0,0,0,0,0.413,0,0.051,0.2,0.8,0.2,48.4
1550440800000,2019,2,2018,5,21,7,0.3,0.0514,0.248,14987.1,95.18,95.18,89.21,2,2,2,495.7,463.6,525.4,410.7,378.6,85,85,85,0,0,0,0.172,0.162,0.183,410.7,378.6,440.4,990,990,990,965.8,965.7,966,24.2,24,24.3,0.195,0.184,0.205,0.0928,0.0777,0.107,0.0038,0.0032,0.0044,0.507,0.459,0.552,0.021,0.019,0.023,23.66,23.48,23.85,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.938,45.51,42.17,48.56,44.6,41.32,47.59,0,0,0,0,0,0,0.496,0,0.052,0.17,0.83,0.17,50
1551045600000,2019,2,2018,5,22,7,0.334,0.0571,0.277,16195.2,96.4,96.4,96.4,2,2,2,552.2,532.2,573.8,457.8,447.2,94.43,85,107,0,0,0,0.171,0.154,0.192,457.8,447.2,466.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.213,0.208,0.22,0.115,0.11,0.119,0.0048,0.0046,0.005,0.58,0.562,0.597,0.024,0.023,0.025,23.34,23.22,23.44,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,50.15,49.25,51.07,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.057,0.17,0.83,0.17,48.5
1551650400000,2019,3,2018,6,23,7,0.368,0.0647,0.303,17344.8,108.4,108.4,103.2,3,2,2.7142857142857144,608.4,582.3,629.3,501.4,475.3,107,107,107,0,0,0,0.176,0.17,0.184,501.4,475.3,522.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.24,0.225,0.252,0.137,0.123,0.15,0.0058,0.0052,0.0064,0.576,0.535,0.63,0.024,0.023,0.027,23.09,23,23.17,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.917,0.937,40.91,35.47,52.61,39,34.41,48.2,0,0,0,0,0,0,0.574,0,0.065,0.18,0.82,0.18,47.1
1552255200000,2019,3,2018,6,24,7,0.386,0.0647,0.321,18525.9,111.1,111.1,110.3,3,3,3,638.3,634.5,642.1,531.3,527.5,107,107,107,0,0,0,0.168,0.167,0.169,531.3,527.5,535.1,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.257,0.255,0.259,0.156,0.153,0.158,0.0066,0.0065,0.0067,0.594,0.588,0.601,0.025,0.025,0.026,22.95,22.93,22.97,0.949,0.949,0.95,0.971,0.971,0.972,0.922,0.921,0.923,37.84,37.59,38.09,36.76,36.5,37.02,0,0,0,0,0,0,0.613,0,0.065,0.17,0.83,0.17,48
1552860000000,2019,3,2018,6,25,7,0.376,0.0647,0.311,17963.9,109.7,109.7,106.9,3,3,3,621.5,606.3,635.3,514.5,499.3,107,107,107,0,0,0,0.172,0.168,0.176,514.5,499.3,528.3,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.247,0.239,0.255,0.145,0.135,0.154,0.0061,0.0057,0.0065,0.566,0.541,0.589,0.024,0.023,0.025,23.05,22.97,23.13,0.948,0.946,0.949,0.97,0.97,0.971,0.919,0.918,0.921,36.74,35.73,37.65,35.64,34.66,36.55,0,0,0,0,0,0,0.594,0,0.065,0.17,0.83,0.17,47.8
1553464800000,2019,3,2018,6,26,7,0.364,0.0647,0.299,17310.6,104,104,103,3,3,3,601.6,598.7,606.6,494.6,491.7,107,107,107,0,0,0,0.178,0.176,0.179,494.6,491.7,499.6,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.236,0.234,0.239,0.132,0.131,0.135,0.0056,0.0055,0.0057,0.533,0.529,0.541,0.023,0.022,0.023,23.16,23.13,23.18,0.946,0.945,0.946,0.97,0.97,0.97,0.917,0.917,0.918,35.41,35.22,35.75,34.35,34.16,34.67,0,0,0,0,0,0,0.572,0,0.065,0.18,0.82,0.18,47.6
1554069600000,2019,4,2018,7,27,7,0.38,0.0756,0.305,17435.6,108.4,108.4,103.8,3,2,2.857142857142857,628.7,611.8,649,503.7,486.8,125,125,125,0,0,0,0.199,0.193,0.204,503.7,486.8,524,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.246,0.236,0.257,0.138,0.129,0.151,0.0059,0.0054,0.0064,0.569,0.535,0.636,0.024,0.023,0.027,23.02,22.92,23.09,0.948,0.945,0.956,0.971,0.97,0.98,0.921,0.917,0.937,38.43,35.16,52.52,36.89,34.1,48.2,0,0,0,0,0,0,0.577,0,0.075,0.2,0.8,0.2,45.9
1554674400000,2019,4,2018,7,28,7,0.404,0.0756,0.329,18866.7,113.7,113.7,112.3,3,3,3,668.2,655.3,675.2,543.2,530.3,125,125,125,0,0,0,0.187,0.185,0.191,543.2,530.3,550.2,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.268,0.261,0.272,0.164,0.155,0.169,0.007,0.0066,0.0072,0.619,0.597,0.631,0.026,0.025,0.027,22.81,22.77,22.88,0.95,0.949,0.951,0.973,0.971,0.974,0.924,0.922,0.926,38.48,37.65,38.93,37.43,36.56,37.91,0,0,0,0,0,0,0.624,0,0.075,0.19,0.81,0.19,46.7
1555279200000,2019,4,2018,7,29,7,0.406,0.0756,0.33,18953.6,114.1,114.1,112.8,3,3,3,670.7,658.8,676.9,545.7,533.8,125,125,125,0,0,0,0.186,0.185,0.19,545.7,533.8,551.9,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.27,0.263,0.273,0.166,0.158,0.17,0.0071,0.0067,0.0073,0.623,0.603,0.634,0.027,0.026,0.027,22.79,22.76,22.86,0.95,0.949,0.951,0.973,0.971,0.974,0.925,0.922,0.926,38.65,37.88,39.04,37.61,36.8,38.02,0,0,0,0,0,0,0.627,0,0.076,0.19,0.81,0.19,46.7
