datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.515,0.196,0.319,19858,45.21,45.21,26.69,1,1,1,192.2,144.9,271.2,119.2,71.88,73,73,73,0,0,0,0.393,0.269,0.504,119.2,71.88,198.2,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.091,0.0743,0.119,0.00588,0.00186,0.0126,0.00023,0.000073,0.0005,0.2,0.116,0.342,0.0079,0.0045,0.014,25.29,24.87,25.38,0.929,0.912,0.954,0.969,0.96,0.98,0.9,0.883,0.935,27.5,16.52,46.13,26.69,15.86,45.21,0,0,0,0,0,0,0.148,0,0.196,0.38,0.62,0.38,38.6
728517600000,1993,2,1992,5,28,1.22,0.206,1.01,59367.1,143.1,143.1,88.34,3,1,2.2142857142857144,503,279.1,790.6,418,194.1,85,85,85,0,0,0,0.189,0.108,0.305,418,194.1,705.6,990,990,990,965.8,964.8,967.1,24.2,22.9,25.2,0.209,0.119,0.351,0.107,0.0123,0.272,0.0045,0.00049,0.012,0.511,0.246,0.883,0.021,0.0098,0.039,23.65,22.05,24.85,0.949,0.923,0.958,0.976,0.97,0.98,0.926,0.896,0.939,41.17,25.95,52.28,40.01,25.17,48.2,0,0,0,0,0,0,0.491,0,0.21,0.17,0.83,0.17,48.7
730936800000,1993,3,1992,6,31,3.17,0.346,2.55,128963,192.8,192.8,173.3,4,3,3.806451612903226,1184,808.4,1684,1055,679.4,129,129,129,102.5,0,455,0.115,0.0766,0.16,952.5,679.4,1100,990,990,990,968.5,967.1,970.1,21.5,19.9,22.9,0.647,0.344,0.916,0.477,0.255,0.648,0.022,0.011,0.033,1.4,0.847,1.86,0.066,0.037,0.094,20.15,18.06,22.02,0.954,0.951,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.86,39.92,52.11,45.63,38.95,48.2,0,0,0,0,0,0,0.963,0,0.62,0.11,0.8,0.2,40.7
733615200000,1993,4,1992,7,30,5.3,0.384,2.85,122407,180.5,180.5,170,4,4,4,2045,1715,2249,1897,1567,148,148,148,796.8,467,1001,0.0729,0.0658,0.0863,1100,1100,1100,990,990,990,971.2,970.2,971.7,18.8,18.3,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.1,0.094,0.1,16.96,16.43,17.95,0.948,0.946,0.951,0.98,0.98,0.98,0.929,0.927,0.932,43.37,41.92,46.05,42.5,41.08,45.13,0,0,0,0,0,0,0.944,0,2.45,0.072,0.54,0.46,23.1
736207200000,1993,5,1992,8,31,4.08,0.514,2.85,135007,192.8,192.8,181.5,4,4,4,1523,1051,1991,1331,859,192,192,192,268.4,0,699,0.131,0.0964,0.183,1063,859,1100,990,990,990,969.6,968.1,971.1,20.4,18.9,21.9,0.823,0.503,0.926,0.591,0.355,0.648,0.029,0.016,0.034,1.7,1.09,1.87,0.084,0.05,0.099,18.73,17.05,20.85,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,46.32,41.91,49.9,45.37,41.07,48.2,0,0,0,0,0,0,1.01,0,1.23,0.13,0.7,0.3,33.1
738885600000,1993,6,1992,9,30,2.17,0.417,1.75,96890.9,166.3,166.3,134.6,4,3,3.1666666666666665,836.5,686.8,1028,675.5,525.8,161,161,161,0,0,0,0.195,0.157,0.234,675.5,525.8,867,990,990,990,967.2,966.6,968,22.8,22,23.4,0.355,0.262,0.507,0.249,0.152,0.359,0.011,0.0065,0.016,0.835,0.593,1.1,0.037,0.025,0.05,21.92,20.91,22.76,0.955,0.949,0.957,0.978,0.97,0.98,0.934,0.92,0.938,43.77,37.12,52.02,42.63,36.01,48.2,0,0,0,0,0,0,0.748,0,0.42,0.19,0.81,0.19,44.7
741477600000,1993,7,1992,10,31,1.5,0.498,0.997,58522.5,96.4,96.4,78.66,2,2,2,558.3,462.9,676.7,372.3,276.9,186,186,186,0,0,0,0.337,0.275,0.402,372.3,276.9,490.7,990,990,990,966.1,965.7,966.6,23.9,23.4,24.3,0.193,0.158,0.245,0.0747,0.0297,0.131,0.0031,0.0012,0.0056,0.461,0.317,0.649,0.019,0.013,0.028,23.43,22.74,24,0.949,0.936,0.958,0.975,0.97,0.98,0.926,0.908,0.939,40.54,30.5,52.32,39.33,29.58,48.2,0,0,0,0,0,0,0.437,0,0.503,0.33,0.66,0.34,39
744156000000,1993,8,1992,11,31,1.03,0.415,0.611,37078.9,64.79,64.79,49.84,2,1,1.4516129032258065,383.3,325.4,456.6,228.3,170.3,155,155,155,0,0,0,0.408,0.339,0.476,228.3,170.3,301.6,990,990,990,965.3,965,965.7,24.7,24.3,25,0.138,0.117,0.164,0.0184,0.0102,0.0414,0.00075,0.00041,0.0017,0.326,0.254,0.404,0.013,0.01,0.016,24.36,23.99,24.67,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.1,25.7,52.2,36.96,24.93,48.2,0,0,0,0,0,0,0.277,0,0.419,0.4,0.59,0.41,36
746834400000,1993,9,1992,12,30,0.712,0.306,0.406,25252.8,45.98,45.98,35.07,1,1,1,274.6,242.2,321.3,156.6,124.2,118,118,118,0,0,0,0.433,0.367,0.487,156.6,124.2,203.3,990,990,990,964.8,964.7,965,25.2,25,25.3,0.108,0.097,0.125,0.00906,0.00631,0.013,0.00036,0.00025,0.00052,0.271,0.214,0.355,0.011,0.0084,0.014,24.93,24.64,25.13,0.941,0.928,0.955,0.973,0.97,0.98,0.915,0.9,0.936,36.03,28.42,46.92,35.07,27.57,45.98,0,0,0,0,0,0,0.195,0,0.306,0.43,0.57,0.43,35.5
749426400000,1993,10,1993,1,31,0.565,0.26,0.305,13160.9,31.93,31.93,17.69,1,1,1,210.9,187.3,239.8,113.9,90.26,97,97,97,0,0,0,0.462,0.405,0.518,113.9,90.26,142.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0916,0.0833,0.102,0.00543,0.00342,0.00788,0.00021,0.00013,0.00031,0.193,0.151,0.245,0.0076,0.0059,0.0097,25.32,25.12,25.43,0.597,0,0.936,0.626,0,0.97,0.58,0,0.908,18.24,0,32.91,17.69,0,31.93,0,11,0,0,0.355,0,0.0983,0.355,0.26,0.46,0.54,0.46,23.3
752104800000,1993,11,1993,2,30,0.538,0.174,0.364,22777.3,35.31,35.31,31.64,1,1,1,207.6,187,223.6,140.6,120,67,67,67,0,0,0,0.324,0.3,0.358,140.6,120,156.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0975,0.0902,0.103,0.0077,0.00595,0.00906,0.0003,0.00023,0.00036,0.238,0.201,0.266,0.0093,0.0078,0.01,25.3,25.19,25.38,0.935,0.925,0.941,0.97,0.97,0.97,0.907,0.897,0.913,32.61,27.61,36.41,31.64,26.79,35.31,0,0,0,0,0,0,0.176,0,0.174,0.32,0.68,0.32,42.3
754696800000,1993,12,1993,3,31,0.625,0.158,0.467,29534.4,43.04,43.04,39.7,1,1,1,233.4,216.3,247.4,174.4,157.3,59,59,59,0,0,0,0.253,0.238,0.273,174.4,157.3,188.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.109,0.103,0.114,0.0106,0.00912,0.0118,0.00042,0.00036,0.00046,0.297,0.267,0.322,0.012,0.01,0.013,25.1,24.99,25.24,0.946,0.941,0.951,0.977,0.97,0.98,0.924,0.913,0.932,40.64,36.62,43.92,39.7,35.52,43.04,0,0,0,0,0,0,0.221,0,0.158,0.25,0.75,0.25,47.3
757375200000,1994,1,1993,4,31,0.862,0.196,0.666,40980.7,88.8,88.8,55.08,2,1,1.4838709677419355,321.8,243.6,480.4,248.8,170.6,73,73,73,0,0,0,0.237,0.152,0.3,248.8,170.6,407.4,990,990,990,965,964.7,965.8,25,24.2,25.3,0.137,0.109,0.193,0.0286,0.0103,0.0913,0.0012,0.0004,0.0038,0.342,0.247,0.502,0.014,0.0099,0.021,24.64,23.74,25.05,0.946,0.924,0.959,0.976,0.97,0.98,0.923,0.896,0.94,39.73,26.26,52.44,38.66,25.47,48.2,0,0,0,0,0,0,0.306,0,0.196,0.23,0.77,0.23,47.5
760053600000,1994,2,1993,5,28,1.8,0.219,1.58,88441.5,170.5,170.5,131.6,4,2,3.0714285714285716,742.1,498.2,988,651.4,413.2,90.71,85,105,0,0,0,0.125,0.103,0.171,651.4,413.2,883,990,990,990,966.9,965.8,967.9,23.1,22.1,24.2,0.33,0.196,0.506,0.234,0.094,0.366,0.01,0.0039,0.017,0.794,0.511,1.11,0.035,0.021,0.05,22.34,21.03,23.65,0.955,0.945,0.958,0.978,0.97,0.98,0.934,0.916,0.939,44.4,35.02,51.7,43.18,33.97,48.2,0,0,0,0,0,0,0.731,0,0.22,0.12,0.88,0.12,49.1
762472800000,1994,3,1993,6,31,3,0.346,2.65,136244,192.8,192.8,183.1,4,4,4,1120,990.5,1243,990.7,861.5,129,129,129,1.419,0,14,0.116,0.104,0.13,989.3,861.5,1100,990,990,990,968.3,967.9,968.7,21.7,21.3,22.1,0.636,0.495,0.785,0.473,0.356,0.648,0.022,0.016,0.03,1.38,1.08,1.73,0.064,0.049,0.081,20.34,19.6,21.05,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.03,42.45,50.54,45.78,41.6,48.2,0,0,0,0,0,0,1.02,0,0.35,0.12,0.88,0.12,45.4
765151200000,1994,4,1993,7,30,2.2,0.344,1.86,101890,175,175,141.5,4,3,3.2666666666666666,849.1,662.2,1069,716.4,537.2,132.7,125,148,0,0,0,0.158,0.138,0.189,716.4,537.2,921.3,990,990,990,967.3,966.5,968.1,22.7,21.9,23.5,0.384,0.265,0.559,0.274,0.16,0.385,0.012,0.0068,0.018,0.896,0.609,1.2,0.04,0.026,0.055,21.81,20.69,22.84,0.955,0.95,0.957,0.979,0.972,0.98,0.935,0.923,0.938,44.82,38.1,52.22,43.5,37.03,48.2,0,0,0,0,0,0,0.786,0,0.34,0.16,0.85,0.15,46.3
767743200000,1994,5,1993,8,31,1.41,0.394,1.01,59852,104.1,104.1,80.45,3,2,2.064516129032258,525.2,427.9,651,378.2,280.9,147,147,147,0,0,0,0.284,0.226,0.344,378.2,280.9,504,990,990,990,966,965.5,966.5,24,23.5,24.5,0.191,0.155,0.246,0.0775,0.0316,0.138,0.0032,0.0013,0.0059,0.459,0.319,0.63,0.019,0.013,0.027,23.58,22.94,24.16,0.949,0.937,0.958,0.975,0.97,0.98,0.925,0.908,0.939,40.27,31.16,51.99,39.11,30.23,48.2,0,0,0,0,0,0,0.447,0,0.4,0.28,0.72,0.28,42.4
770421600000,1994,6,1993,9,30,0.951,0.308,0.643,38907.6,65.66,65.66,54.04,2,1,1.6666666666666667,367,319.1,422.7,248,200.1,119,119,119,0,0,0,0.327,0.282,0.373,248,200.1,303.7,990,990,990,965.2,965,965.5,24.8,24.5,25,0.142,0.126,0.162,0.0216,0.0128,0.0423,0.00088,0.00051,0.0017,0.322,0.249,0.399,0.013,0.01,0.016,24.44,24.15,24.65,0.941,0.923,0.959,0.973,0.97,0.98,0.916,0.895,0.94,36.12,25.57,52.25,34.92,24.8,48.2,0,0,0,0,0,0,0.3,0,0.308,0.32,0.68,0.32,40.9
773013600000,1994,7,1993,10,31,0.743,0.289,0.454,28355.9,47.14,47.14,38.11,1,1,1,277.4,245.5,316.1,169.4,137.5,108,108,108,0,0,0,0.391,0.342,0.44,169.4,137.5,208.1,990,990,990,964.8,964.7,965,25.2,25,25.3,0.113,0.102,0.127,0.0101,0.00744,0.0134,0.0004,0.00029,0.00054,0.295,0.238,0.364,0.012,0.0094,0.015,24.89,24.66,25.09,0.945,0.934,0.956,0.974,0.97,0.98,0.921,0.906,0.937,39.09,31.6,48.1,38.11,30.65,47.14,0,0,0,0,0,0,0.212,0,0.289,0.39,0.61,0.39,38.2
775692000000,1994,8,1993,11,31,0.564,0.249,0.314,13054.9,33.5,33.5,17.55,1,1,1,210.4,185.6,242.5,117.4,92.62,93,93,93,0,0,0,0.445,0.384,0.501,117.4,92.62,149.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0932,0.0845,0.105,0.00573,0.00362,0.00846,0.00022,0.00014,0.00033,0.2,0.156,0.257,0.0078,0.0061,0.01,25.32,25.09,25.42,0.569,0,0.939,0.595,0,0.97,0.552,0,0.911,18.09,0,34.53,17.55,0,33.5,0,12,0,0,0.387,0,0.0975,0.387,0.25,0.44,0.56,0.44,23.1
778370400000,1994,9,1993,12,30,0.4,0.187,0.213,12359.2,24.91,24.91,17.17,1,1,1,154.1,133.7,184.3,82.13,61.67,72,72,72,0,0,0,0.471,0.391,0.539,82.13,61.67,112.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0786,0.0714,0.0893,0.00273,0.000992,0.00529,0.00011,0.000039,0.00021,0.135,0.0982,0.189,0.0053,0.0038,0.0074,25.38,25.37,25.4,0.855,0,0.939,0.899,0,0.97,0.824,0,0.901,17.81,0,25.69,17.17,0,24.91,0,2,0,0,0.0667,0,0.0954,0.0667,0.187,0.47,0.53,0.47,30.9
780962400000,1994,10,1994,1,31,0.345,0.139,0.206,12793.9,18.01,18.01,17.2,1,1,1,128.9,124.1,132.8,76.92,72.1,52,52,52,0,0,0,0.403,0.391,0.419,76.92,72.1,80.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0716,0.0747,0.00229,0.00188,0.00262,0.00009,0.000074,0.0001,0.122,0.113,0.129,0.0048,0.0044,0.0051,25.38,25.37,25.39,0.936,0.925,0.94,0.96,0.96,0.96,0.898,0.888,0.903,17.91,16.6,18.76,17.2,15.94,18.01,0,0,0,0,0,0,0.0955,0,0.139,0.4,0.6,0.4,37.1
783640800000,1994,11,1994,2,30,0.334,0.13,0.205,12708.9,20.65,20.65,17.65,1,1,1,129,125.2,143.8,78.99,75.19,50,50,50,0,0,0,0.388,0.348,0.399,78.99,75.19,93.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0723,0.0789,0.00246,0.00214,0.00372,0.000097,0.000084,0.00015,0.125,0.118,0.152,0.0049,0.0046,0.0059,25.37,25.35,25.38,0.935,0.917,0.94,0.96,0.96,0.966,0.898,0.886,0.903,18.38,17.6,21.38,17.65,16.89,20.65,0,0,0,0,0,0,0.0981,0,0.129,0.39,0.61,0.39,38.1
786232800000,1994,12,1994,3,31,0.412,0.158,0.254,15542.1,24.27,24.27,20.89,1,1,1,153.8,146.8,168.7,94.77,87.79,59,59,59,0,0,0,0.384,0.35,0.402,94.77,87.79,109.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.0782,0.0859,0.00381,0.00321,0.00507,0.00015,0.00013,0.0002,0.155,0.142,0.182,0.0061,0.0056,0.0071,25.35,25.35,25.36,0.917,0.911,0.924,0.966,0.963,0.97,0.887,0.883,0.89,21.62,20.17,25.02,20.89,19.43,24.27,0,0,0,0,0,0,0.116,0,0.158,0.38,0.62,0.38,37.7
788911200000,1995,1,1994,4,31,0.458,0.196,0.263,16122.9,24.15,24.15,21.67,1,1,1,171.2,156.9,182.1,98.17,83.91,73,73,73,0,0,0,0.427,0.401,0.465,98.17,83.91,109.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0836,0.0786,0.0874,0.00409,0.00288,0.00502,0.00016,0.00011,0.0002,0.163,0.137,0.182,0.0064,0.0054,0.0071,25.38,25.38,25.38,0.917,0.911,0.929,0.968,0.962,0.97,0.887,0.882,0.894,22.39,19.41,24.9,21.67,18.67,24.15,0,0,0,0,0,0,0.12,0,0.195,0.43,0.57,0.43,35.2
791589600000,1995,2,1994,5,28,0.508,0.206,0.302,13070.8,37.65,37.65,19.45,1,1,1,210,181.3,252.1,125,96.25,85,85,85,0,0,0,0.408,0.337,0.469,125,96.25,167.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0941,0.084,0.109,0.00637,0.00393,0.00995,0.00025,0.00015,0.00039,0.212,0.16,0.287,0.0083,0.0063,0.011,25.3,25,25.41,0.599,0,0.944,0.624,0,0.973,0.581,0,0.919,20.05,0,38.69,19.45,0,37.65,0,10,0,0,0.357,0,0.108,0.357,0.206,0.41,0.59,0.41,25.7
794008800000,1995,3,1994,6,31,0.902,0.287,0.615,37501.1,61.86,61.86,50.4,2,1,1.5483870967741935,336.8,256.2,392.3,229.8,149.2,107,107,107,0,0,0,0.324,0.273,0.418,229.8,149.2,285.3,990,990,990,965.1,964.7,965.4,24.9,24.6,25.3,0.134,0.106,0.154,0.0193,0.00843,0.0337,0.00078,0.00033,0.0014,0.307,0.252,0.397,0.012,0.01,0.016,24.6,24.32,25.02,0.94,0.924,0.959,0.973,0.97,0.98,0.915,0.897,0.94,35.61,26.19,52.39,34.53,25.4,48.2,0,0,0,0,0,0,0.28,0,0.287,0.32,0.68,0.32,41.6
796687200000,1995,4,1994,7,30,0.904,0.324,0.58,35130.9,57.13,57.13,48.79,2,1,1.2666666666666666,348.9,309.8,389.3,223.9,184.8,125,125,125,0,0,0,0.359,0.321,0.404,223.9,184.8,264.3,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.135,0.121,0.149,0.0151,0.0115,0.0238,0.00061,0.00046,0.00096,0.35,0.253,0.405,0.014,0.01,0.016,24.51,24.36,24.73,0.949,0.924,0.959,0.977,0.97,0.98,0.928,0.896,0.94,43.7,25.91,52.75,41.68,25.13,48.2,0,0,0,0,0,0,0.271,0,0.324,0.36,0.64,0.36,38.9
799279200000,1995,5,1994,8,31,0.666,0.394,0.273,15082.8,35.01,35.01,20.27,1,1,1,248.8,202.8,304.6,101.8,55.85,147,147,147,0,0,0,0.6,0.483,0.725,101.8,55.85,157.6,990,990,990,964.7,964.4,964.9,25.3,25.1,25.6,0.0923,0.0761,0.112,0.0044,0.000497,0.00914,0.00017,0.000019,0.00036,0.177,0.0945,0.276,0.007,0.0037,0.011,25.16,24.8,25.49,0.776,0,0.942,0.811,0,0.97,0.75,0,0.914,20.95,0,36.1,20.27,0,35.01,0,5,0,0,0.161,0,0.113,0.161,0.393,0.59,0.41,0.59,22.6
801957600000,1995,6,1994,9,30,0.459,0.308,0.113,0,0,0,0,1,0,0.6666666666666666,177.2,157.5,201.5,58.23,38.46,119,119,119,14.53,0,50,0.675,0.591,0.756,43.68,0,82.48,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0757,0.0708,0.0841,0.00088,0,0.00276,0.000034,0,0.00011,0.0972,0.0708,0.141,0.0038,0.0028,0.0055,25.46,25.44,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10,20,0,0.333,0.667,0,0,1,0.346,0.67,0.25,0.75,0
804549600000,1995,7,1994,10,31,0.373,0.289,0,0,0,0,0,0,0,0,139.1,126,155.5,31.11,18.01,108,108,108,31.13,18,48,0.779,0.694,0.857,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.373,0.77,0,1,0
807228000000,1995,8,1994,11,31,0.29,0.249,0,0,0,0,0,0,0,0,108.1,96.21,124.1,15.09,3.21,93,93,93,15.13,3,31,0.865,0.749,0.967,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.29,0.86,0,1,0
809906400000,1995,9,1994,12,30,0.203,0.185,0,0,0,0,0,0,0,0,78.19,67.49,94.84,6.66,0,71.53,67.49,72,6.7,0,23,0.922,0.759,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.203,0.91,0,1,0
812498400000,1995,10,1995,1,31,0.168,0.139,0,0,0,0,0,0,0,0,62.9,58.81,68.86,10.9,6.81,52,52,52,10.84,7,17,0.828,0.755,0.884,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.168,0.83,0,1,0
815176800000,1995,11,1995,2,30,0.213,0.13,0.00897,0,0,0,0,1,0,0.06666666666666667,82.25,69.84,103.1,32.25,19.84,50,50,50,28.8,0,48,0.619,0.485,0.716,3.461,0,53.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000108,0,0.000267,4.2e-7,0,0.00001,0.0717,0.0708,0.0853,0.0028,0.0028,0.0033,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,28,2,0,0.933,0.0667,0,0,1,0.204,0.61,0.042,0.96,0
817768800000,1995,12,1995,3,31,0.309,0.158,0.147,642.095,13.42,13.42,0.863,1,0,0.967741935483871,115.5,105.6,122.8,56.54,46.6,59,59,59,1.516,0,47,0.511,0.48,0.559,55.04,0,63.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000565,0,0.00118,0.000022,0,0.000046,0.09,0.0708,0.101,0.0035,0.0028,0.0039,25.41,25.4,25.43,0.0567,0,0.879,0.0619,0,0.96,0.0544,0,0.844,0.899,0,13.98,0.863,0,13.42,1,28,0,0.0323,0.903,0,0.00479,0.935,0.162,0.51,0.48,0.52,2.08
820447200000,1996,1,1995,4,31,0.393,0.196,0.172,9106.51,29.48,29.48,12.24,1,0,0.7741935483870968,146.7,110.8,204.3,73.65,37.8,73,73,73,9.581,0,49,0.512,0.357,0.659,64.09,0,131.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0769,0.0708,0.0953,0.00216,0,0.00691,0.000084,0,0.00027,0.121,0.0708,0.222,0.0047,0.0028,0.0087,25.4,25.35,25.43,0.567,0,0.936,0.591,0,0.97,0.546,0,0.903,12.69,0,30.39,12.24,0,29.48,7,5,0,0.226,0.161,0,0.068,0.387,0.221,0.5,0.44,0.56,23.2
823125600000,1996,2,1995,5,29,0.688,0.213,0.475,29647.8,54.56,54.56,42.6,2,1,1.103448275862069,274.7,212.2,335.3,189.7,127.2,85,85,85,0,0,0,0.313,0.254,0.4,189.7,127.2,250.3,990,990,990,964.8,964.5,965.1,25.2,24.9,25.5,0.117,0.0949,0.138,0.0119,0.00657,0.0171,0.00047,0.00026,0.00069,0.311,0.216,0.394,0.012,0.0085,0.016,24.89,24.65,25.31,0.947,0.925,0.959,0.976,0.97,0.98,0.924,0.897,0.94,41,26.37,52.63,39.87,25.58,48.2,0,0,0,0,0,0,0.237,0,0.213,0.31,0.69,0.31,43.1
825631200000,1996,3,1995,6,31,1.26,0.287,0.977,57906.6,106.1,106.1,77.83,3,2,2.096774193548387,471.7,344.3,617.2,364.7,237.3,107,107,107,0,0,0,0.234,0.173,0.311,364.7,237.3,510.2,990,990,990,965.7,965.1,966.4,24.3,23.6,24.9,0.183,0.137,0.245,0.0714,0.0159,0.142,0.003,0.00064,0.006,0.432,0.256,0.63,0.018,0.01,0.027,23.85,23.07,24.62,0.946,0.925,0.958,0.974,0.97,0.98,0.921,0.898,0.939,38.47,26.51,52.6,37.23,25.72,48.2,0,0,0,0,0,0,0.432,0,0.283,0.23,0.78,0.22,46
828309600000,1996,4,1995,7,30,1.52,0.324,1.19,69394.6,105.2,105.2,96.38,3,2,2.433333333333333,585.4,484.3,632.2,460.4,359.3,125,125,125,0,0,0,0.215,0.198,0.258,460.4,359.3,507.2,990,990,990,966.2,965.8,966.4,23.8,23.6,24.2,0.225,0.183,0.248,0.117,0.0686,0.14,0.0049,0.0028,0.0059,0.545,0.436,0.635,0.023,0.018,0.027,23.23,23.01,23.78,0.951,0.945,0.958,0.975,0.97,0.98,0.928,0.917,0.939,42.07,35.08,52.46,40.67,34.03,48.2,0,0,0,0,0,0,0.535,0,0.33,0.21,0.78,0.22,45.7
830901600000,1996,5,1995,8,31,1.01,0.394,0.615,37285.8,70.69,70.69,50.12,2,1,1.4516129032258065,376.5,300.3,476.4,229.5,153.3,147,147,147,0,0,0,0.398,0.309,0.49,229.5,153.3,329.4,990,990,990,965.3,964.9,965.7,24.7,24.3,25.1,0.137,0.11,0.173,0.0207,0.00878,0.0545,0.00084,0.00035,0.0022,0.325,0.256,0.403,0.013,0.01,0.016,24.4,23.86,24.83,0.944,0.925,0.958,0.974,0.97,0.98,0.919,0.897,0.939,37.67,25.98,52.16,36.55,25.2,48.2,0,0,0,0,0,0,0.278,0,0.395,0.39,0.61,0.39,36.9
833580000000,1996,6,1995,9,30,0.668,0.308,0.36,22245.1,40.09,40.09,30.9,1,1,1,257.8,225.9,296.7,138.8,106.9,119,119,119,0,0,0,0.465,0.401,0.527,138.8,106.9,177.7,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.104,0.0927,0.118,0.00754,0.00484,0.0109,0.0003,0.00019,0.00043,0.241,0.184,0.311,0.0095,0.0072,0.012,25.04,24.8,25.26,0.933,0.916,0.948,0.971,0.97,0.978,0.906,0.889,0.927,31.82,24.27,40.98,30.9,23.54,40.09,0,0,0,0,0,0,0.172,0,0.308,0.46,0.54,0.46,33.3
836172000000,1996,7,1995,10,31,0.532,0.289,0.243,5688.9,25.71,25.71,7.646,1,1,1,198.7,178.1,224,90.68,70.06,108,108,108,0,0,0,0.546,0.482,0.607,90.68,70.06,116,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0855,0.0783,0.0945,0.00346,0.00171,0.00561,0.00014,0.000067,0.00022,0.154,0.117,0.199,0.006,0.0046,0.0078,25.4,25.26,25.44,0.296,0,0.922,0.313,0,0.97,0.287,0,0.895,7.885,0,26.51,7.646,0,25.71,0,21,0,0,0.677,0,0.0425,0.677,0.289,0.54,0.46,0.54,10.7
838850400000,1996,8,1995,11,31,0.396,0.249,0.0957,0,0,0,0,1,0,0.5483870967741935,147.8,129.7,176.2,54.85,36.67,93,93,93,19.13,0,50,0.634,0.528,0.717,35.72,0,83.15,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.073,0.0708,0.0811,0.000705,0,0.00282,0.000028,0,0.00011,0.0904,0.0708,0.139,0.0035,0.0028,0.0054,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,14,17,0,0.452,0.548,0,0,1,0.3003,0.63,0.24,0.76,0
841528800000,1996,9,1995,12,30,0.275,0.187,0.0138,0,0,0,0,1,0,0.1,106.2,91.93,127.8,34.19,19.93,72,72,72,28.87,0,49,0.684,0.564,0.783,5.329,0,55.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000028,0,0.000489,0.0000011,0,0.000019,0.0723,0.0708,0.0891,0.0028,0.0028,0.0035,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,27,3,0,0.9,0.1,0,0,1,0.2612,0.68,0.05,0.95,0
844120800000,1996,10,1996,1,31,0.232,0.139,0,0,0,0,0,0,0,0,86.52,82.91,91.11,34.52,30.91,52,52,52,34.55,31,39,0.601,0.571,0.627,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.232,0.6,0,1,0
846799200000,1996,11,1996,2,30,0.281,0.13,0.115,4972.03,18.39,18.39,6.906,1,0,0.6666666666666666,108.6,86.46,132.7,58.58,36.46,50,50,50,14.1,0,47,0.468,0.377,0.578,44.43,0,82.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0749,0.000943,0,0.00278,0.000037,0,0.00011,0.0939,0.0708,0.132,0.0037,0.0028,0.0052,25.41,25.37,25.43,0.397,0,0.938,0.416,0,0.961,0.381,0,0.9,7.192,0,19.13,6.906,0,18.39,10,7,0,0.333,0.233,0,0.0384,0.567,0.166,0.46,0.41,0.59,17.7
849391200000,1996,12,1996,3,31,0.382,0.158,0.224,13794.2,23.18,23.18,18.54,1,1,1,142.5,129.7,164.1,83.52,70.67,59,59,59,0,0,0,0.416,0.359,0.455,83.52,70.67,105.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0721,0.0843,0.00285,0.00176,0.00469,0.00011,0.000069,0.00018,0.135,0.112,0.173,0.0053,0.0044,0.0068,25.37,25.35,25.39,0.928,0.912,0.94,0.963,0.96,0.97,0.893,0.88,0.903,19.25,16.13,23.9,18.54,15.49,23.18,0,0,0,0,0,0,0.103,0,0.158,0.41,0.59,0.41,36.1
852069600000,1997,1,1996,4,31,0.549,0.196,0.353,21915.7,48.2,48.2,29.46,1,1,1,204.8,162.5,299.5,131.8,89.48,73,73,73,0,0,0,0.368,0.244,0.449,131.8,89.48,226.5,990,990,990,964.5,964.4,964.9,25.5,25.1,25.6,0.0955,0.0805,0.129,0.00696,0.00336,0.015,0.00027,0.00013,0.0006,0.223,0.147,0.392,0.0088,0.0058,0.016,25.25,24.71,25.39,0.93,0.912,0.959,0.971,0.964,0.98,0.903,0.884,0.94,30.41,20.55,52.64,29.46,19.82,48.2,0,0,0,0,0,0,0.164,0,0.196,0.36,0.64,0.36,39.9
854748000000,1997,2,1996,5,28,1.37,0.206,1.16,67784.8,138.1,138.1,100.9,3,2,2.5357142857142856,565.2,317.8,760.5,480.2,232.8,85,85,85,0,0,0,0.161,0.112,0.267,480.2,232.8,675.5,990,990,990,966.1,965,966.9,23.9,23.1,25,0.234,0.132,0.334,0.135,0.0155,0.252,0.0057,0.00062,0.011,0.565,0.247,0.832,0.024,0.0099,0.036,23.32,22.23,24.76,0.95,0.924,0.958,0.976,0.97,0.98,0.927,0.896,0.939,40.64,26.12,51.79,39.56,25.33,48.2,0,0,0,0,0,0,0.56,0,0.21,0.15,0.85,0.15,49.5
857167200000,1997,3,1996,6,31,2.12,0.287,1.83,103373,143.7,143.7,138.9,3,3,3,791.1,770.1,819.5,684.1,663.1,107,107,107,0,0,0,0.135,0.131,0.139,684.1,663.1,712.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.344,0.332,0.36,0.258,0.244,0.277,0.011,0.011,0.012,0.852,0.817,0.9,0.037,0.035,0.039,22.08,21.92,22.2,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.26,46.04,48.86,46.31,45.12,47.89,0,0,0,0,0,0,0.772,0,0.29,0.14,0.86,0.14,48.8
859845600000,1997,4,1996,7,30,2.95,0.344,2.51,127506,192.8,192.8,177.1,4,3,3.8,1138,795.8,1391,1005,670.8,132.7,125,148,38.77,0,156,0.12,0.0905,0.157,966.7,670.8,1100,990,990,990,968.3,967.1,969.1,21.7,20.9,22.9,0.651,0.341,0.854,0.495,0.249,0.648,0.023,0.011,0.031,1.42,0.834,1.8,0.066,0.036,0.086,20.28,19.07,22.08,0.955,0.953,0.957,0.98,0.975,0.98,0.935,0.929,0.938,47.91,39.39,51.26,46.63,38.4,48.2,0,0,0,0,0,0,0.984,0,0.44,0.12,0.85,0.15,43.2
862437600000,1997,5,1996,8,31,2.26,0.433,1.83,100403,178.5,178.5,135,4,2,3.161290322580645,843.2,635.3,1146,681.6,488.3,161.5,147,192,0,0,0,0.194,0.164,0.231,681.6,488.3,953.6,990,990,990,967.3,966.4,968.4,22.7,21.6,23.6,0.362,0.238,0.589,0.251,0.129,0.401,0.011,0.0055,0.019,0.847,0.546,1.25,0.037,0.023,0.058,21.89,20.39,22.97,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,44.07,35.48,52.45,42.8,34.42,48.2,0,0,0,0,0,0,0.75,0,0.43,0.19,0.81,0.19,44.4
865116000000,1997,6,1996,9,30,1.31,0.308,1,59313.9,105.1,105.1,82.38,3,2,2.066666666666667,504.9,411.6,625.1,385.9,292.6,119,119,119,0,0,0,0.239,0.19,0.289,385.9,292.6,506.1,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.192,0.158,0.245,0.0812,0.0371,0.139,0.0034,0.0015,0.0059,0.469,0.335,0.631,0.019,0.014,0.027,23.66,23.04,24.21,0.95,0.939,0.958,0.975,0.97,0.98,0.927,0.911,0.939,41.27,32.62,52.39,40.03,31.64,48.2,0,0,0,0,0,0,0.458,0,0.31,0.24,0.76,0.24,45.3
867708000000,1997,7,1996,10,31,0.935,0.289,0.645,39250.5,64.66,64.66,52.76,2,1,1.5806451612903225,349,300.3,406.4,241,192.3,108,108,108,0,0,0,0.312,0.266,0.36,241,192.3,298.4,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.139,0.121,0.159,0.02,0.0121,0.0398,0.0008,0.00048,0.0016,0.323,0.249,0.4,0.013,0.01,0.016,24.53,24.23,24.76,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.46,25.77,52.64,36.19,25,48.2,0,0,0,0,0,0,0.293,0,0.29,0.31,0.69,0.31,42
870386400000,1997,8,1996,11,31,0.671,0.249,0.422,26382.9,46.32,46.32,35.46,1,1,1,250.6,215.8,296.7,157.6,122.8,93,93,93,0,0,0,0.374,0.313,0.431,157.6,122.8,203.7,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.107,0.0951,0.124,0.00914,0.00619,0.0131,0.00036,0.00024,0.00052,0.272,0.21,0.354,0.011,0.0082,0.014,25.05,24.76,25.3,0.941,0.927,0.955,0.973,0.97,0.98,0.915,0.899,0.936,36.42,28.24,47.26,35.46,27.39,46.32,0,0,0,0,0,0,0.197,0,0.249,0.37,0.63,0.37,39.3
873064800000,1997,9,1996,12,30,0.48,0.187,0.294,18144.8,32.03,32.03,25.2,1,1,1,185.3,162.2,214.4,113.3,90.2,72,72,72,0,0,0,0.391,0.336,0.444,113.3,90.2,142.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0815,0.0999,0.00538,0.00342,0.00786,0.00021,0.00013,0.00031,0.19,0.149,0.243,0.0074,0.0058,0.0095,25.37,25.27,25.38,0.922,0.911,0.936,0.969,0.965,0.97,0.893,0.882,0.907,26,20.7,33.02,25.2,19.96,32.03,0,0,0,0,0,0,0.14,0,0.186,0.39,0.61,0.39,37.8
875656800000,1997,10,1997,1,31,0.405,0.139,0.266,16296.6,24.06,24.06,21.9,1,1,1,151.4,139.8,160.8,99.39,87.78,52,52,52,0,0,0,0.344,0.323,0.372,99.39,87.78,108.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0771,0.0845,0.0042,0.00321,0.005,0.00016,0.00013,0.0002,0.162,0.141,0.179,0.0064,0.0055,0.007,25.35,25.34,25.36,0.916,0.911,0.924,0.968,0.963,0.97,0.887,0.883,0.89,22.62,20.17,24.81,21.9,19.43,24.06,0,0,0,0,0,0,0.122,0,0.139,0.34,0.66,0.34,40.2
878335200000,1997,11,1997,2,30,0.404,0.13,0.274,16808.1,25.73,25.73,23.34,1,1,1,155.7,142.5,165.8,105.7,92.52,50,50,50,0,0,0,0.322,0.302,0.351,105.7,92.52,115.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0784,0.0866,0.00473,0.00361,0.00559,0.00019,0.00014,0.00022,0.173,0.149,0.191,0.0068,0.0059,0.0075,25.34,25.34,25.35,0.917,0.911,0.922,0.969,0.965,0.97,0.889,0.883,0.894,24.09,21.13,26.52,23.34,20.4,25.73,0,0,0,0,0,0,0.13,0,0.13,0.32,0.68,0.32,41.6
880927200000,1997,12,1997,3,31,0.438,0.158,0.28,17152.1,25.48,25.48,23.05,1,1,1,163.5,154.8,173.7,104.5,95.82,59,59,59,0,0,0,0.361,0.34,0.381,104.5,95.82,114.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.081,0.0877,0.00463,0.00389,0.0055,0.00018,0.00015,0.00022,0.172,0.157,0.19,0.0067,0.0061,0.0075,25.35,25.35,25.36,0.915,0.911,0.921,0.969,0.967,0.97,0.887,0.883,0.894,23.78,21.8,26.27,23.05,21.08,25.48,0,0,0,0,0,0,0.128,0,0.158,0.36,0.64,0.36,39.2
883605600000,1998,1,1997,4,31,0.63,0.196,0.435,27020.8,56.35,56.35,36.32,2,1,1.1290322580645162,235.3,172.9,330.9,162.3,99.87,73,73,73,0,0,0,0.321,0.221,0.422,162.3,99.87,257.9,990,990,990,964.6,964.4,965.1,25.4,24.9,25.6,0.106,0.0842,0.14,0.00965,0.00424,0.0207,0.00038,0.00017,0.00083,0.256,0.166,0.379,0.01,0.0065,0.015,25.13,24.67,25.39,0.935,0.911,0.958,0.973,0.969,0.98,0.91,0.882,0.939,33.85,22.64,50.96,32.9,21.93,48.2,0,0,0,0,0,0,0.202,0,0.195,0.31,0.69,0.31,42.9
886284000000,1998,2,1997,5,28,1.36,0.206,1.15,67118.7,133.6,133.6,99.88,3,2,2.5,560.4,340.5,734.5,475.4,255.5,85,85,85,0,0,0,0.163,0.116,0.25,475.4,255.5,649.5,990,990,990,966.1,965.1,966.8,23.9,23.2,24.9,0.233,0.14,0.319,0.134,0.0196,0.235,0.0057,0.00079,0.01,0.562,0.275,0.789,0.024,0.011,0.034,23.34,22.37,24.62,0.95,0.931,0.958,0.976,0.97,0.98,0.927,0.903,0.939,40.56,28.7,52.09,39.5,27.84,48.2,0,0,0,0,0,0,0.555,0,0.21,0.15,0.85,0.15,49.4
888703200000,1998,3,1997,6,31,2.14,0.287,1.86,103606,169.5,169.5,139.3,4,3,3.193548387096774,800.8,718.4,984,693.8,611.4,107,107,107,0,0,0,0.135,0.109,0.149,693.8,611.4,877,990,990,990,967.1,966.8,967.8,22.9,22.2,23.2,0.357,0.302,0.504,0.261,0.209,0.363,0.011,0.009,0.016,0.855,0.729,1.11,0.037,0.031,0.05,22.04,21.06,22.5,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,44.98,39.65,52.28,43.8,38.67,48.2,0,0,0,0,0,0,0.774,0,0.28,0.13,0.87,0.13,48.4
891381600000,1998,4,1997,7,30,3.1,0.344,2.67,134628,192.8,192.8,187,4,4,4,1196,1006,1333,1064,870.8,132.7,125,148,31.77,0,108,0.112,0.0938,0.145,1032,870.8,1100,990,990,990,968.5,967.9,968.9,21.5,21.1,22.1,0.709,0.512,0.827,0.536,0.36,0.648,0.025,0.016,0.031,1.53,1.11,1.78,0.071,0.05,0.084,19.95,19.28,20.96,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,48.07,42.66,50.47,46.75,41.81,48.2,0,0,0,0,0,0,1.04,0,0.43,0.11,0.86,0.14,43.4
893973600000,1998,5,1997,8,31,2.05,0.394,1.65,92560,164,164,124.4,4,2,2.935483870967742,763.7,583.6,996.3,616.7,436.6,147,147,147,0,0,0,0.197,0.148,0.252,616.7,436.6,849.3,990,990,990,967,966.2,967.9,23,22.1,23.8,0.316,0.21,0.486,0.213,0.105,0.35,0.0093,0.0044,0.016,0.756,0.544,1.07,0.033,0.023,0.048,22.29,21.05,23.22,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.13,35.41,52.35,42.85,34.35,48.2,0,0,0,0,0,0,0.691,0,0.4,0.19,0.8,0.2,45.2
896652000000,1998,6,1997,9,30,1.22,0.308,0.915,54858.4,96.4,96.4,76.19,2,2,2,472,390.5,574,353,271.5,119,119,119,0,0,0,0.255,0.207,0.305,353,271.5,455,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.18,0.151,0.216,0.0656,0.0272,0.114,0.0027,0.0011,0.0048,0.426,0.304,0.58,0.018,0.012,0.024,23.85,23.24,24.34,0.948,0.934,0.958,0.975,0.97,0.98,0.923,0.906,0.939,39.08,30.28,49.66,38.1,29.37,48.2,0,0,0,0,0,0,0.423,0,0.305,0.25,0.75,0.25,45
899244000000,1998,7,1997,10,31,0.891,0.289,0.602,36828,60.25,60.25,49.5,2,1,1.4193548387096775,332.6,287.4,385.9,224.6,179.4,108,108,108,0,0,0,0.327,0.28,0.376,224.6,179.4,277.9,990,990,990,965.1,964.8,965.3,24.9,24.7,25.2,0.133,0.117,0.152,0.0162,0.011,0.0302,0.00065,0.00044,0.0012,0.323,0.25,0.4,0.013,0.01,0.016,24.61,24.36,24.84,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,39.18,25.89,52.64,37.93,25.12,48.2,0,0,0,0,0,0,0.275,0,0.289,0.32,0.68,0.32,41.3
901922400000,1998,8,1997,11,31,0.661,0.249,0.412,25735.4,43.62,43.62,34.59,1,1,1,246.9,216.1,285,153.9,123.1,93,93,93,0,0,0,0.379,0.326,0.43,153.9,123.1,192,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.106,0.0952,0.12,0.00883,0.00621,0.0121,0.00035,0.00024,0.00048,0.265,0.21,0.333,0.01,0.0082,0.013,25.07,24.83,25.29,0.94,0.927,0.952,0.972,0.97,0.98,0.914,0.899,0.933,35.56,28.31,44.51,34.59,27.46,43.62,0,0,0,0,0,0,0.192,0,0.249,0.38,0.62,0.38,38.9
904600800000,1998,9,1997,12,30,0.472,0.187,0.285,17591.4,31.72,31.72,24.43,1,1,1,181.9,161.4,213.1,109.9,89.38,72,72,72,0,0,0,0.399,0.338,0.446,109.9,89.38,141.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0884,0.0812,0.0994,0.00509,0.00335,0.00774,0.0002,0.00013,0.0003,0.184,0.148,0.24,0.0072,0.0058,0.0094,25.37,25.28,25.38,0.922,0.911,0.935,0.968,0.964,0.97,0.893,0.882,0.907,25.22,20.53,32.7,24.43,19.79,31.72,0,0,0,0,0,0,0.136,0,0.187,0.4,0.6,0.4,37.3
907192800000,1998,10,1998,1,31,0.382,0.139,0.243,14933,23.74,23.74,20.07,1,1,1,142.7,129.9,159.5,90.72,77.94,52,52,52,0,0,0,0.366,0.326,0.4,90.72,77.94,107.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0736,0.084,0.00346,0.00237,0.00488,0.00014,0.000093,0.00019,0.147,0.124,0.177,0.0057,0.0049,0.0069,25.36,25.34,25.38,0.923,0.911,0.936,0.965,0.96,0.97,0.89,0.883,0.899,20.8,18.16,24.47,20.07,17.44,23.74,0,0,0,0,0,0,0.112,0,0.139,0.36,0.64,0.36,39.1
909871200000,1998,11,1998,2,30,0.386,0.13,0.257,15734.8,24.34,24.34,21.85,1,1,1,149,129.7,160,98.96,79.67,50,50,50,0,0,0,0.337,0.312,0.386,98.96,79.67,110,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0739,0.0846,0.00416,0.00252,0.0051,0.00016,0.000099,0.0002,0.161,0.126,0.181,0.0063,0.005,0.0071,25.35,25.34,25.37,0.919,0.911,0.934,0.967,0.96,0.97,0.889,0.883,0.897,22.58,18.52,25.1,21.85,17.78,24.34,0,0,0,0,0,0,0.121,0,0.129,0.34,0.67,0.33,40.8
912463200000,1998,12,1998,3,31,0.501,0.158,0.343,21332.8,37.04,37.04,28.67,1,1,1,187,161.4,222.6,128,102.4,59,59,59,0,0,0,0.318,0.265,0.366,128,102.4,163.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0924,0.0833,0.105,0.00663,0.00445,0.00966,0.00026,0.00017,0.00038,0.214,0.168,0.278,0.0084,0.0066,0.011,25.34,25.19,25.36,0.928,0.912,0.943,0.97,0.97,0.972,0.9,0.885,0.917,29.56,23.23,38.11,28.67,22.53,37.04,0,0,0,0,0,0,0.159,0,0.158,0.32,0.68,0.32,42.6
915141600000,1999,1,1998,4,31,0.859,0.196,0.663,40688.7,85.68,85.68,54.69,2,1,1.5483870967741935,320.6,226.7,465.2,247.6,153.7,73,73,73,0,0,0,0.238,0.157,0.322,247.6,153.7,392.2,990,990,990,965,964.6,965.7,25,24.3,25.4,0.136,0.103,0.187,0.0279,0.00882,0.0841,0.0011,0.00035,0.0035,0.33,0.243,0.479,0.013,0.0097,0.02,24.66,23.83,25.18,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.895,0.939,37.78,25.83,51.59,36.73,25.06,48.2,0,0,0,0,0,0,0.304,0,0.196,0.23,0.77,0.23,47.4
917820000000,1999,2,1998,5,28,2.07,0.259,1.81,98871.8,176.4,176.4,147.1,4,2,3.4285714285714284,854.4,487.9,1065,747.4,402.9,107,85,137,0,0,0,0.128,0.104,0.174,747.4,402.9,928,990,990,990,967.3,965.8,968.1,22.7,21.9,24.2,0.408,0.192,0.555,0.289,0.0892,0.388,0.013,0.0037,0.018,0.932,0.496,1.2,0.041,0.02,0.055,21.77,20.7,23.71,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.938,44.22,35.16,52.07,43.11,34.1,48.2,0,0,0,0,0,0,0.817,0,0.26,0.13,0.87,0.13,47.8
920239200000,1999,3,1998,6,31,3.55,0.439,2.74,135832,192.8,192.8,182.6,4,4,4,1327,1073,1908,1163,889.9,163.8,129,183,139.6,0,679,0.13,0.0676,0.171,1023,889.9,1100,990,990,990,968.9,968.1,970.8,21.1,19.2,21.9,0.725,0.531,0.926,0.511,0.37,0.648,0.024,0.017,0.034,1.52,1.14,1.87,0.073,0.052,0.098,19.55,17.32,20.73,0.954,0.949,0.955,0.98,0.98,0.98,0.935,0.93,0.936,46.61,43.19,49.78,45.64,42.32,48.2,0,0,0,0,0,0,1.01,0,0.81,0.12,0.77,0.23,38.3
922917600000,1999,4,1998,7,30,5.83,0.503,2.85,118237,172,172,164.2,4,4,4,2248,1961,2411,2054,1775,194,148,217,954.4,675,1095,0.0863,0.0632,0.109,1100,1100,1100,990,990,990,971.7,971,972.1,18.3,17.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.43,16.03,17.15,0.946,0.945,0.949,0.979,0.978,0.98,0.927,0.924,0.93,41.92,40.87,43.88,41.05,39.96,43,0,0,0,0,0,0,0.912,0,2.98,0.086,0.49,0.51,20.3
925509600000,1999,5,1998,8,31,3.81,0.514,2.75,132472,192.8,192.8,178.1,4,3,3.935483870967742,1423,955.1,1946,1231,763.1,192,192,192,205.5,0,654,0.142,0.0986,0.201,1025,763.1,1100,990,990,990,969.2,967.7,970.9,20.8,19.1,22.3,0.765,0.415,0.926,0.551,0.308,0.648,0.027,0.014,0.034,1.6,0.999,1.87,0.078,0.045,0.098,19.16,17.2,21.27,0.953,0.949,0.957,0.98,0.976,0.98,0.933,0.93,0.937,46.39,39.79,51.88,45.29,38.82,48.2,0,0,0,0,0,0,0.989,0,1.06,0.13,0.72,0.28,34.8
928188000000,1999,6,1998,9,30,1.98,0.417,1.57,87811.7,144.6,144.6,122,3,2,2.8666666666666667,765.3,617.2,938.7,604.3,456.2,161,161,161,0,0,0,0.213,0.172,0.261,604.3,456.2,777.7,990,990,990,967,966.4,967.7,23,22.3,23.6,0.308,0.222,0.425,0.205,0.114,0.315,0.009,0.0048,0.014,0.742,0.541,1.03,0.032,0.023,0.046,22.3,21.32,23.04,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.14,35.03,51.97,42.8,33.98,48.2,0,0,0,0,0,0,0.678,0,0.41,0.21,0.79,0.21,44.3
930780000000,1999,7,1998,10,31,1.35,0.454,0.894,52870.7,96.4,96.4,71.06,2,1,1.967741935483871,503.5,417.3,608.2,333.9,231.3,169.5,135,186,0,0,0,0.345,0.222,0.446,333.9,231.3,473.2,990,990,990,965.9,965.5,966.3,24.1,23.7,24.5,0.177,0.142,0.229,0.0572,0.0154,0.122,0.0024,0.00063,0.0052,0.407,0.261,0.613,0.017,0.011,0.026,23.73,23.05,24.24,0.944,0.925,0.958,0.974,0.97,0.98,0.919,0.897,0.939,37.48,25.95,52.35,36.31,25.17,48.2,0,0,0,0,0,0,0.395,0,0.456,0.34,0.66,0.34,39.2
933458400000,1999,8,1998,11,31,0.925,0.415,0.509,31186,55.39,55.39,41.92,2,1,1.1612903225806452,345.2,292.4,412.7,190.2,137.4,155,155,155,0,0,0,0.454,0.376,0.53,190.2,137.4,257.7,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.124,0.106,0.148,0.012,0.00743,0.0206,0.00048,0.0003,0.00084,0.309,0.241,0.408,0.012,0.0096,0.017,24.57,24.26,24.89,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.83,26.08,52.55,37.65,25.3,48.2,0,0,0,0,0,0,0.233,0,0.416,0.45,0.55,0.45,33.7
936136800000,1999,9,1998,12,30,0.643,0.306,0.337,20781,38.5,38.5,28.86,1,1,1,248,215.8,289.4,130,97.8,118,118,118,0,0,0,0.479,0.408,0.547,130,97.8,171.3,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.099,0.0877,0.114,0.0068,0.00406,0.0103,0.00027,0.00016,0.00041,0.224,0.166,0.298,0.0088,0.0065,0.012,25.11,24.84,25.34,0.929,0.911,0.946,0.97,0.968,0.975,0.901,0.883,0.922,29.75,22.19,39.49,28.86,21.47,38.5,0,0,0,0,0,0,0.16,0,0.306,0.48,0.52,0.48,32.3
938728800000,1999,10,1999,1,31,0.516,0.216,0.299,17342.4,28.29,28.29,23.31,1,1,1,192.5,173.4,214.4,111.8,100.4,80.74,73,97,0,0,0,0.418,0.367,0.483,111.8,100.4,126.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0892,0.0844,0.0935,0.00525,0.00429,0.00647,0.00021,0.00017,0.00025,0.188,0.167,0.213,0.0073,0.0065,0.0083,25.38,25.31,25.42,0.86,0,0.929,0.907,0,0.97,0.834,0,0.901,24.03,0,29.16,23.31,0,28.29,0,2,0,0,0.0645,0,0.129,0.0645,0.217,0.42,0.58,0.42,33.6
941407200000,1999,11,1999,2,30,0.469,0.144,0.324,20154.9,31.76,31.76,27.99,1,1,1,180.8,173.1,190.9,125.1,106.1,55.67,50,67,0,0,0,0.309,0.262,0.387,125.1,106.1,140.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0853,0.0955,0.00639,0.00477,0.00773,0.00025,0.00019,0.0003,0.208,0.176,0.236,0.0082,0.0069,0.0092,25.35,25.34,25.37,0.927,0.915,0.935,0.97,0.97,0.97,0.899,0.888,0.907,28.86,24.16,32.74,27.99,23.44,31.76,0,0,0,0,0,0,0.156,0,0.145,0.31,0.69,0.31,43
943999200000,1999,12,1999,3,31,0.519,0.158,0.361,22573.9,32.1,32.1,30.34,1,1,1,193.9,185.2,201.3,134.9,126.2,59,59,59,0,0,0,0.304,0.293,0.319,134.9,126.2,142.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0917,0.0974,0.00721,0.00647,0.00785,0.00028,0.00025,0.00031,0.227,0.211,0.24,0.0089,0.0083,0.0094,25.36,25.35,25.36,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,31.28,29.15,33.1,30.34,28.27,32.1,0,0,0,0,0,0,0.169,0,0.158,0.3,0.7,0.3,43.5
946677600000,2000,1,1999,4,31,0.624,0.196,0.428,26802.3,48.2,48.2,36.02,1,1,1,232.9,190.9,293.7,159.9,117.9,73,73,73,0,0,0,0.318,0.249,0.382,159.9,117.9,220.7,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.105,0.0906,0.127,0.00934,0.00577,0.0145,0.00037,0.00023,0.00058,0.273,0.198,0.382,0.011,0.0077,0.015,25.14,24.74,25.39,0.941,0.923,0.958,0.973,0.97,0.98,0.916,0.896,0.939,37.09,27.11,51.34,36.02,26.29,48.2,0,0,0,0,0,0,0.2,0,0.196,0.31,0.69,0.31,43
949356000000,2000,2,1999,5,29,1.1,0.213,0.884,52994.5,96.4,96.4,76.14,2,1,1.896551724137931,437.7,300.6,549.9,352.7,215.6,85,85,85,0,0,0,0.202,0.155,0.283,352.7,215.6,464.9,990,990,990,965.6,964.9,966.1,24.4,23.9,25.1,0.174,0.126,0.214,0.0669,0.0141,0.118,0.0028,0.00056,0.005,0.437,0.25,0.589,0.018,0.01,0.025,24,23.34,24.75,0.949,0.925,0.959,0.976,0.97,0.98,0.927,0.897,0.94,41.93,26.37,52.74,40.56,25.58,48.2,0,0,0,0,0,0,0.423,0,0.216,0.19,0.8,0.2,48.2
951861600000,2000,3,1999,6,31,2.52,0.287,1.95,101817,192.8,192.8,136.9,4,2,3.096774193548387,939.4,554.6,1901,832.4,447.6,107,107,107,105,0,694,0.135,0.0563,0.193,727.4,447.6,1100,990,990,990,967.5,966.1,970.8,22.5,19.2,23.9,0.458,0.211,0.926,0.317,0.11,0.648,0.015,0.0046,0.034,1.03,0.53,1.87,0.048,0.022,0.098,21.46,17.35,23.34,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,45.88,35.27,52.53,44.37,34.21,48.2,0,0,0,0,0,0,0.76,0,0.57,0.11,0.77,0.23,40.4
954540000000,2000,4,1999,7,30,5.39,0.384,2.85,121649,179.5,179.5,169,4,4,4,2080,1743,2246,1932,1595,148,148,148,831.6,495,998,0.0716,0.0659,0.0849,1100,1100,1100,990,990,990,971.3,970.3,971.7,18.7,18.3,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.035,1.87,1.87,1.87,0.1,0.095,0.1,16.86,16.43,17.86,0.948,0.946,0.951,0.98,0.98,0.98,0.929,0.927,0.932,43.1,41.93,45.79,42.24,41.09,44.88,0,0,0,0,0,0,0.939,0,2.54,0.071,0.53,0.47,22.6
957132000000,2000,5,1999,8,31,3.37,0.514,2.58,128570,192.8,192.8,172.8,4,3,3.774193548387097,1257,882.9,1712,1065,690.9,192,192,192,102.3,0,420,0.16,0.112,0.217,962.1,690.9,1100,990,990,990,968.7,967.4,970.2,21.3,19.8,22.6,0.672,0.357,0.921,0.489,0.263,0.648,0.023,0.012,0.033,1.44,0.873,1.87,0.068,0.039,0.094,19.86,17.96,21.7,0.954,0.951,0.957,0.98,0.976,0.98,0.935,0.93,0.938,47.06,39.89,52.01,45.89,38.92,48.2,0,0,0,0,0,0,0.96,0,0.79,0.15,0.77,0.23,38.2
959810400000,2000,6,1999,9,30,1.89,0.381,1.51,85601.8,144.6,144.6,118.9,3,2,2.7666666666666666,730.9,598.1,868.2,583.9,437.1,147,119,161,0,0,0,0.206,0.137,0.269,583.9,437.1,749.2,990,990,990,966.8,966.3,967.4,23.2,22.6,23.7,0.293,0.212,0.391,0.193,0.105,0.301,0.0084,0.0044,0.013,0.716,0.546,0.972,0.031,0.023,0.043,22.46,21.66,23.15,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.66,35.26,52.29,43.35,34.2,48.2,0,0,0,0,0,0,0.661,0,0.38,0.2,0.8,0.2,45.3
962402400000,2000,7,1999,10,31,1.32,0.454,0.863,51266.6,96.4,96.4,68.91,2,1,1.935483870967742,491.8,411.9,590.1,322.2,225.8,169.5,135,186,0,0,0,0.353,0.229,0.452,322.2,225.8,455.1,990,990,990,965.8,965.5,966.3,24.2,23.7,24.5,0.173,0.14,0.219,0.0521,0.0149,0.114,0.0022,0.00061,0.0048,0.395,0.259,0.582,0.016,0.011,0.025,23.79,23.16,24.25,0.944,0.925,0.958,0.974,0.97,0.98,0.919,0.897,0.939,37.1,25.73,51.97,36.01,24.96,48.2,0,0,0,0,0,0,0.383,0,0.457,0.34,0.65,0.35,38.8
965080800000,2000,8,1999,11,31,0.929,0.415,0.514,31487.5,54.1,54.1,42.32,2,1,1.1612903225806452,346.8,297.8,406.7,191.8,142.8,155,155,155,0,0,0,0.451,0.381,0.52,191.8,142.8,251.7,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.125,0.107,0.146,0.0121,0.00789,0.0178,0.00049,0.00031,0.00072,0.312,0.251,0.403,0.013,0.01,0.016,24.55,24.28,24.86,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.939,39.27,25.71,52,38.13,24.94,48.2,0,0,0,0,0,0,0.235,0,0.415,0.45,0.55,0.45,33.9
967759200000,2000,9,1999,12,30,0.642,0.306,0.336,20737.9,39.73,39.73,28.8,1,1,1,247.6,212.5,294.3,129.6,94.52,118,118,118,0,0,0,0.481,0.401,0.555,129.6,94.52,176.3,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.0989,0.0865,0.115,0.00677,0.00378,0.0107,0.00027,0.00015,0.00043,0.223,0.16,0.307,0.0088,0.0063,0.012,25.11,24.82,25.36,0.929,0.911,0.947,0.97,0.966,0.977,0.901,0.883,0.926,29.68,21.55,40.65,28.8,20.83,39.73,0,0,0,0,0,0,0.16,0,0.306,0.48,0.52,0.48,32.3
970351200000,2000,10,2000,1,31,0.505,0.196,0.309,19102.6,30.92,30.92,25.68,1,1,1,188.4,172.3,210.6,115.4,99.32,73,73,73,0,0,0,0.389,0.347,0.424,115.4,99.32,137.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0897,0.084,0.0975,0.00556,0.00419,0.00745,0.00022,0.00016,0.00029,0.194,0.165,0.233,0.0076,0.0065,0.0091,25.37,25.3,25.39,0.921,0.911,0.934,0.97,0.968,0.97,0.893,0.883,0.906,26.47,22.53,31.88,25.68,21.82,30.92,0,0,0,0,0,0,0.143,0,0.196,0.39,0.61,0.39,37.8
973029600000,2000,11,2000,2,30,0.472,0.159,0.313,19384.7,32.81,32.81,26.92,1,1,1,182,173.1,195.3,120.6,106.1,61.33,50,67,0,0,0,0.337,0.256,0.387,120.6,106.1,145.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0853,0.097,0.006,0.00477,0.0081,0.00023,0.00019,0.00032,0.201,0.176,0.244,0.0079,0.0069,0.0095,25.36,25.34,25.37,0.925,0.915,0.937,0.97,0.97,0.97,0.897,0.888,0.908,27.76,24.16,33.82,26.92,23.44,32.81,0,0,0,0,0,0,0.15,0,0.159,0.34,0.66,0.34,41.1
975621600000,2000,12,2000,3,31,0.613,0.158,0.455,28618.6,48.2,48.2,38.47,1,1,1,228.7,200.5,277.6,169.7,141.5,59,59,59,0,0,0,0.26,0.213,0.294,169.7,141.5,218.6,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.107,0.0971,0.124,0.0102,0.00778,0.0143,0.0004,0.0003,0.00057,0.289,0.238,0.376,0.011,0.0093,0.015,25.14,24.81,25.36,0.945,0.935,0.958,0.974,0.97,0.98,0.92,0.907,0.939,39.54,32.9,50.97,38.47,31.91,48.2,0,0,0,0,0,0,0.214,0,0.158,0.26,0.74,0.26,46.7
978300000000,2001,1,2000,4,31,1.04,0.196,0.849,51481.7,95.67,95.67,69.2,2,1,1.903225806451613,390,285.5,514.7,317,212.5,73,73,73,0,0,0,0.192,0.142,0.256,317,212.5,441.7,990,990,990,965.3,964.8,965.9,24.7,24.1,25.2,0.161,0.124,0.205,0.0502,0.0138,0.107,0.002,0.00055,0.0045,0.382,0.244,0.553,0.016,0.0097,0.023,24.28,23.53,24.84,0.945,0.923,0.959,0.974,0.97,0.98,0.92,0.896,0.94,38.04,25.96,52.09,36.93,25.18,48.2,0,0,0,0,0,0,0.384,0,0.191,0.19,0.82,0.18,49.5
980978400000,2001,2,2000,5,28,2.06,0.242,1.78,96028.8,192.8,192.8,142.9,4,2,3.25,851.2,525.9,1437,751.3,440.9,99.86,85,137,16.21,0,200,0.122,0.0883,0.162,735.1,440.9,1100,990,990,990,967.2,966,969.3,22.8,20.7,24,0.421,0.206,0.863,0.305,0.107,0.648,0.014,0.0045,0.031,0.969,0.527,1.81,0.043,0.022,0.087,21.78,18.91,23.48,0.954,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,45.38,35.49,52.19,44.03,34.42,48.2,0,0,0,0,0,0,0.794,0,0.28,0.12,0.86,0.14,46.6
983397600000,2001,3,2000,6,31,5.25,0.49,2.95,128658,188.9,188.9,172.9,4,4,4,1961,1478,2392,1778,1295,183,183,183,678.2,195,1109,0.0954,0.0765,0.124,1100,1100,1100,990,990,990,970.9,969.4,972,19.1,18,20.6,0.921,0.879,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.87,1.83,1.87,0.098,0.089,0.1,17.24,16.08,18.76,0.949,0.945,0.952,0.98,0.978,0.98,0.929,0.925,0.933,44.12,40.99,48.18,43.23,40.09,47.21,0,0,0,0,0,0,0.961,0,2.3,0.093,0.56,0.44,24.5
986076000000,2001,4,2000,7,30,6.61,0.562,2.85,112345,161.2,161.2,156,4,4,4,2548,2362,2654,2331,2145,217,217,217,1231,1045,1337,0.0853,0.0818,0.0919,1100,1100,1100,990,990,990,972.4,972,972.7,17.6,17.3,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.7,15.45,16.15,0.944,0.943,0.945,0.976,0.974,0.979,0.921,0.919,0.925,39.97,39.28,41.18,39.01,38.28,40.3,0,0,0,0,0,0,0.867,0,3.76,0.085,0.43,0.57,17
988668000000,2001,5,2000,8,31,4.65,0.739,2.9,132319,191.9,191.9,177.8,4,4,4,1738,1193,2328,1462,917,276,276,276,378.3,0,952,0.165,0.119,0.231,1083,917,1100,990,990,990,970.2,968.5,971.9,19.8,18.1,21.5,0.87,0.568,0.926,0.619,0.383,0.648,0.031,0.018,0.036,1.78,1.2,1.87,0.091,0.056,0.1,18,16.23,20.29,0.95,0.946,0.955,0.98,0.979,0.98,0.931,0.926,0.936,45.37,41.4,48.95,44.46,40.53,47.97,0,0,0,0,0,0,0.988,0,1.75,0.16,0.62,0.38,28.5
991346400000,2001,6,2000,9,30,2.33,0.417,1.91,104371,186,186,145,4,3,3.3333333333333335,898.8,733.4,1162,737.8,572.4,161,161,161,0,0,0,0.182,0.139,0.22,737.8,572.4,1001,990,990,990,967.5,966.8,968.4,22.5,21.6,23.2,0.404,0.288,0.647,0.285,0.183,0.426,0.013,0.0079,0.02,0.93,0.672,1.35,0.041,0.029,0.063,21.59,20.24,22.49,0.955,0.952,0.957,0.979,0.975,0.98,0.936,0.929,0.938,44.71,39.43,51.7,43.63,38.44,48.2,0,0,0,0,0,0,0.805,0,0.42,0.18,0.82,0.18,44.8
993938400000,2001,7,2000,10,31,1.58,0.498,1.08,62958.1,109.6,109.6,84.62,3,2,2.129032258064516,589.3,482.7,722.2,403.3,296.7,186,186,186,0,0,0,0.32,0.258,0.385,403.3,296.7,536.2,990,990,990,966.2,965.8,966.8,23.8,23.2,24.2,0.206,0.165,0.27,0.0899,0.039,0.159,0.0038,0.0016,0.0069,0.495,0.346,0.654,0.021,0.014,0.028,23.27,22.6,23.88,0.951,0.94,0.958,0.975,0.97,0.98,0.927,0.912,0.939,41.28,32.66,52.58,40.02,31.68,48.2,0,0,0,0,0,0,0.47,0,0.5,0.32,0.68,0.32,39.8
996616800000,2001,8,2000,11,31,1.06,0.44,0.618,37293.5,62.6,62.6,50.13,2,1,1.5161290322580645,394.9,333.1,476.9,230.6,178.1,164.4,155,184,0,0,0,0.418,0.373,0.465,230.6,178.1,292.9,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.14,0.12,0.164,0.0175,0.0109,0.0373,0.00071,0.00044,0.0015,0.321,0.257,0.407,0.013,0.01,0.016,24.31,23.91,24.62,0.942,0.925,0.959,0.975,0.97,0.98,0.919,0.897,0.94,37.03,25.94,52.44,35.91,25.16,48.2,0,0,0,0,0,0,0.278,0,0.442,0.42,0.58,0.42,35.2
999295200000,2001,9,2000,12,30,0.719,0.306,0.413,25724.2,47.7,47.7,35.73,1,1,1,277.4,237.4,329,159.4,119.4,118,118,118,0,0,0,0.429,0.359,0.497,159.4,119.4,211,990,990,990,964.8,964.6,965,25.2,25,25.4,0.109,0.0953,0.128,0.0093,0.0059,0.0137,0.00037,0.00023,0.00055,0.276,0.205,0.369,0.011,0.0081,0.015,24.91,24.59,25.17,0.941,0.925,0.957,0.973,0.97,0.98,0.916,0.897,0.938,36.68,27.26,48.67,35.73,26.45,47.7,0,0,0,0,0,0,0.198,0,0.306,0.43,0.57,0.43,35.8
1001887200000,2001,10,2001,1,31,0.592,0.26,0.332,20551.8,31.45,31.45,27.62,1,1,1,221,210.6,237.7,124,113.6,97,97,97,0,0,0,0.44,0.408,0.461,124,113.6,140.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0952,0.0915,0.101,0.00629,0.00541,0.00771,0.00025,0.00021,0.0003,0.211,0.193,0.241,0.0083,0.0075,0.0095,25.26,25.13,25.34,0.927,0.92,0.935,0.97,0.97,0.97,0.899,0.893,0.907,28.48,25.99,32.42,27.62,25.21,31.45,0,0,0,0,0,0,0.153,0,0.26,0.44,0.56,0.44,34.7
